    rm5_10_CFURN;            !- Outside Layer

  InternalMass,
    rm5_10_CFURNMASS,        !- Name
    rm5_10_CFURNCONS,        !- Construction Name
    rm5_10_C,                !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1153,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm5_10_C,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.44,73.152,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,73.152,0.,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,73.152,0.,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,73.152,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1109,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1153,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1109WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    90.739,73.152,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    90.739,73.152,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    89.063,73.152,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    89.063,73.152,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1109WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1109WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1109WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2753,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1153,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2753WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    87.691,73.152,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    87.691,73.152,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    86.015,73.152,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    86.015,73.152,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2753WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2753WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2753WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2754,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1153,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2754WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    84.643,73.152,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    84.643,73.152,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    82.967,73.152,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    82.967,73.152,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2754WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2754WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2754WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1154,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm5_10_C,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.44,60.96,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,60.96,0.,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,73.152,0.,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,73.152,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1110,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1154,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1110WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    91.44,61.661,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,61.661,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,63.337,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,63.337,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1110WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1110WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1110WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2755,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1154,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2755WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    91.44,64.709,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,64.709,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,66.385,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,66.385,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2755WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2755WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2755WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2756,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1154,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2756WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    91.44,67.757,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,67.757,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,69.433,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,69.433,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2756WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2756WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2756WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2757,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1154,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2757WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    91.44,70.805,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,70.805,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,72.481,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,72.481,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2757WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2757WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2757WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1155,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm5_10_C,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.296,60.96,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,60.96,0.,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,60.96,0.,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,60.96,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1111,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1155,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1111WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    82.997,60.96,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    82.997,60.96,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    84.673,60.96,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    84.673,60.96,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1111WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1111WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1111WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2758,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1155,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2758WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    86.045,60.96,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    86.045,60.96,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    87.721,60.96,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    87.721,60.96,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2758WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2758WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2758WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2759,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1155,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2759WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    89.093,60.96,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    89.093,60.96,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    90.769,60.96,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    90.769,60.96,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2759WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2759WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2759WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2596,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm5_10_C,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2656,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm5_10_C,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm6_1_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm6_1_C_PEOPLE,          !- Name
    rm6_1_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm6_1_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm6_1_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm6_1_C_LIGHTS,          !- Name
    rm6_1_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm6_1_C_EQUIP,           !- Name
    rm6_1_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm6_1_C_INFILT,          !- Name
    rm6_1_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm6_1_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm6_1_CFURNCONS,         !- Name
    rm6_1_CFURN;             !- Outside Layer

  InternalMass,
    rm6_1_CFURNMASS,         !- Name
    rm6_1_CFURNCONS,         !- Construction Name
    rm6_1_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1156,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm6_1_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144,88.392,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    9.144,88.392,0.,  !- X,Y,Z ==> Vertex 2 {m}
    0.,88.392,0.,  !- X,Y,Z ==> Vertex 3 {m}
    0.,88.392,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1112,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1156,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1112WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.443,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    8.443,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    6.767,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    6.767,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1112WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1112WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1112WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2760,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1156,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2760WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.395,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    5.395,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    3.719,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    3.719,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2760WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2760WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2760WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2761,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1156,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2761WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.347,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    2.347,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.671,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.671,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2761WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2761WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2761WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1158,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm6_1_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,76.2,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,76.2,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,76.2,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,76.2,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1113,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1158,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1113WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.701,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    0.701,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    2.377,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    2.377,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1113WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1113WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1113WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2762,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1158,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2762WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.749,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    3.749,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    5.425,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    5.425,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2762WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2762WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2762WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2763,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1158,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2763WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.797,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    6.797,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    8.473,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    8.473,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2763WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2763WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2763WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1159,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm6_1_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,88.392,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,88.392,0.,  !- X,Y,Z ==> Vertex 2 {m}
    0.,76.2,0.,  !- X,Y,Z ==> Vertex 3 {m}
    0.,76.2,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1114,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1159,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1114WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.,87.691,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    0.,87.691,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.,86.015,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.,86.015,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1114WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1114WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1114WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2764,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1159,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2764WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.,84.643,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    0.,84.643,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.,82.967,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.,82.967,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2764WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2764WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2764WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2765,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1159,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2765WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.,81.595,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    0.,81.595,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.,79.919,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.,79.919,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2765WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2765WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2765WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2766,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1159,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2766WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.,78.547,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    0.,78.547,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    0.,76.871,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    0.,76.871,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2766WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2766WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2766WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2597,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm6_1_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2657,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm6_1_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1157,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm6_1_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1157M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144,76.2,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    9.144,76.2,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,88.392,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,88.392,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1157M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm6_2_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1157,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144,88.392,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    9.144,88.392,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,76.2,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,76.2,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm6_2_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm6_2_C_PEOPLE,          !- Name
    rm6_2_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm6_2_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm6_2_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm6_2_C_LIGHTS,          !- Name
    rm6_2_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm6_2_C_EQUIP,           !- Name
    rm6_2_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm6_2_C_INFILT,          !- Name
    rm6_2_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm6_2_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm6_2_CFURNCONS,         !- Name
    rm6_2_CFURN;             !- Outside Layer

  InternalMass,
    rm6_2_CFURNMASS,         !- Name
    rm6_2_CFURNCONS,         !- Construction Name
    rm6_2_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1160,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm6_2_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288,88.392,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,88.392,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,88.392,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,88.392,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1115,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1160,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1115WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.587,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    17.587,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    15.911,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    15.911,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1115WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1115WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1115WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2767,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1160,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2767WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.539,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    14.539,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    12.863,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    12.863,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2767WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2767WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2767WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2768,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1160,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2768WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.491,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    11.491,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    9.815,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    9.815,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2768WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2768WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2768WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1162,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm6_2_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144,76.2,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    9.144,76.2,0.,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,76.2,0.,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,76.2,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1116,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1162,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1116WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.845,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    9.845,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    11.521,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    11.521,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1116WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1116WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1116WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2769,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1162,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2769WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.893,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    12.893,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    14.569,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    14.569,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2769WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2769WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2769WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2770,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1162,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2770WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.941,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    15.941,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    17.617,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    17.617,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2770WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2770WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2770WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2598,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm6_2_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2658,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm6_2_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1161,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm6_2_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1161M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288,76.2,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,76.2,0.,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,88.392,0.,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,88.392,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1161M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm6_3_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1161,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288,88.392,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,88.392,0.,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,76.2,0.,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,76.2,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm6_3_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm6_3_C_PEOPLE,          !- Name
    rm6_3_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm6_3_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm6_3_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm6_3_C_LIGHTS,          !- Name
    rm6_3_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm6_3_C_EQUIP,           !- Name
    rm6_3_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm6_3_C_INFILT,          !- Name
    rm6_3_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm6_3_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm6_3_CFURNCONS,         !- Name
    rm6_3_CFURN;             !- Outside Layer

  InternalMass,
    rm6_3_CFURNMASS,         !- Name
    rm6_3_CFURNCONS,         !- Construction Name
    rm6_3_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1163,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm6_3_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.432,88.392,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,88.392,0.,  !- X,Y,Z ==> Vertex 2 {m}
    18.288,88.392,0.,  !- X,Y,Z ==> Vertex 3 {m}
    18.288,88.392,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1117,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1163,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1117WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.731,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    26.731,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    25.055,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    25.055,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1117WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1117WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1117WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2771,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1163,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2771WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.683,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    23.683,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    22.007,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    22.007,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2771WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2771WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2771WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2772,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1163,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2772WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.635,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    20.635,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    18.959,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    18.959,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2772WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2772WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2772WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1165,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm6_3_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    18.288,76.2,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    18.288,76.2,0.,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,76.2,0.,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,76.2,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1118,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1165,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1118WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.989,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    18.989,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    20.665,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    20.665,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1118WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1118WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1118WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2773,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1165,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2773WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.037,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    22.037,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    23.713,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    23.713,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2773WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2773WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2773WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2774,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1165,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2774WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.085,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    25.085,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    26.761,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    26.761,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2774WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2774WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2774WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2599,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm6_3_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2659,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm6_3_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1164,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm6_3_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1164M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    27.432,76.2,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,76.2,0.,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,88.392,0.,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,88.392,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1164M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm6_4_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1164,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    27.432,88.392,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,88.392,0.,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,76.2,0.,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,76.2,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm6_4_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm6_4_C_PEOPLE,          !- Name
    rm6_4_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm6_4_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm6_4_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm6_4_C_LIGHTS,          !- Name
    rm6_4_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm6_4_C_EQUIP,           !- Name
    rm6_4_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm6_4_C_INFILT,          !- Name
    rm6_4_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm6_4_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm6_4_CFURNCONS,         !- Name
    rm6_4_CFURN;             !- Outside Layer

  InternalMass,
    rm6_4_CFURNMASS,         !- Name
    rm6_4_CFURNCONS,         !- Construction Name
    rm6_4_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1166,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm6_4_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    36.576,88.392,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    36.576,88.392,0.,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,88.392,0.,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,88.392,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1119,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1166,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1119WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    35.875,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    35.875,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    34.199,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    34.199,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1119WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1119WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1119WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2775,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1166,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2775WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    32.827,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    32.827,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    31.151,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    31.151,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2775WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2775WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2775WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2776,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1166,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2776WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    29.779,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    29.779,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    28.103,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    28.103,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2776WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2776WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2776WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1168,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm6_4_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    27.432,76.2,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,76.2,0.,  !- X,Y,Z ==> Vertex 2 {m}
    36.576,76.2,0.,  !- X,Y,Z ==> Vertex 3 {m}
    36.576,76.2,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1120,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1168,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1120WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.133,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    28.133,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    29.809,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    29.809,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1120WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1120WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1120WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2777,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1168,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2777WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    31.181,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    31.181,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    32.857,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    32.857,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2777WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2777WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2777WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2778,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1168,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2778WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.229,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    34.229,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    35.905,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    35.905,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2778WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2778WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2778WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2600,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm6_4_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2660,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm6_4_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1167,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm6_4_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1167M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    36.576,76.2,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    36.576,76.2,0.,  !- X,Y,Z ==> Vertex 2 {m}
    36.576,88.392,0.,  !- X,Y,Z ==> Vertex 3 {m}
    36.576,88.392,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1167M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm6_5_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1167,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    36.576,88.392,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    36.576,88.392,0.,  !- X,Y,Z ==> Vertex 2 {m}
    36.576,76.2,0.,  !- X,Y,Z ==> Vertex 3 {m}
    36.576,76.2,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm6_5_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm6_5_C_PEOPLE,          !- Name
    rm6_5_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm6_5_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm6_5_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm6_5_C_LIGHTS,          !- Name
    rm6_5_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm6_5_C_EQUIP,           !- Name
    rm6_5_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm6_5_C_INFILT,          !- Name
    rm6_5_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm6_5_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm6_5_CFURNCONS,         !- Name
    rm6_5_CFURN;             !- Outside Layer

  InternalMass,
    rm6_5_CFURNMASS,         !- Name
    rm6_5_CFURNCONS,         !- Construction Name
    rm6_5_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1169,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm6_5_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    45.72,88.392,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    45.72,88.392,0.,  !- X,Y,Z ==> Vertex 2 {m}
    36.576,88.392,0.,  !- X,Y,Z ==> Vertex 3 {m}
    36.576,88.392,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1121,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1169,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1121WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.019,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    45.019,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    43.343,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    43.343,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1121WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1121WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1121WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2779,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1169,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2779WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.971,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    41.971,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    40.295,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    40.295,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2779WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2779WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2779WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2780,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1169,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2780WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    38.923,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    38.923,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    37.247,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    37.247,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2780WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2780WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2780WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1171,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm6_5_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    36.576,76.2,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    36.576,76.2,0.,  !- X,Y,Z ==> Vertex 2 {m}
    45.72,76.2,0.,  !- X,Y,Z ==> Vertex 3 {m}
    45.72,76.2,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1122,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1171,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1122WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37.277,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    37.277,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    38.953,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    38.953,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1122WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1122WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1122WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2781,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1171,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2781WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    40.325,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    40.325,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    42.001,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    42.001,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2781WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2781WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2781WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2782,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1171,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2782WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    43.373,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    43.373,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    45.049,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    45.049,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2782WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2782WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2782WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2601,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm6_5_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2661,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm6_5_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1170,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm6_5_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1170M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    45.72,76.2,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    45.72,76.2,0.,  !- X,Y,Z ==> Vertex 2 {m}
    45.72,88.392,0.,  !- X,Y,Z ==> Vertex 3 {m}
    45.72,88.392,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1170M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm6_6_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1170,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    45.72,88.392,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    45.72,88.392,0.,  !- X,Y,Z ==> Vertex 2 {m}
    45.72,76.2,0.,  !- X,Y,Z ==> Vertex 3 {m}
    45.72,76.2,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm6_6_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm6_6_C_PEOPLE,          !- Name
    rm6_6_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm6_6_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm6_6_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm6_6_C_LIGHTS,          !- Name
    rm6_6_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm6_6_C_EQUIP,           !- Name
    rm6_6_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm6_6_C_INFILT,          !- Name
    rm6_6_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm6_6_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm6_6_CFURNCONS,         !- Name
    rm6_6_CFURN;             !- Outside Layer

  InternalMass,
    rm6_6_CFURNMASS,         !- Name
    rm6_6_CFURNCONS,         !- Construction Name
    rm6_6_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1172,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm6_6_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    54.864,88.392,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,88.392,0.,  !- X,Y,Z ==> Vertex 2 {m}
    45.72,88.392,0.,  !- X,Y,Z ==> Vertex 3 {m}
    45.72,88.392,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1123,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1172,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1123WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    54.163,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    54.163,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    52.487,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    52.487,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1123WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1123WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1123WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2783,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1172,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2783WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    51.115,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    51.115,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    49.439,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    49.439,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2783WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2783WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2783WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2784,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1172,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2784WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    48.067,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    48.067,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    46.391,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    46.391,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2784WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2784WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2784WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1174,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm6_6_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    45.72,76.2,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    45.72,76.2,0.,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,76.2,0.,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,76.2,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1124,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1174,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1124WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    46.421,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    46.421,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    48.097,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    48.097,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1124WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1124WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1124WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2785,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1174,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2785WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    49.469,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    49.469,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    51.145,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    51.145,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2785WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2785WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2785WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2786,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1174,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2786WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    52.517,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    52.517,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    54.193,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    54.193,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2786WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2786WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2786WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2602,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm6_6_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2662,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm6_6_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1173,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm6_6_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1173M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    54.864,76.2,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,76.2,0.,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,88.392,0.,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,88.392,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1173M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm6_7_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1173,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    54.864,88.392,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,88.392,0.,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,76.2,0.,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,76.2,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm6_7_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm6_7_C_PEOPLE,          !- Name
    rm6_7_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm6_7_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm6_7_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm6_7_C_LIGHTS,          !- Name
    rm6_7_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm6_7_C_EQUIP,           !- Name
    rm6_7_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm6_7_C_INFILT,          !- Name
    rm6_7_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm6_7_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm6_7_CFURNCONS,         !- Name
    rm6_7_CFURN;             !- Outside Layer

  InternalMass,
    rm6_7_CFURNMASS,         !- Name
    rm6_7_CFURNCONS,         !- Construction Name
    rm6_7_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1175,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm6_7_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    64.008,88.392,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    64.008,88.392,0.,  !- X,Y,Z ==> Vertex 2 {m}
    54.864,88.392,0.,  !- X,Y,Z ==> Vertex 3 {m}
    54.864,88.392,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1125,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1175,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1125WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    63.307,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    63.307,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    61.631,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    61.631,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1125WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1125WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1125WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2787,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1175,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2787WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    60.259,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    60.259,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    58.583,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    58.583,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2787WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2787WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2787WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2788,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1175,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2788WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    57.211,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    57.211,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    55.535,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    55.535,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2788WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2788WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2788WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1177,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm6_7_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    54.864,76.2,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    54.864,76.2,0.,  !- X,Y,Z ==> Vertex 2 {m}
    64.008,76.2,0.,  !- X,Y,Z ==> Vertex 3 {m}
    64.008,76.2,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1126,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1177,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1126WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    55.565,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    55.565,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    57.241,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    57.241,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1126WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1126WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1126WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2789,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1177,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2789WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    58.613,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    58.613,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    60.289,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    60.289,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2789WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2789WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2789WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2790,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1177,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2790WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    61.661,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    61.661,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    63.337,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    63.337,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2790WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2790WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2790WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2603,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm6_7_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2663,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm6_7_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1176,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm6_7_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1176M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    64.008,76.2,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    64.008,76.2,0.,  !- X,Y,Z ==> Vertex 2 {m}
    64.008,88.392,0.,  !- X,Y,Z ==> Vertex 3 {m}
    64.008,88.392,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1176M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm6_8_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1176,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    64.008,88.392,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    64.008,88.392,0.,  !- X,Y,Z ==> Vertex 2 {m}
    64.008,76.2,0.,  !- X,Y,Z ==> Vertex 3 {m}
    64.008,76.2,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm6_8_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm6_8_C_PEOPLE,          !- Name
    rm6_8_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm6_8_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm6_8_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm6_8_C_LIGHTS,          !- Name
    rm6_8_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm6_8_C_EQUIP,           !- Name
    rm6_8_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm6_8_C_INFILT,          !- Name
    rm6_8_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm6_8_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm6_8_CFURNCONS,         !- Name
    rm6_8_CFURN;             !- Outside Layer

  InternalMass,
    rm6_8_CFURNMASS,         !- Name
    rm6_8_CFURNCONS,         !- Construction Name
    rm6_8_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1178,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm6_8_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    73.152,88.392,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    73.152,88.392,0.,  !- X,Y,Z ==> Vertex 2 {m}
    64.008,88.392,0.,  !- X,Y,Z ==> Vertex 3 {m}
    64.008,88.392,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1127,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1178,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1127WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    72.451,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    72.451,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    70.775,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    70.775,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1127WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1127WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1127WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2791,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1178,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2791WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    69.403,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    69.403,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    67.727,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    67.727,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2791WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2791WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2791WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2792,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1178,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2792WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    66.355,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    66.355,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    64.679,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    64.679,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2792WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2792WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2792WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1180,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm6_8_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    64.008,76.2,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    64.008,76.2,0.,  !- X,Y,Z ==> Vertex 2 {m}
    73.152,76.2,0.,  !- X,Y,Z ==> Vertex 3 {m}
    73.152,76.2,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1128,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1180,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1128WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    64.709,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    64.709,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    66.385,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    66.385,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1128WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1128WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1128WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2793,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1180,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2793WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    67.757,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    67.757,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    69.433,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    69.433,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2793WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2793WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2793WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2794,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1180,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2794WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    70.805,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    70.805,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    72.481,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    72.481,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2794WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2794WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2794WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2604,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm6_8_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2664,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm6_8_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1179,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm6_8_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1179M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    73.152,76.2,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    73.152,76.2,0.,  !- X,Y,Z ==> Vertex 2 {m}
    73.152,88.392,0.,  !- X,Y,Z ==> Vertex 3 {m}
    73.152,88.392,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1179M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm6_9_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1179,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    73.152,88.392,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    73.152,88.392,0.,  !- X,Y,Z ==> Vertex 2 {m}
    73.152,76.2,0.,  !- X,Y,Z ==> Vertex 3 {m}
    73.152,76.2,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm6_9_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm6_9_C_PEOPLE,          !- Name
    rm6_9_C,                 !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm6_9_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm6_9_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm6_9_C_LIGHTS,          !- Name
    rm6_9_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm6_9_C_EQUIP,           !- Name
    rm6_9_C,                 !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm6_9_C_INFILT,          !- Name
    rm6_9_C,                 !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm6_9_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm6_9_CFURNCONS,         !- Name
    rm6_9_CFURN;             !- Outside Layer

  InternalMass,
    rm6_9_CFURNMASS,         !- Name
    rm6_9_CFURNCONS,         !- Construction Name
    rm6_9_C,                 !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1181,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm6_9_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.296,88.392,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,88.392,0.,  !- X,Y,Z ==> Vertex 2 {m}
    73.152,88.392,0.,  !- X,Y,Z ==> Vertex 3 {m}
    73.152,88.392,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1129,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1181,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1129WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    81.595,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    81.595,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    79.919,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    79.919,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1129WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1129WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1129WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2795,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1181,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2795WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    78.547,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    78.547,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    76.871,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    76.871,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2795WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2795WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2795WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2796,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1181,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2796WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    75.499,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    75.499,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    73.823,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    73.823,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2796WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2796WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2796WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1183,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm6_9_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    73.152,76.2,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    73.152,76.2,0.,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,76.2,0.,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,76.2,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1130,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1183,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1130WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    73.853,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    73.853,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    75.529,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    75.529,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1130WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1130WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1130WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2797,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1183,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2797WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    76.901,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    76.901,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    78.577,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    78.577,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2797WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2797WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2797WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2798,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1183,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2798WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    79.949,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    79.949,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    81.625,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    81.625,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2798WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2798WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2798WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2605,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm6_9_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2665,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm6_9_C,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1182,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm6_9_C,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1182M,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    82.296,76.2,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,76.2,0.,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,88.392,0.,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,88.392,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall1182M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm6_10_C,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall1182,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    82.296,88.392,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,88.392,0.,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,76.2,0.,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,76.2,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    rm6_10_C,                !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm6_10_C_PEOPLE,         !- Name
    rm6_10_C,                !- Zone or ZoneList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm6_10_CActSched;        !- Activity Level Schedule Name

  Schedule:Compact,
    rm6_10_CActSched,        !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm6_10_C_LIGHTS,         !- Name
    rm6_10_C,                !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm6_10_C_EQUIP,          !- Name
    rm6_10_C,                !- Zone or ZoneList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm6_10_C_INFILT,         !- Name
    rm6_10_C,                !- Zone or ZoneList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm6_10_CFURN,            !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm6_10_CFURNCONS,        !- Name
    rm6_10_CFURN;            !- Outside Layer

  InternalMass,
    rm6_10_CFURNMASS,        !- Name
    rm6_10_CFURNCONS,        !- Construction Name
    rm6_10_C,                !- Zone Name
    111.4836;                !- Surface Area {m2}

  BuildingSurface:Detailed,
    Wall1184,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm6_10_C,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.44,88.392,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,88.392,0.,  !- X,Y,Z ==> Vertex 2 {m}
    82.296,88.392,0.,  !- X,Y,Z ==> Vertex 3 {m}
    82.296,88.392,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1131,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1184,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1131WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    90.739,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    90.739,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    89.063,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    89.063,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1131WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1131WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1131WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2799,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1184,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2799WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    87.691,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    87.691,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    86.015,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    86.015,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2799WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2799WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2799WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2800,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1184,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2800WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    84.643,88.392,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    84.643,88.392,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    82.967,88.392,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    82.967,88.392,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2800WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2800WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2800WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1185,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm6_10_C,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.44,76.2,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,76.2,0.,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,88.392,0.,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,88.392,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1132,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1185,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1132WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    91.44,76.901,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,76.901,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,78.577,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,78.577,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1132WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1132WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1132WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2801,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1185,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2801WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    91.44,79.949,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,79.949,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,81.625,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,81.625,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2801WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2801WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2801WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2802,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1185,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2802WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    91.44,82.997,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,82.997,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,84.673,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,84.673,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2802WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2802WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2802WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2803,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1185,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2803WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    91.44,86.045,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,86.045,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,87.721,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,87.721,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2803WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2803WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2803WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Wall1186,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm6_10_C,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.296,76.2,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    82.296,76.2,0.,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,76.2,0.,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,76.2,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1133,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1186,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window1133WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    82.997,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    82.997,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    84.673,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    84.673,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window1133WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window1133WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window1133WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2804,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1186,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2804WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    86.045,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    86.045,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    87.721,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    87.721,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2804WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2804WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2804WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  FenestrationSurface:Detailed,
    Window2805,              !- Name
    Window,                  !- Surface Type
    GT3,                     !- Construction Name
    Wall1186,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    Window2805WSC,           !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    89.093,76.2,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    89.093,76.2,0.762,  !- X,Y,Z ==> Vertex 2 {m}
    90.769,76.2,0.762,  !- X,Y,Z ==> Vertex 3 {m}
    90.769,76.2,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  WindowMaterial:Shade,
    Window2805WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowProperty:ShadingControl,
    Window2805WSC,           !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    10.9383,                 !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    Window2805WSM,           !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  BuildingSurface:Detailed,
    Roof2606,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm6_10_C,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,12.192,3.962,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,3.962,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,3.962,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.962;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2666,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm6_10_C,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0.,-12.192,0.,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,-12.192,0.;  !- X,Y,Z ==> Vertex 4 {m}

  OutputControl:Table:Style,
    Comma;                   !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

!-------- doe2trans: LDS ----End----
!======== file: DesignDays.tmfinc ====Start========
 ! CZ03RV2 Coldest Day from Weather File MaxDB= 15.00 Wind Speed=  2.12 Wind Dir=  67

  SizingPeriod:DesignDay,
    CZ03RV2 Coldest Day from Weather File,  !- Name
    12,                      !- Month
    28,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    15.000000,               !- Maximum Dry-Bulb Temperature {C}
    13.300000,               !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    8.900000,                !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    102805.1,                !- Barometric Pressure {Pa}
    2.1200000,               !- Wind Speed {m/s}
    67.00000,                !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0000000;               !- Sky Clearness

 ! CZ03RV2 Hottest Day from Weather File MaxDB= 31.67 Wind Speed=  5.06 Wind Dir=  87

  SizingPeriod:DesignDay,
    CZ03RV2 Hottest Day from Weather File,  !- Name
    9,                       !- Month
    29,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.700000,               !- Maximum Dry-Bulb Temperature {C}
    20.600000,               !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    16.100000,               !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101351.8,                !- Barometric Pressure {Pa}
    5.0600000,               !- Wind Speed {m/s}
    87.00000,                !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0000000;               !- Sky Clearness

!======== file: DesignDays.tmfinc ====End========
! >>>>>>>>>>>>>>>>>>>> Begin Macro-Based HVAC Description <<<<<<<<<<<<<<<<<<<<
!======== file: HVACScheds.inc ====Start========

  ScheduleTypeLimits,
    On/OffHV,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  Schedule:Compact,
    SysAvailApplicSch,       !- Name
    On/OffHV,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.0,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  ScheduleTypeLimits,
    ControlTypeHV,           !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  Schedule:Compact,
    Zone-Control-Type-Sched, !- Name
    ControlTypeHV,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    TemperatureHV,           !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    TemperatureHV,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.;        !- Field 3

!======== file: HVACScheds.inc ====End========
!======== file: PerfCurves.inc ====Start========

  Curve:Cubic,
    PackagedCoolCapFFdefault,!- Name
    .47278589,               !- Coefficient1 Constant
    1.2433415,               !- Coefficient2 x
    -1.0387055,              !- Coefficient3 x**2
    .32257813,               !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    PackagedCoolEIRFFdefault,!- Name
    1.0079484,               !- Coefficient1 Constant
    .34544129,               !- Coefficient2 x
    -.6922891,               !- Coefficient3 x**2
    .33889943,               !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    VarSpeedCyclingPLFFPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Cubic,
    hpHeatCapFFF@PerfCurves.inc,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

!======== file: PerfCurves.inc ====End========
!!! doe2trans version: 7622
!-------- doe2trans: SYS --------
! Translated from DOE2 input file: dummy.inp
!---- System: VAVS ---Begin---

  ScheduleTypeLimits,
    sctOnOff,                !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Discrete;                !- Numeric Type

  Schedule:Compact,
    OffFan,                  !- Name
    sctOnOff,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sundays Holidays,   !- Field 2
    Until: 24:00,0.,         !- Field 3
    For: Weekdays WinterDesignDay SummerDesignDay, !- Field 5
    Until:  6:00,0.,         !- Field 6
    Until: 22:00,1.,         !- Field 8
    Until: 24:00,0.,         !- Field 10
    For: Saturdays,          !- Field 12
    Until:  6:00,0.,         !- Field 13
    Until: 18:00,1.,         !- Field 15
    Until: 24:00,0.;         !- Field 17

!-- ZoneThermostat-Autosize[] --Begin--: rm1_1_C
! Zone 1

  ScheduleTypeLimits,
    sctTemperature,          !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Compact,
    OffClT,                  !- Name
    sctTemperature,          !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sundays Holidays,   !- Field 2
    Until: 24:00,37.22225,   !- Field 3
    For: Weekdays WinterDesignDay SummerDesignDay, !- Field 5
    Until:  6:00,37.22225,   !- Field 6
    Until: 22:00,23.88891,   !- Field 8
    Until: 24:00,37.22225,   !- Field 10
    For: Saturdays,          !- Field 12
    Until:  6:00,37.22225,   !- Field 13
    Until: 18:00,23.88891,   !- Field 15
    Until: 24:00,37.22225;   !- Field 17

  Schedule:Compact,
    OffHtT,                  !- Name
    sctTemperature,          !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sundays Holidays,   !- Field 2
    Until: 24:00,12.77779,   !- Field 3
    For: Weekdays WinterDesignDay SummerDesignDay, !- Field 5
    Until:  6:00,12.77779,   !- Field 6
    Until: 22:00,21.11113,   !- Field 8
    Until: 24:00,12.77779,   !- Field 10
    For: Saturdays,          !- Field 12
    Until:  6:00,12.77779,   !- Field 13
    Until: 18:00,21.11113,   !- Field 15
    Until: 24:00,12.77779;   !- Field 17

  ZoneControl:Thermostat,
    rm1_1_C Thermostat,      !- Name
    rm1_1_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm1_1_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm1_1_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm1_1_C
!-- ZoneThermostat-Autosize[] --Begin--: rm1_3_C
! Zone 2

  ZoneControl:Thermostat,
    rm1_3_C Thermostat,      !- Name
    rm1_3_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm1_3_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm1_3_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm1_3_C
!-- ZoneThermostat-Autosize[] --Begin--: rm1_4_C
! Zone 3

  ZoneControl:Thermostat,
    rm1_4_C Thermostat,      !- Name
    rm1_4_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm1_4_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm1_4_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm1_4_C
!-- ZoneThermostat-Autosize[] --Begin--: rm1_5_C
! Zone 4

  ZoneControl:Thermostat,
    rm1_5_C Thermostat,      !- Name
    rm1_5_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm1_5_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm1_5_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm1_5_C
!-- ZoneThermostat-Autosize[] --Begin--: rm1_6_C
! Zone 5

  ZoneControl:Thermostat,
    rm1_6_C Thermostat,      !- Name
    rm1_6_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm1_6_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm1_6_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm1_6_C
!-- ZoneThermostat-Autosize[] --Begin--: rm1_7_C
! Zone 6

  ZoneControl:Thermostat,
    rm1_7_C Thermostat,      !- Name
    rm1_7_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm1_7_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm1_7_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm1_7_C
!-- ZoneThermostat-Autosize[] --Begin--: rm1_8_C
! Zone 7

  ZoneControl:Thermostat,
    rm1_8_C Thermostat,      !- Name
    rm1_8_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm1_8_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm1_8_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm1_8_C
!-- ZoneThermostat-Autosize[] --Begin--: rm1_9_C
! Zone 8

  ZoneControl:Thermostat,
    rm1_9_C Thermostat,      !- Name
    rm1_9_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm1_9_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm1_9_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm1_9_C
!-- ZoneThermostat-Autosize[] --Begin--: rm1_10_C
! Zone 9

  ZoneControl:Thermostat,
    rm1_10_C Thermostat,     !- Name
    rm1_10_C,                !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm1_10_C DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm1_10_C DualSPSched,    !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm1_10_C
!-- ZoneThermostat-Autosize[] --Begin--: rm1_2_C
! Zone 10

  ZoneControl:Thermostat,
    rm1_2_C Thermostat,      !- Name
    rm1_2_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm1_2_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm1_2_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm1_2_C
!-- ZoneThermostat-Autosize[] --Begin--: rm2_1_C
! Zone 11

  ZoneControl:Thermostat,
    rm2_1_C Thermostat,      !- Name
    rm2_1_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm2_1_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm2_1_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm2_1_C
!-- ZoneThermostat-Autosize[] --Begin--: rm2_2_C
! Zone 12

  ZoneControl:Thermostat,
    rm2_2_C Thermostat,      !- Name
    rm2_2_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm2_2_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm2_2_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm2_2_C
!-- ZoneThermostat-Autosize[] --Begin--: rm2_3_C
! Zone 13

  ZoneControl:Thermostat,
    rm2_3_C Thermostat,      !- Name
    rm2_3_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm2_3_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm2_3_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm2_3_C
!-- ZoneThermostat-Autosize[] --Begin--: rm2_4_C
! Zone 14

  ZoneControl:Thermostat,
    rm2_4_C Thermostat,      !- Name
    rm2_4_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm2_4_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm2_4_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm2_4_C
!-- ZoneThermostat-Autosize[] --Begin--: rm2_5_C
! Zone 15

  ZoneControl:Thermostat,
    rm2_5_C Thermostat,      !- Name
    rm2_5_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm2_5_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm2_5_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm2_5_C
!-- ZoneThermostat-Autosize[] --Begin--: rm2_6_C
! Zone 16

  ZoneControl:Thermostat,
    rm2_6_C Thermostat,      !- Name
    rm2_6_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm2_6_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm2_6_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm2_6_C
!-- ZoneThermostat-Autosize[] --Begin--: rm2_7_C
! Zone 17

  ZoneControl:Thermostat,
    rm2_7_C Thermostat,      !- Name
    rm2_7_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm2_7_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm2_7_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm2_7_C
!-- ZoneThermostat-Autosize[] --Begin--: rm2_8_C
! Zone 18

  ZoneControl:Thermostat,
    rm2_8_C Thermostat,      !- Name
    rm2_8_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm2_8_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm2_8_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm2_8_C
!-- ZoneThermostat-Autosize[] --Begin--: rm2_9_C
! Zone 19

  ZoneControl:Thermostat,
    rm2_9_C Thermostat,      !- Name
    rm2_9_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm2_9_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm2_9_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm2_9_C
!-- ZoneThermostat-Autosize[] --Begin--: rm2_10_C
! Zone 20

  ZoneControl:Thermostat,
    rm2_10_C Thermostat,     !- Name
    rm2_10_C,                !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm2_10_C DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm2_10_C DualSPSched,    !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm2_10_C
!-- ZoneThermostat-Autosize[] --Begin--: rm3_1_C
! Zone 21

  ZoneControl:Thermostat,
    rm3_1_C Thermostat,      !- Name
    rm3_1_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm3_1_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm3_1_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm3_1_C
!-- ZoneThermostat-Autosize[] --Begin--: rm3_2_C
! Zone 22

  ZoneControl:Thermostat,
    rm3_2_C Thermostat,      !- Name
    rm3_2_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm3_2_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm3_2_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm3_2_C
!-- ZoneThermostat-Autosize[] --Begin--: rm3_3_C
! Zone 23

  ZoneControl:Thermostat,
    rm3_3_C Thermostat,      !- Name
    rm3_3_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm3_3_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm3_3_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm3_3_C
!-- ZoneThermostat-Autosize[] --Begin--: rm3_4_C
! Zone 24

  ZoneControl:Thermostat,
    rm3_4_C Thermostat,      !- Name
    rm3_4_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm3_4_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm3_4_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm3_4_C
!-- ZoneThermostat-Autosize[] --Begin--: rm3_5_C
! Zone 25

  ZoneControl:Thermostat,
    rm3_5_C Thermostat,      !- Name
    rm3_5_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm3_5_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm3_5_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm3_5_C
!-- ZoneThermostat-Autosize[] --Begin--: rm3_6_C
! Zone 26

  ZoneControl:Thermostat,
    rm3_6_C Thermostat,      !- Name
    rm3_6_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm3_6_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm3_6_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm3_6_C
!-- ZoneThermostat-Autosize[] --Begin--: rm3_7_C
! Zone 27

  ZoneControl:Thermostat,
    rm3_7_C Thermostat,      !- Name
    rm3_7_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm3_7_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm3_7_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm3_7_C
!-- ZoneThermostat-Autosize[] --Begin--: rm3_8_C
! Zone 28

  ZoneControl:Thermostat,
    rm3_8_C Thermostat,      !- Name
    rm3_8_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm3_8_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm3_8_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm3_8_C
!-- ZoneThermostat-Autosize[] --Begin--: rm3_9_C
! Zone 29

  ZoneControl:Thermostat,
    rm3_9_C Thermostat,      !- Name
    rm3_9_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm3_9_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm3_9_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm3_9_C
!-- ZoneThermostat-Autosize[] --Begin--: rm3_10_C
! Zone 30

  ZoneControl:Thermostat,
    rm3_10_C Thermostat,     !- Name
    rm3_10_C,                !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm3_10_C DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm3_10_C DualSPSched,    !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm3_10_C
!-- ZoneThermostat-Autosize[] --Begin--: rm4_1_C
! Zone 31

  ZoneControl:Thermostat,
    rm4_1_C Thermostat,      !- Name
    rm4_1_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm4_1_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm4_1_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm4_1_C
!-- ZoneThermostat-Autosize[] --Begin--: rm4_2_C
! Zone 32

  ZoneControl:Thermostat,
    rm4_2_C Thermostat,      !- Name
    rm4_2_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm4_2_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm4_2_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm4_2_C
!-- ZoneThermostat-Autosize[] --Begin--: rm4_3_C
! Zone 33

  ZoneControl:Thermostat,
    rm4_3_C Thermostat,      !- Name
    rm4_3_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm4_3_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm4_3_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm4_3_C
!-- ZoneThermostat-Autosize[] --Begin--: rm4_4_C
! Zone 34

  ZoneControl:Thermostat,
    rm4_4_C Thermostat,      !- Name
    rm4_4_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm4_4_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm4_4_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm4_4_C
!-- ZoneThermostat-Autosize[] --Begin--: rm4_5_C
! Zone 35

  ZoneControl:Thermostat,
    rm4_5_C Thermostat,      !- Name
    rm4_5_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm4_5_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm4_5_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm4_5_C
!-- ZoneThermostat-Autosize[] --Begin--: rm4_6_C
! Zone 36

  ZoneControl:Thermostat,
    rm4_6_C Thermostat,      !- Name
    rm4_6_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm4_6_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm4_6_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm4_6_C
!-- ZoneThermostat-Autosize[] --Begin--: rm4_7_C
! Zone 37

  ZoneControl:Thermostat,
    rm4_7_C Thermostat,      !- Name
    rm4_7_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm4_7_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm4_7_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm4_7_C
!-- ZoneThermostat-Autosize[] --Begin--: rm4_8_C
! Zone 38

  ZoneControl:Thermostat,
    rm4_8_C Thermostat,      !- Name
    rm4_8_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm4_8_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm4_8_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm4_8_C
!-- ZoneThermostat-Autosize[] --Begin--: rm4_9_C
! Zone 39

  ZoneControl:Thermostat,
    rm4_9_C Thermostat,      !- Name
    rm4_9_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm4_9_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm4_9_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm4_9_C
!-- ZoneThermostat-Autosize[] --Begin--: rm4_10_C
! Zone 40

  ZoneControl:Thermostat,
    rm4_10_C Thermostat,     !- Name
    rm4_10_C,                !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm4_10_C DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm4_10_C DualSPSched,    !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm4_10_C
!-- ZoneThermostat-Autosize[] --Begin--: rm5_1_C
! Zone 41

  ZoneControl:Thermostat,
    rm5_1_C Thermostat,      !- Name
    rm5_1_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm5_1_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm5_1_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm5_1_C
!-- ZoneThermostat-Autosize[] --Begin--: rm5_2_C
! Zone 42

  ZoneControl:Thermostat,
    rm5_2_C Thermostat,      !- Name
    rm5_2_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm5_2_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm5_2_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm5_2_C
!-- ZoneThermostat-Autosize[] --Begin--: rm5_3_C
! Zone 43

  ZoneControl:Thermostat,
    rm5_3_C Thermostat,      !- Name
    rm5_3_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm5_3_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm5_3_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm5_3_C
!-- ZoneThermostat-Autosize[] --Begin--: rm5_4_C
! Zone 44

  ZoneControl:Thermostat,
    rm5_4_C Thermostat,      !- Name
    rm5_4_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm5_4_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm5_4_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm5_4_C
!-- ZoneThermostat-Autosize[] --Begin--: rm5_5_C
! Zone 45

  ZoneControl:Thermostat,
    rm5_5_C Thermostat,      !- Name
    rm5_5_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm5_5_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm5_5_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm5_5_C
!-- ZoneThermostat-Autosize[] --Begin--: rm5_6_C
! Zone 46

  ZoneControl:Thermostat,
    rm5_6_C Thermostat,      !- Name
    rm5_6_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm5_6_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm5_6_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm5_6_C
!-- ZoneThermostat-Autosize[] --Begin--: rm5_7_C
! Zone 47

  ZoneControl:Thermostat,
    rm5_7_C Thermostat,      !- Name
    rm5_7_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm5_7_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm5_7_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm5_7_C
!-- ZoneThermostat-Autosize[] --Begin--: rm5_8_C
! Zone 48

  ZoneControl:Thermostat,
    rm5_8_C Thermostat,      !- Name
    rm5_8_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm5_8_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm5_8_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm5_8_C
!-- ZoneThermostat-Autosize[] --Begin--: rm5_9_C
! Zone 49

  ZoneControl:Thermostat,
    rm5_9_C Thermostat,      !- Name
    rm5_9_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm5_9_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm5_9_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm5_9_C
!-- ZoneThermostat-Autosize[] --Begin--: rm5_10_C
! Zone 50

  ZoneControl:Thermostat,
    rm5_10_C Thermostat,     !- Name
    rm5_10_C,                !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm5_10_C DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm5_10_C DualSPSched,    !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm5_10_C
!-- ZoneThermostat-Autosize[] --Begin--: rm6_1_C
! Zone 51

  ZoneControl:Thermostat,
    rm6_1_C Thermostat,      !- Name
    rm6_1_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm6_1_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm6_1_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm6_1_C
!-- ZoneThermostat-Autosize[] --Begin--: rm6_2_C
! Zone 52

  ZoneControl:Thermostat,
    rm6_2_C Thermostat,      !- Name
    rm6_2_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm6_2_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm6_2_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm6_2_C
!-- ZoneThermostat-Autosize[] --Begin--: rm6_3_C
! Zone 53

  ZoneControl:Thermostat,
    rm6_3_C Thermostat,      !- Name
    rm6_3_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm6_3_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm6_3_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm6_3_C
!-- ZoneThermostat-Autosize[] --Begin--: rm6_4_C
! Zone 54

  ZoneControl:Thermostat,
    rm6_4_C Thermostat,      !- Name
    rm6_4_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm6_4_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm6_4_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm6_4_C
!-- ZoneThermostat-Autosize[] --Begin--: rm6_5_C
! Zone 55

  ZoneControl:Thermostat,
    rm6_5_C Thermostat,      !- Name
    rm6_5_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm6_5_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm6_5_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm6_5_C
!-- ZoneThermostat-Autosize[] --Begin--: rm6_6_C
! Zone 56

  ZoneControl:Thermostat,
    rm6_6_C Thermostat,      !- Name
    rm6_6_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm6_6_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm6_6_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm6_6_C
!-- ZoneThermostat-Autosize[] --Begin--: rm6_7_C
! Zone 57

  ZoneControl:Thermostat,
    rm6_7_C Thermostat,      !- Name
    rm6_7_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm6_7_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm6_7_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm6_7_C
!-- ZoneThermostat-Autosize[] --Begin--: rm6_8_C
! Zone 58

  ZoneControl:Thermostat,
    rm6_8_C Thermostat,      !- Name
    rm6_8_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm6_8_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm6_8_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm6_8_C
!-- ZoneThermostat-Autosize[] --Begin--: rm6_9_C
! Zone 59

  ZoneControl:Thermostat,
    rm6_9_C Thermostat,      !- Name
    rm6_9_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm6_9_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm6_9_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm6_9_C
!-- ZoneThermostat-Autosize[] --Begin--: rm6_10_C
! Zone 60

  ZoneControl:Thermostat,
    rm6_10_C Thermostat,     !- Name
    rm6_10_C,                !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm6_10_C DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm6_10_C DualSPSched,    !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm6_10_C
!-- VAVZone-Autosize[] --Begin--: rm1_1_C

  Sizing:Zone,
    rm1_1_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm1_1_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm1_1_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm1_1_C,                 !- Zone Name
    rm1_1_C Equipment,       !- Zone Conditioning Equipment List Name
    rm1_1_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm1_1_C Zone Air Node,   !- Zone Air Node Name
    rm1_1_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm1_1_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm1_1_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm1_1_C ATU,             !- Name
    rm1_1_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm1_1_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm1_1_C Inlets,          !- Name
    rm1_1_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm1_1_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm1_1_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm1_1_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm1_1_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm1_1_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm1_1_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm1_1_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm1_1_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm1_1_C Damper Outlet,   !- Air Inlet Node Name
    rm1_1_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm1_1_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm1_1_C Reheat Coil,     !- Component 1 Name
    rm1_1_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm1_1_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm1_1_C
!-- VAVZone-Autosize[] --Begin--: rm1_3_C

  Sizing:Zone,
    rm1_3_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm1_3_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm1_3_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm1_3_C,                 !- Zone Name
    rm1_3_C Equipment,       !- Zone Conditioning Equipment List Name
    rm1_3_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm1_3_C Zone Air Node,   !- Zone Air Node Name
    rm1_3_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm1_3_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm1_3_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm1_3_C ATU,             !- Name
    rm1_3_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm1_3_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm1_3_C Inlets,          !- Name
    rm1_3_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm1_3_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm1_3_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm1_3_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm1_3_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm1_3_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm1_3_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm1_3_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm1_3_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm1_3_C Damper Outlet,   !- Air Inlet Node Name
    rm1_3_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm1_3_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm1_3_C Reheat Coil,     !- Component 1 Name
    rm1_3_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm1_3_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm1_3_C
!-- VAVZone-Autosize[] --Begin--: rm1_4_C

  Sizing:Zone,
    rm1_4_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm1_4_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm1_4_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm1_4_C,                 !- Zone Name
    rm1_4_C Equipment,       !- Zone Conditioning Equipment List Name
    rm1_4_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm1_4_C Zone Air Node,   !- Zone Air Node Name
    rm1_4_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm1_4_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm1_4_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm1_4_C ATU,             !- Name
    rm1_4_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm1_4_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm1_4_C Inlets,          !- Name
    rm1_4_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm1_4_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm1_4_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm1_4_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm1_4_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm1_4_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm1_4_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm1_4_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm1_4_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm1_4_C Damper Outlet,   !- Air Inlet Node Name
    rm1_4_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm1_4_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm1_4_C Reheat Coil,     !- Component 1 Name
    rm1_4_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm1_4_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm1_4_C
!-- VAVZone-Autosize[] --Begin--: rm1_5_C

  Sizing:Zone,
    rm1_5_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm1_5_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm1_5_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm1_5_C,                 !- Zone Name
    rm1_5_C Equipment,       !- Zone Conditioning Equipment List Name
    rm1_5_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm1_5_C Zone Air Node,   !- Zone Air Node Name
    rm1_5_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm1_5_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm1_5_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm1_5_C ATU,             !- Name
    rm1_5_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm1_5_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm1_5_C Inlets,          !- Name
    rm1_5_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm1_5_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm1_5_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm1_5_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm1_5_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm1_5_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm1_5_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm1_5_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm1_5_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm1_5_C Damper Outlet,   !- Air Inlet Node Name
    rm1_5_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm1_5_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm1_5_C Reheat Coil,     !- Component 1 Name
    rm1_5_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm1_5_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm1_5_C
!-- VAVZone-Autosize[] --Begin--: rm1_6_C

  Sizing:Zone,
    rm1_6_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm1_6_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm1_6_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm1_6_C,                 !- Zone Name
    rm1_6_C Equipment,       !- Zone Conditioning Equipment List Name
    rm1_6_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm1_6_C Zone Air Node,   !- Zone Air Node Name
    rm1_6_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm1_6_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm1_6_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm1_6_C ATU,             !- Name
    rm1_6_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm1_6_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm1_6_C Inlets,          !- Name
    rm1_6_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm1_6_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm1_6_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm1_6_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm1_6_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm1_6_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm1_6_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm1_6_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm1_6_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm1_6_C Damper Outlet,   !- Air Inlet Node Name
    rm1_6_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm1_6_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm1_6_C Reheat Coil,     !- Component 1 Name
    rm1_6_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm1_6_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm1_6_C
!-- VAVZone-Autosize[] --Begin--: rm1_7_C

  Sizing:Zone,
    rm1_7_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm1_7_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm1_7_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm1_7_C,                 !- Zone Name
    rm1_7_C Equipment,       !- Zone Conditioning Equipment List Name
    rm1_7_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm1_7_C Zone Air Node,   !- Zone Air Node Name
    rm1_7_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm1_7_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm1_7_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm1_7_C ATU,             !- Name
    rm1_7_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm1_7_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm1_7_C Inlets,          !- Name
    rm1_7_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm1_7_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm1_7_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm1_7_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm1_7_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm1_7_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm1_7_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm1_7_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm1_7_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm1_7_C Damper Outlet,   !- Air Inlet Node Name
    rm1_7_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm1_7_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm1_7_C Reheat Coil,     !- Component 1 Name
    rm1_7_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm1_7_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm1_7_C
!-- VAVZone-Autosize[] --Begin--: rm1_8_C

  Sizing:Zone,
    rm1_8_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm1_8_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm1_8_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm1_8_C,                 !- Zone Name
    rm1_8_C Equipment,       !- Zone Conditioning Equipment List Name
    rm1_8_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm1_8_C Zone Air Node,   !- Zone Air Node Name
    rm1_8_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm1_8_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm1_8_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm1_8_C ATU,             !- Name
    rm1_8_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm1_8_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm1_8_C Inlets,          !- Name
    rm1_8_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm1_8_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm1_8_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm1_8_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm1_8_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm1_8_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm1_8_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm1_8_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm1_8_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm1_8_C Damper Outlet,   !- Air Inlet Node Name
    rm1_8_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm1_8_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm1_8_C Reheat Coil,     !- Component 1 Name
    rm1_8_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm1_8_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm1_8_C
!-- VAVZone-Autosize[] --Begin--: rm1_9_C

  Sizing:Zone,
    rm1_9_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm1_9_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm1_9_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm1_9_C,                 !- Zone Name
    rm1_9_C Equipment,       !- Zone Conditioning Equipment List Name
    rm1_9_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm1_9_C Zone Air Node,   !- Zone Air Node Name
    rm1_9_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm1_9_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm1_9_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm1_9_C ATU,             !- Name
    rm1_9_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm1_9_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm1_9_C Inlets,          !- Name
    rm1_9_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm1_9_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm1_9_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm1_9_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm1_9_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm1_9_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm1_9_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm1_9_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm1_9_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm1_9_C Damper Outlet,   !- Air Inlet Node Name
    rm1_9_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm1_9_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm1_9_C Reheat Coil,     !- Component 1 Name
    rm1_9_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm1_9_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm1_9_C
!-- VAVZone-Autosize[] --Begin--: rm1_10_C

  Sizing:Zone,
    rm1_10_C,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm1_10_C,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm1_10_C,        !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm1_10_C,                !- Zone Name
    rm1_10_C Equipment,      !- Zone Conditioning Equipment List Name
    rm1_10_C Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm1_10_C Zone Air Node,  !- Zone Air Node Name
    rm1_10_C Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm1_10_C Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm1_10_C ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm1_10_C ATU,            !- Name
    rm1_10_C Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm1_10_C VAV Reheat;     !- Air Terminal Name

  NodeList,
    rm1_10_C Inlets,         !- Name
    rm1_10_C Supply Inlet;   !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm1_10_C VAV Reheat,     !- Name
    OffFan,                  !- Availability Schedule Name
    rm1_10_C Damper Outlet,  !- Damper Air Outlet Node Name
    rm1_10_C Damper Inlet,   !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm1_10_C Reheat Coil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm1_10_C Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm1_10_C Reheat Coil,    !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm1_10_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm1_10_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm1_10_C Damper Outlet,  !- Air Inlet Node Name
    rm1_10_C Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm1_10_C HW-Branch,      !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm1_10_C Reheat Coil,    !- Component 1 Name
    rm1_10_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm1_10_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm1_10_C
!-- VAVZone-Autosize[] --Begin--: rm1_2_C

  Sizing:Zone,
    rm1_2_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm1_2_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm1_2_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm1_2_C,                 !- Zone Name
    rm1_2_C Equipment,       !- Zone Conditioning Equipment List Name
    rm1_2_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm1_2_C Zone Air Node,   !- Zone Air Node Name
    rm1_2_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm1_2_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm1_2_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm1_2_C ATU,             !- Name
    rm1_2_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm1_2_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm1_2_C Inlets,          !- Name
    rm1_2_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm1_2_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm1_2_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm1_2_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm1_2_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm1_2_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm1_2_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm1_2_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm1_2_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm1_2_C Damper Outlet,   !- Air Inlet Node Name
    rm1_2_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm1_2_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm1_2_C Reheat Coil,     !- Component 1 Name
    rm1_2_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm1_2_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm1_2_C
!-- VAVZone-Autosize[] --Begin--: rm2_1_C

  Sizing:Zone,
    rm2_1_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm2_1_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm2_1_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm2_1_C,                 !- Zone Name
    rm2_1_C Equipment,       !- Zone Conditioning Equipment List Name
    rm2_1_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm2_1_C Zone Air Node,   !- Zone Air Node Name
    rm2_1_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm2_1_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm2_1_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm2_1_C ATU,             !- Name
    rm2_1_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm2_1_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm2_1_C Inlets,          !- Name
    rm2_1_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm2_1_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm2_1_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm2_1_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm2_1_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm2_1_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm2_1_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm2_1_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm2_1_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm2_1_C Damper Outlet,   !- Air Inlet Node Name
    rm2_1_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm2_1_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm2_1_C Reheat Coil,     !- Component 1 Name
    rm2_1_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm2_1_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm2_1_C
!-- VAVZone-Autosize[] --Begin--: rm2_2_C

  Sizing:Zone,
    rm2_2_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm2_2_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm2_2_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm2_2_C,                 !- Zone Name
    rm2_2_C Equipment,       !- Zone Conditioning Equipment List Name
    rm2_2_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm2_2_C Zone Air Node,   !- Zone Air Node Name
    rm2_2_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm2_2_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm2_2_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm2_2_C ATU,             !- Name
    rm2_2_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm2_2_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm2_2_C Inlets,          !- Name
    rm2_2_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm2_2_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm2_2_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm2_2_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm2_2_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm2_2_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm2_2_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm2_2_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm2_2_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm2_2_C Damper Outlet,   !- Air Inlet Node Name
    rm2_2_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm2_2_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm2_2_C Reheat Coil,     !- Component 1 Name
    rm2_2_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm2_2_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm2_2_C
!-- VAVZone-Autosize[] --Begin--: rm2_3_C

  Sizing:Zone,
    rm2_3_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm2_3_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm2_3_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm2_3_C,                 !- Zone Name
    rm2_3_C Equipment,       !- Zone Conditioning Equipment List Name
    rm2_3_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm2_3_C Zone Air Node,   !- Zone Air Node Name
    rm2_3_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm2_3_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm2_3_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm2_3_C ATU,             !- Name
    rm2_3_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm2_3_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm2_3_C Inlets,          !- Name
    rm2_3_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm2_3_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm2_3_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm2_3_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm2_3_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm2_3_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm2_3_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm2_3_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm2_3_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm2_3_C Damper Outlet,   !- Air Inlet Node Name
    rm2_3_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm2_3_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm2_3_C Reheat Coil,     !- Component 1 Name
    rm2_3_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm2_3_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm2_3_C
!-- VAVZone-Autosize[] --Begin--: rm2_4_C

  Sizing:Zone,
    rm2_4_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm2_4_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm2_4_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm2_4_C,                 !- Zone Name
    rm2_4_C Equipment,       !- Zone Conditioning Equipment List Name
    rm2_4_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm2_4_C Zone Air Node,   !- Zone Air Node Name
    rm2_4_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm2_4_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm2_4_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm2_4_C ATU,             !- Name
    rm2_4_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm2_4_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm2_4_C Inlets,          !- Name
    rm2_4_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm2_4_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm2_4_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm2_4_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm2_4_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm2_4_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm2_4_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm2_4_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm2_4_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm2_4_C Damper Outlet,   !- Air Inlet Node Name
    rm2_4_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm2_4_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm2_4_C Reheat Coil,     !- Component 1 Name
    rm2_4_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm2_4_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm2_4_C
!-- VAVZone-Autosize[] --Begin--: rm2_5_C

  Sizing:Zone,
    rm2_5_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm2_5_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm2_5_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm2_5_C,                 !- Zone Name
    rm2_5_C Equipment,       !- Zone Conditioning Equipment List Name
    rm2_5_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm2_5_C Zone Air Node,   !- Zone Air Node Name
    rm2_5_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm2_5_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm2_5_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm2_5_C ATU,             !- Name
    rm2_5_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm2_5_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm2_5_C Inlets,          !- Name
    rm2_5_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm2_5_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm2_5_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm2_5_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm2_5_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm2_5_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm2_5_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm2_5_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm2_5_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm2_5_C Damper Outlet,   !- Air Inlet Node Name
    rm2_5_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm2_5_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm2_5_C Reheat Coil,     !- Component 1 Name
