    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm2_10_C,                !- Zone Name
    rm2_10_C Equipment,      !- Zone Conditioning Equipment List Name
    rm2_10_C Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm2_10_C Zone Air Node,  !- Zone Air Node Name
    rm2_10_C Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm2_10_C Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm2_10_C ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm2_10_C ATU,            !- Name
    rm2_10_C Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm2_10_C VAV Reheat;     !- Air Terminal Name

  NodeList,
    rm2_10_C Inlets,         !- Name
    rm2_10_C Supply Inlet;   !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm2_10_C VAV Reheat,     !- Name
    OffFan,                  !- Availability Schedule Name
    rm2_10_C Damper Outlet,  !- Damper Air Outlet Node Name
    rm2_10_C Damper Inlet,   !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm2_10_C Reheat Coil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm2_10_C Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm2_10_C Reheat Coil,    !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm2_10_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm2_10_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm2_10_C Damper Outlet,  !- Air Inlet Node Name
    rm2_10_C Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm2_10_C HW-Branch,      !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm2_10_C Reheat Coil,    !- Component 1 Name
    rm2_10_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm2_10_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm2_10_C
!-- PVAVAirLoop-Autosize[] --Begin--: PVAV_Sys1
! PVAV Air Loop

  Curve:Biquadratic,
    SDL-C3,                  !- Name
    0.8679156,               !- Coefficient1 Constant
    0.01424765,              !- Coefficient2 x
    0.0005543639,            !- Coefficient3 x**2
    -0.007558056,            !- Coefficient4 y
    0.0000329832,            !- Coefficient5 y**2
    -0.0001917108,           !- Coefficient6 x*y
    -10000000000.,           !- Minimum Value of x
    10000000000.,            !- Maximum Value of x
    -10000000000.,           !- Minimum Value of y
    10000000000.;            !- Maximum Value of y

  Curve:Biquadratic,
    SDL-C13,                 !- Name
    0.1169679,               !- Coefficient1 Constant
    0.02849333,              !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.02141428,              !- Coefficient4 y
    0.0001611252,            !- Coefficient5 y**2
    -0.0006791039,           !- Coefficient6 x*y
    -10000000000.,           !- Minimum Value of x
    10000000000.,            !- Maximum Value of x
    -10000000000.,           !- Minimum Value of y
    10000000000.;            !- Maximum Value of y

  Curve:Cubic,
    SDL-C78,                 !- Name
    0.4727859,               !- Coefficient1 Constant
    1.243341,                !- Coefficient2 x
    -1.038705,               !- Coefficient3 x**2
    0.3225781,               !- Coefficient4 x**3
    -10000000000.,           !- Minimum Value of x
    10000000000.;            !- Maximum Value of x

  Curve:Cubic,
    SDL-C93,                 !- Name
    1.007948,                !- Coefficient1 Constant
    0.3454413,               !- Coefficient2 x
    -0.6922891,              !- Coefficient3 x**2
    0.3388994,               !- Coefficient4 x**3
    -10000000000.,           !- Minimum Value of x
    10000000000.;            !- Maximum Value of x

  Sizing:System,
    PVAV_Sys1,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    .008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    .008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.77779,                !- Central Cooling Design Supply Air Temperature {C}
    12.77779,                !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.01,                    !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    27.13801,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    27.13801,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    PVAV_Sys1,               !- Name
    ,                        !- Controller List Name
    PVAV_Sys1 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    PVAV_Sys1 Branches,      !- Branch List Name
    ,                        !- Connector List Name
    PVAV_Sys1 Air Loop Inlet,!- Supply Side Inlet Node Name
    PVAV_Sys1 Return Air Outlet,  !- Demand Side Outlet Node Name
    PVAV_Sys1 Zone Equip Inlet,  !- Demand Side Inlet Node Names
    PVAV_Sys1 Fan Outlet;    !- Supply Side Outlet Node Names

  BranchList,
    PVAV_Sys1 Branches,      !- Name
    PVAV_Sys1 Main Branch;   !- Branch 1 Name

    ! no heating coil

  Branch,
    PVAV_Sys1 Main Branch,   !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PVAV_Sys1 OA System,     !- Component 1 Name
    PVAV_Sys1 Air Loop Inlet,!- Component 1 Inlet Node Name
    PVAV_Sys1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PVAV_Sys1 Cooling Coil,  !- Component 2 Name
    PVAV_Sys1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    PVAV_Sys1 Cooling Coil Outlet,  !- Component 2 Outlet Node Name
    Fan:VariableVolume,      !- Component 3 Object Type
    PVAV_Sys1 Supply Fan,    !- Component 3 Name
    PVAV_Sys1 Cooling Coil Outlet,  !- Component 3 Inlet Node Name
    PVAV_Sys1 Fan Outlet;    !- Component 3 Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PVAV_Sys1 Supply Path,   !- Name
    PVAV_Sys1 Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PVAV_Sys1 Zone Splitter; !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PVAV_Sys1 Zone Splitter, !- Name
    PVAV_Sys1 Zone Equip Inlet,  !- Inlet Node Name
    rm1_1_C Damper Inlet,    !- Outlet 1 Node Name
    rm1_3_C Damper Inlet,    !- Outlet 2 Node Name
    rm1_4_C Damper Inlet,    !- Outlet 3 Node Name
    rm1_5_C Damper Inlet,    !- Outlet 4 Node Name
    rm1_6_C Damper Inlet,    !- Outlet 5 Node Name
    rm1_7_C Damper Inlet,    !- Outlet 6 Node Name
    rm1_8_C Damper Inlet,    !- Outlet 7 Node Name
    rm1_9_C Damper Inlet,    !- Outlet 8 Node Name
    rm1_10_C Damper Inlet,   !- Outlet 9 Node Name
    rm1_2_C Damper Inlet,    !- Outlet 10 Node Name
    rm2_1_C Damper Inlet,    !- Outlet 11 Node Name
    rm2_2_C Damper Inlet,    !- Outlet 12 Node Name
    rm2_3_C Damper Inlet,    !- Outlet 13 Node Name
    rm2_4_C Damper Inlet,    !- Outlet 14 Node Name
    rm2_5_C Damper Inlet,    !- Outlet 15 Node Name
    rm2_6_C Damper Inlet,    !- Outlet 16 Node Name
    rm2_7_C Damper Inlet,    !- Outlet 17 Node Name
    rm2_8_C Damper Inlet,    !- Outlet 18 Node Name
    rm2_9_C Damper Inlet,    !- Outlet 19 Node Name
    rm2_10_C Damper Inlet;   !- Outlet 20 Node Name

  AirLoopHVAC:ReturnPath,
    PVAV_Sys1 Return Path,   !- Name
    PVAV_Sys1 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PVAV_Sys1 Zone Mixer;    !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PVAV_Sys1 Zone Mixer,    !- Name
    PVAV_Sys1 Return Air Outlet,  !- Outlet Node Name
    rm1_1_C Return Outlet,   !- Inlet 1 Node Name
    rm1_3_C Return Outlet,   !- Inlet 2 Node Name
    rm1_4_C Return Outlet,   !- Inlet 3 Node Name
    rm1_5_C Return Outlet,   !- Inlet 4 Node Name
    rm1_6_C Return Outlet,   !- Inlet 5 Node Name
    rm1_7_C Return Outlet,   !- Inlet 6 Node Name
    rm1_8_C Return Outlet,   !- Inlet 7 Node Name
    rm1_9_C Return Outlet,   !- Inlet 8 Node Name
    rm1_10_C Return Outlet,  !- Inlet 9 Node Name
    rm1_2_C Return Outlet,   !- Inlet 10 Node Name
    rm2_1_C Return Outlet,   !- Inlet 11 Node Name
    rm2_2_C Return Outlet,   !- Inlet 12 Node Name
    rm2_3_C Return Outlet,   !- Inlet 13 Node Name
    rm2_4_C Return Outlet,   !- Inlet 14 Node Name
    rm2_5_C Return Outlet,   !- Inlet 15 Node Name
    rm2_6_C Return Outlet,   !- Inlet 16 Node Name
    rm2_7_C Return Outlet,   !- Inlet 17 Node Name
    rm2_8_C Return Outlet,   !- Inlet 18 Node Name
    rm2_9_C Return Outlet,   !- Inlet 19 Node Name
    rm2_10_C Return Outlet;  !- Inlet 20 Node Name

  AvailabilityManagerAssignmentList,
    PVAV_Sys1 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PVAV_Sys1 Availability 1;!- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    PVAV_Sys1 Availability 1,!- Name
    OffFan;                  !- Schedule Name

  Schedule:Compact,
    ConstSetSchedPVAV_Sys1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.77779;   !- Field 3

  SetpointManager:Scheduled,
    PVAV_Sys1 Setpoint Manager 1,  !- Name
    Temperature,             !- Control Variable
    ConstSetSchedPVAV_Sys1,  !- Schedule Name
    PVAV_Sys1 Sup Air Temp Nodes;  !- Setpoint Node or NodeList Name

  NodeList,
    PVAV_Sys1 Sup Air Temp Nodes,  !- Name
    PVAV_Sys1 Fan Outlet;    !- Node 1 Name

  SetpointManager:MixedAir,
    PVAV_Sys1 Setpoint Manager 2,  !- Name
    Temperature,             !- Control Variable
    PVAV_Sys1 Fan Outlet,    !- Reference Setpoint Node Name
    PVAV_Sys1 Cooling Coil Outlet,  !- Fan Inlet Node Name
    PVAV_Sys1 Fan Outlet,    !- Fan Outlet Node Name
    PVAV_Sys1 Supply Fan Upstream Nodes;  !- Setpoint Node or NodeList Name

  NodeList,
    PVAV_Sys1 Supply Fan Upstream Nodes,  !- Name
    PVAV_Sys1 Mixed Air Outlet,  !- Node 1 Name
    PVAV_Sys1 Cooling Coil Outlet;  !- Node 2 Name

  CoilSystem:Cooling:DX,
    PVAV_Sys1 Cooling Coil,  !- Name
    OffFan,                  !- Availability Schedule Name
    PVAV_Sys1 Mixed Air Outlet,  !- DX Cooling Coil System Inlet Node Name
    PVAV_Sys1 Cooling Coil Outlet,  !- DX Cooling Coil System Outlet Node Name
    PVAV_Sys1 Cooling Coil Outlet,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PVAV_Sys1 DX Cooling Coil;  !- Cooling Coil Name

  Coil:Cooling:DX:TwoSpeed,
    PVAV_Sys1 DX Cooling Coil,  !- Name
    OffFan,                  !- Availability Schedule Name
    512230.4,                !- High Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- High Speed Rated Sensible Heat Ratio
    2.857143,                !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}++
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PVAV_Sys1 Mixed Air Outlet,  !- Air Inlet Node Name
    PVAV_Sys1 Cooling Coil Outlet,  !- Air Outlet Node Name
    SDL-C3,                  !- Total Cooling Capacity Function of Temperature Curve Name
    SDL-C78,                 !- Total Cooling Capacity Function of Flow Fraction Curve Name
    SDL-C13,                 !- Energy Input Ratio Function of Temperature Curve Name
    SDL-C93,                 !- Energy Input Ratio Function of Flow Fraction Curve Name
    VarSpeedCyclingPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    2.857143,                !- Low Speed Gross Rated Cooling COP {W/W}
    autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    ,                        !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    SDL-C3,                  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    SDL-C13;                 !- Low Speed Energy Input Ratio Function of Temperature Curve Name

  Fan:VariableVolume,
    PVAV_Sys1 Supply Fan,    !- Name
    OffFan,                  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    1346.487,                !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.,                      !- Motor In Airstream Fraction
    0.05,                    !- Fan Power Coefficient 1
    0.05,                    !- Fan Power Coefficient 2
    0.05,                    !- Fan Power Coefficient 3
    0.1,                     !- Fan Power Coefficient 4
    0.05,                    !- Fan Power Coefficient 5
    PVAV_Sys1 Cooling Coil Outlet,  !- Air Inlet Node Name
    PVAV_Sys1 Fan Outlet;    !- Air Outlet Node Name

  OutdoorAir:NodeList,
    PVAV_Sys1 Outside Air Inlet;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem,
    PVAV_Sys1 OA System,     !- Name
    PVAV_Sys1 OA System Controllers,  !- Controller List Name
    PVAV_Sys1 OA System Equipment,  !- Outdoor Air Equipment List Name
    PVAV_Sys1 Availability Managers;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    PVAV_Sys1 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PVAV_Sys1 OA Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PVAV_Sys1 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PVAV_Sys1 OA Mixing Box; !- Component 1 Name

  OutdoorAir:Mixer,
    PVAV_Sys1 OA Mixing Box, !- Name
    PVAV_Sys1 Mixed Air Outlet,  !- Mixed Air Node Name
    PVAV_Sys1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    PVAV_Sys1 Relief Air Outlet,  !- Relief Air Stream Node Name
    PVAV_Sys1 Air Loop Inlet;!- Return Air Stream Node Name

  Controller:OutdoorAir,
    PVAV_Sys1 OA Controller, !- Name
    PVAV_Sys1 Relief Air Outlet,  !- Relief Air Outlet Node Name
    PVAV_Sys1 Air Loop Inlet,!- Return Air Node Name
    PVAV_Sys1 Mixed Air Outlet,  !- Mixed Air Node Name
    PVAV_Sys1 Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

!-- PVAVAirLoop-Autosize[] --End--: PVAV_Sys1
!---- System: PVAV ----End----
!---- System: PVAV ---Begin---
!-- ZoneThermostat-Autosize[] --Begin--: rm4_1_C
! Zone 1

  ZoneControl:Thermostat,
    rm4_1_C Thermostat,      !- Name
    rm4_1_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm4_1_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm4_1_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm4_1_C
!-- ZoneThermostat-Autosize[] --Begin--: rm3_1_C
! Zone 2

  ZoneControl:Thermostat,
    rm3_1_C Thermostat,      !- Name
    rm3_1_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm3_1_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm3_1_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm3_1_C
!-- ZoneThermostat-Autosize[] --Begin--: rm3_2_C
! Zone 3

  ZoneControl:Thermostat,
    rm3_2_C Thermostat,      !- Name
    rm3_2_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm3_2_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm3_2_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm3_2_C
!-- ZoneThermostat-Autosize[] --Begin--: rm3_3_C
! Zone 4

  ZoneControl:Thermostat,
    rm3_3_C Thermostat,      !- Name
    rm3_3_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm3_3_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm3_3_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm3_3_C
!-- ZoneThermostat-Autosize[] --Begin--: rm3_4_C
! Zone 5

  ZoneControl:Thermostat,
    rm3_4_C Thermostat,      !- Name
    rm3_4_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm3_4_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm3_4_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm3_4_C
!-- ZoneThermostat-Autosize[] --Begin--: rm3_5_C
! Zone 6

  ZoneControl:Thermostat,
    rm3_5_C Thermostat,      !- Name
    rm3_5_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm3_5_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm3_5_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm3_5_C
!-- ZoneThermostat-Autosize[] --Begin--: rm3_6_C
! Zone 7

  ZoneControl:Thermostat,
    rm3_6_C Thermostat,      !- Name
    rm3_6_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm3_6_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm3_6_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm3_6_C
!-- ZoneThermostat-Autosize[] --Begin--: rm3_7_C
! Zone 8

  ZoneControl:Thermostat,
    rm3_7_C Thermostat,      !- Name
    rm3_7_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm3_7_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm3_7_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm3_7_C
!-- ZoneThermostat-Autosize[] --Begin--: rm3_8_C
! Zone 9

  ZoneControl:Thermostat,
    rm3_8_C Thermostat,      !- Name
    rm3_8_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm3_8_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm3_8_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm3_8_C
!-- ZoneThermostat-Autosize[] --Begin--: rm3_9_C
! Zone 10

  ZoneControl:Thermostat,
    rm3_9_C Thermostat,      !- Name
    rm3_9_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm3_9_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm3_9_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm3_9_C
!-- ZoneThermostat-Autosize[] --Begin--: rm3_10_C
! Zone 11

  ZoneControl:Thermostat,
    rm3_10_C Thermostat,     !- Name
    rm3_10_C,                !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm3_10_C DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm3_10_C DualSPSched,    !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm3_10_C
!-- ZoneThermostat-Autosize[] --Begin--: rm4_2_C
! Zone 12

  ZoneControl:Thermostat,
    rm4_2_C Thermostat,      !- Name
    rm4_2_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm4_2_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm4_2_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm4_2_C
!-- ZoneThermostat-Autosize[] --Begin--: rm4_3_C
! Zone 13

  ZoneControl:Thermostat,
    rm4_3_C Thermostat,      !- Name
    rm4_3_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm4_3_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm4_3_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm4_3_C
!-- ZoneThermostat-Autosize[] --Begin--: rm4_4_C
! Zone 14

  ZoneControl:Thermostat,
    rm4_4_C Thermostat,      !- Name
    rm4_4_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm4_4_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm4_4_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm4_4_C
!-- ZoneThermostat-Autosize[] --Begin--: rm4_5_C
! Zone 15

  ZoneControl:Thermostat,
    rm4_5_C Thermostat,      !- Name
    rm4_5_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm4_5_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm4_5_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm4_5_C
!-- ZoneThermostat-Autosize[] --Begin--: rm4_6_C
! Zone 16

  ZoneControl:Thermostat,
    rm4_6_C Thermostat,      !- Name
    rm4_6_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm4_6_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm4_6_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm4_6_C
!-- ZoneThermostat-Autosize[] --Begin--: rm4_7_C
! Zone 17

  ZoneControl:Thermostat,
    rm4_7_C Thermostat,      !- Name
    rm4_7_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm4_7_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm4_7_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm4_7_C
!-- ZoneThermostat-Autosize[] --Begin--: rm4_8_C
! Zone 18

  ZoneControl:Thermostat,
    rm4_8_C Thermostat,      !- Name
    rm4_8_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm4_8_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm4_8_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm4_8_C
!-- ZoneThermostat-Autosize[] --Begin--: rm4_9_C
! Zone 19

  ZoneControl:Thermostat,
    rm4_9_C Thermostat,      !- Name
    rm4_9_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm4_9_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm4_9_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm4_9_C
!-- ZoneThermostat-Autosize[] --Begin--: rm4_10_C
! Zone 20

  ZoneControl:Thermostat,
    rm4_10_C Thermostat,     !- Name
    rm4_10_C,                !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm4_10_C DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm4_10_C DualSPSched,    !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm4_10_C
!-- VAVZone-Autosize[] --Begin--: rm4_1_C

  Sizing:Zone,
    rm4_1_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm4_1_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm4_1_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm4_1_C,                 !- Zone Name
    rm4_1_C Equipment,       !- Zone Conditioning Equipment List Name
    rm4_1_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm4_1_C Zone Air Node,   !- Zone Air Node Name
    rm4_1_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm4_1_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm4_1_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm4_1_C ATU,             !- Name
    rm4_1_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm4_1_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm4_1_C Inlets,          !- Name
    rm4_1_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm4_1_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm4_1_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm4_1_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm4_1_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm4_1_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm4_1_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm4_1_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm4_1_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm4_1_C Damper Outlet,   !- Air Inlet Node Name
    rm4_1_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm4_1_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm4_1_C Reheat Coil,     !- Component 1 Name
    rm4_1_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm4_1_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm4_1_C
!-- VAVZone-Autosize[] --Begin--: rm3_1_C

  Sizing:Zone,
    rm3_1_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm3_1_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm3_1_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm3_1_C,                 !- Zone Name
    rm3_1_C Equipment,       !- Zone Conditioning Equipment List Name
    rm3_1_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm3_1_C Zone Air Node,   !- Zone Air Node Name
    rm3_1_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm3_1_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm3_1_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm3_1_C ATU,             !- Name
    rm3_1_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm3_1_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm3_1_C Inlets,          !- Name
    rm3_1_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm3_1_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm3_1_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm3_1_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm3_1_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm3_1_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm3_1_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm3_1_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm3_1_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm3_1_C Damper Outlet,   !- Air Inlet Node Name
    rm3_1_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm3_1_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm3_1_C Reheat Coil,     !- Component 1 Name
    rm3_1_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm3_1_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm3_1_C
!-- VAVZone-Autosize[] --Begin--: rm3_2_C

  Sizing:Zone,
    rm3_2_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm3_2_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm3_2_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm3_2_C,                 !- Zone Name
    rm3_2_C Equipment,       !- Zone Conditioning Equipment List Name
    rm3_2_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm3_2_C Zone Air Node,   !- Zone Air Node Name
    rm3_2_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm3_2_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm3_2_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm3_2_C ATU,             !- Name
    rm3_2_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm3_2_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm3_2_C Inlets,          !- Name
    rm3_2_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm3_2_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm3_2_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm3_2_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm3_2_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm3_2_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm3_2_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm3_2_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm3_2_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm3_2_C Damper Outlet,   !- Air Inlet Node Name
    rm3_2_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm3_2_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm3_2_C Reheat Coil,     !- Component 1 Name
    rm3_2_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm3_2_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm3_2_C
!-- VAVZone-Autosize[] --Begin--: rm3_3_C

  Sizing:Zone,
    rm3_3_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm3_3_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm3_3_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm3_3_C,                 !- Zone Name
    rm3_3_C Equipment,       !- Zone Conditioning Equipment List Name
    rm3_3_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm3_3_C Zone Air Node,   !- Zone Air Node Name
    rm3_3_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm3_3_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm3_3_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm3_3_C ATU,             !- Name
    rm3_3_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm3_3_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm3_3_C Inlets,          !- Name
    rm3_3_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm3_3_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm3_3_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm3_3_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm3_3_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm3_3_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm3_3_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm3_3_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm3_3_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm3_3_C Damper Outlet,   !- Air Inlet Node Name
    rm3_3_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm3_3_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm3_3_C Reheat Coil,     !- Component 1 Name
    rm3_3_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm3_3_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm3_3_C
!-- VAVZone-Autosize[] --Begin--: rm3_4_C

  Sizing:Zone,
    rm3_4_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm3_4_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm3_4_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm3_4_C,                 !- Zone Name
    rm3_4_C Equipment,       !- Zone Conditioning Equipment List Name
    rm3_4_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm3_4_C Zone Air Node,   !- Zone Air Node Name
    rm3_4_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm3_4_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm3_4_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm3_4_C ATU,             !- Name
    rm3_4_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm3_4_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm3_4_C Inlets,          !- Name
    rm3_4_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm3_4_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm3_4_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm3_4_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm3_4_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm3_4_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm3_4_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm3_4_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm3_4_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm3_4_C Damper Outlet,   !- Air Inlet Node Name
    rm3_4_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm3_4_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm3_4_C Reheat Coil,     !- Component 1 Name
    rm3_4_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm3_4_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm3_4_C
!-- VAVZone-Autosize[] --Begin--: rm3_5_C

  Sizing:Zone,
    rm3_5_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm3_5_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm3_5_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm3_5_C,                 !- Zone Name
    rm3_5_C Equipment,       !- Zone Conditioning Equipment List Name
    rm3_5_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm3_5_C Zone Air Node,   !- Zone Air Node Name
    rm3_5_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm3_5_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm3_5_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm3_5_C ATU,             !- Name
    rm3_5_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm3_5_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm3_5_C Inlets,          !- Name
    rm3_5_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm3_5_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm3_5_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm3_5_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm3_5_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm3_5_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm3_5_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm3_5_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm3_5_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm3_5_C Damper Outlet,   !- Air Inlet Node Name
    rm3_5_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm3_5_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm3_5_C Reheat Coil,     !- Component 1 Name
    rm3_5_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm3_5_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm3_5_C
!-- VAVZone-Autosize[] --Begin--: rm3_6_C

  Sizing:Zone,
    rm3_6_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm3_6_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm3_6_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm3_6_C,                 !- Zone Name
    rm3_6_C Equipment,       !- Zone Conditioning Equipment List Name
    rm3_6_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm3_6_C Zone Air Node,   !- Zone Air Node Name
    rm3_6_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm3_6_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm3_6_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm3_6_C ATU,             !- Name
    rm3_6_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm3_6_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm3_6_C Inlets,          !- Name
    rm3_6_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm3_6_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm3_6_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm3_6_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm3_6_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm3_6_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm3_6_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm3_6_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm3_6_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm3_6_C Damper Outlet,   !- Air Inlet Node Name
    rm3_6_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm3_6_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm3_6_C Reheat Coil,     !- Component 1 Name
    rm3_6_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm3_6_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm3_6_C
!-- VAVZone-Autosize[] --Begin--: rm3_7_C

  Sizing:Zone,
    rm3_7_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm3_7_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm3_7_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm3_7_C,                 !- Zone Name
    rm3_7_C Equipment,       !- Zone Conditioning Equipment List Name
    rm3_7_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm3_7_C Zone Air Node,   !- Zone Air Node Name
    rm3_7_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm3_7_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm3_7_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm3_7_C ATU,             !- Name
    rm3_7_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm3_7_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm3_7_C Inlets,          !- Name
    rm3_7_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm3_7_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm3_7_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm3_7_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm3_7_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm3_7_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm3_7_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm3_7_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm3_7_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm3_7_C Damper Outlet,   !- Air Inlet Node Name
    rm3_7_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm3_7_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm3_7_C Reheat Coil,     !- Component 1 Name
    rm3_7_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm3_7_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm3_7_C
!-- VAVZone-Autosize[] --Begin--: rm3_8_C

  Sizing:Zone,
    rm3_8_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm3_8_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm3_8_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm3_8_C,                 !- Zone Name
    rm3_8_C Equipment,       !- Zone Conditioning Equipment List Name
    rm3_8_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm3_8_C Zone Air Node,   !- Zone Air Node Name
    rm3_8_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm3_8_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm3_8_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm3_8_C ATU,             !- Name
    rm3_8_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm3_8_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm3_8_C Inlets,          !- Name
    rm3_8_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm3_8_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm3_8_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm3_8_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm3_8_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm3_8_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm3_8_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm3_8_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm3_8_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm3_8_C Damper Outlet,   !- Air Inlet Node Name
    rm3_8_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm3_8_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm3_8_C Reheat Coil,     !- Component 1 Name
    rm3_8_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm3_8_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm3_8_C
!-- VAVZone-Autosize[] --Begin--: rm3_9_C

  Sizing:Zone,
    rm3_9_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm3_9_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm3_9_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm3_9_C,                 !- Zone Name
    rm3_9_C Equipment,       !- Zone Conditioning Equipment List Name
    rm3_9_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm3_9_C Zone Air Node,   !- Zone Air Node Name
    rm3_9_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm3_9_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm3_9_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm3_9_C ATU,             !- Name
    rm3_9_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm3_9_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm3_9_C Inlets,          !- Name
    rm3_9_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm3_9_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm3_9_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm3_9_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm3_9_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm3_9_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm3_9_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm3_9_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm3_9_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm3_9_C Damper Outlet,   !- Air Inlet Node Name
    rm3_9_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm3_9_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm3_9_C Reheat Coil,     !- Component 1 Name
    rm3_9_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm3_9_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm3_9_C
!-- VAVZone-Autosize[] --Begin--: rm3_10_C

  Sizing:Zone,
    rm3_10_C,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm3_10_C,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm3_10_C,        !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm3_10_C,                !- Zone Name
    rm3_10_C Equipment,      !- Zone Conditioning Equipment List Name
    rm3_10_C Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm3_10_C Zone Air Node,  !- Zone Air Node Name
    rm3_10_C Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm3_10_C Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm3_10_C ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm3_10_C ATU,            !- Name
    rm3_10_C Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm3_10_C VAV Reheat;     !- Air Terminal Name

  NodeList,
    rm3_10_C Inlets,         !- Name
    rm3_10_C Supply Inlet;   !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm3_10_C VAV Reheat,     !- Name
    OffFan,                  !- Availability Schedule Name
    rm3_10_C Damper Outlet,  !- Damper Air Outlet Node Name
    rm3_10_C Damper Inlet,   !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm3_10_C Reheat Coil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm3_10_C Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm3_10_C Reheat Coil,    !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm3_10_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm3_10_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm3_10_C Damper Outlet,  !- Air Inlet Node Name
    rm3_10_C Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm3_10_C HW-Branch,      !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm3_10_C Reheat Coil,    !- Component 1 Name
    rm3_10_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm3_10_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm3_10_C
!-- VAVZone-Autosize[] --Begin--: rm4_2_C

  Sizing:Zone,
    rm4_2_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm4_2_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm4_2_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm4_2_C,                 !- Zone Name
    rm4_2_C Equipment,       !- Zone Conditioning Equipment List Name
    rm4_2_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm4_2_C Zone Air Node,   !- Zone Air Node Name
    rm4_2_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm4_2_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm4_2_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm4_2_C ATU,             !- Name
    rm4_2_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm4_2_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm4_2_C Inlets,          !- Name
    rm4_2_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm4_2_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm4_2_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm4_2_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm4_2_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm4_2_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm4_2_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm4_2_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm4_2_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm4_2_C Damper Outlet,   !- Air Inlet Node Name
    rm4_2_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm4_2_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm4_2_C Reheat Coil,     !- Component 1 Name
    rm4_2_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm4_2_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm4_2_C
!-- VAVZone-Autosize[] --Begin--: rm4_3_C

  Sizing:Zone,
    rm4_3_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm4_3_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm4_3_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm4_3_C,                 !- Zone Name
    rm4_3_C Equipment,       !- Zone Conditioning Equipment List Name
    rm4_3_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm4_3_C Zone Air Node,   !- Zone Air Node Name
    rm4_3_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm4_3_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm4_3_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm4_3_C ATU,             !- Name
    rm4_3_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm4_3_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm4_3_C Inlets,          !- Name
    rm4_3_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm4_3_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm4_3_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm4_3_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm4_3_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm4_3_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm4_3_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm4_3_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm4_3_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm4_3_C Damper Outlet,   !- Air Inlet Node Name
    rm4_3_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm4_3_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm4_3_C Reheat Coil,     !- Component 1 Name
    rm4_3_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm4_3_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm4_3_C
!-- VAVZone-Autosize[] --Begin--: rm4_4_C

  Sizing:Zone,
    rm4_4_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm4_4_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm4_4_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm4_4_C,                 !- Zone Name
    rm4_4_C Equipment,       !- Zone Conditioning Equipment List Name
    rm4_4_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm4_4_C Zone Air Node,   !- Zone Air Node Name
    rm4_4_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm4_4_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm4_4_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm4_4_C ATU,             !- Name
    rm4_4_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm4_4_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm4_4_C Inlets,          !- Name
    rm4_4_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm4_4_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm4_4_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm4_4_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm4_4_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm4_4_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm4_4_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm4_4_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm4_4_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm4_4_C Damper Outlet,   !- Air Inlet Node Name
    rm4_4_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm4_4_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm4_4_C Reheat Coil,     !- Component 1 Name
    rm4_4_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm4_4_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm4_4_C
!-- VAVZone-Autosize[] --Begin--: rm4_5_C

  Sizing:Zone,
    rm4_5_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm4_5_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm4_5_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm4_5_C,                 !- Zone Name
    rm4_5_C Equipment,       !- Zone Conditioning Equipment List Name
    rm4_5_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm4_5_C Zone Air Node,   !- Zone Air Node Name
    rm4_5_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm4_5_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm4_5_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm4_5_C ATU,             !- Name
    rm4_5_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm4_5_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm4_5_C Inlets,          !- Name
    rm4_5_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm4_5_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm4_5_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm4_5_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm4_5_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm4_5_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm4_5_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm4_5_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm4_5_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm4_5_C Damper Outlet,   !- Air Inlet Node Name
    rm4_5_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm4_5_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm4_5_C Reheat Coil,     !- Component 1 Name
    rm4_5_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm4_5_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm4_5_C
!-- VAVZone-Autosize[] --Begin--: rm4_6_C

  Sizing:Zone,
    rm4_6_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm4_6_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm4_6_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm4_6_C,                 !- Zone Name
    rm4_6_C Equipment,       !- Zone Conditioning Equipment List Name
    rm4_6_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm4_6_C Zone Air Node,   !- Zone Air Node Name
    rm4_6_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm4_6_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm4_6_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm4_6_C ATU,             !- Name
    rm4_6_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm4_6_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm4_6_C Inlets,          !- Name
    rm4_6_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm4_6_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm4_6_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm4_6_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm4_6_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm4_6_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm4_6_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm4_6_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm4_6_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm4_6_C Damper Outlet,   !- Air Inlet Node Name
    rm4_6_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm4_6_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm4_6_C Reheat Coil,     !- Component 1 Name
    rm4_6_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm4_6_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm4_6_C
!-- VAVZone-Autosize[] --Begin--: rm4_7_C

  Sizing:Zone,
    rm4_7_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm4_7_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm4_7_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm4_7_C,                 !- Zone Name
    rm4_7_C Equipment,       !- Zone Conditioning Equipment List Name
    rm4_7_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm4_7_C Zone Air Node,   !- Zone Air Node Name
    rm4_7_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm4_7_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm4_7_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm4_7_C ATU,             !- Name
    rm4_7_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm4_7_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm4_7_C Inlets,          !- Name
    rm4_7_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm4_7_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm4_7_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm4_7_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm4_7_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm4_7_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm4_7_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm4_7_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm4_7_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm4_7_C Damper Outlet,   !- Air Inlet Node Name
    rm4_7_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm4_7_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm4_7_C Reheat Coil,     !- Component 1 Name
    rm4_7_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm4_7_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm4_7_C
!-- VAVZone-Autosize[] --Begin--: rm4_8_C

  Sizing:Zone,
    rm4_8_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm4_8_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm4_8_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm4_8_C,                 !- Zone Name
    rm4_8_C Equipment,       !- Zone Conditioning Equipment List Name
    rm4_8_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm4_8_C Zone Air Node,   !- Zone Air Node Name
    rm4_8_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm4_8_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm4_8_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm4_8_C ATU,             !- Name
    rm4_8_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm4_8_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm4_8_C Inlets,          !- Name
    rm4_8_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm4_8_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm4_8_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm4_8_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm4_8_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm4_8_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm4_8_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm4_8_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm4_8_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm4_8_C Damper Outlet,   !- Air Inlet Node Name
    rm4_8_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm4_8_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm4_8_C Reheat Coil,     !- Component 1 Name
    rm4_8_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm4_8_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm4_8_C
!-- VAVZone-Autosize[] --Begin--: rm4_9_C

  Sizing:Zone,
    rm4_9_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm4_9_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm4_9_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm4_9_C,                 !- Zone Name
    rm4_9_C Equipment,       !- Zone Conditioning Equipment List Name
    rm4_9_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm4_9_C Zone Air Node,   !- Zone Air Node Name
    rm4_9_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm4_9_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm4_9_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm4_9_C ATU,             !- Name
    rm4_9_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm4_9_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm4_9_C Inlets,          !- Name
    rm4_9_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm4_9_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm4_9_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm4_9_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm4_9_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm4_9_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm4_9_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm4_9_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm4_9_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm4_9_C Damper Outlet,   !- Air Inlet Node Name
    rm4_9_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm4_9_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm4_9_C Reheat Coil,     !- Component 1 Name
    rm4_9_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm4_9_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm4_9_C
!-- VAVZone-Autosize[] --Begin--: rm4_10_C

  Sizing:Zone,
    rm4_10_C,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm4_10_C,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm4_10_C,        !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm4_10_C,                !- Zone Name
    rm4_10_C Equipment,      !- Zone Conditioning Equipment List Name
    rm4_10_C Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm4_10_C Zone Air Node,  !- Zone Air Node Name
    rm4_10_C Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm4_10_C Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm4_10_C ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm4_10_C ATU,            !- Name
    rm4_10_C Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm4_10_C VAV Reheat;     !- Air Terminal Name

  NodeList,
    rm4_10_C Inlets,         !- Name
    rm4_10_C Supply Inlet;   !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm4_10_C VAV Reheat,     !- Name
    OffFan,                  !- Availability Schedule Name
    rm4_10_C Damper Outlet,  !- Damper Air Outlet Node Name
    rm4_10_C Damper Inlet,   !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm4_10_C Reheat Coil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm4_10_C Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm4_10_C Reheat Coil,    !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm4_10_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm4_10_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm4_10_C Damper Outlet,  !- Air Inlet Node Name
    rm4_10_C Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm4_10_C HW-Branch,      !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm4_10_C Reheat Coil,    !- Component 1 Name
    rm4_10_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm4_10_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm4_10_C
!-- PVAVAirLoop-Autosize[] --Begin--: PVAV_Sys2
! PVAV Air Loop

  Sizing:System,
    PVAV_Sys2,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    .008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    .008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.77779,                !- Central Cooling Design Supply Air Temperature {C}
    12.77779,                !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.01,                    !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    27.00915,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    27.00915,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    PVAV_Sys2,               !- Name
    ,                        !- Controller List Name
    PVAV_Sys2 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    PVAV_Sys2 Branches,      !- Branch List Name
    ,                        !- Connector List Name
    PVAV_Sys2 Air Loop Inlet,!- Supply Side Inlet Node Name
    PVAV_Sys2 Return Air Outlet,  !- Demand Side Outlet Node Name
    PVAV_Sys2 Zone Equip Inlet,  !- Demand Side Inlet Node Names
    PVAV_Sys2 Fan Outlet;    !- Supply Side Outlet Node Names

  BranchList,
    PVAV_Sys2 Branches,      !- Name
    PVAV_Sys2 Main Branch;   !- Branch 1 Name

    ! no heating coil

  Branch,
    PVAV_Sys2 Main Branch,   !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PVAV_Sys2 OA System,     !- Component 1 Name
    PVAV_Sys2 Air Loop Inlet,!- Component 1 Inlet Node Name
    PVAV_Sys2 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PVAV_Sys2 Cooling Coil,  !- Component 2 Name
    PVAV_Sys2 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    PVAV_Sys2 Cooling Coil Outlet,  !- Component 2 Outlet Node Name
    Fan:VariableVolume,      !- Component 3 Object Type
    PVAV_Sys2 Supply Fan,    !- Component 3 Name
    PVAV_Sys2 Cooling Coil Outlet,  !- Component 3 Inlet Node Name
    PVAV_Sys2 Fan Outlet;    !- Component 3 Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PVAV_Sys2 Supply Path,   !- Name
    PVAV_Sys2 Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PVAV_Sys2 Zone Splitter; !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PVAV_Sys2 Zone Splitter, !- Name
    PVAV_Sys2 Zone Equip Inlet,  !- Inlet Node Name
    rm4_1_C Damper Inlet,    !- Outlet 1 Node Name
    rm3_1_C Damper Inlet,    !- Outlet 2 Node Name
    rm3_2_C Damper Inlet,    !- Outlet 3 Node Name
    rm3_3_C Damper Inlet,    !- Outlet 4 Node Name
    rm3_4_C Damper Inlet,    !- Outlet 5 Node Name
    rm3_5_C Damper Inlet,    !- Outlet 6 Node Name
    rm3_6_C Damper Inlet,    !- Outlet 7 Node Name
    rm3_7_C Damper Inlet,    !- Outlet 8 Node Name
    rm3_8_C Damper Inlet,    !- Outlet 9 Node Name
    rm3_9_C Damper Inlet,    !- Outlet 10 Node Name
    rm3_10_C Damper Inlet,   !- Outlet 11 Node Name
    rm4_2_C Damper Inlet,    !- Outlet 12 Node Name
    rm4_3_C Damper Inlet,    !- Outlet 13 Node Name
    rm4_4_C Damper Inlet,    !- Outlet 14 Node Name
    rm4_5_C Damper Inlet,    !- Outlet 15 Node Name
    rm4_6_C Damper Inlet,    !- Outlet 16 Node Name
    rm4_7_C Damper Inlet,    !- Outlet 17 Node Name
    rm4_8_C Damper Inlet,    !- Outlet 18 Node Name
    rm4_9_C Damper Inlet,    !- Outlet 19 Node Name
    rm4_10_C Damper Inlet;   !- Outlet 20 Node Name

  AirLoopHVAC:ReturnPath,
    PVAV_Sys2 Return Path,   !- Name
    PVAV_Sys2 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PVAV_Sys2 Zone Mixer;    !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PVAV_Sys2 Zone Mixer,    !- Name
    PVAV_Sys2 Return Air Outlet,  !- Outlet Node Name
    rm4_1_C Return Outlet,   !- Inlet 1 Node Name
    rm3_1_C Return Outlet,   !- Inlet 2 Node Name
    rm3_2_C Return Outlet,   !- Inlet 3 Node Name
    rm3_3_C Return Outlet,   !- Inlet 4 Node Name
    rm3_4_C Return Outlet,   !- Inlet 5 Node Name
    rm3_5_C Return Outlet,   !- Inlet 6 Node Name
    rm3_6_C Return Outlet,   !- Inlet 7 Node Name
    rm3_7_C Return Outlet,   !- Inlet 8 Node Name
    rm3_8_C Return Outlet,   !- Inlet 9 Node Name
    rm3_9_C Return Outlet,   !- Inlet 10 Node Name
    rm3_10_C Return Outlet,  !- Inlet 11 Node Name
    rm4_2_C Return Outlet,   !- Inlet 12 Node Name
    rm4_3_C Return Outlet,   !- Inlet 13 Node Name
    rm4_4_C Return Outlet,   !- Inlet 14 Node Name
    rm4_5_C Return Outlet,   !- Inlet 15 Node Name
    rm4_6_C Return Outlet,   !- Inlet 16 Node Name
    rm4_7_C Return Outlet,   !- Inlet 17 Node Name
    rm4_8_C Return Outlet,   !- Inlet 18 Node Name
    rm4_9_C Return Outlet,   !- Inlet 19 Node Name
    rm4_10_C Return Outlet;  !- Inlet 20 Node Name

  AvailabilityManagerAssignmentList,
    PVAV_Sys2 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PVAV_Sys2 Availability 1;!- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    PVAV_Sys2 Availability 1,!- Name
    OffFan;                  !- Schedule Name

  Schedule:Compact,
    ConstSetSchedPVAV_Sys2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.77779;   !- Field 3

  SetpointManager:Scheduled,
    PVAV_Sys2 Setpoint Manager 1,  !- Name
    Temperature,             !- Control Variable
    ConstSetSchedPVAV_Sys2,  !- Schedule Name
    PVAV_Sys2 Sup Air Temp Nodes;  !- Setpoint Node or NodeList Name

  NodeList,
    PVAV_Sys2 Sup Air Temp Nodes,  !- Name
    PVAV_Sys2 Fan Outlet;    !- Node 1 Name

  SetpointManager:MixedAir,
    PVAV_Sys2 Setpoint Manager 2,  !- Name
    Temperature,             !- Control Variable
    PVAV_Sys2 Fan Outlet,    !- Reference Setpoint Node Name
    PVAV_Sys2 Cooling Coil Outlet,  !- Fan Inlet Node Name
    PVAV_Sys2 Fan Outlet,    !- Fan Outlet Node Name
    PVAV_Sys2 Supply Fan Upstream Nodes;  !- Setpoint Node or NodeList Name

  NodeList,
    PVAV_Sys2 Supply Fan Upstream Nodes,  !- Name
    PVAV_Sys2 Mixed Air Outlet,  !- Node 1 Name
    PVAV_Sys2 Cooling Coil Outlet;  !- Node 2 Name

  CoilSystem:Cooling:DX,
    PVAV_Sys2 Cooling Coil,  !- Name
    OffFan,                  !- Availability Schedule Name
    PVAV_Sys2 Mixed Air Outlet,  !- DX Cooling Coil System Inlet Node Name
    PVAV_Sys2 Cooling Coil Outlet,  !- DX Cooling Coil System Outlet Node Name
    PVAV_Sys2 Cooling Coil Outlet,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PVAV_Sys2 DX Cooling Coil;  !- Cooling Coil Name

  Coil:Cooling:DX:TwoSpeed,
    PVAV_Sys2 DX Cooling Coil,  !- Name
    OffFan,                  !- Availability Schedule Name
    509915.,                 !- High Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- High Speed Rated Sensible Heat Ratio
    2.857143,                !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PVAV_Sys2 Mixed Air Outlet,  !- Air Inlet Node Name
    PVAV_Sys2 Cooling Coil Outlet,  !- Air Outlet Node Name
    SDL-C3,                  !- Total Cooling Capacity Function of Temperature Curve Name
    SDL-C78,                 !- Total Cooling Capacity Function of Flow Fraction Curve Name
    SDL-C13,                 !- Energy Input Ratio Function of Temperature Curve Name
    SDL-C93,                 !- Energy Input Ratio Function of Flow Fraction Curve Name
    VarSpeedCyclingPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    2.857143,                !- Low Speed Gross Rated Cooling COP {W/W}
    autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    ,                        !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    SDL-C3,                  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    SDL-C13;                 !- Low Speed Energy Input Ratio Function of Temperature Curve Name

  Fan:VariableVolume,
    PVAV_Sys2 Supply Fan,    !- Name
    OffFan,                  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    1346.487,                !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.,                      !- Motor In Airstream Fraction
    0.05,                    !- Fan Power Coefficient 1
    0.05,                    !- Fan Power Coefficient 2
    0.05,                    !- Fan Power Coefficient 3
    0.1,                     !- Fan Power Coefficient 4
    0.05,                    !- Fan Power Coefficient 5
    PVAV_Sys2 Cooling Coil Outlet,  !- Air Inlet Node Name
    PVAV_Sys2 Fan Outlet;    !- Air Outlet Node Name

  OutdoorAir:NodeList,
    PVAV_Sys2 Outside Air Inlet;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem,
    PVAV_Sys2 OA System,     !- Name
    PVAV_Sys2 OA System Controllers,  !- Controller List Name
    PVAV_Sys2 OA System Equipment,  !- Outdoor Air Equipment List Name
    PVAV_Sys2 Availability Managers;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    PVAV_Sys2 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PVAV_Sys2 OA Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PVAV_Sys2 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PVAV_Sys2 OA Mixing Box; !- Component 1 Name

  OutdoorAir:Mixer,
    PVAV_Sys2 OA Mixing Box, !- Name
    PVAV_Sys2 Mixed Air Outlet,  !- Mixed Air Node Name
    PVAV_Sys2 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    PVAV_Sys2 Relief Air Outlet,  !- Relief Air Stream Node Name
    PVAV_Sys2 Air Loop Inlet;!- Return Air Stream Node Name

  Controller:OutdoorAir,
    PVAV_Sys2 OA Controller, !- Name
    PVAV_Sys2 Relief Air Outlet,  !- Relief Air Outlet Node Name
    PVAV_Sys2 Air Loop Inlet,!- Return Air Node Name
    PVAV_Sys2 Mixed Air Outlet,  !- Mixed Air Node Name
    PVAV_Sys2 Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

!-- PVAVAirLoop-Autosize[] --End--: PVAV_Sys2
!---- System: PVAV ----End----
!---- System: PVAV ---Begin---
!-- ZoneThermostat-Autosize[] --Begin--: rm5_1_C
! Zone 1

  ZoneControl:Thermostat,
    rm5_1_C Thermostat,      !- Name
    rm5_1_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm5_1_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm5_1_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm5_1_C
!-- ZoneThermostat-Autosize[] --Begin--: rm5_2_C
! Zone 2

  ZoneControl:Thermostat,
    rm5_2_C Thermostat,      !- Name
    rm5_2_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm5_2_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm5_2_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm5_2_C
!-- ZoneThermostat-Autosize[] --Begin--: rm5_3_C
! Zone 3

  ZoneControl:Thermostat,
    rm5_3_C Thermostat,      !- Name
    rm5_3_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm5_3_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm5_3_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm5_3_C
!-- ZoneThermostat-Autosize[] --Begin--: rm5_4_C
! Zone 4

  ZoneControl:Thermostat,
    rm5_4_C Thermostat,      !- Name
    rm5_4_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm5_4_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm5_4_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm5_4_C
!-- ZoneThermostat-Autosize[] --Begin--: rm5_5_C
! Zone 5

  ZoneControl:Thermostat,
    rm5_5_C Thermostat,      !- Name
    rm5_5_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm5_5_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm5_5_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm5_5_C
!-- ZoneThermostat-Autosize[] --Begin--: rm5_6_C
! Zone 6

  ZoneControl:Thermostat,
    rm5_6_C Thermostat,      !- Name
    rm5_6_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm5_6_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm5_6_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm5_6_C
!-- ZoneThermostat-Autosize[] --Begin--: rm5_7_C
! Zone 7

  ZoneControl:Thermostat,
    rm5_7_C Thermostat,      !- Name
    rm5_7_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm5_7_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm5_7_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm5_7_C
!-- ZoneThermostat-Autosize[] --Begin--: rm5_8_C
! Zone 8

  ZoneControl:Thermostat,
    rm5_8_C Thermostat,      !- Name
    rm5_8_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm5_8_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm5_8_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm5_8_C
!-- ZoneThermostat-Autosize[] --Begin--: rm5_9_C
! Zone 9

  ZoneControl:Thermostat,
    rm5_9_C Thermostat,      !- Name
    rm5_9_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm5_9_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm5_9_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm5_9_C
!-- ZoneThermostat-Autosize[] --Begin--: rm5_10_C
! Zone 10

  ZoneControl:Thermostat,
    rm5_10_C Thermostat,     !- Name
    rm5_10_C,                !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm5_10_C DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm5_10_C DualSPSched,    !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm5_10_C
!-- ZoneThermostat-Autosize[] --Begin--: rm6_1_C
! Zone 11

  ZoneControl:Thermostat,
    rm6_1_C Thermostat,      !- Name
    rm6_1_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm6_1_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm6_1_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm6_1_C
!-- ZoneThermostat-Autosize[] --Begin--: rm6_2_C
! Zone 12

  ZoneControl:Thermostat,
    rm6_2_C Thermostat,      !- Name
    rm6_2_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm6_2_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm6_2_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm6_2_C
!-- ZoneThermostat-Autosize[] --Begin--: rm6_3_C
! Zone 13

  ZoneControl:Thermostat,
    rm6_3_C Thermostat,      !- Name
    rm6_3_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm6_3_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm6_3_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm6_3_C
!-- ZoneThermostat-Autosize[] --Begin--: rm6_4_C
! Zone 14

  ZoneControl:Thermostat,
    rm6_4_C Thermostat,      !- Name
    rm6_4_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm6_4_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm6_4_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm6_4_C
!-- ZoneThermostat-Autosize[] --Begin--: rm6_5_C
! Zone 15

  ZoneControl:Thermostat,
    rm6_5_C Thermostat,      !- Name
    rm6_5_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm6_5_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm6_5_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm6_5_C
!-- ZoneThermostat-Autosize[] --Begin--: rm6_6_C
! Zone 16

  ZoneControl:Thermostat,
    rm6_6_C Thermostat,      !- Name
    rm6_6_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm6_6_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm6_6_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm6_6_C
!-- ZoneThermostat-Autosize[] --Begin--: rm6_7_C
! Zone 17

  ZoneControl:Thermostat,
    rm6_7_C Thermostat,      !- Name
    rm6_7_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm6_7_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm6_7_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm6_7_C
!-- ZoneThermostat-Autosize[] --Begin--: rm6_8_C
! Zone 18

  ZoneControl:Thermostat,
    rm6_8_C Thermostat,      !- Name
    rm6_8_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm6_8_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm6_8_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm6_8_C
!-- ZoneThermostat-Autosize[] --Begin--: rm6_9_C
! Zone 19

  ZoneControl:Thermostat,
    rm6_9_C Thermostat,      !- Name
    rm6_9_C,                 !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm6_9_C DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm6_9_C DualSPSched,     !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm6_9_C
!-- ZoneThermostat-Autosize[] --Begin--: rm6_10_C
! Zone 20

  ZoneControl:Thermostat,
    rm6_10_C Thermostat,     !- Name
    rm6_10_C,                !- Zone or ZoneList Name
    Zone-Control-Type-Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    rm6_10_C DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    rm6_10_C DualSPSched,    !- Name
    OffHtT,                  !- Heating Setpoint Temperature Schedule Name
    OffClT;                  !- Cooling Setpoint Temperature Schedule Name

!-- ZoneThermostat-Autosize[] --End--: rm6_10_C
!-- VAVZone-Autosize[] --Begin--: rm5_1_C

  Sizing:Zone,
    rm5_1_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm5_1_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm5_1_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm5_1_C,                 !- Zone Name
    rm5_1_C Equipment,       !- Zone Conditioning Equipment List Name
    rm5_1_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm5_1_C Zone Air Node,   !- Zone Air Node Name
    rm5_1_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm5_1_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm5_1_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm5_1_C ATU,             !- Name
    rm5_1_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm5_1_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm5_1_C Inlets,          !- Name
    rm5_1_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm5_1_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm5_1_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm5_1_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm5_1_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm5_1_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm5_1_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm5_1_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm5_1_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm5_1_C Damper Outlet,   !- Air Inlet Node Name
    rm5_1_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm5_1_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm5_1_C Reheat Coil,     !- Component 1 Name
    rm5_1_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm5_1_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm5_1_C
!-- VAVZone-Autosize[] --Begin--: rm5_2_C

  Sizing:Zone,
    rm5_2_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm5_2_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm5_2_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm5_2_C,                 !- Zone Name
    rm5_2_C Equipment,       !- Zone Conditioning Equipment List Name
    rm5_2_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm5_2_C Zone Air Node,   !- Zone Air Node Name
    rm5_2_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm5_2_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm5_2_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm5_2_C ATU,             !- Name
    rm5_2_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm5_2_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm5_2_C Inlets,          !- Name
    rm5_2_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm5_2_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm5_2_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm5_2_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm5_2_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm5_2_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm5_2_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm5_2_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm5_2_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm5_2_C Damper Outlet,   !- Air Inlet Node Name
    rm5_2_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm5_2_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm5_2_C Reheat Coil,     !- Component 1 Name
    rm5_2_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm5_2_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm5_2_C
!-- VAVZone-Autosize[] --Begin--: rm5_3_C

  Sizing:Zone,
    rm5_3_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm5_3_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm5_3_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm5_3_C,                 !- Zone Name
    rm5_3_C Equipment,       !- Zone Conditioning Equipment List Name
    rm5_3_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm5_3_C Zone Air Node,   !- Zone Air Node Name
    rm5_3_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm5_3_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm5_3_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm5_3_C ATU,             !- Name
    rm5_3_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm5_3_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm5_3_C Inlets,          !- Name
    rm5_3_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm5_3_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm5_3_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm5_3_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm5_3_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm5_3_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm5_3_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm5_3_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm5_3_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm5_3_C Damper Outlet,   !- Air Inlet Node Name
    rm5_3_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm5_3_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm5_3_C Reheat Coil,     !- Component 1 Name
    rm5_3_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm5_3_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm5_3_C
!-- VAVZone-Autosize[] --Begin--: rm5_4_C

  Sizing:Zone,
    rm5_4_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm5_4_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm5_4_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm5_4_C,                 !- Zone Name
    rm5_4_C Equipment,       !- Zone Conditioning Equipment List Name
    rm5_4_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm5_4_C Zone Air Node,   !- Zone Air Node Name
    rm5_4_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm5_4_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm5_4_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm5_4_C ATU,             !- Name
    rm5_4_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm5_4_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm5_4_C Inlets,          !- Name
    rm5_4_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm5_4_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm5_4_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm5_4_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm5_4_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm5_4_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm5_4_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm5_4_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm5_4_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm5_4_C Damper Outlet,   !- Air Inlet Node Name
    rm5_4_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm5_4_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm5_4_C Reheat Coil,     !- Component 1 Name
    rm5_4_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm5_4_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm5_4_C
!-- VAVZone-Autosize[] --Begin--: rm5_5_C

  Sizing:Zone,
    rm5_5_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm5_5_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm5_5_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm5_5_C,                 !- Zone Name
    rm5_5_C Equipment,       !- Zone Conditioning Equipment List Name
    rm5_5_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm5_5_C Zone Air Node,   !- Zone Air Node Name
    rm5_5_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm5_5_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm5_5_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm5_5_C ATU,             !- Name
    rm5_5_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm5_5_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm5_5_C Inlets,          !- Name
    rm5_5_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm5_5_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm5_5_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm5_5_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm5_5_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm5_5_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm5_5_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm5_5_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm5_5_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm5_5_C Damper Outlet,   !- Air Inlet Node Name
    rm5_5_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm5_5_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm5_5_C Reheat Coil,     !- Component 1 Name
    rm5_5_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm5_5_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm5_5_C
!-- VAVZone-Autosize[] --Begin--: rm5_6_C

  Sizing:Zone,
    rm5_6_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm5_6_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm5_6_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm5_6_C,                 !- Zone Name
    rm5_6_C Equipment,       !- Zone Conditioning Equipment List Name
    rm5_6_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm5_6_C Zone Air Node,   !- Zone Air Node Name
    rm5_6_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm5_6_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm5_6_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm5_6_C ATU,             !- Name
    rm5_6_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm5_6_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm5_6_C Inlets,          !- Name
    rm5_6_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm5_6_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm5_6_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm5_6_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm5_6_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm5_6_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm5_6_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm5_6_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm5_6_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm5_6_C Damper Outlet,   !- Air Inlet Node Name
    rm5_6_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm5_6_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm5_6_C Reheat Coil,     !- Component 1 Name
    rm5_6_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm5_6_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm5_6_C
!-- VAVZone-Autosize[] --Begin--: rm5_7_C

  Sizing:Zone,
    rm5_7_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm5_7_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm5_7_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm5_7_C,                 !- Zone Name
    rm5_7_C Equipment,       !- Zone Conditioning Equipment List Name
    rm5_7_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm5_7_C Zone Air Node,   !- Zone Air Node Name
    rm5_7_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm5_7_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm5_7_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm5_7_C ATU,             !- Name
    rm5_7_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm5_7_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm5_7_C Inlets,          !- Name
    rm5_7_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm5_7_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm5_7_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm5_7_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm5_7_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm5_7_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm5_7_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm5_7_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm5_7_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm5_7_C Damper Outlet,   !- Air Inlet Node Name
    rm5_7_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm5_7_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm5_7_C Reheat Coil,     !- Component 1 Name
    rm5_7_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm5_7_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm5_7_C
!-- VAVZone-Autosize[] --Begin--: rm5_8_C

  Sizing:Zone,
    rm5_8_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm5_8_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm5_8_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm5_8_C,                 !- Zone Name
    rm5_8_C Equipment,       !- Zone Conditioning Equipment List Name
    rm5_8_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm5_8_C Zone Air Node,   !- Zone Air Node Name
    rm5_8_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm5_8_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm5_8_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm5_8_C ATU,             !- Name
    rm5_8_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm5_8_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm5_8_C Inlets,          !- Name
    rm5_8_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm5_8_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm5_8_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm5_8_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm5_8_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm5_8_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm5_8_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm5_8_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm5_8_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm5_8_C Damper Outlet,   !- Air Inlet Node Name
    rm5_8_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm5_8_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm5_8_C Reheat Coil,     !- Component 1 Name
    rm5_8_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm5_8_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm5_8_C
!-- VAVZone-Autosize[] --Begin--: rm5_9_C

  Sizing:Zone,
    rm5_9_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm5_9_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm5_9_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm5_9_C,                 !- Zone Name
    rm5_9_C Equipment,       !- Zone Conditioning Equipment List Name
    rm5_9_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm5_9_C Zone Air Node,   !- Zone Air Node Name
    rm5_9_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm5_9_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm5_9_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm5_9_C ATU,             !- Name
    rm5_9_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm5_9_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm5_9_C Inlets,          !- Name
    rm5_9_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm5_9_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm5_9_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm5_9_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm5_9_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm5_9_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm5_9_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm5_9_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm5_9_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm5_9_C Damper Outlet,   !- Air Inlet Node Name
    rm5_9_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm5_9_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm5_9_C Reheat Coil,     !- Component 1 Name
    rm5_9_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm5_9_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm5_9_C
!-- VAVZone-Autosize[] --Begin--: rm5_10_C

  Sizing:Zone,
    rm5_10_C,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm5_10_C,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm5_10_C,        !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm5_10_C,                !- Zone Name
    rm5_10_C Equipment,      !- Zone Conditioning Equipment List Name
    rm5_10_C Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm5_10_C Zone Air Node,  !- Zone Air Node Name
    rm5_10_C Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm5_10_C Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm5_10_C ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm5_10_C ATU,            !- Name
    rm5_10_C Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm5_10_C VAV Reheat;     !- Air Terminal Name

  NodeList,
    rm5_10_C Inlets,         !- Name
    rm5_10_C Supply Inlet;   !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm5_10_C VAV Reheat,     !- Name
    OffFan,                  !- Availability Schedule Name
    rm5_10_C Damper Outlet,  !- Damper Air Outlet Node Name
    rm5_10_C Damper Inlet,   !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm5_10_C Reheat Coil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm5_10_C Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm5_10_C Reheat Coil,    !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm5_10_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm5_10_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm5_10_C Damper Outlet,  !- Air Inlet Node Name
    rm5_10_C Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm5_10_C HW-Branch,      !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm5_10_C Reheat Coil,    !- Component 1 Name
    rm5_10_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm5_10_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm5_10_C
!-- VAVZone-Autosize[] --Begin--: rm6_1_C

  Sizing:Zone,
    rm6_1_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm6_1_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm6_1_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm6_1_C,                 !- Zone Name
    rm6_1_C Equipment,       !- Zone Conditioning Equipment List Name
    rm6_1_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm6_1_C Zone Air Node,   !- Zone Air Node Name
    rm6_1_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm6_1_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm6_1_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm6_1_C ATU,             !- Name
    rm6_1_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm6_1_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm6_1_C Inlets,          !- Name
    rm6_1_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm6_1_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm6_1_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm6_1_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm6_1_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm6_1_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm6_1_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm6_1_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm6_1_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm6_1_C Damper Outlet,   !- Air Inlet Node Name
    rm6_1_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm6_1_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm6_1_C Reheat Coil,     !- Component 1 Name
    rm6_1_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm6_1_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm6_1_C
!-- VAVZone-Autosize[] --Begin--: rm6_2_C

  Sizing:Zone,
    rm6_2_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm6_2_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm6_2_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm6_2_C,                 !- Zone Name
    rm6_2_C Equipment,       !- Zone Conditioning Equipment List Name
    rm6_2_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm6_2_C Zone Air Node,   !- Zone Air Node Name
    rm6_2_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm6_2_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm6_2_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm6_2_C ATU,             !- Name
    rm6_2_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm6_2_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm6_2_C Inlets,          !- Name
    rm6_2_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm6_2_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm6_2_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm6_2_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm6_2_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm6_2_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm6_2_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm6_2_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm6_2_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm6_2_C Damper Outlet,   !- Air Inlet Node Name
    rm6_2_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm6_2_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm6_2_C Reheat Coil,     !- Component 1 Name
    rm6_2_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm6_2_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm6_2_C
!-- VAVZone-Autosize[] --Begin--: rm6_3_C

  Sizing:Zone,
    rm6_3_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm6_3_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm6_3_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm6_3_C,                 !- Zone Name
    rm6_3_C Equipment,       !- Zone Conditioning Equipment List Name
    rm6_3_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm6_3_C Zone Air Node,   !- Zone Air Node Name
    rm6_3_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm6_3_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm6_3_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm6_3_C ATU,             !- Name
    rm6_3_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm6_3_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm6_3_C Inlets,          !- Name
    rm6_3_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm6_3_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm6_3_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm6_3_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm6_3_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm6_3_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm6_3_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm6_3_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm6_3_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm6_3_C Damper Outlet,   !- Air Inlet Node Name
    rm6_3_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm6_3_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm6_3_C Reheat Coil,     !- Component 1 Name
    rm6_3_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm6_3_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm6_3_C
!-- VAVZone-Autosize[] --Begin--: rm6_4_C

  Sizing:Zone,
    rm6_4_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm6_4_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm6_4_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm6_4_C,                 !- Zone Name
    rm6_4_C Equipment,       !- Zone Conditioning Equipment List Name
    rm6_4_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm6_4_C Zone Air Node,   !- Zone Air Node Name
    rm6_4_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm6_4_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm6_4_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm6_4_C ATU,             !- Name
    rm6_4_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm6_4_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm6_4_C Inlets,          !- Name
    rm6_4_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm6_4_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm6_4_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm6_4_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm6_4_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm6_4_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm6_4_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm6_4_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm6_4_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm6_4_C Damper Outlet,   !- Air Inlet Node Name
    rm6_4_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm6_4_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm6_4_C Reheat Coil,     !- Component 1 Name
    rm6_4_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm6_4_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm6_4_C
!-- VAVZone-Autosize[] --Begin--: rm6_5_C

  Sizing:Zone,
    rm6_5_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm6_5_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm6_5_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm6_5_C,                 !- Zone Name
    rm6_5_C Equipment,       !- Zone Conditioning Equipment List Name
    rm6_5_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm6_5_C Zone Air Node,   !- Zone Air Node Name
    rm6_5_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm6_5_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm6_5_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm6_5_C ATU,             !- Name
    rm6_5_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm6_5_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm6_5_C Inlets,          !- Name
    rm6_5_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm6_5_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm6_5_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm6_5_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm6_5_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm6_5_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm6_5_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm6_5_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm6_5_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm6_5_C Damper Outlet,   !- Air Inlet Node Name
    rm6_5_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm6_5_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm6_5_C Reheat Coil,     !- Component 1 Name
    rm6_5_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm6_5_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm6_5_C
!-- VAVZone-Autosize[] --Begin--: rm6_6_C

  Sizing:Zone,
    rm6_6_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm6_6_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm6_6_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm6_6_C,                 !- Zone Name
    rm6_6_C Equipment,       !- Zone Conditioning Equipment List Name
    rm6_6_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm6_6_C Zone Air Node,   !- Zone Air Node Name
    rm6_6_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm6_6_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm6_6_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm6_6_C ATU,             !- Name
    rm6_6_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm6_6_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm6_6_C Inlets,          !- Name
    rm6_6_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm6_6_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm6_6_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm6_6_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm6_6_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm6_6_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm6_6_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm6_6_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm6_6_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm6_6_C Damper Outlet,   !- Air Inlet Node Name
    rm6_6_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm6_6_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm6_6_C Reheat Coil,     !- Component 1 Name
    rm6_6_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm6_6_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm6_6_C
!-- VAVZone-Autosize[] --Begin--: rm6_7_C

  Sizing:Zone,
    rm6_7_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm6_7_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm6_7_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm6_7_C,                 !- Zone Name
    rm6_7_C Equipment,       !- Zone Conditioning Equipment List Name
    rm6_7_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm6_7_C Zone Air Node,   !- Zone Air Node Name
    rm6_7_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm6_7_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm6_7_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm6_7_C ATU,             !- Name
    rm6_7_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm6_7_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm6_7_C Inlets,          !- Name
    rm6_7_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm6_7_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm6_7_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm6_7_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm6_7_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm6_7_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm6_7_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm6_7_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm6_7_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm6_7_C Damper Outlet,   !- Air Inlet Node Name
    rm6_7_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm6_7_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm6_7_C Reheat Coil,     !- Component 1 Name
    rm6_7_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm6_7_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm6_7_C
!-- VAVZone-Autosize[] --Begin--: rm6_8_C

  Sizing:Zone,
    rm6_8_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm6_8_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm6_8_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm6_8_C,                 !- Zone Name
    rm6_8_C Equipment,       !- Zone Conditioning Equipment List Name
    rm6_8_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm6_8_C Zone Air Node,   !- Zone Air Node Name
    rm6_8_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm6_8_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm6_8_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm6_8_C ATU,             !- Name
    rm6_8_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm6_8_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm6_8_C Inlets,          !- Name
    rm6_8_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm6_8_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm6_8_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm6_8_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm6_8_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm6_8_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm6_8_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm6_8_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm6_8_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm6_8_C Damper Outlet,   !- Air Inlet Node Name
    rm6_8_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm6_8_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm6_8_C Reheat Coil,     !- Component 1 Name
    rm6_8_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm6_8_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm6_8_C
!-- VAVZone-Autosize[] --Begin--: rm6_9_C

  Sizing:Zone,
    rm6_9_C,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm6_9_C,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm6_9_C,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm6_9_C,                 !- Zone Name
    rm6_9_C Equipment,       !- Zone Conditioning Equipment List Name
    rm6_9_C Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm6_9_C Zone Air Node,   !- Zone Air Node Name
    rm6_9_C Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm6_9_C Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm6_9_C ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm6_9_C ATU,             !- Name
    rm6_9_C Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm6_9_C VAV Reheat;      !- Air Terminal Name

  NodeList,
    rm6_9_C Inlets,          !- Name
    rm6_9_C Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm6_9_C VAV Reheat,      !- Name
    OffFan,                  !- Availability Schedule Name
    rm6_9_C Damper Outlet,   !- Damper Air Outlet Node Name
    rm6_9_C Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm6_9_C Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm6_9_C Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm6_9_C Reheat Coil,     !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm6_9_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm6_9_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm6_9_C Damper Outlet,   !- Air Inlet Node Name
    rm6_9_C Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm6_9_C HW-Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm6_9_C Reheat Coil,     !- Component 1 Name
    rm6_9_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm6_9_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm6_9_C
!-- VAVZone-Autosize[] --Begin--: rm6_10_C

  Sizing:Zone,
    rm6_10_C,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA rm6_10_C,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA rm6_10_C,        !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.03089109;              !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    rm6_10_C,                !- Zone Name
    rm6_10_C Equipment,      !- Zone Conditioning Equipment List Name
    rm6_10_C Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    rm6_10_C Zone Air Node,  !- Zone Air Node Name
    rm6_10_C Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    rm6_10_C Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    rm6_10_C ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    rm6_10_C ATU,            !- Name
    rm6_10_C Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    rm6_10_C VAV Reheat;     !- Air Terminal Name

  NodeList,
    rm6_10_C Inlets,         !- Name
    rm6_10_C Supply Inlet;   !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    rm6_10_C VAV Reheat,     !- Name
    OffFan,                  !- Availability Schedule Name
    rm6_10_C Damper Outlet,  !- Damper Air Outlet Node Name
    rm6_10_C Damper Inlet,   !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    rm6_10_C Reheat Coil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    rm6_10_C Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ;                        !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    rm6_10_C Reheat Coil,    !- Name
    OffFan,                  !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    rm6_10_C Reheat Coil HW Inlet,  !- Water Inlet Node Name
    rm6_10_C Reheat Coil HW Outlet,  !- Water Outlet Node Name
    rm6_10_C Damper Outlet,  !- Air Inlet Node Name
    rm6_10_C Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    rm6_10_C HW-Branch,      !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    rm6_10_C Reheat Coil,    !- Component 1 Name
    rm6_10_C Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    rm6_10_C Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

!-- VAVZone-Autosize[] --End--: rm6_10_C
!-- PVAVAirLoop-Autosize[] --Begin--: PVAV_Sys3
! PVAV Air Loop

  Sizing:System,
    PVAV_Sys3,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    .008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    .008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.77779,                !- Central Cooling Design Supply Air Temperature {C}
    12.77779,                !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.01,                    !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Supply Air Flow Rate Method
    27.16161,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Flow/System,             !- Heating Supply Air Flow Rate Method
    27.16161,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    PVAV_Sys3,               !- Name
    ,                        !- Controller List Name
    PVAV_Sys3 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    PVAV_Sys3 Branches,      !- Branch List Name
    ,                        !- Connector List Name
    PVAV_Sys3 Air Loop Inlet,!- Supply Side Inlet Node Name
    PVAV_Sys3 Return Air Outlet,  !- Demand Side Outlet Node Name
    PVAV_Sys3 Zone Equip Inlet,  !- Demand Side Inlet Node Names
    PVAV_Sys3 Fan Outlet;    !- Supply Side Outlet Node Names

  BranchList,
    PVAV_Sys3 Branches,      !- Name
    PVAV_Sys3 Main Branch;   !- Branch 1 Name

    ! no heating coil

  Branch,
    PVAV_Sys3 Main Branch,   !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PVAV_Sys3 OA System,     !- Component 1 Name
    PVAV_Sys3 Air Loop Inlet,!- Component 1 Inlet Node Name
    PVAV_Sys3 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PVAV_Sys3 Cooling Coil,  !- Component 2 Name
    PVAV_Sys3 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    PVAV_Sys3 Cooling Coil Outlet,  !- Component 2 Outlet Node Name
    Fan:VariableVolume,      !- Component 3 Object Type
    PVAV_Sys3 Supply Fan,    !- Component 3 Name
    PVAV_Sys3 Cooling Coil Outlet,  !- Component 3 Inlet Node Name
    PVAV_Sys3 Fan Outlet;    !- Component 3 Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PVAV_Sys3 Supply Path,   !- Name
    PVAV_Sys3 Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PVAV_Sys3 Zone Splitter; !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PVAV_Sys3 Zone Splitter, !- Name
    PVAV_Sys3 Zone Equip Inlet,  !- Inlet Node Name
    rm5_1_C Damper Inlet,    !- Outlet 1 Node Name
    rm5_2_C Damper Inlet,    !- Outlet 2 Node Name
    rm5_3_C Damper Inlet,    !- Outlet 3 Node Name
    rm5_4_C Damper Inlet,    !- Outlet 4 Node Name
    rm5_5_C Damper Inlet,    !- Outlet 5 Node Name
    rm5_6_C Damper Inlet,    !- Outlet 6 Node Name
    rm5_7_C Damper Inlet,    !- Outlet 7 Node Name
    rm5_8_C Damper Inlet,    !- Outlet 8 Node Name
    rm5_9_C Damper Inlet,    !- Outlet 9 Node Name
    rm5_10_C Damper Inlet,   !- Outlet 10 Node Name
    rm6_1_C Damper Inlet,    !- Outlet 11 Node Name
    rm6_2_C Damper Inlet,    !- Outlet 12 Node Name
    rm6_3_C Damper Inlet,    !- Outlet 13 Node Name
    rm6_4_C Damper Inlet,    !- Outlet 14 Node Name
    rm6_5_C Damper Inlet,    !- Outlet 15 Node Name
    rm6_6_C Damper Inlet,    !- Outlet 16 Node Name
    rm6_7_C Damper Inlet,    !- Outlet 17 Node Name
    rm6_8_C Damper Inlet,    !- Outlet 18 Node Name
    rm6_9_C Damper Inlet,    !- Outlet 19 Node Name
    rm6_10_C Damper Inlet;   !- Outlet 20 Node Name

  AirLoopHVAC:ReturnPath,
    PVAV_Sys3 Return Path,   !- Name
    PVAV_Sys3 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PVAV_Sys3 Zone Mixer;    !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PVAV_Sys3 Zone Mixer,    !- Name
    PVAV_Sys3 Return Air Outlet,  !- Outlet Node Name
    rm5_1_C Return Outlet,   !- Inlet 1 Node Name
    rm5_2_C Return Outlet,   !- Inlet 2 Node Name
    rm5_3_C Return Outlet,   !- Inlet 3 Node Name
    rm5_4_C Return Outlet,   !- Inlet 4 Node Name
    rm5_5_C Return Outlet,   !- Inlet 5 Node Name
    rm5_6_C Return Outlet,   !- Inlet 6 Node Name
    rm5_7_C Return Outlet,   !- Inlet 7 Node Name
    rm5_8_C Return Outlet,   !- Inlet 8 Node Name
    rm5_9_C Return Outlet,   !- Inlet 9 Node Name
    rm5_10_C Return Outlet,  !- Inlet 10 Node Name
    rm6_1_C Return Outlet,   !- Inlet 11 Node Name
    rm6_2_C Return Outlet,   !- Inlet 12 Node Name
    rm6_3_C Return Outlet,   !- Inlet 13 Node Name
    rm6_4_C Return Outlet,   !- Inlet 14 Node Name
    rm6_5_C Return Outlet,   !- Inlet 15 Node Name
    rm6_6_C Return Outlet,   !- Inlet 16 Node Name
    rm6_7_C Return Outlet,   !- Inlet 17 Node Name
    rm6_8_C Return Outlet,   !- Inlet 18 Node Name
    rm6_9_C Return Outlet,   !- Inlet 19 Node Name
    rm6_10_C Return Outlet;  !- Inlet 20 Node Name

  AvailabilityManagerAssignmentList,
    PVAV_Sys3 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    PVAV_Sys3 Availability 1;!- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    PVAV_Sys3 Availability 1,!- Name
    OffFan;                  !- Schedule Name

  Schedule:Compact,
    ConstSetSchedPVAV_Sys3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.77779;   !- Field 3

  SetpointManager:Scheduled,
    PVAV_Sys3 Setpoint Manager 1,  !- Name
    Temperature,             !- Control Variable
    ConstSetSchedPVAV_Sys3,  !- Schedule Name
    PVAV_Sys3 Sup Air Temp Nodes;  !- Setpoint Node or NodeList Name

  NodeList,
    PVAV_Sys3 Sup Air Temp Nodes,  !- Name
    PVAV_Sys3 Fan Outlet;    !- Node 1 Name

  SetpointManager:MixedAir,
    PVAV_Sys3 Setpoint Manager 2,  !- Name
    Temperature,             !- Control Variable
    PVAV_Sys3 Fan Outlet,    !- Reference Setpoint Node Name
    PVAV_Sys3 Cooling Coil Outlet,  !- Fan Inlet Node Name
    PVAV_Sys3 Fan Outlet,    !- Fan Outlet Node Name
    PVAV_Sys3 Supply Fan Upstream Nodes;  !- Setpoint Node or NodeList Name

  NodeList,
    PVAV_Sys3 Supply Fan Upstream Nodes,  !- Name
    PVAV_Sys3 Mixed Air Outlet,  !- Node 1 Name
    PVAV_Sys3 Cooling Coil Outlet;  !- Node 2 Name

  CoilSystem:Cooling:DX,
    PVAV_Sys3 Cooling Coil,  !- Name
    OffFan,                  !- Availability Schedule Name
    PVAV_Sys3 Mixed Air Outlet,  !- DX Cooling Coil System Inlet Node Name
    PVAV_Sys3 Cooling Coil Outlet,  !- DX Cooling Coil System Outlet Node Name
    PVAV_Sys3 Cooling Coil Outlet,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PVAV_Sys3 DX Cooling Coil;  !- Cooling Coil Name

  Coil:Cooling:DX:TwoSpeed,
    PVAV_Sys3 DX Cooling Coil,  !- Name
    OffFan,                  !- Availability Schedule Name
    512654.1,                !- High Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- High Speed Rated Sensible Heat Ratio
    2.857143,                !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PVAV_Sys3 Mixed Air Outlet,  !- Air Inlet Node Name
    PVAV_Sys3 Cooling Coil Outlet,  !- Air Outlet Node Name
    SDL-C3,                  !- Total Cooling Capacity Function of Temperature Curve Name
    SDL-C78,                 !- Total Cooling Capacity Function of Flow Fraction Curve Name
    SDL-C13,                 !- Energy Input Ratio Function of Temperature Curve Name
    SDL-C93,                 !- Energy Input Ratio Function of Flow Fraction Curve Name
    VarSpeedCyclingPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    2.857143,                !- Low Speed Gross Rated Cooling COP {W/W}
    autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    ,                        !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    SDL-C3,                  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    SDL-C13;                 !- Low Speed Energy Input Ratio Function of Temperature Curve Name

  Fan:VariableVolume,
    PVAV_Sys3 Supply Fan,    !- Name
    OffFan,                  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    1346.487,                !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.,                      !- Motor In Airstream Fraction
    0.05,                    !- Fan Power Coefficient 1
    0.05,                    !- Fan Power Coefficient 2
    0.05,                    !- Fan Power Coefficient 3
    0.1,                     !- Fan Power Coefficient 4
    0.05,                    !- Fan Power Coefficient 5
    PVAV_Sys3 Cooling Coil Outlet,  !- Air Inlet Node Name
    PVAV_Sys3 Fan Outlet;    !- Air Outlet Node Name

  OutdoorAir:NodeList,
    PVAV_Sys3 Outside Air Inlet;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem,
    PVAV_Sys3 OA System,     !- Name
    PVAV_Sys3 OA System Controllers,  !- Controller List Name
    PVAV_Sys3 OA System Equipment,  !- Outdoor Air Equipment List Name
    PVAV_Sys3 Availability Managers;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    PVAV_Sys3 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PVAV_Sys3 OA Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PVAV_Sys3 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PVAV_Sys3 OA Mixing Box; !- Component 1 Name

  OutdoorAir:Mixer,
    PVAV_Sys3 OA Mixing Box, !- Name
    PVAV_Sys3 Mixed Air Outlet,  !- Mixed Air Node Name
    PVAV_Sys3 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    PVAV_Sys3 Relief Air Outlet,  !- Relief Air Stream Node Name
    PVAV_Sys3 Air Loop Inlet;!- Return Air Stream Node Name

  Controller:OutdoorAir,
    PVAV_Sys3 OA Controller, !- Name
    PVAV_Sys3 Relief Air Outlet,  !- Relief Air Outlet Node Name
    PVAV_Sys3 Air Loop Inlet,!- Return Air Node Name
    PVAV_Sys3 Mixed Air Outlet,  !- Mixed Air Node Name
    PVAV_Sys3 Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

!-- PVAVAirLoop-Autosize[] --End--: PVAV_Sys3
!---- System: PVAV ----End----
! Hot Water Demand Side
!-- HotWaterDemand-Autosize[] --Begin--: PA0

  BranchList,
    HWdemand1 HW Demand Side Branches,  !- Name
    HWdemand1 HW Inlet Branch,  !- Branch 1 Name
    rm1_1_C HW-Branch,       !- Branch 2 Name
    rm1_3_C HW-Branch,       !- Branch 3 Name
    rm1_4_C HW-Branch,       !- Branch 4 Name
    rm1_5_C HW-Branch,       !- Branch 5 Name
    rm1_6_C HW-Branch,       !- Branch 6 Name
    rm1_7_C HW-Branch,       !- Branch 7 Name
    rm1_8_C HW-Branch,       !- Branch 8 Name
    rm1_9_C HW-Branch,       !- Branch 9 Name
    rm1_10_C HW-Branch,      !- Branch 10 Name
    rm1_2_C HW-Branch,       !- Branch 11 Name
    rm2_1_C HW-Branch,       !- Branch 12 Name
    rm2_2_C HW-Branch,       !- Branch 13 Name
    rm2_3_C HW-Branch,       !- Branch 14 Name
    rm2_4_C HW-Branch,       !- Branch 15 Name
    rm2_5_C HW-Branch,       !- Branch 16 Name
    rm2_6_C HW-Branch,       !- Branch 17 Name
    rm2_7_C HW-Branch,       !- Branch 18 Name
    rm2_8_C HW-Branch,       !- Branch 19 Name
    rm2_9_C HW-Branch,       !- Branch 20 Name
    rm2_10_C HW-Branch,      !- Branch 21 Name
    rm4_1_C HW-Branch,       !- Branch 22 Name
    rm3_1_C HW-Branch,       !- Branch 23 Name
    rm3_2_C HW-Branch,       !- Branch 24 Name
    rm3_3_C HW-Branch,       !- Branch 25 Name
    rm3_4_C HW-Branch,       !- Branch 26 Name
    rm3_5_C HW-Branch,       !- Branch 27 Name
    rm3_6_C HW-Branch,       !- Branch 28 Name
    rm3_7_C HW-Branch,       !- Branch 29 Name
    rm3_8_C HW-Branch,       !- Branch 30 Name
    rm3_9_C HW-Branch,       !- Branch 31 Name
    rm3_10_C HW-Branch,      !- Branch 32 Name
    rm4_2_C HW-Branch,       !- Branch 33 Name
    rm4_3_C HW-Branch,       !- Branch 34 Name
    rm4_4_C HW-Branch,       !- Branch 35 Name
    rm4_5_C HW-Branch,       !- Branch 36 Name
    rm4_6_C HW-Branch,       !- Branch 37 Name
    rm4_7_C HW-Branch,       !- Branch 38 Name
    rm4_8_C HW-Branch,       !- Branch 39 Name
    rm4_9_C HW-Branch,       !- Branch 40 Name
    rm4_10_C HW-Branch,      !- Branch 41 Name
    rm5_1_C HW-Branch,       !- Branch 42 Name
    rm5_2_C HW-Branch,       !- Branch 43 Name
    rm5_3_C HW-Branch,       !- Branch 44 Name
    rm5_4_C HW-Branch,       !- Branch 45 Name
    rm5_5_C HW-Branch,       !- Branch 46 Name
    rm5_6_C HW-Branch,       !- Branch 47 Name
    rm5_7_C HW-Branch,       !- Branch 48 Name
    rm5_8_C HW-Branch,       !- Branch 49 Name
    rm5_9_C HW-Branch,       !- Branch 50 Name
    rm5_10_C HW-Branch,      !- Branch 51 Name
    rm6_1_C HW-Branch,       !- Branch 52 Name
    rm6_2_C HW-Branch,       !- Branch 53 Name
    rm6_3_C HW-Branch,       !- Branch 54 Name
    rm6_4_C HW-Branch,       !- Branch 55 Name
    rm6_5_C HW-Branch,       !- Branch 56 Name
    rm6_6_C HW-Branch,       !- Branch 57 Name
    rm6_7_C HW-Branch,       !- Branch 58 Name
    rm6_8_C HW-Branch,       !- Branch 59 Name
    rm6_9_C HW-Branch,       !- Branch 60 Name
    rm6_10_C HW-Branch,      !- Branch 61 Name
    HWdemand1 HW Bypass Branch,  !- Branch 62 Name
    HWdemand1 HW Outlet Branch;  !- Branch 63 Name

  ConnectorList,
    HWdemand1 HW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HWdemand1 HW Splitter,   !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HWdemand1 HW Mixer;      !- Connector 2 Name

  Connector:Splitter,
    HWdemand1 HW Splitter,   !- Name
    HWdemand1 HW Inlet Branch,  !- Inlet Branch Name
    rm1_1_C HW-Branch,       !- Outlet Branch 1 Name
    rm1_3_C HW-Branch,       !- Outlet Branch 2 Name
    rm1_4_C HW-Branch,       !- Outlet Branch 3 Name
    rm1_5_C HW-Branch,       !- Outlet Branch 4 Name
    rm1_6_C HW-Branch,       !- Outlet Branch 5 Name
    rm1_7_C HW-Branch,       !- Outlet Branch 6 Name
    rm1_8_C HW-Branch,       !- Outlet Branch 7 Name
    rm1_9_C HW-Branch,       !- Outlet Branch 8 Name
    rm1_10_C HW-Branch,      !- Outlet Branch 9 Name
    rm1_2_C HW-Branch,       !- Outlet Branch 10 Name
    rm2_1_C HW-Branch,       !- Outlet Branch 11 Name
    rm2_2_C HW-Branch,       !- Outlet Branch 12 Name
    rm2_3_C HW-Branch,       !- Outlet Branch 13 Name
    rm2_4_C HW-Branch,       !- Outlet Branch 14 Name
    rm2_5_C HW-Branch,       !- Outlet Branch 15 Name
    rm2_6_C HW-Branch,       !- Outlet Branch 16 Name
    rm2_7_C HW-Branch,       !- Outlet Branch 17 Name
    rm2_8_C HW-Branch,       !- Outlet Branch 18 Name
    rm2_9_C HW-Branch,       !- Outlet Branch 19 Name
    rm2_10_C HW-Branch,      !- Outlet Branch 20 Name
    rm4_1_C HW-Branch,       !- Outlet Branch 21 Name
    rm3_1_C HW-Branch,       !- Outlet Branch 22 Name
    rm3_2_C HW-Branch,       !- Outlet Branch 23 Name
    rm3_3_C HW-Branch,       !- Outlet Branch 24 Name
    rm3_4_C HW-Branch,       !- Outlet Branch 25 Name
    rm3_5_C HW-Branch,       !- Outlet Branch 26 Name
    rm3_6_C HW-Branch,       !- Outlet Branch 27 Name
    rm3_7_C HW-Branch,       !- Outlet Branch 28 Name
    rm3_8_C HW-Branch,       !- Outlet Branch 29 Name
    rm3_9_C HW-Branch,       !- Outlet Branch 30 Name
    rm3_10_C HW-Branch,      !- Outlet Branch 31 Name
    rm4_2_C HW-Branch,       !- Outlet Branch 32 Name
    rm4_3_C HW-Branch,       !- Outlet Branch 33 Name
    rm4_4_C HW-Branch,       !- Outlet Branch 34 Name
    rm4_5_C HW-Branch,       !- Outlet Branch 35 Name
    rm4_6_C HW-Branch,       !- Outlet Branch 36 Name
    rm4_7_C HW-Branch,       !- Outlet Branch 37 Name
    rm4_8_C HW-Branch,       !- Outlet Branch 38 Name
    rm4_9_C HW-Branch,       !- Outlet Branch 39 Name
    rm4_10_C HW-Branch,      !- Outlet Branch 40 Name
    rm5_1_C HW-Branch,       !- Outlet Branch 41 Name
    rm5_2_C HW-Branch,       !- Outlet Branch 42 Name
    rm5_3_C HW-Branch,       !- Outlet Branch 43 Name
    rm5_4_C HW-Branch,       !- Outlet Branch 44 Name
    rm5_5_C HW-Branch,       !- Outlet Branch 45 Name
    rm5_6_C HW-Branch,       !- Outlet Branch 46 Name
    rm5_7_C HW-Branch,       !- Outlet Branch 47 Name
    rm5_8_C HW-Branch,       !- Outlet Branch 48 Name
    rm5_9_C HW-Branch,       !- Outlet Branch 49 Name
    rm5_10_C HW-Branch,      !- Outlet Branch 50 Name
    rm6_1_C HW-Branch,       !- Outlet Branch 51 Name
    rm6_2_C HW-Branch,       !- Outlet Branch 52 Name
    rm6_3_C HW-Branch,       !- Outlet Branch 53 Name
    rm6_4_C HW-Branch,       !- Outlet Branch 54 Name
    rm6_5_C HW-Branch,       !- Outlet Branch 55 Name
    rm6_6_C HW-Branch,       !- Outlet Branch 56 Name
    rm6_7_C HW-Branch,       !- Outlet Branch 57 Name
    rm6_8_C HW-Branch,       !- Outlet Branch 58 Name
    rm6_9_C HW-Branch,       !- Outlet Branch 59 Name
    rm6_10_C HW-Branch,      !- Outlet Branch 60 Name
    HWdemand1 HW Bypass Branch;  !- Outlet Branch 61 Name

  Connector:Mixer,
    HWdemand1 HW Mixer,      !- Name
    HWdemand1 HW Outlet Branch,  !- Outlet Branch Name
    rm1_1_C HW-Branch,       !- Inlet Branch 1 Name
    rm1_3_C HW-Branch,       !- Inlet Branch 2 Name
    rm1_4_C HW-Branch,       !- Inlet Branch 3 Name
    rm1_5_C HW-Branch,       !- Inlet Branch 4 Name
    rm1_6_C HW-Branch,       !- Inlet Branch 5 Name
    rm1_7_C HW-Branch,       !- Inlet Branch 6 Name
    rm1_8_C HW-Branch,       !- Inlet Branch 7 Name
    rm1_9_C HW-Branch,       !- Inlet Branch 8 Name
    rm1_10_C HW-Branch,      !- Inlet Branch 9 Name
    rm1_2_C HW-Branch,       !- Inlet Branch 10 Name
    rm2_1_C HW-Branch,       !- Inlet Branch 11 Name
    rm2_2_C HW-Branch,       !- Inlet Branch 12 Name
    rm2_3_C HW-Branch,       !- Inlet Branch 13 Name
    rm2_4_C HW-Branch,       !- Inlet Branch 14 Name
    rm2_5_C HW-Branch,       !- Inlet Branch 15 Name
    rm2_6_C HW-Branch,       !- Inlet Branch 16 Name
    rm2_7_C HW-Branch,       !- Inlet Branch 17 Name
    rm2_8_C HW-Branch,       !- Inlet Branch 18 Name
    rm2_9_C HW-Branch,       !- Inlet Branch 19 Name
    rm2_10_C HW-Branch,      !- Inlet Branch 20 Name
    rm4_1_C HW-Branch,       !- Inlet Branch 21 Name
    rm3_1_C HW-Branch,       !- Inlet Branch 22 Name
    rm3_2_C HW-Branch,       !- Inlet Branch 23 Name
    rm3_3_C HW-Branch,       !- Inlet Branch 24 Name
    rm3_4_C HW-Branch,       !- Inlet Branch 25 Name
    rm3_5_C HW-Branch,       !- Inlet Branch 26 Name
    rm3_6_C HW-Branch,       !- Inlet Branch 27 Name
    rm3_7_C HW-Branch,       !- Inlet Branch 28 Name
    rm3_8_C HW-Branch,       !- Inlet Branch 29 Name
    rm3_9_C HW-Branch,       !- Inlet Branch 30 Name
    rm3_10_C HW-Branch,      !- Inlet Branch 31 Name
    rm4_2_C HW-Branch,       !- Inlet Branch 32 Name
    rm4_3_C HW-Branch,       !- Inlet Branch 33 Name
    rm4_4_C HW-Branch,       !- Inlet Branch 34 Name
    rm4_5_C HW-Branch,       !- Inlet Branch 35 Name
    rm4_6_C HW-Branch,       !- Inlet Branch 36 Name
    rm4_7_C HW-Branch,       !- Inlet Branch 37 Name
    rm4_8_C HW-Branch,       !- Inlet Branch 38 Name
    rm4_9_C HW-Branch,       !- Inlet Branch 39 Name
    rm4_10_C HW-Branch,      !- Inlet Branch 40 Name
    rm5_1_C HW-Branch,       !- Inlet Branch 41 Name
    rm5_2_C HW-Branch,       !- Inlet Branch 42 Name
    rm5_3_C HW-Branch,       !- Inlet Branch 43 Name
    rm5_4_C HW-Branch,       !- Inlet Branch 44 Name
    rm5_5_C HW-Branch,       !- Inlet Branch 45 Name
    rm5_6_C HW-Branch,       !- Inlet Branch 46 Name
    rm5_7_C HW-Branch,       !- Inlet Branch 47 Name
    rm5_8_C HW-Branch,       !- Inlet Branch 48 Name
    rm5_9_C HW-Branch,       !- Inlet Branch 49 Name
    rm5_10_C HW-Branch,      !- Inlet Branch 50 Name
    rm6_1_C HW-Branch,       !- Inlet Branch 51 Name
    rm6_2_C HW-Branch,       !- Inlet Branch 52 Name
    rm6_3_C HW-Branch,       !- Inlet Branch 53 Name
    rm6_4_C HW-Branch,       !- Inlet Branch 54 Name
    rm6_5_C HW-Branch,       !- Inlet Branch 55 Name
    rm6_6_C HW-Branch,       !- Inlet Branch 56 Name
    rm6_7_C HW-Branch,       !- Inlet Branch 57 Name
    rm6_8_C HW-Branch,       !- Inlet Branch 58 Name
    rm6_9_C HW-Branch,       !- Inlet Branch 59 Name
    rm6_10_C HW-Branch,      !- Inlet Branch 60 Name
    HWdemand1 HW Bypass Branch;  !- Inlet Branch 61 Name

  Branch,
    HWdemand1 HW Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HWdemand1 HW Inlet Pipe, !- Component 1 Name
    HWdemand1 HW Demand Inlet Node,  !- Component 1 Inlet Node Name
    HWdemand1 HW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HWdemand1 HW Inlet Pipe, !- Name
    HWdemand1 HW Demand Inlet Node,  !- Inlet Node Name
    HWdemand1 HW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    HWdemand1 HW Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HWdemand1 HW Outlet Pipe,!- Component 1 Name
    HWdemand1 HW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HWdemand1 HW Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HWdemand1 HW Outlet Pipe,!- Name
    HWdemand1 HW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    HWdemand1 HW Demand Outlet Node;  !- Outlet Node Name

  Branch,
    HWdemand1 HW Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HWdemand1 HW Bypass Pipe,!- Component 1 Name
    HWdemand1 HW Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HWdemand1 HW Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HWdemand1 HW Bypass Pipe,!- Name
    HWdemand1 HW Bypass Inlet Node,  !- Inlet Node Name
    HWdemand1 HW Bypass Outlet Node;  !- Outlet Node Name

!-- HotWaterDemand-Autosize[] --End--: PA0
!doe2trans: WARNING PLT: sys: PLANT-ASSIGNMENT:BOILER-SET-POINT .lt. 140 deg_F, 60 deg_C
!doe2trans: WARNING PLT: sys: PLANT-ASSIGNMENT:BOILER-SET-POINT: using default 82. deg_C.

  Schedule:Compact,
    constant82.,             !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,82.;        !- Field 3

!-- BoilerSupply1WithBypass-Autosize2[] --Begin--: PA0
! Single Boiler Supply

  Sizing:Plant,
    BoilerPlant,             !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.,                     !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    BoilerPlant,             !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    BoilerPlant Operation,   !- Plant Equipment Operation Scheme Name
    BoilerPlant HW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    BoilerPlant HW Supply Inlet Node,  !- Plant Side Inlet Node Name
    BoilerPlant HW Supply Outlet Node,  !- Plant Side Outlet Node Name
    BoilerPlant HW Supply Side Branches,  !- Plant Side Branch List Name
    BoilerPlant HW Supply Side Connectors,  !- Plant Side Connector List Name
    HWdemand1 HW Demand Inlet Node,  !- Demand Side Inlet Node Name
    HWdemand1 HW Demand Outlet Node,  !- Demand Side Outlet Node Name
    HWdemand1 HW Demand Side Branches,  !- Demand Side Branch List Name
    HWdemand1 HW Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  SetpointManager:Scheduled,
    BoilerPlant HW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    constant82.,             !- Schedule Name
    BoilerPlant HW Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    BoilerPlant HW Supply Side Branches,  !- Name
    BoilerPlant HW Supply Inlet Branch,  !- Branch 1 Name
    BoilerPlant Boiler Branch,  !- Branch 2 Name
    BoilerPlant HW Supply Bypass Branch,  !- Branch 3 Name
    BoilerPlant HW Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    BoilerPlant HW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    BoilerPlant HW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    BoilerPlant HW Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    BoilerPlant HW Supply Splitter,  !- Name
    BoilerPlant HW Supply Inlet Branch,  !- Inlet Branch Name
    BoilerPlant Boiler Branch,  !- Outlet Branch 1 Name
    BoilerPlant HW Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    BoilerPlant HW Supply Mixer,  !- Name
    BoilerPlant HW Supply Outlet Branch,  !- Outlet Branch Name
    BoilerPlant Boiler Branch,  !- Inlet Branch 1 Name
    BoilerPlant HW Supply Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    BoilerPlant Boiler Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    BoilerPlant Boiler,      !- Component 1 Name
    BoilerPlant Boiler Inlet Node,  !- Component 1 Inlet Node Name
    BoilerPlant Boiler Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    BoilerPlant HW Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BoilerPlant HW Supply Side Bypass,  !- Component 1 Name
    BoilerPlant HW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    BoilerPlant HW Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    BoilerPlant HW Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BoilerPlant HW Supply Outlet,  !- Component 1 Name
    BoilerPlant HW Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    BoilerPlant HW Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    BoilerPlant HW Supply Side Bypass,  !- Name
    BoilerPlant HW Supply Bypass Inlet Node,  !- Inlet Node Name
    BoilerPlant HW Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    BoilerPlant HW Supply Outlet,  !- Name
    BoilerPlant HW Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    BoilerPlant HW Supply Outlet Node;  !- Outlet Node Name

  Pump:ConstantSpeed,
    BoilerPlant HW Circ Pump,!- Name
    BoilerPlant HW Supply Inlet Node,  !- Inlet Node Name
    BoilerPlant HW Pump Outlet Node,  !- Outlet Node Name
    0.02386309,              !- Design Flow Rate {m3/s}
    89672.01,                !- Design Pump Head {Pa}
    3594.184,                !- Design Power Consumption {W}
    0.85,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  Branch,
    BoilerPlant HW Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    BoilerPlant HW Circ Pump,!- Component 1 Name
    BoilerPlant HW Supply Inlet Node,  !- Component 1 Inlet Node Name
    BoilerPlant HW Pump Outlet Node;  !- Component 1 Outlet Node Name

  PlantEquipmentOperationSchemes,
    BoilerPlant Operation,   !- Name
    LOAD RANGE BASED OPERATION,  !- Control Scheme 1 Object Type
    BoilerPlant Heat Supply, !- Control Scheme 1 Name
    OffFan;                  !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    BoilerPlant Heat Supply, !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    BoilerPlant heating plant;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    BoilerPlant heating plant,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    BoilerPlant Boiler;      !- Equipment 1 Name

  Boiler:HotWater,
    BoilerPlant Boiler,      !- Name
    NaturalGas,              !- Fuel Type
    1663866.,                !- Nominal Capacity {W}
    0.85,                    !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    BoilerPlant Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    82.,                     !- Design Water Outlet Temperature {C}
    autosize,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    BoilerPlant Boiler Inlet Node,  !- Boiler Water Inlet Node Name
    BoilerPlant Boiler Outlet Node,  !- Boiler Water Outlet Node Name
    100.0,                   !- Water Outlet Upper Temperature Limit {C}
    CONSTANTFLOW;            !- Boiler Flow Mode

  Curve:Quadratic,
    BoilerPlant Boiler Efficiency Curve,  !- Name
    0.5887682,               !- Coefficient1 Constant
    0.7888184,               !- Coefficient2 x
    -0.3862498,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!-- BoilerSupply1WithBypass-Autosize2[] --End--: PA0
! Chilled Water Demand Side
!-- ChilledWaterDemand-Autosize[] --Begin--: PA0
!-- ChilledWaterDemand-Autosize[] --End--: PA0
!---- WATER HEATER DHW@PA0 --Begin--

  Curve:Cubic,
    DHW_curve_0.900093,      !- Name
    0.900093,                !- Coefficient1 Constant
    0.09990704,              !- Coefficient2 x
    0.,                      !- Coefficient3 x**2
    0.,                      !- Coefficient4 x**3
    0.01,                    !- Minimum Value of x
    1.;                      !- Maximum Value of x

  Schedule:Compact,
    DHW-SUPPLY-T_43.33337,   !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.33337;   !- Field 3

  Schedule:Compact,
    groundTempSch,           !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.72223,   !- Field 3
    Through: 2/28,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,11.55558,   !- Field 7
    Through: 3/31,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,11.44446,   !- Field 11
    Through: 4/30,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,12.00001,   !- Field 15
    Through: 5/31,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,14.22224,   !- Field 19
    Through: 6/30,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,16.44446,   !- Field 23
    Through: 7/31,           !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,18.38891,   !- Field 27
    Through: 8/31,           !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,19.61114,   !- Field 31
    Through: 9/30,           !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,19.72226,   !- Field 35
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,18.72223,   !- Field 39
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,16.83336,   !- Field 43
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,14.66667;   !- Field 47

  Schedule:Compact,
    OffDHW,                  !- Name
    sctOnOff,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sundays Holidays,   !- Field 2
    Until: 13:00,0.05,       !- Field 3
    Until: 14:00,0.1,        !- Field 5
    Until: 24:00,0.05,       !- Field 7
    For: Weekdays WinterDesignDay SummerDesignDay, !- Field 9
    Until:  5:00,0.05,       !- Field 10
    Until:  6:00,0.1,        !- Field 12
    Until:  7:00,0.05,       !- Field 14
    Until:  8:00,0.2,        !- Field 16
    Until:  9:00,0.35,       !- Field 18
    Until: 11:00,0.4,        !- Field 20
    Until: 12:00,0.45,       !- Field 22
    Until: 13:00,0.6,        !- Field 24
    Until: 14:00,0.55,       !- Field 26
    Until: 16:00,0.35,       !- Field 28
    Until: 17:00,0.45,       !- Field 30
    Until: 18:00,0.25,       !- Field 32
    Until: 19:00,0.2,        !- Field 34
    Until: 21:00,0.15,       !- Field 36
    Until: 22:00,0.1,        !- Field 38
    Until: 24:00,0.05,       !- Field 40
    For: Saturdays,          !- Field 42
    Until:  6:00,0.,         !- Field 43
    Until:  7:00,0.05,       !- Field 45
    Until:  8:00,0.1,        !- Field 47
    Until:  9:00,0.15,       !- Field 49
    Until: 11:00,0.2,        !- Field 51
    Until: 12:00,0.25,       !- Field 53
    Until: 14:00,0.2,        !- Field 55
    Until: 15:00,0.15,       !- Field 57
    Until: 16:00,0.1,        !- Field 59
    Until: 17:00,0.15,       !- Field 61
    Until: 18:00,0.05,       !- Field 63
    Until: 24:00,0.;         !- Field 65

  WaterHeater:Mixed,
    DHW@PA0,                 !- Name
    0.1362748,               !- Tank Volume {m3}
    DHW-SUPPLY-T_43.33337,   !- Setpoint Temperature Schedule Name
    0.,                      !- Deadband Temperature Difference {deltaC}
    82.,                     !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    5102.891,                !- Heater Maximum Capacity {W}
    0.,                      !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.7194245,               !- Heater Thermal Efficiency
    DHW_curve_0.900093,      !- Part Load Factor Curve Name
    0.,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- Off Cycle Parasitic Fuel Type
    0.,                      !- Off Cycle Parasitic Heat Fraction to Tank
    0.,                      !- On Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- On Cycle Parasitic Fuel Type
    0.,                      !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    groundTempSch,           !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    4.75212,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0.,                      !- Off Cycle Loss Fraction to Zone
    4.75212,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0.,                      !- On Cycle Loss Fraction to Zone
    0.000063091,             !- Peak Use Flow Rate {m3/s}
    OffDHW,                  !- Use Flow Rate Fraction Schedule Name
    groundTempSch,           !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    1.,                      !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.,                      !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}

!---- WATER HEATER DHW@PA0 --End--
!-------- doe2trans: SYS ----End----
