!-Generator IDFEditor 1.29a
!-Option OriginalOrderTop
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! HVACTemplate-5ZonePTHP.idf
! Basic file description:  1 story building divided into 4 exterior and one interior conditioned zones and return plenum
!                          illustrates the use of HVACTemplate objects to define zone thermostats and
!                          PTHP (packaged terminal heat pump) units with gas and electric supplemental heat.
! Highlights:              HVACTemplate thermostats and PTHPs
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 2 run periods,
!                          Run Control executes the run periods using the weather file
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, CHICAGO_IL_USA TMY2-94846
!
! Run Control:             Zone and System sizing with weather file run control (no design days run)
!
! Building: Single floor rectangular building 100 ft x 50 ft. 5 zones - 4 exterior, 1 interior, zone height 8 feet.
!           Exterior zone depth is 12 feet. There is a 2 foot high return plenum: the overall building height is
!           10 feet. There are windows on all 4 facades; the south and north facades have glass doors.
!           The south facing glass is shaded by overhangs. The walls are woodshingle over plywood, R11 insulation,
!           and gypboard. The roof is a gravel built up roof with R-3 mineral board insulation and plywood sheathing.
!           The windows are of various single and double pane construction with 3mm and 6mm glass and either 6mm or
!           13mm argon or air gap.  The window to wall ratio is approximately 0.29.
!           The south wall and door have overhangs.
!
!           The building is oriented 30 degrees east of north.
!
! Floor Area:        463.6 m2 (5000 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!      (0,15.2,0)                      (30.5,15.2,0)
!           _____   ________                ____
!         |\     ***        ****************   /|
!         | \                                 / |
!         |  \                 (26.8,11.6,0) /  |
!         *   \_____________________________/   *
!         *    |(3.7,11.6,0)               |    *
!         *    |                           |    *
!         *    |                           |    *
!         *    |               (26.8,3.7,0)|    *
!         *    |___________________________|    *
!         *   / (3.7,3.7,0)                 \   *
!         |  /                               \  |
!         | /                                 \ |
!         |/___******************___***________\|
!          |       Overhang        |   |
!          |_______________________|   |   window/door = *
!                                  |___|
!
!      (0,0,0)                            (30.5,0,0)
!
! Internal gains description:     lighting is 1.5 watts/ft2, office equip is 1.0 watts/ft2. There is 1 occupant
!                                 per 100 ft2 of floor area. The infiltration is 0.25 air changes per hour.
!
! Interzone Surfaces:             6 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         50
! Lights:                         7500 W
! Windows:                        4 ea.: 1) Double pane clear, 3mm glass, 13mm air gap
!                                        2) Double pane clear, 3mm glass, 13mm argon gap
!                                        3) Double pane clear, 6mm glass, 6mm air gap
!                                        4) Double pane lowE,  6mm lowE glass outside, 6mm air gap, 6mm clear glass
!
! Doors:                          2 ea.:    Single pane grey,  3mm glass
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           PTHP (packaged terminal heat pump) systems with outside air,
!                                 DX cooling and heat pump, electric and gas supplemental heat.
!                                 All equipment is autosized.
!
! Zonal Equipment:                Yes
! Central Air Handling Equipment: None
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          None
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Hourly
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

  Version,9.6;

  Building,
    Building,                !- Name
    30.,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,4;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    FlowRate,                !- Name
    0.0,                     !- Lower Limit Value
    10,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

!  RunPeriod,
!    1,                       !- Begin Month
!    1,                      !- Begin Day Of Month
!    12,                       !- End Month
!    31,                      !- End Day Of Month
!    Tuesday,                 !- Day Of Week For Start Day
!    Yes,                     !- Use WeatherFile Holidays/Special Days
!    Yes,                     !- Use WeatherFile DaylightSavingPeriod
!    No,                      !- Apply Weekend Holiday Rule
!    Yes,                     !- Use WeatherFile Rain Indicators
!    Yes;                     !- Use WeatherFile Snow Indicators

  RunPeriod,
    Run Period 2,            !- Name
    1,                       !- Begin Month
    14,                      !- Begin Day of Month
    ,                        !- Begin Year
    1,                       !- End Month
    14,                      !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  RunPeriod,
    Run Period 3,            !- Name
    7,                       !- Begin Month
    7,                       !- Begin Day of Month
    ,                        !- Begin Year
    7,                       !- End Month
    7,                       !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190.00;                  !- Elevation {m}

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness
! 
!   Site:GroundTemperature:BuildingSurface,21.5,21.4,21.5,21.5,22.0,22.9,23.0,23.1,23.1,22.2,21.7,21.6;

  Material,
    WD10,                    !- Name
    MediumSmooth,            !- Roughness
    0.667,                   !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513,                     !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    RG01,                    !- Name
    Rough,                   !- Roughness
    1.2700000E-02,           !- Thickness {m}
    1.442000,                !- Conductivity {W/m-K}
    881.0000,                !- Density {kg/m3}
    1674.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    BR01,                    !- Name
    VeryRough,               !- Roughness
    9.4999997E-03,           !- Thickness {m}
    0.1620000,               !- Conductivity {W/m-K}
    1121.000,                !- Density {kg/m3}
    1464.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    IN46,                    !- Name
    VeryRough,               !- Roughness
    7.6200001E-02,           !- Thickness {m}
    2.3000000E-02,           !- Conductivity {W/m-K}
    24.00000,                !- Density {kg/m3}
    1590.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    WD01,                    !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    513.0000,                !- Density {kg/m3}
    1381.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    PW03,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    IN02,                    !- Name
    Rough,                   !- Roughness
    9.0099998E-02,           !- Thickness {m}
    4.3000001E-02,           !- Conductivity {W/m-K}
    10.00000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    GP01,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    GP02,                    !- Name
    MediumSmooth,            !- Roughness
    1.5900001E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    CC03,                    !- Name
    MediumRough,             !- Roughness
    0.1016000,               !- Thickness {m}
    1.310000,                !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material:NoMass,
    CP01,                    !- Name
    Rough,                   !- Roughness
    0.3670000,               !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material:NoMass,
    MAT-CLNG-1,              !- Name
    Rough,                   !- Roughness
    0.652259290,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:AirGap,
    AL21,                    !- Name
    0.1570000;               !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    AL23,                    !- Name
    0.1530000;               !- Thermal Resistance {m2-K/W}

  Construction,
    ROOF-1,                  !- Name
    RG01,                    !- Outside Layer
    BR01,                    !- Layer 2
    IN46,                    !- Layer 3
    WD01;                    !- Layer 4

  Construction,
    WALL-1,                  !- Name
    WD01,                    !- Outside Layer
    PW03,                    !- Layer 2
    IN02,                    !- Layer 3
    GP01;                    !- Layer 4

  Construction,
    CLNG-1,                  !- Name
    MAT-CLNG-1;              !- Outside Layer

  Construction,
    FLOOR-SLAB-1,            !- Name
    CC03;                    !- Outside Layer

  Construction,
    INT-WALL-1,              !- Name
    GP02,                    !- Outside Layer
    AL21,                    !- Layer 2
    GP02;                    !- Layer 3

  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    GREY 3MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.626,                   !- Solar Transmittance at Normal Incidence
    0.061,                   !- Front Side Solar Reflectance at Normal Incidence
    0.061,                   !- Back Side Solar Reflectance at Normal Incidence
    0.611,                   !- Visible Transmittance at Normal Incidence
    0.061,                   !- Front Side Visible Reflectance at Normal Incidence
    0.061,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  Construction,
    Dbl Clr 3mm/13mm Air,    !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

  Construction,
    Sgl Grey 3mm,            !- Name
    GREY 3MM;                !- Outside Layer

  Schedule:Compact,
    OCCUPY-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 11:00,1.00,       !- Field 5
    Until: 12:00,0.80,       !- Field 7
    Until: 13:00,0.40,       !- Field 9
    Until: 14:00,0.80,       !- Field 11
    Until: 18:00,1.00,       !- Field 13
    Until: 19:00,0.50,       !- Field 15
    Until: 21:00,0.10,       !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: Weekends WinterDesignDay Holiday, !- Field 21
    Until: 24:00,0.0;        !- Field 22

  Schedule:Compact,
    LIGHTS-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.05,        !- Field 3
    Until: 9:00,0.9,         !- Field 5
    Until: 10:00,0.95,       !- Field 7
    Until: 11:00,1.00,       !- Field 9
    Until: 12:00,0.95,       !- Field 11
    Until: 13:00,0.8,        !- Field 13
    Until: 14:00,0.9,        !- Field 15
    Until: 18:00,1.00,       !- Field 17
    Until: 19:00,0.60,       !- Field 19
    Until: 21:00,0.40,       !- Field 21
    Until: 24:00,0.05,       !- Field 23
    For: Weekends WinterDesignDay Holiday, !- Field 25
    Until: 24:00,0.05;       !- Field 26

  Schedule:Compact,
    EQUIP-1,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.02,        !- Field 3
    Until: 9:00,0.4,         !- Field 5
    Until: 14:00,0.9,        !- Field 7
    Until: 15:00,0.8,        !- Field 9
    Until: 16:00,0.7,        !- Field 11
    Until: 18:00,0.5,        !- Field 13
    Until: 21:00,0.3,        !- Field 15
    Until: 24:00,0.02,       !- Field 17
    For: Weekends WinterDesignDay Holiday, !- Field 19
    Until: 24:00,0.02;       !- Field 20

  Schedule:Compact,
    INFIL-SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,1.0,         !- Field 3
    Until: 21:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 24:00,1.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,1.0;        !- Field 16

  Schedule:Compact,
    ActSchd,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117.239997864; !- Field 3

  Schedule:Compact,
    ShadeTransSch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Zone,
    PLENUM-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0.609600067,             !- Ceiling Height {m}
    283.2;                   !- Volume {m3}

  BuildingSurface:Detailed,
    WALL-1PF,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PR,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PB,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PL,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TOP-1,                   !- Name
    ROOF,                    !- Surface Type
    ROOF-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C1-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C2-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C2-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C3-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C3-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C4-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C4-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C5-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C5-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE1-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE1-1 Infil 1,        !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE1-1 People 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE1-1 Lights 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1584,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE1-1 ElecEq 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1056,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    FRONT-1,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE1-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WF-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.0,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    3.0,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    16.8,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    16.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DF-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.3,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    21.3,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.8,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Main South Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.0,-1.3,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.2,  !- X,Y,Z ==> Vertex 2 {m}
    19.8,0.0,2.2,  !- X,Y,Z ==> Vertex 3 {m}
    19.8,-1.3,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    South Door Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.0,-2.0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    21.0,0.0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    24.1,0.0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    24.1,-2.0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE1-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C1-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F1-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE1-1,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB12,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB21,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB14,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB41,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB15,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB51,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE2-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE2-1 Infil 1,        !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00717,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE2-1 People 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE2-1 Lights 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    684,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE2-1 ElecEq 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    456,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    RIGHT-1,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE2-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WR-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    RIGHT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.5,3.8,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,3.8,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,11.4,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,11.4,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C2-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE2-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C2-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE2-1,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB21,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB12,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB23,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB32,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB25,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB52,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE3-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE3-1 Infil 1,        !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE3-1 People 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE3-1 Lights 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1584,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE3-1 ElecEq 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1056,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    BACK-1,                  !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE3-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WB-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.4,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    27.4,15.2,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    13.7,15.2,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    13.7,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DB-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.1,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.1,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    7.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    7.0,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C3-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE3-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C3-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE3-1,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB32,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB23,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB34,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB43,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB35,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB53,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE4-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE4-1 Infil 1,        !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00717,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE4-1 People 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE4-1 Lights 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    684,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE4-1 ElecEq 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    456,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    LEFT-1,                  !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE4-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WL-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    LEFT-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,11.4,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,11.4,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,3.8,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,3.8,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C4-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE4-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C4-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE4-1,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB41,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB14,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB43,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB34,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB45,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB54,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE5-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    447.682556152;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE5-1 Infil 1,        !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.031089,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE5-1 People 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE5-1 Lights 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2964,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE5-1 ElecEq 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1976,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    C5-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE5-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C5-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F5-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE5-1,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB51,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB15,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB52,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB25,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB53,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB35,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB54,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB45,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

! For heating, recover 2 hrs early

  Schedule:Compact,
    Htg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 6:00,13.0,        !- Field 3
    Until: 7:00,18.0,        !- Field 5
    Until: 21:00,23.0,       !- Field 7
    Until: 24:00,13.0,       !- Field 9
    For: WeekEnds Holiday,   !- Field 11
    Until: 24:00,13.0,       !- Field 12
    For: SummerDesignDay,    !- Field 14
    Until: 24:00,13.0,       !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,23.0;       !- Field 18

! For cooling, recover 1 hr early

  Schedule:Compact,
    Clg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,32.0,        !- Field 3
    Until: 21:00,24.0,       !- Field 5
    Until: 24:00,32.0,       !- Field 7
    For: WeekEnds Holiday,   !- Field 9
    Until: 24:00,32.0,       !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,24.0,       !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,32.0;       !- Field 16

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2;                     !- Cooling Sizing Factor
! 
!   HVACTemplate:Thermostat,
!     All Zones,               !- Name
!     Htg-SetP-Sch,            !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Clg-SetP-Sch,            !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
! 
!   HVACTemplate:Zone:PTHP,
!     SPACE1-1,                !- Zone Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
!     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     ,                        !- Baseboard Heating Capacity {W}
!     None;                    !- Capacity Control Method

  Schedule:Constant,Always1,Any Number,1.0;
! 
!   HVACTemplate:Zone:PTHP,
!     SPACE2-1,                !- Zone Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     Always1,                 !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     Resistive,               !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Gas,                     !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
!     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     ,                        !- Baseboard Heating Capacity {W}
!     None;                    !- Capacity Control Method
! 
!   HVACTemplate:Zone:PTHP,
!     SPACE3-1,                !- Zone Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     OnDemand,                !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
!     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     ,                        !- Baseboard Heating Capacity {W}
!     None;                    !- Capacity Control Method
! 
!   HVACTemplate:Zone:PTHP,
!     SPACE4-1,                !- Zone Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     Always1,                 !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     Resistive,               !- Heat Pump Defrost Strategy
!     OnDemand,                !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Gas,                     !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
!     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     ,                        !- Baseboard Heating Capacity {W}
!     None;                    !- Capacity Control Method
! 
!   HVACTemplate:Zone:PTHP,
!     SPACE5-1,                !- Zone Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
!     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     ,                        !- Baseboard Heating Capacity {W}
!     None;                    !- Capacity Control Method

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Zone Air Temperature,hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Mean Air Temperature,hourly;

  Output:Variable,*,Zone Mean Radiant Temperature,hourly;

  Output:Variable,*,Zone Operative Temperature,hourly;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,hourly;

  Output:Variable,*,Zone Air Humidity Ratio,hourly;

  Output:Variable,*,Zone Air Relative Humidity,hourly;

  Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,hourly;

  Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,hourly;

  Output:Variable,*,Zone Packaged Terminal Heat Pump Total Heating Rate,hourly;

  Output:Variable,*,Zone Packaged Terminal Heat Pump Total Cooling Rate,hourly;

  Output:Variable,*,Zone Packaged Terminal Heat Pump Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Packaged Terminal Heat Pump Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Packaged Terminal Heat Pump Latent Heating Rate,hourly;

  Output:Variable,*,Zone Packaged Terminal Heat Pump Latent Cooling Rate,hourly;

  Output:Variable,*,Zone Packaged Terminal Heat Pump Electricity Rate,hourly;

  Output:Variable,*,Zone Packaged Terminal Heat Pump Fan Part Load Ratio,hourly;

  Output:Variable,*,Zone Packaged Terminal Heat Pump Compressor Part Load Ratio,hourly;

  Output:Variable,*,Heating Coil Heating Rate,hourly;

  Output:Variable,*,Heating Coil Electricity Rate,hourly;

  Output:Variable,*,Heating Coil NaturalGas Rate,hourly;

  Output:Variable,*,Heating Coil Runtime Fraction,hourly;

  Output:Variable,*,Cooling Coil Total Cooling Rate,hourly;

  Output:Variable,*,Cooling Coil Electricity Rate,hourly;

  Output:VariableDictionary,Regular;

  Output:Surfaces:Drawing,dxf;

  Output:Surfaces:List,lines;

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;

  Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,runperiod;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name
! 
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
! 

ThermostatSetpoint:DualSetpoint,
  All Zones Dual SP Control,                               !- Name
  Htg-SetP-Sch,                                            !- Heating Setpoint Temperature Schedule Name
  Clg-SetP-Sch;                                            !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  HVACTemplate Any Number;                                 !- Name

Schedule:Compact,
  HVACTemplate-Always 4,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  4;                                                       !- Field 4

ZoneControl:Thermostat,
  SPACE1-1 Thermostat,                                     !- Name
  SPACE1-1,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  All Zones Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE1-1,                                        !- Name
  flow/person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE1-1,                                                !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                                                    !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA SPACE1-1,                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD SPACE1-1;                                       !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE1-1,                                       !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  SPACE1-1,                                                !- Zone Name
  SPACE1-1 Equipment,                                      !- Zone Conditioning Equipment List Name
  SPACE1-1 PTHP Supply Inlet,                              !- Zone Air Inlet Node or NodeList Name
  SPACE1-1 PTHP Return,                                    !- Zone Air Exhaust Node or NodeList Name
  SPACE1-1 Zone Air Node,                                  !- Zone Air Node Name
  SPACE1-1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  SPACE1-1 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  SPACE1-1 PTHP,                                           !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  SPACE1-1 PTHP,                                           !- Name
  ,                                                        !- Availability Schedule Name
  SPACE1-1 PTHP Return,                                    !- Air Inlet Node Name
  SPACE1-1 PTHP Supply Inlet,                              !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  SPACE1-1 PTHP OA Mixing Box,                             !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  SPACE1-1 PTHP Supply Fan,                                !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  SPACE1-1 PTHP Heating Coil,                              !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  SPACE1-1 PTHP Cooling Coil,                              !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  SPACE1-1 PTHP Supp Heating Coil,                         !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Schedule:Compact,
  HVACTemplate-Always 0,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  0;                                                       !- Field 4

Fan:OnOff,
  SPACE1-1 PTHP Supply Fan,                                !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  SPACE1-1 PTHP Heating Coil Outlet,                       !- Air Inlet Node Name
  SPACE1-1 PTHP Supply Fan Outlet;                         !- Air Outlet Node Name

Schedule:Compact,
  HVACTemplate-Always 1,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  1;                                                       !- Field 4

OutdoorAir:Mixer,
  SPACE1-1 PTHP OA Mixing Box,                             !- Name
  SPACE1-1 PTHP Mixed Air Outlet,                          !- Mixed Air Node Name
  SPACE1-1 PTHP Outside Air Inlet,                         !- Outside Air Stream Node Name
  SPACE1-1 PTHP Relief Air Outlet,                         !- Relief Air Stream Node Name
  SPACE1-1 PTHP Return;                                    !- Return Air Stream Node Name

OutdoorAir:Node,
  SPACE1-1 PTHP Outside Air Inlet,                         !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  SPACE1-1 PTHP Cooling Coil,                              !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  SPACE1-1 PTHP Mixed Air Outlet,                          !- Air Inlet Node Name
  SPACE1-1 PTHP Cooling Coil Outlet,                       !- Air Outlet Node Name
  SPACE1-1 PTHP Cooling Coil Cap-FT,                       !- Total Cooling Capacity Modifier Curve (function of temperature)
  SPACE1-1 PTHP Cooling Coil Cap-FF,                       !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  SPACE1-1 PTHP Cooling Coil EIR-FT,                       !- Energy Input Ratio Modifier Curve (function of temperature)
  SPACE1-1 PTHP Cooling Coil EIR-FF,                       !- Energy Input Ratio Modifier Curve (function of flow fraction)
  SPACE1-1 PTHP Cooling Coil Coil PLF,                     !- Part Load Fraction Correlation (function of part load ratio)
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  SPACE1-1 PTHP Cooling Coil Condenser Inlet,              !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  SPACE1-1 PTHP Cooling Coil Cap-FT,                       !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  SPACE1-1 PTHP Cooling Coil Cap-FF,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  SPACE1-1 PTHP Cooling Coil EIR-FT,                       !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  SPACE1-1 PTHP Cooling Coil EIR-FF,                       !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  SPACE1-1 PTHP Cooling Coil Coil PLF,                     !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  SPACE1-1 PTHP Cooling Coil Condenser Inlet,              !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  SPACE1-1 PTHP Heating Coil,                              !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  SPACE1-1 PTHP Cooling Coil Outlet,                       !- Air Inlet Node Name
  SPACE1-1 PTHP Heating Coil Outlet,                       !- Air Outlet Node Name
  SPACE1-1 PTHP Heating Coil Cap-FT,                       !- Total heating capacity modifier curve (function of temperature)
  SPACE1-1 PTHP Heating Coil Cap-FF,                       !- Total heating capacity modifier curve (function of flow fraction)
  SPACE1-1 PTHP Heating Coil EIR-FT,                       !- Energy input ratio modifier curve (function of temperature)
  SPACE1-1 PTHP Heating Coil EIR-FF,                       !- Energy input ratio modifier curve (function of flow fraction)
  SPACE1-1 PTHP Heating Coil PLF,                          !- Part load fraction correlation (function of part load ratio)
  SPACE1-1 PTHP Heating Coil DefrEIR-FT,                   !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  SPACE1-1 PTHP Heating Coil Cap-FT,                       !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  SPACE1-1 PTHP Heating Coil Cap-FF,                       !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  SPACE1-1 PTHP Heating Coil EIR-FT,                       !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  SPACE1-1 PTHP Heating Coil EIR-FF,                       !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  SPACE1-1 PTHP Heating Coil PLF,                          !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  SPACE1-1 PTHP Heating Coil DefrEIR-FT,                   !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  SPACE1-1 PTHP Supp Heating Coil,                         !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  SPACE1-1 PTHP Supply Fan Outlet,                         !- Air Inlet Node Name
  SPACE1-1 PTHP Supply Inlet,                              !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  SPACE2-1 Thermostat,                                     !- Name
  SPACE2-1,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  All Zones Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE2-1,                                        !- Name
  flow/person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE2-1,                                                !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                                                    !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA SPACE2-1,                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD SPACE2-1;                                       !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE2-1,                                       !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  SPACE2-1,                                                !- Zone Name
  SPACE2-1 Equipment,                                      !- Zone Conditioning Equipment List Name
  SPACE2-1 PTHP Supply Inlet,                              !- Zone Air Inlet Node or NodeList Name
  SPACE2-1 PTHP Return,                                    !- Zone Air Exhaust Node or NodeList Name
  SPACE2-1 Zone Air Node,                                  !- Zone Air Node Name
  SPACE2-1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  SPACE2-1 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  SPACE2-1 PTHP,                                           !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  SPACE2-1 PTHP,                                           !- Name
  ,                                                        !- Availability Schedule Name
  SPACE2-1 PTHP Return,                                    !- Air Inlet Node Name
  SPACE2-1 PTHP Supply Inlet,                              !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  SPACE2-1 PTHP OA Mixing Box,                             !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  SPACE2-1 PTHP Supply Fan,                                !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  SPACE2-1 PTHP Heating Coil,                              !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  SPACE2-1 PTHP Cooling Coil,                              !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Fuel,                                       !- Supplemental Heating Coil Object Type
  SPACE2-1 PTHP Supp Heating Coil,                         !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                                             !- Fan Placement
  Always1;                                                 !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  SPACE2-1 PTHP Supply Fan,                                !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  SPACE2-1 PTHP Mixed Air Outlet,                          !- Air Inlet Node Name
  SPACE2-1 PTHP Supply Fan Outlet;                         !- Air Outlet Node Name

OutdoorAir:Mixer,
  SPACE2-1 PTHP OA Mixing Box,                             !- Name
  SPACE2-1 PTHP Mixed Air Outlet,                          !- Mixed Air Node Name
  SPACE2-1 PTHP Outside Air Inlet,                         !- Outside Air Stream Node Name
  SPACE2-1 PTHP Relief Air Outlet,                         !- Relief Air Stream Node Name
  SPACE2-1 PTHP Return;                                    !- Return Air Stream Node Name

OutdoorAir:Node,
  SPACE2-1 PTHP Outside Air Inlet,                         !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  SPACE2-1 PTHP Cooling Coil,                              !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  SPACE2-1 PTHP Supply Fan Outlet,                         !- Air Inlet Node Name
  SPACE2-1 PTHP Cooling Coil Outlet,                       !- Air Outlet Node Name
  SPACE2-1 PTHP Cooling Coil Cap-FT,                       !- Total Cooling Capacity Modifier Curve (function of temperature)
  SPACE2-1 PTHP Cooling Coil Cap-FF,                       !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  SPACE2-1 PTHP Cooling Coil EIR-FT,                       !- Energy Input Ratio Modifier Curve (function of temperature)
  SPACE2-1 PTHP Cooling Coil EIR-FF,                       !- Energy Input Ratio Modifier Curve (function of flow fraction)
  SPACE2-1 PTHP Cooling Coil Coil PLF,                     !- Part Load Fraction Correlation (function of part load ratio)
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  SPACE2-1 PTHP Cooling Coil Condenser Inlet,              !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  SPACE2-1 PTHP Cooling Coil Cap-FT,                       !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  SPACE2-1 PTHP Cooling Coil Cap-FF,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  SPACE2-1 PTHP Cooling Coil EIR-FT,                       !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  SPACE2-1 PTHP Cooling Coil EIR-FF,                       !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  SPACE2-1 PTHP Cooling Coil Coil PLF,                     !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  SPACE2-1 PTHP Cooling Coil Condenser Inlet,              !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  SPACE2-1 PTHP Heating Coil,                              !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  SPACE2-1 PTHP Cooling Coil Outlet,                       !- Air Inlet Node Name
  SPACE2-1 PTHP Heating Coil Outlet,                       !- Air Outlet Node Name
  SPACE2-1 PTHP Heating Coil Cap-FT,                       !- Total heating capacity modifier curve (function of temperature)
  SPACE2-1 PTHP Heating Coil Cap-FF,                       !- Total heating capacity modifier curve (function of flow fraction)
  SPACE2-1 PTHP Heating Coil EIR-FT,                       !- Energy input ratio modifier curve (function of temperature)
  SPACE2-1 PTHP Heating Coil EIR-FF,                       !- Energy input ratio modifier curve (function of flow fraction)
  SPACE2-1 PTHP Heating Coil PLF,                          !- Part load fraction correlation (function of part load ratio)
  SPACE2-1 PTHP Heating Coil DefrEIR-FT,                   !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                                               !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  SPACE2-1 PTHP Heating Coil Cap-FT,                       !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  SPACE2-1 PTHP Heating Coil Cap-FF,                       !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  SPACE2-1 PTHP Heating Coil EIR-FT,                       !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  SPACE2-1 PTHP Heating Coil EIR-FF,                       !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  SPACE2-1 PTHP Heating Coil PLF,                          !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  SPACE2-1 PTHP Heating Coil DefrEIR-FT,                   !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Fuel,
  SPACE2-1 PTHP Supp Heating Coil,                         !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                                     !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  SPACE2-1 PTHP Heating Coil Outlet,                       !- Air Inlet Node Name
  SPACE2-1 PTHP Supply Inlet,                              !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  SPACE2-1 PTHP Supp Heating Coil PLF-FPLR,                !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  SPACE2-1 PTHP Supp Heating Coil PLF-FPLR,                !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

ZoneControl:Thermostat,
  SPACE3-1 Thermostat,                                     !- Name
  SPACE3-1,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  All Zones Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE3-1,                                        !- Name
  flow/person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE3-1,                                                !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                                                    !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA SPACE3-1,                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD SPACE3-1;                                       !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE3-1,                                       !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  SPACE3-1,                                                !- Zone Name
  SPACE3-1 Equipment,                                      !- Zone Conditioning Equipment List Name
  SPACE3-1 PTHP Supply Inlet,                              !- Zone Air Inlet Node or NodeList Name
  SPACE3-1 PTHP Return,                                    !- Zone Air Exhaust Node or NodeList Name
  SPACE3-1 Zone Air Node,                                  !- Zone Air Node Name
  SPACE3-1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  SPACE3-1 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  SPACE3-1 PTHP,                                           !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  SPACE3-1 PTHP,                                           !- Name
  ,                                                        !- Availability Schedule Name
  SPACE3-1 PTHP Return,                                    !- Air Inlet Node Name
  SPACE3-1 PTHP Supply Inlet,                              !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  SPACE3-1 PTHP OA Mixing Box,                             !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  SPACE3-1 PTHP Supply Fan,                                !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  SPACE3-1 PTHP Heating Coil,                              !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  SPACE3-1 PTHP Cooling Coil,                              !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  SPACE3-1 PTHP Supp Heating Coil,                         !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  SPACE3-1 PTHP Supply Fan,                                !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  SPACE3-1 PTHP Mixed Air Outlet,                          !- Air Inlet Node Name
  SPACE3-1 PTHP Supply Fan Outlet;                         !- Air Outlet Node Name

OutdoorAir:Mixer,
  SPACE3-1 PTHP OA Mixing Box,                             !- Name
  SPACE3-1 PTHP Mixed Air Outlet,                          !- Mixed Air Node Name
  SPACE3-1 PTHP Outside Air Inlet,                         !- Outside Air Stream Node Name
  SPACE3-1 PTHP Relief Air Outlet,                         !- Relief Air Stream Node Name
  SPACE3-1 PTHP Return;                                    !- Return Air Stream Node Name

OutdoorAir:Node,
  SPACE3-1 PTHP Outside Air Inlet,                         !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  SPACE3-1 PTHP Cooling Coil,                              !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  SPACE3-1 PTHP Supply Fan Outlet,                         !- Air Inlet Node Name
  SPACE3-1 PTHP Cooling Coil Outlet,                       !- Air Outlet Node Name
  SPACE3-1 PTHP Cooling Coil Cap-FT,                       !- Total Cooling Capacity Modifier Curve (function of temperature)
  SPACE3-1 PTHP Cooling Coil Cap-FF,                       !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  SPACE3-1 PTHP Cooling Coil EIR-FT,                       !- Energy Input Ratio Modifier Curve (function of temperature)
  SPACE3-1 PTHP Cooling Coil EIR-FF,                       !- Energy Input Ratio Modifier Curve (function of flow fraction)
  SPACE3-1 PTHP Cooling Coil Coil PLF,                     !- Part Load Fraction Correlation (function of part load ratio)
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  SPACE3-1 PTHP Cooling Coil Condenser Inlet,              !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  SPACE3-1 PTHP Cooling Coil Cap-FT,                       !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  SPACE3-1 PTHP Cooling Coil Cap-FF,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  SPACE3-1 PTHP Cooling Coil EIR-FT,                       !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  SPACE3-1 PTHP Cooling Coil EIR-FF,                       !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  SPACE3-1 PTHP Cooling Coil Coil PLF,                     !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  SPACE3-1 PTHP Cooling Coil Condenser Inlet,              !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  SPACE3-1 PTHP Heating Coil,                              !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  SPACE3-1 PTHP Cooling Coil Outlet,                       !- Air Inlet Node Name
  SPACE3-1 PTHP Heating Coil Outlet,                       !- Air Outlet Node Name
  SPACE3-1 PTHP Heating Coil Cap-FT,                       !- Total heating capacity modifier curve (function of temperature)
  SPACE3-1 PTHP Heating Coil Cap-FF,                       !- Total heating capacity modifier curve (function of flow fraction)
  SPACE3-1 PTHP Heating Coil EIR-FT,                       !- Energy input ratio modifier curve (function of temperature)
  SPACE3-1 PTHP Heating Coil EIR-FF,                       !- Energy input ratio modifier curve (function of flow fraction)
  SPACE3-1 PTHP Heating Coil PLF,                          !- Part load fraction correlation (function of part load ratio)
  SPACE3-1 PTHP Heating Coil DefrEIR-FT,                   !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  OnDemand,                                                !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  SPACE3-1 PTHP Heating Coil Cap-FT,                       !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  SPACE3-1 PTHP Heating Coil Cap-FF,                       !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  SPACE3-1 PTHP Heating Coil EIR-FT,                       !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  SPACE3-1 PTHP Heating Coil EIR-FF,                       !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  SPACE3-1 PTHP Heating Coil PLF,                          !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  SPACE3-1 PTHP Heating Coil DefrEIR-FT,                   !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  SPACE3-1 PTHP Supp Heating Coil,                         !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  SPACE3-1 PTHP Heating Coil Outlet,                       !- Air Inlet Node Name
  SPACE3-1 PTHP Supply Inlet,                              !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  SPACE4-1 Thermostat,                                     !- Name
  SPACE4-1,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  All Zones Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE4-1,                                        !- Name
  flow/person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE4-1,                                                !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                                                    !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA SPACE4-1,                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD SPACE4-1;                                       !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE4-1,                                       !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  SPACE4-1,                                                !- Zone Name
  SPACE4-1 Equipment,                                      !- Zone Conditioning Equipment List Name
  SPACE4-1 PTHP Supply Inlet,                              !- Zone Air Inlet Node or NodeList Name
  SPACE4-1 PTHP Return,                                    !- Zone Air Exhaust Node or NodeList Name
  SPACE4-1 Zone Air Node,                                  !- Zone Air Node Name
  SPACE4-1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  SPACE4-1 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  SPACE4-1 PTHP,                                           !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  SPACE4-1 PTHP,                                           !- Name
  ,                                                        !- Availability Schedule Name
  SPACE4-1 PTHP Return,                                    !- Air Inlet Node Name
  SPACE4-1 PTHP Supply Inlet,                              !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  SPACE4-1 PTHP OA Mixing Box,                             !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  SPACE4-1 PTHP Supply Fan,                                !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  SPACE4-1 PTHP Heating Coil,                              !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  SPACE4-1 PTHP Cooling Coil,                              !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Fuel,                                       !- Supplemental Heating Coil Object Type
  SPACE4-1 PTHP Supp Heating Coil,                         !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  Always1;                                                 !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  SPACE4-1 PTHP Supply Fan,                                !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  SPACE4-1 PTHP Heating Coil Outlet,                       !- Air Inlet Node Name
  SPACE4-1 PTHP Supply Fan Outlet;                         !- Air Outlet Node Name

OutdoorAir:Mixer,
  SPACE4-1 PTHP OA Mixing Box,                             !- Name
  SPACE4-1 PTHP Mixed Air Outlet,                          !- Mixed Air Node Name
  SPACE4-1 PTHP Outside Air Inlet,                         !- Outside Air Stream Node Name
  SPACE4-1 PTHP Relief Air Outlet,                         !- Relief Air Stream Node Name
  SPACE4-1 PTHP Return;                                    !- Return Air Stream Node Name

OutdoorAir:Node,
  SPACE4-1 PTHP Outside Air Inlet,                         !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  SPACE4-1 PTHP Cooling Coil,                              !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  SPACE4-1 PTHP Mixed Air Outlet,                          !- Air Inlet Node Name
  SPACE4-1 PTHP Cooling Coil Outlet,                       !- Air Outlet Node Name
  SPACE4-1 PTHP Cooling Coil Cap-FT,                       !- Total Cooling Capacity Modifier Curve (function of temperature)
  SPACE4-1 PTHP Cooling Coil Cap-FF,                       !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  SPACE4-1 PTHP Cooling Coil EIR-FT,                       !- Energy Input Ratio Modifier Curve (function of temperature)
  SPACE4-1 PTHP Cooling Coil EIR-FF,                       !- Energy Input Ratio Modifier Curve (function of flow fraction)
  SPACE4-1 PTHP Cooling Coil Coil PLF,                     !- Part Load Fraction Correlation (function of part load ratio)
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  SPACE4-1 PTHP Cooling Coil Condenser Inlet,              !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  SPACE4-1 PTHP Cooling Coil Cap-FT,                       !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  SPACE4-1 PTHP Cooling Coil Cap-FF,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  SPACE4-1 PTHP Cooling Coil EIR-FT,                       !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  SPACE4-1 PTHP Cooling Coil EIR-FF,                       !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  SPACE4-1 PTHP Cooling Coil Coil PLF,                     !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  SPACE4-1 PTHP Cooling Coil Condenser Inlet,              !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  SPACE4-1 PTHP Heating Coil,                              !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  SPACE4-1 PTHP Cooling Coil Outlet,                       !- Air Inlet Node Name
  SPACE4-1 PTHP Heating Coil Outlet,                       !- Air Outlet Node Name
  SPACE4-1 PTHP Heating Coil Cap-FT,                       !- Total heating capacity modifier curve (function of temperature)
  SPACE4-1 PTHP Heating Coil Cap-FF,                       !- Total heating capacity modifier curve (function of flow fraction)
  SPACE4-1 PTHP Heating Coil EIR-FT,                       !- Energy input ratio modifier curve (function of temperature)
  SPACE4-1 PTHP Heating Coil EIR-FF,                       !- Energy input ratio modifier curve (function of flow fraction)
  SPACE4-1 PTHP Heating Coil PLF,                          !- Part load fraction correlation (function of part load ratio)
  SPACE4-1 PTHP Heating Coil DefrEIR-FT,                   !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                                               !- Defrost Strategy
  OnDemand,                                                !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  SPACE4-1 PTHP Heating Coil Cap-FT,                       !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  SPACE4-1 PTHP Heating Coil Cap-FF,                       !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  SPACE4-1 PTHP Heating Coil EIR-FT,                       !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  SPACE4-1 PTHP Heating Coil EIR-FF,                       !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  SPACE4-1 PTHP Heating Coil PLF,                          !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  SPACE4-1 PTHP Heating Coil DefrEIR-FT,                   !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Fuel,
  SPACE4-1 PTHP Supp Heating Coil,                         !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                                     !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  SPACE4-1 PTHP Supply Fan Outlet,                         !- Air Inlet Node Name
  SPACE4-1 PTHP Supply Inlet,                              !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  SPACE4-1 PTHP Supp Heating Coil PLF-FPLR,                !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  SPACE4-1 PTHP Supp Heating Coil PLF-FPLR,                !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

ZoneControl:Thermostat,
  SPACE5-1 Thermostat,                                     !- Name
  SPACE5-1,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  All Zones Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE5-1,                                        !- Name
  flow/person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE5-1,                                                !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                                                    !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA SPACE5-1,                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD SPACE5-1;                                       !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE5-1,                                       !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  SPACE5-1,                                                !- Zone Name
  SPACE5-1 Equipment,                                      !- Zone Conditioning Equipment List Name
  SPACE5-1 PTHP Supply Inlet,                              !- Zone Air Inlet Node or NodeList Name
  SPACE5-1 PTHP Return,                                    !- Zone Air Exhaust Node or NodeList Name
  SPACE5-1 Zone Air Node,                                  !- Zone Air Node Name
  SPACE5-1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  SPACE5-1 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  SPACE5-1 PTHP,                                           !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  SPACE5-1 PTHP,                                           !- Name
  ,                                                        !- Availability Schedule Name
  SPACE5-1 PTHP Return,                                    !- Air Inlet Node Name
  SPACE5-1 PTHP Supply Inlet,                              !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  SPACE5-1 PTHP OA Mixing Box,                             !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  SPACE5-1 PTHP Supply Fan,                                !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  SPACE5-1 PTHP Heating Coil,                              !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  SPACE5-1 PTHP Cooling Coil,                              !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  SPACE5-1 PTHP Supp Heating Coil,                         !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  SPACE5-1 PTHP Supply Fan,                                !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  SPACE5-1 PTHP Heating Coil Outlet,                       !- Air Inlet Node Name
  SPACE5-1 PTHP Supply Fan Outlet;                         !- Air Outlet Node Name

OutdoorAir:Mixer,
  SPACE5-1 PTHP OA Mixing Box,                             !- Name
  SPACE5-1 PTHP Mixed Air Outlet,                          !- Mixed Air Node Name
  SPACE5-1 PTHP Outside Air Inlet,                         !- Outside Air Stream Node Name
  SPACE5-1 PTHP Relief Air Outlet,                         !- Relief Air Stream Node Name
  SPACE5-1 PTHP Return;                                    !- Return Air Stream Node Name

OutdoorAir:Node,
  SPACE5-1 PTHP Outside Air Inlet,                         !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  SPACE5-1 PTHP Cooling Coil,                              !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  SPACE5-1 PTHP Mixed Air Outlet,                          !- Air Inlet Node Name
  SPACE5-1 PTHP Cooling Coil Outlet,                       !- Air Outlet Node Name
  SPACE5-1 PTHP Cooling Coil Cap-FT,                       !- Total Cooling Capacity Modifier Curve (function of temperature)
  SPACE5-1 PTHP Cooling Coil Cap-FF,                       !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  SPACE5-1 PTHP Cooling Coil EIR-FT,                       !- Energy Input Ratio Modifier Curve (function of temperature)
  SPACE5-1 PTHP Cooling Coil EIR-FF,                       !- Energy Input Ratio Modifier Curve (function of flow fraction)
  SPACE5-1 PTHP Cooling Coil Coil PLF,                     !- Part Load Fraction Correlation (function of part load ratio)
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  SPACE5-1 PTHP Cooling Coil Condenser Inlet,              !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  SPACE5-1 PTHP Cooling Coil Cap-FT,                       !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  SPACE5-1 PTHP Cooling Coil Cap-FF,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  SPACE5-1 PTHP Cooling Coil EIR-FT,                       !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  SPACE5-1 PTHP Cooling Coil EIR-FF,                       !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  SPACE5-1 PTHP Cooling Coil Coil PLF,                     !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  SPACE5-1 PTHP Cooling Coil Condenser Inlet,              !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  SPACE5-1 PTHP Heating Coil,                              !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  SPACE5-1 PTHP Cooling Coil Outlet,                       !- Air Inlet Node Name
  SPACE5-1 PTHP Heating Coil Outlet,                       !- Air Outlet Node Name
  SPACE5-1 PTHP Heating Coil Cap-FT,                       !- Total heating capacity modifier curve (function of temperature)
  SPACE5-1 PTHP Heating Coil Cap-FF,                       !- Total heating capacity modifier curve (function of flow fraction)
  SPACE5-1 PTHP Heating Coil EIR-FT,                       !- Energy input ratio modifier curve (function of temperature)
  SPACE5-1 PTHP Heating Coil EIR-FF,                       !- Energy input ratio modifier curve (function of flow fraction)
  SPACE5-1 PTHP Heating Coil PLF,                          !- Part load fraction correlation (function of part load ratio)
  SPACE5-1 PTHP Heating Coil DefrEIR-FT,                   !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  SPACE5-1 PTHP Heating Coil Cap-FT,                       !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  SPACE5-1 PTHP Heating Coil Cap-FF,                       !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  SPACE5-1 PTHP Heating Coil EIR-FT,                       !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  SPACE5-1 PTHP Heating Coil EIR-FF,                       !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  SPACE5-1 PTHP Heating Coil PLF,                          !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  SPACE5-1 PTHP Heating Coil DefrEIR-FT,                   !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  SPACE5-1 PTHP Supp Heating Coil,                         !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  SPACE5-1 PTHP Supply Fan Outlet,                         !- Air Inlet Node Name
  SPACE5-1 PTHP Supply Inlet,                              !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

Site:GroundTemperature:BuildingSurface,
  21.5,                                                    !- January Ground Temperature
  21.4,                                                    !- February Ground Temperature
  21.5,                                                    !- March Ground Temperature
  21.5,                                                    !- April Ground Temperature
  22.0,                                                    !- May Ground Temperature
  22.9,                                                    !- June Ground Temperature
  23.0,                                                    !- July Ground Temperature
  23.1,                                                    !- August Ground Temperature
  23.1,                                                    !- September Ground Temperature
  22.2,                                                    !- October Ground Temperature
  21.7,                                                    !- November Ground Temperature
  21.6;                                                    !- December Ground Temperature
