!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! HVACTemplate-5ZoneUnitarySystem.idf
! Basic file description:  1 story building divided into 4 exterior and one interior conditioned zones and plenum
!                          illustrates the use of HVACTemplate objects to define zone thermostats and
!                          unitary system including furnace with DX cooling (single and multi-speed),
!                          air-to-air heat pump (single and multi-speed) and single-speed water to
!                          air heat pump.
!
! Highlights:              HVACTemplate thermostats and unitary systems
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 2 run periods,
!                          Run Control executes the run periods using the weather file
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, CHICAGO_IL_USA TMY2-94846
!
! Run Control:             Zone and System sizing with weather file run control (no design days run)
!
! Building: Single floor rectangular building 100 ft x 50 ft. 5 zones - 4 exterior, 1 interior, zone height 8 feet.
!           Exterior zone depth is 12 feet. There is a 2 foot high return plenum: the overall building height is
!           10 feet. There are windows on all 4 facades; the south and north facades have glass doors.
!           The south facing glass is shaded by overhangs. The walls are woodshingle over plywood, R11 insulation,
!           and gypboard. The roof is a gravel built up roof with R-3 mineral board insulation and plywood sheathing.
!           The windows are of various single and double pane construction with 3mm and 6mm glass and either 6mm or
!           13mm argon or air gap.  The window to wall ratio is approximately 0.29.
!           The south wall and door have overhangs.
!
!           The building is oriented 30 degrees east of north.
!
! Floor Area:        463.6 m2 (5000 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!      (0,15.2,0)                      (30.5,15.2,0)
!           _____   ________                ____
!         |\     ***        ****************   /|
!         | \                                 / |
!         |  \                 (26.8,11.6,0) /  |
!         *   \_____________________________/   *
!         *    |(3.7,11.6,0)               |    *
!         *    |                           |    *
!         *    |                           |    *
!         *    |               (26.8,3.7,0)|    *
!         *    |___________________________|    *
!         *   / (3.7,3.7,0)                 \   *
!         |  /                               \  |
!         | /                                 \ |
!         |/___******************___***________\|
!          |       Overhang        |   |
!          |_______________________|   |   window/door = *
!                                  |___|
!
!      (0,0,0)                            (30.5,0,0)
!
! Internal gains description:     lighting is 1.5 watts/ft2, office equip is 1.0 watts/ft2. There is 1 occupant
!                                 per 100 ft2 of floor area. The infiltration is 0.25 air changes per hour.
!
! Interzone Surfaces:             6 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         50
! Lights:                         7500 W
! Windows:                        4 ea.: 1) Double pane clear, 3mm glass, 13mm air gap
!                                        2) Double pane clear, 3mm glass, 13mm argon gap
!                                        3) Double pane clear, 6mm glass, 6mm air gap
!                                        4) Double pane lowE,  6mm lowE glass outside, 6mm air gap, 6mm clear glass
!
! Doors:                          2 ea.:    Single pane grey,  3mm glass
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           Single-zone unitary system with various types of dx cooling, heat
!                                 pump, or HW and ChW.  The plenum zone is unconditioned and is not
!                                 used for HVAC air flow. All equipment is autosized.
!
! Zonal Equipment:                No
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Yes
! Pumps:                          Yes
! Boilers:                        Yes
! Chillers:                       Yes
!
! Results:
! Standard Reports:               AllSummary
! Timestep or Hourly Variables:   Hourly
! Time bins Report:               None
! HTML Report:                    Yes
! Environmental Emissions:        None
! Utility Tariffs:                None

  Version,9.6;

  Building,
    Building,                !- Name
    30.,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,4;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    FlowRate,                !- Name
    0.0,                     !- Lower Limit Value
    10,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    14,                      !- Begin Day of Month
    ,                        !- Begin Year
    1,                       !- End Month
    14,                      !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  RunPeriod,
    Run Period 2,            !- Name
    7,                       !- Begin Month
    7,                       !- Begin Day of Month
    ,                        !- Begin Year
    7,                       !- End Month
    7,                       !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190.00;                  !- Elevation {m}

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness
! 
!   Site:GroundTemperature:BuildingSurface,21.5,21.4,21.5,21.5,22.0,22.9,23.0,23.1,23.1,22.2,21.7,21.6;

  Material,
    WD10,                    !- Name
    MediumSmooth,            !- Roughness
    0.667,                   !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513,                     !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    RG01,                    !- Name
    Rough,                   !- Roughness
    1.2700000E-02,           !- Thickness {m}
    1.442000,                !- Conductivity {W/m-K}
    881.0000,                !- Density {kg/m3}
    1674.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    BR01,                    !- Name
    VeryRough,               !- Roughness
    9.4999997E-03,           !- Thickness {m}
    0.1620000,               !- Conductivity {W/m-K}
    1121.000,                !- Density {kg/m3}
    1464.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    IN46,                    !- Name
    VeryRough,               !- Roughness
    7.6200001E-02,           !- Thickness {m}
    2.3000000E-02,           !- Conductivity {W/m-K}
    24.00000,                !- Density {kg/m3}
    1590.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    WD01,                    !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    513.0000,                !- Density {kg/m3}
    1381.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    PW03,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    IN02,                    !- Name
    Rough,                   !- Roughness
    9.0099998E-02,           !- Thickness {m}
    4.3000001E-02,           !- Conductivity {W/m-K}
    10.00000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    GP01,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    GP02,                    !- Name
    MediumSmooth,            !- Roughness
    1.5900001E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    CC03,                    !- Name
    MediumRough,             !- Roughness
    0.1016000,               !- Thickness {m}
    1.310000,                !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material:NoMass,
    CP01,                    !- Name
    Rough,                   !- Roughness
    0.3670000,               !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material:NoMass,
    MAT-CLNG-1,              !- Name
    Rough,                   !- Roughness
    0.652259290,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:AirGap,
    AL21,                    !- Name
    0.1570000;               !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    AL23,                    !- Name
    0.1530000;               !- Thermal Resistance {m2-K/W}

  Construction,
    ROOF-1,                  !- Name
    RG01,                    !- Outside Layer
    BR01,                    !- Layer 2
    IN46,                    !- Layer 3
    WD01;                    !- Layer 4

  Construction,
    WALL-1,                  !- Name
    WD01,                    !- Outside Layer
    PW03,                    !- Layer 2
    IN02,                    !- Layer 3
    GP01;                    !- Layer 4

  Construction,
    CLNG-1,                  !- Name
    MAT-CLNG-1;              !- Outside Layer

  Construction,
    FLOOR-SLAB-1,            !- Name
    CC03;                    !- Outside Layer

  Construction,
    INT-WALL-1,              !- Name
    GP02,                    !- Outside Layer
    AL21,                    !- Layer 2
    GP02;                    !- Layer 3

  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    GREY 3MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.626,                   !- Solar Transmittance at Normal Incidence
    0.061,                   !- Front Side Solar Reflectance at Normal Incidence
    0.061,                   !- Back Side Solar Reflectance at Normal Incidence
    0.611,                   !- Visible Transmittance at Normal Incidence
    0.061,                   !- Front Side Visible Reflectance at Normal Incidence
    0.061,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  Construction,
    Dbl Clr 3mm/13mm Air,    !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

  Construction,
    Sgl Grey 3mm,            !- Name
    GREY 3MM;                !- Outside Layer

  Schedule:Compact,
    OCCUPY-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 11:00,1.00,       !- Field 5
    Until: 12:00,0.80,       !- Field 7
    Until: 13:00,0.40,       !- Field 9
    Until: 14:00,0.80,       !- Field 11
    Until: 18:00,1.00,       !- Field 13
    Until: 19:00,0.50,       !- Field 15
    Until: 21:00,0.10,       !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: Weekends WinterDesignDay Holiday, !- Field 21
    Until: 24:00,0.0;        !- Field 22

  Schedule:Compact,
    LIGHTS-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.05,        !- Field 3
    Until: 9:00,0.9,         !- Field 5
    Until: 10:00,0.95,       !- Field 7
    Until: 11:00,1.00,       !- Field 9
    Until: 12:00,0.95,       !- Field 11
    Until: 13:00,0.8,        !- Field 13
    Until: 14:00,0.9,        !- Field 15
    Until: 18:00,1.00,       !- Field 17
    Until: 19:00,0.60,       !- Field 19
    Until: 21:00,0.40,       !- Field 21
    Until: 24:00,0.05,       !- Field 23
    For: Weekends WinterDesignDay Holiday, !- Field 25
    Until: 24:00,0.05;       !- Field 26

  Schedule:Compact,
    EQUIP-1,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.02,        !- Field 3
    Until: 9:00,0.4,         !- Field 5
    Until: 14:00,0.9,        !- Field 7
    Until: 15:00,0.8,        !- Field 9
    Until: 16:00,0.7,        !- Field 11
    Until: 18:00,0.5,        !- Field 13
    Until: 21:00,0.3,        !- Field 15
    Until: 24:00,0.02,       !- Field 17
    For: Weekends WinterDesignDay Holiday, !- Field 19
    Until: 24:00,0.02;       !- Field 20

  Schedule:Compact,
    INFIL-SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,1.0,         !- Field 3
    Until: 21:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 24:00,1.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,1.0;        !- Field 16

  Schedule:Compact,
    ActSchd,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117.239997864; !- Field 3

  Schedule:Compact,
    ShadeTransSch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Zone,
    PLENUM-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0.609600067,             !- Ceiling Height {m}
    283.2;                   !- Volume {m3}

  BuildingSurface:Detailed,
    WALL-1PF,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PR,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PB,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PL,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TOP-1,                   !- Name
    ROOF,                    !- Surface Type
    ROOF-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C1-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C2-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C2-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C3-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C3-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C4-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C4-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C5-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C5-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE1-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE1-1 Infil 1,        !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE1-1 People 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE1-1 Lights 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1584,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE1-1 ElecEq 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1056,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    FRONT-1,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE1-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WF-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.0,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    3.0,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    16.8,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    16.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DF-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.3,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    21.3,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.8,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Main South Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.0,-1.3,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.2,  !- X,Y,Z ==> Vertex 2 {m}
    19.8,0.0,2.2,  !- X,Y,Z ==> Vertex 3 {m}
    19.8,-1.3,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    South Door Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.0,-2.0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    21.0,0.0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    24.1,0.0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    24.1,-2.0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE1-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C1-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F1-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE1-1,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB12,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB21,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB14,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB41,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB15,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB51,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE2-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE2-1 Infil 1,        !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00717,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE2-1 People 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE2-1 Lights 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    684,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE2-1 ElecEq 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    456,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    RIGHT-1,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE2-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WR-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    RIGHT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.5,3.8,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,3.8,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,11.4,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,11.4,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C2-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE2-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C2-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE2-1,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB21,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB12,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB23,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB32,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB25,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB52,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE3-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE3-1 Infil 1,        !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE3-1 People 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE3-1 Lights 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1584,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE3-1 ElecEq 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1056,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    BACK-1,                  !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE3-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WB-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.4,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    27.4,15.2,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    13.7,15.2,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    13.7,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DB-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.1,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.1,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    7.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    7.0,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C3-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE3-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C3-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE3-1,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB32,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB23,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB34,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB43,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB35,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB53,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE4-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE4-1 Infil 1,        !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00717,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE4-1 People 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE4-1 Lights 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    684,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE4-1 ElecEq 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    456,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    LEFT-1,                  !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE4-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WL-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    LEFT-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,11.4,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,11.4,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,3.8,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,3.8,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C4-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE4-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C4-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE4-1,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB41,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB14,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB43,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB34,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB45,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB54,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE5-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    447.682556152;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE5-1 Infil 1,        !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.031089,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE5-1 People 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE5-1 Lights 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2964,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE5-1 ElecEq 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1976,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    C5-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE5-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C5-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F5-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE5-1,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB51,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB15,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB52,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB25,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB53,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB35,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB54,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB45,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

! For heating, recover 2 hrs early

  Schedule:Compact,
    Htg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 6:00,13.0,        !- Field 3
    Until: 7:00,18.0,        !- Field 5
    Until: 21:00,23.0,       !- Field 7
    Until: 24:00,13.0,       !- Field 9
    For: WeekEnds Holiday,   !- Field 11
    Until: 24:00,13.0,       !- Field 12
    For: SummerDesignDay,    !- Field 14
    Until: 24:00,13.0,       !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,23.0;       !- Field 18

! For cooling, recover 1 hr early

  Schedule:Compact,
    Clg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,32.0,        !- Field 3
    Until: 21:00,24.0,       !- Field 5
    Until: 24:00,32.0,       !- Field 7
    For: WeekEnds Holiday,   !- Field 9
    Until: 24:00,32.0,       !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,24.0,       !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,32.0;       !- Field 16

  Schedule:Compact,
    FanAvailSched,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,0.0,         !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,1.0;        !- Field 16

  Schedule:Compact,
    Min OA Sched,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,1.0;        !- Field 16

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2;                     !- Cooling Sizing Factor
! 
!   HVACTemplate:Thermostat,
!     All Zones,               !- Name
!     Htg-SetP-Sch,            !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Clg-SetP-Sch,            !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
! 
!   HVACTemplate:Zone:Unitary,
!     SPACE1-1,                !- Zone Name
!     Sys 1 Furnace DX Cool SnglSpd,  !- Template Unitary System Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     ,                        !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     ,                        !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
! 
!   HVACTemplate:Zone:Unitary,
!     SPACE2-1,                !- Zone Name
!     Sys 2 Furnace DX Cool MultiSpd,  !- Template Unitary System Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     ,                        !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     ,                        !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
! 
!   HVACTemplate:Zone:Unitary,
!     SPACE3-1,                !- Zone Name
!     Sys 3 Heat Pump AirSource SnglSpd,  !- Template Unitary System Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     ,                        !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     ,                        !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
! 
!   HVACTemplate:Zone:Unitary,
!     SPACE4-1,                !- Zone Name
!     Sys 4 Heat Pump WaterSource SnglSpd,  !- Template Unitary System Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     ,                        !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     ,                        !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
! 
!   HVACTemplate:Zone:Unitary,
!     SPACE5-1,                !- Zone Name
!     Sys 5 HW ChW System,     !- Template Unitary System Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     ,                        !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     ,                        !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
! 
!   HVACTemplate:System:UnitarySystem,
!     Sys 1 Furnace DX Cool SnglSpd,  !- Name
!     ,                        !- System Availability Schedule Name
!     Load,                    !- Control Type
!     SPACE1-1,                !- Control Zone or Thermostat Location Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Load Supply Air Flow Rate {m3/s}
!     FanAvailSched,           !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     600,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     1,                       !- Number of Speeds for Cooling
!     ,                        !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- DX Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     1,                       !- Number of Speeds or Stages for Heating
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Gross Rated Capacity {W}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ,                        !- Heat Pump Defrost Strategy
!     ,                        !- Heat Pump Defrost Control
!     ,                        !- Heat Pump Defrost Time Period Fraction
!     None,                    !- Supplemental Heating or Reheat Coil Type
!     ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
!     21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
!     ,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     Min OA Sched,            !- Minimum Outdoor Air Schedule Name
!     DifferentialDryBulb,     !- Economizer Type
!     LockoutWithCompressor,   !- Economizer Lockout
!     20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
!     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     Plate,                   !- Heat Recovery Heat Exchanger Type
!     None,                    !- Heat Recovery Frost Control Type
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Relative Humidity Setpoint {percent}
!     ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Relative Humidity Setpoint {percent}
!     ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
! 
!   HVACTemplate:System:UnitarySystem,
!     Sys 2 Furnace DX Cool MultiSpd,  !- Name
!     ,                        !- System Availability Schedule Name
!     Load,                    !- Control Type
!     SPACE2-1,                !- Control Zone or Thermostat Location Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Load Supply Air Flow Rate {m3/s}
!     FanAvailSched,           !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     600,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     MultiSpeedDX,            !- Cooling Coil Type
!     3,                       !- Number of Speeds for Cooling
!     ,                        !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- DX Cooling Coil Gross Rated COP {W/W}
!     Electric,                !- Heating Coil Type
!     1,                       !- Number of Speeds or Stages for Heating
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Gross Rated Capacity {W}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ,                        !- Heat Pump Defrost Strategy
!     ,                        !- Heat Pump Defrost Control
!     ,                        !- Heat Pump Defrost Time Period Fraction
!     None,                    !- Supplemental Heating or Reheat Coil Type
!     ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
!     21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
!     ,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     Min OA Sched,            !- Minimum Outdoor Air Schedule Name
!     DifferentialDryBulb,     !- Economizer Type
!     LockoutWithCompressor,   !- Economizer Lockout
!     20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
!     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     Plate,                   !- Heat Recovery Heat Exchanger Type
!     None,                    !- Heat Recovery Frost Control Type
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Relative Humidity Setpoint {percent}
!     ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Relative Humidity Setpoint {percent}
!     ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
! 
!   HVACTemplate:System:UnitarySystem,
!     Sys 3 Heat Pump AirSource SnglSpd,  !- Name
!     ,                        !- System Availability Schedule Name
!     Load,                    !- Control Type
!     SPACE3-1,                !- Control Zone or Thermostat Location Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Load Supply Air Flow Rate {m3/s}
!     FanAvailSched,           !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     600,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     1,                       !- Number of Speeds for Cooling
!     ,                        !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- DX Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPumpAirSource,  !- Heating Coil Type
!     1,                       !- Number of Speeds or Stages for Heating
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Gross Rated Capacity {W}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating or Reheat Coil Type
!     ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
!     21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
!     ,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     Min OA Sched,            !- Minimum Outdoor Air Schedule Name
!     DifferentialDryBulb,     !- Economizer Type
!     LockoutWithCompressor,   !- Economizer Lockout
!     20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
!     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     Plate,                   !- Heat Recovery Heat Exchanger Type
!     None,                    !- Heat Recovery Frost Control Type
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Relative Humidity Setpoint {percent}
!     ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Relative Humidity Setpoint {percent}
!     ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
! 
!   HVACTemplate:System:UnitarySystem,
!     Sys 4 Heat Pump WaterSource SnglSpd,  !- Name
!     ,                        !- System Availability Schedule Name
!     Load,                    !- Control Type
!     SPACE4-1,                !- Control Zone or Thermostat Location Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Load Supply Air Flow Rate {m3/s}
!     FanAvailSched,           !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     600,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDXWaterCooled,!- Cooling Coil Type
!     1,                       !- Number of Speeds for Cooling
!     ,                        !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- DX Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPumpWaterSource,  !- Heating Coil Type
!     1,                       !- Number of Speeds or Stages for Heating
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Gross Rated Capacity {W}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ,                        !- Heat Pump Defrost Strategy
!     ,                        !- Heat Pump Defrost Control
!     ,                        !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating or Reheat Coil Type
!     ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
!     21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
!     ,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     Min OA Sched,            !- Minimum Outdoor Air Schedule Name
!     DifferentialDryBulb,     !- Economizer Type
!     LockoutWithCompressor,   !- Economizer Lockout
!     20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
!     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     Plate,                   !- Heat Recovery Heat Exchanger Type
!     None,                    !- Heat Recovery Frost Control Type
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Relative Humidity Setpoint {percent}
!     ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Relative Humidity Setpoint {percent}
!     ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
! 
!   HVACTemplate:System:UnitarySystem,
!     Sys 5 HW ChW System,     !- Name
!     ,                        !- System Availability Schedule Name
!     Load,                    !- Control Type
!     SPACE5-1,                !- Control Zone or Thermostat Location Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Load Supply Air Flow Rate {m3/s}
!     FanAvailSched,           !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     600,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     1,                       !- Number of Speeds for Cooling
!     ,                        !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- DX Cooling Coil Gross Rated COP {W/W}
!     HotWater,                !- Heating Coil Type
!     1,                       !- Number of Speeds or Stages for Heating
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Gross Rated Capacity {W}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ,                        !- Heat Pump Defrost Strategy
!     ,                        !- Heat Pump Defrost Control
!     ,                        !- Heat Pump Defrost Time Period Fraction
!     None,                    !- Supplemental Heating or Reheat Coil Type
!     ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
!     21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
!     ,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     Min OA Sched,            !- Minimum Outdoor Air Schedule Name
!     DifferentialDryBulb,     !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
!     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     Plate,                   !- Heat Recovery Heat Exchanger Type
!     None,                    !- Heat Recovery Frost Control Type
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Relative Humidity Setpoint {percent}
!     ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Relative Humidity Setpoint {percent}
!     ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
! 
!   HVACTemplate:Plant:ChilledWaterLoop,
!     ChW Cooling Loop,        !- Name
!     ,                        !- Pump Schedule Name
!     Intermittent,            !- Pump Control Type
!     Default,                 !- Chiller Plant Operation Scheme Type
!     ,                        !- Chiller Plant Equipment Operation Schemes Name
!     ,                        !- Chilled Water Setpoint Schedule Name
!     7.22,                    !- Chilled Water Design Setpoint {C}
!     ConstantPrimaryNoSecondary,  !- Chilled Water Pump Configuration
!     179352,                  !- Primary Chilled Water Pump Rated Head {Pa}
!     179352,                  !- Secondary Chilled Water Pump Rated Head {Pa}
!     Default,                 !- Condenser Plant Operation Scheme Type
!     ,                        !- Condenser Equipment Operation Schemes Name
!     ,                        !- Condenser Water Temperature Control Type
!     ,                        !- Condenser Water Setpoint Schedule Name
!     29.4,                    !- Condenser Water Design Setpoint {C}
!     179352,                  !- Condenser Water Pump Rated Head {Pa}
!     None,                    !- Chilled Water Setpoint Reset Type
!     12.2,                    !- Chilled Water Setpoint at Outdoor Dry-Bulb Low {C}
!     15.6,                    !- Chilled Water Reset Outdoor Dry-Bulb Low {C}
!     6.7,                     !- Chilled Water Setpoint at Outdoor Dry-Bulb High {C}
!     26.7,                    !- Chilled Water Reset Outdoor Dry-Bulb High {C}
!     SinglePump,              !- Chilled Water Primary Pump Type
!     SinglePump,              !- Chilled Water Secondary Pump Type
!     SinglePump,              !- Condenser Water Pump Type
!     Yes,                     !- Chilled Water Supply Side Bypass Pipe
!     Yes,                     !- Chilled Water Demand Side Bypass Pipe
!     Yes,                     !- Condenser Water Supply Side Bypass Pipe
!     Yes,                     !- Condenser Water Demand Side Bypass Pipe
!     Water,                   !- Fluid Type
!     6.67,                    !- Loop Design Delta Temperature {deltaC}
!     ,                        !- Minimum Outdoor Dry Bulb Temperature {C}
!     SequentialLoad,          !- Chilled Water Load Distribution Scheme
!     SequentialLoad;          !- Condenser Water Load Distribution Scheme
! 
!   HVACTemplate:Plant:Chiller,
!     ChW Loop Chiller,        !- Name
!     ElectricReciprocatingChiller,  !- Chiller Type
!     autosize,                !- Capacity {W}
!     3,                       !- Nominal COP {W/W}
!     AirCooled,               !- Condenser Type
!     ,                        !- Priority
!     1,                       !- Sizing Factor
!     ,                        !- Minimum Part Load Ratio
!     1,                       !- Maximum Part Load Ratio
!     1,                       !- Optimum Part Load Ratio
!     0.25,                    !- Minimum Unloading Ratio
!     5;                       !- Leaving Chilled Water Lower Temperature Limit {C}
! 
!   HVACTemplate:Plant:HotWaterLoop,
!     HW Heating Loop,         !- Name
!     ,                        !- Pump Schedule Name
!     Intermittent,            !- Pump Control Type
!     Default,                 !- Hot Water Plant Operation Scheme Type
!     ,                        !- Hot Water Plant Equipment Operation Schemes Name
!     ,                        !- Hot Water Setpoint Schedule Name
!     82,                      !- Hot Water Design Setpoint {C}
!     ConstantFlow,            !- Hot Water Pump Configuration
!     179352,                  !- Hot Water Pump Rated Head {Pa}
!     None,                    !- Hot Water Setpoint Reset Type
!     82.2,                    !- Hot Water Setpoint at Outdoor Dry-Bulb Low {C}
!     -6.7,                    !- Hot Water Reset Outdoor Dry-Bulb Low {C}
!     65.6,                    !- Hot Water Setpoint at Outdoor Dry-Bulb High {C}
!     10,                      !- Hot Water Reset Outdoor Dry-Bulb High {C}
!     SinglePump,              !- Hot Water Pump Type
!     Yes,                     !- Supply Side Bypass Pipe
!     Yes,                     !- Demand Side Bypass Pipe
!     Water,                   !- Fluid Type
!     11,                      !- Loop Design Delta Temperature {deltaC}
!     ,                        !- Maximum Outdoor Dry Bulb Temperature {C}
!     SequentialLoad;          !- Load Distribution Scheme
! 
!   HVACTemplate:Plant:Boiler,
!     Hot Water Loop Boiler,   !- Name
!     CondensingHotWaterBoiler,!- Boiler Type
!     autosize,                !- Capacity {W}
!     0.8,                     !- Efficiency
!     NaturalGas,              !- Fuel Type
!     ,                        !- Priority
!     1,                       !- Sizing Factor
!     ,                        !- Minimum Part Load Ratio
!     1.1,                     !- Maximum Part Load Ratio
!     1,                       !- Optimum Part Load Ratio
!     100,                     !- Water Outlet Upper Temperature Limit {C}
!     HotWater;                !- Template Plant Loop Type
! 
!   HVACTemplate:Plant:MixedWaterLoop,
!     Heat Pump Water Loop,    !- Name
!     ,                        !- Pump Schedule Name
!     Intermittent,            !- Pump Control Type
!     Default,                 !- Operation Scheme Type
!     ,                        !- Equipment Operation Schemes Name
!     ,                        !- High Temperature Setpoint Schedule Name
!     33,                      !- High Temperature Design Setpoint {C}
!     ,                        !- Low Temperature Setpoint Schedule Name
!     20,                      !- Low Temperature Design Setpoint {C}
!     ConstantFlow,            !- Water Pump Configuration
!     179352,                  !- Water Pump Rated Head {Pa}
!     SinglePump,              !- Water Pump Type
!     Yes,                     !- Supply Side Bypass Pipe
!     Yes,                     !- Demand Side Bypass Pipe
!     Water,                   !- Fluid Type
!     5.6,                     !- Loop Design Delta Temperature {deltaC}
!     SequentialLoad;          !- Load Distribution Scheme
! 
!   HVACTemplate:Plant:Tower,
!     Heat Pump Loop Tower,    !- Name
!     TwoSpeed,                !- Tower Type
!     autosize,                !- High Speed Nominal Capacity {W}
!     autosize,                !- High Speed Fan Power {W}
!     autosize,                !- Low Speed Nominal Capacity {W}
!     autosize,                !- Low Speed Fan Power {W}
!     autosize,                !- Free Convection Capacity {W}
!     ,                        !- Priority
!     1,                       !- Sizing Factor
!     MixedWater;              !- Template Plant Loop Type
! 
!   HVACTemplate:Plant:Boiler,
!     Heat Pump Loop Boiler,   !- Name
!     HotWaterBoiler,          !- Boiler Type
!     autosize,                !- Capacity {W}
!     0.8,                     !- Efficiency
!     NaturalGas,              !- Fuel Type
!     ,                        !- Priority
!     1,                       !- Sizing Factor
!     ,                        !- Minimum Part Load Ratio
!     1.1,                     !- Maximum Part Load Ratio
!     1,                       !- Optimum Part Load Ratio
!     100,                     !- Water Outlet Upper Temperature Limit {C}
!     MixedWater;              !- Template Plant Loop Type

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Zone Air Temperature,hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Mean Radiant Temperature,hourly;

  Output:Variable,*,Zone Operative Temperature,hourly;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,hourly;

  Output:Variable,*,Zone Air Humidity Ratio,hourly;

  Output:Variable,*,Zone Air Relative Humidity,hourly;

  Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,hourly;

  Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,hourly;

  Output:Variable,*,Heating Coil Heating Rate,hourly;

  Output:Variable,*,Cooling Coil Total Cooling Rate,hourly;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,hourly;

  Output:Variable,*,Plant Supply Side Outlet Temperature,hourly;

  Output:Variable,*,Chiller Evaporator Cooling Rate,hourly;

  Output:Variable,*,Chiller Condenser Heat Transfer Rate,hourly;

  Output:Variable,*,Chiller Electricity Rate,hourly;

  Output:Variable,*,Chiller COP,hourly;

  Output:Variable,*,Boiler Heating Rate,hourly;

  Output:Variable,*,Boiler NaturalGas Rate,hourly;

  Output:Variable,*,Cooling Tower Heat Transfer Rate,hourly;

  Output:Variable,*,Cooling Tower Fan Electricity Rate,hourly;

  Output:VariableDictionary,IDF;

  Output:Surfaces:Drawing,dxf;

  Output:Surfaces:List,lines;

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,Electricity:Plant,monthly;

  Output:Meter:MeterFileOnly,NaturalGas:Plant,monthly;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;

  Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Plant,runperiod;

  Output:Meter:MeterFileOnly,NaturalGas:Plant,runperiod;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,runperiod;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name
! 
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
! 

ThermostatSetpoint:DualSetpoint,
  All Zones Dual SP Control,                               !- Name
  Htg-SetP-Sch,                                            !- Heating Setpoint Temperature Schedule Name
  Clg-SetP-Sch;                                            !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  HVACTemplate Any Number;                                 !- Name

Schedule:Compact,
  HVACTemplate-Always 4,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  4;                                                       !- Field 4

ZoneControl:Thermostat,
  SPACE1-1 Thermostat,                                     !- Name
  SPACE1-1,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  All Zones Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE1-1,                                        !- Name
  flow/person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE1-1,                                                !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA SPACE1-1,                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD SPACE1-1;                                       !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE1-1,                                       !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  SPACE1-1,                                                !- Zone Name
  SPACE1-1 Equipment,                                      !- Zone Conditioning Equipment List Name
  SPACE1-1 Supply Inlet,                                   !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  SPACE1-1 Zone Air Node,                                  !- Zone Air Node Name
  SPACE1-1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  SPACE1-1 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  SPACE1-1 ATU,                                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  SPACE1-1 ATU,                                            !- Name
  SPACE1-1 Supply Inlet,                                   !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  SPACE1-1 CV;                                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  SPACE1-1 CV,                                             !- Name
  ,                                                        !- Availability Schedule Name
  SPACE1-1 Zone Equip Inlet,                               !- Air Inlet Node Name
  SPACE1-1 Supply Inlet,                                   !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

ZoneControl:Thermostat,
  SPACE2-1 Thermostat,                                     !- Name
  SPACE2-1,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  All Zones Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE2-1,                                        !- Name
  flow/person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE2-1,                                                !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA SPACE2-1,                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD SPACE2-1;                                       !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE2-1,                                       !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  SPACE2-1,                                                !- Zone Name
  SPACE2-1 Equipment,                                      !- Zone Conditioning Equipment List Name
  SPACE2-1 Supply Inlet,                                   !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  SPACE2-1 Zone Air Node,                                  !- Zone Air Node Name
  SPACE2-1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  SPACE2-1 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  SPACE2-1 ATU,                                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  SPACE2-1 ATU,                                            !- Name
  SPACE2-1 Supply Inlet,                                   !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  SPACE2-1 CV;                                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  SPACE2-1 CV,                                             !- Name
  ,                                                        !- Availability Schedule Name
  SPACE2-1 Zone Equip Inlet,                               !- Air Inlet Node Name
  SPACE2-1 Supply Inlet,                                   !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

ZoneControl:Thermostat,
  SPACE3-1 Thermostat,                                     !- Name
  SPACE3-1,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  All Zones Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE3-1,                                        !- Name
  flow/person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE3-1,                                                !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA SPACE3-1,                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD SPACE3-1;                                       !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE3-1,                                       !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  SPACE3-1,                                                !- Zone Name
  SPACE3-1 Equipment,                                      !- Zone Conditioning Equipment List Name
  SPACE3-1 Supply Inlet,                                   !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  SPACE3-1 Zone Air Node,                                  !- Zone Air Node Name
  SPACE3-1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  SPACE3-1 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  SPACE3-1 ATU,                                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  SPACE3-1 ATU,                                            !- Name
  SPACE3-1 Supply Inlet,                                   !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  SPACE3-1 CV;                                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  SPACE3-1 CV,                                             !- Name
  ,                                                        !- Availability Schedule Name
  SPACE3-1 Zone Equip Inlet,                               !- Air Inlet Node Name
  SPACE3-1 Supply Inlet,                                   !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

ZoneControl:Thermostat,
  SPACE4-1 Thermostat,                                     !- Name
  SPACE4-1,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  All Zones Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE4-1,                                        !- Name
  flow/person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE4-1,                                                !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA SPACE4-1,                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD SPACE4-1;                                       !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE4-1,                                       !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  SPACE4-1,                                                !- Zone Name
  SPACE4-1 Equipment,                                      !- Zone Conditioning Equipment List Name
  SPACE4-1 Supply Inlet,                                   !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  SPACE4-1 Zone Air Node,                                  !- Zone Air Node Name
  SPACE4-1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  SPACE4-1 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  SPACE4-1 ATU,                                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  SPACE4-1 ATU,                                            !- Name
  SPACE4-1 Supply Inlet,                                   !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  SPACE4-1 CV;                                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  SPACE4-1 CV,                                             !- Name
  ,                                                        !- Availability Schedule Name
  SPACE4-1 Zone Equip Inlet,                               !- Air Inlet Node Name
  SPACE4-1 Supply Inlet,                                   !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

ZoneControl:Thermostat,
  SPACE5-1 Thermostat,                                     !- Name
  SPACE5-1,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  All Zones Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE5-1,                                        !- Name
  flow/person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE5-1,                                                !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA SPACE5-1,                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD SPACE5-1;                                       !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE5-1,                                       !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  SPACE5-1,                                                !- Zone Name
  SPACE5-1 Equipment,                                      !- Zone Conditioning Equipment List Name
  SPACE5-1 Supply Inlet,                                   !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  SPACE5-1 Zone Air Node,                                  !- Zone Air Node Name
  SPACE5-1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  SPACE5-1 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  SPACE5-1 ATU,                                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  SPACE5-1 ATU,                                            !- Name
  SPACE5-1 Supply Inlet,                                   !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  SPACE5-1 CV;                                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  SPACE5-1 CV,                                             !- Name
  ,                                                        !- Availability Schedule Name
  SPACE5-1 Zone Equip Inlet,                               !- Air Inlet Node Name
  SPACE5-1 Supply Inlet,                                   !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

Sizing:System,
  Sys 1 Furnace DX Cool SnglSpd,                           !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  autosize,                                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  Sys 1 Furnace DX Cool SnglSpd,                           !- Name
  ,                                                        !- Controller List Name
  Sys 1 Furnace DX Cool SnglSpd Availability Managers,     !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  Sys 1 Furnace DX Cool SnglSpd Branches,                  !- Branch List Name
  ,                                                        !- Connector List Name
  Sys 1 Furnace DX Cool SnglSpd Air Loop Inlet,            !- Supply Side Inlet Node Name
  Sys 1 Furnace DX Cool SnglSpd Return Air Outlet,         !- Demand Side Outlet Node Name
  Sys 1 Furnace DX Cool SnglSpd Supply Path Inlet,         !- Demand Side Inlet Node Names
  Sys 1 Furnace DX Cool SnglSpd Heating Coil Outlet;       !- Supply Side Outlet Node Names

BranchList,
  Sys 1 Furnace DX Cool SnglSpd Branches,                  !- Name
  Sys 1 Furnace DX Cool SnglSpd Main Branch;               !- Branch Name

Branch,
  Sys 1 Furnace DX Cool SnglSpd Main Branch,               !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  Sys 1 Furnace DX Cool SnglSpd OA System,                 !- Component Name
  Sys 1 Furnace DX Cool SnglSpd Air Loop Inlet,            !- Component Inlet Node Name
  Sys 1 Furnace DX Cool SnglSpd Mixed Air Outlet,          !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  Sys 1 Furnace DX Cool SnglSpd Unitary System,            !- Component Name
  Sys 1 Furnace DX Cool SnglSpd Mixed Air Outlet,          !- Component Inlet Node Name
  Sys 1 Furnace DX Cool SnglSpd Heating Coil Outlet;       !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  Sys 1 Furnace DX Cool SnglSpd Supply Path,               !- Name
  Sys 1 Furnace DX Cool SnglSpd Supply Path Inlet,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  Sys 1 Furnace DX Cool SnglSpd Zone Splitter;             !- Component Name

AirLoopHVAC:ZoneSplitter,
  Sys 1 Furnace DX Cool SnglSpd Zone Splitter,             !- Name
  Sys 1 Furnace DX Cool SnglSpd Supply Path Inlet,         !- Inlet Node Name
  SPACE1-1 Zone Equip Inlet;                               !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  Sys 1 Furnace DX Cool SnglSpd Return Path,               !- Name
  Sys 1 Furnace DX Cool SnglSpd Return Air Outlet,         !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  Sys 1 Furnace DX Cool SnglSpd Zone Mixer;                !- Component Name

AirLoopHVAC:ZoneMixer,
  Sys 1 Furnace DX Cool SnglSpd Zone Mixer,                !- Name
  Sys 1 Furnace DX Cool SnglSpd Return Air Outlet,         !- Outlet Node Name
  SPACE1-1 Return Outlet;                                  !- Inlet Node Name

AvailabilityManagerAssignmentList,
  Sys 1 Furnace DX Cool SnglSpd Availability Managers,     !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  Sys 1 Furnace DX Cool SnglSpd Availability;              !- Availability Manager Name

AvailabilityManager:Scheduled,
  Sys 1 Furnace DX Cool SnglSpd Availability,              !- Name
  HVACTemplate-Always 1;                                   !- Schedule Name

Schedule:Compact,
  HVACTemplate-Always 1,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  1;                                                       !- Field 4

AirLoopHVAC:UnitarySystem,
  Sys 1 Furnace DX Cool SnglSpd Unitary System,            !- Name
  Load,                                                    !- Control Type
  SPACE1-1,                                                !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  Sys 1 Furnace DX Cool SnglSpd Mixed Air Outlet,          !- Air Inlet Node Name
  Sys 1 Furnace DX Cool SnglSpd Heating Coil Outlet,       !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  Sys 1 Furnace DX Cool SnglSpd Supply Fan,                !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  FanAvailSched,                                           !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  Sys 1 Furnace DX Cool SnglSpd Heating Coil,              !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Sys 1 Furnace DX Cool SnglSpd Cooling Coil,              !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  Sys 1 Furnace DX Cool SnglSpd Cooling Coil,              !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Sys 1 Furnace DX Cool SnglSpd Supply Fan Outlet,         !- Air Inlet Node Name
  Sys 1 Furnace DX Cool SnglSpd Cooling Coil Outlet,       !- Air Outlet Node Name
  Sys 1 Furnace DX Cool SnglSpd Cool Coil Cap-FT,          !- Total Cooling Capacity Function of Temperature Curve Name
  Sys 1 Furnace DX Cool SnglSpd Cool Coil Cap-FF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Sys 1 Furnace DX Cool SnglSpd Cool Coil EIR-FT,          !- Energy Input Ratio Function of Temperature Curve Name
  Sys 1 Furnace DX Cool SnglSpd Cool Coil EIR-FF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
  Sys 1 Furnace DX Cool SnglSpd Cool Coil PLF,             !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Sys 1 Furnace DX Cool SnglSpd Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  Sys 1 Furnace DX Cool SnglSpd Cool Coil Cap-FT,          !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  Sys 1 Furnace DX Cool SnglSpd Cool Coil Cap-FF,          !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  Sys 1 Furnace DX Cool SnglSpd Cool Coil EIR-FT,          !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  Sys 1 Furnace DX Cool SnglSpd Cool Coil EIR-FF,          !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  Sys 1 Furnace DX Cool SnglSpd Cool Coil PLF,             !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Sys 1 Furnace DX Cool SnglSpd Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Fuel,
  Sys 1 Furnace DX Cool SnglSpd Heating Coil,              !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.8,                                                     !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Sys 1 Furnace DX Cool SnglSpd Cooling Coil Outlet,       !- Air Inlet Node Name
  Sys 1 Furnace DX Cool SnglSpd Heating Coil Outlet,       !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- Parasitic Electric Load {W}
  Sys 1 Furnace DX Cool SnglSpd Heating Coil PLF-FPLR,     !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  Sys 1 Furnace DX Cool SnglSpd Heating Coil PLF-FPLR,     !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Fan:OnOff,
  Sys 1 Furnace DX Cool SnglSpd Supply Fan,                !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  600,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Sys 1 Furnace DX Cool SnglSpd Mixed Air Outlet,          !- Air Inlet Node Name
  Sys 1 Furnace DX Cool SnglSpd Supply Fan Outlet;         !- Air Outlet Node Name

OutdoorAir:NodeList,
  Sys 1 Furnace DX Cool SnglSpd Outdoor Air Inlet;         !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  Sys 1 Furnace DX Cool SnglSpd OA System,                 !- Name
  Sys 1 Furnace DX Cool SnglSpd OA System Controllers,     !- Controller List Name
  Sys 1 Furnace DX Cool SnglSpd OA System Equipment;       !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Sys 1 Furnace DX Cool SnglSpd OA System Controllers,     !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  Sys 1 Furnace DX Cool SnglSpd OA Controller;             !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Sys 1 Furnace DX Cool SnglSpd OA System Equipment,       !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  Sys 1 Furnace DX Cool SnglSpd OA Mixing Box;             !- Component Name

OutdoorAir:Mixer,
  Sys 1 Furnace DX Cool SnglSpd OA Mixing Box,             !- Name
  Sys 1 Furnace DX Cool SnglSpd Mixed Air Outlet,          !- Mixed Air Node Name
  Sys 1 Furnace DX Cool SnglSpd Outdoor Air Inlet,         !- Outdoor Air Stream Node Name
  Sys 1 Furnace DX Cool SnglSpd Relief Air Outlet,         !- Relief Air Stream Node Name
  Sys 1 Furnace DX Cool SnglSpd Air Loop Inlet;            !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  Sys 1 Furnace DX Cool SnglSpd Economizer Supply Air Temp Manager,  !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  SPACE1-1,                                                !- Control Zone Name
  SPACE1-1 Zone Air Node,                                  !- Zone Node Name
  SPACE1-1 Supply Inlet,                                   !- Zone Inlet Node Name
  Sys 1 Furnace DX Cool SnglSpd Heating Coil Outlet;       !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Sys 1 Furnace DX Cool SnglSpd Cooling Coil Air Temp Manager,  !- Name
  Temperature,                                             !- Control Variable
  Sys 1 Furnace DX Cool SnglSpd Heating Coil Outlet,       !- Reference Setpoint Node Name
  Sys 1 Furnace DX Cool SnglSpd Mixed Air Outlet,          !- Fan Inlet Node Name
  Sys 1 Furnace DX Cool SnglSpd Supply Fan Outlet,         !- Fan Outlet Node Name
  Sys 1 Furnace DX Cool SnglSpd Mixed Air Outlet;          !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  Sys 1 Furnace DX Cool SnglSpd OA Controller,             !- Name
  Sys 1 Furnace DX Cool SnglSpd Relief Air Outlet,         !- Relief Air Outlet Node Name
  Sys 1 Furnace DX Cool SnglSpd Air Loop Inlet,            !- Return Air Node Name
  Sys 1 Furnace DX Cool SnglSpd Mixed Air Outlet,          !- Mixed Air Node Name
  Sys 1 Furnace DX Cool SnglSpd Outdoor Air Inlet,         !- Actuator Node Name
  autosize,                                                !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                                     !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  20,                                                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                                   !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  Min OA Sched,                                            !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  Sys 2 Furnace DX Cool MultiSpd,                          !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  autosize,                                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  Sys 2 Furnace DX Cool MultiSpd,                          !- Name
  ,                                                        !- Controller List Name
  Sys 2 Furnace DX Cool MultiSpd Availability Managers,    !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  Sys 2 Furnace DX Cool MultiSpd Branches,                 !- Branch List Name
  ,                                                        !- Connector List Name
  Sys 2 Furnace DX Cool MultiSpd Air Loop Inlet,           !- Supply Side Inlet Node Name
  Sys 2 Furnace DX Cool MultiSpd Return Air Outlet,        !- Demand Side Outlet Node Name
  Sys 2 Furnace DX Cool MultiSpd Supply Path Inlet,        !- Demand Side Inlet Node Names
  Sys 2 Furnace DX Cool MultiSpd Supply Fan Outlet;        !- Supply Side Outlet Node Names

BranchList,
  Sys 2 Furnace DX Cool MultiSpd Branches,                 !- Name
  Sys 2 Furnace DX Cool MultiSpd Main Branch;              !- Branch Name

Branch,
  Sys 2 Furnace DX Cool MultiSpd Main Branch,              !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  Sys 2 Furnace DX Cool MultiSpd OA System,                !- Component Name
  Sys 2 Furnace DX Cool MultiSpd Air Loop Inlet,           !- Component Inlet Node Name
  Sys 2 Furnace DX Cool MultiSpd Mixed Air Outlet,         !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  Sys 2 Furnace DX Cool MultiSpd Unitary System,           !- Component Name
  Sys 2 Furnace DX Cool MultiSpd Mixed Air Outlet,         !- Component Inlet Node Name
  Sys 2 Furnace DX Cool MultiSpd Supply Fan Outlet;        !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  Sys 2 Furnace DX Cool MultiSpd Supply Path,              !- Name
  Sys 2 Furnace DX Cool MultiSpd Supply Path Inlet,        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  Sys 2 Furnace DX Cool MultiSpd Zone Splitter;            !- Component Name

AirLoopHVAC:ZoneSplitter,
  Sys 2 Furnace DX Cool MultiSpd Zone Splitter,            !- Name
  Sys 2 Furnace DX Cool MultiSpd Supply Path Inlet,        !- Inlet Node Name
  SPACE2-1 Zone Equip Inlet;                               !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  Sys 2 Furnace DX Cool MultiSpd Return Path,              !- Name
  Sys 2 Furnace DX Cool MultiSpd Return Air Outlet,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  Sys 2 Furnace DX Cool MultiSpd Zone Mixer;               !- Component Name

AirLoopHVAC:ZoneMixer,
  Sys 2 Furnace DX Cool MultiSpd Zone Mixer,               !- Name
  Sys 2 Furnace DX Cool MultiSpd Return Air Outlet,        !- Outlet Node Name
  SPACE2-1 Return Outlet;                                  !- Inlet Node Name

AvailabilityManagerAssignmentList,
  Sys 2 Furnace DX Cool MultiSpd Availability Managers,    !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  Sys 2 Furnace DX Cool MultiSpd Availability;             !- Availability Manager Name

AvailabilityManager:Scheduled,
  Sys 2 Furnace DX Cool MultiSpd Availability,             !- Name
  HVACTemplate-Always 1;                                   !- Schedule Name

AirLoopHVAC:UnitarySystem,
  Sys 2 Furnace DX Cool MultiSpd Unitary System,           !- Name
  Load,                                                    !- Control Type
  SPACE2-1,                                                !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  Sys 2 Furnace DX Cool MultiSpd Mixed Air Outlet,         !- Air Inlet Node Name
  Sys 2 Furnace DX Cool MultiSpd Supply Fan Outlet,        !- Air Outlet Node Name
  Fan:VariableVolume,                                      !- Supply Fan Object Type
  Sys 2 Furnace DX Cool MultiSpd Supply Fan,               !- Supply Fan Name
  DrawThrough,                                             !- Fan Placement
  FanAvailSched,                                           !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Electric,                                   !- Heating Coil Object Type
  Sys 2 Furnace DX Cool MultiSpd Heating Coil,             !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:MultiSpeed,                              !- Cooling Coil Object Type
  Sys 2 Furnace DX Cool MultiSpd Cooling Coil,             !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  UnitarySystemPerformance:Multispeed,                     !- Design Specification Multispeed Object Type
  Sys 2 Furnace DX Cool MultiSpd Unitary System MultiSpeed Performance;  !- Design Specification Multispeed Object Name

UnitarySystemPerformance:Multispeed,
  Sys 2 Furnace DX Cool MultiSpd Unitary System MultiSpeed Performance,  !- Name
  1,                                                       !- Number of Speeds for Heating
  3,                                                       !- Number of Speeds for Cooling
  No,                                                      !- Single Mode Operation
  0.333333343,                                             !- No Load Supply Air Flow Rate Ratio
  autosize,                                                !- Heating Speed 1 Supply Air Flow Ratio
  autosize,                                                !- Cooling Speed 1 Supply Air Flow Ratio
  autosize,                                                !- Heating Speed 2 Supply Air Flow Ratio
  autosize,                                                !- Cooling Speed 2 Supply Air Flow Ratio
  autosize,                                                !- Heating Speed 3 Supply Air Flow Ratio
  autosize,                                                !- Cooling Speed 3 Supply Air Flow Ratio
  autosize,                                                !- Heating Speed 4 Supply Air Flow Ratio
  autosize,                                                !- Cooling Speed 4 Supply Air Flow Ratio
  autosize,                                                !- Heating Speed 5 Supply Air Flow Ratio
  autosize,                                                !- Cooling Speed 5 Supply Air Flow Ratio
  autosize,                                                !- Heating Speed 6 Supply Air Flow Ratio
  autosize,                                                !- Cooling Speed 6 Supply Air Flow Ratio
  autosize,                                                !- Heating Speed 7 Supply Air Flow Ratio
  autosize,                                                !- Cooling Speed 7 Supply Air Flow Ratio
  autosize,                                                !- Heating Speed 8 Supply Air Flow Ratio
  autosize,                                                !- Cooling Speed 8 Supply Air Flow Ratio
  autosize,                                                !- Heating Speed 9 Supply Air Flow Ratio
  autosize,                                                !- Cooling Speed 9 Supply Air Flow Ratio
  autosize,                                                !- Heating Speed 10 Supply Air Flow Ratio
  autosize;                                                !- Cooling Speed 10 Supply Air Flow Ratio

Coil:Cooling:DX:MultiSpeed,
  Sys 2 Furnace DX Cool MultiSpd Cooling Coil,             !- Name
  ,                                                        !- Availability Schedule Name
  Sys 2 Furnace DX Cool MultiSpd Mixed Air Outlet,         !- Air Inlet Node Name
  Sys 2 Furnace DX Cool MultiSpd Cooling Coil Outlet,      !- Air Outlet Node Name
  Sys 2 Furnace DX Cool MultiSpd Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                                        !- Supply Water Storage Tank Name
  ,                                                        !- Condensate Collection Water Storage Tank Name
  No,                                                      !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                                      !- Apply Latent Degradation to Speeds Greater than 1
  0.0,                                                     !- Crankcase Heater Capacity {W}
  10.0,                                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                                        !- Basin Heater Capacity {W/K}
  ,                                                        !- Basin Heater Setpoint Temperature {C}
  ,                                                        !- Basin Heater Operating Schedule Name
  Electricity,                                             !- Fuel Type
  3,                                                       !- Number of Speeds
  autosize,                                                !- Speed 1 Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Speed 1 Gross Rated Sensible Heat Ratio
  3,                                                       !- Speed 1 Gross Rated Cooling COP {W/W}
  autosize,                                                !- Speed 1 Rated Air Flow Rate {m3/s}
  ,                                                        !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Sys 2 Furnace DX Cool MultiSpd Cool Coil Cap-FT,         !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
  Sys 2 Furnace DX Cool MultiSpd Cool Coil Cap-FF,         !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
  Sys 2 Furnace DX Cool MultiSpd Cool Coil EIR-FT,         !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  Sys 2 Furnace DX Cool MultiSpd Cool Coil EIR-FF,         !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
  Sys 2 Furnace DX Cool MultiSpd Cool Coil PLF,            !- Speed 1 Part Load Fraction Correlation Curve Name
  0,                                                       !- Speed 1 Nominal Time for Condensate Removal to Begin
  0,                                                       !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Speed 1 Maximum Cycling Rate
  0,                                                       !- Speed 1 Latent Capacity Time Constant
  0.2,                                                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
  Sys 2 Furnace DX Cool MultiSpd Cool Coil WH-FT,          !- Speed 1 Waste Heat Function of Temperature Curve Name
  ,                                                        !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
  ,                                                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
  ,                                                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
  autosize,                                                !- Speed 2 Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Speed 2 Gross Rated Sensible Heat Ratio
  3,                                                       !- Speed 2 Gross Rated Cooling COP {W/W}
  autosize,                                                !- Speed 2 Rated Air Flow Rate {m3/s}
  ,                                                        !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Sys 2 Furnace DX Cool MultiSpd Cool Coil Cap-FT,         !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
  Sys 2 Furnace DX Cool MultiSpd Cool Coil Cap-FF,         !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
  Sys 2 Furnace DX Cool MultiSpd Cool Coil EIR-FT,         !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  Sys 2 Furnace DX Cool MultiSpd Cool Coil EIR-FF,         !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
  Sys 2 Furnace DX Cool MultiSpd Cool Coil PLF,            !- Speed 2 Part Load Fraction Correlation Curve Name
  0,                                                       !- Speed 2 Nominal Time for Condensate Removal to Begin
  0,                                                       !- Speed 2 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Speed 2 Maximum Cycling Rate
  0,                                                       !- Speed 2 Latent Capacity Time Constant
  0.2,                                                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
  Sys 2 Furnace DX Cool MultiSpd Cool Coil WH-FT,          !- Speed 2 Waste Heat Function of Temperature Curve Name
  ,                                                        !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
  ,                                                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
  ,                                                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}
  autosize,                                                !- Speed 3 Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Speed 3 Gross Rated Sensible Heat Ratio
  3,                                                       !- Speed 3 Gross Rated Cooling COP {W/W}
  autosize,                                                !- Speed 3 Rated Air Flow Rate {m3/s}
  ,                                                        !- Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Sys 2 Furnace DX Cool MultiSpd Cool Coil Cap-FT,         !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
  Sys 2 Furnace DX Cool MultiSpd Cool Coil Cap-FF,         !- Speed 3 Total Cooling Capacity Function of Flow Fraction Curve Name
  Sys 2 Furnace DX Cool MultiSpd Cool Coil EIR-FT,         !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
  Sys 2 Furnace DX Cool MultiSpd Cool Coil EIR-FF,         !- Speed 3 Energy Input Ratio Function of Flow Fraction Curve Name
  Sys 2 Furnace DX Cool MultiSpd Cool Coil PLF,            !- Speed 3 Part Load Fraction Correlation Curve Name
  0,                                                       !- Speed 3 Nominal Time for Condensate Removal to Begin
  0,                                                       !- Speed 3 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Speed 3 Maximum Cycling Rate
  0,                                                       !- Speed 3 Latent Capacity Time Constant
  0.2,                                                     !- Speed 3 Rated Waste Heat Fraction of Power Input {dimensionless}
  Sys 2 Furnace DX Cool MultiSpd Cool Coil WH-FT,          !- Speed 3 Waste Heat Function of Temperature Curve Name
  ,                                                        !- Speed 3 Evaporative Condenser Effectiveness {dimensionless}
  ,                                                        !- Speed 3 Evaporative Condenser Air Flow Rate {m3/s}
  ;                                                        !- Speed 3 Rated Evaporative Condenser Pump Power Consumption {W}
! Curves from example file MultiSpeedHeatPump.idf, Sep 2013, same curves for all speeds.

Curve:Biquadratic,
  Sys 2 Furnace DX Cool MultiSpd Cool Coil Cap-FT,         !- Name
  0.476428E+00,                                            !- Coefficient1 Constant
  0.401147E-01,                                            !- Coefficient2 x
  0.226411E-03,                                            !- Coefficient3 x**2
  -0.827136E-03,                                           !- Coefficient4 y
  -0.732240E-05,                                           !- Coefficient5 y**2
  -0.446278E-03,                                           !- Coefficient6 x*y
  0.0,                                                     !- Minimum Value of x
  50.0,                                                    !- Maximum Value of x
  0.0,                                                     !- Minimum Value of y
  50.0,                                                    !- Maximum Value of y
  0.0,                                                     !- Minimum Curve Output
  5.0,                                                     !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature,                                             !- Input Unit Type for Y
  Dimensionless;                                           !- Output Unit Type

Curve:Cubic,
  Sys 2 Furnace DX Cool MultiSpd Cool Coil Cap-FF,         !- Name
  .47278589,                                               !- Coefficient1 Constant
  1.2433415,                                               !- Coefficient2 x
  -1.0387055,                                              !- Coefficient3 x**2
  .32257813,                                               !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Sys 2 Furnace DX Cool MultiSpd Cool Coil EIR-FT,         !- Name
  0.632475E+00,                                            !- Coefficient1 Constant
  -0.121321E-01,                                           !- Coefficient2 x
  0.507773E-03,                                            !- Coefficient3 x**2
  0.155377E-01,                                            !- Coefficient4 y
  0.272840E-03,                                            !- Coefficient5 y**2
  -0.679201E-03,                                           !- Coefficient6 x*y
  0.0,                                                     !- Minimum Value of x
  50.0,                                                    !- Maximum Value of x
  0.0,                                                     !- Minimum Value of y
  50.0,                                                    !- Maximum Value of y
  0.0,                                                     !- Minimum Curve Output
  5.0,                                                     !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature,                                             !- Input Unit Type for Y
  Dimensionless;                                           !- Output Unit Type

Curve:Cubic,
  Sys 2 Furnace DX Cool MultiSpd Cool Coil EIR-FF,         !- Name
  .47278589,                                               !- Coefficient1 Constant
  1.2433415,                                               !- Coefficient2 x
  -1.0387055,                                              !- Coefficient3 x**2
  .32257813,                                               !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x
! PLF = l.- Cd(1.-PLR) where Cd = 0.15

Curve:Quadratic,
  Sys 2 Furnace DX Cool MultiSpd Cool Coil PLF,            !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Curve:Biquadratic,
  Sys 2 Furnace DX Cool MultiSpd Cool Coil WH-FT,          !- Name
  1.0,                                                     !- Coefficient1 Constant
  0.0,                                                     !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 y
  0.0,                                                     !- Coefficient5 y**2
  0.0,                                                     !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50,                                                      !- Maximum Value of y
  ,                                                        !- Minimum Curve Output
  ,                                                        !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Temperature,                                             !- Input Unit Type for Y
  Dimensionless;                                           !- Output Unit Type

OutdoorAir:Node,
  Sys 2 Furnace DX Cool MultiSpd Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:Electric,
  Sys 2 Furnace DX Cool MultiSpd Heating Coil,             !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Sys 2 Furnace DX Cool MultiSpd Cooling Coil Outlet,      !- Air Inlet Node Name
  Sys 2 Furnace DX Cool MultiSpd Heating Coil Outlet,      !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node
! VAV Fan coefficients based on variable-speed drive.

Fan:VariableVolume,
  Sys 2 Furnace DX Cool MultiSpd Supply Fan,               !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  600,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  Fraction,                                                !- Fan Power Minimum Flow Rate Input Method
  0.0,                                                     !- Fan Power Minimum Flow Fraction
  ,                                                        !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  0.0015302446,                                            !- Fan Power Coefficient 1
  0.0052080574,                                            !- Fan Power Coefficient 2
  1.1086242,                                               !- Fan Power Coefficient 3
  -0.11635563,                                             !- Fan Power Coefficient 4
  0,                                                       !- Fan Power Coefficient 5
  Sys 2 Furnace DX Cool MultiSpd Heating Coil Outlet,      !- Air Inlet Node Name
  Sys 2 Furnace DX Cool MultiSpd Supply Fan Outlet;        !- Air Outlet Node Name

OutdoorAir:NodeList,
  Sys 2 Furnace DX Cool MultiSpd Outdoor Air Inlet;        !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  Sys 2 Furnace DX Cool MultiSpd OA System,                !- Name
  Sys 2 Furnace DX Cool MultiSpd OA System Controllers,    !- Controller List Name
  Sys 2 Furnace DX Cool MultiSpd OA System Equipment;      !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Sys 2 Furnace DX Cool MultiSpd OA System Controllers,    !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  Sys 2 Furnace DX Cool MultiSpd OA Controller;            !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Sys 2 Furnace DX Cool MultiSpd OA System Equipment,      !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  Sys 2 Furnace DX Cool MultiSpd OA Mixing Box;            !- Component Name

OutdoorAir:Mixer,
  Sys 2 Furnace DX Cool MultiSpd OA Mixing Box,            !- Name
  Sys 2 Furnace DX Cool MultiSpd Mixed Air Outlet,         !- Mixed Air Node Name
  Sys 2 Furnace DX Cool MultiSpd Outdoor Air Inlet,        !- Outdoor Air Stream Node Name
  Sys 2 Furnace DX Cool MultiSpd Relief Air Outlet,        !- Relief Air Stream Node Name
  Sys 2 Furnace DX Cool MultiSpd Air Loop Inlet;           !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  Sys 2 Furnace DX Cool MultiSpd Economizer Supply Air Temp Manager,  !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  SPACE2-1,                                                !- Control Zone Name
  SPACE2-1 Zone Air Node,                                  !- Zone Node Name
  SPACE2-1 Supply Inlet,                                   !- Zone Inlet Node Name
  Sys 2 Furnace DX Cool MultiSpd Supply Fan Outlet;        !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Sys 2 Furnace DX Cool MultiSpd Cooling Coil Air Temp Manager,  !- Name
  Temperature,                                             !- Control Variable
  Sys 2 Furnace DX Cool MultiSpd Supply Fan Outlet,        !- Reference Setpoint Node Name
  Sys 2 Furnace DX Cool MultiSpd Heating Coil Outlet,      !- Fan Inlet Node Name
  Sys 2 Furnace DX Cool MultiSpd Supply Fan Outlet,        !- Fan Outlet Node Name
  Sys 2 Furnace DX Cool MultiSpd Mixed Air Outlet;         !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  Sys 2 Furnace DX Cool MultiSpd OA Controller,            !- Name
  Sys 2 Furnace DX Cool MultiSpd Relief Air Outlet,        !- Relief Air Outlet Node Name
  Sys 2 Furnace DX Cool MultiSpd Air Loop Inlet,           !- Return Air Node Name
  Sys 2 Furnace DX Cool MultiSpd Mixed Air Outlet,         !- Mixed Air Node Name
  Sys 2 Furnace DX Cool MultiSpd Outdoor Air Inlet,        !- Actuator Node Name
  autosize,                                                !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                                     !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  20,                                                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                                   !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  Min OA Sched,                                            !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  Sys 3 Heat Pump AirSource SnglSpd,                       !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  autosize,                                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  Sys 3 Heat Pump AirSource SnglSpd,                       !- Name
  ,                                                        !- Controller List Name
  Sys 3 Heat Pump AirSource SnglSpd Availability Managers,  !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  Sys 3 Heat Pump AirSource SnglSpd Branches,              !- Branch List Name
  ,                                                        !- Connector List Name
  Sys 3 Heat Pump AirSource SnglSpd Air Loop Inlet,        !- Supply Side Inlet Node Name
  Sys 3 Heat Pump AirSource SnglSpd Return Air Outlet,     !- Demand Side Outlet Node Name
  Sys 3 Heat Pump AirSource SnglSpd Supply Path Inlet,     !- Demand Side Inlet Node Names
  Sys 3 Heat Pump AirSource SnglSpd Supp Heat or Reheat Coil Outl;  !- Supply Side Outlet Node Names

BranchList,
  Sys 3 Heat Pump AirSource SnglSpd Branches,              !- Name
  Sys 3 Heat Pump AirSource SnglSpd Main Branch;           !- Branch Name

Branch,
  Sys 3 Heat Pump AirSource SnglSpd Main Branch,           !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  Sys 3 Heat Pump AirSource SnglSpd OA System,             !- Component Name
  Sys 3 Heat Pump AirSource SnglSpd Air Loop Inlet,        !- Component Inlet Node Name
  Sys 3 Heat Pump AirSource SnglSpd Mixed Air Outlet,      !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  Sys 3 Heat Pump AirSource SnglSpd Unitary System,        !- Component Name
  Sys 3 Heat Pump AirSource SnglSpd Mixed Air Outlet,      !- Component Inlet Node Name
  Sys 3 Heat Pump AirSource SnglSpd Supp Heat or Reheat Coil Outl;  !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  Sys 3 Heat Pump AirSource SnglSpd Supply Path,           !- Name
  Sys 3 Heat Pump AirSource SnglSpd Supply Path Inlet,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  Sys 3 Heat Pump AirSource SnglSpd Zone Splitter;         !- Component Name

AirLoopHVAC:ZoneSplitter,
  Sys 3 Heat Pump AirSource SnglSpd Zone Splitter,         !- Name
  Sys 3 Heat Pump AirSource SnglSpd Supply Path Inlet,     !- Inlet Node Name
  SPACE3-1 Zone Equip Inlet;                               !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  Sys 3 Heat Pump AirSource SnglSpd Return Path,           !- Name
  Sys 3 Heat Pump AirSource SnglSpd Return Air Outlet,     !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  Sys 3 Heat Pump AirSource SnglSpd Zone Mixer;            !- Component Name

AirLoopHVAC:ZoneMixer,
  Sys 3 Heat Pump AirSource SnglSpd Zone Mixer,            !- Name
  Sys 3 Heat Pump AirSource SnglSpd Return Air Outlet,     !- Outlet Node Name
  SPACE3-1 Return Outlet;                                  !- Inlet Node Name

AvailabilityManagerAssignmentList,
  Sys 3 Heat Pump AirSource SnglSpd Availability Managers,  !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  Sys 3 Heat Pump AirSource SnglSpd Availability;          !- Availability Manager Name

AvailabilityManager:Scheduled,
  Sys 3 Heat Pump AirSource SnglSpd Availability,          !- Name
  HVACTemplate-Always 1;                                   !- Schedule Name

AirLoopHVAC:UnitarySystem,
  Sys 3 Heat Pump AirSource SnglSpd Unitary System,        !- Name
  Load,                                                    !- Control Type
  SPACE3-1,                                                !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  Sys 3 Heat Pump AirSource SnglSpd Mixed Air Outlet,      !- Air Inlet Node Name
  Sys 3 Heat Pump AirSource SnglSpd Supp Heat or Reheat Coil Outl,  !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  Sys 3 Heat Pump AirSource SnglSpd Supply Fan,            !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  FanAvailSched,                                           !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Sys 3 Heat Pump AirSource SnglSpd Heating Coil,          !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Sys 3 Heat Pump AirSource SnglSpd Cooling Coil,          !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Sys 3 Heat Pump AirSource SnglSpd Supp Heat or Reheat Coil,  !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:DX:SingleSpeed,
  Sys 3 Heat Pump AirSource SnglSpd Cooling Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Sys 3 Heat Pump AirSource SnglSpd Supply Fan Outlet,     !- Air Inlet Node Name
  Sys 3 Heat Pump AirSource SnglSpd Cooling Coil Outlet,   !- Air Outlet Node Name
  Sys 3 Heat Pump AirSource SnglSpd Cool Coil Cap-FT,      !- Total Cooling Capacity Function of Temperature Curve Name
  Sys 3 Heat Pump AirSource SnglSpd Cool Coil Cap-FF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Sys 3 Heat Pump AirSource SnglSpd Cool Coil EIR-FT,      !- Energy Input Ratio Function of Temperature Curve Name
  Sys 3 Heat Pump AirSource SnglSpd Cool Coil EIR-FF,      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Sys 3 Heat Pump AirSource SnglSpd Cool Coil PLF,         !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Sys 3 Heat Pump AirSource SnglSpd Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  Sys 3 Heat Pump AirSource SnglSpd Cool Coil Cap-FT,      !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  Sys 3 Heat Pump AirSource SnglSpd Cool Coil Cap-FF,      !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  Sys 3 Heat Pump AirSource SnglSpd Cool Coil EIR-FT,      !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  Sys 3 Heat Pump AirSource SnglSpd Cool Coil EIR-FF,      !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  Sys 3 Heat Pump AirSource SnglSpd Cool Coil PLF,         !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Sys 3 Heat Pump AirSource SnglSpd Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Sys 3 Heat Pump AirSource SnglSpd Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Sys 3 Heat Pump AirSource SnglSpd Cooling Coil Outlet,   !- Air Inlet Node Name
  Sys 3 Heat Pump AirSource SnglSpd Heating Coil Outlet,   !- Air Outlet Node Name
  Sys 3 Heat Pump AirSource SnglSpd HP Heating Coil Cap-FT,  !- Total Heating Capacity Function of Temperature Curve Name
  Sys 3 Heat Pump AirSource SnglSpd HP Heating Coil Cap-FF,  !- Total Heating Capacity Function of Flow Fraction Curve Name
  Sys 3 Heat Pump AirSource SnglSpd HP Heating Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
  Sys 3 Heat Pump AirSource SnglSpd HP Heating Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Sys 3 Heat Pump AirSource SnglSpd HP Heating Coil PLF,   !- Part Load Fraction Correlation Curve Name
  Sys 3 Heat Pump AirSource SnglSpd HP Heating Coil DefrEIR-FT,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Sys 3 Heat Pump AirSource SnglSpd HP Heating Coil Cap-FT,  !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Sys 3 Heat Pump AirSource SnglSpd HP Heating Coil Cap-FF,  !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Sys 3 Heat Pump AirSource SnglSpd HP Heating Coil EIR-FT,  !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Sys 3 Heat Pump AirSource SnglSpd HP Heating Coil EIR-FF,  !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Sys 3 Heat Pump AirSource SnglSpd HP Heating Coil PLF,   !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Sys 3 Heat Pump AirSource SnglSpd HP Heating Coil DefrEIR-FT,  !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Sys 3 Heat Pump AirSource SnglSpd Supp Heat or Reheat Coil,  !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Sys 3 Heat Pump AirSource SnglSpd Heating Coil Outlet,   !- Air Inlet Node Name
  Sys 3 Heat Pump AirSource SnglSpd Supp Heat or Reheat Coil Outl,  !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

Fan:OnOff,
  Sys 3 Heat Pump AirSource SnglSpd Supply Fan,            !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  600,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Sys 3 Heat Pump AirSource SnglSpd Mixed Air Outlet,      !- Air Inlet Node Name
  Sys 3 Heat Pump AirSource SnglSpd Supply Fan Outlet;     !- Air Outlet Node Name

OutdoorAir:NodeList,
  Sys 3 Heat Pump AirSource SnglSpd Outdoor Air Inlet;     !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  Sys 3 Heat Pump AirSource SnglSpd OA System,             !- Name
  Sys 3 Heat Pump AirSource SnglSpd OA System Controllers,  !- Controller List Name
  Sys 3 Heat Pump AirSource SnglSpd OA System Equipment;   !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Sys 3 Heat Pump AirSource SnglSpd OA System Controllers,  !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  Sys 3 Heat Pump AirSource SnglSpd OA Controller;         !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Sys 3 Heat Pump AirSource SnglSpd OA System Equipment,   !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  Sys 3 Heat Pump AirSource SnglSpd OA Mixing Box;         !- Component Name

OutdoorAir:Mixer,
  Sys 3 Heat Pump AirSource SnglSpd OA Mixing Box,         !- Name
  Sys 3 Heat Pump AirSource SnglSpd Mixed Air Outlet,      !- Mixed Air Node Name
  Sys 3 Heat Pump AirSource SnglSpd Outdoor Air Inlet,     !- Outdoor Air Stream Node Name
  Sys 3 Heat Pump AirSource SnglSpd Relief Air Outlet,     !- Relief Air Stream Node Name
  Sys 3 Heat Pump AirSource SnglSpd Air Loop Inlet;        !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  Sys 3 Heat Pump AirSource SnglSpd Economizer Supply Air Temp Manager,  !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  SPACE3-1,                                                !- Control Zone Name
  SPACE3-1 Zone Air Node,                                  !- Zone Node Name
  SPACE3-1 Supply Inlet,                                   !- Zone Inlet Node Name
  Sys 3 Heat Pump AirSource SnglSpd Supp Heat or Reheat Coil Outl;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Sys 3 Heat Pump AirSource SnglSpd Cooling Coil Air Temp Manager,  !- Name
  Temperature,                                             !- Control Variable
  Sys 3 Heat Pump AirSource SnglSpd Supp Heat or Reheat Coil Outl,  !- Reference Setpoint Node Name
  Sys 3 Heat Pump AirSource SnglSpd Mixed Air Outlet,      !- Fan Inlet Node Name
  Sys 3 Heat Pump AirSource SnglSpd Supply Fan Outlet,     !- Fan Outlet Node Name
  Sys 3 Heat Pump AirSource SnglSpd Mixed Air Outlet;      !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  Sys 3 Heat Pump AirSource SnglSpd OA Controller,         !- Name
  Sys 3 Heat Pump AirSource SnglSpd Relief Air Outlet,     !- Relief Air Outlet Node Name
  Sys 3 Heat Pump AirSource SnglSpd Air Loop Inlet,        !- Return Air Node Name
  Sys 3 Heat Pump AirSource SnglSpd Mixed Air Outlet,      !- Mixed Air Node Name
  Sys 3 Heat Pump AirSource SnglSpd Outdoor Air Inlet,     !- Actuator Node Name
  autosize,                                                !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                                     !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  20,                                                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                                   !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  Min OA Sched,                                            !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  Sys 4 Heat Pump WaterSource SnglSpd,                     !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  autosize,                                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  Sys 4 Heat Pump WaterSource SnglSpd,                     !- Name
  ,                                                        !- Controller List Name
  Sys 4 Heat Pump WaterSource SnglSpd Availability Managers,  !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  Sys 4 Heat Pump WaterSource SnglSpd Branches,            !- Branch List Name
  ,                                                        !- Connector List Name
  Sys 4 Heat Pump WaterSource SnglSpd Air Loop Inlet,      !- Supply Side Inlet Node Name
  Sys 4 Heat Pump WaterSource SnglSpd Return Air Outlet,   !- Demand Side Outlet Node Name
  Sys 4 Heat Pump WaterSource SnglSpd Supply Path Inlet,   !- Demand Side Inlet Node Names
  Sys 4 Heat Pump WaterSource SnglSpd Supp Heat or Reheat Coil Outl;  !- Supply Side Outlet Node Names

BranchList,
  Sys 4 Heat Pump WaterSource SnglSpd Branches,            !- Name
  Sys 4 Heat Pump WaterSource SnglSpd Main Branch;         !- Branch Name

Branch,
  Sys 4 Heat Pump WaterSource SnglSpd Main Branch,         !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  Sys 4 Heat Pump WaterSource SnglSpd OA System,           !- Component Name
  Sys 4 Heat Pump WaterSource SnglSpd Air Loop Inlet,      !- Component Inlet Node Name
  Sys 4 Heat Pump WaterSource SnglSpd Mixed Air Outlet,    !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  Sys 4 Heat Pump WaterSource SnglSpd Unitary System,      !- Component Name
  Sys 4 Heat Pump WaterSource SnglSpd Mixed Air Outlet,    !- Component Inlet Node Name
  Sys 4 Heat Pump WaterSource SnglSpd Supp Heat or Reheat Coil Outl;  !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  Sys 4 Heat Pump WaterSource SnglSpd Supply Path,         !- Name
  Sys 4 Heat Pump WaterSource SnglSpd Supply Path Inlet,   !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  Sys 4 Heat Pump WaterSource SnglSpd Zone Splitter;       !- Component Name

AirLoopHVAC:ZoneSplitter,
  Sys 4 Heat Pump WaterSource SnglSpd Zone Splitter,       !- Name
  Sys 4 Heat Pump WaterSource SnglSpd Supply Path Inlet,   !- Inlet Node Name
  SPACE4-1 Zone Equip Inlet;                               !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  Sys 4 Heat Pump WaterSource SnglSpd Return Path,         !- Name
  Sys 4 Heat Pump WaterSource SnglSpd Return Air Outlet,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  Sys 4 Heat Pump WaterSource SnglSpd Zone Mixer;          !- Component Name

AirLoopHVAC:ZoneMixer,
  Sys 4 Heat Pump WaterSource SnglSpd Zone Mixer,          !- Name
  Sys 4 Heat Pump WaterSource SnglSpd Return Air Outlet,   !- Outlet Node Name
  SPACE4-1 Return Outlet;                                  !- Inlet Node Name

AvailabilityManagerAssignmentList,
  Sys 4 Heat Pump WaterSource SnglSpd Availability Managers,  !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  Sys 4 Heat Pump WaterSource SnglSpd Availability;        !- Availability Manager Name

AvailabilityManager:Scheduled,
  Sys 4 Heat Pump WaterSource SnglSpd Availability,        !- Name
  HVACTemplate-Always 1;                                   !- Schedule Name

AirLoopHVAC:UnitarySystem,
  Sys 4 Heat Pump WaterSource SnglSpd Unitary System,      !- Name
  Load,                                                    !- Control Type
  SPACE4-1,                                                !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  Sys 4 Heat Pump WaterSource SnglSpd Mixed Air Outlet,    !- Air Inlet Node Name
  Sys 4 Heat Pump WaterSource SnglSpd Supp Heat or Reheat Coil Outl,  !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  Sys 4 Heat Pump WaterSource SnglSpd Supply Fan,          !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  FanAvailSched,                                           !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,             !- Heating Coil Object Type
  Sys 4 Heat Pump WaterSource SnglSpd Heating Coil,        !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:WaterToAirHeatPump:EquationFit,             !- Cooling Coil Object Type
  Sys 4 Heat Pump WaterSource SnglSpd Cooling Coil,        !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Sys 4 Heat Pump WaterSource SnglSpd Supp Heat or Reheat Coil,  !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name
! Performance coefficients assume rated Capacities and COP are at:
! 26.7C (80F) entering air dry-bulb temperature, 19.4C (67F) entering air wet-bulb temperature
! and 29.4C (85F) entering water temperature

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Sys 4 Heat Pump WaterSource SnglSpd Cooling Coil,        !- Name
  Sys 4 Heat Pump WaterSource SnglSpd WAHP Cooling Water Inlet Node,  !- Water Inlet Node Name
  Sys 4 Heat Pump WaterSource SnglSpd WAHP Cooling Water Outlet Node,  !- Water Outlet Node Name
  Sys 4 Heat Pump WaterSource SnglSpd Supply Fan Outlet,   !- Air Inlet Node Name
  Sys 4 Heat Pump WaterSource SnglSpd Cooling Coil Outlet,  !- Air Outlet Node Name
  Autosize,                                                !- Rated Air Flow Rate {m3/s}
  Autosize,                                                !- Rated Water Flow Rate {m3/s}
  autosize,                                                !- Rated Total Cooling Capacity {W}
  Autosize,                                                !- Rated Sensible Cooling Capacity {W}
  3,                                                       !- Rated Cooling Coefficient of Performance
  Sys 4 Heat Pump WaterSource SnglSpd WAHP ClgTotCapCurve,  !- Total Cooling Capacity Curve Name
  Sys 4 Heat Pump WaterSource SnglSpd WAHP ClgSensCapCurve,  !- Sensible Cooling Capacity Curve Name
  Sys 4 Heat Pump WaterSource SnglSpd WAHP ClgPowCurve,    !- Cooling Power Consumption Curve Name
  0,                                                       !- Nominal Time for Condensate Removal to Begin {s}
  0;                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Curve:QuadLinear,
! Total Cooling Capacity Function Curve for water-to-air heat pump
  Sys 4 Heat Pump WaterSource SnglSpd WAHP ClgTotCapCurve,  !- Name
  -9.149069561,                                            !- Coefficient1 Constant
  10.87814026,                                             !- Coefficient2 w
  -1.718780157,                                            !- Coefficient3 x
  0.746414818,                                             !- Coefficient4 y
  0.0,                                                     !- Coefficient5 z
  -100.0,                                                  !- Minimum Value of w
  100.0,                                                   !- Maximum Value of w
  -100.0,                                                  !- Minimum Value of x
  100.0,                                                   !- Maximum Value of x
  -100.0,                                                  !- Minimum Value of y
  100.0,                                                   !- Maximum Value of y
  -100.0,                                                  !- Minimum Value of z
  100.0;                                                   !- Maximum Value of z

Curve:QuintLinear,
! Sensible Cooling Capacity Function Curve for water-to-air heat pump
  Sys 4 Heat Pump WaterSource SnglSpd WAHP ClgSensCapCurve,  !- Name
  -5.462690012,                                            !- Coefficient1 Constant
  17.95968138,                                             !- Coefficient2 v
  -11.87818402,                                            !- Coefficient3 w
  -0.980163419,                                            !- Coefficient4 x
  0.767285761,                                             !- Coefficient5 y
  0.0,                                                     !- Coefficient6 z
  -100.0,                                                  !- Minimum Value of v
  100.0,                                                   !- Maximum Value of v
  -100.0,                                                  !- Minimum Value of w
  100.0,                                                   !- Maximum Value of w
  -100.0,                                                  !- Minimum Value of x
  100.0,                                                   !- Maximum Value of x
  -100.0,                                                  !- Minimum Value of y
  100.0,                                                   !- Maximum Value of y
  -100.0,                                                  !- Minimum Value of z
  100.0;                                                   !- Maximum Value of z

Curve:QuadLinear,
! Cooling Power Consumption Function Curve for water-to-air heat pump
  Sys 4 Heat Pump WaterSource SnglSpd WAHP ClgPowCurve,    !- Name
  -3.205409884,                                            !- Coefficient1 Constant
  -0.976409399,                                            !- Coefficient2 w
  3.97892546,                                              !- Coefficient3 x
  0.938181818,                                             !- Coefficient4 y
  0.0,                                                     !- Coefficient5 z
  -100.0,                                                  !- Minimum Value of w
  100.0,                                                   !- Maximum Value of w
  -100.0,                                                  !- Minimum Value of x
  100.0,                                                   !- Maximum Value of x
  -100.0,                                                  !- Minimum Value of y
  100.0,                                                   !- Maximum Value of y
  -100.0,                                                  !- Minimum Value of z
  100.0;                                                   !- Maximum Value of z

Branch,
  Sys 4 Heat Pump WaterSource SnglSpd Cooling Condenser Branch,  !- Name
  ,                                                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,             !- Component Object Type
  Sys 4 Heat Pump WaterSource SnglSpd Cooling Coil,        !- Component Name
  Sys 4 Heat Pump WaterSource SnglSpd WAHP Cooling Water Inlet Node,  !- Component Inlet Node Name
  Sys 4 Heat Pump WaterSource SnglSpd WAHP Cooling Water Outlet Node;  !- Component Outlet Node Name
! Performance coefficients assume rated Capacity and COP are at:
! 21.11C (70F) entering air dry-bulb temperature and 21.11C (70F) entering water temperature

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Sys 4 Heat Pump WaterSource SnglSpd Heating Coil,        !- Name
  Sys 4 Heat Pump WaterSource SnglSpd WAHP Heating Water Inlet Node,  !- Water Inlet Node Name
  Sys 4 Heat Pump WaterSource SnglSpd WAHP Heating Water Outlet Node,  !- Water Outlet Node Name
  Sys 4 Heat Pump WaterSource SnglSpd Cooling Coil Outlet,  !- Air Inlet Node Name
  Sys 4 Heat Pump WaterSource SnglSpd Heating Coil Outlet,  !- Air Outlet Node Name
  Autosize,                                                !- Rated Air Flow Rate {m3/s}
  Autosize,                                                !- Rated Water Flow Rate {m3/s}
  autosize,                                                !- Rated Heating Capacity {W}
  2.75,                                                    !- Rated Heating Coefficient of Performance
  Sys 4 Heat Pump WaterSource SnglSpd WAHP HtgCapCurve,    !- Heating Capacity Curve Name
  Sys 4 Heat Pump WaterSource SnglSpd WAHP HtgPowCurve;    !- Heating Power Consumption Curve Name

Curve:QuadLinear,
! Heating Capacity Function Curve for water-to-air heat pump
  Sys 4 Heat Pump WaterSource SnglSpd WAHP HtgCapCurve,    !- Name
  -1.361311959,                                            !- Coefficient1 Constant
  -2.471798046,                                            !- Coefficient2 w
  4.173164514,                                             !- Coefficient3 x
  0.640757401,                                             !- Coefficient4 y
  0.0,                                                     !- Coefficient5 z
  -100.0,                                                  !- Minimum Value of w
  100.0,                                                   !- Maximum Value of w
  -100.0,                                                  !- Minimum Value of x
  100.0,                                                   !- Maximum Value of x
  -100.0,                                                  !- Minimum Value of y
  100.0,                                                   !- Maximum Value of y
  -100.0,                                                  !- Minimum Value of z
  100.0;                                                   !- Maximum Value of z

Curve:QuadLinear,
! Heating Power Consumption Function Curve for water-to-air heat pump
  Sys 4 Heat Pump WaterSource SnglSpd WAHP HtgPowCurve,    !- Name
  -2.176941116,                                            !- Coefficient1 Constant
  0.832114286,                                             !- Coefficient2 w
  1.570743399,                                             !- Coefficient3 x
  0.690793651,                                             !- Coefficient4 y
  0.0,                                                     !- Coefficient5 z
  -100.0,                                                  !- Minimum Value of w
  100.0,                                                   !- Maximum Value of w
  -100.0,                                                  !- Minimum Value of x
  100.0,                                                   !- Maximum Value of x
  -100.0,                                                  !- Minimum Value of y
  100.0,                                                   !- Maximum Value of y
  -100.0,                                                  !- Minimum Value of z
  100.0;                                                   !- Maximum Value of z

Branch,
  Sys 4 Heat Pump WaterSource SnglSpd Heating Condenser Branch,  !- Name
  ,                                                        !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,             !- Component Object Type
  Sys 4 Heat Pump WaterSource SnglSpd Heating Coil,        !- Component Name
  Sys 4 Heat Pump WaterSource SnglSpd WAHP Heating Water Inlet Node,  !- Component Inlet Node Name
  Sys 4 Heat Pump WaterSource SnglSpd WAHP Heating Water Outlet Node;  !- Component Outlet Node Name

Coil:Heating:Electric,
  Sys 4 Heat Pump WaterSource SnglSpd Supp Heat or Reheat Coil,  !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Sys 4 Heat Pump WaterSource SnglSpd Heating Coil Outlet,  !- Air Inlet Node Name
  Sys 4 Heat Pump WaterSource SnglSpd Supp Heat or Reheat Coil Outl,  !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

Fan:OnOff,
  Sys 4 Heat Pump WaterSource SnglSpd Supply Fan,          !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  600,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Sys 4 Heat Pump WaterSource SnglSpd Mixed Air Outlet,    !- Air Inlet Node Name
  Sys 4 Heat Pump WaterSource SnglSpd Supply Fan Outlet;   !- Air Outlet Node Name

OutdoorAir:NodeList,
  Sys 4 Heat Pump WaterSource SnglSpd Outdoor Air Inlet;   !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  Sys 4 Heat Pump WaterSource SnglSpd OA System,           !- Name
  Sys 4 Heat Pump WaterSource SnglSpd OA System Controllers,  !- Controller List Name
  Sys 4 Heat Pump WaterSource SnglSpd OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Sys 4 Heat Pump WaterSource SnglSpd OA System Controllers,  !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  Sys 4 Heat Pump WaterSource SnglSpd OA Controller;       !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Sys 4 Heat Pump WaterSource SnglSpd OA System Equipment,  !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  Sys 4 Heat Pump WaterSource SnglSpd OA Mixing Box;       !- Component Name

OutdoorAir:Mixer,
  Sys 4 Heat Pump WaterSource SnglSpd OA Mixing Box,       !- Name
  Sys 4 Heat Pump WaterSource SnglSpd Mixed Air Outlet,    !- Mixed Air Node Name
  Sys 4 Heat Pump WaterSource SnglSpd Outdoor Air Inlet,   !- Outdoor Air Stream Node Name
  Sys 4 Heat Pump WaterSource SnglSpd Relief Air Outlet,   !- Relief Air Stream Node Name
  Sys 4 Heat Pump WaterSource SnglSpd Air Loop Inlet;      !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  Sys 4 Heat Pump WaterSource SnglSpd Economizer Supply Air Temp Manager,  !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  SPACE4-1,                                                !- Control Zone Name
  SPACE4-1 Zone Air Node,                                  !- Zone Node Name
  SPACE4-1 Supply Inlet,                                   !- Zone Inlet Node Name
  Sys 4 Heat Pump WaterSource SnglSpd Supp Heat or Reheat Coil Outl;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Sys 4 Heat Pump WaterSource SnglSpd Cooling Coil Air Temp Manager,  !- Name
  Temperature,                                             !- Control Variable
  Sys 4 Heat Pump WaterSource SnglSpd Supp Heat or Reheat Coil Outl,  !- Reference Setpoint Node Name
  Sys 4 Heat Pump WaterSource SnglSpd Mixed Air Outlet,    !- Fan Inlet Node Name
  Sys 4 Heat Pump WaterSource SnglSpd Supply Fan Outlet,   !- Fan Outlet Node Name
  Sys 4 Heat Pump WaterSource SnglSpd Mixed Air Outlet;    !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  Sys 4 Heat Pump WaterSource SnglSpd OA Controller,       !- Name
  Sys 4 Heat Pump WaterSource SnglSpd Relief Air Outlet,   !- Relief Air Outlet Node Name
  Sys 4 Heat Pump WaterSource SnglSpd Air Loop Inlet,      !- Return Air Node Name
  Sys 4 Heat Pump WaterSource SnglSpd Mixed Air Outlet,    !- Mixed Air Node Name
  Sys 4 Heat Pump WaterSource SnglSpd Outdoor Air Inlet,   !- Actuator Node Name
  autosize,                                                !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                                     !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  20,                                                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                                   !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  Min OA Sched,                                            !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  Sys 5 HW ChW System,                                     !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  autosize,                                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50,                                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  Sys 5 HW ChW System,                                     !- Name
  ,                                                        !- Controller List Name
  Sys 5 HW ChW System Availability Managers,               !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  Sys 5 HW ChW System Branches,                            !- Branch List Name
  ,                                                        !- Connector List Name
  Sys 5 HW ChW System Air Loop Inlet,                      !- Supply Side Inlet Node Name
  Sys 5 HW ChW System Return Air Outlet,                   !- Demand Side Outlet Node Name
  Sys 5 HW ChW System Supply Path Inlet,                   !- Demand Side Inlet Node Names
  Sys 5 HW ChW System Heating Coil Outlet;                 !- Supply Side Outlet Node Names

BranchList,
  Sys 5 HW ChW System Branches,                            !- Name
  Sys 5 HW ChW System Main Branch;                         !- Branch Name

Branch,
  Sys 5 HW ChW System Main Branch,                         !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  Sys 5 HW ChW System OA System,                           !- Component Name
  Sys 5 HW ChW System Air Loop Inlet,                      !- Component Inlet Node Name
  Sys 5 HW ChW System Mixed Air Outlet,                    !- Component Outlet Node Name
  AirLoopHVAC:UnitarySystem,                               !- Component Object Type
  Sys 5 HW ChW System Unitary System,                      !- Component Name
  Sys 5 HW ChW System Mixed Air Outlet,                    !- Component Inlet Node Name
  Sys 5 HW ChW System Heating Coil Outlet;                 !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  Sys 5 HW ChW System Supply Path,                         !- Name
  Sys 5 HW ChW System Supply Path Inlet,                   !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  Sys 5 HW ChW System Zone Splitter;                       !- Component Name

AirLoopHVAC:ZoneSplitter,
  Sys 5 HW ChW System Zone Splitter,                       !- Name
  Sys 5 HW ChW System Supply Path Inlet,                   !- Inlet Node Name
  SPACE5-1 Zone Equip Inlet;                               !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  Sys 5 HW ChW System Return Path,                         !- Name
  Sys 5 HW ChW System Return Air Outlet,                   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  Sys 5 HW ChW System Zone Mixer;                          !- Component Name

AirLoopHVAC:ZoneMixer,
  Sys 5 HW ChW System Zone Mixer,                          !- Name
  Sys 5 HW ChW System Return Air Outlet,                   !- Outlet Node Name
  SPACE5-1 Return Outlet;                                  !- Inlet Node Name

AvailabilityManagerAssignmentList,
  Sys 5 HW ChW System Availability Managers,               !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  Sys 5 HW ChW System Availability;                        !- Availability Manager Name

AvailabilityManager:Scheduled,
  Sys 5 HW ChW System Availability,                        !- Name
  HVACTemplate-Always 1;                                   !- Schedule Name

AirLoopHVAC:UnitarySystem,
  Sys 5 HW ChW System Unitary System,                      !- Name
  Load,                                                    !- Control Type
  SPACE5-1,                                                !- Controlling Zone or Thermostat Location
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Availability Schedule Name
  Sys 5 HW ChW System Mixed Air Outlet,                    !- Air Inlet Node Name
  Sys 5 HW ChW System Heating Coil Outlet,                 !- Air Outlet Node Name
  Fan:OnOff,                                               !- Supply Fan Object Type
  Sys 5 HW ChW System Supply Fan,                          !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  FanAvailSched,                                           !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                                      !- Heating Coil Object Type
  Sys 5 HW ChW System Heating Coil,                        !- Heating Coil Name
  1.0,                                                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:Water,                                      !- Cooling Coil Object Type
  Sys 5 HW ChW System Cooling Coil,                        !- Cooling Coil Name
  ,                                                        !- Use DOAS DX Cooling Coil
  ,                                                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                                 !- Latent Load Control
  ,                                                        !- Supplemental Heating Coil Object Type
  ,                                                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                                       !- Cooling Supply Air Flow Rate Method
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- Heating Supply Air Flow Rate Method
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W
  SupplyAirFlowRate,                                       !- No Load Supply Air Flow Rate Method
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2
  ,                                                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W
  ,                                                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W
  Autosize,                                                !- Maximum Supply Air Temperature {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                                        !- Maximum Cycling Rate
  ,                                                        !- Heat Pump Time Constant
  ,                                                        !- Fraction of On-Cycle Power Use
  ,                                                        !- Heat Pump Fan Delay Time
  ,                                                        !- Ancilliary On-Cycle Electric Power
  ,                                                        !- Ancilliary Off-Cycle Electric Power
  ,                                                        !- Design Heat Recovery Water Flow Rate
  ,                                                        !- Maximum Temperature for Heat Recovery
  ,                                                        !- Heat Recovery Water Inlet Node Name
  ,                                                        !- Heat Recovery Water Outlet Node Name
  ,                                                        !- Design Specification Multispeed Object Type
  ;                                                        !- Design Specification Multispeed Object Name

Coil:Cooling:Water,
  Sys 5 HW ChW System Cooling Coil,                        !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Design Water Flow Rate {m3/s}
  autosize,                                                !- Design Air Flow Rate {m3/s}
  autosize,                                                !- Design Inlet Water Temperature {C}
  autosize,                                                !- Design Inlet Air Temperature {C}
  autosize,                                                !- Design Outlet Air Temperature {C}
  autosize,                                                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  Sys 5 HW ChW System Cooling Coil ChW Inlet,              !- Water Inlet Node Name
  Sys 5 HW ChW System Cooling Coil ChW Outlet,             !- Water Outlet Node Name
  Sys 5 HW ChW System Supply Fan Outlet,                   !- Air Inlet Node Name
  Sys 5 HW ChW System Cooling Coil Outlet,                 !- Air Outlet Node Name
  DetailedAnalysis,                                        !- Type of Analysis
  CrossFlow;                                               !- Heat Exchanger Configuration

Branch,
  Sys 5 HW ChW System Cooling Coil ChW Branch,             !- Name
  ,                                                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,                                      !- Component Object Type
  Sys 5 HW ChW System Cooling Coil,                        !- Component Name
  Sys 5 HW ChW System Cooling Coil ChW Inlet,              !- Component Inlet Node Name
  Sys 5 HW ChW System Cooling Coil ChW Outlet;             !- Component Outlet Node Name

Coil:Heating:Water,
  Sys 5 HW ChW System Heating Coil,                        !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- U-Factor Times Area Value {W/K}
  autosize,                                                !- Maximum Water Flow Rate {m3/s}
  Sys 5 HW ChW System Heating Coil HW Inlet,               !- Water Inlet Node Name
  Sys 5 HW ChW System Heating Coil HW Outlet,              !- Water Outlet Node Name
  Sys 5 HW ChW System Cooling Coil Outlet,                 !- Air Inlet Node Name
  Sys 5 HW ChW System Heating Coil Outlet,                 !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,                  !- Performance Input Method
  autosize,                                                !- Rated Capacity
  82.2,                                                    !- Rated Inlet Water Temperature
  16.6,                                                    !- Rated Inlet Air Temperature
  71.1,                                                    !- Rated Outlet Water Temperature
  32.2,                                                    !- Rated Outlet Air Temperature
  0.5;                                                     !- Rated Ratio for Air and Water Convection

Branch,
  Sys 5 HW ChW System Heating Coil HW Branch,              !- Name
  ,                                                        !- Pressure Drop Curve Name
  Coil:Heating:Water,                                      !- Component Object Type
  Sys 5 HW ChW System Heating Coil,                        !- Component Name
  Sys 5 HW ChW System Heating Coil HW Inlet,               !- Component Inlet Node Name
  Sys 5 HW ChW System Heating Coil HW Outlet;              !- Component Outlet Node Name

Fan:OnOff,
  Sys 5 HW ChW System Supply Fan,                          !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  600,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Sys 5 HW ChW System Mixed Air Outlet,                    !- Air Inlet Node Name
  Sys 5 HW ChW System Supply Fan Outlet;                   !- Air Outlet Node Name

OutdoorAir:NodeList,
  Sys 5 HW ChW System Outdoor Air Inlet;                   !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  Sys 5 HW ChW System OA System,                           !- Name
  Sys 5 HW ChW System OA System Controllers,               !- Controller List Name
  Sys 5 HW ChW System OA System Equipment;                 !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Sys 5 HW ChW System OA System Controllers,               !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  Sys 5 HW ChW System OA Controller;                       !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Sys 5 HW ChW System OA System Equipment,                 !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  Sys 5 HW ChW System OA Mixing Box;                       !- Component Name

OutdoorAir:Mixer,
  Sys 5 HW ChW System OA Mixing Box,                       !- Name
  Sys 5 HW ChW System Mixed Air Outlet,                    !- Mixed Air Node Name
  Sys 5 HW ChW System Outdoor Air Inlet,                   !- Outdoor Air Stream Node Name
  Sys 5 HW ChW System Relief Air Outlet,                   !- Relief Air Stream Node Name
  Sys 5 HW ChW System Air Loop Inlet;                      !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  Sys 5 HW ChW System Economizer Supply Air Temp Manager,  !- Name
  Temperature,                                             !- Control Variable
  13,                                                      !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  SPACE5-1,                                                !- Control Zone Name
  SPACE5-1 Zone Air Node,                                  !- Zone Node Name
  SPACE5-1 Supply Inlet,                                   !- Zone Inlet Node Name
  Sys 5 HW ChW System Heating Coil Outlet;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Sys 5 HW ChW System Cooling Coil Air Temp Manager,       !- Name
  Temperature,                                             !- Control Variable
  Sys 5 HW ChW System Heating Coil Outlet,                 !- Reference Setpoint Node Name
  Sys 5 HW ChW System Mixed Air Outlet,                    !- Fan Inlet Node Name
  Sys 5 HW ChW System Supply Fan Outlet,                   !- Fan Outlet Node Name
  Sys 5 HW ChW System Mixed Air Outlet;                    !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  Sys 5 HW ChW System OA Controller,                       !- Name
  Sys 5 HW ChW System Relief Air Outlet,                   !- Relief Air Outlet Node Name
  Sys 5 HW ChW System Air Loop Inlet,                      !- Return Air Node Name
  Sys 5 HW ChW System Mixed Air Outlet,                    !- Mixed Air Node Name
  Sys 5 HW ChW System Outdoor Air Inlet,                   !- Actuator Node Name
  autosize,                                                !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                                     !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  20,                                                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  Min OA Sched,                                            !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Boiler:HotWater,
  Hot Water Loop Boiler,                                   !- Name
  NaturalGas,                                              !- Fuel Type
  autosize,                                                !- Nominal Capacity {W}
  0.8,                                                     !- Nominal Thermal Efficiency
  EnteringBoiler,                                          !- Efficiency Curve Temperature Evaluation Variable
  Hot Water Loop Boiler Condensing Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
  autosize,                                                !- Max Design Boiler Water Flow Rate {m3/s}
  0.0,                                                     !- Minimum Part Load Ratio
  1.1,                                                     !- Maximum Part Load Ratio
  1,                                                       !- Optimum Part Load Ratio
  Hot Water Loop Boiler HW Inlet,                          !- Water Inlet Node Name
  Hot Water Loop Boiler HW Outlet,                         !- Water Outlet Node Name
  100,                                                     !- Temp Upper Limit Water Outlet {C}
  ConstantFlow,                                            !- Boiler Flow Mode
  0,                                                       !- Parasitic Electric Load {W}
  1;                                                       !- Sizing Factor

Curve:BiQuadratic,
  Hot Water Loop Boiler Condensing Boiler Efficiency Curve,  !- Name
  1.124970374,                                             !- Coefficient1 Constant
  0.014963852,                                             !- Coefficient2 x
  -0.02599835,                                             !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 y
  -1.40464E-6,                                             !- Coefficient5 y**2
  -0.00153624,                                             !- Coefficient6 x*y
  0.1,                                                     !- Minimum Value of x
  1.0,                                                     !- Maximum Value of x
  30.0,                                                    !- Minimum Value of y
  85.0;                                                    !- Maximum Value of y

Branch,
  Hot Water Loop Boiler HW Branch,                         !- Name
  ,                                                        !- Pressure Drop Curve Name
  Boiler:HotWater,                                         !- Component Object Type
  Hot Water Loop Boiler,                                   !- Component Name
  Hot Water Loop Boiler HW Inlet,                          !- Component Inlet Node Name
  Hot Water Loop Boiler HW Outlet;                         !- Component Outlet Node Name

Boiler:HotWater,
  Heat Pump Loop Boiler,                                   !- Name
  NaturalGas,                                              !- Fuel Type
  autosize,                                                !- Nominal Capacity {W}
  0.8,                                                     !- Nominal Thermal Efficiency
  LeavingBoiler,                                           !- Efficiency Curve Temperature Evaluation Variable
  Heat Pump Loop Boiler Efficiency Curve,                  !- Normalized Boiler Efficiency Curve Name
  autosize,                                                !- Max Design Boiler Water Flow Rate {m3/s}
  0.0,                                                     !- Minimum Part Load Ratio
  1.1,                                                     !- Maximum Part Load Ratio
  1,                                                       !- Optimum Part Load Ratio
  Heat Pump Loop Boiler HW Inlet,                          !- Water Inlet Node Name
  Heat Pump Loop Boiler HW Outlet,                         !- Water Outlet Node Name
  100,                                                     !- Temp Upper Limit Water Outlet {C}
  ConstantFlow,                                            !- Boiler Flow Mode
  0,                                                       !- Parasitic Electric Load {W}
  1;                                                       !- Sizing Factor

Curve:Quadratic,
  Heat Pump Loop Boiler Efficiency Curve,                  !- Name
  0.97,                                                    !- Coefficient1 Constant
  0.0633,                                                  !- Coefficient2 x
  -0.0333,                                                 !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Branch,
  Heat Pump Loop Boiler Mixed Branch,                      !- Name
  ,                                                        !- Pressure Drop Curve Name
  Boiler:HotWater,                                         !- Component Object Type
  Heat Pump Loop Boiler,                                   !- Component Name
  Heat Pump Loop Boiler HW Inlet,                          !- Component Inlet Node Name
  Heat Pump Loop Boiler HW Outlet;                         !- Component Outlet Node Name

Chiller:Electric:EIR,
  ChW Loop Chiller,                                        !- Name
  autosize,                                                !- Reference Capacity {W}
  3,                                                       !- Reference COP {W/W}
  6.67,                                                    !- Reference Leaving Chilled Water Temperature {C}
  29.4,                                                    !- Reference Entering Condenser Fluid Temperature {C}
  autosize,                                                !- Reference Evaporator Volumetric Water Flow Rate {m3/s}
  autosize,                                                !- Reference Condenser Volumetric Water Flow Rate {m3/s}
  ChW Loop Chiller RecipCapFT,                             !- Cooling Capacity Function of Temperature Curve Name
  ChW Loop Chiller RecipEIRFT,                             !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  ChW Loop Chiller RecipEIRFPLR,                           !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.0,                                                     !- Minimum Part Load Ratio
  1,                                                       !- Maximum Part Load Ratio
  1,                                                       !- Optimum Part Load Ratio
  0.25,                                                    !- Minimum Unloading Ratio
  ChW Loop Chiller ChW Inlet,                              !- Chilled Water Inlet Node Name
  ChW Loop Chiller ChW Outlet,                             !- Chilled Water Outlet Node Name
  ChW Loop Chiller Cnd Inlet,                              !- Condenser Inlet Node Name
  ChW Loop Chiller Cnd Outlet,                             !- Condenser Outlet Node Name
  AirCooled,                                               !- Condenser Type
  0.035,                                                   !- Condenser Fan Power Ratio {W/W}
  1,                                                       !- Compressor Motor Efficiency
  5,                                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                                            !- Chiller Flow Mode
  0,                                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                                        !- Heat Recovery Inlet Node Name
  ,                                                        !- Heat Recovery Outlet Node Name
  1;                                                       !- Sizing Factor

Branch,
  ChW Loop Chiller ChW Branch,                             !- Name
  ,                                                        !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                                    !- Component Object Type
  ChW Loop Chiller,                                        !- Component Name
  ChW Loop Chiller ChW Inlet,                              !- Component Inlet Node Name
  ChW Loop Chiller ChW Outlet;                             !- Component Outlet Node Name

Curve:Biquadratic,
! Cooling Capacity Function of Temperature Curve for open or hermetic water-cooled reciprocating chillers
! Same as DOE-2.1E HERM-REC-CAP-FT (CCAPT4) and OPEN-REC-CAP-FT (CCAPT2)
  ChW Loop Chiller RecipCapFT,                             !- Name
  0.507883,                                                !- Coefficient1 Constant
  0.145228,                                                !- Coefficient2 x
  -0.00625644,                                             !- Coefficient3 x**2
  -0.0011178,                                              !- Coefficient4 y
  -0.0001296,                                              !- Coefficient5 y**2
  -0.00028188,                                             !- Coefficient6 x*y
  5,                                                       !- Minimum Value of x
  10,                                                      !- Maximum Value of x
  24,                                                      !- Minimum Value of y
  35;                                                      !- Maximum Value of y

Curve:Biquadratic,
! Energy Input to Cooling Output Ratio Function of Temperature Curve for open or hermetic water-cooled reciprocating chillers
! Same as DOE-2.1E HERM-REC-EIR-FT (EIRT4) and OPEN-REC-EIR-FT (EIRT2)
  ChW Loop Chiller RecipEIRFT,                             !- Name
  1.03076,                                                 !- Coefficient1 Constant
  -0.103536,                                               !- Coefficient2 x
  0.00710208,                                              !- Coefficient3 x**2
  0.0093186,                                               !- Coefficient4 y
  0.00031752,                                              !- Coefficient5 y**2
  -0.00104328,                                             !- Coefficient6 x*y
  5,                                                       !- Minimum Value of x
  10,                                                      !- Maximum Value of x
  24,                                                      !- Minimum Value of y
  35;                                                      !- Maximum Value of y

Curve:Quadratic,
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve for open or hermetic water-cooled reciprocating chillers
! Same as DOE-2.1E HERM-REC-EIR-FPLR (EIRPLR4) and OPEN-REC-EIR-FPLR (EIRPLR2)
  ChW Loop Chiller RecipEIRFPLR,                           !- Name
  0.088065,                                                !- Coefficient1 Constant
  1.137742,                                                !- Coefficient2 x
  -0.225806,                                               !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  ChW Loop Chiller Cnd Inlet,                              !- Name
  -1;                                                      !- Height Above Ground

CoolingTower:TwoSpeed,
  Heat Pump Loop Tower,                                    !- Name
  Heat Pump Loop Tower CndW Inlet,                         !- Water Inlet Node Name
  Heat Pump Loop Tower CndW Outlet,                        !- Water Outlet Node Name
  autosize,                                                !- Design Water Flow Rate {m3/s}
  autosize,                                                !- High Fan Speed Air Flow Rate {m3/s}
  autosize,                                                !- High Fan Speed Fan Power {W}
  autosize,                                                !- High Fan Speed U-Factor Times Area Value {W/K}
  autocalculate,                                           !- Low Fan Speed Air Flow Rate {m3/s}
  ,                                                        !- Low Fan Speed Air Flow Rate Sizing Factor {m3/s}
  autosize,                                                !- Low Fan Speed Fan Power {W}
  ,                                                        !- Low Fan Speed Fan Power Sizing Factor {m3/s}
  autocalculate,                                           !- Low Fan Speed U-Factor Times Area Value {W/K}
  ,                                                        !- Low Fan Speed U-Factor Times Area Value Sizing Factor {m3/s}
  autocalculate,                                           !- Free Convection Regime Air Flow Rate {m3/s}
  ,                                                        !- Free Convection Regime Air Flow Rate Sizing Factor {m3/s}
  autocalculate,                                           !- Free Convection Regime U-Factor Times Area Value {W/K}
  ,                                                        !- Free Convection Regime U-Factor Times Area Value Sizing Factor {m3/s}
  UFactorTimesAreaAndDesignWaterFlowRate,                  !- Performance Input Method
  ,                                                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio {m3/s}
  ,                                                        !- High Speed Nominal Capacity {W}
  autocalculate,                                           !- Low Speed Nominal Capacity {W}
  ,                                                        !- Low Speed Nominal Capacity Sizing Factor {m3/s}
  autocalculate,                                           !- Free Convection Capacity {W}
  ,                                                        !- Free Convection Capacity Sizing Factor {m3/s}
  ,                                                        !- Design Inlet Air Dry-Bulb Temperature {C}
  ,                                                        !- Design Inlet Air Wet-Bulb Temperature {C}
  ,                                                        !- Design Approach Temperature {deltaT}
  ,                                                        !- Design Range Temperature {deltaT}
  ,                                                        !- Basin Heater Capacity {W/K}
  ,                                                        !- Basin Heater Setpoint Temperature {C}
  ,                                                        !- Basin Heater Operating Schedule Name
  SaturatedExit,                                           !- Evaporation Loss Mode
  ,                                                        !- Evaporation Loss Factor {percent/K}
  0.008,                                                   !- Drift Loss Percent {percent}
  ConcentrationRatio,                                      !- Blowdown Calculation Mode
  3,                                                       !- Blowdown Concentration Ratio
  ,                                                        !- Blowdown Makeup Water Usage Schedule Name
  ,                                                        !- Supply Water Storage Tank Name
  Heat Pump Loop Tower Cooling Tower Outdoor Air Inlet Node,  !- Outdoor Air Inlet Node Name
  ,                                                        !- Number of Cells
  ,                                                        !- Cell Control
  ,                                                        !- Cell Minimum  Water Flow Rate Fraction
  ,                                                        !- Cell Maximum Water Flow Rate Fraction
  1;                                                       !- Sizing Factor

OutdoorAir:Node,
  Heat Pump Loop Tower Cooling Tower Outdoor Air Inlet Node,  !- Name
  -1;                                                      !- Height Above Ground

Branch,
  Heat Pump Loop Tower Mixed Branch,                       !- Name
  ,                                                        !- Pressure Drop Curve Name
  CoolingTower:TwoSpeed,                                   !- Component Object Type
  Heat Pump Loop Tower,                                    !- Component Name
  Heat Pump Loop Tower CndW Inlet,                         !- Component Inlet Node Name
  Heat Pump Loop Tower CndW Outlet;                        !- Component Outlet Node Name

Sizing:Plant,
  HW Heating Loop Hot Water Loop,                          !- Plant or Condenser Loop Name
  Heating,                                                 !- Loop Type
  82,                                                      !- Design loop exit temperature {C}
  11;                                                      !- Design loop delta T {deltaC}

PlantLoop,
  HW Heating Loop Hot Water Loop,                          !- Name
  Water,                                                   !- Fluid Type
  ,                                                        !- User Defined Fluid Type
  HW Heating Loop Operation,                               !- PlantEquipmentOperationSchemes Name
  HW Heating Loop HW Supply Outlet,                        !- Loop Temperature Setpoint Node Name
  100,                                                     !- Maximum Loop Temperature {C}
  10,                                                      !- Minimum Loop Temperature {C}
  autosize,                                                !- Maximum Loop Volumetric Flow Rate {m3/s}
  0,                                                       !- Minimum Loop Volumetric Flow Rate {m3/s}
  autosize,                                                !- volume of the plant loop {m3}
  HW Heating Loop HW Supply Inlet,                         !- Plant Side Inlet Node Name
  HW Heating Loop HW Supply Outlet,                        !- Plant Side Outlet Node Name
  HW Heating Loop HW Supply Side Branches,                 !- Plant Side Branch List Name
  HW Heating Loop HW Supply Side Connectors,               !- Plant Side Connector List Name
  HW Heating Loop HW Demand Inlet,                         !- Demand Side Inlet Node Name
  HW Heating Loop HW Demand Outlet,                        !- Demand Side Outlet Node Name
  HW Heating Loop HW Demand Side Branches,                 !- Demand Side Branch List Name
  HW Heating Loop HW Demand Side Connectors,               !- Demand Side Connector List Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ,                                                        !- AvailabilityManagerAssignmentList
  SingleSetpoint;                                          !- Plant Loop Demand Calculation Scheme

PlantEquipmentOperationSchemes,
  HW Heating Loop Operation,                               !- Name
  PlantEquipmentOperation:HeatingLoad,                     !- Control Scheme Object Type
  HW Heating Loop Operation All Hours,                     !- Control Scheme Name
  HVACTemplate-Always 1;                                   !- Control Scheme Schedule Name

PlantEquipmentOperation:HeatingLoad,
  HW Heating Loop Operation All Hours,                     !- Name
  0,                                                       !- Load Range Lower Limit 1 {W}
  1000000000000000,                                        !- Load Range Upper Limit 1 {W}
  HW Heating Loop All Equipment;                           !- Priority Control 1 Equipment List Name

PlantEquipmentList,
  HW Heating Loop All Equipment,                           !- Name
  Boiler:HotWater,                                         !- Equipment Object Type
  Hot Water Loop Boiler;                                   !- Equipment Name

NodeList,
  HW Heating Loop HW Supply Setpoint Nodes,                !- Name
  Hot Water Loop Boiler HW Outlet,                         !- Node Name
  HW Heating Loop HW Supply Outlet;                        !- Node Name

Schedule:Compact,
  HVACTemplate-Always 82,                                  !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  82;                                                      !- Field 4

SetpointManager:Scheduled,
  HW Heating Loop HW Temp Manager,                         !- Name
  Temperature,                                             !- Control Variable
  HVACTemplate-Always 82,                                  !- Schedule Name
  HW Heating Loop HW Supply Setpoint Nodes;                !- Setpoint Node or NodeList Name

BranchList,
  HW Heating Loop HW Supply Side Branches,                 !- Name
  HW Heating Loop HW Supply Inlet Branch,                  !- Name
  Hot Water Loop Boiler HW Branch,                         !- Branch Name
  HW Heating Loop HW Supply Bypass Branch,                 !- Name
  HW Heating Loop HW Supply Outlet Branch;                 !- Name

ConnectorList,
  HW Heating Loop HW Supply Side Connectors,               !- Name
  Connector:Splitter,                                      !- Connector Object Type
  HW Heating Loop HW Supply Splitter,                      !- Connector Name
  Connector:Mixer,                                         !- Connector Object Type
  HW Heating Loop HW Supply Mixer;                         !- Connector Name

Connector:Splitter,
  HW Heating Loop HW Supply Splitter,                      !- Name
  HW Heating Loop HW Supply Inlet Branch,                  !- Inlet Branch Name
  Hot Water Loop Boiler HW Branch,                         !- Outlet Branch Name
  HW Heating Loop HW Supply Bypass Branch;                 !- Outlet Branch Name

Connector:Mixer,
  HW Heating Loop HW Supply Mixer,                         !- Name
  HW Heating Loop HW Supply Outlet Branch,                 !- Outlet Branch Name
  Hot Water Loop Boiler HW Branch,                         !- Outlet Branch Name
  HW Heating Loop HW Supply Bypass Branch;                 !- Inlet Branch Name

Branch,
  HW Heating Loop HW Supply Bypass Branch,                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  HW Heating Loop HW Supply Side Bypass Pipe,              !- Component Name
  HW Heating Loop HW Supply Bypass Inlet,                  !- Component Inlet Node Name
  HW Heating Loop HW Supply Bypass Outlet;                 !- Component Outlet Node Name

Pipe:Adiabatic,
  HW Heating Loop HW Supply Side Bypass Pipe,              !- Name
  HW Heating Loop HW Supply Bypass Inlet,                  !- Inlet Node Name
  HW Heating Loop HW Supply Bypass Outlet;                 !- Outlet Node Name

Pump:ConstantSpeed,
  HW Heating Loop HW Supply Pump,                          !- Name
  HW Heating Loop HW Supply Inlet,                         !- Inlet Node Name
  HW Heating Loop HW Pump Outlet,                          !- Outlet Node Name
  autosize,                                                !- Rated Volumetric Flow Rate {m3/s}
  179352,                                                  !- Rated Pump Head {Pa}
  autosize,                                                !- Rated Power Consumption {W}
  0.9,                                                     !- Motor Efficiency
  0,                                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                                            !- Pump Control Type
  ;                                                        !- Pump Flow Rate Schedule Name

Branch,
  HW Heating Loop HW Supply Inlet Branch,                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                                      !- Component Object Type
  HW Heating Loop HW Supply Pump,                          !- Component Name
  HW Heating Loop HW Supply Inlet,                         !- Component Inlet Node Name
  HW Heating Loop HW Pump Outlet;                          !- Component Outlet Node Name

Branch,
  HW Heating Loop HW Supply Outlet Branch,                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  HW Heating Loop HW Supply Outlet Pipe,                   !- Component Name
  HW Heating Loop HW Supply Outlet Pipe Inlet,             !- Component Inlet Node Name
  HW Heating Loop HW Supply Outlet;                        !- Component Outlet Node Name

Pipe:Adiabatic,
  HW Heating Loop HW Supply Outlet Pipe,                   !- Name
  HW Heating Loop HW Supply Outlet Pipe Inlet,             !- Inlet Node Name
  HW Heating Loop HW Supply Outlet;                        !- Outlet Node Name

BranchList,
  HW Heating Loop HW Demand Side Branches,                 !- Name
  HW Heating Loop HW Demand Inlet Branch,                  !- Name
  Sys 5 HW ChW System Heating Coil HW Branch,              !- Name
  HW Heating Loop HW Demand Bypass Branch,                 !- Name
  HW Heating Loop HW Demand Outlet Branch;                 !- Name

ConnectorList,
  HW Heating Loop HW Demand Side Connectors,               !- Name
  Connector:Splitter,                                      !- Connector Object Type
  HW Heating Loop HW Demand Splitter,                      !- Connector Name
  Connector:Mixer,                                         !- Connector Object Type
  HW Heating Loop HW Demand Mixer;                         !- Connector Name

Connector:Splitter,
  HW Heating Loop HW Demand Splitter,                      !- Name
  HW Heating Loop HW Demand Inlet Branch,                  !- Inlet Branch Name
  HW Heating Loop HW Demand Bypass Branch,                 !- Outlet Branch Name
  Sys 5 HW ChW System Heating Coil HW Branch;              !- Name

Connector:Mixer,
  HW Heating Loop HW Demand Mixer,                         !- Name
  HW Heating Loop HW Demand Outlet Branch,                 !- Outlet Branch Name
  HW Heating Loop HW Demand Bypass Branch,                 !- Inlet Branch Name
  Sys 5 HW ChW System Heating Coil HW Branch;              !- Name

Branch,
  HW Heating Loop HW Demand Inlet Branch,                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  HW Heating Loop HW Demand Inlet Pipe,                    !- Component Name
  HW Heating Loop HW Demand Inlet,                         !- Component Inlet Node Name
  HW Heating Loop HW Demand Inlet Pipe Outlet;             !- Component Outlet Node Name

Pipe:Adiabatic,
  HW Heating Loop HW Demand Inlet Pipe,                    !- Name
  HW Heating Loop HW Demand Inlet,                         !- Inlet Node Name
  HW Heating Loop HW Demand Inlet Pipe Outlet;             !- Outlet Node Name

Branch,
  HW Heating Loop HW Demand Bypass Branch,                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  HW Heating Loop HW Demand Side Bypass Pipe,              !- Component Name
  HW Heating Loop HW Demand Bypass Inlet,                  !- Component Inlet Node Name
  HW Heating Loop HW Demand Bypass Outlet;                 !- Component Outlet Node Name

Pipe:Adiabatic,
  HW Heating Loop HW Demand Side Bypass Pipe,              !- Name
  HW Heating Loop HW Demand Bypass Inlet,                  !- Inlet Node Name
  HW Heating Loop HW Demand Bypass Outlet;                 !- Outlet Node Name

Branch,
  HW Heating Loop HW Demand Outlet Branch,                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  HW Heating Loop HW Demand Outlet Pipe,                   !- Component Name
  HW Heating Loop HW Demand Outlet Pipe Inlet,             !- Component Inlet Node Name
  HW Heating Loop HW Demand Outlet;                        !- Component Outlet Node Name

Pipe:Adiabatic,
  HW Heating Loop HW Demand Outlet Pipe,                   !- Name
  HW Heating Loop HW Demand Outlet Pipe Inlet,             !- Inlet Node Name
  HW Heating Loop HW Demand Outlet;                        !- Outlet Node Name

Sizing:Plant,
  ChW Cooling Loop Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                                 !- Loop Type
  7.22,                                                    !- Design loop exit temperature {C}
  6.67;                                                    !- Design loop delta T {deltaC}

PlantLoop,
  ChW Cooling Loop Chilled Water Loop,                     !- Name
  Water,                                                   !- Fluid Type
  ,                                                        !- User Defined Fluid Type
  ChW Cooling Loop Chiller Operation,                      !- PlantEquipmentOperationSchemes Name
  ChW Cooling Loop ChW Supply Outlet,                      !- Loop Temperature Setpoint Node Name
  98,                                                      !- Maximum Loop Temperature {C}
  1,                                                       !- Minimum Loop Temperature {C}
  autosize,                                                !- Maximum Loop Volumetric Flow Rate {m3/s}
  0,                                                       !- Minimum Loop Volumetric Flow Rate {m3/s}
  autosize,                                                !- volume of the plant loop {m3}
  ChW Cooling Loop ChW Supply Inlet,                       !- Plant Side Inlet Node Name
  ChW Cooling Loop ChW Supply Outlet,                      !- Plant Side Outlet Node Name
  ChW Cooling Loop ChW Supply Side Branches,               !- Plant Side Branch List Name
  ChW Cooling Loop ChW Supply Side Connectors,             !- Plant Side Connector List Name
  ChW Cooling Loop ChW Demand Inlet,                       !- Demand Side Inlet Node Name
  ChW Cooling Loop ChW Demand Outlet,                      !- Demand Side Outlet Node Name
  ChW Cooling Loop ChW Demand Side Branches,               !- Demand Side Branch List Name
  ChW Cooling Loop ChW Demand Side Connectors,             !- Demand Side Connector List Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ,                                                        !- AvailabilityManagerAssignmentList
  SingleSetpoint,                                          !- Plant Loop Demand Calculation Scheme
  None;                                                    !- Common Pipe Simulation

PlantEquipmentOperationSchemes,
  ChW Cooling Loop Chiller Operation,                      !- Name
  PlantEquipmentOperation:CoolingLoad,                     !- Control Scheme Object Type
  ChW Cooling Loop Chiller Operation All Hours,            !- Control Scheme Name
  HVACTemplate-Always 1;                                   !- Control Scheme Schedule Name

PlantEquipmentOperation:CoolingLoad,
  ChW Cooling Loop Chiller Operation All Hours,            !- Name
  0,                                                       !- Load Range Lower Limit 1 {W}
  1000000000000000,                                        !- Load Range Upper Limit 1 {W}
  ChW Cooling Loop All Chillers;                           !- Priority Control 1 Equipment List Name

PlantEquipmentList,
  ChW Cooling Loop All Chillers,                           !- Name
  Chiller:Electric:EIR,                                    !- Equipment Object Type
  ChW Loop Chiller;                                        !- Equipment Name

NodeList,
  ChW Cooling Loop ChW Supply Setpoint Nodes,              !- Name
  ChW Loop Chiller ChW Outlet,                             !- Node Name
  ChW Cooling Loop ChW Supply Outlet;                      !- Node Name

Schedule:Compact,
  HVACTemplate-Always 7.22,                                !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  7.22;                                                    !- Field 4

SetpointManager:Scheduled,
  ChW Cooling Loop ChW Temp Manager,                       !- Name
  Temperature,                                             !- Control Variable
  HVACTemplate-Always 7.22,                                !- Schedule Name
  ChW Cooling Loop ChW Supply Setpoint Nodes;              !- Setpoint Node or NodeList Name

BranchList,
  ChW Cooling Loop ChW Supply Side Branches,               !- Name
  ChW Cooling Loop ChW Supply Inlet Branch,                !- Name
  ChW Loop Chiller ChW Branch,                             !- Name
  ChW Cooling Loop ChW Supply Bypass Branch,               !- Name
  ChW Cooling Loop ChW Supply Outlet Branch;               !- Name

ConnectorList,
  ChW Cooling Loop ChW Supply Side Connectors,             !- Name
  Connector:Splitter,                                      !- Connector Object Type
  ChW Cooling Loop ChW Supply Splitter,                    !- Connector Name
  Connector:Mixer,                                         !- Connector Object Type
  ChW Cooling Loop ChW Supply Mixer;                       !- Connector Name

Connector:Splitter,
  ChW Cooling Loop ChW Supply Splitter,                    !- Name
  ChW Cooling Loop ChW Supply Inlet Branch,                !- Inlet Branch Name
  ChW Cooling Loop ChW Supply Bypass Branch,               !- Outlet Branch Name
  ChW Loop Chiller ChW Branch;                             !- Outlet Branch Name

Connector:Mixer,
  ChW Cooling Loop ChW Supply Mixer,                       !- Name
  ChW Cooling Loop ChW Supply Outlet Branch,               !- Outlet Branch Name
  ChW Cooling Loop ChW Supply Bypass Branch,               !- Inlet Branch Name
  ChW Loop Chiller ChW Branch;                             !- Inlet Branch Name

Branch,
  ChW Cooling Loop ChW Supply Bypass Branch,               !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  ChW Cooling Loop ChW Supply Side Bypass Pipe,            !- Component Name
  ChW Cooling Loop ChW Supply Bypass Inlet,                !- Component Inlet Node Name
  ChW Cooling Loop ChW Supply Bypass Outlet;               !- Component Outlet Node Name

Pipe:Adiabatic,
  ChW Cooling Loop ChW Supply Side Bypass Pipe,            !- Name
  ChW Cooling Loop ChW Supply Bypass Inlet,                !- Inlet Node Name
  ChW Cooling Loop ChW Supply Bypass Outlet;               !- Outlet Node Name

Pump:ConstantSpeed,
  ChW Cooling Loop ChW Supply Pump,                        !- Name
  ChW Cooling Loop ChW Supply Inlet,                       !- Inlet Node Name
  ChW Cooling Loop ChW Pump Outlet,                        !- Outlet Node Name
  autosize,                                                !- Rated Volumetric Flow Rate {m3/s}
  179352,                                                  !- Rated Pump Head {Pa}
  autosize,                                                !- Rated Power Consumption {W}
  0.9,                                                     !- Motor Efficiency
  0,                                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                                            !- Pump Control Type
  ;                                                        !- Pump Flow Rate Schedule Name

Branch,
  ChW Cooling Loop ChW Supply Inlet Branch,                !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                                      !- Component Object Type
  ChW Cooling Loop ChW Supply Pump,                        !- Component Name
  ChW Cooling Loop ChW Supply Inlet,                       !- Component Inlet Node Name
  ChW Cooling Loop ChW Pump Outlet;                        !- Component Outlet Node Name

Branch,
  ChW Cooling Loop ChW Supply Outlet Branch,               !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  ChW Cooling Loop ChW Supply Outlet Pipe,                 !- Component Name
  ChW Cooling Loop ChW Supply Outlet Pipe Inlet,           !- Component Inlet Node Name
  ChW Cooling Loop ChW Supply Outlet;                      !- Component Outlet Node Name

Pipe:Adiabatic,
  ChW Cooling Loop ChW Supply Outlet Pipe,                 !- Name
  ChW Cooling Loop ChW Supply Outlet Pipe Inlet,           !- Inlet Node Name
  ChW Cooling Loop ChW Supply Outlet;                      !- Outlet Node Name

BranchList,
  ChW Cooling Loop ChW Demand Side Branches,               !- Name
  ChW Cooling Loop ChW Demand Inlet Branch,                !- Name
  Sys 5 HW ChW System Cooling Coil ChW Branch,             !- Name
  ChW Cooling Loop ChW Demand Bypass Branch,               !- Name
  ChW Cooling Loop ChW Demand Outlet Branch;               !- Name

ConnectorList,
  ChW Cooling Loop ChW Demand Side Connectors,             !- Name
  Connector:Splitter,                                      !- Connector Object Type
  ChW Cooling Loop ChW Demand Splitter,                    !- Connector Name
  Connector:Mixer,                                         !- Connector Object Type
  ChW Cooling Loop ChW Demand Mixer;                       !- Connector Name

Connector:Splitter,
  ChW Cooling Loop ChW Demand Splitter,                    !- Name
  ChW Cooling Loop ChW Demand Inlet Branch,                !- Inlet Branch Name
  ChW Cooling Loop ChW Demand Bypass Branch,               !- Outlet Branch Name
  Sys 5 HW ChW System Cooling Coil ChW Branch;             !- Outlet Branch Name

Connector:Mixer,
  ChW Cooling Loop ChW Demand Mixer,                       !- Name
  ChW Cooling Loop ChW Demand Outlet Branch,               !- Outlet Branch Name
  ChW Cooling Loop ChW Demand Bypass Branch,               !- Inlet Branch Name
  Sys 5 HW ChW System Cooling Coil ChW Branch;             !- Inlet Branch Name

Branch,
  ChW Cooling Loop ChW Demand Inlet Branch,                !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  ChW Cooling Loop ChW Demand Inlet Pipe,                  !- Component Name
  ChW Cooling Loop ChW Demand Inlet,                       !- Component Inlet Node Name
  ChW Cooling Loop ChW Demand Inlet Pipe Outlet;           !- Component Outlet Node Name

Pipe:Adiabatic,
  ChW Cooling Loop ChW Demand Inlet Pipe,                  !- Name
  ChW Cooling Loop ChW Demand Inlet,                       !- Inlet Node Name
  ChW Cooling Loop ChW Demand Inlet Pipe Outlet;           !- Outlet Node Name

Branch,
  ChW Cooling Loop ChW Demand Bypass Branch,               !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  ChW Cooling Loop ChW Demand Side Bypass Pipe,            !- Component Name
  ChW Cooling Loop ChW Demand Bypass Inlet,                !- Component Inlet Node Name
  ChW Cooling Loop ChW Demand Bypass Outlet;               !- Component Outlet Node Name

Pipe:Adiabatic,
  ChW Cooling Loop ChW Demand Side Bypass Pipe,            !- Name
  ChW Cooling Loop ChW Demand Bypass Inlet,                !- Inlet Node Name
  ChW Cooling Loop ChW Demand Bypass Outlet;               !- Outlet Node Name

Branch,
  ChW Cooling Loop ChW Demand Outlet Branch,               !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  ChW Cooling Loop ChW Demand Outlet Pipe,                 !- Component Name
  ChW Cooling Loop ChW Demand Outlet Pipe Inlet,           !- Component Inlet Node Name
  ChW Cooling Loop ChW Demand Outlet;                      !- Component Outlet Node Name

Pipe:Adiabatic,
  ChW Cooling Loop ChW Demand Outlet Pipe,                 !- Name
  ChW Cooling Loop ChW Demand Outlet Pipe Inlet,           !- Inlet Node Name
  ChW Cooling Loop ChW Demand Outlet;                      !- Outlet Node Name
! 
! In HVACTemplate:Plant:MixedWaterLoop "Heat Pump Water Loop" an HVACTemplate:Plant:HotWaterLoop is also present.  All boilers with blank Template Loop Type field will be connected to the Hot Water Loop.

Sizing:Plant,
  Heat Pump Water Loop Mixed Water Loop,                   !- Plant or Condenser Loop Name
  Condenser,                                               !- Loop Type
  33,                                                      !- Design loop exit temperature {C}
  5.6;                                                     !- Design loop delta T {deltaC}

PlantLoop,
  Heat Pump Water Loop Mixed Water Loop,                   !- Name
  Water,                                                   !- Fluid Type
  ,                                                        !- User Defined Fluid Type
  Heat Pump Water Loop Operation,                          !- PlantEquipmentOperationSchemes Name
  Heat Pump Water Loop Mixed Supply Outlet,                !- Loop Temperature Setpoint Node Name
  100,                                                     !- Maximum Loop Temperature {C}
  10,                                                      !- Minimum Loop Temperature {C}
  autosize,                                                !- Maximum Loop Volumetric Flow Rate {m3/s}
  0,                                                       !- Minimum Loop Volumetric Flow Rate {m3/s}
  autosize,                                                !- volume of the plant loop {m3}
  Heat Pump Water Loop Mixed Supply Inlet,                 !- Plant Side Inlet Node Name
  Heat Pump Water Loop Mixed Supply Outlet,                !- Plant Side Outlet Node Name
  Heat Pump Water Loop Mixed Supply Side Branches,         !- Plant Side Branch List Name
  Heat Pump Water Loop Mixed Supply Side Connectors,       !- Plant Side Connector List Name
  Heat Pump Water Loop Mixed Demand Inlet,                 !- Demand Side Inlet Node Name
  Heat Pump Water Loop Mixed Demand Outlet,                !- Demand Side Outlet Node Name
  Heat Pump Water Loop Mixed Demand Side Branches,         !- Demand Side Branch List Name
  Heat Pump Water Loop Mixed Demand Side Connectors,       !- Demand Side Connector List Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ,                                                        !- AvailabilityManagerAssignmentList
  DualSetPointDeadband;                                    !- Plant Loop Demand Calculation Scheme

PlantEquipmentOperationSchemes,
  Heat Pump Water Loop Operation,                          !- Name
  PlantEquipmentOperation:HeatingLoad,                     !- Control Scheme Object Type
  Heat Pump Water Loop Heat Operation All Hours,           !- Control Scheme Name
  HVACTemplate-Always 1,                                   !- Control Scheme Schedule Name
  PlantEquipmentOperation:CoolingLoad,                     !- Control Scheme Object Type
  Heat Pump Water Loop Cool Operation All Hours,           !- Control Scheme Name
  HVACTemplate-Always 1;                                   !- Control Scheme Schedule Name

PlantEquipmentOperation:HeatingLoad,
  Heat Pump Water Loop Heat Operation All Hours,           !- Name
  0,                                                       !- Load Range Lower Limit 1 {W}
  1000000000000000,                                        !- Load Range Upper Limit 1 {W}
  Heat Pump Water Loop All Heating Equipment;              !- Priority Control 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
  Heat Pump Water Loop Cool Operation All Hours,           !- Name
  0,                                                       !- Load Range Lower Limit 1 {W}
  1000000000000000,                                        !- Load Range Upper Limit 1 {W}
  Heat Pump Water Loop All Cooling Equipment;              !- Priority Control 1 Equipment List Name

PlantEquipmentList,
  Heat Pump Water Loop All Heating Equipment,              !- Name
  Boiler:HotWater,                                         !- Equipment Object Type
  Heat Pump Loop Boiler;                                   !- Equipment Name

PlantEquipmentList,
  Heat Pump Water Loop All Cooling Equipment,              !- Name
  CoolingTower:TwoSpeed,                                   !- Equipment Object Type
  Heat Pump Loop Tower;                                    !- Equipment Name

Schedule:Compact,
  HVACTemplate-Always 33,                                  !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  33;                                                      !- Field 4

Schedule:Compact,
  HVACTemplate-Always 20,                                  !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  20;                                                      !- Field 4

NodeList,
  Heat Pump Water Loop Mixed Supply Setpoint Nodes,        !- Name
  Heat Pump Loop Boiler HW Outlet,                         !- Node Name
  Heat Pump Loop Tower CndW Outlet,                        !- Node Name
  Heat Pump Water Loop Mixed Supply Outlet;                !- Node Name

SetpointManager:Scheduled:DualSetpoint,
  Heat Pump Water Loop Mixed Temp Manager,                 !- Name
  Temperature,                                             !- Control Variable
  HVACTemplate-Always 33,                                  !- High Setpoint Schedule Name
  HVACTemplate-Always 20,                                  !- Low Setpoint Schedule Name
  Heat Pump Water Loop Mixed Supply Setpoint Nodes;        !- Setpoint Node or NodeList Name

BranchList,
  Heat Pump Water Loop Mixed Supply Side Branches,         !- Name
  Heat Pump Water Loop Mixed Supply Inlet Branch,          !- Branch Name
  Heat Pump Loop Boiler Mixed Branch,                      !- Branch Name
  Heat Pump Loop Tower Mixed Branch,                       !- Branch Name
  Heat Pump Water Loop Mixed Supply Bypass Branch,         !- Branch Name
  Heat Pump Water Loop Mixed Supply Outlet Branch;         !- Branch Name

ConnectorList,
  Heat Pump Water Loop Mixed Supply Side Connectors,       !- Name
  Connector:Splitter,                                      !- Connector Object Type
  Heat Pump Water Loop Mixed Supply Splitter,              !- Connector Name
  Connector:Mixer,                                         !- Connector Object Type
  Heat Pump Water Loop Mixed Supply Mixer;                 !- Connector Name

Connector:Splitter,
  Heat Pump Water Loop Mixed Supply Splitter,              !- Name
  Heat Pump Water Loop Mixed Supply Inlet Branch,          !- Inlet Branch Name
  Heat Pump Loop Boiler Mixed Branch,                      !- Outlet Branch Name
  Heat Pump Loop Tower Mixed Branch,                       !- Outlet Branch Name
  Heat Pump Water Loop Mixed Supply Bypass Branch;         !- Outlet Branch Name

Connector:Mixer,
  Heat Pump Water Loop Mixed Supply Mixer,                 !- Name
  Heat Pump Water Loop Mixed Supply Outlet Branch,         !- Outlet Branch Name
  Heat Pump Loop Boiler Mixed Branch,                      !- Inlet Branch Name
  Heat Pump Loop Tower Mixed Branch,                       !- Inlet Branch Name
  Heat Pump Water Loop Mixed Supply Bypass Branch;         !- Inlet Branch Name

Branch,
  Heat Pump Water Loop Mixed Supply Bypass Branch,         !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  Heat Pump Water Loop Mixed Supply Side Bypass Pipe,      !- Component Name
  Heat Pump Water Loop Mixed Supply Bypass Inlet,          !- Component Inlet Node Name
  Heat Pump Water Loop Mixed Supply Bypass Outlet;         !- Component Outlet Node Name

Pipe:Adiabatic,
  Heat Pump Water Loop Mixed Supply Side Bypass Pipe,      !- Name
  Heat Pump Water Loop Mixed Supply Bypass Inlet,          !- Inlet Node Name
  Heat Pump Water Loop Mixed Supply Bypass Outlet;         !- Outlet Node Name

Pump:ConstantSpeed,
  Heat Pump Water Loop Mixed Supply Pump,                  !- Name
  Heat Pump Water Loop Mixed Supply Inlet,                 !- Inlet Node Name
  Heat Pump Water Loop Mixed Pump Outlet,                  !- Outlet Node Name
  autosize,                                                !- Rated Volumetric Flow Rate {m3/s}
  179352,                                                  !- Rated Pump Head {Pa}
  autosize,                                                !- Rated Power Consumption {W}
  0.9,                                                     !- Motor Efficiency
  0,                                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                                            !- Pump Control Type
  ;                                                        !- Pump Flow Rate Schedule Name

Branch,
  Heat Pump Water Loop Mixed Supply Inlet Branch,          !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                                      !- Component Object Type
  Heat Pump Water Loop Mixed Supply Pump,                  !- Component Name
  Heat Pump Water Loop Mixed Supply Inlet,                 !- Component Inlet Node Name
  Heat Pump Water Loop Mixed Pump Outlet;                  !- Component Outlet Node Name

Branch,
  Heat Pump Water Loop Mixed Supply Outlet Branch,         !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  Heat Pump Water Loop Mixed Supply Outlet Pipe,           !- Component Name
  Heat Pump Water Loop Mixed Supply Outlet Pipe Inlet,     !- Component Inlet Node Name
  Heat Pump Water Loop Mixed Supply Outlet;                !- Component Outlet Node Name

Pipe:Adiabatic,
  Heat Pump Water Loop Mixed Supply Outlet Pipe,           !- Name
  Heat Pump Water Loop Mixed Supply Outlet Pipe Inlet,     !- Inlet Node Name
  Heat Pump Water Loop Mixed Supply Outlet;                !- Outlet Node Name

BranchList,
  Heat Pump Water Loop Mixed Demand Side Branches,         !- Name
  Heat Pump Water Loop Mixed Demand Inlet Branch,          !- Name
  Sys 4 Heat Pump WaterSource SnglSpd Cooling Condenser Branch,  !- Name
  Sys 4 Heat Pump WaterSource SnglSpd Heating Condenser Branch,  !- Name
  Heat Pump Water Loop Mixed Demand Bypass Branch,         !- Name
  Heat Pump Water Loop Mixed Demand Outlet Branch;         !- Name

ConnectorList,
  Heat Pump Water Loop Mixed Demand Side Connectors,       !- Name
  Connector:Splitter,                                      !- Connector Object Type
  Heat Pump Water Loop Mixed Demand Splitter,              !- Connector Name
  Connector:Mixer,                                         !- Connector Object Type
  Heat Pump Water Loop Mixed Demand Mixer;                 !- Connector Name

Connector:Splitter,
  Heat Pump Water Loop Mixed Demand Splitter,              !- Name
  Heat Pump Water Loop Mixed Demand Inlet Branch,          !- Inlet Branch Name
  Heat Pump Water Loop Mixed Demand Bypass Branch,         !- Outlet Branch Name
  Sys 4 Heat Pump WaterSource SnglSpd Cooling Condenser Branch,  !- Name
  Sys 4 Heat Pump WaterSource SnglSpd Heating Condenser Branch;  !- Name

Connector:Mixer,
  Heat Pump Water Loop Mixed Demand Mixer,                 !- Name
  Heat Pump Water Loop Mixed Demand Outlet Branch,         !- Outlet Branch Name
  Heat Pump Water Loop Mixed Demand Bypass Branch,         !- Inlet Branch Name
  Sys 4 Heat Pump WaterSource SnglSpd Cooling Condenser Branch,  !- Name
  Sys 4 Heat Pump WaterSource SnglSpd Heating Condenser Branch;  !- Name

Branch,
  Heat Pump Water Loop Mixed Demand Inlet Branch,          !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  Heat Pump Water Loop Mixed Demand Inlet Pipe,            !- Component Name
  Heat Pump Water Loop Mixed Demand Inlet,                 !- Component Inlet Node Name
  Heat Pump Water Loop Mixed Demand Inlet Pipe Outlet;     !- Component Outlet Node Name

Pipe:Adiabatic,
  Heat Pump Water Loop Mixed Demand Inlet Pipe,            !- Name
  Heat Pump Water Loop Mixed Demand Inlet,                 !- Inlet Node Name
  Heat Pump Water Loop Mixed Demand Inlet Pipe Outlet;     !- Outlet Node Name

Branch,
  Heat Pump Water Loop Mixed Demand Bypass Branch,         !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  Heat Pump Water Loop Mixed Demand Side Bypass Pipe,      !- Component Name
  Heat Pump Water Loop Mixed Demand Bypass Inlet,          !- Component Inlet Node Name
  Heat Pump Water Loop Mixed Demand Bypass Outlet;         !- Component Outlet Node Name

Pipe:Adiabatic,
  Heat Pump Water Loop Mixed Demand Side Bypass Pipe,      !- Name
  Heat Pump Water Loop Mixed Demand Bypass Inlet,          !- Inlet Node Name
  Heat Pump Water Loop Mixed Demand Bypass Outlet;         !- Outlet Node Name

Branch,
  Heat Pump Water Loop Mixed Demand Outlet Branch,         !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  Heat Pump Water Loop Mixed Demand Outlet Pipe,           !- Component Name
  Heat Pump Water Loop Mixed Demand Outlet Pipe Inlet,     !- Component Inlet Node Name
  Heat Pump Water Loop Mixed Demand Outlet;                !- Component Outlet Node Name

Pipe:Adiabatic,
  Heat Pump Water Loop Mixed Demand Outlet Pipe,           !- Name
  Heat Pump Water Loop Mixed Demand Outlet Pipe Inlet,     !- Inlet Node Name
  Heat Pump Water Loop Mixed Demand Outlet;                !- Outlet Node Name

Site:GroundTemperature:BuildingSurface,
  21.5,                                                    !- January Ground Temperature
  21.4,                                                    !- February Ground Temperature
  21.5,                                                    !- March Ground Temperature
  21.5,                                                    !- April Ground Temperature
  22.0,                                                    !- May Ground Temperature
  22.9,                                                    !- June Ground Temperature
  23.0,                                                    !- July Ground Temperature
  23.1,                                                    !- August Ground Temperature
  23.1,                                                    !- September Ground Temperature
  22.2,                                                    !- October Ground Temperature
  21.7,                                                    !- November Ground Temperature
  21.6;                                                    !- December Ground Temperature

Output:PreprocessorMessage,
  ExpandObjects,                                           !- Preprocessor Name
  Warning,                                                 !- Error Severity
  In HVACTemplate:Plant:MixedWaterLoop "Heat Pump Water Loop" an,  !- message line
  HVACTemplate:Plant:HotWaterLoop is also present.  All boilers with blank,  !- message line
  Template Loop Type field will be connected to the Hot Water Loop.;  !- message line
