!-Generator IDFEditor 1.44
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! HVACTemplate-5ZoneVAVWaterCooled-ObjectReference.idf
! Basic file description:  1 story building divided into 4 exterior and one interior conditioned zones and return plenum
!                          illustrates the use of HVACTemplate objects to define zone thermostats and
!                          VAV system with chilled water and hot water loops.  HVACTemplate object reference objects are
!                          used to define plant supply equipment using detailed chiller, boiler, and tower objects.
! Highlights:              HVACTemplate:Plant:Boiler:ObjectReference, HVACTemplate:Plant:Chiller:ObjectReference,
!                          and HVACTemplate:Plant:Tower:ObjectReference used to connect detailed plant supply equipment
!                          to HVACTemplate plant loops.
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 2 run periods,
!                          Run Control executes the run periods using the weather file
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, CHICAGO_IL_USA TMY2-94846
!
! Run Control:             Zone and System sizing with weather file run control (no design days run)
!
! Building: Single floor rectangular building 100 ft x 50 ft. 5 zones - 4 exterior, 1 interior, zone height 8 feet.
!           Exterior zone depth is 12 feet. There is a 2 foot high return plenum: the overall building height is
!           10 feet. There are windows on all 4 facades; the south and north facades have glass doors.
!           The south facing glass is shaded by overhangs. The walls are woodshingle over plywood, R11 insulation,
!           and gypboard. The roof is a gravel built up roof with R-3 mineral board insulation and plywood sheathing.
!           The windows are of various single and double pane construction with 3mm and 6mm glass and either 6mm or
!           13mm argon or air gap.  The window to wall ratio is approximately 0.29.
!           The south wall and door have overhangs.
!
!           The building is oriented 30 degrees east of north.
!
! Floor Area:        463.6 m2 (5000 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!      (0,15.2,0)                      (30.5,15.2,0)
!           _____   ________                ____
!         |\     ***        ****************   /|
!         | \                                 / |
!         |  \                 (26.8,11.6,0) /  |
!         *   \_____________________________/   *
!         *    |(3.7,11.6,0)               |    *
!         *    |                           |    *
!         *    |                           |    *
!         *    |               (26.8,3.7,0)|    *
!         *    |___________________________|    *
!         *   / (3.7,3.7,0)                 \   *
!         |  /                               \  |
!         | /                                 \ |
!         |/___******************___***________\|
!          |       Overhang        |   |
!          |_______________________|   |   window/door = *
!                                  |___|
!
!      (0,0,0)                            (30.5,0,0)
!
! Internal gains description:     lighting is 1.5 watts/ft2, office equip is 1.0 watts/ft2. There is 1 occupant
!                                 per 100 ft2 of floor area. The infiltration is 0.25 air changes per hour.
!
! Interzone Surfaces:             6 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         50
! Lights:                         7500 W
! Windows:                        4 ea.: 1) Double pane clear, 3mm glass, 13mm air gap
!                                        2) Double pane clear, 3mm glass, 13mm argon gap
!                                        3) Double pane clear, 6mm glass, 6mm air gap
!                                        4) Double pane lowE,  6mm lowE glass outside, 6mm air gap, 6mm clear glass
!
! Doors:                          2 ea.:    Single pane grey,  3mm glass
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           Standard VAV system with outside air economizer, hot water reheat coils,
!                                 central chilled water cooling coil. Central Plant is single hot water
!                                 boiler, electric compression chiller with water cooled condenser.
!                                 All equipment is autosized.
!
! Zonal Equipment:                None
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Yes
! Pumps:                          Yes
! Boilers:                        Yes
! Chillers:                       Yes
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Hourly
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

  Version,9.6;

  Building,
    Building,                !- Name
    30.,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,4;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20,                      !- Maximum HVAC Iterations
    4,                       !- Minimum Plant Iterations
    10;                      !- Maximum Plant Iterations

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    FlowRate,                !- Name
    0.0,                     !- Lower Limit Value
    10,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

!  RunPeriod,
!    1,                       !- Begin Month
!    1,                      !- Begin Day Of Month
!    12,                       !- End Month
!    31,                      !- End Day Of Month
!    Tuesday,                 !- Day Of Week For Start Day
!    Yes,                     !- Use WeatherFile Holidays/Special Days
!    Yes,                     !- Use WeatherFile DaylightSavingPeriod
!    No,                      !- Apply Weekend Holiday Rule
!    Yes,                     !- Use WeatherFile Rain Indicators
!    Yes;                     !- Use WeatherFile Snow Indicators

  RunPeriod,
    Run Period 2,            !- Name
    1,                       !- Begin Month
    14,                      !- Begin Day of Month
    ,                        !- Begin Year
    1,                       !- End Month
    14,                      !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  RunPeriod,
    Run Period 3,            !- Name
    7,                       !- Begin Month
    7,                       !- Begin Day of Month
    ,                        !- Begin Year
    7,                       !- End Month
    7,                       !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190.00;                  !- Elevation {m}

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness
! 
!   Site:GroundTemperature:BuildingSurface,21.5,21.4,21.5,21.5,22.0,22.9,23.0,23.1,23.1,22.2,21.7,21.6;

  Material,
    WD10,                    !- Name
    MediumSmooth,            !- Roughness
    0.667,                   !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513,                     !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    RG01,                    !- Name
    Rough,                   !- Roughness
    1.2700000E-02,           !- Thickness {m}
    1.442000,                !- Conductivity {W/m-K}
    881.0000,                !- Density {kg/m3}
    1674.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    BR01,                    !- Name
    VeryRough,               !- Roughness
    9.4999997E-03,           !- Thickness {m}
    0.1620000,               !- Conductivity {W/m-K}
    1121.000,                !- Density {kg/m3}
    1464.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    IN46,                    !- Name
    VeryRough,               !- Roughness
    7.6200001E-02,           !- Thickness {m}
    2.3000000E-02,           !- Conductivity {W/m-K}
    24.00000,                !- Density {kg/m3}
    1590.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    WD01,                    !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    513.0000,                !- Density {kg/m3}
    1381.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    PW03,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    IN02,                    !- Name
    Rough,                   !- Roughness
    9.0099998E-02,           !- Thickness {m}
    4.3000001E-02,           !- Conductivity {W/m-K}
    10.00000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    GP01,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    GP02,                    !- Name
    MediumSmooth,            !- Roughness
    1.5900001E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    CC03,                    !- Name
    MediumRough,             !- Roughness
    0.1016000,               !- Thickness {m}
    1.310000,                !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material:NoMass,
    CP01,                    !- Name
    Rough,                   !- Roughness
    0.3670000,               !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material:NoMass,
    MAT-CLNG-1,              !- Name
    Rough,                   !- Roughness
    0.652259290,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:AirGap,
    AL21,                    !- Name
    0.1570000;               !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    AL23,                    !- Name
    0.1530000;               !- Thermal Resistance {m2-K/W}

  Construction,
    ROOF-1,                  !- Name
    RG01,                    !- Outside Layer
    BR01,                    !- Layer 2
    IN46,                    !- Layer 3
    WD01;                    !- Layer 4

  Construction,
    WALL-1,                  !- Name
    WD01,                    !- Outside Layer
    PW03,                    !- Layer 2
    IN02,                    !- Layer 3
    GP01;                    !- Layer 4

  Construction,
    CLNG-1,                  !- Name
    MAT-CLNG-1;              !- Outside Layer

  Construction,
    FLOOR-SLAB-1,            !- Name
    CC03;                    !- Outside Layer

  Construction,
    INT-WALL-1,              !- Name
    GP02,                    !- Outside Layer
    AL21,                    !- Layer 2
    GP02;                    !- Layer 3

  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    GREY 3MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.626,                   !- Solar Transmittance at Normal Incidence
    0.061,                   !- Front Side Solar Reflectance at Normal Incidence
    0.061,                   !- Back Side Solar Reflectance at Normal Incidence
    0.611,                   !- Visible Transmittance at Normal Incidence
    0.061,                   !- Front Side Visible Reflectance at Normal Incidence
    0.061,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  Construction,
    Dbl Clr 3mm/13mm Air,    !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

  Construction,
    Sgl Grey 3mm,            !- Name
    GREY 3MM;                !- Outside Layer

  Schedule:Compact,
    OCCUPY-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 11:00,1.00,       !- Field 5
    Until: 12:00,0.80,       !- Field 7
    Until: 13:00,0.40,       !- Field 9
    Until: 14:00,0.80,       !- Field 11
    Until: 18:00,1.00,       !- Field 13
    Until: 19:00,0.50,       !- Field 15
    Until: 21:00,0.10,       !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: Weekends WinterDesignDay Holiday, !- Field 21
    Until: 24:00,0.0;        !- Field 22

  Schedule:Compact,
    LIGHTS-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.05,        !- Field 3
    Until: 9:00,0.9,         !- Field 5
    Until: 10:00,0.95,       !- Field 7
    Until: 11:00,1.00,       !- Field 9
    Until: 12:00,0.95,       !- Field 11
    Until: 13:00,0.8,        !- Field 13
    Until: 14:00,0.9,        !- Field 15
    Until: 18:00,1.00,       !- Field 17
    Until: 19:00,0.60,       !- Field 19
    Until: 21:00,0.40,       !- Field 21
    Until: 24:00,0.05,       !- Field 23
    For: Weekends WinterDesignDay Holiday, !- Field 25
    Until: 24:00,0.05;       !- Field 26

  Schedule:Compact,
    EQUIP-1,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.02,        !- Field 3
    Until: 9:00,0.4,         !- Field 5
    Until: 14:00,0.9,        !- Field 7
    Until: 15:00,0.8,        !- Field 9
    Until: 16:00,0.7,        !- Field 11
    Until: 18:00,0.5,        !- Field 13
    Until: 21:00,0.3,        !- Field 15
    Until: 24:00,0.02,       !- Field 17
    For: Weekends WinterDesignDay Holiday, !- Field 19
    Until: 24:00,0.02;       !- Field 20

  Schedule:Compact,
    INFIL-SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,1.0,         !- Field 3
    Until: 21:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 24:00,1.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,1.0;        !- Field 16

  Schedule:Compact,
    ActSchd,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117.239997864; !- Field 3

                             !- Field 4

  Schedule:Compact,
    ShadeTransSch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Zone,
    PLENUM-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0.609600067,             !- Ceiling Height {m}
    283.2;                   !- Volume {m3}

  BuildingSurface:Detailed,
    WALL-1PF,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PR,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PB,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PL,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TOP-1,                   !- Name
    ROOF,                    !- Surface Type
    ROOF-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C1-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C2-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C2-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C3-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C3-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C4-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C4-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C5-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C5-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE1-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE1-1 Infil 1,        !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE1-1 People 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE1-1 Lights 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1584,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE1-1 ElecEq 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1056,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    FRONT-1,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE1-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WF-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.0,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    3.0,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    16.8,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    16.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DF-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.3,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    21.3,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.8,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Main South Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.0,-1.3,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.2,  !- X,Y,Z ==> Vertex 2 {m}
    19.8,0.0,2.2,  !- X,Y,Z ==> Vertex 3 {m}
    19.8,-1.3,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    South Door Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.0,-2.0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    21.0,0.0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    24.1,0.0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    24.1,-2.0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE1-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C1-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F1-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE1-1,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB12,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB21,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB14,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB41,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB15,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB51,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE2-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE2-1 Infil 1,        !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00717,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE2-1 People 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE2-1 Lights 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    684,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE2-1 ElecEq 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    456,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    RIGHT-1,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE2-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WR-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    RIGHT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.5,3.8,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,3.8,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,11.4,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,11.4,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C2-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE2-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C2-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE2-1,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB21,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB12,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB23,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB32,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB25,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB52,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE3-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE3-1 Infil 1,        !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE3-1 People 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE3-1 Lights 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1584,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE3-1 ElecEq 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1056,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    BACK-1,                  !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE3-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WB-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.4,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    27.4,15.2,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    13.7,15.2,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    13.7,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DB-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.1,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.1,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    7.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    7.0,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C3-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE3-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C3-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE3-1,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB32,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB23,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB34,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB43,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB35,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB53,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE4-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE4-1 Infil 1,        !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00717,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE4-1 People 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE4-1 Lights 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    684,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE4-1 ElecEq 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    456,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    LEFT-1,                  !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE4-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WL-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    LEFT-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,11.4,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,11.4,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,3.8,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,3.8,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C4-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE4-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C4-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE4-1,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB41,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB14,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB43,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB34,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB45,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB54,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE5-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    447.682556152;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE5-1 Infil 1,        !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.031089,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE5-1 People 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE5-1 Lights 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2964,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE5-1 ElecEq 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1976,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    C5-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE5-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C5-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F5-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE5-1,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB51,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB15,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB52,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB25,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB53,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB35,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB54,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB45,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

! For heating, recover 2 hrs early

  Schedule:Compact,
    Htg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 6:00,13.0,        !- Field 3
    Until: 7:00,18.0,        !- Field 5
    Until: 21:00,23.0,       !- Field 7
    Until: 24:00,13.0,       !- Field 9
    For: WeekEnds Holiday,   !- Field 11
    Until: 24:00,13.0,       !- Field 12
    For: SummerDesignDay,    !- Field 14
    Until: 24:00,13.0,       !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,23.0;       !- Field 18

! For cooling, recover 1 hr early

  Schedule:Compact,
    Clg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,32.0,        !- Field 3
    Until: 21:00,24.0,       !- Field 5
    Until: 24:00,32.0,       !- Field 7
    For: WeekEnds Holiday,   !- Field 9
    Until: 24:00,32.0,       !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,24.0,       !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,32.0;       !- Field 16

  Schedule:Compact,
    FanAvailSched,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,0.0,         !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,1.0;        !- Field 16

  Schedule:Compact,
    Min OA Sched,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,1.0;        !- Field 16

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2;                     !- Cooling Sizing Factor
! 
!   HVACTemplate:Thermostat,
!     All Zones,               !- Name
!     Htg-SetP-Sch,            !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Clg-SetP-Sch,            !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
! 
!   HVACTemplate:Zone:VAV,
!     SPACE1-1,                !- Zone Name
!     VAV Sys 1,               !- Template VAV System Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.3,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     HotWater,                !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Damper Heating Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature {C}
!     ,                        !- Design Specification Outdoor Air Object Name for Control
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     ,                        !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
! 
!   HVACTemplate:Zone:VAV,
!     SPACE2-1,                !- Zone Name
!     VAV Sys 1,               !- Template VAV System Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.3,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     HotWater,                !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Damper Heating Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature {C}
!     ,                        !- Design Specification Outdoor Air Object Name for Control
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     ,                        !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
! 
!   HVACTemplate:Zone:VAV,
!     SPACE3-1,                !- Zone Name
!     VAV Sys 1,               !- Template VAV System Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.3,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     HotWater,                !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Damper Heating Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature {C}
!     ,                        !- Design Specification Outdoor Air Object Name for Control
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     ,                        !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
! 
!   HVACTemplate:Zone:VAV,
!     SPACE4-1,                !- Zone Name
!     VAV Sys 1,               !- Template VAV System Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.3,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     HotWater,                !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Damper Heating Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature {C}
!     ,                        !- Design Specification Outdoor Air Object Name for Control
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     ,                        !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
! 
!   HVACTemplate:Zone:VAV,
!     SPACE5-1,                !- Zone Name
!     VAV Sys 1,               !- Template VAV System Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.3,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     HotWater,                !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Damper Heating Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature {C}
!     ,                        !- Design Specification Outdoor Air Object Name for Control
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     ,                        !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
! 
!   HVACTemplate:System:VAV,
!     VAV Sys 1,               !- Name
!     FanAvailSched,           !- System Availability Schedule Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
!     0.7,                     !- Supply Fan Total Efficiency
!     600,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     ,                        !- Cooling Coil Setpoint Schedule Name
!     12.8,                    !- Cooling Coil Design Setpoint {C}
!     HotWater,                !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     ,                        !- Heating Coil Setpoint Schedule Name
!     10.0,                    !- Heating Coil Design Setpoint {C}
!     0.8,                     !- Gas Heating Coil Efficiency
!     0.0,                     !- Gas Heating Coil Parasitic Electric Load {W}
!     None,                    !- Preheat Coil Type
!     ,                        !- Preheat Coil Availability Schedule Name
!     ,                        !- Preheat Coil Setpoint Schedule Name
!     ,                        !- Preheat Coil Design Setpoint {C}
!     0.8,                     !- Gas Preheat Coil Efficiency
!     0.0,                     !- Gas Preheat Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     FixedMinimum,            !- Minimum Outdoor Air Control Type
!     Min OA Sched,            !- Minimum Outdoor Air Schedule Name
!     DifferentialDryBulb,     !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     19,                      !- Economizer Upper Temperature Limit {C}
!     4,                       !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     PLENUM-1,                !- Return Plenum Name
!     DrawThrough,             !- Supply Fan Placement
!     InletVaneDampers,        !- Supply Fan Part-Load Power Coefficients
!     CycleOnAny,              !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.70,                    !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Cooling Coil Setpoint Reset Type
!     None,                    !- Heating Coil Setpoint Reset Type
!     None,                    !- Dehumidification Control Type
!     ,                        !- Dehumidification Control Zone Name
!     60.0,                    !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     2690.0,                  !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30.0,                    !- Humidifier Setpoint {percent}
!     NonCoincident,           !- Sizing Option
!     ,                        !- Return Fan
!     ,                        !- Return Fan Total Efficiency
!     ,                        !- Return Fan Delta Pressure {Pa}
!     ,                        !- Return Fan Motor Efficiency
!     ,                        !- Return Fan Motor in Air Stream Fraction
!     ;                        !- Return Fan Part-Load Power Coefficients
! 
!   HVACTemplate:Plant:ChilledWaterLoop,
!     Chilled Water Loop,      !- Name
!     ,                        !- Pump Schedule Name
!     INTERMITTENT,            !- Pump Control Type
!     Default,                 !- Chiller Plant Operation Scheme Type
!     ,                        !- Chiller Plant Equipment Operation Schemes Name
!     ,                        !- Chilled Water Setpoint Schedule Name
!     7.22,                    !- Chilled Water Design Setpoint {C}
!     ConstantPrimaryNoSecondary,  !- Chilled Water Pump Configuration
!     179352,                  !- Primary Chilled Water Pump Rated Head {Pa}
!     179352,                  !- Secondary Chilled Water Pump Rated Head {Pa}
!     Default,                 !- Condenser Plant Operation Scheme Type
!     ,                        !- Condenser Equipment Operation Schemes Name
!     ,                        !- Condenser Water Temperature Control Type
!     ,                        !- Condenser Water Setpoint Schedule Name
!     29.4,                    !- Condenser Water Design Setpoint {C}
!     179352,                  !- Condenser Water Pump Rated Head {Pa}
!     None,                    !- Chilled Water Setpoint Reset Type
!     12.2,                    !- Chilled Water Setpoint at Outdoor Dry-Bulb Low {C}
!     15.6,                    !- Chilled Water Reset Outdoor Dry-Bulb Low {C}
!     6.7,                     !- Chilled Water Setpoint at Outdoor Dry-Bulb High {C}
!     26.7;                    !- Chilled Water Reset Outdoor Dry-Bulb High {C}
! 
!   HVACTemplate:Plant:Chiller:ObjectReference,
!     Main Chiller Connection, !- Name
!     Chiller:Electric:EIR,    !- Chiller Object Type
!     Main Chiller,            !- Chiller Name
!     1;                       !- Priority

  Chiller:Electric:EIR,
    Main Chiller,            !- Name
    autosize,                !- Reference Capacity {W}
    3.2,                     !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}
    autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    Main Chiller RecipCapFT, !- Cooling Capacity Function of Temperature Curve Name
    Main Chiller RecipEIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Main Chiller RecipEIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.0,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Main Chiller ChW Inlet,  !- Chilled Water Inlet Node Name
    Main Chiller ChW Outlet, !- Chilled Water Outlet Node Name
    Main Chiller Cnd Inlet,  !- Condenser Inlet Node Name
    Main Chiller Cnd Outlet, !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0,                       !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1.0;                     !- Sizing Factor

! Cooling Capacity Function of Temperature Curve for open or hermetic water-cooled reciprocating chillers
! Same as DOE-2.1E HERM-REC-CAP-FT (CCAPT4) and OPEN-REC-CAP-FT (CCAPT2)

  Curve:Biquadratic,
    Main Chiller RecipCapFT, !- Name
    0.507883,                !- Coefficient1 Constant
    0.145228,                !- Coefficient2 x
    -0.00625644,             !- Coefficient3 x**2
    -0.0011178,              !- Coefficient4 y
    -0.0001296,              !- Coefficient5 y**2
    -0.00028188,             !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

! Energy Input to Cooling Output Ratio Function of Temperature Curve for open or hermetic water-cooled reciprocating chillers
! Same as DOE-2.1E HERM-REC-EIR-FT (EIRT4) and OPEN-REC-EIR-FT (EIRT2)

  Curve:Biquadratic,
    Main Chiller RecipEIRFT, !- Name
    1.03076,                 !- Coefficient1 Constant
    -0.103536,               !- Coefficient2 x
    0.00710208,              !- Coefficient3 x**2
    0.0093186,               !- Coefficient4 y
    0.00031752,              !- Coefficient5 y**2
    -0.00104328,             !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve for open or hermetic water-cooled reciprocating chillers
! Same as DOE-2.1E HERM-REC-EIR-FPLR (EIRPLR4) and OPEN-REC-EIR-FPLR (EIRPLR2)

  Curve:Quadratic,
    Main Chiller RecipEIRFPLR,  !- Name
    0.088065,                !- Coefficient1 Constant
    1.137742,                !- Coefficient2 x
    -0.225806,               !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
! 
!   HVACTemplate:Plant:Tower:ObjectReference,
!     Main Tower Connection,   !- Name
!     CoolingTower:SingleSpeed,!- Cooling Tower Object Type
!     Main Tower,              !- Cooling Tower Name
!     1;                       !- Priority

  CoolingTower:SingleSpeed,
    Main Tower,              !- Name
    Main Tower CndW Inlet,   !- Water Inlet Node Name
    Main Tower CndW Outlet,  !- Water Outlet Node Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Fan Power {W}
    autosize,                !- Design U-Factor Times Area Value {W/K}
    autocalculate,           !- Free Convection Regime Air Flow Rate {m3/s}
    ,                        !- Free Convection Regime Air Flow Rate Sizing Factor
    autocalculate,           !- Free Convection Regime U-Factor Times Area Value {W/K}
    ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    ,                        !- Free Convection Capacity {W}
    ,                        !- Free Convection Nominal Capacity Sizing Factor
    ,                        !- Design Inlet Air Dry-Bulb Temperature {C}
    ,                        !- Design Inlet Air Wet-Bulb Temperature {C}
    ,                        !- Design Approach Temperature {deltaC}
    ,                        !- Design Range Temperature {deltaC}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    ,                        !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    Main Tower Cooling Tower Outdoor Air Inlet Node,  !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    ,                        !- Number of Cells
    ,                        !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1.0;                     !- Sizing Factor

  OutdoorAir:Node,
    Main Tower Cooling Tower Outdoor Air Inlet Node,  !- Name
    -1;                      !- Height Above Ground {m}
! 
!   HVACTemplate:Plant:HotWaterLoop,
!     Hot Water Loop,          !- Name
!     ,                        !- Pump Schedule Name
!     INTERMITTENT,            !- Pump Control Type
!     Default,                 !- Hot Water Plant Operation Scheme Type
!     ,                        !- Hot Water Plant Equipment Operation Schemes Name
!     ,                        !- Hot Water Setpoint Schedule Name
!     82,                      !- Hot Water Design Setpoint {C}
!     ConstantFlow,            !- Hot Water Pump Configuration
!     179352,                  !- Hot Water Pump Rated Head {Pa}
!     OutdoorAirTemperatureReset,  !- Hot Water Setpoint Reset Type
!     82.2,                    !- Hot Water Setpoint at Outdoor Dry-Bulb Low {C}
!     -6.7,                    !- Hot Water Reset Outdoor Dry-Bulb Low {C}
!     65.6,                    !- Hot Water Setpoint at Outdoor Dry-Bulb High {C}
!     10;                      !- Hot Water Reset Outdoor Dry-Bulb High {C}
! 
!   HVACTemplate:Plant:Boiler:ObjectReference,
!     Main Boiler Connection,  !- Name
!     Boiler:HotWater,         !- Boiler Object Type
!     Main Boiler,             !- Boiler Name
!     1;                       !- Priority

  Boiler:HotWater,
    Main Boiler,             !- Name
    NaturalGas,              !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Main Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    autosize,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.1,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    Main Boiler HW Inlet,    !- Boiler Water Inlet Node Name
    Main Boiler HW Outlet,   !- Boiler Water Outlet Node Name
    100.0,                   !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow,            !- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1.0;                     !- Sizing Factor

  Curve:Quadratic,
    Main Boiler Efficiency Curve,  !- Name
    0.97,                    !- Coefficient1 Constant
    0.0633,                  !- Coefficient2 x
    -0.0333,                 !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Zone Air Temperature,hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Mean Air Temperature,hourly;

  Output:Variable,*,Zone Mean Radiant Temperature,hourly;

  Output:Variable,*,Zone Operative Temperature,hourly;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,hourly;

  Output:Variable,*,Zone Air Humidity Ratio,hourly;

  Output:Variable,*,Zone Air Relative Humidity,hourly;

  Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,hourly;

  Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,hourly;

  Output:Variable,*,Zone Air Terminal VAV Damper Position,hourly;

  Output:Variable,*,Heating Coil Heating Rate,hourly;

  Output:Variable,*,Cooling Coil Total Cooling Rate,hourly;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,hourly;

  Output:Variable,*,Plant Supply Side Outlet Temperature,hourly;

  Output:Variable,*,Chiller Evaporator Cooling Rate,hourly;

  Output:Variable,*,Chiller Condenser Heat Transfer Rate,hourly;

  Output:Variable,*,Chiller Electricity Rate,hourly;

  Output:Variable,*,Chiller COP,hourly;

  Output:Variable,*,Boiler Heating Rate,hourly;

  Output:Variable,*,Boiler NaturalGas Rate,hourly;

  Output:Variable,*,Cooling Tower Heat Transfer Rate,hourly;

  Output:Variable,*,Cooling Tower Fan Electricity Rate,hourly;

  Output:VariableDictionary,Regular;

  Output:Surfaces:Drawing,dxf;

  Output:Surfaces:List,lines;

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,Electricity:Plant,monthly;

  Output:Meter:MeterFileOnly,NaturalGas:Plant,monthly;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;

  Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Plant,runperiod;

  Output:Meter:MeterFileOnly,NaturalGas:Plant,runperiod;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,runperiod;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name
! 
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
! 

ThermostatSetpoint:DualSetpoint,
  All Zones Dual SP Control,                               !- Name
  Htg-SetP-Sch,                                            !- Heating Setpoint Temperature Schedule Name
  Clg-SetP-Sch;                                            !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  HVACTemplate Any Number;                                 !- Name

Schedule:Compact,
  HVACTemplate-Always 4,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  4;                                                       !- Field 4

ZoneControl:Thermostat,
  SPACE1-1 Thermostat,                                     !- Name
  SPACE1-1,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  All Zones Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE1-1,                                        !- Name
  flow/person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE1-1,                                                !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                                                    !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA SPACE1-1,                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD SPACE1-1;                                       !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE1-1,                                       !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  SPACE1-1,                                                !- Zone Name
  SPACE1-1 Equipment,                                      !- Zone Conditioning Equipment List Name
  SPACE1-1 Supply Inlet,                                   !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  SPACE1-1 Zone Air Node,                                  !- Zone Air Node Name
  SPACE1-1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  SPACE1-1 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  SPACE1-1 ATU,                                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  SPACE1-1 ATU,                                            !- Name
  SPACE1-1 Supply Inlet,                                   !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                       !- Air Terminal Object Type
  SPACE1-1 VAV Reheat;                                     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE1-1 VAV Reheat,                                     !- Name
  ,                                                        !- Availability Schedule Name
  SPACE1-1 Damper Outlet,                                  !- Damper Air Outlet Node Name
  SPACE1-1 Zone Equip Inlet,                               !- Air Inlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  Constant,                                                !- Zone Minimum Air Flow Input Method
  0.3,                                                     !- Constant Minimum Air Flow Fraction
  ,                                                        !- Fixed Minimum Air Flow Rate
  ,                                                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                                      !- Reheat Coil Object Type
  SPACE1-1 Reheat Coil,                                    !- Reheat Coil Name
  autosize,                                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  SPACE1-1 Supply Inlet,                                   !- Air Outlet Node Name
  0.001,                                                   !- Convergence Tolerance
  Reverse,                                                 !- Damper Heating Action
  ,                                                        !- Maximum Flow per Zone Floor Area During Reheat
  ,                                                        !- Maximum Flow Fraction During Reheat
  ,                                                        !- Maximum Reheat Air Temperature
  ;                                                        !- Design Specification Outdoor Air Object Name

Coil:Heating:Water,
  SPACE1-1 Reheat Coil,                                    !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- U-Factor Times Area Value {W/K}
  autosize,                                                !- Maximum Water Flow Rate {m3/s}
  SPACE1-1 Reheat Coil HW Inlet,                           !- Water Inlet Node Name
  SPACE1-1 Reheat Coil HW Outlet,                          !- Water Outlet Node Name
  SPACE1-1 Damper Outlet,                                  !- Air Inlet Node Name
  SPACE1-1 Supply Inlet,                                   !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,                  !- Performance Input Method
  autosize,                                                !- Rated Capacity
  82.2,                                                    !- Rated Inlet Water Temperature
  16.6,                                                    !- Rated Inlet Air Temperature
  71.1,                                                    !- Rated Outlet Water Temperature
  32.2,                                                    !- Rated Outlet Air Temperature
  0.5;                                                     !- Rated Ratio for Air and Water Convection

Branch,
  SPACE1-1 Reheat Coil HW Branch,                          !- Name
  ,                                                        !- Pressure Drop Curve Name
  Coil:Heating:Water,                                      !- Component Object Type
  SPACE1-1 Reheat Coil,                                    !- Component Name
  SPACE1-1 Reheat Coil HW Inlet,                           !- Component Inlet Node Name
  SPACE1-1 Reheat Coil HW Outlet;                          !- Component Outlet Node Name

ZoneControl:Thermostat,
  SPACE2-1 Thermostat,                                     !- Name
  SPACE2-1,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  All Zones Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE2-1,                                        !- Name
  flow/person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE2-1,                                                !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                                                    !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA SPACE2-1,                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD SPACE2-1;                                       !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE2-1,                                       !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  SPACE2-1,                                                !- Zone Name
  SPACE2-1 Equipment,                                      !- Zone Conditioning Equipment List Name
  SPACE2-1 Supply Inlet,                                   !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  SPACE2-1 Zone Air Node,                                  !- Zone Air Node Name
  SPACE2-1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  SPACE2-1 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  SPACE2-1 ATU,                                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  SPACE2-1 ATU,                                            !- Name
  SPACE2-1 Supply Inlet,                                   !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                       !- Air Terminal Object Type
  SPACE2-1 VAV Reheat;                                     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE2-1 VAV Reheat,                                     !- Name
  ,                                                        !- Availability Schedule Name
  SPACE2-1 Damper Outlet,                                  !- Damper Air Outlet Node Name
  SPACE2-1 Zone Equip Inlet,                               !- Air Inlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  Constant,                                                !- Zone Minimum Air Flow Input Method
  0.3,                                                     !- Constant Minimum Air Flow Fraction
  ,                                                        !- Fixed Minimum Air Flow Rate
  ,                                                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                                      !- Reheat Coil Object Type
  SPACE2-1 Reheat Coil,                                    !- Reheat Coil Name
  autosize,                                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  SPACE2-1 Supply Inlet,                                   !- Air Outlet Node Name
  0.001,                                                   !- Convergence Tolerance
  Reverse,                                                 !- Damper Heating Action
  ,                                                        !- Maximum Flow per Zone Floor Area During Reheat
  ,                                                        !- Maximum Flow Fraction During Reheat
  ,                                                        !- Maximum Reheat Air Temperature
  ;                                                        !- Design Specification Outdoor Air Object Name

Coil:Heating:Water,
  SPACE2-1 Reheat Coil,                                    !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- U-Factor Times Area Value {W/K}
  autosize,                                                !- Maximum Water Flow Rate {m3/s}
  SPACE2-1 Reheat Coil HW Inlet,                           !- Water Inlet Node Name
  SPACE2-1 Reheat Coil HW Outlet,                          !- Water Outlet Node Name
  SPACE2-1 Damper Outlet,                                  !- Air Inlet Node Name
  SPACE2-1 Supply Inlet,                                   !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,                  !- Performance Input Method
  autosize,                                                !- Rated Capacity
  82.2,                                                    !- Rated Inlet Water Temperature
  16.6,                                                    !- Rated Inlet Air Temperature
  71.1,                                                    !- Rated Outlet Water Temperature
  32.2,                                                    !- Rated Outlet Air Temperature
  0.5;                                                     !- Rated Ratio for Air and Water Convection

Branch,
  SPACE2-1 Reheat Coil HW Branch,                          !- Name
  ,                                                        !- Pressure Drop Curve Name
  Coil:Heating:Water,                                      !- Component Object Type
  SPACE2-1 Reheat Coil,                                    !- Component Name
  SPACE2-1 Reheat Coil HW Inlet,                           !- Component Inlet Node Name
  SPACE2-1 Reheat Coil HW Outlet;                          !- Component Outlet Node Name

ZoneControl:Thermostat,
  SPACE3-1 Thermostat,                                     !- Name
  SPACE3-1,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  All Zones Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE3-1,                                        !- Name
  flow/person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE3-1,                                                !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                                                    !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA SPACE3-1,                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD SPACE3-1;                                       !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE3-1,                                       !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  SPACE3-1,                                                !- Zone Name
  SPACE3-1 Equipment,                                      !- Zone Conditioning Equipment List Name
  SPACE3-1 Supply Inlet,                                   !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  SPACE3-1 Zone Air Node,                                  !- Zone Air Node Name
  SPACE3-1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  SPACE3-1 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  SPACE3-1 ATU,                                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  SPACE3-1 ATU,                                            !- Name
  SPACE3-1 Supply Inlet,                                   !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                       !- Air Terminal Object Type
  SPACE3-1 VAV Reheat;                                     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE3-1 VAV Reheat,                                     !- Name
  ,                                                        !- Availability Schedule Name
  SPACE3-1 Damper Outlet,                                  !- Damper Air Outlet Node Name
  SPACE3-1 Zone Equip Inlet,                               !- Air Inlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  Constant,                                                !- Zone Minimum Air Flow Input Method
  0.3,                                                     !- Constant Minimum Air Flow Fraction
  ,                                                        !- Fixed Minimum Air Flow Rate
  ,                                                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                                      !- Reheat Coil Object Type
  SPACE3-1 Reheat Coil,                                    !- Reheat Coil Name
  autosize,                                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  SPACE3-1 Supply Inlet,                                   !- Air Outlet Node Name
  0.001,                                                   !- Convergence Tolerance
  Reverse,                                                 !- Damper Heating Action
  ,                                                        !- Maximum Flow per Zone Floor Area During Reheat
  ,                                                        !- Maximum Flow Fraction During Reheat
  ,                                                        !- Maximum Reheat Air Temperature
  ;                                                        !- Design Specification Outdoor Air Object Name

Coil:Heating:Water,
  SPACE3-1 Reheat Coil,                                    !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- U-Factor Times Area Value {W/K}
  autosize,                                                !- Maximum Water Flow Rate {m3/s}
  SPACE3-1 Reheat Coil HW Inlet,                           !- Water Inlet Node Name
  SPACE3-1 Reheat Coil HW Outlet,                          !- Water Outlet Node Name
  SPACE3-1 Damper Outlet,                                  !- Air Inlet Node Name
  SPACE3-1 Supply Inlet,                                   !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,                  !- Performance Input Method
  autosize,                                                !- Rated Capacity
  82.2,                                                    !- Rated Inlet Water Temperature
  16.6,                                                    !- Rated Inlet Air Temperature
  71.1,                                                    !- Rated Outlet Water Temperature
  32.2,                                                    !- Rated Outlet Air Temperature
  0.5;                                                     !- Rated Ratio for Air and Water Convection

Branch,
  SPACE3-1 Reheat Coil HW Branch,                          !- Name
  ,                                                        !- Pressure Drop Curve Name
  Coil:Heating:Water,                                      !- Component Object Type
  SPACE3-1 Reheat Coil,                                    !- Component Name
  SPACE3-1 Reheat Coil HW Inlet,                           !- Component Inlet Node Name
  SPACE3-1 Reheat Coil HW Outlet;                          !- Component Outlet Node Name

ZoneControl:Thermostat,
  SPACE4-1 Thermostat,                                     !- Name
  SPACE4-1,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  All Zones Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE4-1,                                        !- Name
  flow/person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE4-1,                                                !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                                                    !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA SPACE4-1,                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD SPACE4-1;                                       !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE4-1,                                       !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  SPACE4-1,                                                !- Zone Name
  SPACE4-1 Equipment,                                      !- Zone Conditioning Equipment List Name
  SPACE4-1 Supply Inlet,                                   !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  SPACE4-1 Zone Air Node,                                  !- Zone Air Node Name
  SPACE4-1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  SPACE4-1 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  SPACE4-1 ATU,                                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  SPACE4-1 ATU,                                            !- Name
  SPACE4-1 Supply Inlet,                                   !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                       !- Air Terminal Object Type
  SPACE4-1 VAV Reheat;                                     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE4-1 VAV Reheat,                                     !- Name
  ,                                                        !- Availability Schedule Name
  SPACE4-1 Damper Outlet,                                  !- Damper Air Outlet Node Name
  SPACE4-1 Zone Equip Inlet,                               !- Air Inlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  Constant,                                                !- Zone Minimum Air Flow Input Method
  0.3,                                                     !- Constant Minimum Air Flow Fraction
  ,                                                        !- Fixed Minimum Air Flow Rate
  ,                                                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                                      !- Reheat Coil Object Type
  SPACE4-1 Reheat Coil,                                    !- Reheat Coil Name
  autosize,                                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  SPACE4-1 Supply Inlet,                                   !- Air Outlet Node Name
  0.001,                                                   !- Convergence Tolerance
  Reverse,                                                 !- Damper Heating Action
  ,                                                        !- Maximum Flow per Zone Floor Area During Reheat
  ,                                                        !- Maximum Flow Fraction During Reheat
  ,                                                        !- Maximum Reheat Air Temperature
  ;                                                        !- Design Specification Outdoor Air Object Name

Coil:Heating:Water,
  SPACE4-1 Reheat Coil,                                    !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- U-Factor Times Area Value {W/K}
  autosize,                                                !- Maximum Water Flow Rate {m3/s}
  SPACE4-1 Reheat Coil HW Inlet,                           !- Water Inlet Node Name
  SPACE4-1 Reheat Coil HW Outlet,                          !- Water Outlet Node Name
  SPACE4-1 Damper Outlet,                                  !- Air Inlet Node Name
  SPACE4-1 Supply Inlet,                                   !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,                  !- Performance Input Method
  autosize,                                                !- Rated Capacity
  82.2,                                                    !- Rated Inlet Water Temperature
  16.6,                                                    !- Rated Inlet Air Temperature
  71.1,                                                    !- Rated Outlet Water Temperature
  32.2,                                                    !- Rated Outlet Air Temperature
  0.5;                                                     !- Rated Ratio for Air and Water Convection

Branch,
  SPACE4-1 Reheat Coil HW Branch,                          !- Name
  ,                                                        !- Pressure Drop Curve Name
  Coil:Heating:Water,                                      !- Component Object Type
  SPACE4-1 Reheat Coil,                                    !- Component Name
  SPACE4-1 Reheat Coil HW Inlet,                           !- Component Inlet Node Name
  SPACE4-1 Reheat Coil HW Outlet;                          !- Component Outlet Node Name

ZoneControl:Thermostat,
  SPACE5-1 Thermostat,                                     !- Name
  SPACE5-1,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  All Zones Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE5-1,                                        !- Name
  flow/person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE5-1,                                                !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                                                    !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA SPACE5-1,                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD SPACE5-1;                                       !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE5-1,                                       !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  SPACE5-1,                                                !- Zone Name
  SPACE5-1 Equipment,                                      !- Zone Conditioning Equipment List Name
  SPACE5-1 Supply Inlet,                                   !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  SPACE5-1 Zone Air Node,                                  !- Zone Air Node Name
  SPACE5-1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  SPACE5-1 Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  SPACE5-1 ATU,                                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  SPACE5-1 ATU,                                            !- Name
  SPACE5-1 Supply Inlet,                                   !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                       !- Air Terminal Object Type
  SPACE5-1 VAV Reheat;                                     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE5-1 VAV Reheat,                                     !- Name
  ,                                                        !- Availability Schedule Name
  SPACE5-1 Damper Outlet,                                  !- Damper Air Outlet Node Name
  SPACE5-1 Zone Equip Inlet,                               !- Air Inlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  Constant,                                                !- Zone Minimum Air Flow Input Method
  0.3,                                                     !- Constant Minimum Air Flow Fraction
  ,                                                        !- Fixed Minimum Air Flow Rate
  ,                                                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                                      !- Reheat Coil Object Type
  SPACE5-1 Reheat Coil,                                    !- Reheat Coil Name
  autosize,                                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  SPACE5-1 Supply Inlet,                                   !- Air Outlet Node Name
  0.001,                                                   !- Convergence Tolerance
  Reverse,                                                 !- Damper Heating Action
  ,                                                        !- Maximum Flow per Zone Floor Area During Reheat
  ,                                                        !- Maximum Flow Fraction During Reheat
  ,                                                        !- Maximum Reheat Air Temperature
  ;                                                        !- Design Specification Outdoor Air Object Name

Coil:Heating:Water,
  SPACE5-1 Reheat Coil,                                    !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- U-Factor Times Area Value {W/K}
  autosize,                                                !- Maximum Water Flow Rate {m3/s}
  SPACE5-1 Reheat Coil HW Inlet,                           !- Water Inlet Node Name
  SPACE5-1 Reheat Coil HW Outlet,                          !- Water Outlet Node Name
  SPACE5-1 Damper Outlet,                                  !- Air Inlet Node Name
  SPACE5-1 Supply Inlet,                                   !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,                  !- Performance Input Method
  autosize,                                                !- Rated Capacity
  82.2,                                                    !- Rated Inlet Water Temperature
  16.6,                                                    !- Rated Inlet Air Temperature
  71.1,                                                    !- Rated Outlet Water Temperature
  32.2,                                                    !- Rated Outlet Air Temperature
  0.5;                                                     !- Rated Ratio for Air and Water Convection

Branch,
  SPACE5-1 Reheat Coil HW Branch,                          !- Name
  ,                                                        !- Pressure Drop Curve Name
  Coil:Heating:Water,                                      !- Component Object Type
  SPACE5-1 Reheat Coil,                                    !- Component Name
  SPACE5-1 Reheat Coil HW Inlet,                           !- Component Inlet Node Name
  SPACE5-1 Reheat Coil HW Outlet;                          !- Component Outlet Node Name

Sizing:System,
  VAV Sys 1,                                               !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  autosize,                                                !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                                     !- Central Heating Maximum System Air Flow Ratio
  7.2,                                                     !- Preheat Design Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  10.0,                                                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  VAV Sys 1,                                               !- Name
  VAV Sys 1 Controllers,                                   !- Controller List Name
  VAV Sys 1 Availability Managers,                         !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  VAV Sys 1 Branches,                                      !- Branch List Name
  ,                                                        !- Connector List Name
  VAV Sys 1 Air Loop Inlet,                                !- Supply Side Inlet Node Name
  VAV Sys 1 Return Air Outlet,                             !- Demand Side Outlet Node Name
  VAV Sys 1 Supply Path Inlet,                             !- Demand Side Inlet Node Names
  VAV Sys 1 Supply Fan Outlet;                             !- Supply Side Outlet Node Names

AirLoopHVAC:ControllerList,
  VAV Sys 1 Controllers,                                   !- Name
  Controller:WaterCoil,                                    !- Controller Object Type
  VAV Sys 1 Cooling Coil Controller,                       !- Controller Name
  Controller:WaterCoil,                                    !- Controller Object Type
  VAV Sys 1 Heating Coil Controller;                       !- Controller Name

BranchList,
  VAV Sys 1 Branches,                                      !- Name
  VAV Sys 1 Main Branch;                                   !- Branch Name

Branch,
  VAV Sys 1 Main Branch,                                   !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  VAV Sys 1 OA System,                                     !- Component Name
  VAV Sys 1 Air Loop Inlet,                                !- Component Inlet Node Name
  VAV Sys 1 Mixed Air Outlet,                              !- Component Outlet Node Name
  Coil:Cooling:Water,                                      !- Component Object Type
  VAV Sys 1 Cooling Coil,                                  !- Component Name
  VAV Sys 1 Mixed Air Outlet,                              !- Component Inlet Node Name
  VAV Sys 1 Cooling Coil Outlet,                           !- Component Outlet Node Name
  Coil:Heating:Water,                                      !- Component Object Type
  VAV Sys 1 Heating Coil,                                  !- Component Name
  VAV Sys 1 Cooling Coil Outlet,                           !- Component Inlet Node Name
  VAV Sys 1 Heating Coil Outlet,                           !- Component Outlet Node Name
  Fan:VariableVolume,                                      !- Component Object Type
  VAV Sys 1 Supply Fan,                                    !- Component Name
  VAV Sys 1 Heating Coil Outlet,                           !- Component Inlet Node Name
  VAV Sys 1 Supply Fan Outlet;                             !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  VAV Sys 1 Supply Path,                                   !- Name
  VAV Sys 1 Supply Path Inlet,                             !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  VAV Sys 1 Zone Splitter;                                 !- Component Name

AirLoopHVAC:ZoneSplitter,
  VAV Sys 1 Zone Splitter,                                 !- Name
  VAV Sys 1 Supply Path Inlet,                             !- Inlet Node Name
  SPACE1-1 Zone Equip Inlet,                               !- Outlet Node Name
  SPACE2-1 Zone Equip Inlet,                               !- Outlet Node Name
  SPACE3-1 Zone Equip Inlet,                               !- Outlet Node Name
  SPACE4-1 Zone Equip Inlet,                               !- Outlet Node Name
  SPACE5-1 Zone Equip Inlet;                               !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  VAV Sys 1 Return Path,                                   !- Name
  VAV Sys 1 Return Air Outlet,                             !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,                                !- Component Object Type
  VAV Sys 1 Return Plenum;                                 !- Component Name

AirLoopHVAC:ReturnPlenum,
  VAV Sys 1 Return Plenum,                                 !- Name
  PLENUM-1,                                                !- Zone Name
  PLENUM-1 Zone Air Node,                                  !- Zone Node Name
  VAV Sys 1 Return Air Outlet,                             !- Outlet Node Name
  ,                                                        !- Induced Air Outlet Node or NodeList Name
  SPACE1-1 Return Outlet,                                  !- Inlet Node Name
  SPACE2-1 Return Outlet,                                  !- Inlet Node Name
  SPACE3-1 Return Outlet,                                  !- Inlet Node Name
  SPACE4-1 Return Outlet,                                  !- Inlet Node Name
  SPACE5-1 Return Outlet;                                  !- Inlet Node Name

AvailabilityManagerAssignmentList,
  VAV Sys 1 Availability Managers,                         !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  VAV Sys 1 Availability;                                  !- Availability Manager Name

AvailabilityManager:NightCycle,
  VAV Sys 1 Availability,                                  !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  FanAvailSched,                                           !- Fan Schedule Name
  CycleOnAny,                                              !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

Schedule:Compact,
  HVACTemplate-Always 1,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  1;                                                       !- Field 4

Schedule:Compact,
  HVACTemplate-Always 12.8,                                !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  12.8;                                                    !- Field 4

SetpointManager:Scheduled,
  VAV Sys 1 Cooling Supply Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVACTemplate-Always 12.8,                                !- Schedule Name
  VAV Sys 1 Supply Fan Outlet;                             !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  VAV Sys 1 Cooling Coil,                                  !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Design Water Flow Rate {m3/s}
  autosize,                                                !- Design Air Flow Rate {m3/s}
  autosize,                                                !- Design Inlet Water Temperature {C}
  autosize,                                                !- Design Inlet Air Temperature {C}
  autosize,                                                !- Design Outlet Air Temperature {C}
  autosize,                                                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  VAV Sys 1 Cooling Coil ChW Inlet,                        !- Water Inlet Node Name
  VAV Sys 1 Cooling Coil ChW Outlet,                       !- Water Outlet Node Name
  VAV Sys 1 Mixed Air Outlet,                              !- Air Inlet Node Name
  VAV Sys 1 Cooling Coil Outlet,                           !- Air Outlet Node Name
  DetailedAnalysis,                                        !- Type of Analysis
  CrossFlow;                                               !- Heat Exchanger Configuration

Controller:WaterCoil,
  VAV Sys 1 Cooling Coil Controller,                       !- Name
  Temperature,                                             !- Control Variable
  Reverse,                                                 !- Action
  Flow,                                                    !- Actuator Variable
  VAV Sys 1 Cooling Coil Outlet,                           !- Sensor Node Name
  VAV Sys 1 Cooling Coil ChW Inlet,                        !- Actuator Node Name
  autosize,                                                !- Controller Convergence Tolerance {deltaC}
  autosize,                                                !- Maximum Actuated Flow {m3/s}
  0;                                                       !- Minimum Actuated Flow {m3/s}

SetpointManager:MixedAir,
  VAV Sys 1 Cooling Coil Air Temp Manager,                 !- Name
  Temperature,                                             !- Control Variable
  VAV Sys 1 Supply Fan Outlet,                             !- Reference Setpoint Node Name
  VAV Sys 1 Heating Coil Outlet,                           !- Fan Inlet Node Name
  VAV Sys 1 Supply Fan Outlet,                             !- Fan Outlet Node Name
  VAV Sys 1 Mixed Air Nodes;                               !- Setpoint Node or NodeList Name

NodeList,
  VAV Sys 1 Mixed Air Nodes,                               !- Name
  VAV Sys 1 Cooling Coil Outlet,                           !- Node Name
  VAV Sys 1 Mixed Air Outlet;                              !- Node Name

Branch,
  VAV Sys 1 Cooling Coil ChW Branch,                       !- Name
  ,                                                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,                                      !- Component Object Type
  VAV Sys 1 Cooling Coil,                                  !- Component Name
  VAV Sys 1 Cooling Coil ChW Inlet,                        !- Component Inlet Node Name
  VAV Sys 1 Cooling Coil ChW Outlet;                       !- Component Outlet Node Name

Coil:Heating:Water,
  VAV Sys 1 Heating Coil,                                  !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- U-Factor Times Area Value {W/K}
  autosize,                                                !- Maximum Water Flow Rate {m3/s}
  VAV Sys 1 Heating Coil HW Inlet,                         !- Water Inlet Node Name
  VAV Sys 1 Heating Coil HW Outlet,                        !- Water Outlet Node Name
  VAV Sys 1 Cooling Coil Outlet,                           !- Air Inlet Node Name
  VAV Sys 1 Heating Coil Outlet,                           !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,                  !- Performance Input Method
  autosize,                                                !- Rated Capacity
  82.2,                                                    !- Rated Inlet Water Temperature
  16.6,                                                    !- Rated Inlet Air Temperature
  71.1,                                                    !- Rated Outlet Water Temperature
  32.2,                                                    !- Rated Outlet Air Temperature
  0.5;                                                     !- Rated Ratio for Air and Water Convection

Branch,
  VAV Sys 1 Heating Coil HW Branch,                        !- Name
  ,                                                        !- Pressure Drop Curve Name
  Coil:Heating:Water,                                      !- Component Object Type
  VAV Sys 1 Heating Coil,                                  !- Component Name
  VAV Sys 1 Heating Coil HW Inlet,                         !- Component Inlet Node Name
  VAV Sys 1 Heating Coil HW Outlet;                        !- Component Outlet Node Name

Controller:WaterCoil,
  VAV Sys 1 Heating Coil Controller,                       !- Name
  Temperature,                                             !- Control Variable
  Normal,                                                  !- Action
  Flow,                                                    !- Actuator Variable
  VAV Sys 1 Heating Coil Outlet,                           !- Sensor Node Name
  VAV Sys 1 Heating Coil HW Inlet,                         !- Actuator Node Name
  autosize,                                                !- Controller Convergence Tolerance {deltaC}
  autosize,                                                !- Maximum Actuated Flow {m3/s}
  0;                                                       !- Minimum Actuated Flow {m3/s}

Schedule:Compact,
  HVACTemplate-Always 10.0,                                !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  10.0;                                                    !- Field 4
! NOTE:  Heating supply air setpoint is placed on Supply Path Inlet node to allow separate heating and cooling setpoints.
! SetpointManager:MixedAir <system name> Heating Coil Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating Coil Outlet

SetpointManager:Scheduled,
  VAV Sys 1 Heating Supply Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  HVACTemplate-Always 10.0,                                !- Schedule Name
  VAV Sys 1 Supply Path Inlet;                             !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV Sys 1 Heating Coil Air Temp Manager,                 !- Name
  Temperature,                                             !- Control Variable
  VAV Sys 1 Supply Path Inlet,                             !- Reference Setpoint Node Name
  VAV Sys 1 Heating Coil Outlet,                           !- Fan Inlet Node Name
  VAV Sys 1 Supply Fan Outlet,                             !- Fan Outlet Node Name
  VAV Sys 1 Heating Coil Outlet;                           !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  VAV Sys 1 Supply Fan,                                    !- Name
  FanAvailSched,                                           !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  600,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  Fraction,                                                !- Fan Power Minimum Flow Rate Input Method
  0.25,                                                    !- Fan Power Minimum Flow Fraction
  ,                                                        !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  0.35071223,                                              !- Fan Power Coefficient 1
  0.30850535,                                              !- Fan Power Coefficient 2
  -0.54137364,                                             !- Fan Power Coefficient 3
  0.87198823,                                              !- Fan Power Coefficient 4
  0,                                                       !- Fan Power Coefficient 5
  VAV Sys 1 Heating Coil Outlet,                           !- Air Inlet Node Name
  VAV Sys 1 Supply Fan Outlet;                             !- Air Outlet Node Name

OutdoorAir:NodeList,
  VAV Sys 1 Outside Air Inlet;                             !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  VAV Sys 1 OA System,                                     !- Name
  VAV Sys 1 OA System Controllers,                         !- Controller List Name
  VAV Sys 1 OA System Equipment;                           !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  VAV Sys 1 OA System Controllers,                         !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  VAV Sys 1 OA Controller;                                 !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV Sys 1 OA System Equipment,                           !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  VAV Sys 1 OA Mixing Box;                                 !- Component Name

OutdoorAir:Mixer,
  VAV Sys 1 OA Mixing Box,                                 !- Name
  VAV Sys 1 Mixed Air Outlet,                              !- Mixed Air Node Name
  VAV Sys 1 Outside Air Inlet,                             !- Outside Air Stream Node Name
  VAV Sys 1 Relief Air Outlet,                             !- Relief Air Stream Node Name
  VAV Sys 1 Air Loop Inlet;                                !- Return Air Stream Node Name

Controller:OutdoorAir,
  VAV Sys 1 OA Controller,                                 !- Name
  VAV Sys 1 Relief Air Outlet,                             !- Relief Air Outlet Node Name
  VAV Sys 1 Air Loop Inlet,                                !- Return Air Node Name
  VAV Sys 1 Mixed Air Outlet,                              !- Mixed Air Node Name
  VAV Sys 1 Outside Air Inlet,                             !- Actuator Node Name
  autosize,                                                !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                                     !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  19,                                                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  4,                                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  Min OA Sched,                                            !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Branch,
  Main Boiler HW Branch,                                   !- Name
  ,                                                        !- Pressure Drop Curve Name
  Boiler:HotWater,                                         !- Component Object Type
  Main Boiler,                                             !- Component Name
  Main Boiler HW Inlet,                                    !- Component Inlet Node Name
  Main Boiler HW Outlet;                                   !- Component Outlet Node Name

Branch,
  Main Chiller ChW Branch,                                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                                    !- Component Object Type
  Main Chiller,                                            !- Component Name
  Main Chiller ChW Inlet,                                  !- Component Inlet Node Name
  Main Chiller ChW Outlet;                                 !- Component Outlet Node Name

Branch,
  Main Chiller CndW Branch,                                !- Name
  ,                                                        !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                                    !- Component Object Type
  Main Chiller,                                            !- Component Name
  Main Chiller Cnd Inlet,                                  !- Component Inlet Node Name
  Main Chiller Cnd Outlet;                                 !- Component Outlet Node Name

OutdoorAir:Node,
  Main Tower Connection Cooling Tower Outdoor Air Inlet Node,  !- Name
  -1;                                                      !- Height Above Ground

Branch,
  Main Tower CndW Branch,                                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  CoolingTower:SingleSpeed,                                !- Component Object Type
  Main Tower,                                              !- Component Name
  Main Tower CndW Inlet,                                   !- Component Inlet Node Name
  Main Tower CndW Outlet;                                  !- Component Outlet Node Name

Sizing:Plant,
  Hot Water Loop Hot Water Loop,                           !- Plant or Condenser Loop Name
  Heating,                                                 !- Loop Type
  82,                                                      !- Design loop exit temperature {C}
  11.0;                                                    !- Design loop delta T {deltaC}

PlantLoop,
  Hot Water Loop Hot Water Loop,                           !- Name
  Water,                                                   !- Fluid Type
  ,                                                        !- User Defined Fluid Type
  Hot Water Loop Operation,                                !- PlantEquipmentOperationSchemes Name
  Hot Water Loop HW Supply Outlet,                         !- Loop Temperature Setpoint Node Name
  100,                                                     !- Maximum Loop Temperature {C}
  10,                                                      !- Minimum Loop Temperature {C}
  autosize,                                                !- Maximum Loop Volumetric Flow Rate {m3/s}
  0,                                                       !- Minimum Loop Volumetric Flow Rate {m3/s}
  autosize,                                                !- volume of the plant loop {m3}
  Hot Water Loop HW Supply Inlet,                          !- Plant Side Inlet Node Name
  Hot Water Loop HW Supply Outlet,                         !- Plant Side Outlet Node Name
  Hot Water Loop HW Supply Side Branches,                  !- Plant Side Branch List Name
  Hot Water Loop HW Supply Side Connectors,                !- Plant Side Connector List Name
  Hot Water Loop HW Demand Inlet,                          !- Demand Side Inlet Node Name
  Hot Water Loop HW Demand Outlet,                         !- Demand Side Outlet Node Name
  Hot Water Loop HW Demand Side Branches,                  !- Demand Side Branch List Name
  Hot Water Loop HW Demand Side Connectors,                !- Demand Side Connector List Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ,                                                        !- AvailabilityManagerAssignmentList
  SingleSetpoint;                                          !- Plant Loop Demand Calculation Scheme

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation,                                !- Name
  PlantEquipmentOperation:HeatingLoad,                     !- Control Scheme Object Type
  Hot Water Loop Operation All Hours,                      !- Control Scheme Name
  HVACTemplate-Always 1;                                   !- Control Scheme Schedule Name

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Operation All Hours,                      !- Name
  0,                                                       !- Load Range Lower Limit 1 {W}
  1000000000000000,                                        !- Load Range Upper Limit 1 {W}
  Hot Water Loop All Equipment;                            !- Priority Control 1 Equipment List Name

PlantEquipmentList,
  Hot Water Loop All Equipment,                            !- Name
  Boiler:HotWater,                                         !- Equipment Object Type
  Main Boiler;                                             !- Equipment Name

NodeList,
  Hot Water Loop HW Supply Setpoint Nodes,                 !- Name
  Main Boiler HW Outlet,                                   !- Node Name
  Hot Water Loop HW Supply Outlet;                         !- Node Name

SetpointManager:OutdoorAirReset,
  Hot Water Loop HW Temp Manager,                          !- Name
  Temperature,                                             !- Control Variable
  82.2,                                                    !- Set point at outside low {C}
  -6.7,                                                    !- Outside low {C}
  65.6,                                                    !- Set point at outside high {C}
  10,                                                      !- Outside high {C}
  Hot Water Loop HW Supply Setpoint Nodes;                 !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop HW Supply Side Branches,                  !- Name
  Hot Water Loop HW Supply Inlet Branch,                   !- Name
  Main Boiler HW Branch,                                   !- Branch Name
  Hot Water Loop HW Supply Bypass Branch,                  !- Name
  Hot Water Loop HW Supply Outlet Branch;                  !- Name

ConnectorList,
  Hot Water Loop HW Supply Side Connectors,                !- Name
  Connector:Splitter,                                      !- Connector Object Type
  Hot Water Loop HW Supply Splitter,                       !- Connector Name
  Connector:Mixer,                                         !- Connector Object Type
  Hot Water Loop HW Supply Mixer;                          !- Connector Name

Connector:Splitter,
  Hot Water Loop HW Supply Splitter,                       !- Name
  Hot Water Loop HW Supply Inlet Branch,                   !- Inlet Branch Name
  Main Boiler HW Branch,                                   !- Outlet Branch Name
  Hot Water Loop HW Supply Bypass Branch;                  !- Outlet Branch Name

Connector:Mixer,
  Hot Water Loop HW Supply Mixer,                          !- Name
  Hot Water Loop HW Supply Outlet Branch,                  !- Outlet Branch Name
  Main Boiler HW Branch,                                   !- Outlet Branch Name
  Hot Water Loop HW Supply Bypass Branch;                  !- Inlet Branch Name

Branch,
  Hot Water Loop HW Supply Bypass Branch,                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  Hot Water Loop HW Supply Side Bypass Pipe,               !- Component Name
  Hot Water Loop HW Supply Bypass Inlet,                   !- Component Inlet Node Name
  Hot Water Loop HW Supply Bypass Outlet;                  !- Component Outlet Node Name

Pipe:Adiabatic,
  Hot Water Loop HW Supply Side Bypass Pipe,               !- Name
  Hot Water Loop HW Supply Bypass Inlet,                   !- Inlet Node Name
  Hot Water Loop HW Supply Bypass Outlet;                  !- Outlet Node Name

Pump:ConstantSpeed,
  Hot Water Loop HW Supply Pump,                           !- Name
  Hot Water Loop HW Supply Inlet,                          !- Inlet Node Name
  Hot Water Loop HW Pump Outlet,                           !- Outlet Node Name
  autosize,                                                !- Rated Volumetric Flow Rate {m3/s}
  179352,                                                  !- Rated Pump Head {Pa}
  autosize,                                                !- Rated Power Consumption {W}
  0.9,                                                     !- Motor Efficiency
  0,                                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  INTERMITTENT,                                            !- Pump Control Type
  ;                                                        !- Pump Flow Rate Schedule Name

Branch,
  Hot Water Loop HW Supply Inlet Branch,                   !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                                      !- Component Object Type
  Hot Water Loop HW Supply Pump,                           !- Component Name
  Hot Water Loop HW Supply Inlet,                          !- Component Inlet Node Name
  Hot Water Loop HW Pump Outlet;                           !- Component Outlet Node Name

Branch,
  Hot Water Loop HW Supply Outlet Branch,                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  Hot Water Loop HW Supply Outlet Pipe,                    !- Component Name
  Hot Water Loop HW Supply Outlet Pipe Inlet,              !- Component Inlet Node Name
  Hot Water Loop HW Supply Outlet;                         !- Component Outlet Node Name

Pipe:Adiabatic,
  Hot Water Loop HW Supply Outlet Pipe,                    !- Name
  Hot Water Loop HW Supply Outlet Pipe Inlet,              !- Inlet Node Name
  Hot Water Loop HW Supply Outlet;                         !- Outlet Node Name

BranchList,
  Hot Water Loop HW Demand Side Branches,                  !- Name
  Hot Water Loop HW Demand Inlet Branch,                   !- Name
  SPACE1-1 Reheat Coil HW Branch,                          !- Name
  SPACE2-1 Reheat Coil HW Branch,                          !- Name
  SPACE3-1 Reheat Coil HW Branch,                          !- Name
  SPACE4-1 Reheat Coil HW Branch,                          !- Name
  SPACE5-1 Reheat Coil HW Branch,                          !- Name
  VAV Sys 1 Heating Coil HW Branch,                        !- Name
  Hot Water Loop HW Demand Bypass Branch,                  !- Name
  Hot Water Loop HW Demand Outlet Branch;                  !- Name

ConnectorList,
  Hot Water Loop HW Demand Side Connectors,                !- Name
  Connector:Splitter,                                      !- Connector Object Type
  Hot Water Loop HW Demand Splitter,                       !- Connector Name
  Connector:Mixer,                                         !- Connector Object Type
  Hot Water Loop HW Demand Mixer;                          !- Connector Name

Connector:Splitter,
  Hot Water Loop HW Demand Splitter,                       !- Name
  Hot Water Loop HW Demand Inlet Branch,                   !- Inlet Branch Name
  Hot Water Loop HW Demand Bypass Branch,                  !- Outlet Branch Name
  SPACE1-1 Reheat Coil HW Branch,                          !- Name
  SPACE2-1 Reheat Coil HW Branch,                          !- Name
  SPACE3-1 Reheat Coil HW Branch,                          !- Name
  SPACE4-1 Reheat Coil HW Branch,                          !- Name
  SPACE5-1 Reheat Coil HW Branch,                          !- Name
  VAV Sys 1 Heating Coil HW Branch;                        !- Name

Connector:Mixer,
  Hot Water Loop HW Demand Mixer,                          !- Name
  Hot Water Loop HW Demand Outlet Branch,                  !- Outlet Branch Name
  Hot Water Loop HW Demand Bypass Branch,                  !- Inlet Branch Name
  SPACE1-1 Reheat Coil HW Branch,                          !- Name
  SPACE2-1 Reheat Coil HW Branch,                          !- Name
  SPACE3-1 Reheat Coil HW Branch,                          !- Name
  SPACE4-1 Reheat Coil HW Branch,                          !- Name
  SPACE5-1 Reheat Coil HW Branch,                          !- Name
  VAV Sys 1 Heating Coil HW Branch;                        !- Name

Branch,
  Hot Water Loop HW Demand Inlet Branch,                   !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  Hot Water Loop HW Demand Inlet Pipe,                     !- Component Name
  Hot Water Loop HW Demand Inlet,                          !- Component Inlet Node Name
  Hot Water Loop HW Demand Inlet Pipe Outlet;              !- Component Outlet Node Name

Pipe:Adiabatic,
  Hot Water Loop HW Demand Inlet Pipe,                     !- Name
  Hot Water Loop HW Demand Inlet,                          !- Inlet Node Name
  Hot Water Loop HW Demand Inlet Pipe Outlet;              !- Outlet Node Name

Branch,
  Hot Water Loop HW Demand Bypass Branch,                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  Hot Water Loop HW Demand Side Bypass Pipe,               !- Component Name
  Hot Water Loop HW Demand Bypass Inlet,                   !- Component Inlet Node Name
  Hot Water Loop HW Demand Bypass Outlet;                  !- Component Outlet Node Name

Pipe:Adiabatic,
  Hot Water Loop HW Demand Side Bypass Pipe,               !- Name
  Hot Water Loop HW Demand Bypass Inlet,                   !- Inlet Node Name
  Hot Water Loop HW Demand Bypass Outlet;                  !- Outlet Node Name

Branch,
  Hot Water Loop HW Demand Outlet Branch,                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  Hot Water Loop HW Demand Outlet Pipe,                    !- Component Name
  Hot Water Loop HW Demand Outlet Pipe Inlet,              !- Component Inlet Node Name
  Hot Water Loop HW Demand Outlet;                         !- Component Outlet Node Name

Pipe:Adiabatic,
  Hot Water Loop HW Demand Outlet Pipe,                    !- Name
  Hot Water Loop HW Demand Outlet Pipe Inlet,              !- Inlet Node Name
  Hot Water Loop HW Demand Outlet;                         !- Outlet Node Name

Sizing:Plant,
  Chilled Water Loop Chilled Water Loop,                   !- Plant or Condenser Loop Name
  Cooling,                                                 !- Loop Type
  7.22,                                                    !- Design loop exit temperature {C}
  6.67;                                                    !- Design loop delta T {deltaC}

PlantLoop,
  Chilled Water Loop Chilled Water Loop,                   !- Name
  Water,                                                   !- Fluid Type
  ,                                                        !- User Defined Fluid Type
  Chilled Water Loop Chiller Operation,                    !- PlantEquipmentOperationSchemes Name
  Chilled Water Loop ChW Supply Outlet,                    !- Loop Temperature Setpoint Node Name
  98,                                                      !- Maximum Loop Temperature {C}
  1,                                                       !- Minimum Loop Temperature {C}
  autosize,                                                !- Maximum Loop Volumetric Flow Rate {m3/s}
  0,                                                       !- Minimum Loop Volumetric Flow Rate {m3/s}
  autosize,                                                !- volume of the plant loop {m3}
  Chilled Water Loop ChW Supply Inlet,                     !- Plant Side Inlet Node Name
  Chilled Water Loop ChW Supply Outlet,                    !- Plant Side Outlet Node Name
  Chilled Water Loop ChW Supply Side Branches,             !- Plant Side Branch List Name
  Chilled Water Loop ChW Supply Side Connectors,           !- Plant Side Connector List Name
  Chilled Water Loop ChW Demand Inlet,                     !- Demand Side Inlet Node Name
  Chilled Water Loop ChW Demand Outlet,                    !- Demand Side Outlet Node Name
  Chilled Water Loop ChW Demand Side Branches,             !- Demand Side Branch List Name
  Chilled Water Loop ChW Demand Side Connectors,           !- Demand Side Connector List Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ,                                                        !- AvailabilityManagerAssignmentList
  SingleSetpoint,                                          !- Plant Loop Demand Calculation Scheme
  None;                                                    !- Common Pipe Simulation

PlantEquipmentOperationSchemes,
  Chilled Water Loop Chiller Operation,                    !- Name
  PlantEquipmentOperation:CoolingLoad,                     !- Control Scheme Object Type
  Chilled Water Loop Chiller Operation All Hours,          !- Control Scheme Name
  HVACTemplate-Always 1;                                   !- Control Scheme Schedule Name

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Chiller Operation All Hours,          !- Name
  0,                                                       !- Load Range Lower Limit 1 {W}
  1000000000000000,                                        !- Load Range Upper Limit 1 {W}
  Chilled Water Loop All Chillers;                         !- Priority Control 1 Equipment List Name

PlantEquipmentList,
  Chilled Water Loop All Chillers,                         !- Name
  Chiller:Electric:EIR,                                    !- Equipment Object Type
  Main Chiller;                                            !- Equipment Name

NodeList,
  Chilled Water Loop ChW Supply Setpoint Nodes,            !- Name
  Main Chiller ChW Outlet,                                 !- Node Name
  Chilled Water Loop ChW Supply Outlet;                    !- Node Name

Schedule:Compact,
  HVACTemplate-Always 7.22,                                !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  7.22;                                                    !- Field 4

SetpointManager:Scheduled,
  Chilled Water Loop ChW Temp Manager,                     !- Name
  Temperature,                                             !- Control Variable
  HVACTemplate-Always 7.22,                                !- Schedule Name
  Chilled Water Loop ChW Supply Setpoint Nodes;            !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop ChW Supply Side Branches,             !- Name
  Chilled Water Loop ChW Supply Inlet Branch,              !- Name
  Main Chiller ChW Branch,                                 !- Name
  Chilled Water Loop ChW Supply Bypass Branch,             !- Name
  Chilled Water Loop ChW Supply Outlet Branch;             !- Name

ConnectorList,
  Chilled Water Loop ChW Supply Side Connectors,           !- Name
  Connector:Splitter,                                      !- Connector Object Type
  Chilled Water Loop ChW Supply Splitter,                  !- Connector Name
  Connector:Mixer,                                         !- Connector Object Type
  Chilled Water Loop ChW Supply Mixer;                     !- Connector Name

Connector:Splitter,
  Chilled Water Loop ChW Supply Splitter,                  !- Name
  Chilled Water Loop ChW Supply Inlet Branch,              !- Inlet Branch Name
  Chilled Water Loop ChW Supply Bypass Branch,             !- Outlet Branch Name
  Main Chiller ChW Branch;                                 !- Outlet Branch Name

Connector:Mixer,
  Chilled Water Loop ChW Supply Mixer,                     !- Name
  Chilled Water Loop ChW Supply Outlet Branch,             !- Outlet Branch Name
  Chilled Water Loop ChW Supply Bypass Branch,             !- Inlet Branch Name
  Main Chiller ChW Branch;                                 !- Inlet Branch Name

Branch,
  Chilled Water Loop ChW Supply Bypass Branch,             !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  Chilled Water Loop ChW Supply Side Bypass Pipe,          !- Component Name
  Chilled Water Loop ChW Supply Bypass Inlet,              !- Component Inlet Node Name
  Chilled Water Loop ChW Supply Bypass Outlet;             !- Component Outlet Node Name

Pipe:Adiabatic,
  Chilled Water Loop ChW Supply Side Bypass Pipe,          !- Name
  Chilled Water Loop ChW Supply Bypass Inlet,              !- Inlet Node Name
  Chilled Water Loop ChW Supply Bypass Outlet;             !- Outlet Node Name

Pump:ConstantSpeed,
  Chilled Water Loop ChW Supply Pump,                      !- Name
  Chilled Water Loop ChW Supply Inlet,                     !- Inlet Node Name
  Chilled Water Loop ChW Pump Outlet,                      !- Outlet Node Name
  autosize,                                                !- Rated Volumetric Flow Rate {m3/s}
  179352,                                                  !- Rated Pump Head {Pa}
  autosize,                                                !- Rated Power Consumption {W}
  0.9,                                                     !- Motor Efficiency
  0,                                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  INTERMITTENT,                                            !- Pump Control Type
  ;                                                        !- Pump Flow Rate Schedule Name

Branch,
  Chilled Water Loop ChW Supply Inlet Branch,              !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                                      !- Component Object Type
  Chilled Water Loop ChW Supply Pump,                      !- Component Name
  Chilled Water Loop ChW Supply Inlet,                     !- Component Inlet Node Name
  Chilled Water Loop ChW Pump Outlet;                      !- Component Outlet Node Name

Branch,
  Chilled Water Loop ChW Supply Outlet Branch,             !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  Chilled Water Loop ChW Supply Outlet Pipe,               !- Component Name
  Chilled Water Loop ChW Supply Outlet Pipe Inlet,         !- Component Inlet Node Name
  Chilled Water Loop ChW Supply Outlet;                    !- Component Outlet Node Name

Pipe:Adiabatic,
  Chilled Water Loop ChW Supply Outlet Pipe,               !- Name
  Chilled Water Loop ChW Supply Outlet Pipe Inlet,         !- Inlet Node Name
  Chilled Water Loop ChW Supply Outlet;                    !- Outlet Node Name

BranchList,
  Chilled Water Loop ChW Demand Side Branches,             !- Name
  Chilled Water Loop ChW Demand Inlet Branch,              !- Name
  VAV Sys 1 Cooling Coil ChW Branch,                       !- Name
  Chilled Water Loop ChW Demand Bypass Branch,             !- Name
  Chilled Water Loop ChW Demand Outlet Branch;             !- Name

ConnectorList,
  Chilled Water Loop ChW Demand Side Connectors,           !- Name
  Connector:Splitter,                                      !- Connector Object Type
  Chilled Water Loop ChW Demand Splitter,                  !- Connector Name
  Connector:Mixer,                                         !- Connector Object Type
  Chilled Water Loop ChW Demand Mixer;                     !- Connector Name

Connector:Splitter,
  Chilled Water Loop ChW Demand Splitter,                  !- Name
  Chilled Water Loop ChW Demand Inlet Branch,              !- Inlet Branch Name
  Chilled Water Loop ChW Demand Bypass Branch,             !- Outlet Branch Name
  VAV Sys 1 Cooling Coil ChW Branch;                       !- Outlet Branch Name

Connector:Mixer,
  Chilled Water Loop ChW Demand Mixer,                     !- Name
  Chilled Water Loop ChW Demand Outlet Branch,             !- Outlet Branch Name
  Chilled Water Loop ChW Demand Bypass Branch,             !- Inlet Branch Name
  VAV Sys 1 Cooling Coil ChW Branch;                       !- Inlet Branch Name

Branch,
  Chilled Water Loop ChW Demand Inlet Branch,              !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  Chilled Water Loop ChW Demand Inlet Pipe,                !- Component Name
  Chilled Water Loop ChW Demand Inlet,                     !- Component Inlet Node Name
  Chilled Water Loop ChW Demand Inlet Pipe Outlet;         !- Component Outlet Node Name

Pipe:Adiabatic,
  Chilled Water Loop ChW Demand Inlet Pipe,                !- Name
  Chilled Water Loop ChW Demand Inlet,                     !- Inlet Node Name
  Chilled Water Loop ChW Demand Inlet Pipe Outlet;         !- Outlet Node Name

Branch,
  Chilled Water Loop ChW Demand Bypass Branch,             !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  Chilled Water Loop ChW Demand Side Bypass Pipe,          !- Component Name
  Chilled Water Loop ChW Demand Bypass Inlet,              !- Component Inlet Node Name
  Chilled Water Loop ChW Demand Bypass Outlet;             !- Component Outlet Node Name

Pipe:Adiabatic,
  Chilled Water Loop ChW Demand Side Bypass Pipe,          !- Name
  Chilled Water Loop ChW Demand Bypass Inlet,              !- Inlet Node Name
  Chilled Water Loop ChW Demand Bypass Outlet;             !- Outlet Node Name

Branch,
  Chilled Water Loop ChW Demand Outlet Branch,             !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  Chilled Water Loop ChW Demand Outlet Pipe,               !- Component Name
  Chilled Water Loop ChW Demand Outlet Pipe Inlet,         !- Component Inlet Node Name
  Chilled Water Loop ChW Demand Outlet;                    !- Component Outlet Node Name

Pipe:Adiabatic,
  Chilled Water Loop ChW Demand Outlet Pipe,               !- Name
  Chilled Water Loop ChW Demand Outlet Pipe Inlet,         !- Inlet Node Name
  Chilled Water Loop ChW Demand Outlet;                    !- Outlet Node Name

Sizing:Plant,
  Chilled Water Loop Condenser Water Loop,                 !- Plant or Condenser Loop Name
  Condenser,                                               !- Loop Type
  29.4,                                                    !- Design loop exit temperature {C}
  5.6;                                                     !- Design loop delta T {deltaC}

CondenserLoop,
  Chilled Water Loop Condenser Water Loop,                 !- Name
  Water,                                                   !- Fluid Type
  ,                                                        !- User Defined Fluid Type
  Chilled Water Loop Condenser Operation,                  !- Condenser Operation Scheme List Name
  Chilled Water Loop CndW Supply Outlet,                   !- Condenser Loop Temperature Setpoint Node Name or Reference
  80,                                                      !- Maximum Loop Temperature {C}
  5,                                                       !- Minimum Loop Temperature {C}
  autosize,                                                !- Maximum Loop Volumetric Flow Rate {m3/s}
  0,                                                       !- Minimum Loop Volumetric Flow Rate {m3/s}
  autosize,                                                !- volume of the plant loop {m3}
  Chilled Water Loop CndW Supply Inlet,                    !- Condenser Side Inlet Node Name
  Chilled Water Loop CndW Supply Outlet,                   !- Condenser Side Outlet Node Name
  Chilled Water Loop CndW Supply Side Branches,            !- Condenser Side Branch List Name
  Chilled Water Loop CndW Supply Side Connectors,          !- Condenser Side Connector List Name
  Chilled Water Loop CndW Demand Inlet,                    !- Demand Side Inlet Node Name
  Chilled Water Loop CndW Demand Outlet,                   !- Demand Side Outlet Node Name
  Chilled Water Loop CndW Demand Side Branches,            !- Condenser Demand Side Branch List Name
  Chilled Water Loop CndW Demand Side Connectors,          !- Condenser Demand Side Connector List Name
  SequentialLoad;                                          !- Load Distribution Scheme

CondenserEquipmentOperationSchemes,
  Chilled Water Loop Condenser Operation,                  !- Name
  PlantEquipmentOperation:CoolingLoad,                     !- Control Scheme Object Type
  Chilled Water Loop Condenser Operation All Hours,        !- Control Scheme Name
  HVACTemplate-Always 1;                                   !- Control Scheme Schedule Name

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Condenser Operation All Hours,        !- Name
  0,                                                       !- Load Range Lower Limit 1 {W}
  1000000000000000,                                        !- Load Range Upper Limit 1 {W}
  Chilled Water Loop All Condensers;                       !- Priority Control 1 Equipment List Name

CondenserEquipmentList,
  Chilled Water Loop All Condensers,                       !- Name
  CoolingTower:SingleSpeed,                                !- Equipment Object Type
  Main Tower;                                              !- Equipment Name

NodeList,
  Chilled Water Loop CndW Supply Setpoint Nodes,           !- Name
  Main Tower CndW Outlet,                                  !- Node Name
  Chilled Water Loop CndW Supply Outlet;                   !- Node Name

Schedule:Compact,
  HVACTemplate-Always 29.4,                                !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  29.4;                                                    !- Field 4

SetpointManager:Scheduled,
  Chilled Water Loop CndW Temp Manager,                    !- Name
  Temperature,                                             !- Control Variable
  HVACTemplate-Always 29.4,                                !- Schedule Name
  Chilled Water Loop CndW Supply Setpoint Nodes;           !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop CndW Supply Side Branches,            !- Name
  Chilled Water Loop CndW Supply Inlet Branch,             !- Name
  Main Tower CndW Branch,                                  !- Name
  Chilled Water Loop CndW Supply Bypass Branch,            !- Name
  Chilled Water Loop CndW Supply Outlet Branch;            !- Name

ConnectorList,
  Chilled Water Loop CndW Supply Side Connectors,          !- Name
  Connector:Splitter,                                      !- Connector Object Type
  Chilled Water Loop CndW Supply Splitter,                 !- Connector Name
  Connector:Mixer,                                         !- Connector Object Type
  Chilled Water Loop CndW Supply Mixer;                    !- Connector Name

Connector:Splitter,
  Chilled Water Loop CndW Supply Splitter,                 !- Name
  Chilled Water Loop CndW Supply Inlet Branch,             !- Inlet Branch Name
  Chilled Water Loop CndW Supply Bypass Branch,            !- Outlet Branch Name
  Main Tower CndW Branch;                                  !- Outlet Branch Name

Connector:Mixer,
  Chilled Water Loop CndW Supply Mixer,                    !- Name
  Chilled Water Loop CndW Supply Outlet Branch,            !- Outlet Branch Name
  Chilled Water Loop CndW Supply Bypass Branch,            !- Inlet Branch Name
  Main Tower CndW Branch;                                  !- Inlet Branch Name
! Pump part load coefficients are linear to represent condenser pumps dedicated to each chiller.

Pump:VariableSpeed,
  Chilled Water Loop CndW Supply Pump,                     !- Name
  Chilled Water Loop CndW Supply Inlet,                    !- Inlet Node Name
  Chilled Water Loop CndW Pump Outlet,                     !- Outlet Node Name
  autosize,                                                !- Rated Volumetric Flow Rate {m3/s}
  179352,                                                  !- Rated Pump Head {Pa}
  autosize,                                                !- Rated Power Consumption {W}
  0.9,                                                     !- Motor Efficiency
  0,                                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                                       !- Coefficient 1 of the Part Load Performance Curve
  0,                                                       !- Coefficient 2 of the Part Load Performance Curve
  1,                                                       !- Coefficient 3 of the Part Load Performance Curve
  0,                                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                                       !- Min Flow Rate while operating in variable flow capacity {m3/s}
  INTERMITTENT,                                            !- Pump Control Type
  ;                                                        !- Pump Flow Rate Schedule Name

Branch,
  Chilled Water Loop CndW Supply Inlet Branch,             !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,                                      !- Component Object Type
  Chilled Water Loop CndW Supply Pump,                     !- Component Name
  Chilled Water Loop CndW Supply Inlet,                    !- Component Inlet Node Name
  Chilled Water Loop CndW Pump Outlet;                     !- Component Outlet Node Name

Branch,
  Chilled Water Loop CndW Supply Outlet Branch,            !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  Chilled Water Loop CndW Supply Outlet Pipe,              !- Component Name
  Chilled Water Loop CndW Supply Outlet Pipe Inlet,        !- Component Inlet Node Name
  Chilled Water Loop CndW Supply Outlet;                   !- Component Outlet Node Name

Pipe:Adiabatic,
  Chilled Water Loop CndW Supply Outlet Pipe,              !- Name
  Chilled Water Loop CndW Supply Outlet Pipe Inlet,        !- Inlet Node Name
  Chilled Water Loop CndW Supply Outlet;                   !- Outlet Node Name

Branch,
  Chilled Water Loop CndW Supply Bypass Branch,            !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  Chilled Water Loop CndW Supply Side Bypass Pipe,         !- Component Name
  Chilled Water Loop CndW Supply Bypass Inlet,             !- Component Inlet Node Name
  Chilled Water Loop CndW Supply Bypass Outlet;            !- Component Outlet Node Name

Pipe:Adiabatic,
  Chilled Water Loop CndW Supply Side Bypass Pipe,         !- Name
  Chilled Water Loop CndW Supply Bypass Inlet,             !- Inlet Node Name
  Chilled Water Loop CndW Supply Bypass Outlet;            !- Outlet Node Name

BranchList,
  Chilled Water Loop CndW Demand Side Branches,            !- Name
  Chilled Water Loop CndW Demand Inlet Branch,             !- Name
  Main Chiller CndW Branch,                                !- Name
  Chilled Water Loop CndW Demand Bypass Branch,            !- Name
  Chilled Water Loop CndW Demand Outlet Branch;            !- Name

ConnectorList,
  Chilled Water Loop CndW Demand Side Connectors,          !- Name
  Connector:Splitter,                                      !- Connector Object Type
  Chilled Water Loop CndW Demand Splitter,                 !- Connector Name
  Connector:Mixer,                                         !- Connector Object Type
  Chilled Water Loop CndW Demand Mixer;                    !- Connector Name

Connector:Splitter,
  Chilled Water Loop CndW Demand Splitter,                 !- Name
  Chilled Water Loop CndW Demand Inlet Branch,             !- Inlet Branch Name
  Chilled Water Loop CndW Demand Bypass Branch,            !- Outlet Branch Name
  Main Chiller CndW Branch;                                !- Outlet Branch Name

Connector:Mixer,
  Chilled Water Loop CndW Demand Mixer,                    !- Name
  Chilled Water Loop CndW Demand Outlet Branch,            !- Outlet Branch Name
  Chilled Water Loop CndW Demand Bypass Branch,            !- Inlet Branch Name
  Main Chiller CndW Branch;                                !- Inlet Branch Name

Branch,
  Chilled Water Loop CndW Demand Inlet Branch,             !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  Chilled Water Loop CndW Demand Inlet Pipe,               !- Component Name
  Chilled Water Loop CndW Demand Inlet,                    !- Component Inlet Node Name
  Chilled Water Loop CndW Demand Inlet Pipe Outlet;        !- Component Outlet Node Name

Pipe:Adiabatic,
  Chilled Water Loop CndW Demand Inlet Pipe,               !- Name
  Chilled Water Loop CndW Demand Inlet,                    !- Inlet Node Name
  Chilled Water Loop CndW Demand Inlet Pipe Outlet;        !- Outlet Node Name

Branch,
  Chilled Water Loop CndW Demand Bypass Branch,            !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  Chilled Water Loop CndW Demand Side Bypass Pipe,         !- Component Name
  Chilled Water Loop CndW Demand Bypass Inlet,             !- Component Inlet Node Name
  Chilled Water Loop CndW Demand Bypass Outlet;            !- Component Outlet Node Name

Pipe:Adiabatic,
  Chilled Water Loop CndW Demand Side Bypass Pipe,         !- Name
  Chilled Water Loop CndW Demand Bypass Inlet,             !- Inlet Node Name
  Chilled Water Loop CndW Demand Bypass Outlet;            !- Outlet Node Name

Branch,
  Chilled Water Loop CndW Demand Outlet Branch,            !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  Chilled Water Loop CndW Demand Outlet Pipe,              !- Component Name
  Chilled Water Loop CndW Demand Outlet Pipe Inlet,        !- Component Inlet Node Name
  Chilled Water Loop CndW Demand Outlet;                   !- Component Outlet Node Name

Pipe:Adiabatic,
  Chilled Water Loop CndW Demand Outlet Pipe,              !- Name
  Chilled Water Loop CndW Demand Outlet Pipe Inlet,        !- Inlet Node Name
  Chilled Water Loop CndW Demand Outlet;                   !- Outlet Node Name

Site:GroundTemperature:BuildingSurface,
  21.5,                                                    !- January Ground Temperature
  21.4,                                                    !- February Ground Temperature
  21.5,                                                    !- March Ground Temperature
  21.5,                                                    !- April Ground Temperature
  22.0,                                                    !- May Ground Temperature
  22.9,                                                    !- June Ground Temperature
  23.0,                                                    !- July Ground Temperature
  23.1,                                                    !- August Ground Temperature
  23.1,                                                    !- September Ground Temperature
  22.2,                                                    !- October Ground Temperature
  21.7,                                                    !- November Ground Temperature
  21.6;                                                    !- December Ground Temperature
