  Version,9.2;

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    No,                      !- Run Simulation for Weather File Run Periods
    No;                      !- Do HVAC Sizing Simulation for Sizing Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Full Service Restaurant, !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    7,                       !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! /projects/bigsim/bin/ddy2idf /projects/bigsim/weather/EnergyPlus/tmy3.new/all/USA_CO_Denver-Aurora-Buckley.AFB.724695_TMY3.ddy
!

  Site:Location,
    Denver-Aurora-Buckley.AFB_CO_USA WMO=724695,  !- Name
    39.72,                   !- Latitude {deg}
    -104.75,                 !- Longitude {deg}
    -7.00,                   !- Time Zone {hr}
    1726.00;                 !- Elevation {m}

  SizingPeriod:DesignDay,
    Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.9,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    82237.,                  !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    180,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.9,                    !- Maximum Dry-Bulb Temperature {C}
    14.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    82237.,                  !- Barometric Pressure {Pa}
    3.6,                     !- Wind Speed {m/s}
    30,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.423,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.020;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: GROUNDTEMPERATURES ===========
!
! Ground temperature object produced by /projects/bigsim/bin/gt2idf /projects/bigsim/comstd/_p.gtp/_p.gtp_copy_from_local/slab/output/Zone5B_nonres_R15_2ftV_RestaurantSitDown_Denver_STD2016.gtp

  Site:GroundTemperature:BuildingSurface,20.40,20.34,20.37,20.39,20.48,22.82,23.22,23.33,23.36,21.04,20.66,20.49;

! !-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========
!
!
!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

  Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    9.95,                    !- Annual Average Outdoor Air Temperature {C}
    23.7;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========

  Material:NoMass,
    Opaque Door panel_con,   !- Name
    MediumRough,             !- Roughness
    0.475963827,             !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
! US National Holidays

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
! Daylight Saving Period in US

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
! lighting schedules for ASHRAE90.1-STD2004, ASHRAE90.1-2007
! lighting schedules for ASHRAE90.1-STD2010
! lighting schedules for IECC2006 / IECC2009
! lighting schedules for IECC2012
! lighting schedules for IECC2015
! lighting schedules for ASHRAE1891_2009
! lighting schedules for ASHRAE1891_2011
! lighting schedules for ASHRAE90.1-2013

  Schedule:Compact,
    BLDG_LIGHT_DINING_SCH,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday,            !- Field 2
    Until: 1:00,0.1407843825,!- Field 3
    Until: 5:00,0.15,        !- Field 5
    Until: 6:00,0.18771251,  !- Field 7
    Until: 8:00,0.37542502,  !- Field 9
    Until: 10:00,0.56313753, !- Field 11
    Until: 22:00,0.844706295,!- Field 13
    Until: 23:00,0.469281275,!- Field 15
    Until: 24:00,0.281568765,!- Field 17
    For: Saturday,           !- Field 19
    Until: 1:00,0.18771251,  !- Field 20
    Until: 6:00,0.15,        !- Field 22
    Until: 8:00,0.281568765, !- Field 24
    Until: 10:00,0.56313753, !- Field 26
    Until: 17:00,0.75085004, !- Field 28
    Until: 22:00,0.844706295,!- Field 30
    Until: 23:00,0.469281275,!- Field 32
    Until: 24:00,0.281568765,!- Field 34
    For: SummerDesignDay,    !- Field 36
    Until: 24:00,1,          !- Field 37
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 1:00,0.18771251,  !- Field 43
    Until: 6:00,0.15,        !- Field 45
    Until: 8:00,0.281568765, !- Field 47
    Until: 10:00,0.469281275,!- Field 49
    Until: 16:00,0.656993785,!- Field 51
    Until: 22:00,0.56313753, !- Field 53
    Until: 23:00,0.469281275,!- Field 55
    Until: 24:00,0.281568765;!- Field 57

  Schedule:Compact,
    BLDG_LIGHT_KITCHEN_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday,            !- Field 2
    Until: 1:00,0.123345,    !- Field 3
    Until: 5:00,0.15,        !- Field 5
    Until: 6:00,0.16446,     !- Field 7
    Until: 8:00,0.32892,     !- Field 9
    Until: 10:00,0.49338,    !- Field 11
    Until: 22:00,0.74007,    !- Field 13
    Until: 23:00,0.41115,    !- Field 15
    Until: 24:00,0.24669,    !- Field 17
    For: Saturday,           !- Field 19
    Until: 1:00,0.16446,     !- Field 20
    Until: 6:00,0.15,        !- Field 22
    Until: 8:00,0.24669,     !- Field 24
    Until: 10:00,0.49338,    !- Field 26
    Until: 17:00,0.65784,    !- Field 28
    Until: 22:00,0.74007,    !- Field 30
    Until: 23:00,0.41115,    !- Field 32
    Until: 24:00,0.24669,    !- Field 34
    For: SummerDesignDay,    !- Field 36
    Until: 24:00,1,          !- Field 37
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 1:00,0.16446,     !- Field 43
    Until: 6:00,0.15,        !- Field 45
    Until: 8:00,0.24669,     !- Field 47
    Until: 10:00,0.41115,    !- Field 49
    Until: 16:00,0.57561,    !- Field 51
    Until: 22:00,0.49338,    !- Field 53
    Until: 23:00,0.41115,    !- Field 55
    Until: 24:00,0.24669;    !- Field 57

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday,            !- Field 2
    Until: 5:00,0.15,        !- Field 3
    Until: 6:00,0.2,         !- Field 5
    Until: 8:00,0.4,         !- Field 7
    Until: 10:00,0.6,        !- Field 9
    Until: 22:00,0.9,        !- Field 11
    Until: 23:00,0.5,        !- Field 13
    Until: 24:00,0.3,        !- Field 15
    For: Saturday,           !- Field 17
    Until: 1:00,0.2,         !- Field 18
    Until: 6:00,0.15,        !- Field 20
    Until: 8:00,0.3,         !- Field 22
    Until: 10:00,0.6,        !- Field 24
    Until: 17:00,0.8,        !- Field 26
    Until: 22:00,0.9,        !- Field 28
    Until: 23:00,0.5,        !- Field 30
    Until: 24:00,0.3,        !- Field 32
    For: SummerDesignDay,    !- Field 34
    Until: 24:00,1,          !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,0,          !- Field 38
    For: Sunday Holidays AllOtherDays, !- Field 40
    Until: 1:00,0.2,         !- Field 41
    Until: 6:00,0.15,        !- Field 43
    Until: 8:00,0.3,         !- Field 45
    Until: 10:00,0.5,        !- Field 47
    Until: 16:00,0.7,        !- Field 49
    Until: 22:00,0.6,        !- Field 51
    Until: 23:00,0.5,        !- Field 53
    Until: 24:00,0.3;        !- Field 55

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday,  !- Field 2
    Until: 01:00,0.02983040367, !- Field 3
    Until: 02:00,0.01988693578, !- Field 5
    Until: 03:00,0.02983040367, !- Field 7
    Until: 04:00,0.01988693578, !- Field 9
    Until: 05:00,0.04971733945, !- Field 11
    Until: 06:00,0.11986705716, !- Field 13
    Until: 07:00,0.12985597859, !- Field 15
    Until: 08:00,0.14983382145, !- Field 17
    Until: 09:00,0.17980058574, !- Field 19
    Until: 10:00,0.20976735003, !- Field 21
    Until: 11:00,0.25971195718, !- Field 23
    Until: 12:00,0.28967872147, !- Field 25
    Until: 13:00,0.26970087861, !- Field 27
    Until: 14:00,0.24972303575, !- Field 29
    Until: 15:00,0.22974519289, !- Field 31
    Until: 16:00,0.22974519289, !- Field 33
    Until: 17:00,0.25971195718, !- Field 35
    Until: 18:00,0.25971195718, !- Field 37
    Until: 19:00,0.23973411432, !- Field 39
    Until: 20:00,0.21975627146, !- Field 41
    Until: 21:00,0.1997784286, !- Field 43
    Until: 22:00,0.17980058574, !- Field 45
    Until: 23:00,0.08990029287, !- Field 47
    Until: 24:00,0.02983040367, !- Field 49
    For: SummerDesignDay,    !- Field 51
    Until: 24:00,0.29,       !- Field 52
    For: WinterDesignDay,    !- Field 54
    Until: 24:00,0.0,        !- Field 55
    For: Sunday Holidays AllOtherDays, !- Field 57
    Until: 01:00,0.02983040367, !- Field 58
    Until: 02:00,0.01988693578, !- Field 60
    Until: 03:00,0.02983040367, !- Field 62
    Until: 04:00,0.01988693578, !- Field 64
    Until: 05:00,0.04971733945, !- Field 66
    Until: 06:00,0.11932161468, !- Field 68
    Until: 07:00,0.12985597859, !- Field 70
    Until: 08:00,0.14983382145, !- Field 72
    Until: 09:00,0.17980058574, !- Field 74
    Until: 10:00,0.20976735003, !- Field 76
    Until: 11:00,0.25971195718, !- Field 78
    Until: 12:00,0.28967872147, !- Field 80
    Until: 13:00,0.26970087861, !- Field 82
    Until: 14:00,0.24972303575, !- Field 84
    Until: 15:00,0.22974519289, !- Field 86
    Until: 16:00,0.22974519289, !- Field 88
    Until: 17:00,0.25971195718, !- Field 90
    Until: 18:00,0.25971195718, !- Field 92
    Until: 19:00,0.23973411432, !- Field 94
    Until: 20:00,0.21975627146, !- Field 96
    Until: 21:00,0.1997784286, !- Field 98
    Until: 22:00,0.17980058574, !- Field 100
    Until: 23:00,0.08990029287, !- Field 102
    Until: 24:00,0.02996676429; !- Field 104

  Schedule:Compact,
    Rest_GAS_EQUIP_SCH,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday,  !- Field 2
    Until: 01:00,0.03,       !- Field 3
    Until: 02:00,0.02,       !- Field 5
    Until: 03:00,0.03,       !- Field 7
    Until: 04:00,0.02,       !- Field 9
    Until: 05:00,0.05,       !- Field 11
    Until: 06:00,0.12,       !- Field 13
    Until: 07:00,0.13,       !- Field 15
    Until: 08:00,0.15,       !- Field 17
    Until: 09:00,0.18,       !- Field 19
    Until: 10:00,0.21,       !- Field 21
    Until: 11:00,0.26,       !- Field 23
    Until: 12:00,0.29,       !- Field 25
    Until: 13:00,0.27,       !- Field 27
    Until: 14:00,0.25,       !- Field 29
    Until: 15:00,0.23,       !- Field 31
    Until: 16:00,0.23,       !- Field 33
    Until: 17:00,0.26,       !- Field 35
    Until: 18:00,0.26,       !- Field 37
    Until: 19:00,0.24,       !- Field 39
    Until: 20:00,0.22,       !- Field 41
    Until: 21:00,0.20,       !- Field 43
    Until: 22:00,0.18,       !- Field 45
    Until: 23:00,0.09,       !- Field 47
    Until: 24:00,0.03,       !- Field 49
    For: SummerDesignDay,    !- Field 51
    Until: 24:00,0.29,       !- Field 52
    For: WinterDesignDay,    !- Field 54
    Until: 24:00,0.0,        !- Field 55
    For: Sunday Holidays AllOtherDays, !- Field 57
    Until: 01:00,0.03,       !- Field 58
    Until: 02:00,0.02,       !- Field 60
    Until: 03:00,0.03,       !- Field 62
    Until: 04:00,0.02,       !- Field 64
    Until: 05:00,0.05,       !- Field 66
    Until: 06:00,0.12,       !- Field 68
    Until: 07:00,0.13,       !- Field 70
    Until: 08:00,0.15,       !- Field 72
    Until: 09:00,0.18,       !- Field 74
    Until: 10:00,0.21,       !- Field 76
    Until: 11:00,0.26,       !- Field 78
    Until: 12:00,0.29,       !- Field 80
    Until: 13:00,0.27,       !- Field 82
    Until: 14:00,0.25,       !- Field 84
    Until: 15:00,0.23,       !- Field 86
    Until: 16:00,0.23,       !- Field 88
    Until: 17:00,0.26,       !- Field 90
    Until: 18:00,0.26,       !- Field 92
    Until: 19:00,0.24,       !- Field 94
    Until: 20:00,0.22,       !- Field 96
    Until: 21:00,0.20,       !- Field 98
    Until: 22:00,0.18,       !- Field 100
    Until: 23:00,0.09,       !- Field 102
    Until: 24:00,0.03;       !- Field 104

! Schedule Restaurant Occupancy,

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0.05,       !- Field 3
    Until: 05:00,0.0,        !- Field 5
    Until: 06:00,0.05,       !- Field 7
    Until: 07:00,0.1,        !- Field 9
    Until: 10:00,0.4,        !- Field 11
    Until: 11:00,0.2,        !- Field 13
    Until: 12:00,0.5,        !- Field 15
    Until: 13:00,0.8,        !- Field 17
    Until: 14:00,0.7,        !- Field 19
    Until: 15:00,0.4,        !- Field 21
    Until: 16:00,0.2,        !- Field 23
    Until: 17:00,0.25,       !- Field 25
    Until: 18:00,0.5,        !- Field 27
    Until: 21:00,0.8,        !- Field 29
    Until: 22:00,0.5,        !- Field 31
    Until: 23:00,0.35,       !- Field 33
    Until: 24:00,0.2,        !- Field 35
    For: SummerDesignDay,    !- Field 37
    Until: 24:00,1.0,        !- Field 38
    For: WinterDesignDay,    !- Field 40
    Until: 24:00,0.0,        !- Field 41
    For: Saturday,           !- Field 43
    Until: 01:00,0.05,       !- Field 44
    Until: 06:00,0.0,        !- Field 46
    Until: 07:00,0.05,       !- Field 48
    Until: 09:00,0.5,        !- Field 50
    Until: 10:00,0.4,        !- Field 52
    Until: 11:00,0.2,        !- Field 54
    Until: 12:00,0.45,       !- Field 56
    Until: 14:00,0.5,        !- Field 58
    Until: 15:00,0.35,       !- Field 60
    Until: 18:00,0.3,        !- Field 62
    Until: 19:00,0.7,        !- Field 64
    Until: 20:00,0.9,        !- Field 66
    Until: 21:00,0.7,        !- Field 68
    Until: 22:00,0.65,       !- Field 70
    Until: 23:00,0.55,       !- Field 72
    Until: 24:00,0.35,       !- Field 74
    For: Sunday Holidays AllOtherDays, !- Field 76
    Until: 01:00,0.05,       !- Field 77
    Until: 06:00,0.0,        !- Field 79
    Until: 07:00,0.05,       !- Field 81
    Until: 09:00,0.5,        !- Field 83
    Until: 11:00,0.2,        !- Field 85
    Until: 12:00,0.3,        !- Field 87
    Until: 14:00,0.5,        !- Field 89
    Until: 15:00,0.3,        !- Field 91
    Until: 16:00,0.2,        !- Field 93
    Until: 17:00,0.25,       !- Field 95
    Until: 18:00,0.35,       !- Field 97
    Until: 19:00,0.55,       !- Field 99
    Until: 20:00,0.65,       !- Field 101
    Until: 21:00,0.7,        !- Field 103
    Until: 22:00,0.35,       !- Field 105
    Until: 24:00,0.2;        !- Field 107

  Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1.0,        !- Field 3
    Until: 24:00,0.5,        !- Field 5
    For: Saturday WinterDesignDay, !- Field 7
    Until: 05:00,1.0,        !- Field 8
    Until: 24:00,0.5,        !- Field 10
    For: Sunday Holidays AllOtherDays, !- Field 12
    Until: 05:00,1.0,        !- Field 13
    Until: 24:00,0.5;        !- Field 15

  Schedule:Compact,
    INFIL_SCH_PNNL,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1.0,        !- Field 3
    Until: 24:00,0.25,       !- Field 5
    For: Saturday WinterDesignDay, !- Field 7
    Until: 05:00,1.0,        !- Field 8
    Until: 24:00,0.25,       !- Field 10
    For: Sunday Holidays AllOtherDays, !- Field 12
    Until: 05:00,1.0,        !- Field 13
    Until: 24:00,0.25;       !- Field 15

  Schedule:Compact,
    DOOR_INFIL_SCH,          !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.144,      !- Field 5
    Until: 10:00,0.462,      !- Field 7
    Until: 11:00,0.258,      !- Field 9
    Until: 12:00,0.558,      !- Field 11
    Until: 13:00,0.829,      !- Field 13
    Until: 14:00,0.74,       !- Field 15
    Until: 15:00,0.462,      !- Field 17
    Until: 16:00,0.258,      !- Field 19
    Until: 17:00,0.363,      !- Field 21
    Until: 18:00,0.558,      !- Field 23
    Until: 21:00,0.829,      !- Field 25
    Until: 22:00,0.558,      !- Field 27
    Until: 23:00,0.363,      !- Field 29
    Until: 24:00,0.258,      !- Field 31
    For: SummerDesignDay,    !- Field 33
    Until: 24:00,1.0,        !- Field 34
    For: WinterDesignDay,    !- Field 36
    Until: 24:00,0.0,        !- Field 37
    For: Saturday,           !- Field 39
    Until: 06:00,0.0,        !- Field 40
    Until: 07:00,0.144,      !- Field 42
    Until: 09:00,0.558,      !- Field 44
    Until: 10:00,0.462,      !- Field 46
    Until: 11:00,0.258,      !- Field 48
    Until: 12:00,0.462,      !- Field 50
    Until: 14:00,0.558,      !- Field 52
    Until: 15:00,0.462,      !- Field 54
    Until: 18:00,0.363,      !- Field 56
    Until: 19:00,0.74,       !- Field 58
    Until: 20:00,0.915,      !- Field 60
    Until: 21:00,0.74,       !- Field 62
    Until: 22:00,0.65,       !- Field 64
    Until: 23:00,0.558,      !- Field 66
    Until: 24:00,0.363,      !- Field 68
    For: Sunday Holidays AllOtherDays, !- Field 70
    Until: 06:00,0.0,        !- Field 71
    Until: 07:00,0.144,      !- Field 73
    Until: 09:00,0.558,      !- Field 75
    Until: 11:00,0.258,      !- Field 77
    Until: 12:00,0.363,      !- Field 79
    Until: 14:00,0.558,      !- Field 81
    Until: 15:00,0.363,      !- Field 83
    Until: 16:00,0.258,      !- Field 85
    Until: 17:00,0.363,      !- Field 87
    Until: 18:00,0.462,      !- Field 89
    Until: 19:00,0.558,      !- Field 91
    Until: 20:00,0.65,       !- Field 93
    Until: 21:00,0.74,       !- Field 95
    Until: 22:00,0.462,      !- Field 97
    Until: 24:00,0.258;      !- Field 99

  Schedule:Compact,
    VESTIBULE_DOOR_INFIL_SCH,!- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.131,      !- Field 5
    Until: 10:00,0.445,      !- Field 7
    Until: 11:00,0.241,      !- Field 9
    Until: 12:00,0.542,      !- Field 11
    Until: 13:00,0.821,      !- Field 13
    Until: 14:00,0.73,       !- Field 15
    Until: 15:00,0.445,      !- Field 17
    Until: 16:00,0.241,      !- Field 19
    Until: 17:00,0.345,      !- Field 21
    Until: 18:00,0.542,      !- Field 23
    Until: 21:00,0.821,      !- Field 25
    Until: 22:00,0.542,      !- Field 27
    Until: 23:00,0.345,      !- Field 29
    Until: 24:00,0.241,      !- Field 31
    For: SummerDesignDay,    !- Field 33
    Until: 24:00,1.0,        !- Field 34
    For: WinterDesignDay,    !- Field 36
    Until: 24:00,0.0,        !- Field 37
    For: Saturday,           !- Field 39
    Until: 06:00,0.0,        !- Field 40
    Until: 07:00,0.131,      !- Field 42
    Until: 09:00,0.542,      !- Field 44
    Until: 10:00,0.445,      !- Field 46
    Until: 11:00,0.241,      !- Field 48
    Until: 12:00,0.445,      !- Field 50
    Until: 14:00,0.542,      !- Field 52
    Until: 15:00,0.445,      !- Field 54
    Until: 18:00,0.345,      !- Field 56
    Until: 19:00,0.73,       !- Field 58
    Until: 20:00,0.911,      !- Field 60
    Until: 21:00,0.73,       !- Field 62
    Until: 22:00,0.637,      !- Field 64
    Until: 23:00,0.542,      !- Field 66
    Until: 24:00,0.345,      !- Field 68
    For: Sunday Holidays AllOtherDays, !- Field 70
    Until: 06:00,0.0,        !- Field 71
    Until: 07:00,0.131,      !- Field 73
    Until: 09:00,0.542,      !- Field 75
    Until: 11:00,0.241,      !- Field 77
    Until: 12:00,0.345,      !- Field 79
    Until: 14:00,0.542,      !- Field 81
    Until: 15:00,0.345,      !- Field 83
    Until: 16:00,0.241,      !- Field 85
    Until: 17:00,0.345,      !- Field 87
    Until: 18:00,0.445,      !- Field 89
    Until: 19:00,0.542,      !- Field 91
    Until: 20:00,0.637,      !- Field 93
    Until: 21:00,0.73,       !- Field 95
    Until: 22:00,0.445,      !- Field 97
    Until: 24:00,0.241;      !- Field 99

  Schedule:Compact,
    Booster Water Inlet Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    Booster Water Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,82.22;      !- Field 3

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,0.2,        !- Field 3
    Until: 06:00,0.0,        !- Field 5
    Until: 07:00,0.15,       !- Field 7
    Until: 08:00,0.6,        !- Field 9
    Until: 09:00,0.55,       !- Field 11
    Until: 10:00,0.45,       !- Field 13
    Until: 11:00,0.4,        !- Field 15
    Until: 12:00,0.45,       !- Field 17
    Until: 13:00,0.4,        !- Field 19
    Until: 14:00,0.35,       !- Field 21
    Until: 17:00,0.3,        !- Field 23
    Until: 18:00,0.4,        !- Field 25
    Until: 19:00,0.55,       !- Field 27
    Until: 20:00,0.6,        !- Field 29
    Until: 21:00,0.5,        !- Field 31
    Until: 22:00,0.55,       !- Field 33
    Until: 23:00,0.45,       !- Field 35
    Until: 24:00,0.25,       !- Field 37
    For: Saturday WinterDesignDay, !- Field 39
    Until: 01:00,0.2,        !- Field 40
    Until: 06:00,0.0,        !- Field 42
    Until: 09:00,0.15,       !- Field 44
    Until: 10:00,0.5,        !- Field 46
    Until: 11:00,0.45,       !- Field 48
    Until: 13:00,0.5,        !- Field 50
    Until: 14:00,0.45,       !- Field 52
    Until: 16:00,0.4,        !- Field 54
    Until: 17:00,0.35,       !- Field 56
    Until: 18:00,0.4,        !- Field 58
    Until: 20:00,0.55,       !- Field 60
    Until: 21:00,0.5,        !- Field 62
    Until: 22:00,0.55,       !- Field 64
    Until: 23:00,0.4,        !- Field 66
    Until: 24:00,0.3,        !- Field 68
    For: Sunday Holidays AllOtherDays, !- Field 70
    Until: 01:00,0.25,       !- Field 71
    Until: 06:00,0.0,        !- Field 73
    Until: 10:00,0.15,       !- Field 75
    Until: 12:00,0.5,        !- Field 77
    Until: 14:00,0.4,        !- Field 79
    Until: 17:00,0.3,        !- Field 81
    Until: 18:00,0.4,        !- Field 83
    Until: 20:00,0.5,        !- Field 85
    Until: 21:00,0.4,        !- Field 87
    Until: 22:00,0.5,        !- Field 89
    Until: 23:00,0.4,        !- Field 91
    Until: 24:00,0.2;        !- Field 93

  Schedule:Compact,
    Hours_of_operation,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday SummerDesignDay, !- Field 2
    Until: 01:00,1.0,        !- Field 3
    Until: 05:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 01:00,1.0,        !- Field 10
    Until: 05:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 01:00,1.0,        !- Field 17
    Until: 05:00,0.0,        !- Field 19
    Until: 24:00,1.0;        !- Field 21

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Exterior_Lgt_189_1,      !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays,            !- Field 2
    Until:  1:00,1.0,        !- Field 3
    Until:  9:00,0.5,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For:Saturday,            !- Field 9
    Until:  1:00,1.0,        !- Field 10
    Until:  9:00,0.5,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    FOR:Sunday Holidays AllOtherDays, !- Field 16
    Until:  1:00,1.0,        !- Field 17
    Until:  9:00,0.5,        !- Field 19
    Until: 24:00,1.0;        !- Field 21

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

! Schedule Restaurant HVAC Systems, ASHRAE 90.1-1989, Section 13

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday SummerDesignDay, !- Field 2
    Until: 01:00,1.0,        !- Field 3
    Until: 05:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 01:00,1.0,        !- Field 10
    Until: 05:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 01:00,1.0,        !- Field 17
    Until: 05:00,0.0,        !- Field 19
    Until: 24:00,1.0;        !- Field 21

  Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Kitchen_Exhaust_SCH,     !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 24:00,1.0,        !- Field 5
    For: Saturday WinterDesignDay, !- Field 7
    Until: 06:00,0.0,        !- Field 8
    Until: 24:00,1.0,        !- Field 10
    For: Sunday Holidays AllOtherDays, !- Field 12
    Until: 06:00,0.0,        !- Field 13
    Until: 24:00,1.0;        !- Field 15

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 04:00,15.6,       !- Field 3
    Until: 05:00,17.8,       !- Field 5
    Until: 06:00,20.0,       !- Field 7
    Until: 24:00,21.0,       !- Field 9
    For: SummerDesignDay,    !- Field 11
    Until: 24:00,15.6,       !- Field 12
    For: WinterDesignDay,    !- Field 14
    Until: 24:00,21.0,       !- Field 15
    For: Saturday,           !- Field 17
    Until: 04:00,15.6,       !- Field 18
    Until: 05:00,17.8,       !- Field 20
    Until: 06:00,20.0,       !- Field 22
    Until: 24:00,21.0,       !- Field 24
    For: Sunday Holidays AllOtherDays, !- Field 26
    Until: 04:00,15.6,       !- Field 27
    Until: 05:00,17.8,       !- Field 29
    Until: 06:00,20.0,       !- Field 31
    Until: 24:00,21.0;       !- Field 33

  Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 04:00,15.6,       !- Field 3
    Until: 05:00,21.0,       !- Field 5
    Until: 06:00,21.0,       !- Field 7
    Until: 24:00,21.0,       !- Field 9
    For: SummerDesignDay,    !- Field 11
    Until: 24:00,15.6,       !- Field 12
    For: WinterDesignDay,    !- Field 14
    Until: 24:00,21.0,       !- Field 15
    For: Saturday,           !- Field 17
    Until: 04:00,15.6,       !- Field 18
    Until: 05:00,21.0,       !- Field 20
    Until: 06:00,21.0,       !- Field 22
    Until: 24:00,21.0,       !- Field 24
    For: Sunday Holidays AllOtherDays, !- Field 26
    Until: 04:00,15.6,       !- Field 27
    Until: 05:00,21.0,       !- Field 29
    Until: 06:00,21.0,       !- Field 31
    Until: 24:00,21.0;       !- Field 33

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,30.0,       !- Field 3
    Until: 06:00,26.0,       !- Field 5
    Until: 24:00,24.0,       !- Field 7
    For: Weekdays,           !- Field 9
    Until: 04:00,30.0,       !- Field 10
    Until: 05:00,27.8,       !- Field 12
    Until: 06:00,25.6,       !- Field 14
    Until: 24:00,24.0,       !- Field 16
    For: Saturday,           !- Field 18
    Until: 04:00,30.0,       !- Field 19
    Until: 05:00,27.8,       !- Field 21
    Until: 06:00,25.6,       !- Field 23
    Until: 24:00,24.0,       !- Field 25
    For: WinterDesignDay,    !- Field 27
    Until: 24:00,30.00,      !- Field 28
    For: Sunday Holidays AllOtherDays, !- Field 30
    Until: 04:00,30.0,       !- Field 31
    Until: 05:00,27.8,       !- Field 33
    Until: 06:00,25.6,       !- Field 35
    Until: 24:00,24.0;       !- Field 37

  Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,30.0,       !- Field 3
    Until: 06:00,26.0,       !- Field 5
    Until: 24:00,24.0,       !- Field 7
    For: Weekdays,           !- Field 9
    Until: 04:00,30.0,       !- Field 10
    Until: 05:00,24.0,       !- Field 12
    Until: 06:00,24.0,       !- Field 14
    Until: 24:00,24.0,       !- Field 16
    For: Saturday,           !- Field 18
    Until: 04:00,30.0,       !- Field 19
    Until: 05:00,24.0,       !- Field 21
    Until: 06:00,24.0,       !- Field 23
    Until: 24:00,24.0,       !- Field 25
    For: WinterDesignDay,    !- Field 27
    Until: 24:00,30.00,      !- Field 28
    For: Sunday Holidays AllOtherDays, !- Field 30
    Until: 04:00,30.0,       !- Field 31
    Until: 05:00,24.0,       !- Field 33
    Until: 06:00,24.0,       !- Field 35
    Until: 24:00,24.0;       !- Field 37

  Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,30.0,       !- Field 3
    Until: 06:00,26.0,       !- Field 5
    Until: 24:00,24.0,       !- Field 7
    For: Weekdays,           !- Field 9
    Until: 04:00,24.0,       !- Field 10
    Until: 05:00,24.0,       !- Field 12
    Until: 06:00,24.0,       !- Field 14
    Until: 24:00,24.0,       !- Field 16
    For: Saturday,           !- Field 18
    Until: 04:00,24.0,       !- Field 19
    Until: 05:00,24.0,       !- Field 21
    Until: 06:00,24.0,       !- Field 23
    Until: 24:00,24.0,       !- Field 25
    For: WinterDesignDay,    !- Field 27
    Until: 24:00,30.00,      !- Field 28
    For: Sunday Holidays AllOtherDays, !- Field 30
    Until: 04:00,24.0,       !- Field 31
    Until: 05:00,24.0,       !- Field 33
    Until: 06:00,24.0,       !- Field 35
    Until: 24:00,24.0;       !- Field 37

  Schedule:Compact,
    HTGSETP_KITCHEN_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,19.0,       !- Field 3
    Until: 04:00,15.6,       !- Field 5
    Until: 05:00,16.7,       !- Field 7
    Until: 06:00,17.8,       !- Field 9
    Until: 24:00,19.0,       !- Field 11
    For: SummerDesignDay,    !- Field 13
    Until: 24:00,15.6,       !- Field 14
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,19.0,       !- Field 17
    For: Saturday,           !- Field 19
    Until: 01:00,19.0,       !- Field 20
    Until: 04:00,15.6,       !- Field 22
    Until: 05:00,16.7,       !- Field 24
    Until: 06:00,17.8,       !- Field 26
    Until: 24:00,19.0,       !- Field 28
    For: Sunday Holidays AllOtherDays, !- Field 30
    Until: 01:00,19.0,       !- Field 31
    Until: 04:00,15.6,       !- Field 33
    Until: 05:00,16.7,       !- Field 35
    Until: 06:00,17.8,       !- Field 37
    Until: 24:00,19.0;       !- Field 39

  Schedule:Compact,
    HTGSETP_KITCHEN_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,19.0,       !- Field 3
    Until: 04:00,15.6,       !- Field 5
    Until: 05:00,19.0,       !- Field 7
    Until: 06:00,19.0,       !- Field 9
    Until: 24:00,19.0,       !- Field 11
    For: SummerDesignDay,    !- Field 13
    Until: 24:00,15.6,       !- Field 14
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,19.0,       !- Field 17
    For: Saturday,           !- Field 19
    Until: 01:00,19.0,       !- Field 20
    Until: 04:00,15.6,       !- Field 22
    Until: 05:00,19.0,       !- Field 24
    Until: 06:00,19.0,       !- Field 26
    Until: 24:00,19.0,       !- Field 28
    For: Sunday Holidays AllOtherDays, !- Field 30
    Until: 01:00,19.0,       !- Field 31
    Until: 04:00,15.6,       !- Field 33
    Until: 05:00,19.0,       !- Field 35
    Until: 06:00,19.0,       !- Field 37
    Until: 24:00,19.0;       !- Field 39

  Schedule:Compact,
    CLGSETP_KITCHEN_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 01:00,26.0,       !- Field 3
    Until: 05:00,30.0,       !- Field 5
    Until: 06:00,28.0,       !- Field 7
    Until: 24:00,26.0,       !- Field 9
    For: Weekdays,           !- Field 11
    Until: 01:00,26.0,       !- Field 12
    Until: 04:00,30.0,       !- Field 14
    Until: 05:00,28.9,       !- Field 16
    Until: 06:00,27.8,       !- Field 18
    Until: 24:00,26.0,       !- Field 20
    For: Saturday,           !- Field 22
    Until: 01:00,26.0,       !- Field 23
    Until: 04:00,30.0,       !- Field 25
    Until: 05:00,28.9,       !- Field 27
    Until: 06:00,27.8,       !- Field 29
    Until: 24:00,26.0,       !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,30.00,      !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 01:00,26.0,       !- Field 37
    Until: 04:00,30.0,       !- Field 39
    Until: 05:00,28.9,       !- Field 41
    Until: 06:00,27.8,       !- Field 43
    Until: 24:00,26.0;       !- Field 45

  Schedule:Compact,
    CLGSETP_KITCHEN_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 01:00,26.0,       !- Field 3
    Until: 05:00,30.0,       !- Field 5
    Until: 06:00,28.0,       !- Field 7
    Until: 24:00,26.0,       !- Field 9
    For: Weekdays,           !- Field 11
    Until: 01:00,26.0,       !- Field 12
    Until: 04:00,30.0,       !- Field 14
    Until: 05:00,26.0,       !- Field 16
    Until: 06:00,26.0,       !- Field 18
    Until: 24:00,26.0,       !- Field 20
    For: Saturday,           !- Field 22
    Until: 01:00,26.0,       !- Field 23
    Until: 04:00,30.0,       !- Field 25
    Until: 05:00,26.0,       !- Field 27
    Until: 06:00,26.0,       !- Field 29
    Until: 24:00,26.0,       !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,30.00,      !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 01:00,26.0,       !- Field 37
    Until: 04:00,30.0,       !- Field 39
    Until: 05:00,26.0,       !- Field 41
    Until: 06:00,26.0,       !- Field 43
    Until: 24:00,26.0;       !- Field 45

  Schedule:Compact,
    CLGSETP_KITCHEN_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 01:00,26.0,       !- Field 3
    Until: 05:00,30.0,       !- Field 5
    Until: 06:00,28.0,       !- Field 7
    Until: 24:00,26.0,       !- Field 9
    For: Weekdays,           !- Field 11
    Until: 01:00,26.0,       !- Field 12
    Until: 04:00,26.0,       !- Field 14
    Until: 05:00,26.0,       !- Field 16
    Until: 06:00,26.0,       !- Field 18
    Until: 24:00,26.0,       !- Field 20
    For: Saturday,           !- Field 22
    Until: 01:00,26.0,       !- Field 23
    Until: 04:00,26.0,       !- Field 25
    Until: 05:00,26.0,       !- Field 27
    Until: 06:00,26.0,       !- Field 29
    Until: 24:00,26.0,       !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,30.00,      !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 01:00,26.0,       !- Field 37
    Until: 04:00,26.0,       !- Field 39
    Until: 05:00,26.0,       !- Field 41
    Until: 06:00,26.0,       !- Field 43
    Until: 24:00,26.0;       !- Field 45

  Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 24:00,50,         !- Field 3
    For: Saturday WinterDesignDay, !- Field 5
    Until: 24:00,50,         !- Field 6
    For: Sunday Holidays AllOtherDays, !- Field 8
    Until: 24:00,50;         !- Field 9

  Schedule:Compact,
    MinRelHumSetSch,         !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,30;         !- Field 3

  Schedule:Compact,
    MaxRelHumSetSch,         !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,1.0,        !- Field 3
    Until: 06:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday,           !- Field 9
    Until: 01:00,1.0,        !- Field 10
    Until: 06:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,1.0,        !- Field 17
    For: Sunday Holidays AllOtherDays, !- Field 19
    Until: 01:00,1.0,        !- Field 20
    Until: 06:00,0.0,        !- Field 22
    Until: 24:00,1.0;        !- Field 24

  Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    MinOA_SDKitch_Sched,     !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 24:00,1.0,        !- Field 5
    For: Saturday,           !- Field 7
    Until: 06:00,0.0,        !- Field 8
    Until: 24:00,1.0,        !- Field 10
    For: WinterDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: Sunday Holidays AllOtherDays, !- Field 15
    Until:06:00,0.0,         !- Field 16
    Until: 24:00,1.0;        !- Field 18

  Schedule:Compact,
    MinOA_FFKitch_Sched,     !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 24:00,0.65,       !- Field 5
    For: Saturday,           !- Field 7
    Until: 06:00,0.0,        !- Field 8
    Until: 24:00,0.65,       !- Field 10
    For: WinterDesignDay,    !- Field 12
    Until: 24:00,0.65,       !- Field 13
    For: Sunday Holidays AllOtherDays, !- Field 15
    Until: 06:00,0.0,        !- Field 16
    Until: 24:00,0.65;       !- Field 18

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,13.0,       !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,13.0,       !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,13.0;       !- Field 11

  Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,16.0;       !- Field 3

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Kitchen Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Kitchen Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Kitchen Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Kitchen Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:20,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:30,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:30,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00,0.0,         !- Field 3
    Until: 5:00,725.0,       !- Field 5
    Until: 6:00,417.0,       !- Field 7
    Until: 7:00,290.0,       !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 4:00,0.0,         !- Field 14
    Until: 5:00,125.0,       !- Field 16
    Until: 6:00,117.0,       !- Field 18
    Until: 7:00,90.0,        !- Field 20
    Until: 19:00,0.0,        !- Field 22
    Until: 20:00,125.0,      !- Field 24
    Until: 21:00,117.0,      !- Field 26
    Until: 22:00,90.0,       !- Field 28
    Until: 24:00,0.0;        !- Field 30

  Schedule:Compact,
    Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,0.2,         !- Field 4
    Until: 21:00,0.4,        !- Field 6
    Until: 24:00,0.2;        !- Field 8

  Schedule:Compact,
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,50.0,        !- Field 5
    Until: 9:00,70.0,        !- Field 7
    Until: 10:00,80.0,       !- Field 9
    Until: 11:00,70.0,       !- Field 11
    Until: 13:00,50.0,       !- Field 13
    Until: 14:00,80.0,       !- Field 15
    Until: 15:00,90.0,       !- Field 17
    Until: 16:00,80.0,       !- Field 19
    Until: 24:00,0.0;        !- Field 21

  Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Schedule:Compact,
    walkin_occ_lght_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday,            !- Field 2
    Until: 5:00,0.15,        !- Field 3
    Until: 6:00,0.104,       !- Field 5
    Until: 8:00,0.208,       !- Field 7
    Until: 10:00,0.312,      !- Field 9
    Until: 22:00,0.468,      !- Field 11
    Until: 23:00,0.26,       !- Field 13
    Until: 24:00,0.156,      !- Field 15
    For: Saturday,           !- Field 17
    Until: 1:00,0.2,         !- Field 18
    Until: 6:00,0.15,        !- Field 20
    Until: 8:00,0.156,       !- Field 22
    Until: 10:00,0.312,      !- Field 24
    Until: 17:00,0.416,      !- Field 26
    Until: 22:00,0.468,      !- Field 28
    Until: 23:00,0.26,       !- Field 30
    Until: 24:00,0.156,      !- Field 32
    For: SummerDesignDay,    !- Field 34
    Until: 24:00,1,          !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,0,          !- Field 38
    For: Sunday Holidays AllOtherDays, !- Field 40
    Until: 1:00,0.2,         !- Field 41
    Until: 6:00,0.15,        !- Field 43
    Until: 8:00,0.156,       !- Field 45
    Until: 10:00,0.26,       !- Field 47
    Until: 16:00,0.364,      !- Field 49
    Until: 22:00,0.312,      !- Field 51
    Until: 23:00,0.26,       !- Field 53
    Until: 24:00,0.156;      !- Field 55

! ------------------------------------------------------------------
! $Id: OpaqueLibraryScript_v30.idf,v 1.5 2010/10/21 19:30:30 atha577 Exp $
! $Log: OpaqueLibraryScript_v30.idf,v $
! Revision 1.5  2010/10/21 19:30:30  atha577
! Removed bb constructions for skylights.
!
! Revision 1.4  2010/10/16 00:49:56  atha577
! Minor change to bb code.
!
! Revision 1.3  2010/10/16 00:08:35  atha577
! Added bb skylight constructions.
!
! Revision 1.2  2010/01/20 21:56:42  d3l143
! reset R value of semi-heated Roof to 0.001 if the R values goes below 0.001.  V4.0 has a 0.001 threshold with it.
!
! Revision 1.1  2010/01/20 21:49:30  d3l143
! Initial revision
!
! Note:
! January 20, 2010: We experienced a problem in upgrading Warehouse from V3.0 to V4.0.
!                   The R value of the semiheated roof goes to around 0.0002 for Miami and Ryihad which V4.0 compliants that it is below 0.001.
!                   This was not a problem for V3.0.  Here we implemented a temporal solution to re-set the r value to 0.001 when it is below it.
! ------------------------------------------------------------------
!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,  !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete wall,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    912;                     !- Specific Heat {J/kg-K}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
! Name
! Roughness
! Thermal Resistance
! Absorptance:Thermal --
! Absorptance:Solar

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

            !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    8.09877526034121,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

            !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Res_Roof_Insulation,     !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

            !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

            !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    2.81843040314017,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

            !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Res_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

            !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

            !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Nonres_Floor_Insulation, !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

            !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Res_Floor_Insulation,    !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

            !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!- Door material properties taken from DOE Benchmark files released in Nov. 2008

  Material:NoMass,
    Std Opaque Door Panel,   !- Name
    MediumRough,             !- Roughness
    0.123456790123457,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer

  Construction,
    OpaqueDoor,              !- Name
    Std Opaque Door Panel;   !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2

  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer

  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer

  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer

  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

  Construction,
    ext_soffit_floor,        !- Name
    G02 16mm plywood;        !- Outside Layer

  Construction,
    nonres_roof,             !- Name
    Nonres_Roof_Insulation,  !- Outside Layer
    G01 16mm gypsum board;   !- Layer 2

  Construction,
    res_roof,                !- Name
    Res_Roof_Insulation,     !- Outside Layer
    G01 16mm gypsum board;   !- Layer 2

  Construction,
    semiheated_roof,         !- Name
    Semiheated_Roof_Insulation,  !- Outside Layer
    G01 16mm gypsum board;   !- Layer 2

  Construction,
    nonres_roof_floor,       !- Name
    G01 16mm gypsum board,   !- Outside Layer
    Nonres_Roof_Insulation;  !- Layer 2

  Construction,
    res_roof_floor,          !- Name
    G01 16mm gypsum board,   !- Outside Layer
    Res_Roof_Insulation;     !- Layer 2

  Construction,
    semiheated_roof_floor,   !- Name
    G01 16mm gypsum board,   !- Outside Layer
    Semiheated_Roof_Insulation;  !- Layer 2

  Construction,
    nonres_ext_wall,         !- Name
    F07 25mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Nonres_Exterior_Wall_Insulation,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

  Construction,
    res_ext_wall,            !- Name
    F07 25mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Res_Exterior_Wall_Insulation,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

  Construction,
    semiheated_ext_wall,     !- Name
    F07 25mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Semiheated_Exterior_Wall_Insulation,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

  Construction,
    nonres_floor,            !- Name
    Nonres_Floor_Insulation, !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

  Construction,
    res_floor,               !- Name
    Res_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

  Construction,
    semiheated_floor,        !- Name
    Semiheated_Floor_Insulation,  !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

  Construction,
    nonres_floor_ceiling,    !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Nonres_Floor_Insulation; !- Layer 3

  Construction,
    res_floor_ceiling,       !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Res_Floor_Insulation;    !- Layer 3

  Construction,
    semiheated_floor_ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Semiheated_Floor_Insulation;  !- Layer 3

! ------------------------------------------------------------------
! $Id: WindowsLibrary_v30.idf,v 1.6 2010/10/16 00:03:25 atha577 Exp $
! $Log: WindowsLibrary_v30.idf,v $
! Revision 1.6  2010/10/16 00:03:25  atha577
! Deleted bb skylight constructions. Added them to opaquelibraryscript.
!
! Revision 1.6 2015/03/02 atha577
! Added skylight constructions for IECC 2015 and 2012.
!
! Revision 1.5  2010/10/15 23:31:07  atha577
! Added addendum bb skylight constructions.
!
! Revision 1.4  2010/10/14 22:53:47  atha577
! Added new skylight constructions for bb
!
! Revision 1.3  2010/05/19 20:10:16  atha577
! *** empty log message ***
!
! Revision 1.2  2010/05/19 20:08:49  atha577
! added bb constructions.
!
!
! Revision 1.1  2010/01/20 21:58:41  d3l143
! Initial revision
! Revised 5/19/2010: Added new constructions for bb from E+ window
!       construction library
!
! Revised 1-7-2016. atha577
! Added constructions for 90.1-2016 Fenestration Orientation
!
!
! ------------------------------------------------------------------
!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========

  WindowMaterial:Glazing,
    GREEN 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.487,                   !- Solar Transmittance at Normal Incidence
    0.056,                   !- Front Side Solar Reflectance at Normal Incidence
    0.056,                   !- Back Side Solar Reflectance at Normal Incidence
    0.749,                   !- Visible Transmittance at Normal Incidence
    0.070,                   !- Front Side Visible Reflectance at Normal Incidence
    0.070,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

! ID 221

  WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.240,                   !- Solar Transmittance at Normal Incidence
    0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    0.320,                   !- Back Side Solar Reflectance at Normal Incidence
    0.300,                   !- Visible Transmittance at Normal Incidence
    0.160,                   !- Front Side Visible Reflectance at Normal Incidence
    0.290,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.60,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    REF C CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.200,                   !- Solar Transmittance at Normal Incidence
    0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    0.390,                   !- Back Side Solar Reflectance at Normal Incidence
    0.220,                   !- Visible Transmittance at Normal Incidence
    0.170,                   !- Front Side Visible Reflectance at Normal Incidence
    0.350,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.55,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    ECREF-1 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.099,                   !- Solar Transmittance at Normal Incidence
    0.219,                   !- Front Side Solar Reflectance at Normal Incidence
    0.219,                   !- Back Side Solar Reflectance at Normal Incidence
    0.155,                   !- Visible Transmittance at Normal Incidence
    0.073,                   !- Front Side Visible Reflectance at Normal Incidence
    0.073,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    REF B TINT MID 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.100,                   !- Solar Transmittance at Normal Incidence
    0.110,                   !- Front Side Solar Reflectance at Normal Incidence
    0.410,                   !- Back Side Solar Reflectance at Normal Incidence
    0.130,                   !- Visible Transmittance at Normal Incidence
    0.100,                   !- Front Side Visible Reflectance at Normal Incidence
    0.320,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.45,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    BLUE 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.480,                   !- Solar Transmittance at Normal Incidence
    0.050,                   !- Front Side Solar Reflectance at Normal Incidence
    0.050,                   !- Back Side Solar Reflectance at Normal Incidence
    0.570,                   !- Visible Transmittance at Normal Incidence
    0.060,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    GREY 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.455,                   !- Solar Transmittance at Normal Incidence
    0.053,                   !- Front Side Solar Reflectance at Normal Incidence
    0.053,                   !- Back Side Solar Reflectance at Normal Incidence
    0.431,                   !- Visible Transmittance at Normal Incidence
    0.052,                   !- Front Side Visible Reflectance at Normal Incidence
    0.052,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    GREY 3MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .626,                    !- Solar Transmittance at Normal Incidence
    .061,                    !- Front Side Solar Reflectance at Normal Incidence
    .061,                    !- Back Side Solar Reflectance at Normal Incidence
    .611,                    !- Visible Transmittance at Normal Incidence
    .061,                    !- Front Side Visible Reflectance at Normal Incidence
    .061,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LoE TINT 6MM,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .360,                    !- Solar Transmittance at Normal Incidence
    .093,                    !- Front Side Solar Reflectance at Normal Incidence
    .200,                    !- Back Side Solar Reflectance at Normal Incidence
    .500,                    !- Visible Transmittance at Normal Incidence
    .035,                    !- Front Side Visible Reflectance at Normal Incidence
    .054,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .10,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    REF B TINT HI 6MM,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .150,                    !- Solar Transmittance at Normal Incidence
    .090,                    !- Front Side Solar Reflectance at Normal Incidence
    .330,                    !- Back Side Solar Reflectance at Normal Incidence
    .180,                    !- Visible Transmittance at Normal Incidence
    .080,                    !- Front Side Visible Reflectance at Normal Incidence
    .280,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .60,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    REF C CLEAR MID 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .170,                    !- Solar Transmittance at Normal Incidence
    .200,                    !- Front Side Solar Reflectance at Normal Incidence
    .420,                    !- Back Side Solar Reflectance at Normal Incidence
    .190,                    !- Visible Transmittance at Normal Incidence
    .210,                    !- Front Side Visible Reflectance at Normal Incidence
    .380,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .51,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    REF D TINT 6MM,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .300,                    !- Solar Transmittance at Normal Incidence
    .140,                    !- Front Side Solar Reflectance at Normal Incidence
    .360,                    !- Back Side Solar Reflectance at Normal Incidence
    .250,                    !- Visible Transmittance at Normal Incidence
    .180,                    !- Front Side Visible Reflectance at Normal Incidence
    .450,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .82,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COATED POLY-77,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .00051,                  !- Thickness {m}
    .504,                    !- Solar Transmittance at Normal Incidence
    .402,                    !- Front Side Solar Reflectance at Normal Incidence
    .398,                    !- Back Side Solar Reflectance at Normal Incidence
    .766,                    !- Visible Transmittance at Normal Incidence
    .147,                    !- Front Side Visible Reflectance at Normal Incidence
    .167,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .075,                    !- Front Side Infrared Hemispherical Emissivity
    .720,                    !- Back Side Infrared Hemispherical Emissivity
    .14;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LoE SPEC SEL TINT 6MM,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .260,                    !- Solar Transmittance at Normal Incidence
    .140,                    !- Front Side Solar Reflectance at Normal Incidence
    .410,                    !- Back Side Solar Reflectance at Normal Incidence
    .460,                    !- Visible Transmittance at Normal Incidence
    .060,                    !- Front Side Visible Reflectance at Normal Incidence
    .040,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .03,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    PYR B CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .680,                    !- Solar Transmittance at Normal Incidence
    .090,                    !- Front Side Solar Reflectance at Normal Incidence
    .100,                    !- Back Side Solar Reflectance at Normal Incidence
    .810,                    !- Visible Transmittance at Normal Incidence
    .110,                    !- Front Side Visible Reflectance at Normal Incidence
    .120,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .20,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .837,                    !- Solar Transmittance at Normal Incidence
    .075,                    !- Front Side Solar Reflectance at Normal Incidence
    .075,                    !- Back Side Solar Reflectance at Normal Incidence
    .898,                    !- Visible Transmittance at Normal Incidence
    .081,                    !- Front Side Visible Reflectance at Normal Incidence
    .081,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    REF B CLEAR LO 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .150,                    !- Solar Transmittance at Normal Incidence
    .220,                    !- Front Side Solar Reflectance at Normal Incidence
    .380,                    !- Back Side Solar Reflectance at Normal Incidence
    .200,                    !- Visible Transmittance at Normal Incidence
    .230,                    !- Front Side Visible Reflectance at Normal Incidence
    .330,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .58,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    REF A CLEAR LO 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .066,                    !- Solar Transmittance at Normal Incidence
    .341,                    !- Front Side Solar Reflectance at Normal Incidence
    .493,                    !- Back Side Solar Reflectance at Normal Incidence
    .080,                    !- Visible Transmittance at Normal Incidence
    .410,                    !- Front Side Visible Reflectance at Normal Incidence
    .370,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .40,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    GREEN 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .635,                    !- Solar Transmittance at Normal Incidence
    .063,                    !- Front Side Solar Reflectance at Normal Incidence
    .063,                    !- Back Side Solar Reflectance at Normal Incidence
    .822,                    !- Visible Transmittance at Normal Incidence
    .075,                    !- Front Side Visible Reflectance at Normal Incidence
    .075,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    ECABS-2 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .111,                    !- Solar Transmittance at Normal Incidence
    .179,                    !- Front Side Solar Reflectance at Normal Incidence
    .179,                    !- Back Side Solar Reflectance at Normal Incidence
    .128,                    !- Visible Transmittance at Normal Incidence
    .081,                    !- Front Side Visible Reflectance at Normal Incidence
    .081,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .10,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COATED POLY-55,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .00051,                  !- Thickness {m}
    .320,                    !- Solar Transmittance at Normal Incidence
    .582,                    !- Front Side Solar Reflectance at Normal Incidence
    .593,                    !- Back Side Solar Reflectance at Normal Incidence
    .551,                    !- Visible Transmittance at Normal Incidence
    .336,                    !- Front Side Visible Reflectance at Normal Incidence
    .375,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .046,                    !- Front Side Infrared Hemispherical Emissivity
    .720,                    !- Back Side Infrared Hemispherical Emissivity
    .14;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    ECREF-2 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .099,                    !- Solar Transmittance at Normal Incidence
    .219,                    !- Front Side Solar Reflectance at Normal Incidence
    .219,                    !- Back Side Solar Reflectance at Normal Incidence
    .155,                    !- Visible Transmittance at Normal Incidence
    .073,                    !- Front Side Visible Reflectance at Normal Incidence
    .073,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .10,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LoE SPEC SEL CLEAR 6MM Rev,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .430,                    !- Solar Transmittance at Normal Incidence
    .420,                    !- Front Side Solar Reflectance at Normal Incidence
    .300,                    !- Back Side Solar Reflectance at Normal Incidence
    .770,                    !- Visible Transmittance at Normal Incidence
    .060,                    !- Front Side Visible Reflectance at Normal Incidence
    .070,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .03,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    BRONZE 6MM,              !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .482,                    !- Solar Transmittance at Normal Incidence
    .054,                    !- Front Side Solar Reflectance at Normal Incidence
    .054,                    !- Back Side Solar Reflectance at Normal Incidence
    .534,                    !- Visible Transmittance at Normal Incidence
    .057,                    !- Front Side Visible Reflectance at Normal Incidence
    .057,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    REF A TINT MID 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .060,                    !- Solar Transmittance at Normal Incidence
    .130,                    !- Front Side Solar Reflectance at Normal Incidence
    .420,                    !- Back Side Solar Reflectance at Normal Incidence
    .090,                    !- Visible Transmittance at Normal Incidence
    .140,                    !- Front Side Visible Reflectance at Normal Incidence
    .350,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .47,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Theoretical Glass 297,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.375039,                !- Solar Transmittance at Normal Incidence
    0.574961,                !- Front Side Solar Reflectance at Normal Incidence
    0.574961,                !- Back Side Solar Reflectance at Normal Incidence
    0.529698,                !- Visible Transmittance at Normal Incidence
    0.420302,                !- Front Side Visible Reflectance at Normal Incidence
    0.420302,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0103561;               !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Theoretical Glass 347,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.315861,                !- Solar Transmittance at Normal Incidence
    0.634139,                !- Front Side Solar Reflectance at Normal Incidence
    0.634139,                !- Back Side Solar Reflectance at Normal Incidence
    0.479911,                !- Visible Transmittance at Normal Incidence
    0.470089,                !- Front Side Visible Reflectance at Normal Incidence
    0.470089,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.010358;                !- Conductivity {W/m-K}

!
! Next two glazing layers are from IGDB double glazing database from Charlie Curcija (LBNL).
! The first layer is ID 3600, Neutral34gn5.grm. Followed by clear 3 mm glass.
! This double glazing has been added for 90.1-2016 to meet the sit-down restaurant
! SHGC requirement. Layers are used in construction Window_U_0.45_SHGC_0.27
!

  WindowMaterial:Glazing,
    Glass_12116_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004750,                !- Thickness {m}
    0.171874,                !- Solar Transmittance at Normal Incidence
    1.094601e-001,           !- Front Side Solar Reflectance at Normal Incidence
    2.199938e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.322771,                !- Visible Transmittance at Normal Incidence
    0.182598,                !- Front Side Visible Reflectance at Normal Incidence
    0.081654,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.538265,                !- Back Side Infrared Hemispherical Emissivity
    1.000345;                !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Glass_102_LayerAvg,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003048,                !- Thickness {m}
    0.833848,                !- Solar Transmittance at Normal Incidence
    7.476376e-002,           !- Front Side Solar Reflectance at Normal Incidence
    7.485449e-002,           !- Back Side Solar Reflectance at Normal Incidence
    0.899260,                !- Visible Transmittance at Normal Incidence
    0.082563,                !- Front Side Visible Reflectance at Normal Incidence
    0.082564,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    1.000000;                !- Conductivity {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGAS ===========

  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
!    Sgl Green 6mm,           !- Name

  Construction,
    Window_U_1.22_SHGC_0.61, !- Name
    GREEN 6MM;               !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_1.22_SHGC_0.39, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-C-H Clr 6mm,     !- Name

  Construction,
    Window_U_1.22_SHGC_0.34, !- Name
    REF C CLEAR HI 6MM;      !- Outside Layer

!    Sgl Elec Ref Colored 6mm,!- Name

  Construction,
    Window_U_1.22_SHGC_0.25, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer

!    Sgl Ref-B-M Tint 6mm,    !- Name

  Construction,
    Window_U_0.72_SHGC_0.25, !- Name
    REF B TINT MID 6MM;      !- Outside Layer

!    Dbl Ref-D Clr 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.62_SHGC_0.39, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-D Clr 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.57_SHGC_0.39, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.65_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.62_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.57_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Blue 6mm/6mm Air,    !- Name

  Construction,
    Window_U_0.62_SHGC_0.49, !- Name
    BLUE 6MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Blue 6mm/6mm Air,    !- Name

  Construction,
    Window_U_0.57_SHGC_0.49, !- Name
    BLUE 6MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-D Clr 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.52_SHGC_0.40, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-D Clr 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.48_SHGC_0.40, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-D Clr 6mm/13mm Arg,  !- Name

  Construction,
    Window_U_0.42_SHGC_0.45, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Grey 6mm/13mm Air,   !- Name

  Construction,
    Window_U_0.46_SHGC_0.45, !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.42_SHGC_0.40, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.43_SHGC_0.26, !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.44_SHGC_0.26, !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.42_SHGC_0.35, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.33_SHGC_0.40, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    Window_U_0.34_SHGC_0.40, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.35_SHGC_0.35, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-D Tint 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.55_SHGC_0.31, !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Spec Sel Tint 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.43_SHGC_0.29, !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.2) Clr 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.34_SHGC_0.45, !- Name
    PYR B CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!       Dbl Ref-D Tint 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.56_SHGC_0.35, !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name (0.44/0.30)

  Construction,
    Window_U_0.45_SHGC_0.31, !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Trp LoE Film (77) Clr 3mm/6mm Air,  !- Name (0.31/0.46)

  Construction,
    Window_U_0.33_SHGC_0.45, !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    COATED POLY-77,          !- Layer 3
    AIR 6MM,                 !- Layer 4
    CLEAR 3MM;               !- Layer 5

! Dbl Ref B-H Tint 6mm/13mm Arg,         ! U=2.297  SC= .27  SHGC=.236  TSOL=.119  TVIS=.163

  Construction,
    Window_U_0.38_SHGC_0.26, !- Name
    REF B TINT HI 6MM,       !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

! Dbl LoE (e2=.1) Tint 6mm/13mm Arg,     ! U=1.502  SC= .43  SHGC=.371  TSOL=.284  TVIS=.444

  Construction,
    Window_U_0.25_SHGC_0.40, !- Name
    LoE TINT 6MM,            !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

! Dbl Ref-C-M Clr 6mm/13mm Arg,          ! U=2.184  SC= .27  SHGC=.233  TSOL=.136  TVIS=.173

  Construction,
    Window_U_0.35_SHGC_0.26, !- Name
    REF C CLEAR MID 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.54_SHGC_0.27, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-A-M Tint 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.54_SHGC_0.18, !- Name
    REF A TINT MID 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-A-L Clr 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.54_SHGC_0.13, !- Name
    REF A CLEAR LO 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.33_SHGC_0.11, !- Name
    ECREF-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!    Trp LoE Film (55) Bronze 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.29_SHGC_0.22, !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 6MM,                 !- Layer 2
    COATED POLY-55,          !- Layer 3
    AIR 6MM,                 !- Layer 4
    CLEAR 6MM;               !- Layer 5

!    Dbl Elec Abs Colored 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.29_SHGC_0.17, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.29_SHGC_0.11, !- Name
    ECREF-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!    Dbl LoE Spec Sel Tint 6mm/13mm Arg,  !- Name

  Construction,
    Window_U_0.24_SHGC_0.23, !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Elec Abs Colored 6mm/13mm Arg,  !- Name

  Construction,
    Window_U_0.24_SHGC_0.16, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Elec Abs Colored 6mm/13mm Arg,  !- Name

  Construction,
    Window_U_0.24_SHGC_0.11, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!    Trp LoE Film (55) Bronze 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.19_SHGC_0.20, !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 13MM,                !- Layer 2
    COATED POLY-55,          !- Layer 3
    AIR 13MM,                !- Layer 4
    CLEAR 6MM;               !- Layer 5

!
!
! Following constructions are added as part of Addendum bb
!
!
! Dbl Ref-C-H Clr 6mm/6mm Air

  Construction,
    Window_U_0.71_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

! Dbl Ref-B-H Clr 6mm/13mm Arg

  Construction,
    Window_U_0.38_SHGC_0.30, !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

! Dbl LoE Spec Sel Tint 6mm/6mm Air

  Construction,
    Window_U_0.36_SHGC_0.35, !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

! Dbl LoE (e2=.1) Tint 6mm/13mm Air

  Construction,
    Window_U_0.30_SHGC_0.40, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!
!
! End set of new bb constructions
!
!
!
! Construction below added for 90.1-2016 Sit-down Restaurant to comply
! with SHGC requirements imposed by fenestration orientation.
! 1-6-16.
!

  CONSTRUCTION,
    Window_U_0.45_SHGC_0.27, !- Name
    Glass_12116_LayerAvg,    !- Outside Layer
    Air 13MM,                !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

!
! End
!
!
! Construction below added for 90.1-2016 Fastfood Restaurant to comply
! with SHGC requirements imposed by fenestration orientation.
! 1-6-16.
!
!    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.39_SHGC_0.36, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!=================skylight====================
!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_1.98_SHGC_0.36, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_1.17_SHGC_0.39, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Green 6mm,           !- Name

  Construction,
    Window_U_1.98_SHGC_0.61, !- Name
    GREEN 6MM;               !- Outside Layer

!    Sgl Ref-D Clr 6mm,       !- Name

  Construction,
    Window_U_1.17_SHGC_0.49, !- Name
    REF D CLEAR 6MM;         !- Outside Layer

!    Sgl Green 3mm,           !- Name

  Construction,
    Window_U_1.17_SHGC_0.68, !- Name
    GREEN 3MM;               !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_0.98_SHGC_0.45, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_0.98_SHGC_0.68, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-A-L Clr 6mm,     !- Name

  Construction,
    Window_U_0.88_SHGC_0.16, !- Name
    REF A CLEAR LO 6MM;      !- Outside Layer

!    Sgl Elec Ref Colored 6mm,!- Name

  Construction,
    Window_U_0.88_SHGC_0.27, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer

!    Dbl Ref-B-L Clr 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.52_SHGC_0.22, !- Name
    REF B CLEAR LO 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-B-H Tint 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.44_SHGC_0.20, !- Name
    REF B TINT HI 6MM,       !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    Window_U_0.39_SHGC_0.38, !- Name
    Theoretical Glass 297;   !- Outside Layer

  Construction,
    Window_U_0.39_SHGC_0.32, !- Name
    Theoretical Glass 347;   !- Outside Layer

!=================Additional Skylight Constructions for 189.1====================
!    Sgl LoE (e2=.2) Clr 6mm,     !- Name

  Construction,
    Window_U_0.75_SHGC_0.72, !- Name
    PYR B CLEAR 6MM;         !- Outside Layer

!    Sgl LoE (e2=.2) Clr 3mm,     !- Name

  Construction,
    Window_U_0.67_SHGC_0.77, !- Name
    PYR B CLEAR 3MM;         !- Outside Layer

!    Dbl Clr 3mm/6mm Air,     !- Name

  Construction,
    Window_U_0.56_SHGC_0.76, !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

  WindowMaterial:Glazing,
    PYR B CLEAR 3MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .740,                    !- Solar Transmittance at Normal Incidence
    .090,                    !- Front Side Solar Reflectance at Normal Incidence
    .100,                    !- Back Side Solar Reflectance at Normal Incidence
    .820,                    !- Visible Transmittance at Normal Incidence
    .110,                    !- Front Side Visible Reflectance at Normal Incidence
    .120,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .20,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

!=================Additional Window Constructions for 189.1====================
!    Dbl LoE Spec Sel Clr 3mm/6mm/6mm Air,     !- Name

  Construction,
    Window_U_0.40_SHGC_0.43, !- Name
    LoE SPEC SEL CLEAR 3MM,  !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

  WindowMaterial:Glazing,
    LoE SPEC SEL CLEAR 3MM,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .450,                    !- Solar Transmittance at Normal Incidence
    .340,                    !- Front Side Solar Reflectance at Normal Incidence
    .370,                    !- Back Side Solar Reflectance at Normal Incidence
    .780,                    !- Visible Transmittance at Normal Incidence
    .070,                    !- Front Side Visible Reflectance at Normal Incidence
    .060,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .03,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

!=================Additional Window Materials and Constructions for 50% Concept====================

  WindowMaterial:Glazing,
    ECABS-2 BLEACHED 6MM,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .814,                    !- Solar Transmittance at Normal Incidence
    .086,                    !- Front Side Solar Reflectance at Normal Incidence
    .086,                    !- Back Side Solar Reflectance at Normal Incidence
    .847,                    !- Visible Transmittance at Normal Incidence
    .099,                    !- Front Side Visible Reflectance at Normal Incidence
    .099,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .10,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

!    Dbl LoE Elec Abs Bleached 6mm/6mm Air,     !- Name

  Construction,
    Window_U_0.40_SHGC_0.45, !- Name
    ECABS-2 BLEACHED 6MM,    !- Outside Layer
    AIR 6MM,                 !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!
! The next four constructions are derived from Window 6.3.
! Refer to the scorecard for individual layers' definitions.
!

  WindowMaterial:Glazing,
    Glass_2175_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.008600,                !- Thickness {m}
    0.167758,                !- Solar Transmittance at Normal Incidence
    2.176064e-001,           !- Front Side Solar Reflectance at Normal Incidence
    4.379779e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.416044,                !- Visible Transmittance at Normal Incidence
    0.078729,                !- Front Side Visible Reflectance at Normal Incidence
    0.106540,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Glass_2022F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003900,                !- Thickness {m}
    0.355897,                !- Solar Transmittance at Normal Incidence
    3.940945e-001,           !- Front Side Solar Reflectance at Normal Incidence
    2.656452e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.677694,                !- Visible Transmittance at Normal Incidence
    0.042734,                !- Front Side Visible Reflectance at Normal Incidence
    0.055470,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.046000,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Glass_2052_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.008370,                !- Thickness {m}
    0.507767,                !- Solar Transmittance at Normal Incidence
    5.422805e-002,           !- Front Side Solar Reflectance at Normal Incidence
    5.449309e-002,           !- Back Side Solar Reflectance at Normal Incidence
    0.586833,                !- Visible Transmittance at Normal Incidence
    0.058050,                !- Front Side Visible Reflectance at Normal Incidence
    0.058397,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Glass_2010F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.002210,                !- Thickness {m}
    0.434294,                !- Solar Transmittance at Normal Incidence
    4.183747e-001,           !- Front Side Solar Reflectance at Normal Incidence
    3.410654e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.797579,                !- Visible Transmittance at Normal Incidence
    0.043577,                !- Front Side Visible Reflectance at Normal Incidence
    0.056031,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.042274,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Glass_2027F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004000,                !- Thickness {m}
    0.369744,                !- Solar Transmittance at Normal Incidence
    4.700695e-001,           !- Front Side Solar Reflectance at Normal Incidence
    3.409350e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.765222,                !- Visible Transmittance at Normal Incidence
    0.054600,                !- Front Side Visible Reflectance at Normal Incidence
    0.073741,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.036750,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

  WindowMaterial:Gas,
    Gap_1_W_0_0025,          !- Name
    Air,                     !- Gas Type
    0.0025;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0032,          !- Name
    Air,                     !- Gas Type
    0.0032;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0042,          !- Name
    Air,                     !- Gas Type
    0.0042;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0043,          !- Name
    Air,                     !- Gas Type
    0.0043;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0018,          !- Name
    Air,                     !- Gas Type
    0.0018;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0024,          !- Name
    Air,                     !- Gas Type
    0.0024;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0038,          !- Name
    Air,                     !- Gas Type
    0.0038;                  !- Thickness {m}

  Construction,
    Window_U_0.60_SHGC_0.25, !- Name
    Glass_2175_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0025,          !- Layer 2
    Glass_2022F_LayerAvg;    !- Layer 3

  Construction,
    Window_U_0.55_SHGC_0.25, !- Name
    Glass_2175_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0032,          !- Layer 2
    Glass_2022F_LayerAvg;    !- Layer 3

  Construction,
    Window_U_0.50_SHGC_0.25, !- Name
    Glass_2175_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0042,          !- Layer 2
    Glass_2022F_LayerAvg;    !- Layer 3

  Construction,
    Window_U_0.47_SHGC_0.40, !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0043,          !- Layer 2
    Glass_2010F_LayerAvg;    !- Layer 3

!=================Additional Skylight Materials and Constructions for 50% Concept====================
!
! The next four constructions are derived from Window 6.3.
! Refer to the scorecard for individual layers.
!

  Construction,
    Window_U_0.75_SHGC_0.35, !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0018,          !- Layer 2
    Glass_2027F_LayerAvg;    !- Layer 3

  Construction,
    Window_U_0.65_SHGC_0.35, !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0024,          !- Layer 2
    Glass_2027F_LayerAvg;    !- Layer 3

  Construction,
    Window_U_0.55_SHGC_0.35, !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0038,          !- Layer 2
    Glass_2027F_LayerAvg;    !- Layer 3

  Construction,
    Window_U_0.50_SHGC_0.40, !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0038,          !- Layer 2
    Glass_2027F_LayerAvg;    !- Layer 3

!=================Additional Windows for IECC Analysis================================================
!Sgl Elec Ref Colored 6mm

  Construction,
    Window_U_1.16_SHGC_0.25, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer

! Sgl Elec Ref Colored 6mm

  Construction,
    Window_U_1.08_SHGC_0.25, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer

! Dbl Elec Ref Bleached 6mm/13mm Air,  !- Name

  WindowMaterial:Glazing,
    ECREF-2 BLEACHED 6MM,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .694,                    !- Solar Transmittance at Normal Incidence
    .168,                    !- Front Side Solar Reflectance at Normal Incidence
    .168,                    !- Back Side Solar Reflectance at Normal Incidence
    .818,                    !- Visible Transmittance at Normal Incidence
    .110,                    !- Front Side Visible Reflectance at Normal Incidence
    .110,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .10,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  Construction,
    Window_U_0.29_SHGC_0.45, !- Name
    ECREF-2 BLEACHED 6MM,    !- Outside Layer
    AIR 13MM,                !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!=================Additional Skylights for IECC Analysis================================================
! Using Window_U_0.65_SHGC_0.35 and Window_U_0.75_SHGC_0.35 from 50% concepts.
!Sgl Ref-B-H Clr 6mm, Add frame width and frame conductivity
! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
! Skylight frame has ben added with the following properties-
! Frame width = 0.7129; Frame conductivity = 283.91

  Construction,
    Window_U_1.60_SHGC_0.40, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
! Skylight frame has ben added with the following properties-
! Frame width = 0.1271; Frame conductivity = 283.91

  Construction,
    Window_U_1.05_SHGC_0.40, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
! Same construction (Assembly U factor = 0.89, SHGC = 0.4) has been used with frame width = 0.

  Construction,
    Window_U_0.90_SHGC_0.40, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!
! Sgl Ref-C-H Clr 6mm. IECC 2015 and IECC 2012 skylight construction
!

  Construction,
    Window_U_0.9_SHGC_0.6,   !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!
! Dbl Grey 3mm/6mm Air. IECC 2015 and IECC 2012 skylight construction
!

  Construction,
    Window_U_0.75_SHGC_0.6,  !- Name
    GREY 3MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

!
! Constructions added during addendum AI to 90.1-2013
!
!
! Sgl LoE (e2=.4) Clr 3mm
!

  Construction,
    Window_U_0.85_SHGC_0.78, !- Name
    PYR A CLEAR 3MM;         !- Outside Layer

  WindowMaterial:Glazing,
    PYR A CLEAR 3MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .750,                    !- Solar Transmittance at Normal Incidence
    .100,                    !- Front Side Solar Reflectance at Normal Incidence
    .100,                    !- Back Side Solar Reflectance at Normal Incidence
    .850,                    !- Visible Transmittance at Normal Incidence
    .120,                    !- Front Side Visible Reflectance at Normal Incidence
    .120,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .40,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

!    Sgl Green 3mm,           !- Name

  Construction,
    Window_U_1.30_SHGC_0.68, !- Name
    GREEN 3MM;               !- Outside Layer

!    Sgl Green 3mm,           !- Name

  Construction,
    Window_U_1.15_SHGC_0.68, !- Name
    GREEN 3MM;               !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_1.80_SHGC_0.36, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_1.70_SHGC_0.36, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!-_____________________________________________________________________
!- Added for Addendum AI to 90.1 2013
!-_____________________________________________________________________
!----------------------------------------------------------------------
!         Window Gas Layers
!----------------------------------------------------------------------

  WindowMaterial:Gas,
    Gap_1_W_0_0127,          !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:GasMixture,
    Gap_9_W_0_0127,          !- Name
    0.0127,                  !- Thickness {m}
    2,                       !- Number of Gases in Mixture
    Air,                     !- Gas 1 Type
    0.10,                    !- Gas 1 Fraction
    Argon,                   !- Gas 2 Type
    0.90;                    !- Gas 2 Fraction

  WindowMaterial:Gas,
    Gap_1_W_0_0090,          !- Name
    Air,                     !- Gas Type
    0.0090;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0070,          !- Name
    Air,                     !- Gas Type
    0.0070;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0060,          !- Name
    Air,                     !- Gas Type
    0.0060;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0052,          !- Name
    Air,                     !- Gas Type
    0.0052;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0048,          !- Name
    Air,                     !- Gas Type
    0.0048;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0046,          !- Name
    Air,                     !- Gas Type
    0.0046;                  !- Thickness {m}

!-----------------------------------------------------
!       Window Glass Layers
!-----------------------------------------------------

  WindowMaterial:Glazing,
    Glass_4321_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006180,                !- Thickness {m}
    0.425947,                !- Solar Transmittance at Normal Incidence
    7.424190e-002,           !- Front Side Solar Reflectance at Normal Incidence
    9.994167e-002,           !- Back Side Solar Reflectance at Normal Incidence
    0.559652,                !- Visible Transmittance at Normal Incidence
    0.072726,                !- Front Side Visible Reflectance at Normal Incidence
    0.094819,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.279000,                !- Back Side Infrared Hemispherical Emissivity
    0.814000;                !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Glass_8652_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003059,                !- Thickness {m}
    0.343691,                !- Solar Transmittance at Normal Incidence
    2.989869e-001,           !- Front Side Solar Reflectance at Normal Incidence
    4.621051e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.487937,                !- Visible Transmittance at Normal Incidence
    0.209449,                !- Front Side Visible Reflectance at Normal Incidence
    0.306829,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.390000,                !- Back Side Infrared Hemispherical Emissivity
    0.962000;                !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Glass_282_LayerAvg,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003251,                !- Thickness {m}
    0.352565,                !- Solar Transmittance at Normal Incidence
    2.956174e-001,           !- Front Side Solar Reflectance at Normal Incidence
    4.058073e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.510046,                !- Visible Transmittance at Normal Incidence
    0.237458,                !- Front Side Visible Reflectance at Normal Incidence
    0.270435,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.370000,                !- Back Side Infrared Hemispherical Emissivity
    0.940000;                !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Glass_2531_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003060,                !- Thickness {m}
    0.350556,                !- Solar Transmittance at Normal Incidence
    3.198325e-001,           !- Front Side Solar Reflectance at Normal Incidence
    3.617666e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.490923,                !- Visible Transmittance at Normal Incidence
    0.250840,                !- Front Side Visible Reflectance at Normal Incidence
    0.232929,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.454000,                !- Back Side Infrared Hemispherical Emissivity
    0.934000;                !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Glass_2532_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003060,                !- Thickness {m}
    0.340824,                !- Solar Transmittance at Normal Incidence
    2.268281e-001,           !- Front Side Solar Reflectance at Normal Incidence
    2.732317e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.543814,                !- Visible Transmittance at Normal Incidence
    0.076600,                !- Front Side Visible Reflectance at Normal Incidence
    0.079448,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.676000,                !- Back Side Infrared Hemispherical Emissivity
    0.933000;                !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Glass_9731_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012480,                !- Thickness {m}
    0.369424,                !- Solar Transmittance at Normal Incidence
    2.079376e-001,           !- Front Side Solar Reflectance at Normal Incidence
    2.033990e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.710088,                !- Visible Transmittance at Normal Incidence
    0.071115,                !- Front Side Visible Reflectance at Normal Incidence
    0.070696,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    0.815000;                !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Glass_4313_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003850,                !- Thickness {m}
    0.373486,                !- Solar Transmittance at Normal Incidence
    7.114256e-002,           !- Front Side Solar Reflectance at Normal Incidence
    9.944001e-002,           !- Back Side Solar Reflectance at Normal Incidence
    0.601300,                !- Visible Transmittance at Normal Incidence
    0.077225,                !- Front Side Visible Reflectance at Normal Incidence
    0.096992,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.298000,                !- Back Side Infrared Hemispherical Emissivity
    1.000000;                !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Glass_1576_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003058,                !- Thickness {m}
    0.167637,                !- Solar Transmittance at Normal Incidence
    3.034693e-001,           !- Front Side Solar Reflectance at Normal Incidence
    1.825558e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.341994,                !- Visible Transmittance at Normal Incidence
    0.128888,                !- Front Side Visible Reflectance at Normal Incidence
    0.128077,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.868000,                !- Back Side Infrared Hemispherical Emissivity
    0.846000;                !- Conductivity {W/m-K}

!-----------------------------------------------------
!       Window Construction
!-----------------------------------------------------

  CONSTRUCTION,
    Window_U_0.37_SHGC_0.45, !- Name
    Glass_4321_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0127,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

  CONSTRUCTION,
    Window_U_0.41_SHGC_0.38, !- Name
    Glass_8652_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0127,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

  CONSTRUCTION,
    Window_U_0.40_SHGC_0.4,  !- Name
    Glass_8652_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0127,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

  CONSTRUCTION,
    Window_U_0.40_SHGC_0.38, !- Name
    Glass_8652_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0127,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

  CONSTRUCTION,
    Window_U_0.39_SHGC_0.40, !- Name
    Glass_282_LayerAvg,      !- Outside Layer
    Gap_1_W_0_0127,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

!- CONSTRUCTION,
!- Window_U_0.41_SHGC_0.38,                                    !- Glazing System name: VE50 SR CDF.CPF (GlzSys_873)
!- Glass_2531_LayerAvg,                             !- glass name : VE50 SR CDF.CPF
!- Gap_1_W_0_0127,                              !- gap name - Air
!- Glass_102_LayerAvg;                             !- glass name : CLEAR_3.DAT
!- CONSTRUCTION,
!- Window_U_0.40_SHGC_0.38,                       !- Glazing System name: SILAG50LE_3.bsf (GlzSys_78)
!- Glass_282_LayerAvg,                             !- glass name : SILAG50LE_3.bsf
!- Gap_1_W_0_0127,                              !- gap name - Air
!- Glass_102_LayerAvg;                             !- glass name : CLEAR_3.DAT

  CONSTRUCTION,
    Window_U_0.45_SHGC_0.38, !- Name
    Glass_2532_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0127,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

  CONSTRUCTION,
    Window_U_0.44_SHGC_0.40, !- Name
    Glass_9731_LayerAvg,     !- Outside Layer
    Gap_9_W_0_0127,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

  CONSTRUCTION,
    Window_U_0.38_SHGC_0.36, !- Name
    Glass_2531_LayerAvg,     !- Outside Layer
    Gap_9_W_0_0127,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

!-_________________________________________________
!- Created Using varying Air Film thickness
!-_________________________________________________

  CONSTRUCTION,
    Window_U_0.38_SHGC_0.41, !- Name
    Glass_4313_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0127,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

  CONSTRUCTION,
    Window_U_0.51_SHGC_0.25, !- Name
    Glass_1576_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0090,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

  CONSTRUCTION,
    Window_U_0.54_SHGC_0.25, !- Name
    Glass_1576_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0070,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

  CONSTRUCTION,
    Window_U_0.56_SHGC_0.25, !- Name
    Glass_1576_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0060,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

  CONSTRUCTION,
    Window_U_0.59_SHGC_0.25, !- Name
    Glass_1576_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0048,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

  CONSTRUCTION,
    Window_U_0.58_SHGC_0.25, !- Name
    Glass_1576_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0052,          !- Layer 2
    Glass_102_LayerAvg;      !- Layer 3

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    Dining,                  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.0488,                  !- Ceiling Height {m}
    1133.3855,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Kitchen,                 !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.0488,                  !- Ceiling Height {m}
    425.0187,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    attic,                   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    3.0488,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    856.2589,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    Dining_Wall_East,        !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Dining,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6087,0.0000,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    22.6087,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.6087,16.4427,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6087,16.4427,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Wall_South,       !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Dining,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.6087,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6087,0.0000,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Wall_West,        !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Dining,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,16.4427,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,16.4427,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Ceiling,          !- Name
    Ceiling,                 !- Surface Type
    nonres_roof,             !- Construction Name
    Dining,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    attic-floor-dinning,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,16.4427,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.0488,  !- X,Y,Z ==> Vertex 2 {m}
    22.6087,0.0000,3.0488,  !- X,Y,Z ==> Vertex 3 {m}
    22.6087,16.4427,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Floor,            !- Name
    Floor,                   !- Surface Type
    ext_slab_6in,            !- Construction Name
    Dining,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6087,16.4427,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.6087,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,16.4427,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Wall_North,       !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6087,16.4427,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    22.6087,16.4427,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,16.4427,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,16.4427,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Wall_North,      !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Kitchen,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6087,22.6087,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    22.6087,22.6087,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,22.6087,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.6087,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Wall_East,       !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Kitchen,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6087,16.4427,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    22.6087,16.4427,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.6087,22.6087,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6087,22.6087,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Wall_West,       !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Kitchen,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.6087,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.6087,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,16.4427,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,16.4427,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Ceiling,         !- Name
    Ceiling,                 !- Surface Type
    nonres_roof,             !- Construction Name
    Kitchen,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    attic-floor-kitchen,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.6087,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,16.4427,3.0488,  !- X,Y,Z ==> Vertex 2 {m}
    22.6087,16.4427,3.0488,  !- X,Y,Z ==> Vertex 3 {m}
    22.6087,22.6087,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Floor,           !- Name
    Floor,                   !- Surface Type
    ext_slab_6in,            !- Construction Name
    Kitchen,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6087,22.6087,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.6087,16.4427,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,16.4427,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.6087,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Wall_North,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,16.4427,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,16.4427,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.6087,16.4427,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6087,16.4427,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    south-roof,              !- Name
    Roof,                    !- Surface Type
    AtticRoofDeck,           !- Construction Name
    attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.6087,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.3044,3.7690,3.7692;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    north-roof,              !- Name
    Roof,                    !- Surface Type
    AtticRoofDeck,           !- Construction Name
    attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    22.6087,22.6087,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.6087,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.3044,18.8397,3.7692;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    west-roof,               !- Name
    Roof,                    !- Surface Type
    AtticRoofDeck,           !- Construction Name
    attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.6087,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.3044,3.7690,3.7692,  !- X,Y,Z ==> Vertex 3 {m}
    11.3044,18.8397,3.7692;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    attic-floor-dinning,     !- Name
    Floor,                   !- Surface Type
    nonres_roof_floor,       !- Construction Name
    attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Ceiling,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,16.4427,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.6087,16.4427,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6087,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    east-roof,               !- Name
    Roof,                    !- Surface Type
    AtticRoofDeck,           !- Construction Name
    attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6087,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.6087,22.6087,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.3044,18.8397,3.7692,  !- X,Y,Z ==> Vertex 3 {m}
    11.3044,3.7690,3.7692;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    attic-floor-kitchen,     !- Name
    Floor,                   !- Surface Type
    nonres_roof_floor,       !- Construction Name
    attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Ceiling,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6087,22.6087,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.6087,16.4427,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,16.4427,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.6087,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    Dining_Wall_East_Window, !- Name
    Window,                  !- Surface Type
    Window_U_0.43_SHGC_0.26, !- Construction Name
    Dining_Wall_East,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    22.6087,0.6029,1.9817,  !- X,Y,Z ==> Vertex 1 {m}
    22.6087,0.6029,1.0671,  !- X,Y,Z ==> Vertex 2 {m}
    22.6087,15.8398,1.0671,  !- X,Y,Z ==> Vertex 3 {m}
    22.6087,15.8398,1.9817;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dining_Wall_South_Window,!- Name
    Window,                  !- Surface Type
    Window_U_0.40_SHGC_0.38, !- Construction Name
    Dining_Wall_South,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.7540,0.0000,1.9817,  !- X,Y,Z ==> Vertex 1 {m}
    0.7540,0.0000,1.0671,  !- X,Y,Z ==> Vertex 2 {m}
    21.8550,0.0000,1.0671,  !- X,Y,Z ==> Vertex 3 {m}
    21.8550,0.0000,1.9817;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dining_Wall_West_Window, !- Name
    Window,                  !- Surface Type
    Window_U_0.43_SHGC_0.26, !- Construction Name
    Dining_Wall_West,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,15.8398,1.9817,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,15.8398,1.0671,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.6029,1.0671,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.6029,1.9817;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Kitchen_Wall_East_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Kitchen_Wall_East,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.608700000000,18.294305362758,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    22.608700000000,18.294305362758,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    22.608700000000,19.208705362758,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    22.608700000000,19.208705362758,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

  InternalMass,
    Dining_InternalMass_1,   !- Name
    InteriorFurnishings,     !- Construction Name
    Dining,                  !- Zone or ZoneList Name
    743.4961;                !- Surface Area {m2}

  InternalMass,
    Kitchen_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Kitchen,                 !- Zone or ZoneList Name
    278.8105;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    Dining People,           !- Name
    Dining,                  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    1.327,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Kitchen People,          !- Name
    Kitchen,                 !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7.5279,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Dining_Lights,           !- Name
    Dining,                  !- Zone or ZoneList Name
    BLDG_LIGHT_DINING_SCH,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.642376396,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Kitchen_Lights,          !- Name
    Kitchen,                 !- Zone or ZoneList Name
    BLDG_LIGHT_KITCHEN_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.40974504,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    Dining_MiscElec_Equip,   !- Name
    Dining,                  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    24136.66197,             !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2500,                  !- Fraction Latent
    0.3000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscElec;                !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_MiscElec_Equip,  !- Name
    Kitchen,                 !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    56318.87793,             !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2500,                  !- Fraction Latent
    0.3000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Lost
    MiscElec;                !- End-Use Subcategory

!- Addendum 90.1-2007 AX requires 10 percent flow reduction for kitchen exhaust
!- Addendum 90.1-2010 AJ requires 70% efficient fan motors.
!- Hence we have three power levels for the kitchen exhaust fan.
!- 2004 and 2007 use 2207W.
!- 2010 uses 1986W
!- 2013 uses 914W

  ElectricEquipment,
    Kitchen_Reach-in-Freezer,!- Name
    Kitchen,                 !- Zone or ZoneList Name
    Always_on,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    457.5,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.2500,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Refrigeration;           !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_Reach-in-Refrigerator,  !- Name
    Kitchen,                 !- Zone or ZoneList Name
    Always_on,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    570,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.2500,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Refrigeration;           !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========

  GasEquipment,
    Kitchen_MiscGas_Equip,   !- Name
    Kitchen,                 !- Zone or ZoneList Name
    Rest_GAS_EQUIP_SCH,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    90512.48239,             !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.1000,                  !- Fraction Latent
    0.2000,                  !- Fraction Radiant
    0.7000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    MiscGas;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========
!
!Addendum AY sidelighting.
!

  Daylighting:Controls,
    Dining_DaylCtrl,         !- Name
    Dining,                  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Dining_DaylRefPt1,       !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Dining_DaylRefPt1,       !- Daylighting Reference Point 1 Name
    0.25,                    !- Fraction of Zone Controlled by Reference Point 1
    300.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Dining_DaylRefPt2,       !- Daylighting Reference Point 2 Name
    0.25,                    !- Fraction of Zone Controlled by Reference Point 2
    300.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Dining_DaylRefPt1,       !- Name
    Dining,                  !- Zone Name
    2.654800,                !- X-Coordinate of Reference Point {m}
    2.654800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Dining_DaylRefPt2,       !- Name
    Dining,                  !- Zone Name
    19.953900,               !- X-Coordinate of Reference Point {m}
    2.654800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

  ZoneInfiltration:DesignFlowRate,
    Dining_Infiltration,     !- Name
    Dining,                  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    flow/exteriorarea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Dining_Door_Infiltration,!- Name
    Dining,                  !- Zone or ZoneList Name
    VESTIBULE_DOOR_INFIL_SCH,!- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.389828222,             !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Kitchen_Infiltration,    !- Name
    Kitchen,                 !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    flow/exteriorarea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    attic_Infiltration,      !- Name
    attic,                   !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.2378,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

  Exterior:Lights,
    Exterior_Lights_a,       !- Name
    Exterior_lighting_schedule_a,  !- Schedule Name
    154.01,                  !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_b,       !- Name
    Exterior_lighting_schedule_b_2016,  !- Schedule Name
    1459.5,                  !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 01:00,1,          !- Field 3
    Until: 06:00,0,          !- Field 5
    Until: 24:00,1;          !- Field 7

  Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 01:00,1,          !- Field 3
    Until: 06:00,0.7,        !- Field 5
    Until: 24:00,1;          !- Field 7

  Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,1,          !- Field 3
    Until: 06:00,0,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For:Saturdays,           !- Field 9
    Until: 01:00,1,          !- Field 10
    Until: 06:00,0,          !- Field 12
    Until: 24:00,1,          !- Field 14
    For:AllOtherDays,        !- Field 16
    Until: 01:00,1,          !- Field 17
    Until: 06:00,0,          !- Field 19
    Until: 24:00,1;          !- Field 21

  Schedule:Compact,
    Exterior_lighting_schedule_b_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 24:00,1;          !- Field 5

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
!***** Space Conditioning For Zone: Dining *****

  Sizing:Zone,
    Dining,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Dining,          !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.003581176,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Dining,          !- Name
    FLOW/AREA,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.003581176,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Kitchen *****

  Sizing:Zone,
    Kitchen,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Kitchen,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    1.21708411315123,        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Kitchen,         !- Name
    Maximum,                 !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000799956,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.21708411315123;        !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

  Sizing:System,
    PSZ-AC_1:1,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    PSZ-AC_2:2,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    Dining Thermostat,       !- Name
    Dining,                  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dining DualSPSched;      !- Control 1 Name

  ZoneControl:Thermostat,
    Kitchen Thermostat,      !- Name
    Kitchen,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Kitchen DualSPSched;     !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

  ThermostatSetpoint:DualSetpoint,
    Dining DualSPSched,      !- Name
    HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Kitchen DualSPSched,     !- Name
    HTGSETP_KITCHEN_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_KITCHEN_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Dining Direct Air,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Dining Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    Dining Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Dining Direct Air ADU,   !- Name
    Dining Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Dining Direct Air,       !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Kitchen Direct Air,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    Kitchen Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Kitchen Direct Air ADU,  !- Name
    Kitchen Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Kitchen Direct Air,      !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    Dining Equipment,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Dining Exhaust Fan,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Dining Direct Air ADU,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Kitchen Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Kitchen Exhaust Fan,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Kitchen Direct Air ADU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    Dining,                  !- Zone Name
    Dining Equipment,        !- Zone Conditioning Equipment List Name
    Dining Inlet Nodes,      !- Zone Air Inlet Node or NodeList Name
    Dining Exhaust Nodes,    !- Zone Air Exhaust Node or NodeList Name
    Dining Air Node,         !- Zone Air Node Name
    Dining Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Kitchen,                 !- Zone Name
    Kitchen Equipment,       !- Zone Conditioning Equipment List Name
    Kitchen Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    Kitchen Exhaust Nodes,   !- Zone Air Exhaust Node or NodeList Name
    Kitchen Air Node,        !- Zone Air Node Name
    Kitchen Return Air Node Name;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

  Fan:ConstantVolume,
    PSZ-AC_1:1_Fan,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.58175,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.895,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Air Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-AC_2:2_Fan,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.56225,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.865,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Air Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========

  Fan:ZoneExhaust,
    Dining Exhaust Fan,      !- Name
    Hours_of_operation,      !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    1.33143208408505,        !- Maximum Flow Rate {m3/s}
    Dining Exhaust Fan Node, !- Air Inlet Node Name
    Dining Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory

  Fan:ZoneExhaust,
    Kitchen Exhaust Fan,     !- Name
    Hours_of_operation,      !- Availability Schedule Name
    0.385,                   !- Fan Total Efficiency
    124.5,                   !- Pressure Rise {Pa}
    2.54851619723628,        !- Maximum Flow Rate {m3/s}
    Kitchen Exhaust Fan Node,!- Air Inlet Node Name
    Kitchen Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    Zone Exhaust Fans,       !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

  Schedule:Compact,
    Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday SummerDesignDay, !- Field 2
    Until: 01:00,0.522434224875208, !- Field 3
    Until: 05:00,0.0,        !- Field 5
    Until: 24:00,0.522434224875208, !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 01:00,0.522434224875208, !- Field 10
    Until: 05:00,0.0,        !- Field 12
    Until: 24:00,0.522434224875208, !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 01:00,0.522434224875208, !- Field 17
    Until: 05:00,0.0,        !- Field 19
    Until: 24:00,0.522434224875208; !- Field 21

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

  Coil:Cooling:DX:TwoSpeed,
    PSZ-AC_1:1_CoolC DXCoil, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    53715.18,                !- High Speed Gross Rated Total Cooling Capacity {W}
    0.79866,                 !- High Speed Rated Sensible Heat Ratio
    3.73224036438218,        !- High Speed Gross Rated Cooling COP {W/W}
    3.24493,                 !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC_1:1_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_1:1_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_1:1_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_1:1_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_1:1_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
    26857.59,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    0.79866,                 !- Low Speed Gross Rated Sensible Heat Ratio
    3.73224036438218,        !- Low Speed Gross Rated Cooling COP {W/W}
    2.16328666666667,        !- Low Speed Rated Air Flow Rate {m3/s}
    PSZ-AC_1:1_CoolCStandard10Ton_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_1:1_CoolCStandard10Ton_EIRFT,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ;                        !- Condenser Air Inlet Node Name

  Coil:Cooling:DX:TwoSpeed,
    PSZ-AC_2:2_CoolC DXCoil, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    23426.49,                !- High Speed Gross Rated Total Cooling Capacity {W}
    0.78798,                 !- High Speed Rated Sensible Heat Ratio
    3.7988306741603,         !- High Speed Gross Rated Cooling COP {W/W}
    1.37411,                 !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC_2:2_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_2:2_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_2:2_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_2:2_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_2:2_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
    11713.245,               !- Low Speed Gross Rated Total Cooling Capacity {W}
    0.78798,                 !- Low Speed Gross Rated Sensible Heat Ratio
    3.7988306741603,         !- Low Speed Gross Rated Cooling COP {W/W}
    0.916073333333333,       !- Low Speed Rated Air Flow Rate {m3/s}
    PSZ-AC_2:2_CoolCStandard10Ton_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_2:2_CoolCStandard10Ton_EIRFT,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ;                        !- Condenser Air Inlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:GAS ===========

  Coil:Heating:Fuel,
    PSZ-AC_1:1_HeatC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Air Outlet Node Name
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Fuel,
    PSZ-AC_2:2_HeatC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Air Outlet Node Name
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode;  !- Temperature Setpoint Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYCOOLONLY ===========

  CoilSystem:Cooling:DX,
    PSZ-AC_1:1_CoolC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PSZ-AC_1:1_CoolC DXCoil; !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-AC_2:2_CoolC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PSZ-AC_2:2_CoolC DXCoil; !- Cooling Coil Name

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

  Controller:OutdoorAir,
    PSZ-AC_1:1_OA_Controller,!- Name
    PSZ-AC_1:1_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC_1:1_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    PSZ1_1_Timestep_Econ_Eff_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

  Controller:OutdoorAir,
    PSZ-AC_2:2_OA_Controller,!- Name
    PSZ-AC_2:2_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC_2:2_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_SDKitch_Sched,     !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    PSZ2_2_Timestep_Econ_Eff_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

  AirLoopHVAC:ControllerList,
    PSZ-AC_1:1_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_1:1_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_2:2_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_2:2_OA_Controller;!- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========
!***** Air Loop: PSZ-AC_1:1 *****

  AirLoopHVAC,
    PSZ-AC_1:1,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_1:1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_1:1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!***** Air Loop: PSZ-AC_2:2 *****

  AirLoopHVAC,
    PSZ-AC_2:2,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_2:2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_2:2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_1:1_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_1:1_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_2:2_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_2:2_OAMixing Box; !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_1:1_OA,           !- Name
    PSZ-AC_1:1_OA_Controllers,  !- Controller List Name
    PSZ-AC_1:1_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_1:1 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_2:2_OA,           !- Name
    PSZ-AC_2:2_OA_Controllers,  !- Controller List Name
    PSZ-AC_2:2_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_2:2 Availability Manager List;  !- Availability Manager List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

  OutdoorAir:Mixer,
    PSZ-AC_1:1_OAMixing Box, !- Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC_1:1_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_1:1_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_1:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-AC_2:2_OAMixing Box, !- Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC_2:2_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_2:2_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_2:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_1:1 Supply Air Splitter,  !- Name
    PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Inlet Node Name
    Dining Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_2:2 Supply Air Splitter,  !- Name
    PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Inlet Node Name
    Kitchen Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
    PSZ-AC_1:1,              !- Name
    PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_1:1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_2:2,              !- Name
    PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_2:2 Supply Air Splitter;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_1:1 Return Air Mixer,  !- Name
    PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Outlet Node Name
    Dining Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_2:2 Return Air Mixer,  !- Name
    PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Outlet Node Name
    Kitchen Return Air Node Name;  !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
    PSZ-AC_1:1 Return Air Path,  !- Name
    PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_1:1 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_2:2 Return Air Path,  !- Name
    PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_2:2 Return Air Mixer;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

  Branch,
    PSZ-AC_1:1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_1:1_OA,           !- Component 1 Name
    PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC_1:1_CoolC,        !- Component 2 Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC_1:1_HeatC,        !- Component 3 Name
    PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC_1:1_Fan,          !- Component 4 Name
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    PSZ-AC_2:2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_2:2_OA,           !- Component 1 Name
    PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC_2:2_CoolC,        !- Component 2 Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC_2:2_HeatC,        !- Component 3 Name
    PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC_2:2_Fan,          !- Component 4 Name
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Kitchen Water Equipment, !- Component 1 Name
    Kitchen Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Kitchen Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
    PSZ-AC_1:1 Air Loop Branches,  !- Name
    PSZ-AC_1:1 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC_2:2 Air Loop Branches,  !- Name
    PSZ-AC_2:2 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
    SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
    SWHSys1 Demand Bypass Branch,  !- Branch 3 Name
    SWHSys1 Demand Outlet Branch;  !- Branch 4 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

  NodeList,
    Dining Inlet Nodes,      !- Name
    Dining Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    Dining Exhaust Nodes,    !- Name
    Dining Exhaust Fan Node; !- Node 1 Name

  NodeList,
    Kitchen Inlet Nodes,     !- Name
    Kitchen Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    Kitchen Exhaust Nodes,   !- Name
    Kitchen Exhaust Fan Node;!- Node 1 Name

  NodeList,
    PSZ-AC_1:1_OANode List,  !- Name
    PSZ-AC_1:1_OAInlet Node; !- Node 1 Name

  NodeList,
    PSZ-AC_2:2_OANode List,  !- Name
    PSZ-AC_2:2_OAInlet Node; !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
    RACK1_condenserInlet;    !- Name

  OutdoorAir:Node,
    RACK2_condenserInlet;    !- Name

  OutdoorAir:Node,
    PSZ-AC_1:1_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-AC_2:2_CoolCOA Ref node;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

  OutdoorAir:NodeList,
    PSZ-AC_1:1_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC_2:2_OANode List;  !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

  Pump:ConstantSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    29891,                   !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.30,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    0.757082,                !- Tank Volume {m3}
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    58614.21,                !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.80512672,              !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    947.76,                  !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    947.76,                  !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    KITCHEN,                 !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    9.643286505,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    9.643286505,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

  WaterHeater:Mixed,
    SHW Booster Water Heater,!- Name
    0.02271247,              !- Tank Volume {m3}
    Booster Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    8000,                    !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    KITCHEN,                 !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.053159296,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    1.053159296,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    8.390996e-05,            !- Peak Use Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Use Flow Rate Fraction Schedule Name
    Booster Water Inlet Temp Schedule;  !- Cold Water Supply Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
!***** Plant Loop: SWHSys1 *****

  PlantLoop,
    SWHSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

  AvailabilityManager:NightCycle,
    PSZ-AC_1:1 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC_2:2 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

  AvailabilityManagerAssignmentList,
    PSZ-AC_1:1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_1:1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC_2:2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_2:2 Availability Manager;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrDining,   !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40.0,                    !- Maximum Supply Air Temperature {C}
    Dining,                  !- Control Zone Name
    Dining Air Node,         !- Zone Node Name
    Dining Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrKitchen,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40.0,                    !- Maximum Supply Air Temperature {C}
    Kitchen,                 !- Control Zone Name
    Kitchen Air Node,        !- Zone Node Name
    Kitchen Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

  SetpointManager:MixedAir,
    PSZ-AC_1:1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_1:1_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_1:1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_2:2_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_2:2_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_2:2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASE ===========

  Refrigeration:Case,
    Kitchen_Case:1_WALKINFREEZER,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen,                 !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    688.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    2.4400,                  !- Case Length {m}
    -23.0000,                !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    21.14285714,             !- Standard Case Fan Power per Unit Length {W/m}
    21.14285714,             !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    walkin_occ_lght_sch,     !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    820.0000,                !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

  Refrigeration:Case,
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen,                 !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    734.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.0800,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    3.0500,                  !- Case Length {m}
    2.0000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    18.85714286,             !- Standard Case Fan Power per Unit Length {W/m}
    18.85714286,             !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    walkin_occ_lght_sch,     !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0000,                  !- Case Defrost Power per Unit Length {W/m}
    NONE,                    !- Case Defrost Type
    ,                        !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0500,                  !- Under Case HVAC Return Air Fraction
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSORRACK ===========

  Refrigeration:CompressorRack,
    RACK1,                   !- Name
    ZONE,                    !- Heat Rejection Location
    1.5000,                  !- Design Compressor Rack COP {W/W}
    RACK1_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    330.0000,                !- Design Condenser Fan Power {W}
    RACK1_RackCondFanCurve2, !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK1_condenserInlet,    !- Condenser Air Inlet Node Name
    Low Temp Refrigeration,  !- End-Use Subcategory
    Kitchen_Case:1_WALKINFREEZER;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

  Refrigeration:CompressorRack,
    RACK2,                   !- Name
    ZONE,                    !- Heat Rejection Location
    3.0000,                  !- Design Compressor Rack COP {W/W}
    RACK2_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    330.0000,                !- Design Condenser Fan Power {W}
    ,                        !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK2_condenserInlet,    !- Condenser Air Inlet Node Name
    Med Temp Refrigeration,  !- End-Use Subcategory
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

  WaterUse:Equipment,
    Kitchen Water Equipment, !- Name
    ,                        !- End-Use Subcategory
    0.00013985,              !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Kitchen Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Kitchen Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Kitchen,                 !- Zone Name
    Kitchen Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Kitchen Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
!***** Process Loads For Zone: Kitchen *****

  WaterUse:Connections,
    Kitchen Water Equipment, !- Name
    Kitchen Water Equipment Water Inlet Node,  !- Inlet Node Name
    Kitchen Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Kitchen Water Equipment; !- Water Use Equipment 1 Name

!No PV for this case
!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    RACK1_RackCOPfTCurve,    !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACK1_RackCondFanCurve2, !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACK2_RackCOPfTCurve,    !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC_1:1_CoolCStandard10Ton_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC_1:1_CoolCStandard10Ton_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC_1:1_CoolCStandard10Ton_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC_2:2_CoolCStandard10Ton_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC_2:2_CoolCStandard10Ton_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC_2:2_CoolCStandard10Ton_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

  Curve:Cubic,
    Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.0236,                  !- Coefficient1 Constant
    0.0006,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    0.0000602558,            !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

  Curve:Biquadratic,
    PSZ-AC_1:1_CoolCStandard10Ton_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC_1:1_CoolCStandard10Ton_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC_2:2_CoolCStandard10Ton_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC_2:2_CoolCStandard10Ton_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,IDF,Unsorted;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

  Output:Surfaces:List,Details;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

  Output:Surfaces:Drawing,DXF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    EquipmentSummary,        !- Report 5 Name
    ComponentSizingSummary,  !- Report 6 Name
    HVACSizingSummary,       !- Report 7 Name
    SystemSummary;           !- Report 8 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

  Output:Table:Monthly,
    Monthly Indoor Temp,     !- Name
    2,                       !- Digits After Decimal
    Zone Mean Air Temperature,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    Occupant Comfort Data Summary,  !- Name
    3,                       !- Digits After Decimal
    Zone People Occupant Count,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Air Temperature,    !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Air Relative Humidity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Thermal Comfort Mean Radiant Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
    Zone Thermal Comfort Fanger Model PMV,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Emissions Data Summary,  !- Name
    4,                       !- Digits After Decimal
    CO2:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    NOx:Facility,            !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    SO2:Facility,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    PM:Facility,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Hg:Facility,             !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Outdoor Air Summary,     !- Name
    3,                       !- Digits After Decimal
    Zone People Occupant Count,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone People Occupant Count,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Ventilation Load Components,  !- Name
    3,                       !- Digits After Decimal
    Zone Mechanical Ventilation No Load Heat Removal Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Mechanical Ventilation Cooling Load Increase Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Mechanical Ventilation Cooling Load Decrease Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Mechanical Ventilation No Load Heat Addition Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Mechanical Ventilation Heating Load Increase Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Zone Mechanical Ventilation Heating Load Decrease Energy,  !- Variable or Meter 8 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Overall HVAC Air System Loads,  !- Name
    3,                       !- Digits After Decimal
    Air System Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Air System Total Cooling Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    Overall HVAC System Energy,  !- Name
    3,                       !- Digits After Decimal
    Electricity:HVAC,        !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:Gas,             !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    Components of Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

  Output:Table:Monthly,
    Components of Peak Net Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    ElectricityNet:Facility, !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ElectricityNet:Facility, !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

  Output:Table:Monthly,
    Setpoints Not Met With Temperatures,  !- Name
    2,                       !- Digits After Decimal
    Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Building Loads - Cooling,!- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Building Loads - Heating,!- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3

  Output:Table:Monthly,
    Building Loads - Electric,  !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electric Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Electric Energy,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Electric Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Electric Energy,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Space Loads,             !- Name
    2,                       !- Digits After Decimal
    Zone People Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heating Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    Energy Consumption - Electricity & Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Building,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Building,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:Building,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Gas:Building,            !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:Gas,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Gas,             !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:Gas,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:Gas,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:Gas,        !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 1,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 8

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    commaAndHTML;            !- Column Separator

  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;

  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;

  Output:Meter:MeterFileOnly,Gas:Facility,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENVIRONMENTALIMPACTFACTORS ===========
!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

  EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP {W/W}
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

!-   ===========  ALL OBJECTS IN CLASS: FUELFACTORS ===========

  Output:Table:Monthly,
    Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

  Output:Table:Monthly,
    Peak Gas Demand,         !- Name
    3,                       !- Digits After Decimal
    Gas:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Gas:Facility,            !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:HVAC,                !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Gas,   !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    MiscPlugGas:InteriorEquipment:Gas,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Gas:Plant,               !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    WaterSystems:Gas,        !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Water Heater:WaterSystems:Gas,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Heating:Gas,             !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 9

!
! EMS code for economizer and fan operation of PSZ-AC_1:1.
!
! 1. Sensors
! 2. Internal Variables
! 3. Actuators
! 4. Global Variables
! 5. Programs
! 6. Program Calling Managers
!
!
! Sensors

  EnergyManagementSystem:Sensor,
    OAT_F,                   !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    OAwb_F,                  !- Name
    *,                       !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    PSZ1_1_OASch,            !- Name
    MinOA_MotorizedDamper_Sched,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DINING_Temp,             !- Name
    DINING Air Node,         !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    PSZ1_1_OAFlowMass,       !- Name
    PSZ-AC_1:1_OAInlet Node, !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    PSZ1_1_HeatingRTF,       !- Name
    PSZ-AC_1:1_HeatC,        !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    PSZ1_1_RTF,              !- Name
    PSZ-AC_1:1_CoolC DXCoil, !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    PSZ1_1_SpeedRatio,       !- Name
    PSZ-AC_1:1_CoolC,        !- Output:Variable or Output:Meter Index Key Name
    Coil System Compressor Speed Ratio;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    PSZ1_1_DAT_Rqd,          !- Name
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    PSZ1_1_Econo_Status,     !- Name
    PSZ-AC_1:1,              !- Output:Variable or Output:Meter Index Key Name
    Air System Outdoor Air Economizer Status;  !- Output:Variable or Output:Meter Name

! Internal Variables

  EnergyManagementSystem:InternalVariable,
    PSZ1_1_Fan_DesignPressure,  !- Name
    PSZ-AC_1:1_Fan,          !- Internal Data Index Key Name
    Fan Nominal Pressure Rise;  !- Internal Data Type

  EnergyManagementSystem:InternalVariable,
    PSZ1_1_DesignFlowMass,   !- Name
    PSZ-AC_1:1_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Maximum Mass Flow Rate;  !- Internal Data Type

  EnergyManagementSystem:InternalVariable,
    PSZ1_1_OADesignMass,     !- Name
    PSZ-AC_1:1_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

! Actuators

  EnergyManagementSystem:Actuator,
    PSZ1_1_Fan_Pressure,     !- Name
    PSZ-AC_1:1_Fan,          !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Pressure Rise;       !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    PSZ1_1_Timestep_Econ_Eff,!- Name
    PSZ1_1_Timestep_Econ_Eff_SCH,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:GlobalVariable,
    PSZ1_1_FanPwrExponent,   !- Erl Variable 1 Name
    PSZ1_1_Stage1Speed,      !- Erl Variable 2 Name
    PSZ1_1_Stage2Speed,      !- Erl Variable 3 Name
    PSZ1_1_HeatSpeed,        !- <none>
    PSZ1_1_VenSpeed,         !- <none>
    PSZ1_1_Number_of_Stages; !- <none>

  EnergyManagementSystem:Program,
    PSZ1_1_Economizer_CTRL_Prog,  !- Name
    SET PSZ1_1_Timestep_Econ_Eff = 0.7,  !- Program Line 1
    SET PSZ1_1_MaxE = 0.7,   !- Program Line 2
    SET PSZ1_1_DAT_Rqd = (PSZ1_1_DAT_Rqd*1.8) +32,  !- <none>
    SET OAT_F = (OAT_F*1.8) +32,  !- <none>
    SET OAwb_F = (OAwb_F*1.8) +32,  !- <none>
    IF PSZ1_1_OAFlowMass > (PSZ1_1_OADesignMass * PSZ1_1_OASch),  !- <none>
    SET PSZ1_1_Econo_Active = 1,  !- <none>
    ELSE,                    !- <none>
    SET PSZ1_1_Econo_Active = 0,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ1_1_dT_Needed = 75 - PSZ1_1_DAT_Rqd,  !- <none>
    SET PSZ1_1_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55,  !- <none>
    SET PSZ1_1_Cool_Load = PSZ1_1_dT_Needed/ PSZ1_1_Cool_Des_dT,  !- <none>
    IF PSZ1_1_Cool_Load > 1, !- <none>
    SET PSZ1_1_Cool_Load = 1,!- <none>
    ELSEIF PSZ1_1_Cool_Load < 0,  !- <none>
    SET PSZ1_1_Cool_Load = 0,!- <none>
    ENDIF,                   !- <none>
    IF PSZ1_1_Econo_Active == 1,  !- <none>
    SET PSZ1_1_Stage = PSZ1_1_Number_of_Stages,  !- <none>
    IF PSZ1_1_Stage == 2,    !- <none>
    IF PSZ1_1_Cool_Load < 0.6,  !- <none>
    SET PSZ1_1_Timestep_Econ_Eff = PSZ1_1_MaxE,  !- <none>
    ELSE,                    !- <none>
    SET PSZ1_1_ECO_Eff = 0-2.18919863612305,  !- <none>
    SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0-0.674461284910428 * PSZ1_1_Cool_Load),  !- <none>
    SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0.000459106275872404 * (OAT_F^2)),  !- <none>
    SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3)),  !- <none>
    SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0.182915713033586 * OAwb_F),  !- <none>
    SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2)),  !- <none>
    SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3)),  !- <none>
    SET PSZ1_1_Timestep_Econ_Eff = PSZ1_1_ECO_Eff,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ1_1_ECO_Eff = 2.36337942464462,  !- <none>
    SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0-0.409939515512619 * PSZ1_1_Cool_Load),  !- <none>
    SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0-0.0565205596792225 * OAwb_F),  !- <none>
    SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2)),  !- <none>
    SET PSZ1_1_Timestep_Econ_Eff = PSZ1_1_ECO_Eff + (0.000571724868775081 * (OAwb_F^2)),  !- <none>
    ENDIF,                   !- <none>
    IF PSZ1_1_Timestep_Econ_Eff > PSZ1_1_MaxE,  !- <none>
    SET PSZ1_1_Timestep_Econ_Eff = PSZ1_1_MaxE,  !- <none>
    ELSEIF PSZ1_1_Timestep_Econ_Eff < (PSZ1_1_OADesignMass * PSZ1_1_OASch),  !- <none>
    SET PSZ1_1_Timestep_Econ_Eff = (PSZ1_1_OADesignMass * PSZ1_1_OASch),  !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    PSZ1_1_Set_Fan_Par,      !- Name
    IF PSZ1_1_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    SET PSZ1_1_FanPwrExponent = 2.2,  !- <none>
    SET PSZ1_1_OAFrac = PSZ1_1_OAFlowMass/PSZ1_1_DesignFlowMass,  !- <none>
    IF  PSZ1_1_OAFrac < 0.66,!- <none>
    SET PSZ1_1_VenSpeed = 0.66,  !- <none>
    SET PSZ1_1_Stage1Speed = 0.66,  !- <none>
    ELSE,                    !- <none>
    SET PSZ1_1_VenSpeed = PSZ1_1_OAFrac,  !- <none>
    SET PSZ1_1_Stage1Speed = PSZ1_1_OAFrac,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ1_1_Stage2Speed = 1.0,  !- <none>
    SET PSZ1_1_HeatSpeed = 1.0;  !- <none>

            !Calculate the expected discharge air temperature if the system runs at its low speed
    ! For each mode, (percent time in mode) * (fanSpeer^PwrExp) is the contribution to weighted fan power over time step
    ! system fan power is directly proportional to static pressure, so this change linearly adjusts fan energy for speed control

  EnergyManagementSystem:Program,
    PSZ1_1_Fan_Control,      !- Name
    IF PSZ1_1_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    IF PSZ1_1_HeatingRTF > 0,!- <none>
    SET PSZ1_1_Heating = PSZ1_1_HeatingRTF,  !- <none>
    SET PSZ1_1_Ven = 1 - PSZ1_1_HeatingRTF,  !- <none>
    SET PSZ1_1_Eco = 0,      !- <none>
    SET PSZ1_1_Stage1 = 0,   !- <none>
    SET PSZ1_1_Stage2 = 0,   !- <none>
    ELSE,                    !- <none>
    SET PSZ1_1_Heating = 0,  !- <none>
    SET PSZ1_1_EcoSpeed = PSZ1_1_VenSpeed,  !- <none>
    IF PSZ1_1_SpeedRatio == 0,  !- <none>
    IF PSZ1_1_RTF > 0,       !- <none>
    SET PSZ1_1_Stage1 = PSZ1_1_RTF,  !- <none>
    SET PSZ1_1_Stage2 = 0,   !- <none>
    SET PSZ1_1_Ven = 1-PSZ1_1_RTF,  !- <none>
    SET PSZ1_1_Eco = 0,      !- <none>
    IF PSZ1_1_OAFlowMass > (PSZ1_1_OADesignMass * PSZ1_1_OASch),  !- <none>
    SET PSZ1_1_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ1_1_Stage1 = 0,   !- <none>
    SET PSZ1_1_Stage2 = 0,   !- <none>
    IF PSZ1_1_OAFlowMass > (PSZ1_1_OADesignMass * PSZ1_1_OASch),  !- <none>
    SET PSZ1_1_Eco = 1.0,    !- <none>
    SET PSZ1_1_Ven = 0,      !- <none>
    SET PSZ1_1_Exp_DAT = PSZ1_1_DAT_Rqd - (1-PSZ1_1_VenSpeed) * DINING_Temp,  !- <none>
    SET PSZ1_1_Exp_DAT = PSZ1_1_Exp_DAT/PSZ1_1_VenSpeed,  !- <none>
    IF OAT_F > PSZ1_1_Exp_DAT,  !- <none>
    SET PSZ1_1_EcoSpeed = PSZ1_1_Stage2Speed,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ1_1_Eco = 0,      !- <none>
    SET PSZ1_1_Ven = 1.0,    !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ1_1_Stage1 = 1- PSZ1_1_SpeedRatio,  !- <none>
    SET PSZ1_1_Stage2 = PSZ1_1_SpeedRatio,  !- <none>
    SET PSZ1_1_Ven = 0,      !- <none>
    SET PSZ1_1_Eco = 0,      !- <none>
    IF PSZ1_1_OAFlowMass > (PSZ1_1_OADesignMass * PSZ1_1_OASch),  !- <none>
    SET PSZ1_1_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    SET PSZ1_1_FPR = PSZ1_1_Ven * (PSZ1_1_VenSpeed ^ PSZ1_1_FanPwrExponent),  !- <none>
    SET PSZ1_1_FPR = PSZ1_1_FPR + PSZ1_1_Eco * (PSZ1_1_EcoSpeed ^ PSZ1_1_FanPwrExponent),  !- <none>
    SET PSZ1_1_FPR_1 = PSZ1_1_Stage1 * (PSZ1_1_Stage1Speed ^ PSZ1_1_FanPwrExponent),  !- <none>
    SET PSZ1_1_FPR = PSZ1_1_FPR + PSZ1_1_FPR_1,  !- <none>
    SET PSZ1_1_FPR_2 = PSZ1_1_Stage2 * (PSZ1_1_Stage2Speed ^ PSZ1_1_FanPwrExponent),  !- <none>
    SET PSZ1_1_FPR = PSZ1_1_FPR + PSZ1_1_FPR_2,  !- <none>
    SET PSZ1_1_FPR_3 = PSZ1_1_Heating * (PSZ1_1_HeatSpeed ^ PSZ1_1_FanPwrExponent),  !- <none>
    SET PSZ1_1_FanPwrRatio = PSZ1_1_FPR +  PSZ1_1_FPR_3,  !- <none>
    SET PSZ1_1_Fan_Pressure = PSZ1_1_Fan_DesignPressure * PSZ1_1_FanPwrRatio;  !- <none>

  EnergyManagementSystem:Program,
    PSZ1_1_Set_Number_of_Stages,  !- Name
    SET PSZ1_1_Number_of_Stages =  2;  !- Program Line 1

  EnergyManagementSystem:ProgramCallingManager,
    PSZ1_1_Set_Number_of_Stages_CallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ1_1_Set_Number_of_Stages;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    PSZ1_1_ECO_Manager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PSZ1_1_Economizer_CTRL_Prog;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    PSZ1_1_Fan_Parameter_manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ1_1_Set_Fan_Par;      !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    PSZ1_1_Fan_Main_Manager, !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    PSZ1_1_Fan_Control;      !- Program Name 1

  Schedule:Constant,PSZ1_1_Timestep_Econ_Eff_SCH,Fraction,0.7;

!
! EMS code for economizer and fan operation of PSZ-AC_2:2.
!
! 1. Sensors
! 2. Internal Variables
! 3. Actuators
! 4. Global Variables
! 5. Programs
! 6. Program Calling Managers
!
!
! Sensors

  EnergyManagementSystem:Sensor,
    PSZ2_2_OASch,            !- Name
    MinOA_SDKitch_Sched,     !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    KITCHEN_Temp,            !- Name
    KITCHEN Air Node,        !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    PSZ2_2_OAFlowMass,       !- Name
    PSZ-AC_2:2_OAInlet Node, !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    PSZ2_2_HeatingRTF,       !- Name
    PSZ-AC_2:2_HeatC,        !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    PSZ2_2_RTF,              !- Name
    PSZ-AC_2:2_CoolC DXCoil, !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    PSZ2_2_SpeedRatio,       !- Name
    PSZ-AC_2:2_CoolC,        !- Output:Variable or Output:Meter Index Key Name
    Coil System Compressor Speed Ratio;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    PSZ2_2_DAT_Rqd,          !- Name
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    PSZ2_2_Econo_Status,     !- Name
    PSZ-AC_2:2,              !- Output:Variable or Output:Meter Index Key Name
    Air System Outdoor Air Economizer Status;  !- Output:Variable or Output:Meter Name

! Internal Variables

  EnergyManagementSystem:InternalVariable,
    PSZ2_2_Fan_DesignPressure,  !- Name
    PSZ-AC_2:2_Fan,          !- Internal Data Index Key Name
    Fan Nominal Pressure Rise;  !- Internal Data Type

  EnergyManagementSystem:InternalVariable,
    PSZ2_2_DesignFlowMass,   !- Name
    PSZ-AC_2:2_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Maximum Mass Flow Rate;  !- Internal Data Type

  EnergyManagementSystem:InternalVariable,
    PSZ2_2_OADesignMass,     !- Name
    PSZ-AC_2:2_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

! Actuators

  EnergyManagementSystem:Actuator,
    PSZ2_2_Fan_Pressure,     !- Name
    PSZ-AC_2:2_Fan,          !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Pressure Rise;       !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    PSZ2_2_Timestep_Econ_Eff,!- Name
    PSZ2_2_Timestep_Econ_Eff_SCH,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:GlobalVariable,
    PSZ2_2_FanPwrExponent,   !- Erl Variable 1 Name
    PSZ2_2_Stage1Speed,      !- Erl Variable 2 Name
    PSZ2_2_Stage2Speed,      !- Erl Variable 3 Name
    PSZ2_2_HeatSpeed,        !- <none>
    PSZ2_2_VenSpeed,         !- <none>
    PSZ2_2_Number_of_Stages; !- <none>

  EnergyManagementSystem:Program,
    PSZ2_2_Economizer_CTRL_Prog,  !- Name
    SET PSZ2_2_Timestep_Econ_Eff = 0.7,  !- Program Line 1
    SET PSZ2_2_MaxE = 0.7,   !- Program Line 2
    SET PSZ2_2_DAT_Rqd = (PSZ2_2_DAT_Rqd*1.8) +32,  !- <none>
    SET OAT_F = (OAT_F*1.8) +32,  !- <none>
    SET OAwb_F = (OAwb_F*1.8) +32,  !- <none>
    IF PSZ2_2_OAFlowMass > (PSZ2_2_OADesignMass * PSZ2_2_OASch),  !- <none>
    SET PSZ2_2_Econo_Active = 1,  !- <none>
    ELSE,                    !- <none>
    SET PSZ2_2_Econo_Active = 0,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ2_2_dT_Needed = 75 - PSZ2_2_DAT_Rqd,  !- <none>
    SET PSZ2_2_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55,  !- <none>
    SET PSZ2_2_Cool_Load = PSZ2_2_dT_Needed/ PSZ2_2_Cool_Des_dT,  !- <none>
    IF PSZ2_2_Cool_Load > 1, !- <none>
    SET PSZ2_2_Cool_Load = 1,!- <none>
    ELSEIF PSZ2_2_Cool_Load < 0,  !- <none>
    SET PSZ2_2_Cool_Load = 0,!- <none>
    ENDIF,                   !- <none>
    IF PSZ2_2_Econo_Active == 1,  !- <none>
    SET PSZ2_2_Stage = PSZ2_2_Number_of_Stages,  !- <none>
    IF PSZ2_2_Stage == 2,    !- <none>
    IF PSZ2_2_Cool_Load < 0.6,  !- <none>
    SET PSZ2_2_Timestep_Econ_Eff = PSZ2_2_MaxE,  !- <none>
    ELSE,                    !- <none>
    SET PSZ2_2_ECO_Eff = 0-2.18919863612305,  !- <none>
    SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0-0.674461284910428 * PSZ2_2_Cool_Load),  !- <none>
    SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0.000459106275872404 * (OAT_F^2)),  !- <none>
    SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3)),  !- <none>
    SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0.182915713033586 * OAwb_F),  !- <none>
    SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2)),  !- <none>
    SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3)),  !- <none>
    SET PSZ2_2_Timestep_Econ_Eff = PSZ2_2_ECO_Eff,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ2_2_ECO_Eff = 2.36337942464462,  !- <none>
    SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0-0.409939515512619 * PSZ2_2_Cool_Load),  !- <none>
    SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0-0.0565205596792225 * OAwb_F),  !- <none>
    SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2)),  !- <none>
    SET PSZ2_2_Timestep_Econ_Eff = PSZ2_2_ECO_Eff + (0.000571724868775081 * (OAwb_F^2)),  !- <none>
    ENDIF,                   !- <none>
    IF PSZ2_2_Timestep_Econ_Eff > PSZ2_2_MaxE,  !- <none>
    SET PSZ2_2_Timestep_Econ_Eff = PSZ2_2_MaxE,  !- <none>
    ELSEIF PSZ2_2_Timestep_Econ_Eff < (PSZ2_2_OADesignMass * PSZ2_2_OASch),  !- <none>
    SET PSZ2_2_Timestep_Econ_Eff = (PSZ2_2_OADesignMass * PSZ2_2_OASch),  !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    PSZ2_2_Set_Fan_Par,      !- Name
    IF PSZ2_2_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    SET PSZ2_2_FanPwrExponent = 2.2,  !- <none>
    SET PSZ2_2_OAFrac = PSZ2_2_OAFlowMass/PSZ2_2_DesignFlowMass,  !- <none>
    IF  PSZ2_2_OAFrac < 0.66,!- <none>
    SET PSZ2_2_VenSpeed = 0.66,  !- <none>
    SET PSZ2_2_Stage1Speed = 0.66,  !- <none>
    ELSE,                    !- <none>
    SET PSZ2_2_VenSpeed = PSZ2_2_OAFrac,  !- <none>
    SET PSZ2_2_Stage1Speed = PSZ2_2_OAFrac,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ2_2_Stage2Speed = 1.0,  !- <none>
    SET PSZ2_2_HeatSpeed = 1.0;  !- <none>

            !Calculate the expected discharge air temperature if the system runs at its low speed
    ! For each mode, (percent time in mode) * (fanSpeer^PwrExp) is the contribution to weighted fan power over time step
    ! system fan power is directly proportional to static pressure, so this change linearly adjusts fan energy for speed control

  EnergyManagementSystem:Program,
    PSZ2_2_Fan_Control,      !- Name
    IF PSZ2_2_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    IF PSZ2_2_HeatingRTF > 0,!- <none>
    SET PSZ2_2_Heating = PSZ2_2_HeatingRTF,  !- <none>
    SET PSZ2_2_Ven = 1 - PSZ2_2_HeatingRTF,  !- <none>
    SET PSZ2_2_Eco = 0,      !- <none>
    SET PSZ2_2_Stage1 = 0,   !- <none>
    SET PSZ2_2_Stage2 = 0,   !- <none>
    ELSE,                    !- <none>
    SET PSZ2_2_Heating = 0,  !- <none>
    SET PSZ2_2_EcoSpeed = PSZ2_2_VenSpeed,  !- <none>
    IF PSZ2_2_SpeedRatio == 0,  !- <none>
    IF PSZ2_2_RTF > 0,       !- <none>
    SET PSZ2_2_Stage1 = PSZ2_2_RTF,  !- <none>
    SET PSZ2_2_Stage2 = 0,   !- <none>
    SET PSZ2_2_Ven = 1-PSZ2_2_RTF,  !- <none>
    SET PSZ2_2_Eco = 0,      !- <none>
    IF PSZ2_2_OAFlowMass > (PSZ2_2_OADesignMass * PSZ2_2_OASch),  !- <none>
    SET PSZ2_2_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ2_2_Stage1 = 0,   !- <none>
    SET PSZ2_2_Stage2 = 0,   !- <none>
    IF PSZ2_2_OAFlowMass > (PSZ2_2_OADesignMass * PSZ2_2_OASch),  !- <none>
    SET PSZ2_2_Eco = 1.0,    !- <none>
    SET PSZ2_2_Ven = 0,      !- <none>
    SET PSZ2_2_Exp_DAT = PSZ2_2_DAT_Rqd - (1-PSZ2_2_VenSpeed) * KITCHEN_Temp,  !- <none>
    SET PSZ2_2_Exp_DAT = PSZ2_2_Exp_DAT/PSZ2_2_VenSpeed,  !- <none>
    IF OAT_F > PSZ2_2_Exp_DAT,  !- <none>
    SET PSZ2_2_EcoSpeed = PSZ2_2_Stage2Speed,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ2_2_Eco = 0,      !- <none>
    SET PSZ2_2_Ven = 1.0,    !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ2_2_Stage1 = 1- PSZ2_2_SpeedRatio,  !- <none>
    SET PSZ2_2_Stage2 = PSZ2_2_SpeedRatio,  !- <none>
    SET PSZ2_2_Ven = 0,      !- <none>
    SET PSZ2_2_Eco = 0,      !- <none>
    IF PSZ2_2_OAFlowMass > (PSZ2_2_OADesignMass * PSZ2_2_OASch),  !- <none>
    SET PSZ2_2_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    SET PSZ2_2_FPR = PSZ2_2_Ven * (PSZ2_2_VenSpeed ^ PSZ2_2_FanPwrExponent),  !- <none>
    SET PSZ2_2_FPR = PSZ2_2_FPR + PSZ2_2_Eco * (PSZ2_2_EcoSpeed ^ PSZ2_2_FanPwrExponent),  !- <none>
    SET PSZ2_2_FPR_1 = PSZ2_2_Stage1 * (PSZ2_2_Stage1Speed ^ PSZ2_2_FanPwrExponent),  !- <none>
    SET PSZ2_2_FPR = PSZ2_2_FPR + PSZ2_2_FPR_1,  !- <none>
    SET PSZ2_2_FPR_2 = PSZ2_2_Stage2 * (PSZ2_2_Stage2Speed ^ PSZ2_2_FanPwrExponent),  !- <none>
    SET PSZ2_2_FPR = PSZ2_2_FPR + PSZ2_2_FPR_2,  !- <none>
    SET PSZ2_2_FPR_3 = PSZ2_2_Heating * (PSZ2_2_HeatSpeed ^ PSZ2_2_FanPwrExponent),  !- <none>
    SET PSZ2_2_FanPwrRatio = PSZ2_2_FPR +  PSZ2_2_FPR_3,  !- <none>
    SET PSZ2_2_Fan_Pressure = PSZ2_2_Fan_DesignPressure * PSZ2_2_FanPwrRatio;  !- <none>

  EnergyManagementSystem:Program,
    PSZ2_2_Set_Number_of_Stages,  !- Name
    SET PSZ2_2_Number_of_Stages =  2;  !- Program Line 1

  EnergyManagementSystem:ProgramCallingManager,
    PSZ2_2_Set_Number_of_Stages_CallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ2_2_Set_Number_of_Stages;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    PSZ2_2_ECO_Manager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PSZ2_2_Economizer_CTRL_Prog;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    PSZ2_2_Fan_Parameter_manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ2_2_Set_Fan_Par;      !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    PSZ2_2_Fan_Main_Manager, !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    PSZ2_2_Fan_Control;      !- Program Name 1

!  Schedules for economizer operation

  Schedule:Constant,PSZ2_2_Timestep_Econ_Eff_SCH,Fraction,0.7;

!- Implementation of Addendum_AH 90.1-2013 for Interior lighting control through EMS override
!- for zone "Dining"

  EnergyManagementSystem:Sensor,
    Dining_LSr,              !- Name
    Dining,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Dining_Occ_Sensor,       !- Name
    Dining People,           !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Dining_Area,             !- Name
    Dining,                  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Dining_Light_Actuator,   !- Name
    Dining_lights,           !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Dining_Light_EMS_Program,  !- Name
    SET Dining_LSr_IP=0.093*Dining_LSr/Dining_Area,  !- Program Line 1
    IF (Dining_Occ_Sensor <= 0) && (Dining_LSr_IP >= 0.02),  !- Program Line 2
    SET Dining_Light_Actuator = 0.02*Dining_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Dining_Light_Actuator = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Dining_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Dining_Light_EMS_Program;  !- Program Name 1

!- for zone "Kitchen"

  EnergyManagementSystem:Sensor,
    Kitchen_LSr,             !- Name
    Kitchen,                 !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Kitchen_Occ_Sensor,      !- Name
    Kitchen People,          !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Kitchen_Area,            !- Name
    Kitchen,                 !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Kitchen_Light_Actuator,  !- Name
    Kitchen_lights,          !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Kitchen_Light_EMS_Program,  !- Name
    SET Kitchen_LSr_IP=0.093*Kitchen_LSr/Kitchen_Area,  !- Program Line 1
    IF (Kitchen_Occ_Sensor <= 0) && (Kitchen_LSr_IP >= 0.02),  !- Program Line 2
    SET Kitchen_Light_Actuator = 0.02*Kitchen_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Kitchen_Light_Actuator = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Kitchen_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Kitchen_Light_EMS_Program;  !- Program Name 1

