! BESTEST Ground-Coupled In-Depth Case GC30b.idf
! Basic file description: Pure GC Effect of Slab-on-Grade
! Slab is 12m x 12m; Aspect Ratio=3.0
! Slab thickness, irrelevant because soil and slab have same properties
! Must first run CalcSoilSurfTemp utility to get Kusuda-Achebach inputs
! Author:   R. H. Henninger,  GARD Analytics, Inc.
! Date:     August 2015
! Run:      Annual run
! Building: Fictional 1 zone building with adiabatic walls and roof and no window.
!           No internal load, no infiltration
! Internal: None.
! System:   None.
! Plant:    None.
! Modified:
!----------------------------------------------------------------

Output:Diagnostics,DisplayAdvancedReportVariables;
Output:Variable,ZONE SURFACE FLOOR,Surface Inside Face Convection Heat Gain Rate,Timestep;

 Lead Input;

  VERSION,8.5;

  Site:Location,
    FICTIOUS,                !- Name
    25.8,                    !- Latitude {deg}
    -80.3,                   !- Longitude {deg}
    -5.0,                    !- Time Zone {hr}
    2.0;                     !- Elevation {m}

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    1, !12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- Day of Week for Start Day
    NO,                      !- Use Weather File Holidays and Special Days
    NO,                      !- Use Weather File Daylight Saving Period
    ,                        !- Apply Weekend Holiday Rule
    ,                        !- Use Weather File Rain Indicators
    ;                        !- Use Weather File Snow Indicators

!  Inputs required for EnergyPlus 8.3 initegrated slab

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDDOMAIN:SLAB ===========

Site:GroundDomain:Slab,
    IngradeCoupledSlab,       !- Name
    15,                       !- Ground Domain Depth {m}
    1,                        !- Aspect Ratio
    15,                       !- Perimeter Offset {m}
    1.9,                      !- Soil Thermal Conductivity {W/m-K}
    1490,                     !- Soil Density {kg/m3}
    1800,                     !- Soil Specific Heat {J/kg-K}
    0,                        !- Soil Moisture Content Volume Fraction {percent}
    0,                        !- Soil Moisture Content Volume Fraction at Saturation {percent}
    Site:GroundTemperature:Undisturbed:KusudaAchenbach,     !- Ground Temp Model Type
    KATemps,                  !- Ground Temp Model Name
    0,                        !- Evapotranspiration Ground Cover Parameter
    GroundCoupledOSCM,        !- Slab Boundary Condition Model Name
    InGrade,                  !- Slab Location
    Slab Material-In-grade,   !- Slab Material Name
    No,                       !- Horizontal Insulation
    ,                         !- Horizontal Insulation Material Name
    ,                         !- Horizontal Insulation Extents
    ,                         !- Perimeter Insulation Width {m}
    No,                       !- Vertical Insulation
    ,                         !- Vertical Insulation Material Name
    ,                         !- Vertical Insulation Depth {m}
    Timestep,                 !- Simulation Timestep
    1.6,                      !- Geometric Mesh Coefficient
    5;                        !- Mesh Density
    
Site:GroundTemperature:Undisturbed:KusudaAchenbach,
    KATemps,                   !- Name
    1.9,                       !- Soil Thermal Conductivity {W/m-K}
    1490,                      !- Soil Density {kg/m3}
    1800,                      !- Soil Specific Heat {J/kg-K}
    10,                        !- Kusuda-Achenbach Average Ground Surface Temperature {C}
    0,                         !- Kusuda-Achenbach Average Amplitude of Ground Surface Temperature {deltaC}
    1;                         !- Kusuda-Achenbach Phase Shift of Minimum Ground Surface Temperature {days}
    
Site:GroundDomain:BESTEST:GroundSurfaceConditions,
    CoupledSlab,               !- Object Name
    IngradeCoupledSlab,        !- Ground Domain Name
    ConstConvCoefficient,      !- Ground Surface Conditions
    100,                       !- Ground Surface Convection Coefficient
    10;                        !- Ground Surface Temperature

Material,
    Slab Material-In-grade,  !- Name
    MediumRough,             !- Roughness
    0.1285059,               !- Thickness {m}
    1.9,                     !- Conductivity {W/m-K}
    1490,                    !- Density {kg/m3}
    1800,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

Material,
    Slab Material-Top Layer, !- Name
    MediumRough,             !- Roughness
    0.01270,                 !- Thickness {m}
    1.9,                     !- Conductivity {W/m-K}
    1490,                    !- Density {kg/m3}
    1800,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

Construction,
    FLOOR-SLAB-1,            !- Name
    Slab Material-Top Layer; !- Outside Layer

SurfaceProperty:OtherSideConditionsModel,
    GroundCoupledOSCM,       !- Name
    GroundCoupledSurface;    !- Type of Modeling

  Material:NoMass,
    INSULATION-EXT,          !- Name
    VerySmooth,              !- Roughness
    50.00,                   !- Thermal Resistance {m2-K/W}
    0.000001,                !- Thermal Absorptance
    0.000001,                !- Solar Absorptance
    0.000001;                !- Visible Absorptance

  Material:NoMass,
    INSULATION-INT,          !- Name
    VerySmooth,              !- Roughness
    50.00,                   !- Thermal Resistance {m2-K/W}
    0.000001,                !- Thermal Absorptance
    0.000001,                !- Solar Absorptance
    0.000001;                !- Visible Absorptance

              ! Material layer names follow:

  Construction,
    LTWALL,                  !- Name
    INSULATION-EXT,          !- Outside Layer
    INSULATION-INT;          !- Layer 2


  Site:GroundReflectance,0.000001,0.000001,0.000001,0.000001,0.000001,0.000001,0.000001,0.000001,0.000001,0.000001,0.000001,0.000001;

 End Lead Input;
 Simulation Data;

  Timestep,4;

  SurfaceProperty:ConvectionCoefficients,
    ZONE SURFACE NORTH,      !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    100.,                    !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Outside,                 !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    100.,                    !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  SurfaceProperty:ConvectionCoefficients,
    ZONE SURFACE EAST,       !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    100.,                    !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Outside,                 !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    100.,                    !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  SurfaceProperty:ConvectionCoefficients,
    ZONE SURFACE SOUTH,      !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    100.,                    !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Outside,                 !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    100.,                    !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  SurfaceProperty:ConvectionCoefficients,
    ZONE SURFACE WEST,       !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    100.,                    !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Outside,                 !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    100.,                    !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  SurfaceProperty:ConvectionCoefficients,
    ZONE SURFACE ROOF,       !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    100.,                    !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Outside,                 !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    100.,                    !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  SurfaceProperty:ConvectionCoefficients,
    ZONE SURFACE FLOOR,      !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    100.,                    !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ;                        !- Convection Coefficient 1 User Curve Name

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20;                      !- Calculation Frequency

  Building,
    IEA G-C BESTEST Case GC30b,  !- Name
    0.0000000E+00,           !- North Axis {deg}
    Country,                 !- Terrain
    3.9999999E-02,           !- Loads Convergence Tolerance Value
    4.0000002E-03,           !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Zone,
    ZONE ONE,                !- Name
    0.0000000E+00,           !- Direction of Relative North {deg}
    0.0000000E+00,           !- X Origin {m}
    0.0000000E+00,           !- Y Origin {m}
    0.0000000E+00,           !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.7000,                  !- Ceiling Height {m}
    388.8;                   !- Volume {m3}

  ! ZoneCapacitanceMultiplier,1;

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    WorldCoordinateSystem;   !- Coordinate System

  BuildingSurface:Detailed,
    ZONE SURFACE NORTH,      !- Name
    Wall,                    !- Surface Type
    LTWALL,                  !- Construction Name
    ZONE ONE,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZONE SURFACE NORTH,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    12.00,12.00,2.70,  !- X,Y,Z ==> Vertex 1 {m}
    12.00,12.00,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    0.00,12.00,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    0.00,12.00,2.70;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZONE SURFACE EAST,       !- Name
    Wall,                    !- Surface Type
    LTWALL,                  !- Construction Name
    ZONE ONE,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZONE SURFACE EAST,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    12.00,0.00,2.70,  !- X,Y,Z ==> Vertex 1 {m}
    12.00,0.00,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    12.00,12.00,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    12.00,12.00,2.70;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZONE SURFACE SOUTH,      !- Name
    Wall,                    !- Surface Type
    LTWALL,                  !- Construction Name
    ZONE ONE,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZONE SURFACE SOUTH,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.00,0.00,2.70,  !- X,Y,Z ==> Vertex 1 {m}
    0.00,0.00,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    12.00,0.00,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    12.00,0.00,2.70;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZONE SURFACE WEST,       !- Name
    Wall,                    !- Surface Type
    LTWALL,                  !- Construction Name
    ZONE ONE,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZONE SURFACE WEST,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.00,12.00,2.70,  !- X,Y,Z ==> Vertex 1 {m}
    0.00,12.00,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    0.00,0.00,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    0.00,0.00,2.70;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZONE SURFACE FLOOR,      !- Name
    Floor,                   !- Surface Type
    Floor-Slab-1,            !- Construction Name
    ZONE ONE,                !- Zone Name
    OtherSideConditionsModel,  !- Outside Boundary Condition
    GroundCoupledOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.00,0.00,0.00,  !- X,Y,Z ==> Vertex 1 {m}
    0.00,12.00,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    12.00,12.00,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    12.00,0.00,0.00;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZONE SURFACE ROOF,       !- Name
    Roof,                    !- Surface Type
    LTWALL,                  !- Construction Name
    ZONE ONE,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZONE SURFACE ROOF,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.00,12.00,2.70,  !- X,Y,Z ==> Vertex 1 {m}
    0.00,0.00,2.70,  !- X,Y,Z ==> Vertex 2 {m}
    12.00,0.00,2.70,  !- X,Y,Z ==> Vertex 3 {m}
    12.00,12.00,2.70;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Zone 1 Thermostat,       !- Name
    ZONE ONE,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoints;       !- Control 1 Name

  ThermostatSetpoint:SingleHeating,
    Heating Setpoints,       !- Name
    Heating Setpoints Sch;   !- Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

          ! Next Arguments represent each hour of day

  Schedule:Day:Hourly,
    Zone Heating Setpoint All Days,  !- Name
    Temperature,             !- Schedule Type Limits Name
    30.,                     !- Hour 1
    30.,                     !- Hour 2
    30.,                     !- Hour 3
    30.,                     !- Hour 4
    30.,                     !- Hour 5
    30.,                     !- Hour 6
    30.,                     !- Hour 7
    30.,                     !- Hour 8
    30.,                     !- Hour 9
    30.,                     !- Hour 10
    30.,                     !- Hour 11
    30.,                     !- Hour 12
    30.,                     !- Hour 13
    30.,                     !- Hour 14
    30.,                     !- Hour 15
    30.,                     !- Hour 16
    30.,                     !- Hour 17
    30.,                     !- Hour 18
    30.,                     !- Hour 19
    30.,                     !- Hour 20
    30.,                     !- Hour 21
    30.,                     !- Hour 22
    30.,                     !- Hour 23
    30.;                     !- Hour 24

          ! Next arguments are names (DaySchedules) for the days

  Schedule:Week:Daily,
    Zone Heating Setpoint All Weeks,  !- Name
    Zone Heating Setpoint All Days,  !- Sunday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Monday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Tuesday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Wednesday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Thursday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Friday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Saturday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Holiday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- SummerDesignDay Schedule:Day Name
    Zone Heating Setpoint All Days,  !- WinterDesignDay Schedule:Day Name
    Zone Heating Setpoint All Days,  !- CustomDay1 Schedule:Day Name
    Zone Heating Setpoint All Days;  !- CustomDay2 Schedule:Day Name

          ! remaining arguments are grouped [Name (WeekSchedules),startmonth,startday,endmonth,endday]
          ! 18 periods allowed

  Schedule:Year,
    Heating Setpoints Sch,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Zone Heating Setpoint All Weeks,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

          ! Next Arguments represent each hour of day

  Schedule:Day:Hourly,
    Control Type All Days,   !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

          ! Next arguments are names (DaySchedules) for the days

  Schedule:Week:Daily,
    Control Type All Weeks,  !- Name
    Control Type All Days,   !- Sunday Schedule:Day Name
    Control Type All Days,   !- Monday Schedule:Day Name
    Control Type All Days,   !- Tuesday Schedule:Day Name
    Control Type All Days,   !- Wednesday Schedule:Day Name
    Control Type All Days,   !- Thursday Schedule:Day Name
    Control Type All Days,   !- Friday Schedule:Day Name
    Control Type All Days,   !- Saturday Schedule:Day Name
    Control Type All Days,   !- Holiday Schedule:Day Name
    Control Type All Days,   !- SummerDesignDay Schedule:Day Name
    Control Type All Days,   !- WinterDesignDay Schedule:Day Name
    Control Type All Days,   !- CustomDay1 Schedule:Day Name
    Control Type All Days;   !- CustomDay2 Schedule:Day Name

          ! remaining arguments are grouped [Name (WeekSchedules),startmonth,startday,endmonth,endday]
          ! 18 periods allowed

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Control Type All Weeks,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

    !*****************ZONE EQUIPMENT SPECIFICATION*********************
    !Zone Heating and Cooling Equipment are attached to zones by the following statements:

  ZoneHVAC:EquipmentConnections,
    ZONE ONE,                !- Zone Name
    Zone1Equipment,          !- Zone Conditioning Equipment List Name
    Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_2,                  !- Zone Air Node Name
    NODE_3;                  !- Zone Return Air Node Name

        !List equipment in simulation order

  ZoneHVAC:EquipmentList,
    Zone1Equipment,          !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone1Air,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    Zone1Air,                !- Name
    ,                        !- Availability Schedule Name
    NODE_1,                  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.010,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.010,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Zone1Inlets,             !- Name
    NODE_1;                  !- Node 1 Name

!  These are report variables Linda uses to trace changes

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep;

  Output:Variable,*,zone mean air temperature,timestep;

  Output:Variable,*,Site Wind Speed,timestep;

  Output:Variable,*,Site Surface Ground Temperature,timestep;

  Output:Variable,*,Site Deep Ground Temperature,timestep;

!report variable,,zone latent load,timestep;
!report variable,,lights return air load,timestep;
!report variable,,electric load,timestep;
!report variable,,Electric Load,timestep;
!report variable,,Mean Radiant Temperature,timestep;

  Output:Variable,*,Maximum Domain Energy Imbalance,timestep;
  Output:Variable,*,Maximum Domain Energy Imbalance X Location,timestep;
  Output:Variable,*,Maximum Domain Energy Imbalance Y Location,timestep;
  Output:Variable,*,Maximum Domain Energy Imbalance Z Location,timestep;
  
  Output:Variable,*,GroundDomain Slab Zone Coupled Surface Heat Flux,timestep;
  Output:Variable,*,GroundDomain Slab Zone Coupled Surface Temperature,timestep;
  
  Output:Variable,*,Total Heat Flux Energy Uniform Heat Flux,timestep;
  Output:Variable,*,Total Heat Flux Energy Weighted Heat Flux,timestep;
  Output:Variable,*,Heat Flux Weighting Factor,timestep;
  
  Output:Variable,*,Cell with Minimum Number of Sides Calculated,timestep;
  Output:Variable,*,Cell with Minimum Number of Sides Calculated X Location,timestep;
  Output:Variable,*,Cell with Minimum Number of Sides Calculated Y Location,timestep;
  Output:Variable,*,Cell with Minimum Number of Sides Calculated Z Location,timestep;
 
  Output:Variable,*,Cell with Maximum Number of Sides Calculated,timestep;
  Output:Variable,*,Cell with Maximum Number of Sides Calculated X Location,timestep;
  Output:Variable,*,Cell with Maximum Number of Sides Calculated Y Location,timestep;
  Output:Variable,*,Cell with Maximum Number of Sides Calculated Z Location,timestep;
  
  Output:Variable,*,Unweighted GroundDomain Slab Zone Coupled Surface Temperature,timestep;
  
  Output:Variable,*,Max Temperature Difference Due To Energy Imbalance,timestep;
  Output:Variable,*,Max Temperature Difference Due To Energy Imbalance X Location,timestep;
  Output:Variable,*,Max Temperature Difference Due To Energy Imbalance Y Location,timestep;
  Output:Variable,*,Max Temperature Difference Due To Energy Imbalance Z Location,timestep;
  
!   Output:Variable,*,Surface Inside face Temperature,timestep;

!   Output:Variable,*,Surface Outside face Temperature,timestep;

!   Output:Variable,*,Surface Inside Face Convection Heat Transfer Coefficient,timestep;

!   Output:Variable,*,Surface Outside Face Convection Heat Transfer Coefficient,timestep;

!   Output:Variable,*,Zone Air System Sensible Heating Energy,timestep;

!   Output:Variable,*,Zone Air System Sensible Cooling Energy,timestep;

!report variable,,Zone/Sys Sensible Heating Rate,timestep;
!report variable,,Zone/Sys Sensible Cooling Rate,timestep;
!report variable,,Zone/Sys Air Temp,timestep;
!report variable,,Zone Air Humidity Ratio,timestep;
!report variable,,System Node Temp,timestep;
!report variable,,System Node MassFlowRate,timestep;
!report variable,,System Node Humidity Ratio,timestep;
!report variable,,SimAir Iterations,timestep;

!   Output:Variable,*,Site Direct Solar Radiation Rate per Area,timestep;

!   Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,timestep;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Heating Energy,timestep;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Heating Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Energy,timestep;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,timestep;

report variable dictionary;

  Output:Surfaces:Drawing,dxf;

  Output:Surfaces:List,Details;

  Output:Constructions,Constructions;

 End Simulation Data;

  Output:VariableDictionary,Regular;

