!-Generator IDFEditor 1.44
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!- Use '!' comments if they need to be retained when using the IDFEditor.


!- =========== ALL OBJECTS IN CLASS: VERSION ===========

! BasementWithInsulation.idf
! Basic File Description:
! This input file exemplifies the use of the PipingSystem:Underground
! collection of objects to perform the simulation of foundation heat
! exchangers
! Highlights: Simulate ground-coupled heat transfer with basement.
! Simulation Location/Run:
! Location: Chicago, IL.
! Design Days SummerDesignDay and WinterDesignDay
! Run Period: Annual simulation
!
! Building: Idealized approximation of simple residential building with basement
! Floor Area: 150 m2 per floor
! Number of Stories: 2, one below ground
!
! Zone Description Details:
! Internal gains description: None, disabled as the feature of this input file
! is the foundation heat exchanger operation, not zone simulation.
! Interzone Surfaces: The surface separating the main floor from the basement
! is an unentered interzone surface.
! Internal Mass: None
! People: None
! Lights: None
! Windows: None
! Detached Shading: None
! Daylight: None
! Natural Ventilation: None
! Compact Schedules (preferred): Yes
! Solar Distribution: FullInteriorAndExterior
!
! HVAC: Ideal Air System
! Purchased Air: No
! Zonal Equipment: ZoneHVAC:WaterToAirHeatPump
! Central Air Handling Equipment: No
! System Equipment Autosize: No
! Purchased Cooling: No
! Purchased Heating: No
! Coils: Water-to-air heating and cooling coils
! Pumps: Variable speed
! Boilers: No
! Chillers: No
! Towers: No
!
! Results: Standard hourly variables for zone, fluid, and heat exchanger conditions
! Standard Reports: No
! Timestep or Hourly Variables: Hourly
! Time bins Report: No
! HTML Report: Yes
! Environmental Emissions: No
! Utility Tariffs: No
!***********************************************************
!****** SIMULATION CONTROLS ********************************
!***********************************************************
  Version,
    8.1; !- Version Identifier


!- =========== ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========
  SimulationControl,
    No, !- Do Zone Sizing Calculation
    No, !- Do System Sizing Calculation
    NO, !- Do Plant Sizing Calculation
    No, !- Run Simulation for Sizing Periods
    Yes; !- Run Simulation for Weather File Run Periods


!- =========== ALL OBJECTS IN CLASS: BUILDING ===========
  Building,
    House, !- Name
    0.0, !- North Axis {deg}
    Suburbs, !- Terrain
    0.05, !- Loads Convergence Tolerance Value
    0.05, !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    35, !- Maximum Number of Warmup Days
    6; !- Minimum Number of Warmup Days

!- =========== ALL OBJECTS IN CLASS: TIMESTEP ===========
  Timestep,
    4; !- Number of Timesteps per Hour

!- =========== ALL OBJECTS IN CLASS: SITE:LOCATION ===========
  Site:Location,
    Ohare Intl Ap IL USA TMY3 WMO#=725300, !- Name
    41.98, !- Latitude {deg}
    -87.92, !- Longitude {deg}
    -6, !- Time Zone {hr}
    201.0; !- Elevation {m}

!- =========== ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
  SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Htg 99% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -16.6,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -16.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98886.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Clg 1% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.6,                    !- Maximum Dry-Bulb Temperature {C}
    10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98886.,                  !- Barometric Pressure {Pa}
    5.2,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

!- =========== ALL OBJECTS IN CLASS: RUNPERIOD ===========
  RunPeriod,
    Annual Run, !- Name
    1, !- Begin Month
    1, !- Begin Day of Month
    12, !- End Month
    31, !- End Day of Month
    Tuesday, !- Day of Week for Start Day
    Yes, !- Use Weather File Holidays and Special Days
    Yes, !- Use Weather File Daylight Saving Period
    No, !- Apply Weekend Holiday Rule
    Yes, !- Use Weather File Rain Indicators
    Yes; !- Use Weather File Snow Indicators

!***********************************************************
!****** BASEMENT ZONE SPECIFICATION ************************
!***********************************************************

  Zone,
    Basement,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    Simple,                  !- Zone Inside Convection Algorithm
    SimpleCombined,          !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Basement Wall 1,         !- Name
    Wall,                    !- Surface Type
    Basement Wall Construction,  !- Construction Name
    Basement,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    BasementWallOSCM,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,-3.1,  !- X,Y,Z ==> Vertex 1 {m}
    10,0,-3.1,  !- X,Y,Z ==> Vertex 2 {m}
    10,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement Wall 2,         !- Name
    Wall,                    !- Surface Type
    Basement Wall Construction,  !- Construction Name
    Basement,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    BasementWallOSCM,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,10,-3.1,  !- X,Y,Z ==> Vertex 1 {m}
    10,10,-3.1,  !- X,Y,Z ==> Vertex 2 {m}
    10,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,10,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement Wall 3,         !- Name
    Wall,                    !- Surface Type
    Basement Wall Construction,  !- Construction Name
    Basement,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    BasementWallOSCM,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10,0,-3.1,  !- X,Y,Z ==> Vertex 1 {m}
    10,10,-3.1,  !- X,Y,Z ==> Vertex 2 {m}
    10,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    10,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement Wall 4,         !- Name
    Wall,                    !- Surface Type
    Basement Wall Construction,  !- Construction Name
    Basement,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    BasementWallOSCM,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,-3.1,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,10,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,10,-3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement Floor,          !- Name
    Floor,                   !- Surface Type
    Basement Floor Construction,  !- Construction Name
    Basement,                !- Zone Name
    OtherSideConditionsModel,!- Outside Boundary Condition
    BasementFloorOSCM,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,10,-3.1,  !- X,Y,Z ==> Vertex 1 {m}
    10,10,-3.1,  !- X,Y,Z ==> Vertex 2 {m}
    10,0,-3.1,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,-3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement Ceiling,        !- Name
    Ceiling,                 !- Surface Type
    Ceiling Construction,    !- Construction Name
    Basement,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Main Floor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,10,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    10,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    10,10,0;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:OtherSideConditionsModel,
    BasementWallOSCM,        !- Name
    GroundCoupledSurface;  !- Type of Modeling

  SurfaceProperty:OtherSideConditionsModel,
    BasementFloorOSCM,       !- Name
    GroundCoupledSurface;  !- Type of Modeling
	
!***********************************************************
!****** ABOVE GROUND ZONE SPECIFICATION ********************
!***********************************************************

Zone,
    Main Floor,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    Simple,                  !- Zone Inside Convection Algorithm
    SimpleCombined,          !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Main Floor Wall 1,       !- Name
    Wall,                    !- Surface Type
    Main Floor Wall Construction,  !- Construction Name
    Main Floor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    10,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    10,0,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main Floor Wall 2,       !- Name
    Wall,                    !- Surface Type
    Main Floor Wall Construction,  !- Construction Name
    Main Floor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,10,0,  !- X,Y,Z ==> Vertex 1 {m}
    10,10,0,  !- X,Y,Z ==> Vertex 2 {m}
    10,10,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    0,10,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main Floor Wall 3,       !- Name
    Wall,                    !- Surface Type
    Main Floor Wall Construction,  !- Construction Name
    Main Floor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    10,10,0,  !- X,Y,Z ==> Vertex 2 {m}
    10,10,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    10,0,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main Floor Wall 4,       !- Name
    Wall,                    !- Surface Type
    Main Floor Wall Construction,  !- Construction Name
    Main Floor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    0,10,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    0,10,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main Floor Roof,         !- Name
    Roof,                    !- Surface Type
    Roof Construction,       !- Construction Name
    Main Floor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,10,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    10,0,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    10,10,3.1;  !- X,Y,Z ==> Vertex 4 {m}
	
!***********************************************************
!****** ABOVE-GROUND MATERIALS/CONSTRUCTIONS ***************
!***********************************************************
! ASHRAE 1145-RP Wall Assembly 2
! 2"x6" wood studs at 24" on center with between-stud R19 fibreglass insulation.
! Layers are 1/2" wood siding, 1/2" plywood, 2x6 wood studs and R19 insulation, 1/2" gypsum board.
! Area-average R-Value = 17.487 ft2-F-h/Btu (3.078 m2-K/W).
! Total wall thickness = 7.00in (0.178m)
! Material layer names follow:

  Construction,
    Main Floor Wall Construction,  !- Name
    Composite 2x6 Wood Stud R19 #3,  !- Outside Layer
    Composite 2x6 Wood Stud R19 #2,  !- Layer 2
    Composite 2x6 Wood Stud R19 #1;  !- Layer 3

  Material,
    Composite 2x6 Wood Stud R19 #1,  !- Name
    Smooth,                  !- Roughness
    0.019,                   !- Thickness {m}
    0.137,                   !- Conductivity {W/m-K}
    625.0,                   !- Density {kg/m3}
    1006,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Composite 2x6 Wood Stud R19 #2,  !- Name
    Smooth,                  !- Roughness
    0.133,                   !- Thickness {m}
    0.047,                   !- Conductivity {W/m-K}
    93.84,                   !- Density {kg/m3}
    1006,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Composite 2x6 Wood Stud R19 #3,  !- Name
    Smooth,                  !- Roughness
    0.025,                   !- Thickness {m}
    0.246,                   !- Conductivity {W/m-K}
    492.67,                  !- Density {kg/m3}
    1006,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!***********************************************************
!********* BASEMENT SURFACE MATERIALS/CONSTRUCTIONS ***********
!***********************************************************
  Material,
    Basement Floor Material-GroundSide,  !- Name
    MediumRough,             !- Roughness
    0.1397,                  !- Thickness {m}
    1.805,                   !- Conductivity {W/m-K}
    2243,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    Basement Wall Material-GroundSide,  !- Name
    MediumRough,             !- Roughness
    0.2032,                 	 !- Thickness {m}
    1.802,                   !- Conductivity {W/m-K}
    2243,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance
	
  Material,
    Basement Floor Material-EPlusSide,  !- Name
    MediumRough,             !- Roughness
    0.0127,                  !- Thickness {m}
    1.805,                   !- Conductivity {W/m-K}
    2243,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    Basement Wall Material-EPlusSide,  !- Name
    MediumRough,             !- Roughness
    0.0127,                  !- Thickness {m}
    1.802,                   !- Conductivity {W/m-K}
    2243,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Construction,
    Basement Floor Construction,  !- Name
    Basement Floor Material-EPlusSide;  !- Outside Layer

  Construction,
    Basement Wall Construction,  !- Name
    Basement Wall Material-EPlusSide;  !- Outside Layer

 Material,
    Basement Insulation, !- Name
    Smooth, !- Roughness
    0.0254, !- Thickness {m}
    0.035, !- Conductivity {W/m-K}
    265, !- Density {kg/m3}
    1300, !- Specific Heat {J/kg-K}
    0.9, !- Thermal Absorptance
    0.65, !- Solar Absorptance
    0.65; !- Visible Absorptance

!***********************************************************
!****** ROOF MATERIALS/CONSTRUCTIONS ***********************
!***********************************************************
  Construction,
    Roof Construction, !- Name
    Roof Layer 1; !- Outside Layer

  Material:NoMass,
    Roof Layer 1,            !- Name
    Rough,                   !- Roughness
    3.344,                   !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

!***********************************************************
!****** BASEMENT CEILING MATLS/CONSTRUCTIONS ***************
!***********************************************************
  Construction,
    Ceiling Construction,    !- Name
    Ceiling Layer 1;         !- Outside Layer

  Material,
    Ceiling Layer 1,         !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    12.3,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!- =========== ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========
GlobalGeometryRules,
    UpperLeftCorner, !- Starting Vertex Position
    CounterClockWise, !- Vertex Entry Direction
    Relative; !- Coordinate System
 
!***************************************************************
!************* GROUND/BASEMENT DOMAIN **************************
!***************************************************************
  Site:GroundDomain:Basement,
    CoupledBasement,         !- Name
    8,                       !- Ground Domain Depth {m}
    1,                       !- Aspect ratio {m}
    5,                       !- Perimeter offset {m}
    1.8,                     !- Soil Thermal Conductivity {W/m-K}
    3200,                    !- Soil Density {kg/m3}
    836,                     !- Soil Specific Heat {J/kg-K}
    30,                      !- Soil Moisture Content Volume Fraction {percent}
    50,                      !- Soil Moisture Content Volume Fraction at Saturation {percent}
    15.5,                    !- Kusuda-Achenbach Average Surface Temperature {C}
    12.8,                    !- Kusuda-Achenbach Average Amplitude of Surface Temperature {C}
    17.3,                    !- Kusuda-Achenbach Phase Shift of Minimum Surface Temperature {days}
    1,                       !- Evapotranspiration Ground Cover Parameter
    BasementFloorOSCM,       !- Name of Basement Floor Boundary Condition Model
    Basement Floor Material-GroundSide,   !- Basement Floor Material Name
    Yes,                     !- Basement Horizontal Underfloor Insulation Present (Yes/No)
    Basement Insulation,     !- Basement Horizontal Insulation Underfloor Material Name
    Full,                    !- Full Horizontal or Perimeter Only (Full/Perimeter)
    1,                       !- Perimeter width (m)
    2.5,                     !- Depth of Basement Wall In Ground Domain {m}
    BasementWallOSCM,        !- Name of Basement Floor Boundary Condition Model
    Basement Wall Material-GroundSide,    !- Basement Wall Material Name;
    Yes,                     !- Basement Wall Vertical Insulation Present(Yes/No)
    Basement Insulation,     !- Basement Wall Vertical Insulation Material Name
    2.3,                     !- Vertical insulation depth from surface (m)
    Hourly;                  !- Domain Update interval. (Timestep, Hourly);

!***********************************************************
!****** OUTPUT CONTROLS ************************************
!***********************************************************
 
Output:VariableDictionary,
 IDF; !- Key Field

!- =========== ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary; !- Report 1 Name

!- =========== ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML; !- Column Separator

!- =========== ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

  Output:Variable,*,Zone Coupled Basement Wall Heat Flux,hourly;
  Output:Variable,*,Zone Coupled Basement Floor Heat Flux,hourly;
  Output:Variable,*,Surface Other Side Conditions Modeled Convection Air Temperature, hourly; 
  Output:Variable,*,Surface Average Face Conduction Heat Transfer Rate per Area, hourly; 
  Output:Variable,*,Zone Air Temperature,hourly;
  Output:Variable,*,Zone Air System Sensible Heating Rate,hourly; !- HVAC Average [W]
  Output:Variable,*,Zone Air System Sensible Cooling Rate,hourly; !- HVAC Average [W]

ScheduleTypeLimits,
  HVACTemplate Any Number; !- Name

Schedule:Compact,
  HVACTemplate-Always 25, !- Name
  HVACTemplate Any Number, !- Schedule Type Limits Name
  Through: 12/31, !- Field 1
  For: AllDays, !- Field 2
  Until: 24:00, !- Field 3
  25; !- Field 4

ThermostatSetpoint:DualSetpoint,
  Always25 Dual SP Control, !- Name
  HVACTemplate-Always 25, !- Heating Setpoint Temperature Schedule Name
  HVACTemplate-Always 25; !- Cooling Setpoint Temperature Schedule Name

Schedule:Compact,
  HVACTemplate-Always 4, !- Name
  HVACTemplate Any Number, !- Schedule Type Limits Name
  Through: 12/31, !- Field 1
  For: AllDays, !- Field 2
  Until: 24:00, !- Field 3
  4; !- Field 4

ZoneControl:Thermostat,
  Main Floor Thermostat, !- Name
  Main Floor, !- Zone or ZoneList Name
  HVACTemplate-Always 4, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control Object Type
  Always25 Dual SP Control; !- Control Name

ZoneHVAC:EquipmentConnections,
  Main Floor, !- Zone Name
  Main Floor Equipment, !- Zone Conditioning Equipment List Name
  Main Floor Ideal Loads Supply Inlet, !- Zone Air Inlet Node or NodeList Name
  , !- Zone Air Exhaust Node or NodeList Name
  Main Floor Zone Air Node, !- Zone Air Node Name
  Main Floor Return Outlet; !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Main Floor Equipment, !- Name
  ZoneHVAC:IdealLoadsAirSystem, !- Zone Equipment Object Type
  Main Floor Ideal Loads Air System, !- Zone Equipment Name
  1, !- Zone Equipment Cooling Sequence
  1; !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
  Main Floor Ideal Loads Air System, !- Name
  , !- Availability Schedule Name
  Main Floor Ideal Loads Supply Inlet, !- Zone Supply Air Node Name
  , !- Zone Exhaust Air Node Name
  50, !- Maximum Heating Supply Air Temperature [C
  13, !- Minimum Cooling Supply Air Temperature [C]
  0.0156, !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077, !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit, !- Heating Limit
  , !- Maximum Heating Air Flow Rate {m3/s}
  , !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit, !- Cooling Limit
  , !- Maximum Cooling Air Flow Rate {m3/s}
  , !- Maximum Total Cooling Capacity {m3/s}
  , !- Heating Availability Schedule Name
  , !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio, !- Dehumidification Control Type
  0.7, !- Cooling Sensible Heat Ratio
  None, !- Humidification Control Type
  , !- Design Specification Outdoor Air Object Name
  , !- Outdoor Air Inlet Node Name
  None, !- Demand Controlled Ventilation Type
  NoEconomizer, !- Outdoor Air Economizer Type
  None, !- Heat Recovery Type
  0.7, !- Sensible Heat Recovery Effectiveness
  0.65; !- Latent Heat Recovery Effectiveness
  
  ZoneControl:Thermostat,
  Basement Thermostat, !- Name
  Basement, !- Zone or ZoneList Name
  HVACTemplate-Always 4, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control Object Type
  Always25 Dual SP Control; !- Control Name

ZoneHVAC:EquipmentConnections,
  Basement, !- Zone Name
  Basement Equipment, !- Zone Conditioning Equipment List Name
  Basement Ideal Loads Supply Inlet, !- Zone Air Inlet Node or NodeList Name
  , !- Zone Air Exhaust Node or NodeList Name
  Basement Zone Air Node, !- Zone Air Node Name
  Basement Return Outlet; !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Basement Equipment, !- Name
  ZoneHVAC:IdealLoadsAirSystem, !- Zone Equipment Object Type
  Basement Ideal Loads Air System, !- Zone Equipment Name
  1, !- Zone Equipment Cooling Sequence
  1; !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
  Basement Ideal Loads Air System, !- Name
  , !- Availability Schedule Name
  Basement Ideal Loads Supply Inlet, !- Zone Supply Air Node Name
  , !- Zone Exhaust Air Node Name
  50, !- Maximum Heating Supply Air Temperature [C
  13, !- Minimum Cooling Supply Air Temperature [C]
  0.0156, !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077, !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit, !- Heating Limit
  , !- Maximum Heating Air Flow Rate {m3/s}
  , !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit, !- Cooling Limit
  , !- Maximum Cooling Air Flow Rate {m3/s}
  , !- Maximum Total Cooling Capacity {m3/s}
  , !- Heating Availability Schedule Name
  , !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio, !- Dehumidification Control Type
  0.7, !- Cooling Sensible Heat Ratio
  None, !- Humidification Control Type
  , !- Design Specification Outdoor Air Object Name
  , !- Outdoor Air Inlet Node Name
  None, !- Demand Controlled Ventilation Type
  NoEconomizer, !- Outdoor Air Economizer Type
  None, !- Heat Recovery Type
  0.7, !- Sensible Heat Recovery Effectiveness
  0.65; !- Latent Heat Recovery Effectiveness
  