    0.03318,                 !- <none>
    0.03318,                 !- <none>
    0.03318,                 !- <none>
    0.03347,                 !- <none>
    0.03786,                 !- <none>
    0.01980,                 !- <none>
    0.01924,                 !- <none>
    0.01924,                 !- <none>
    0.01924,                 !- <none>
    0.01980,                 !- <none>
    0.04870,                 !- <none>
    0.04870,                 !- <none>
    0.05377,                 !- <none>
    0.05336,                 !- <none>
    0.05377,                 !- <none>
    0.04870,                 !- <none>
    0.04337,                 !- <none>
    0.04117,                 !- <none>
    0.04337,                 !- <none>
    0.04870,                 !- <none>
    0.05368,                 !- <none>
    0.05273,                 !- <none>
    0.05212,                 !- <none>
    0.05190,                 !- <none>
    0.05210,                 !- <none>
    0.05273,                 !- <none>
    0.05363,                 !- <none>
    0.04870,                 !- <none>
    0.04288,                 !- <none>
    0.03772,                 !- <none>
    0.03444,                 !- <none>
    0.03322,                 !- <none>
    0.03433,                 !- <none>
    0.03772,                 !- <none>
    0.04263,                 !- <none>
    0.04871,                 !- <none>
    0.05335,                 !- <none>
    0.05209,                 !- <none>
    0.05135,                 !- <none>
    0.05100,                 !- <none>
    0.05089,                 !- <none>
    0.05100,                 !- <none>
    0.05135,                 !- <none>
    0.05209,                 !- <none>
    0.05335,                 !- <none>
    0.04871,                 !- <none>
    0.04111,                 !- <none>
    0.03430,                 !- <none>
    0.02894,                 !- <none>
    0.02550,                 !- <none>
    0.02432,                 !- <none>
    0.02550,                 !- <none>
    0.02894,                 !- <none>
    0.03430,                 !- <none>
    0.04111,                 !- <none>
    0.04875,                 !- <none>
    0.05304,                 !- <none>
    0.05155,                 !- <none>
    0.05082,                 !- <none>
    0.05026,                 !- <none>
    0.04991,                 !- <none>
    0.04979,                 !- <none>
    0.04991,                 !- <none>
    0.05026,                 !- <none>
    0.05082,                 !- <none>
    0.05155,                 !- <none>
    0.05304,                 !- <none>
    0.04875,                 !- <none>
    0.03958,                 !- <none>
    0.03113,                 !- <none>
    0.02393,                 !- <none>
    0.01846,                 !- <none>
    0.01504,                 !- <none>
    0.01387,                 !- <none>
    0.01504,                 !- <none>
    0.01846,                 !- <none>
    0.02393,                 !- <none>
    0.03113,                 !- <none>
    0.03958,                 !- <none>
    0.04885,                 !- <none>
    0.05233,                 !- <none>
    0.05081,                 !- <none>
    0.04977,                 !- <none>
    0.04940,                 !- <none>
    0.04920,                 !- <none>
    0.04913,                 !- <none>
    0.04920,                 !- <none>
    0.04940,                 !- <none>
    0.04977,                 !- <none>
    0.05081,                 !- <none>
    0.05233,                 !- <none>
    0.04885,                 !- <none>
    0.03619,                 !- <none>
    0.02460,                 !- <none>
    0.01482,                 !- <none>
    0.00928,                 !- <none>
    0.01251,                 !- <none>
    0.01361,                 !- <none>
    0.01251,                 !- <none>
    0.00928,                 !- <none>
    0.01482,                 !- <none>
    0.02460,                 !- <none>
    0.03619,                 !- <none>
    0.04910,                 !- <none>
    0.05143,                 !- <none>
    0.04969,                 !- <none>
    0.04907,                 !- <none>
    0.04860,                 !- <none>
    0.04830,                 !- <none>
    0.04820,                 !- <none>
    0.04830,                 !- <none>
    0.04860,                 !- <none>
    0.04907,                 !- <none>
    0.04969,                 !- <none>
    0.05143,                 !- <none>
    0.04910,                 !- <none>
    0.03201,                 !- <none>
    0.01668,                 !- <none>
    0.01699,                 !- <none>
    0.02370,                 !- <none>
    0.02794,                 !- <none>
    0.02939,                 !- <none>
    0.02794,                 !- <none>
    0.02370,                 !- <none>
    0.01699,                 !- <none>
    0.01668,                 !- <none>
    0.03201,                 !- <none>
    0.04964,                 !- <none>
    0.04941,                 !- <none>
    0.04803,                 !- <none>
    0.04778,                 !- <none>
    0.04768,                 !- <none>
    0.04777,                 !- <none>
    0.04803,                 !- <none>
    0.04933,                 !- <none>
    0.04964,                 !- <none>
    0.01895,                 !- <none>
    0.03564,                 !- <none>
    0.03684,                 !- <none>
    0.03569,                 !- <none>
    0.03674,                 !- <none>
    0.03564,                 !- <none>
    0.01973,                 !- <none>
    0.05086,                 !- <none>
    0.04723,                 !- <none>
    0.04689,                 !- <none>
    0.04689,                 !- <none>
    0.04689,                 !- <none>
    0.04723,                 !- <none>
    0.05086,                 !- <none>
    0.02802,                 !- <none>
    0.02577,                 !- <none>
    0.02576,                 !- <none>
    0.02577,                 !- <none>
    0.02802,                 !- <none>
    0.06911,                 !- <none>
    0.06911,                 !- <none>
    0.07652,                 !- <none>
    0.07609,                 !- <none>
    0.07652,                 !- <none>
    0.06911,                 !- <none>
    0.06131,                 !- <none>
    0.05806,                 !- <none>
    0.06131,                 !- <none>
    0.06911,                 !- <none>
    0.07642,                 !- <none>
    0.07543,                 !- <none>
    0.07479,                 !- <none>
    0.07456,                 !- <none>
    0.07477,                 !- <none>
    0.07543,                 !- <none>
    0.07637,                 !- <none>
    0.06911,                 !- <none>
    0.06058,                 !- <none>
    0.05298,                 !- <none>
    0.04811,                 !- <none>
    0.04630,                 !- <none>
    0.04796,                 !- <none>
    0.05298,                 !- <none>
    0.06021,                 !- <none>
    0.06912,                 !- <none>
    0.07608,                 !- <none>
    0.07476,                 !- <none>
    0.07395,                 !- <none>
    0.07356,                 !- <none>
    0.07343,                 !- <none>
    0.07356,                 !- <none>
    0.07395,                 !- <none>
    0.07476,                 !- <none>
    0.07608,                 !- <none>
    0.06912,                 !- <none>
    0.05797,                 !- <none>
    0.04789,                 !- <none>
    0.03990,                 !- <none>
    0.03475,                 !- <none>
    0.03298,                 !- <none>
    0.03475,                 !- <none>
    0.03990,                 !- <none>
    0.04789,                 !- <none>
    0.05797,                 !- <none>
    0.06916,                 !- <none>
    0.07576,                 !- <none>
    0.07418,                 !- <none>
    0.07335,                 !- <none>
    0.07271,                 !- <none>
    0.07231,                 !- <none>
    0.07217,                 !- <none>
    0.07231,                 !- <none>
    0.07271,                 !- <none>
    0.07335,                 !- <none>
    0.07418,                 !- <none>
    0.07576,                 !- <none>
    0.06916,                 !- <none>
    0.05567,                 !- <none>
    0.04309,                 !- <none>
    0.03225,                 !- <none>
    0.02393,                 !- <none>
    0.01870,                 !- <none>
    0.01692,                 !- <none>
    0.01870,                 !- <none>
    0.02393,                 !- <none>
    0.03225,                 !- <none>
    0.04309,                 !- <none>
    0.05567,                 !- <none>
    0.06927,                 !- <none>
    0.07501,                 !- <none>
    0.07334,                 !- <none>
    0.07216,                 !- <none>
    0.07171,                 !- <none>
    0.07147,                 !- <none>
    0.07138,                 !- <none>
    0.07147,                 !- <none>
    0.07171,                 !- <none>
    0.07216,                 !- <none>
    0.07334,                 !- <none>
    0.07501,                 !- <none>
    0.06927,                 !- <none>
    0.05045,                 !- <none>
    0.03287,                 !- <none>
    0.01775,                 !- <none>
    0.00903,                 !- <none>
    0.01267,                 !- <none>
    0.01392,                 !- <none>
    0.01267,                 !- <none>
    0.00903,                 !- <none>
    0.01775,                 !- <none>
    0.03287,                 !- <none>
    0.05045,                 !- <none>
    0.06955,                 !- <none>
    0.07404,                 !- <none>
    0.07205,                 !- <none>
    0.07131,                 !- <none>
    0.07075,                 !- <none>
    0.07039,                 !- <none>
    0.07027,                 !- <none>
    0.07039,                 !- <none>
    0.07075,                 !- <none>
    0.07131,                 !- <none>
    0.07205,                 !- <none>
    0.07404,                 !- <none>
    0.06955,                 !- <none>
    0.04345,                 !- <none>
    0.01899,                 !- <none>
    0.01731,                 !- <none>
    0.02503,                 !- <none>
    0.02992,                 !- <none>
    0.03160,                 !- <none>
    0.02992,                 !- <none>
    0.02503,                 !- <none>
    0.01731,                 !- <none>
    0.01899,                 !- <none>
    0.04345,                 !- <none>
    0.07015,                 !- <none>
    0.07172,                 !- <none>
    0.07006,                 !- <none>
    0.06975,                 !- <none>
    0.06964,                 !- <none>
    0.06974,                 !- <none>
    0.07006,                 !- <none>
    0.07163,                 !- <none>
    0.07015,                 !- <none>
    0.01826,                 !- <none>
    0.03860,                 !- <none>
    0.04286,                 !- <none>
    0.04291,                 !- <none>
    0.04286,                 !- <none>
    0.03860,                 !- <none>
    0.01921,                 !- <none>
    0.07148,                 !- <none>
    0.06909,                 !- <none>
    0.06867,                 !- <none>
    0.06867,                 !- <none>
    0.06867,                 !- <none>
    0.06909,                 !- <none>
    0.07148,                 !- <none>
    0.04011,                 !- <none>
    0.03611,                 !- <none>
    0.03610,                 !- <none>
    0.03611,                 !- <none>
    0.04011,                 !- <none>
    0.09560,                 !- <none>
    0.09560,                 !- <none>
    0.10604,                 !- <none>
    0.10559,                 !- <none>
    0.10604,                 !- <none>
    0.09560,                 !- <none>
    0.08459,                 !- <none>
    0.07999,                 !- <none>
    0.08459,                 !- <none>
    0.09560,                 !- <none>
    0.10593,                 !- <none>
    0.10489,                 !- <none>
    0.10421,                 !- <none>
    0.10396,                 !- <none>
    0.10419,                 !- <none>
    0.10489,                 !- <none>
    0.10588,                 !- <none>
    0.09560,                 !- <none>
    0.08355,                 !- <none>
    0.07278,                 !- <none>
    0.06587,                 !- <none>
    0.06329,                 !- <none>
    0.06565,                 !- <none>
    0.07278,                 !- <none>
    0.08303,                 !- <none>
    0.09562,                 !- <none>
    0.10557,                 !- <none>
    0.10418,                 !- <none>
    0.10329,                 !- <none>
    0.10284,                 !- <none>
    0.10268,                 !- <none>
    0.10284,                 !- <none>
    0.10329,                 !- <none>
    0.10418,                 !- <none>
    0.10557,                 !- <none>
    0.09562,                 !- <none>
    0.07985,                 !- <none>
    0.06553,                 !- <none>
    0.05413,                 !- <none>
    0.04678,                 !- <none>
    0.04424,                 !- <none>
    0.04678,                 !- <none>
    0.05413,                 !- <none>
    0.06553,                 !- <none>
    0.07985,                 !- <none>
    0.09566,                 !- <none>
    0.10523,                 !- <none>
    0.10355,                 !- <none>
    0.10259,                 !- <none>
    0.10186,                 !- <none>
    0.10140,                 !- <none>
    0.10124,                 !- <none>
    0.10140,                 !- <none>
    0.10186,                 !- <none>
    0.10259,                 !- <none>
    0.10355,                 !- <none>
    0.10523,                 !- <none>
    0.09566,                 !- <none>
    0.07654,                 !- <none>
    0.05861,                 !- <none>
    0.04309,                 !- <none>
    0.03113,                 !- <none>
    0.02360,                 !- <none>
    0.02102,                 !- <none>
    0.02360,                 !- <none>
    0.03113,                 !- <none>
    0.04309,                 !- <none>
    0.05861,                 !- <none>
    0.07654,                 !- <none>
    0.09578,                 !- <none>
    0.10444,                 !- <none>
    0.10258,                 !- <none>
    0.10122,                 !- <none>
    0.10069,                 !- <none>
    0.10039,                 !- <none>
    0.10029,                 !- <none>
    0.10039,                 !- <none>
    0.10069,                 !- <none>
    0.10122,                 !- <none>
    0.10258,                 !- <none>
    0.10444,                 !- <none>
    0.09578,                 !- <none>
    0.06896,                 !- <none>
    0.04366,                 !- <none>
    0.02172,                 !- <none>
    0.00890,                 !- <none>
    0.01307,                 !- <none>
    0.01449,                 !- <none>
    0.01307,                 !- <none>
    0.00890,                 !- <none>
    0.02172,                 !- <none>
    0.04366,                 !- <none>
    0.06896,                 !- <none>
    0.09609,                 !- <none>
    0.10339,                 !- <none>
    0.10110,                 !- <none>
    0.10021,                 !- <none>
    0.09953,                 !- <none>
    0.09910,                 !- <none>
    0.09895,                 !- <none>
    0.09910,                 !- <none>
    0.09953,                 !- <none>
    0.10021,                 !- <none>
    0.10110,                 !- <none>
    0.10339,                 !- <none>
    0.09609,                 !- <none>
    0.05831,                 !- <none>
    0.02223,                 !- <none>
    0.01794,                 !- <none>
    0.02690,                 !- <none>
    0.03260,                 !- <none>
    0.03455,                 !- <none>
    0.03260,                 !- <none>
    0.02690,                 !- <none>
    0.01794,                 !- <none>
    0.02223,                 !- <none>
    0.05831,                 !- <none>
    0.09675,                 !- <none>
    0.10070,                 !- <none>
    0.09870,                 !- <none>
    0.09833,                 !- <none>
    0.09819,                 !- <none>
    0.09831,                 !- <none>
    0.09870,                 !- <none>
    0.10059,                 !- <none>
    0.09675,                 !- <none>
    0.01780,                 !- <none>
    0.04251,                 !- <none>
    0.05022,                 !- <none>
    0.05161,                 !- <none>
    0.05033,                 !- <none>
    0.04251,                 !- <none>
    0.01895,                 !- <none>
    0.09824,                 !- <none>
    0.09751,                 !- <none>
    0.09701,                 !- <none>
    0.09701,                 !- <none>
    0.09701,                 !- <none>
    0.09751,                 !- <none>
    0.09824,                 !- <none>
    0.05406,                 !- <none>
    0.04953,                 !- <none>
    0.04952,                 !- <none>
    0.04953,                 !- <none>
    0.05406,                 !- <none>
    0.12636,                 !- <none>
    0.12636,                 !- <none>
    0.14031,                 !- <none>
    0.13985,                 !- <none>
    0.14031,                 !- <none>
    0.12636,                 !- <none>
    0.11161,                 !- <none>
    0.10544,                 !- <none>
    0.11161,                 !- <none>
    0.12636,                 !- <none>
    0.14021,                 !- <none>
    0.13911,                 !- <none>
    0.13841,                 !- <none>
    0.13814,                 !- <none>
    0.13838,                 !- <none>
    0.13911,                 !- <none>
    0.14016,                 !- <none>
    0.12636,                 !- <none>
    0.11022,                 !- <none>
    0.09574,                 !- <none>
    0.08641,                 !- <none>
    0.08293,                 !- <none>
    0.08612,                 !- <none>
    0.09574,                 !- <none>
    0.10952,                 !- <none>
    0.12637,                 !- <none>
    0.13983,                 !- <none>
    0.13837,                 !- <none>
    0.13741,                 !- <none>
    0.13690,                 !- <none>
    0.13672,                 !- <none>
    0.13690,                 !- <none>
    0.13741,                 !- <none>
    0.13837,                 !- <none>
    0.13983,                 !- <none>
    0.12637,                 !- <none>
    0.10523,                 !- <none>
    0.08595,                 !- <none>
    0.07059,                 !- <none>
    0.06071,                 !- <none>
    0.05731,                 !- <none>
    0.06071,                 !- <none>
    0.07059,                 !- <none>
    0.08595,                 !- <none>
    0.10523,                 !- <none>
    0.12642,                 !- <none>
    0.13947,                 !- <none>
    0.13770,                 !- <none>
    0.13662,                 !- <none>
    0.13579,                 !- <none>
    0.13527,                 !- <none>
    0.13509,                 !- <none>
    0.13527,                 !- <none>
    0.13579,                 !- <none>
    0.13662,                 !- <none>
    0.13770,                 !- <none>
    0.13947,                 !- <none>
    0.12642,                 !- <none>
    0.10075,                 !- <none>
    0.07654,                 !- <none>
    0.05567,                 !- <none>
    0.03958,                 !- <none>
    0.02944,                 !- <none>
    0.02598,                 !- <none>
    0.02944,                 !- <none>
    0.03958,                 !- <none>
    0.05567,                 !- <none>
    0.07654,                 !- <none>
    0.10075,                 !- <none>
    0.12656,                 !- <none>
    0.13865,                 !- <none>
    0.13660,                 !- <none>
    0.13506,                 !- <none>
    0.13444,                 !- <none>
    0.13409,                 !- <none>
    0.13397,                 !- <none>
    0.13409,                 !- <none>
    0.13444,                 !- <none>
    0.13506,                 !- <none>
    0.13660,                 !- <none>
    0.13865,                 !- <none>
    0.12656,                 !- <none>
    0.09038,                 !- <none>
    0.05617,                 !- <none>
    0.02657,                 !- <none>
    0.00904,                 !- <none>
    0.01378,                 !- <none>
    0.01540,                 !- <none>
    0.01378,                 !- <none>
    0.00904,                 !- <none>
    0.02657,                 !- <none>
    0.05617,                 !- <none>
    0.09038,                 !- <none>
    0.12690,                 !- <none>
    0.13752,                 !- <none>
    0.13493,                 !- <none>
    0.13387,                 !- <none>
    0.13306,                 !- <none>
    0.13255,                 !- <none>
    0.13237,                 !- <none>
    0.13255,                 !- <none>
    0.13306,                 !- <none>
    0.13387,                 !- <none>
    0.13493,                 !- <none>
    0.13752,                 !- <none>
    0.12690,                 !- <none>
    0.07543,                 !- <none>
    0.02635,                 !- <none>
    0.01898,                 !- <none>
    0.02929,                 !- <none>
    0.03584,                 !- <none>
    0.03809,                 !- <none>
    0.03584,                 !- <none>
    0.02929,                 !- <none>
    0.01898,                 !- <none>
    0.02635,                 !- <none>
    0.07543,                 !- <none>
    0.12764,                 !- <none>
    0.13445,                 !- <none>
    0.13208,                 !- <none>
    0.13162,                 !- <none>
    0.13145,                 !- <none>
    0.13161,                 !- <none>
    0.13208,                 !- <none>
    0.13432,                 !- <none>
    0.12764,                 !- <none>
    0.01790,                 !- <none>
    0.04710,                 !- <none>
    0.05812,                 !- <none>
    0.06073,                 !- <none>
    0.05834,                 !- <none>
    0.04710,                 !- <none>
    0.01926,                 !- <none>
    0.12930,                 !- <none>
    0.13064,                 !- <none>
    0.13002,                 !- <none>
    0.13002,                 !- <none>
    0.13002,                 !- <none>
    0.13064,                 !- <none>
    0.12930,                 !- <none>
    0.06775,                 !- <none>
    0.07032,                 !- <none>
    0.07032,                 !- <none>
    0.07032,                 !- <none>
    0.06775,                 !- <none>
    0.15895,                 !- <none>
    0.15895,                 !- <none>
    0.17664,                 !- <none>
    0.17613,                 !- <none>
    0.17664,                 !- <none>
    0.15895,                 !- <none>
    0.14024,                 !- <none>
    0.13241,                 !- <none>
    0.14024,                 !- <none>
    0.15895,                 !- <none>
    0.17652,                 !- <none>
    0.17534,                 !- <none>
    0.17458,                 !- <none>
    0.17430,                 !- <none>
    0.17456,                 !- <none>
    0.17534,                 !- <none>
    0.17646,                 !- <none>
    0.15895,                 !- <none>
    0.13848,                 !- <none>
    0.12010,                 !- <none>
    0.10826,                 !- <none>
    0.10384,                 !- <none>
    0.10789,                 !- <none>
    0.12010,                 !- <none>
    0.13759,                 !- <none>
    0.15896,                 !- <none>
    0.17611,                 !- <none>
    0.17454,                 !- <none>
    0.17349,                 !- <none>
    0.17293,                 !- <none>
    0.17273,                 !- <none>
    0.17293,                 !- <none>
    0.17349,                 !- <none>
    0.17454,                 !- <none>
    0.17611,                 !- <none>
    0.15896,                 !- <none>
    0.13214,                 !- <none>
    0.10766,                 !- <none>
    0.08816,                 !- <none>
    0.07563,                 !- <none>
    0.07130,                 !- <none>
    0.07563,                 !- <none>
    0.08816,                 !- <none>
    0.10766,                 !- <none>
    0.13214,                 !- <none>
    0.15902,                 !- <none>
    0.17573,                 !- <none>
    0.17382,                 !- <none>
    0.17262,                 !- <none>
    0.17169,                 !- <none>
    0.17111,                 !- <none>
    0.17091,                 !- <none>
    0.17111,                 !- <none>
    0.17169,                 !- <none>
    0.17262,                 !- <none>
    0.17382,                 !- <none>
    0.17573,                 !- <none>
    0.23535,                 !- <none>
    0.12642,                 !- <none>
    0.09566,                 !- <none>
    0.06916,                 !- <none>
    0.04875,                 !- <none>
    0.03587,                 !- <none>
    0.03148,                 !- <none>
    0.03587,                 !- <none>
    0.04875,                 !- <none>
    0.06916,                 !- <none>
    0.09566,                 !- <none>
    0.12642,                 !- <none>
    0.15917,                 !- <none>
    0.17484,                 !- <none>
    0.17260,                 !- <none>
    0.17089,                 !- <none>
    0.17018,                 !- <none>
    0.16979,                 !- <none>
    0.16965,                 !- <none>
    0.16979,                 !- <none>
    0.17018,                 !- <none>
    0.17089,                 !- <none>
    0.17260,                 !- <none>
    0.17484,                 !- <none>
    0.15917,                 !- <none>
    0.11314,                 !- <none>
    0.06964,                 !- <none>
    0.03200,                 !- <none>
    0.00952,                 !- <none>
    0.01478,                 !- <none>
    0.01658,                 !- <none>
    0.01478,                 !- <none>
    0.00952,                 !- <none>
    0.03200,                 !- <none>
    0.06964,                 !- <none>
    0.11314,                 !- <none>
    0.15954,                 !- <none>
    0.17363,                 !- <none>
    0.17074,                 !- <none>
    0.16954,                 !- <none>
    0.16862,                 !- <none>
    0.16804,                 !- <none>
    0.16784,                 !- <none>
    0.16804,                 !- <none>
    0.16862,                 !- <none>
    0.16954,                 !- <none>
    0.17074,                 !- <none>
    0.17363,                 !- <none>
    0.15954,                 !- <none>
    0.09378,                 !- <none>
    0.03114,                 !- <none>
    0.02040,                 !- <none>
    0.03192,                 !- <none>
    0.03926,                 !- <none>
    0.04177,                 !- <none>
    0.03926,                 !- <none>
    0.03192,                 !- <none>
    0.02040,                 !- <none>
    0.03114,                 !- <none>
    0.09378,                 !- <none>
    0.16036,                 !- <none>
    0.17019,                 !- <none>
    0.16750,                 !- <none>
    0.16698,                 !- <none>
    0.16679,                 !- <none>
    0.16697,                 !- <none>
    0.16750,                 !- <none>
    0.17005,                 !- <none>
    0.16036,                 !- <none>
    0.01874,                 !- <none>
    0.05179,                 !- <none>
    0.06529,                 !- <none>
    0.06877,                 !- <none>
    0.06559,                 !- <none>
    0.05179,                 !- <none>
    0.02027,                 !- <none>
    0.16219,                 !- <none>
    0.16586,                 !- <none>
    0.16516,                 !- <none>
    0.16516,                 !- <none>
    0.16516,                 !- <none>
    0.16586,                 !- <none>
    0.16219,                 !- <none>
    0.07850,                 !- <none>
    0.08410,                 !- <none>
    0.08412,                 !- <none>
    0.08410,                 !- <none>
    0.07850,                 !- <none>
    0.17566,                 !- <none>
    0.17566,                 !- <none>
    0.19574,                 !- <none>
    0.19816,                 !- <none>
    0.19574,                 !- <none>
    0.17566,                 !- <none>
    0.15486,                 !- <none>
    0.14616,                 !- <none>
    0.15486,                 !- <none>
    0.17566,                 !- <none>
    0.19629,                 !- <none>
    0.20196,                 !- <none>
    0.20561,                 !- <none>
    0.20697,                 !- <none>
    0.20572,                 !- <none>
    0.20196,                 !- <none>
    0.19656,                 !- <none>
    0.17566,                 !- <none>
    0.15290,                 !- <none>
    0.13247,                 !- <none>
    0.11930,                 !- <none>
    0.11438,                 !- <none>
    0.11888,                 !- <none>
    0.13247,                 !- <none>
    0.15192,                 !- <none>
    0.17568,                 !- <none>
    0.19826,                 !- <none>
    0.20581,                 !- <none>
    0.20800,                 !- <none>
    0.20743,                 !- <none>
    0.20724,                 !- <none>
    0.20743,                 !- <none>
    0.20800,                 !- <none>
    0.20581,                 !- <none>
    0.19826,                 !- <none>
    0.17568,                 !- <none>
    0.14585,                 !- <none>
    0.11862,                 !- <none>
    0.09693,                 !- <none>
    0.08300,                 !- <none>
    0.07819,                 !- <none>
    0.08300,                 !- <none>
    0.09693,                 !- <none>
    0.11862,                 !- <none>
    0.14585,                 !- <none>
    0.17573,                 !- <none>
    0.20008,                 !- <none>
    0.20833,                 !- <none>
    0.20713,                 !- <none>
    0.20620,                 !- <none>
    0.20561,                 !- <none>
    0.20542,                 !- <none>
    0.20561,                 !- <none>
    0.20620,                 !- <none>
    0.20713,                 !- <none>
    0.20833,                 !- <none>
    0.20008,                 !- <none>
    0.17573,                 !- <none>
    0.13947,                 !- <none>
    0.10523,                 !- <none>
    0.07576,                 !- <none>
    0.05304,                 !- <none>
    0.03872,                 !- <none>
    0.03383,                 !- <none>
    0.03872,                 !- <none>
    0.05304,                 !- <none>
    0.07576,                 !- <none>
    0.10523,                 !- <none>
    0.13947,                 !- <none>
    0.17588,                 !- <none>
    0.20436,                 !- <none>
    0.20711,                 !- <none>
    0.20539,                 !- <none>
    0.20468,                 !- <none>
    0.20427,                 !- <none>
    0.20413,                 !- <none>
    0.20427,                 !- <none>
    0.20468,                 !- <none>
    0.20539,                 !- <none>
    0.20711,                 !- <none>
    0.20436,                 !- <none>
    0.17588,                 !- <none>
    0.12462,                 !- <none>
    0.07615,                 !- <none>
    0.03423,                 !- <none>
    0.00904,                 !- <none>
    0.01431,                 !- <none>
    0.01612,                 !- <none>
    0.01431,                 !- <none>
    0.00904,                 !- <none>
    0.03423,                 !- <none>
    0.07615,                 !- <none>
    0.12462,                 !- <none>
    0.17626,                 !- <none>
    0.20813,                 !- <none>
    0.20524,                 !- <none>
    0.20402,                 !- <none>
    0.20308,                 !- <none>
    0.20249,                 !- <none>
    0.20229,                 !- <none>
    0.20249,                 !- <none>
    0.20308,                 !- <none>
    0.20402,                 !- <none>
    0.20524,                 !- <none>
    0.20813,                 !- <none>
    0.17626,                 !- <none>
    0.10277,                 !- <none>
    0.03281,                 !- <none>
    0.01980,                 !- <none>
    0.03139,                 !- <none>
    0.03878,                 !- <none>
    0.04132,                 !- <none>
    0.03878,                 !- <none>
    0.03139,                 !- <none>
    0.01980,                 !- <none>
    0.03281,                 !- <none>
    0.10277,                 !- <none>
    0.17707,                 !- <none>
    0.20469,                 !- <none>
    0.20194,                 !- <none>
    0.20141,                 !- <none>
    0.20121,                 !- <none>
    0.20140,                 !- <none>
    0.20194,                 !- <none>
    0.20453,                 !- <none>
    0.17707,                 !- <none>
    0.01770,                 !- <none>
    0.05134,                 !- <none>
    0.06609,                 !- <none>
    0.06999,                 !- <none>
    0.06642,                 !- <none>
    0.05134,                 !- <none>
    0.01926,                 !- <none>
    0.17889,                 !- <none>
    0.20026,                 !- <none>
    0.19954,                 !- <none>
    0.19954,                 !- <none>
    0.19954,                 !- <none>
    0.20026,                 !- <none>
    0.17889,                 !- <none>
    0.08157,                 !- <none>
    0.08933,                 !- <none>
    0.08935,                 !- <none>
    0.08933,                 !- <none>
    0.08157,                 !- <none>
    0.17376,                 !- <none>
    0.17376,                 !- <none>
    0.19449,                 !- <none>
    0.20222,                 !- <none>
    0.19449,                 !- <none>
    0.17376,                 !- <none>
    0.15306,                 !- <none>
    0.14439,                 !- <none>
    0.15306,                 !- <none>
    0.17376,                 !- <none>
    0.19624,                 !- <none>
    0.21435,                 !- <none>
    0.22597,                 !- <none>
    0.23030,                 !- <none>
    0.22634,                 !- <none>
    0.21435,                 !- <none>
    0.19712,                 !- <none>
    0.17376,                 !- <none>
    0.15111,                 !- <none>
    0.13075,                 !- <none>
    0.11762,                 !- <none>
    0.11272,                 !- <none>
    0.11721,                 !- <none>
    0.13075,                 !- <none>
    0.15012,                 !- <none>
    0.17378,                 !- <none>
    0.20253,                 !- <none>
    0.22662,                 !- <none>
    0.23529,                 !- <none>
    0.23543,                 !- <none>
    0.23548,                 !- <none>
    0.23543,                 !- <none>
    0.23529,                 !- <none>
    0.22662,                 !- <none>
    0.20253,                 !- <none>
    0.17378,                 !- <none>
    0.14408,                 !- <none>
    0.11694,                 !- <none>
    0.09532,                 !- <none>
    0.08144,                 !- <none>
    0.07665,                 !- <none>
    0.08144,                 !- <none>
    0.09532,                 !- <none>
    0.11694,                 !- <none>
    0.14408,                 !- <none>
    0.17382,                 !- <none>
    0.20833,                 !- <none>
    0.23522,                 !- <none>
    0.23550,                 !- <none>
    0.23572,                 !- <none>
    0.23586,                 !- <none>
    0.23591,                 !- <none>
    0.23586,                 !- <none>
    0.23572,                 !- <none>
    0.23550,                 !- <none>
    0.23522,                 !- <none>
    0.20833,                 !- <none>
    0.17382,                 !- <none>
    0.13770,                 !- <none>
    0.10355,                 !- <none>
    0.07418,                 !- <none>
    0.05155,                 !- <none>
    0.03727,                 !- <none>
    0.03240,                 !- <none>
    0.03727,                 !- <none>
    0.05155,                 !- <none>
    0.07418,                 !- <none>
    0.10355,                 !- <none>
    0.13770,                 !- <none>
    0.17396,                 !- <none>
    0.22199,                 !- <none>
    0.23551,                 !- <none>
    0.23591,                 !- <none>
    0.23542,                 !- <none>
    0.23505,                 !- <none>
    0.23493,                 !- <none>
    0.23505,                 !- <none>
    0.23542,                 !- <none>
    0.23591,                 !- <none>
    0.23551,                 !- <none>
    0.22199,                 !- <none>
    0.17396,                 !- <none>
    0.12280,                 !- <none>
    0.07443,                 !- <none>
    0.03260,                 !- <none>
    0.00731,                 !- <none>
    0.01197,                 !- <none>
    0.01357,                 !- <none>
    0.01197,                 !- <none>
    0.00731,                 !- <none>
    0.03260,                 !- <none>
    0.07443,                 !- <none>
    0.12280,                 !- <none>
    0.17428,                 !- <none>
    0.23526,                 !- <none>
    0.23593,                 !- <none>
    0.23482,                 !- <none>
    0.23397,                 !- <none>
    0.23344,                 !- <none>
    0.23325,                 !- <none>
    0.23344,                 !- <none>
    0.23397,                 !- <none>
    0.23482,                 !- <none>
    0.23593,                 !- <none>
    0.23526,                 !- <none>
    0.17428,                 !- <none>
    0.10069,                 !- <none>
    0.03067,                 !- <none>
    0.01662,                 !- <none>
    0.02694,                 !- <none>
    0.03352,                 !- <none>
    0.03578,                 !- <none>
    0.03352,                 !- <none>
    0.02694,                 !- <none>
    0.01662,                 !- <none>
    0.03067,                 !- <none>
    0.10069,                 !- <none>
    0.17499,                 !- <none>
    0.23543,                 !- <none>
    0.23294,                 !- <none>
    0.23245,                 !- <none>
    0.23227,                 !- <none>
    0.23244,                 !- <none>
    0.23294,                 !- <none>
    0.23529,                 !- <none>
    0.17499,                 !- <none>
    0.01418,                 !- <none>
    0.04462,                 !- <none>
    0.05928,                 !- <none>
    0.06322,                 !- <none>
    0.05961,                 !- <none>
    0.04462,                 !- <none>
    0.01558,                 !- <none>
    0.17658,                 !- <none>
    0.23140,                 !- <none>
    0.23075,                 !- <none>
    0.23075,                 !- <none>
    0.23075,                 !- <none>
    0.23140,                 !- <none>
    0.17658,                 !- <none>
    0.07611,                 !- <none>
    0.08665,                 !- <none>
    0.08668,                 !- <none>
    0.08665,                 !- <none>
    0.07611,                 !- <none>
    0.17256,                 !- <none>
    0.17256,                 !- <none>
    0.19321,                 !- <none>
    0.20098,                 !- <none>
    0.19321,                 !- <none>
    0.17256,                 !- <none>
    0.15193,                 !- <none>
    0.14330,                 !- <none>
    0.15193,                 !- <none>
    0.17256,                 !- <none>
    0.19497,                 !- <none>
    0.21317,                 !- <none>
    0.22485,                 !- <none>
    0.22920,                 !- <none>
    0.22522,                 !- <none>
    0.21317,                 !- <none>
    0.19585,                 !- <none>
    0.17256,                 !- <none>
    0.14999,                 !- <none>
    0.12971,                 !- <none>
    0.11663,                 !- <none>
    0.11174,                 !- <none>
    0.11622,                 !- <none>
    0.12971,                 !- <none>
    0.14901,                 !- <none>
    0.17258,                 !- <none>
    0.20130,                 !- <none>
    0.22550,                 !- <none>
    0.23840,                 !- <none>
    0.24340,                 !- <none>
    0.24512,                 !- <none>
    0.24340,                 !- <none>
    0.23840,                 !- <none>
    0.22550,                 !- <none>
    0.20130,                 !- <none>
    0.17258,                 !- <none>
    0.14298,                 !- <none>
    0.11594,                 !- <none>
    0.09442,                 !- <none>
    0.08060,                 !- <none>
    0.07583,                 !- <none>
    0.08060,                 !- <none>
    0.09442,                 !- <none>
    0.11594,                 !- <none>
    0.14298,                 !- <none>
    0.17262,                 !- <none>
    0.20713,                 !- <none>
    0.23550,                 !- <none>
    0.24609,                 !- <none>
    0.25422,                 !- <none>
    0.25933,                 !- <none>
    0.26107,                 !- <none>
    0.25933,                 !- <none>
    0.25422,                 !- <none>
    0.24609,                 !- <none>
    0.23550,                 !- <none>
    0.20713,                 !- <none>
    0.17262,                 !- <none>
    0.13662,                 !- <none>
    0.10259,                 !- <none>
    0.07335,                 !- <none>
    0.05082,                 !- <none>
    0.03662,                 !- <none>
    0.03176,                 !- <none>
    0.03662,                 !- <none>
    0.05082,                 !- <none>
    0.07335,                 !- <none>
    0.10259,                 !- <none>
    0.13662,                 !- <none>
    0.17274,                 !- <none>
    0.22085,                 !- <none>
    0.24625,                 !- <none>
    0.26129,                 !- <none>
    0.26198,                 !- <none>
    0.26164,                 !- <none>
    0.26152,                 !- <none>
    0.26164,                 !- <none>
    0.26198,                 !- <none>
    0.26129,                 !- <none>
    0.24625,                 !- <none>
    0.22085,                 !- <none>
    0.17274,                 !- <none>
    0.12173,                 !- <none>
    0.07353,                 !- <none>
    0.03188,                 !- <none>
    0.00661,                 !- <none>
    0.01092,                 !- <none>
    0.01240,                 !- <none>
    0.01092,                 !- <none>
    0.00661,                 !- <none>
    0.03188,                 !- <none>
    0.07353,                 !- <none>
    0.12173,                 !- <none>
    0.17304,                 !- <none>
    0.23725,                 !- <none>
    0.26246,                 !- <none>
    0.26143,                 !- <none>
    0.26064,                 !- <none>
    0.26014,                 !- <none>
    0.25997,                 !- <none>
    0.26014,                 !- <none>
    0.26064,                 !- <none>
    0.26143,                 !- <none>
    0.26246,                 !- <none>
    0.23725,                 !- <none>
    0.17304,                 !- <none>
    0.09957,                 !- <none>
    0.02977,                 !- <none>
    0.01517,                 !- <none>
    0.02472,                 !- <none>
    0.03080,                 !- <none>
    0.03289,                 !- <none>
    0.03080,                 !- <none>
    0.02472,                 !- <none>
    0.01517,                 !- <none>
    0.02977,                 !- <none>
    0.09957,                 !- <none>
    0.17369,                 !- <none>
    0.26199,                 !- <none>
    0.25968,                 !- <none>
    0.25923,                 !- <none>
    0.25906,                 !- <none>
    0.25921,                 !- <none>
    0.25968,                 !- <none>
    0.26186,                 !- <none>
    0.17369,                 !- <none>
    0.01280,                 !- <none>
    0.04104,                 !- <none>
    0.05480,                 !- <none>
    0.05853,                 !- <none>
    0.05511,                 !- <none>
    0.04104,                 !- <none>
    0.01410,                 !- <none>
    0.17516,                 !- <none>
    0.25825,                 !- <none>
    0.25764,                 !- <none>
    0.25764,                 !- <none>
    0.25764,                 !- <none>
    0.25825,                 !- <none>
    0.17516,                 !- <none>
    0.07109,                 !- <none>
    0.08229,                 !- <none>
    0.08232,                 !- <none>
    0.08229,                 !- <none>
    0.07109,                 !- <none>
    0.17164,                 !- <none>
    0.17164,                 !- <none>
    0.19224,                 !- <none>
    0.20003,                 !- <none>
    0.19224,                 !- <none>
    0.17164,                 !- <none>
    0.15107,                 !- <none>
    0.14246,                 !- <none>
    0.15107,                 !- <none>
    0.17164,                 !- <none>
    0.19400,                 !- <none>
    0.21226,                 !- <none>
    0.22399,                 !- <none>
    0.22836,                 !- <none>
    0.22436,                 !- <none>
    0.21226,                 !- <none>
    0.19488,                 !- <none>
    0.17164,                 !- <none>
    0.14913,                 !- <none>
    0.12891,                 !- <none>
    0.11587,                 !- <none>
    0.11100,                 !- <none>
    0.11546,                 !- <none>
    0.12891,                 !- <none>
    0.14815,                 !- <none>
    0.17165,                 !- <none>
    0.20035,                 !- <none>
    0.22464,                 !- <none>
    0.24078,                 !- <none>
    0.24951,                 !- <none>
    0.25252,                 !- <none>
    0.24951,                 !- <none>
    0.24078,                 !- <none>
    0.22464,                 !- <none>
    0.20035,                 !- <none>
    0.17165,                 !- <none>
    0.14214,                 !- <none>
    0.11518,                 !- <none>
    0.09373,                 !- <none>
    0.07995,                 !- <none>
    0.07520,                 !- <none>
    0.07995,                 !- <none>
    0.09373,                 !- <none>
    0.11518,                 !- <none>
    0.14214,                 !- <none>
    0.17169,                 !- <none>
    0.20620,                 !- <none>
    0.23572,                 !- <none>
    0.25422,                 !- <none>
    0.26842,                 !- <none>
    0.27734,                 !- <none>
    0.28038,                 !- <none>
    0.27734,                 !- <none>
    0.26842,                 !- <none>
    0.25422,                 !- <none>
    0.23572,                 !- <none>
    0.20620,                 !- <none>
    0.17169,                 !- <none>
    0.13579,                 !- <none>
    0.10186,                 !- <none>
    0.07271,                 !- <none>
    0.05026,                 !- <none>
    0.03611,                 !- <none>
    0.03128,                 !- <none>
    0.03611,                 !- <none>
    0.05026,                 !- <none>
    0.07271,                 !- <none>
    0.10186,                 !- <none>
    0.13579,                 !- <none>
    0.17181,                 !- <none>
    0.21998,                 !- <none>
    0.25449,                 !- <none>
    0.28077,                 !- <none>
    0.28237,                 !- <none>
    0.28205,                 !- <none>
    0.28194,                 !- <none>
    0.28205,                 !- <none>
    0.28237,                 !- <none>
    0.28077,                 !- <none>
    0.25449,                 !- <none>
    0.21998,                 !- <none>
    0.17181,                 !- <none>
    0.12091,                 !- <none>
    0.07284,                 !- <none>
    0.03134,                 !- <none>
    0.00608,                 !- <none>
    0.01012,                 !- <none>
    0.01150,                 !- <none>
    0.01012,                 !- <none>
    0.00608,                 !- <none>
    0.03134,                 !- <none>
    0.07284,                 !- <none>
    0.12091,                 !- <none>
    0.17209,                 !- <none>
    0.23878,                 !- <none>
    0.28282,                 !- <none>
    0.28185,                 !- <none>
    0.28110,                 !- <none>
    0.28063,                 !- <none>
    0.28048,                 !- <none>
    0.28063,                 !- <none>
    0.28110,                 !- <none>
    0.28185,                 !- <none>
    0.28282,                 !- <none>
    0.23878,                 !- <none>
    0.17209,                 !- <none>
    0.09870,                 !- <none>
    0.02908,                 !- <none>
    0.01406,                 !- <none>
    0.02301,                 !- <none>
    0.02872,                 !- <none>
    0.03068,                 !- <none>
    0.02872,                 !- <none>
    0.02301,                 !- <none>
    0.01406,                 !- <none>
    0.02908,                 !- <none>
    0.09870,                 !- <none>
    0.17270,                 !- <none>
    0.28237,                 !- <none>
    0.28020,                 !- <none>
    0.27977,                 !- <none>
    0.27961,                 !- <none>
    0.27976,                 !- <none>
    0.28020,                 !- <none>
    0.28225,                 !- <none>
    0.17270,                 !- <none>
    0.01174,                 !- <none>
    0.03830,                 !- <none>
    0.05136,                 !- <none>
    0.05493,                 !- <none>
    0.05166,                 !- <none>
    0.03830,                 !- <none>
    0.01297,                 !- <none>
    0.17406,                 !- <none>
    0.27885,                 !- <none>
    0.27827,                 !- <none>
    0.27827,                 !- <none>
    0.27827,                 !- <none>
    0.27885,                 !- <none>
    0.17406,                 !- <none>
    0.06723,                 !- <none>
    0.07894,                 !- <none>
    0.07898,                 !- <none>
    0.07894,                 !- <none>
    0.06723,                 !- <none>
    0.17106,                 !- <none>
    0.17106,                 !- <none>
    0.19162,                 !- <none>
    0.19943,                 !- <none>
    0.19162,                 !- <none>
    0.17106,                 !- <none>
    0.15052,                 !- <none>
    0.14193,                 !- <none>
    0.15052,                 !- <none>
    0.17106,                 !- <none>
    0.19338,                 !- <none>
    0.21170,                 !- <none>
    0.22345,                 !- <none>
    0.22782,                 !- <none>
    0.22381,                 !- <none>
    0.21170,                 !- <none>
    0.19427,                 !- <none>
    0.17106,                 !- <none>
    0.14859,                 !- <none>
    0.12840,                 !- <none>
    0.11539,                 !- <none>
    0.11053,                 !- <none>
    0.11498,                 !- <none>
    0.12840,                 !- <none>
    0.14761,                 !- <none>
    0.17107,                 !- <none>
    0.19975,                 !- <none>
    0.22410,                 !- <none>
    0.24228,                 !- <none>
    0.25336,                 !- <none>
    0.25717,                 !- <none>
    0.25336,                 !- <none>
    0.24228,                 !- <none>
    0.22410,                 !- <none>
    0.19975,                 !- <none>
    0.17107,                 !- <none>
    0.14161,                 !- <none>
    0.11470,                 !- <none>
    0.09329,                 !- <none>
    0.07955,                 !- <none>
    0.07480,                 !- <none>
    0.07955,                 !- <none>
    0.09329,                 !- <none>
    0.11470,                 !- <none>
    0.14161,                 !- <none>
    0.17111,                 !- <none>
    0.20561,                 !- <none>
    0.23586,                 !- <none>
    0.25933,                 !- <none>
    0.27734,                 !- <none>
    0.28866,                 !- <none>
    0.29252,                 !- <none>
    0.28866,                 !- <none>
    0.27734,                 !- <none>
    0.25933,                 !- <none>
    0.23586,                 !- <none>
    0.20561,                 !- <none>
    0.17111,                 !- <none>
    0.13527,                 !- <none>
    0.10140,                 !- <none>
    0.07231,                 !- <none>
    0.04991,                 !- <none>
    0.03579,                 !- <none>
    0.03097,                 !- <none>
    0.03579,                 !- <none>
    0.04991,                 !- <none>
    0.07231,                 !- <none>
    0.10140,                 !- <none>
    0.13527,                 !- <none>
    0.17122,                 !- <none>
    0.21942,                 !- <none>
    0.25967,                 !- <none>
    0.29301,                 !- <none>
    0.29518,                 !- <none>
    0.29487,                 !- <none>
    0.29477,                 !- <none>
    0.29487,                 !- <none>
    0.29518,                 !- <none>
    0.29301,                 !- <none>
    0.25967,                 !- <none>
    0.21942,                 !- <none>
    0.17122,                 !- <none>
    0.12040,                 !- <none>
    0.07241,                 !- <none>
    0.03099,                 !- <none>
    0.00574,                 !- <none>
    0.00961,                 !- <none>
    0.01093,                 !- <none>
    0.00961,                 !- <none>
    0.00574,                 !- <none>
    0.03099,                 !- <none>
    0.07241,                 !- <none>
    0.12040,                 !- <none>
    0.17149,                 !- <none>
    0.23974,                 !- <none>
    0.29561,                 !- <none>
    0.29468,                 !- <none>
    0.29397,                 !- <none>
    0.29352,                 !- <none>
    0.29336,                 !- <none>
    0.29352,                 !- <none>
    0.29397,                 !- <none>
    0.29468,                 !- <none>
    0.29561,                 !- <none>
    0.23974,                 !- <none>
    0.17149,                 !- <none>
    0.09816,                 !- <none>
    0.02865,                 !- <none>
    0.01336,                 !- <none>
    0.02194,                 !- <none>
    0.02741,                 !- <none>
    0.02928,                 !- <none>
    0.02741,                 !- <none>
    0.02194,                 !- <none>
    0.01336,                 !- <none>
    0.02865,                 !- <none>
    0.09816,                 !- <none>
    0.17207,                 !- <none>
    0.29519,                 !- <none>
    0.29310,                 !- <none>
    0.29269,                 !- <none>
    0.29253,                 !- <none>
    0.29268,                 !- <none>
    0.29310,                 !- <none>
    0.29507,                 !- <none>
    0.17207,                 !- <none>
    0.01107,                 !- <none>
    0.03657,                 !- <none>
    0.04920,                 !- <none>
    0.05266,                 !- <none>
    0.04949,                 !- <none>
    0.03657,                 !- <none>
    0.01225,                 !- <none>
    0.17338,                 !- <none>
    0.29180,                 !- <none>
    0.29124,                 !- <none>
    0.29124,                 !- <none>
    0.29124,                 !- <none>
    0.29180,                 !- <none>
    0.17338,                 !- <none>
    0.06481,                 !- <none>
    0.07684,                 !- <none>
    0.07688,                 !- <none>
    0.07684,                 !- <none>
    0.06481,                 !- <none>
    0.17086,                 !- <none>
    0.17086,                 !- <none>
    0.19141,                 !- <none>
    0.19923,                 !- <none>
    0.19141,                 !- <none>
    0.17086,                 !- <none>
    0.15034,                 !- <none>
    0.14175,                 !- <none>
    0.15034,                 !- <none>
    0.17086,                 !- <none>
    0.19318,                 !- <none>
    0.21150,                 !- <none>
    0.22326,                 !- <none>
    0.22764,                 !- <none>
    0.22363,                 !- <none>
    0.21150,                 !- <none>
    0.19406,                 !- <none>
    0.17086,                 !- <none>
    0.14840,                 !- <none>
    0.12823,                 !- <none>
    0.11523,                 !- <none>
    0.11037,                 !- <none>
    0.11482,                 !- <none>
    0.12823,                 !- <none>
    0.14743,                 !- <none>
    0.17088,                 !- <none>
    0.19955,                 !- <none>
    0.22392,                 !- <none>
    0.24279,                 !- <none>
    0.25467,                 !- <none>
    0.25876,                 !- <none>
    0.25467,                 !- <none>
    0.24279,                 !- <none>
    0.22392,                 !- <none>
    0.19955,                 !- <none>
    0.17088,                 !- <none>
    0.14143,                 !- <none>
    0.11454,                 !- <none>
    0.09314,                 !- <none>
    0.07941,                 !- <none>
    0.07467,                 !- <none>
    0.07941,                 !- <none>
    0.09314,                 !- <none>
    0.11454,                 !- <none>
    0.14143,                 !- <none>
    0.17091,                 !- <none>
    0.20542,                 !- <none>
    0.23591,                 !- <none>
    0.26107,                 !- <none>
    0.28038,                 !- <none>
    0.29252,                 !- <none>
    0.29666,                 !- <none>
    0.29252,                 !- <none>
    0.28038,                 !- <none>
    0.26107,                 !- <none>
    0.23591,                 !- <none>
    0.20542,                 !- <none>
    0.17091,                 !- <none>
    0.13509,                 !- <none>
    0.10124,                 !- <none>
    0.07217,                 !- <none>
    0.04979,                 !- <none>
    0.03568,                 !- <none>
    0.03087,                 !- <none>
    0.03568,                 !- <none>
    0.04979,                 !- <none>
    0.07217,                 !- <none>
    0.10124,                 !- <none>
    0.13509,                 !- <none>
    0.17102,                 !- <none>
    0.21924,                 !- <none>
    0.26144,                 !- <none>
    0.29718,                 !- <none>
    0.29955,                 !- <none>
    0.29925,                 !- <none>
    0.29914,                 !- <none>
    0.29925,                 !- <none>
    0.29955,                 !- <none>
    0.29718,                 !- <none>
    0.26144,                 !- <none>
    0.21924,                 !- <none>
    0.17102,                 !- <none>
    0.12022,                 !- <none>
    0.07227,                 !- <none>
    0.03088,                 !- <none>
    0.00563,                 !- <none>
    0.00944,                 !- <none>
    0.01074,                 !- <none>
    0.00944,                 !- <none>
    0.00563,                 !- <none>
    0.03088,                 !- <none>
    0.07227,                 !- <none>
    0.12022,                 !- <none>
    0.17128,                 !- <none>
    0.24007,                 !- <none>
    0.29998,                 !- <none>
    0.29906,                 !- <none>
    0.29835,                 !- <none>
    0.29791,                 !- <none>
    0.29776,                 !- <none>
    0.29791,                 !- <none>
    0.29835,                 !- <none>
    0.29906,                 !- <none>
    0.29998,                 !- <none>
    0.24007,                 !- <none>
    0.17128,                 !- <none>
    0.09797,                 !- <none>
    0.02850,                 !- <none>
    0.01313,                 !- <none>
    0.02158,                 !- <none>
    0.02696,                 !- <none>
    0.02881,                 !- <none>
    0.02696,                 !- <none>
    0.02158,                 !- <none>
    0.01313,                 !- <none>
    0.02850,                 !- <none>
    0.09797,                 !- <none>
    0.17186,                 !- <none>
    0.29956,                 !- <none>
    0.29750,                 !- <none>
    0.29709,                 !- <none>
    0.29694,                 !- <none>
    0.29708,                 !- <none>
    0.29750,                 !- <none>
    0.29945,                 !- <none>
    0.17186,                 !- <none>
    0.01085,                 !- <none>
    0.03598,                 !- <none>
    0.04846,                 !- <none>
    0.05189,                 !- <none>
    0.04875,                 !- <none>
    0.03598,                 !- <none>
    0.01201,                 !- <none>
    0.17314,                 !- <none>
    0.29621,                 !- <none>
    0.29567,                 !- <none>
    0.29567,                 !- <none>
    0.29567,                 !- <none>
    0.29621,                 !- <none>
    0.17314,                 !- <none>
    0.06398,                 !- <none>
    0.07612,                 !- <none>
    0.07616,                 !- <none>
    0.07612,                 !- <none>
    0.06398,                 !- <none>
    0.17106,                 !- <none>
    0.17106,                 !- <none>
    0.19162,                 !- <none>
    0.19943,                 !- <none>
    0.19162,                 !- <none>
    0.17106,                 !- <none>
    0.15052,                 !- <none>
    0.14193,                 !- <none>
    0.15052,                 !- <none>
    0.17106,                 !- <none>
    0.19338,                 !- <none>
    0.21170,                 !- <none>
    0.22345,                 !- <none>
    0.22782,                 !- <none>
    0.22381,                 !- <none>
    0.21170,                 !- <none>
    0.19427,                 !- <none>
    0.17106,                 !- <none>
    0.14859,                 !- <none>
    0.12840,                 !- <none>
    0.11539,                 !- <none>
    0.11053,                 !- <none>
    0.11498,                 !- <none>
    0.12840,                 !- <none>
    0.14761,                 !- <none>
    0.17107,                 !- <none>
    0.19975,                 !- <none>
    0.22410,                 !- <none>
    0.24228,                 !- <none>
    0.25336,                 !- <none>
    0.25717,                 !- <none>
    0.25336,                 !- <none>
    0.24228,                 !- <none>
    0.22410,                 !- <none>
    0.19975,                 !- <none>
    0.17107,                 !- <none>
    0.14161,                 !- <none>
    0.11470,                 !- <none>
    0.09329,                 !- <none>
    0.07955,                 !- <none>
    0.07480,                 !- <none>
    0.07955,                 !- <none>
    0.09329,                 !- <none>
    0.11470,                 !- <none>
    0.14161,                 !- <none>
    0.17111,                 !- <none>
    0.20561,                 !- <none>
    0.23586,                 !- <none>
    0.25933,                 !- <none>
    0.27734,                 !- <none>
    0.28866,                 !- <none>
    0.29252,                 !- <none>
    0.28866,                 !- <none>
    0.27734,                 !- <none>
    0.25933,                 !- <none>
    0.23586,                 !- <none>
    0.20561,                 !- <none>
    0.17111,                 !- <none>
    0.13527,                 !- <none>
    0.10140,                 !- <none>
    0.07231,                 !- <none>
    0.04991,                 !- <none>
    0.03579,                 !- <none>
    0.03097,                 !- <none>
    0.03579,                 !- <none>
    0.04991,                 !- <none>
    0.07231,                 !- <none>
    0.10140,                 !- <none>
    0.13527,                 !- <none>
    0.17122,                 !- <none>
    0.21942,                 !- <none>
    0.25967,                 !- <none>
    0.29301,                 !- <none>
    0.29518,                 !- <none>
    0.29487,                 !- <none>
    0.29477,                 !- <none>
    0.29487,                 !- <none>
    0.29518,                 !- <none>
    0.29301,                 !- <none>
    0.25967,                 !- <none>
    0.21942,                 !- <none>
    0.17122,                 !- <none>
    0.12040,                 !- <none>
    0.07241,                 !- <none>
    0.03099,                 !- <none>
    0.00574,                 !- <none>
    0.00961,                 !- <none>
    0.01093,                 !- <none>
    0.00961,                 !- <none>
    0.00574,                 !- <none>
    0.03099,                 !- <none>
    0.07241,                 !- <none>
    0.12040,                 !- <none>
    0.17149,                 !- <none>
    0.23974,                 !- <none>
    0.29561,                 !- <none>
    0.29468,                 !- <none>
    0.29397,                 !- <none>
    0.29352,                 !- <none>
    0.29336,                 !- <none>
    0.29352,                 !- <none>
    0.29397,                 !- <none>
    0.29468,                 !- <none>
    0.29561,                 !- <none>
    0.23974,                 !- <none>
    0.17149,                 !- <none>
    0.09816,                 !- <none>
    0.02865,                 !- <none>
    0.01336,                 !- <none>
    0.02194,                 !- <none>
    0.02741,                 !- <none>
    0.02928,                 !- <none>
    0.02741,                 !- <none>
    0.02194,                 !- <none>
    0.01336,                 !- <none>
    0.02865,                 !- <none>
    0.09816,                 !- <none>
    0.17207,                 !- <none>
    0.29519,                 !- <none>
    0.29310,                 !- <none>
    0.29269,                 !- <none>
    0.29253,                 !- <none>
    0.29268,                 !- <none>
    0.29310,                 !- <none>
    0.29507,                 !- <none>
    0.17207,                 !- <none>
    0.01107,                 !- <none>
    0.03657,                 !- <none>
    0.04920,                 !- <none>
    0.05266,                 !- <none>
    0.04949,                 !- <none>
    0.03657,                 !- <none>
    0.01225,                 !- <none>
    0.17338,                 !- <none>
    0.29180,                 !- <none>
    0.29124,                 !- <none>
    0.29124,                 !- <none>
    0.29124,                 !- <none>
    0.29180,                 !- <none>
    0.17338,                 !- <none>
    0.06481,                 !- <none>
    0.07684,                 !- <none>
    0.07688,                 !- <none>
    0.07684,                 !- <none>
    0.06481,                 !- <none>
    0.17164,                 !- <none>
    0.17164,                 !- <none>
    0.19224,                 !- <none>
    0.20003,                 !- <none>
    0.19224,                 !- <none>
    0.17164,                 !- <none>
    0.15107,                 !- <none>
    0.14246,                 !- <none>
    0.15107,                 !- <none>
    0.17164,                 !- <none>
    0.19400,                 !- <none>
    0.21226,                 !- <none>
    0.22399,                 !- <none>
    0.22836,                 !- <none>
    0.22436,                 !- <none>
    0.21226,                 !- <none>
    0.19488,                 !- <none>
    0.17164,                 !- <none>
    0.14913,                 !- <none>
    0.12891,                 !- <none>
    0.11587,                 !- <none>
    0.11100,                 !- <none>
    0.11546,                 !- <none>
    0.12891,                 !- <none>
    0.14815,                 !- <none>
    0.17165,                 !- <none>
    0.20035,                 !- <none>
    0.22464,                 !- <none>
    0.24078,                 !- <none>
    0.24951,                 !- <none>
    0.25252,                 !- <none>
    0.24951,                 !- <none>
    0.24078,                 !- <none>
    0.22464,                 !- <none>
    0.20035,                 !- <none>
    0.17165,                 !- <none>
    0.14214,                 !- <none>
    0.11518,                 !- <none>
    0.09373,                 !- <none>
    0.07995,                 !- <none>
    0.07520,                 !- <none>
    0.07995,                 !- <none>
    0.09373,                 !- <none>
    0.11518,                 !- <none>
    0.14214,                 !- <none>
    0.17169,                 !- <none>
    0.20620,                 !- <none>
    0.23572,                 !- <none>
    0.25422,                 !- <none>
    0.26842,                 !- <none>
    0.27734,                 !- <none>
    0.28038,                 !- <none>
    0.27734,                 !- <none>
    0.26842,                 !- <none>
    0.25422,                 !- <none>
    0.23572,                 !- <none>
    0.20620,                 !- <none>
    0.17169,                 !- <none>
    0.13579,                 !- <none>
    0.10186,                 !- <none>
    0.07271,                 !- <none>
    0.05026,                 !- <none>
    0.03611,                 !- <none>
    0.03128,                 !- <none>
    0.03611,                 !- <none>
    0.05026,                 !- <none>
    0.07271,                 !- <none>
    0.10186,                 !- <none>
    0.13579,                 !- <none>
    0.17181,                 !- <none>
    0.21998,                 !- <none>
    0.25449,                 !- <none>
    0.28077,                 !- <none>
    0.28237,                 !- <none>
    0.28205,                 !- <none>
    0.28194,                 !- <none>
    0.28205,                 !- <none>
    0.28237,                 !- <none>
    0.28077,                 !- <none>
    0.25449,                 !- <none>
    0.21998,                 !- <none>
    0.17181,                 !- <none>
    0.12091,                 !- <none>
    0.07284,                 !- <none>
    0.03134,                 !- <none>
    0.00608,                 !- <none>
    0.01012,                 !- <none>
    0.01150,                 !- <none>
    0.01012,                 !- <none>
    0.00608,                 !- <none>
    0.03134,                 !- <none>
    0.07284,                 !- <none>
    0.12091,                 !- <none>
    0.17209,                 !- <none>
    0.23878,                 !- <none>
    0.28282,                 !- <none>
    0.28185,                 !- <none>
    0.28110,                 !- <none>
    0.28063,                 !- <none>
    0.28048,                 !- <none>
    0.28063,                 !- <none>
    0.28110,                 !- <none>
    0.28185,                 !- <none>
    0.28282,                 !- <none>
    0.23878,                 !- <none>
    0.17209,                 !- <none>
    0.09870,                 !- <none>
    0.02908,                 !- <none>
    0.01406,                 !- <none>
    0.02301,                 !- <none>
    0.02872,                 !- <none>
    0.03068,                 !- <none>
    0.02872,                 !- <none>
    0.02301,                 !- <none>
    0.01406,                 !- <none>
    0.02908,                 !- <none>
    0.09870,                 !- <none>
    0.17270,                 !- <none>
    0.28237,                 !- <none>
    0.28020,                 !- <none>
    0.27977,                 !- <none>
    0.27961,                 !- <none>
    0.27976,                 !- <none>
    0.28020,                 !- <none>
    0.28225,                 !- <none>
    0.17270,                 !- <none>
    0.01174,                 !- <none>
    0.03830,                 !- <none>
    0.05136,                 !- <none>
    0.05493,                 !- <none>
    0.05166,                 !- <none>
    0.03830,                 !- <none>
    0.01297,                 !- <none>
    0.17406,                 !- <none>
    0.27885,                 !- <none>
    0.27827,                 !- <none>
    0.27827,                 !- <none>
    0.27827,                 !- <none>
    0.27885,                 !- <none>
    0.17406,                 !- <none>
    0.06723,                 !- <none>
    0.07894,                 !- <none>
    0.07898,                 !- <none>
    0.07894,                 !- <none>
    0.06723,                 !- <none>
    0.17256,                 !- <none>
    0.17256,                 !- <none>
    0.19321,                 !- <none>
    0.20098,                 !- <none>
    0.19321,                 !- <none>
    0.17256,                 !- <none>
    0.15193,                 !- <none>
    0.14330,                 !- <none>
    0.15193,                 !- <none>
    0.17256,                 !- <none>
    0.19497,                 !- <none>
    0.21317,                 !- <none>
    0.22485,                 !- <none>
    0.22920,                 !- <none>
    0.22522,                 !- <none>
    0.21317,                 !- <none>
    0.19585,                 !- <none>
    0.17256,                 !- <none>
    0.14999,                 !- <none>
    0.12971,                 !- <none>
    0.11663,                 !- <none>
    0.11174,                 !- <none>
    0.11622,                 !- <none>
    0.12971,                 !- <none>
    0.14901,                 !- <none>
    0.17258,                 !- <none>
    0.20130,                 !- <none>
    0.22550,                 !- <none>
    0.23840,                 !- <none>
    0.24340,                 !- <none>
    0.24512,                 !- <none>
    0.24340,                 !- <none>
    0.23840,                 !- <none>
    0.22550,                 !- <none>
    0.20130,                 !- <none>
    0.17258,                 !- <none>
    0.14298,                 !- <none>
    0.11594,                 !- <none>
    0.09442,                 !- <none>
    0.08060,                 !- <none>
    0.07583,                 !- <none>
    0.08060,                 !- <none>
    0.09442,                 !- <none>
    0.11594,                 !- <none>
    0.14298,                 !- <none>
    0.17262,                 !- <none>
    0.20713,                 !- <none>
    0.23550,                 !- <none>
    0.24609,                 !- <none>
    0.25422,                 !- <none>
    0.25933,                 !- <none>
    0.26107,                 !- <none>
    0.25933,                 !- <none>
    0.25422,                 !- <none>
    0.24609,                 !- <none>
    0.23550,                 !- <none>
    0.20713,                 !- <none>
    0.17262,                 !- <none>
    0.13662,                 !- <none>
    0.10259,                 !- <none>
    0.07335,                 !- <none>
    0.05082,                 !- <none>
    0.03662,                 !- <none>
    0.03176,                 !- <none>
    0.03662,                 !- <none>
    0.05082,                 !- <none>
    0.07335,                 !- <none>
    0.10259,                 !- <none>
    0.13662,                 !- <none>
    0.17274,                 !- <none>
    0.22085,                 !- <none>
    0.24625,                 !- <none>
    0.26129,                 !- <none>
    0.26198,                 !- <none>
    0.26164,                 !- <none>
    0.26152,                 !- <none>
    0.26164,                 !- <none>
    0.26198,                 !- <none>
    0.26129,                 !- <none>
    0.24625,                 !- <none>
    0.22085,                 !- <none>
    0.17274,                 !- <none>
    0.12173,                 !- <none>
    0.07353,                 !- <none>
    0.03188,                 !- <none>
    0.00661,                 !- <none>
    0.01092,                 !- <none>
    0.01240,                 !- <none>
    0.01092,                 !- <none>
    0.00661,                 !- <none>
    0.03188,                 !- <none>
    0.07353,                 !- <none>
    0.12173,                 !- <none>
    0.17304,                 !- <none>
    0.23725,                 !- <none>
    0.26246,                 !- <none>
    0.26143,                 !- <none>
    0.26064,                 !- <none>
    0.26014,                 !- <none>
    0.25997,                 !- <none>
    0.26014,                 !- <none>
    0.26064,                 !- <none>
    0.26143,                 !- <none>
    0.26246,                 !- <none>
    0.23725,                 !- <none>
    0.17304,                 !- <none>
    0.09957,                 !- <none>
    0.02977,                 !- <none>
    0.01517,                 !- <none>
    0.02472,                 !- <none>
    0.03080,                 !- <none>
    0.03289,                 !- <none>
    0.03080,                 !- <none>
    0.02472,                 !- <none>
    0.01517,                 !- <none>
    0.02977,                 !- <none>
    0.09957,                 !- <none>
    0.17369,                 !- <none>
    0.26199,                 !- <none>
    0.25968,                 !- <none>
    0.25923,                 !- <none>
    0.25906,                 !- <none>
    0.25921,                 !- <none>
    0.25968,                 !- <none>
    0.26186,                 !- <none>
    0.17369,                 !- <none>
    0.01280,                 !- <none>
    0.04104,                 !- <none>
    0.05480,                 !- <none>
    0.05853,                 !- <none>
    0.05511,                 !- <none>
    0.04104,                 !- <none>
    0.01410,                 !- <none>
    0.17516,                 !- <none>
    0.25825,                 !- <none>
    0.25764,                 !- <none>
    0.25764,                 !- <none>
    0.25764,                 !- <none>
    0.25825,                 !- <none>
    0.17516,                 !- <none>
    0.07109,                 !- <none>
    0.08229,                 !- <none>
    0.08232,                 !- <none>
    0.08229,                 !- <none>
    0.07109,                 !- <none>
    0.17376,                 !- <none>
    0.17376,                 !- <none>
    0.19449,                 !- <none>
    0.20222,                 !- <none>
    0.19449,                 !- <none>
    0.17376,                 !- <none>
    0.15306,                 !- <none>
    0.14439,                 !- <none>
    0.15306,                 !- <none>
    0.17376,                 !- <none>
    0.19624,                 !- <none>
    0.21435,                 !- <none>
    0.22597,                 !- <none>
    0.23030,                 !- <none>
    0.22634,                 !- <none>
    0.21435,                 !- <none>
    0.19712,                 !- <none>
    0.17376,                 !- <none>
    0.15111,                 !- <none>
    0.13075,                 !- <none>
    0.11762,                 !- <none>
    0.11272,                 !- <none>
    0.11721,                 !- <none>
    0.13075,                 !- <none>
    0.15012,                 !- <none>
    0.17378,                 !- <none>
    0.20253,                 !- <none>
    0.22662,                 !- <none>
    0.23529,                 !- <none>
    0.23543,                 !- <none>
    0.23548,                 !- <none>
    0.23543,                 !- <none>
    0.23529,                 !- <none>
    0.22662,                 !- <none>
    0.20253,                 !- <none>
    0.17378,                 !- <none>
    0.14408,                 !- <none>
    0.11694,                 !- <none>
    0.09532,                 !- <none>
    0.08144,                 !- <none>
    0.07665,                 !- <none>
    0.08144,                 !- <none>
    0.09532,                 !- <none>
    0.11694,                 !- <none>
    0.14408,                 !- <none>
    0.17382,                 !- <none>
    0.20833,                 !- <none>
    0.23522,                 !- <none>
    0.23550,                 !- <none>
    0.23572,                 !- <none>
    0.23586,                 !- <none>
    0.23591,                 !- <none>
    0.23586,                 !- <none>
    0.23572,                 !- <none>
    0.23550,                 !- <none>
    0.23522,                 !- <none>
    0.20833,                 !- <none>
    0.17382,                 !- <none>
    0.13770,                 !- <none>
    0.10355,                 !- <none>
    0.07418,                 !- <none>
    0.05155,                 !- <none>
    0.03727,                 !- <none>
    0.03240,                 !- <none>
    0.03727,                 !- <none>
    0.05155,                 !- <none>
    0.07418,                 !- <none>
    0.10355,                 !- <none>
    0.13770,                 !- <none>
    0.17396,                 !- <none>
    0.22199,                 !- <none>
    0.23551,                 !- <none>
    0.23591,                 !- <none>
    0.23542,                 !- <none>
    0.23505,                 !- <none>
    0.23493,                 !- <none>
    0.23505,                 !- <none>
    0.23542,                 !- <none>
    0.23591,                 !- <none>
    0.23551,                 !- <none>
    0.22199,                 !- <none>
    0.17396,                 !- <none>
    0.12280,                 !- <none>
    0.07443,                 !- <none>
    0.03260,                 !- <none>
    0.00731,                 !- <none>
    0.01197,                 !- <none>
    0.01357,                 !- <none>
    0.01197,                 !- <none>
    0.00731,                 !- <none>
    0.03260,                 !- <none>
    0.07443,                 !- <none>
    0.12280,                 !- <none>
    0.17428,                 !- <none>
    0.23526,                 !- <none>
    0.23593,                 !- <none>
    0.23482,                 !- <none>
    0.23397,                 !- <none>
    0.23344,                 !- <none>
    0.23325,                 !- <none>
    0.23344,                 !- <none>
    0.23397,                 !- <none>
    0.23482,                 !- <none>
    0.23593,                 !- <none>
    0.23526,                 !- <none>
    0.17428,                 !- <none>
    0.10069,                 !- <none>
    0.03067,                 !- <none>
    0.01662,                 !- <none>
    0.02694,                 !- <none>
    0.03352,                 !- <none>
    0.03578,                 !- <none>
    0.03352,                 !- <none>
    0.02694,                 !- <none>
    0.01662,                 !- <none>
    0.03067,                 !- <none>
    0.10069,                 !- <none>
    0.17499,                 !- <none>
    0.23543,                 !- <none>
    0.23294,                 !- <none>
    0.23245,                 !- <none>
    0.23227,                 !- <none>
    0.23244,                 !- <none>
    0.23294,                 !- <none>
    0.23529,                 !- <none>
    0.17499,                 !- <none>
    0.01418,                 !- <none>
    0.04462,                 !- <none>
    0.05928,                 !- <none>
    0.06322,                 !- <none>
    0.05961,                 !- <none>
    0.04462,                 !- <none>
    0.01558,                 !- <none>
    0.17658,                 !- <none>
    0.23140,                 !- <none>
    0.23075,                 !- <none>
    0.23075,                 !- <none>
    0.23075,                 !- <none>
    0.23140,                 !- <none>
    0.17658,                 !- <none>
    0.07611,                 !- <none>
    0.08665,                 !- <none>
    0.08668,                 !- <none>
    0.08665,                 !- <none>
    0.07611,                 !- <none>
    0.17566,                 !- <none>
    0.17566,                 !- <none>
    0.19574,                 !- <none>
    0.19816,                 !- <none>
    0.19574,                 !- <none>
    0.17566,                 !- <none>
    0.15486,                 !- <none>
    0.14616,                 !- <none>
    0.15486,                 !- <none>
    0.17566,                 !- <none>
    0.19629,                 !- <none>
    0.20196,                 !- <none>
    0.20561,                 !- <none>
    0.20697,                 !- <none>
    0.20572,                 !- <none>
    0.20196,                 !- <none>
    0.19656,                 !- <none>
    0.17566,                 !- <none>
    0.15290,                 !- <none>
    0.13247,                 !- <none>
    0.11930,                 !- <none>
    0.11438,                 !- <none>
    0.11888,                 !- <none>
    0.13247,                 !- <none>
    0.15192,                 !- <none>
    0.17568,                 !- <none>
    0.19826,                 !- <none>
    0.20581,                 !- <none>
    0.20800,                 !- <none>
    0.20743,                 !- <none>
    0.20724,                 !- <none>
    0.20743,                 !- <none>
    0.20800,                 !- <none>
    0.20581,                 !- <none>
    0.19826,                 !- <none>
    0.17568,                 !- <none>
    0.14585,                 !- <none>
    0.11862,                 !- <none>
    0.09693,                 !- <none>
    0.08300,                 !- <none>
    0.07819,                 !- <none>
    0.08300,                 !- <none>
    0.09693,                 !- <none>
    0.11862,                 !- <none>
    0.14585,                 !- <none>
    0.17573,                 !- <none>
    0.20008,                 !- <none>
    0.20833,                 !- <none>
    0.20713,                 !- <none>
    0.20620,                 !- <none>
    0.20561,                 !- <none>
    0.20542,                 !- <none>
    0.20561,                 !- <none>
    0.20620,                 !- <none>
    0.20713,                 !- <none>
    0.20833,                 !- <none>
    0.20008,                 !- <none>
    0.17573,                 !- <none>
    0.13947,                 !- <none>
    0.10523,                 !- <none>
    0.07576,                 !- <none>
    0.05304,                 !- <none>
    0.03872,                 !- <none>
    0.03383,                 !- <none>
    0.03872,                 !- <none>
    0.05304,                 !- <none>
    0.07576,                 !- <none>
    0.10523,                 !- <none>
    0.13947,                 !- <none>
    0.17588,                 !- <none>
    0.20436,                 !- <none>
    0.20711,                 !- <none>
    0.20539,                 !- <none>
    0.20468,                 !- <none>
    0.20427,                 !- <none>
    0.20413,                 !- <none>
    0.20427,                 !- <none>
    0.20468,                 !- <none>
    0.20539,                 !- <none>
    0.20711,                 !- <none>
    0.20436,                 !- <none>
    0.17588,                 !- <none>
    0.12462,                 !- <none>
    0.07615,                 !- <none>
    0.03423,                 !- <none>
    0.00904,                 !- <none>
    0.01431,                 !- <none>
    0.01612,                 !- <none>
    0.01431,                 !- <none>
    0.00904,                 !- <none>
    0.03423,                 !- <none>
    0.07615,                 !- <none>
    0.12462,                 !- <none>
    0.17626,                 !- <none>
    0.20813,                 !- <none>
    0.20524,                 !- <none>
    0.20402,                 !- <none>
    0.20308,                 !- <none>
    0.20249,                 !- <none>
    0.20229,                 !- <none>
    0.20249,                 !- <none>
    0.20308,                 !- <none>
    0.20402,                 !- <none>
    0.20524,                 !- <none>
    0.20813,                 !- <none>
    0.17626,                 !- <none>
    0.10277,                 !- <none>
    0.03281,                 !- <none>
    0.01980,                 !- <none>
    0.03139,                 !- <none>
    0.03878,                 !- <none>
    0.04132,                 !- <none>
    0.03878,                 !- <none>
    0.03139,                 !- <none>
    0.01980,                 !- <none>
    0.03281,                 !- <none>
    0.10277,                 !- <none>
    0.17707,                 !- <none>
    0.20469,                 !- <none>
    0.20194,                 !- <none>
    0.20141,                 !- <none>
    0.20121,                 !- <none>
    0.20140,                 !- <none>
    0.20194,                 !- <none>
    0.20453,                 !- <none>
    0.17707,                 !- <none>
    0.01770,                 !- <none>
    0.05134,                 !- <none>
    0.06609,                 !- <none>
    0.06999,                 !- <none>
    0.06642,                 !- <none>
    0.05134,                 !- <none>
    0.01926,                 !- <none>
    0.17889,                 !- <none>
    0.20026,                 !- <none>
    0.19954,                 !- <none>
    0.19954,                 !- <none>
    0.19954,                 !- <none>
    0.20026,                 !- <none>
    0.17889,                 !- <none>
    0.08157,                 !- <none>
    0.08933,                 !- <none>
    0.08935,                 !- <none>
    0.08933,                 !- <none>
    0.08157,                 !- <none>
    0.15910,                 !- <none>
    0.15910,                 !- <none>
    0.17680,                 !- <none>
    0.17629,                 !- <none>
    0.17680,                 !- <none>
    0.15910,                 !- <none>
    0.14038,                 !- <none>
    0.13255,                 !- <none>
    0.14038,                 !- <none>
    0.15910,                 !- <none>
    0.17668,                 !- <none>
    0.17549,                 !- <none>
    0.17472,                 !- <none>
    0.17444,                 !- <none>
    0.17470,                 !- <none>
    0.17549,                 !- <none>
    0.17662,                 !- <none>
    0.15910,                 !- <none>
    0.13862,                 !- <none>
    0.12023,                 !- <none>
    0.10838,                 !- <none>
    0.10396,                 !- <none>
    0.10801,                 !- <none>
    0.12023,                 !- <none>
    0.13773,                 !- <none>
    0.15912,                 !- <none>
    0.17627,                 !- <none>
    0.17468,                 !- <none>
    0.17362,                 !- <none>
    0.17305,                 !- <none>
    0.17285,                 !- <none>
    0.17305,                 !- <none>
    0.17362,                 !- <none>
    0.17468,                 !- <none>
    0.17627,                 !- <none>
    0.15912,                 !- <none>
    0.13228,                 !- <none>
    0.10779,                 !- <none>
    0.08828,                 !- <none>
    0.07574,                 !- <none>
    0.07141,                 !- <none>
    0.07574,                 !- <none>
    0.08828,                 !- <none>
    0.10779,                 !- <none>
    0.13228,                 !- <none>
    0.15917,                 !- <none>
    0.17588,                 !- <none>
    0.17396,                 !- <none>
    0.17274,                 !- <none>
    0.17181,                 !- <none>
    0.17122,                 !- <none>
    0.17102,                 !- <none>
    0.17122,                 !- <none>
    0.17181,                 !- <none>
    0.17274,                 !- <none>
    0.17396,                 !- <none>
    0.17588,                 !- <none>
    0.15917,                 !- <none>
    0.12656,                 !- <none>
    0.09578,                 !- <none>
    0.06927,                 !- <none>
    0.04885,                 !- <none>
    0.03597,                 !- <none>
    0.03157,                 !- <none>
    0.03597,                 !- <none>
    0.04885,                 !- <none>
    0.06927,                 !- <none>
    0.09578,                 !- <none>
    0.12656,                 !- <none>
    0.24923,                 !- <none>
    0.17499,                 !- <none>
    0.17272,                 !- <none>
    0.17099,                 !- <none>
    0.17029,                 !- <none>
    0.16988,                 !- <none>
    0.16975,                 !- <none>
    0.16988,                 !- <none>
    0.17029,                 !- <none>
    0.17099,                 !- <none>
    0.17272,                 !- <none>
    0.17499,                 !- <none>
    0.15932,                 !- <none>
    0.11328,                 !- <none>
    0.06976,                 !- <none>
    0.03210,                 !- <none>
    0.00962,                 !- <none>
    0.01494,                 !- <none>
    0.01675,                 !- <none>
    0.01494,                 !- <none>
    0.00962,                 !- <none>
    0.03210,                 !- <none>
    0.06976,                 !- <none>
    0.11328,                 !- <none>
    0.15970,                 !- <none>
    0.17376,                 !- <none>
    0.17085,                 !- <none>
    0.16963,                 !- <none>
    0.16871,                 !- <none>
    0.16812,                 !- <none>
    0.16792,                 !- <none>
    0.16812,                 !- <none>
    0.16871,                 !- <none>
    0.16963,                 !- <none>
    0.17085,                 !- <none>
    0.17376,                 !- <none>
    0.15970,                 !- <none>
    0.09392,                 !- <none>
    0.03128,                 !- <none>
    0.02062,                 !- <none>
    0.03224,                 !- <none>
    0.03963,                 !- <none>
    0.04217,                 !- <none>
    0.03963,                 !- <none>
    0.03224,                 !- <none>
    0.02062,                 !- <none>
    0.03128,                 !- <none>
    0.09392,                 !- <none>
    0.16053,                 !- <none>
    0.17029,                 !- <none>
    0.16758,                 !- <none>
    0.16706,                 !- <none>
    0.16686,                 !- <none>
    0.16704,                 !- <none>
    0.16758,                 !- <none>
    0.17015,                 !- <none>
    0.16053,                 !- <none>
    0.01896,                 !- <none>
    0.05228,                 !- <none>
    0.06583,                 !- <none>
    0.06931,                 !- <none>
    0.06613,                 !- <none>
    0.05228,                 !- <none>
    0.02050,                 !- <none>
    0.16237,                 !- <none>
    0.16593,                 !- <none>
    0.16522,                 !- <none>
    0.16522,                 !- <none>
    0.16522,                 !- <none>
    0.16593,                 !- <none>
    0.16237,                 !- <none>
    0.07905,                 !- <none>
    0.08465,                 !- <none>
    0.08467,                 !- <none>
    0.08465,                 !- <none>
    0.07905,                 !- <none>
    0.11308,                 !- <none>
    0.11308,                 !- <none>
    0.12548,                 !- <none>
    0.12500,                 !- <none>
    0.12548,                 !- <none>
    0.11308,                 !- <none>
    0.09998,                 !- <none>
    0.09451,                 !- <none>
    0.09998,                 !- <none>
    0.11308,                 !- <none>
    0.12537,                 !- <none>
    0.12424,                 !- <none>
    0.12352,                 !- <none>
    0.12325,                 !- <none>
    0.12350,                 !- <none>
    0.12424,                 !- <none>
    0.12532,                 !- <none>
    0.11308,                 !- <none>
    0.09875,                 !- <none>
    0.08591,                 !- <none>
    0.07766,                 !- <none>
    0.07458,                 !- <none>
    0.07740,                 !- <none>
    0.08591,                 !- <none>
    0.09813,                 !- <none>
    0.11309,                 !- <none>
    0.12498,                 !- <none>
    0.12348,                 !- <none>
    0.12251,                 !- <none>
    0.12201,                 !- <none>
    0.12183,                 !- <none>
    0.12201,                 !- <none>
    0.12251,                 !- <none>
    0.12348,                 !- <none>
    0.12498,                 !- <none>
    0.11309,                 !- <none>
    0.09433,                 !- <none>
    0.07725,                 !- <none>
    0.06365,                 !- <none>
    0.05488,                 !- <none>
    0.05186,                 !- <none>
    0.05488,                 !- <none>
    0.06365,                 !- <none>
    0.07725,                 !- <none>
    0.09433,                 !- <none>
    0.11314,                 !- <none>
    0.12462,                 !- <none>
    0.12280,                 !- <none>
    0.12173,                 !- <none>
    0.12091,                 !- <none>
    0.12040,                 !- <none>
    0.12022,                 !- <none>
    0.12040,                 !- <none>
    0.12091,                 !- <none>
    0.12173,                 !- <none>
    0.12280,                 !- <none>
    0.12462,                 !- <none>
    0.11314,                 !- <none>
    0.09038,                 !- <none>
    0.06896,                 !- <none>
    0.05045,                 !- <none>
    0.03619,                 !- <none>
    0.02720,                 !- <none>
    0.02413,                 !- <none>
    0.02720,                 !- <none>
    0.03619,                 !- <none>
    0.05045,                 !- <none>
    0.06896,                 !- <none>
    0.09038,                 !- <none>
    0.11328,                 !- <none>
    0.12377,                 !- <none>
    0.12172,                 !- <none>
    0.12020,                 !- <none>
    0.11960,                 !- <none>
    0.11926,                 !- <none>
    0.11914,                 !- <none>
    0.11926,                 !- <none>
    0.11960,                 !- <none>
    0.12020,                 !- <none>
    0.12172,                 !- <none>
    0.12377,                 !- <none>
    0.11328,                 !- <none>
    0.08126,                 !- <none>
    0.05103,                 !- <none>
    0.02482,                 !- <none>
    0.00944,                 !- <none>
    0.01410,                 !- <none>
    0.01570,                 !- <none>
    0.01410,                 !- <none>
    0.00944,                 !- <none>
    0.02482,                 !- <none>
    0.05103,                 !- <none>
    0.08126,                 !- <none>
    0.11362,                 !- <none>
    0.12263,                 !- <none>
    0.12007,                 !- <none>
    0.11905,                 !- <none>
    0.11826,                 !- <none>
    0.11777,                 !- <none>
    0.11760,                 !- <none>
    0.11777,                 !- <none>
    0.11826,                 !- <none>
    0.11905,                 !- <none>
    0.12007,                 !- <none>
    0.12263,                 !- <none>
    0.11362,                 !- <none>
    0.06831,                 !- <none>
    0.02506,                 !- <none>
    0.01939,                 !- <none>
    0.02949,                 !- <none>
    0.03590,                 !- <none>
    0.03810,                 !- <none>
    0.03590,                 !- <none>
    0.02949,                 !- <none>
    0.01939,                 !- <none>
    0.02506,                 !- <none>
    0.06831,                 !- <none>
    0.11435,                 !- <none>
    0.11960,                 !- <none>
    0.11732,                 !- <none>
    0.11688,                 !- <none>
    0.11672,                 !- <none>
    0.11687,                 !- <none>
    0.11732,                 !- <none>
    0.11948,                 !- <none>
    0.11435,                 !- <none>
    0.01878,                 !- <none>
    0.04700,                 !- <none>
    0.05671,                 !- <none>
    0.05876,                 !- <none>
    0.05688,                 !- <none>
    0.04700,                 !- <none>
    0.02009,                 !- <none>
    0.11600,                 !- <none>
    0.11594,                 !- <none>
    0.11536,                 !- <none>
    0.11536,                 !- <none>
    0.11536,                 !- <none>
    0.11594,                 !- <none>
    0.11600,                 !- <none>
    0.06366,                 !- <none>
    0.06230,                 !- <none>
    0.06230,                 !- <none>
    0.06230,                 !- <none>
    0.06366,                 !- <none>
    0.06958,                 !- <none>
    0.06958,                 !- <none>
    0.07698,                 !- <none>
    0.07652,                 !- <none>
    0.07698,                 !- <none>
    0.06958,                 !- <none>
    0.06179,                 !- <none>
    0.05855,                 !- <none>
    0.06179,                 !- <none>
    0.06958,                 !- <none>
    0.07688,                 !- <none>
    0.07579,                 !- <none>
    0.07510,                 !- <none>
    0.07484,                 !- <none>
    0.07507,                 !- <none>
    0.07579,                 !- <none>
    0.07683,                 !- <none>
    0.06958,                 !- <none>
    0.06106,                 !- <none>
    0.05348,                 !- <none>
    0.04863,                 !- <none>
    0.04683,                 !- <none>
    0.04848,                 !- <none>
    0.05348,                 !- <none>
    0.06069,                 !- <none>
    0.06960,                 !- <none>
    0.07650,                 !- <none>
    0.07506,                 !- <none>
    0.07418,                 !- <none>
    0.07376,                 !- <none>
    0.07361,                 !- <none>
    0.07376,                 !- <none>
    0.07418,                 !- <none>
    0.07506,                 !- <none>
    0.07650,                 !- <none>
    0.06960,                 !- <none>
    0.05846,                 !- <none>
    0.04842,                 !- <none>
    0.04046,                 !- <none>
    0.03533,                 !- <none>
    0.03356,                 !- <none>
    0.03533,                 !- <none>
    0.04046,                 !- <none>
    0.04842,                 !- <none>
    0.05846,                 !- <none>
    0.06964,                 !- <none>
    0.07615,                 !- <none>
    0.07443,                 !- <none>
    0.07353,                 !- <none>
    0.07284,                 !- <none>
    0.07241,                 !- <none>
    0.07227,                 !- <none>
    0.07241,                 !- <none>
    0.07284,                 !- <none>
    0.07353,                 !- <none>
    0.07443,                 !- <none>
    0.07615,                 !- <none>
    0.06964,                 !- <none>
    0.05617,                 !- <none>
    0.04366,                 !- <none>
    0.03287,                 !- <none>
    0.02460,                 !- <none>
    0.01941,                 !- <none>
    0.01764,                 !- <none>
    0.01941,                 !- <none>
    0.02460,                 !- <none>
    0.03287,                 !- <none>
    0.04366,                 !- <none>
    0.05617,                 !- <none>
    0.06976,                 !- <none>
    0.07533,                 !- <none>
    0.07352,                 !- <none>
    0.07225,                 !- <none>
    0.07177,                 !- <none>
    0.07151,                 !- <none>
    0.07142,                 !- <none>
    0.07151,                 !- <none>
    0.07177,                 !- <none>
    0.07225,                 !- <none>
    0.07352,                 !- <none>
    0.07533,                 !- <none>
    0.06976,                 !- <none>
    0.05103,                 !- <none>
    0.03358,                 !- <none>
    0.01858,                 !- <none>
    0.01000,                 !- <none>
    0.01392,                 !- <none>
    0.01526,                 !- <none>
    0.01392,                 !- <none>
    0.01000,                 !- <none>
    0.01858,                 !- <none>
    0.03358,                 !- <none>
    0.05103,                 !- <none>
    0.07005,                 !- <none>
    0.07428,                 !- <none>
    0.07214,                 !- <none>
    0.07135,                 !- <none>
    0.07075,                 !- <none>
    0.07037,                 !- <none>
    0.07024,                 !- <none>
    0.07037,                 !- <none>
    0.07075,                 !- <none>
    0.07135,                 !- <none>
    0.07214,                 !- <none>
    0.07428,                 !- <none>
    0.07005,                 !- <none>
    0.04424,                 !- <none>
    0.02013,                 !- <none>
    0.01900,                 !- <none>
    0.02728,                 !- <none>
    0.03253,                 !- <none>
    0.03432,                 !- <none>
    0.03253,                 !- <none>
    0.02728,                 !- <none>
    0.01900,                 !- <none>
    0.02013,                 !- <none>
    0.04424,                 !- <none>
    0.07070,                 !- <none>
    0.07178,                 !- <none>
    0.07002,                 !- <none>
    0.06970,                 !- <none>
    0.06957,                 !- <none>
    0.06969,                 !- <none>
    0.07002,                 !- <none>
    0.07168,                 !- <none>
    0.07070,                 !- <none>
    0.02026,                 !- <none>
    0.04188,                 !- <none>
    0.04587,                 !- <none>
    0.04566,                 !- <none>
    0.04585,                 !- <none>
    0.04188,                 !- <none>
    0.02127,                 !- <none>
    0.07215,                 !- <none>
    0.06899,                 !- <none>
    0.06855,                 !- <none>
    0.06855,                 !- <none>
    0.06855,                 !- <none>
    0.06899,                 !- <none>
    0.07215,                 !- <none>
    0.04156,                 !- <none>
    0.03648,                 !- <none>
    0.03647,                 !- <none>
    0.03648,                 !- <none>
    0.04156,                 !- <none>
    0.03195,                 !- <none>
    0.03195,                 !- <none>
    0.03503,                 !- <none>
    0.03458,                 !- <none>
    0.03503,                 !- <none>
    0.03195,                 !- <none>
    0.02874,                 !- <none>
    0.02743,                 !- <none>
    0.02874,                 !- <none>
    0.03195,                 !- <none>
    0.03493,                 !- <none>
    0.03389,                 !- <none>
    0.03322,                 !- <none>
    0.03297,                 !- <none>
    0.03320,                 !- <none>
    0.03389,                 !- <none>
    0.03488,                 !- <none>
    0.03195,                 !- <none>
    0.02845,                 !- <none>
    0.02540,                 !- <none>
    0.02349,                 !- <none>
    0.02278,                 !- <none>
    0.02343,                 !- <none>
    0.02540,                 !- <none>
    0.02830,                 !- <none>
    0.03196,                 !- <none>
    0.03456,                 !- <none>
    0.03318,                 !- <none>
    0.03240,                 !- <none>
    0.03206,                 !- <none>
    0.03195,                 !- <none>
    0.03206,                 !- <none>
    0.03240,                 !- <none>
    0.03318,                 !- <none>
    0.03456,                 !- <none>
    0.03196,                 !- <none>
    0.02741,                 !- <none>
    0.02343,                 !- <none>
    0.02037,                 !- <none>
    0.01845,                 !- <none>
    0.01780,                 !- <none>
    0.01845,                 !- <none>
    0.02037,                 !- <none>
    0.02343,                 !- <none>
    0.02741,                 !- <none>
    0.03200,                 !- <none>
    0.03423,                 !- <none>
    0.03260,                 !- <none>
    0.03188,                 !- <none>
    0.03134,                 !- <none>
    0.03099,                 !- <none>
    0.03088,                 !- <none>
    0.03099,                 !- <none>
    0.03134,                 !- <none>
    0.03188,                 !- <none>
    0.03260,                 !- <none>
    0.03423,                 !- <none>
    0.03200,                 !- <none>
    0.02657,                 !- <none>
    0.02172,                 !- <none>
    0.01775,                 !- <none>
    0.01482,                 !- <none>
    0.01303,                 !- <none>
    0.01243,                 !- <none>
    0.01303,                 !- <none>
    0.01482,                 !- <none>
    0.01775,                 !- <none>
    0.02172,                 !- <none>
    0.02657,                 !- <none>
    0.03210,                 !- <none>
    0.03345,                 !- <none>
    0.03187,                 !- <none>
    0.03086,                 !- <none>
    0.03052,                 !- <none>
    0.03033,                 !- <none>
    0.03027,                 !- <none>
    0.03033,                 !- <none>
    0.03052,                 !- <none>
    0.03086,                 !- <none>
    0.03187,                 !- <none>
    0.03345,                 !- <none>
    0.03210,                 !- <none>
    0.02482,                 !- <none>
    0.01858,                 !- <none>
    0.01367,                 !- <none>
    0.01107,                 !- <none>
    0.01428,                 !- <none>
    0.01537,                 !- <none>
    0.01428,                 !- <none>
    0.01107,                 !- <none>
    0.01367,                 !- <none>
    0.01858,                 !- <none>
    0.02482,                 !- <none>
    0.03236,                 !- <none>
    0.03248,                 !- <none>
    0.03078,                 !- <none>
    0.03022,                 !- <none>
    0.02979,                 !- <none>
    0.02952,                 !- <none>
    0.02943,                 !- <none>
    0.02952,                 !- <none>
    0.02979,                 !- <none>
    0.03022,                 !- <none>
    0.03078,                 !- <none>
    0.03248,                 !- <none>
    0.03236,                 !- <none>
    0.02335,                 !- <none>
    0.01659,                 !- <none>
    0.01930,                 !- <none>
    0.02579,                 !- <none>
    0.02989,                 !- <none>
    0.03129,                 !- <none>
    0.02989,                 !- <none>
    0.02579,                 !- <none>
    0.01930,                 !- <none>
    0.01659,                 !- <none>
    0.02335,                 !- <none>
    0.03293,                 !- <none>
    0.03052,                 !- <none>
    0.02928,                 !- <none>
    0.02905,                 !- <none>
    0.02897,                 !- <none>
    0.02904,                 !- <none>
    0.02928,                 !- <none>
    0.03045,                 !- <none>
    0.03293,                 !- <none>
    0.02281,                 !- <none>
    0.03759,                 !- <none>
    0.03518,                 !- <none>
    0.03236,                 !- <none>
    0.03495,                 !- <none>
    0.03759,                 !- <none>
    0.02352,                 !- <none>
    0.03420,                 !- <none>
    0.02857,                 !- <none>
    0.02827,                 !- <none>
    0.02827,                 !- <none>
    0.02827,                 !- <none>
    0.02857,                 !- <none>
    0.03420,                 !- <none>
    0.01735,                 !- <none>
    0.01744,                 !- <none>
    0.01744,                 !- <none>
    0.01744,                 !- <none>
    0.01735,                 !- <none>
    0.00946,                 !- <none>
    0.00946,                 !- <none>
    0.00988,                 !- <none>
    0.00941,                 !- <none>
    0.00988,                 !- <none>
    0.00946,                 !- <none>
    0.00909,                 !- <none>
    0.00896,                 !- <none>
    0.00909,                 !- <none>
    0.00947,                 !- <none>
    0.00978,                 !- <none>
    0.00867,                 !- <none>
    0.00796,                 !- <none>
    0.00770,                 !- <none>
    0.00794,                 !- <none>
    0.00867,                 !- <none>
    0.00972,                 !- <none>
    0.00947,                 !- <none>
    0.00906,                 !- <none>
    0.00880,                 !- <none>
    0.00868,                 !- <none>
    0.00865,                 !- <none>
    0.00868,                 !- <none>
    0.00880,                 !- <none>
    0.00905,                 !- <none>
    0.00948,                 !- <none>
    0.00939,                 !- <none>
    0.00792,                 !- <none>
    0.00712,                 !- <none>
    0.00679,                 !- <none>
    0.00668,                 !- <none>
    0.00679,                 !- <none>
    0.00712,                 !- <none>
    0.00792,                 !- <none>
    0.00939,                 !- <none>
    0.00948,                 !- <none>
    0.00899,                 !- <none>
    0.00873,                 !- <none>
    0.00865,                 !- <none>
    0.00866,                 !- <none>
    0.00868,                 !- <none>
    0.00866,                 !- <none>
    0.00865,                 !- <none>
    0.00873,                 !- <none>
    0.00899,                 !- <none>
    0.00952,                 !- <none>
    0.00904,                 !- <none>
    0.00731,                 !- <none>
    0.00661,                 !- <none>
    0.00608,                 !- <none>
    0.00574,                 !- <none>
    0.00563,                 !- <none>
    0.00574,                 !- <none>
    0.00608,                 !- <none>
    0.00661,                 !- <none>
    0.00731,                 !- <none>
    0.00904,                 !- <none>
    0.00952,                 !- <none>
    0.00904,                 !- <none>
    0.00890,                 !- <none>
    0.00903,                 !- <none>
    0.00928,                 !- <none>
    0.00951,                 !- <none>
    0.00960,                 !- <none>
    0.00951,                 !- <none>
    0.00928,                 !- <none>
    0.00903,                 !- <none>
    0.00890,                 !- <none>
    0.00904,                 !- <none>
    0.00962,                 !- <none>
    0.00820,                 !- <none>
    0.00660,                 !- <none>
    0.00561,                 !- <none>
    0.00529,                 !- <none>
    0.00512,                 !- <none>
    0.00506,                 !- <none>
    0.00512,                 !- <none>
    0.00529,                 !- <none>
    0.00561,                 !- <none>
    0.00660,                 !- <none>
    0.00820,                 !- <none>
    0.00962,                 !- <none>
    0.00944,                 !- <none>
    0.01000,                 !- <none>
    0.01107,                 !- <none>
    0.01237,                 !- <none>
    0.01568,                 !- <none>
    0.01681,                 !- <none>
    0.01568,                 !- <none>
    0.01237,                 !- <none>
    0.01107,                 !- <none>
    0.01000,                 !- <none>
    0.00944,                 !- <none>
    0.00989,                 !- <none>
    0.00719,                 !- <none>
    0.00553,                 !- <none>
    0.00502,                 !- <none>
    0.00462,                 !- <none>
    0.00437,                 !- <none>
    0.00429,                 !- <none>
    0.00437,                 !- <none>
    0.00462,                 !- <none>
    0.00502,                 !- <none>
    0.00553,                 !- <none>
    0.00719,                 !- <none>
    0.00989,                 !- <none>
    0.01138,                 !- <none>
    0.01493,                 !- <none>
    0.02121,                 !- <none>
    0.02772,                 !- <none>
    0.03174,                 !- <none>
    0.03309,                 !- <none>
    0.03174,                 !- <none>
    0.02772,                 !- <none>
    0.02121,                 !- <none>
    0.01493,                 !- <none>
    0.01138,                 !- <none>
    0.01048,                 !- <none>
    0.00530,                 !- <none>
    0.00415,                 !- <none>
    0.00395,                 !- <none>
    0.00387,                 !- <none>
    0.00394,                 !- <none>
    0.00415,                 !- <none>
    0.00523,                 !- <none>
    0.01048,                 !- <none>
    0.02561,                 !- <none>
    0.03938,                 !- <none>
    0.03264,                 !- <none>
    0.02783,                 !- <none>
    0.03224,                 !- <none>
    0.03938,                 !- <none>
    0.02634,                 !- <none>
    0.01179,                 !- <none>
    0.00351,                 !- <none>
    0.00323,                 !- <none>
    0.00323,                 !- <none>
    0.00323,                 !- <none>
    0.00351,                 !- <none>
    0.01179,                 !- <none>
    0.01138,                 !- <none>
    0.01130,                 !- <none>
    0.01130,                 !- <none>
    0.01130,                 !- <none>
    0.01138,                 !- <none>
    0.01471,                 !- <none>
    0.01471,                 !- <none>
    0.01545,                 !- <none>
    0.01481,                 !- <none>
    0.01545,                 !- <none>
    0.01471,                 !- <none>
    0.01402,                 !- <none>
    0.01374,                 !- <none>
    0.01402,                 !- <none>
    0.01471,                 !- <none>
    0.01531,                 !- <none>
    0.01382,                 !- <none>
    0.01287,                 !- <none>
    0.01251,                 !- <none>
    0.01284,                 !- <none>
    0.01382,                 !- <none>
    0.01523,                 !- <none>
    0.01471,                 !- <none>
    0.01396,                 !- <none>
    0.01335,                 !- <none>
    0.01300,                 !- <none>
    0.01288,                 !- <none>
    0.01299,                 !- <none>
    0.01335,                 !- <none>
    0.01393,                 !- <none>
    0.01473,                 !- <none>
    0.01479,                 !- <none>
    0.01281,                 !- <none>
    0.01169,                 !- <none>
    0.01119,                 !- <none>
    0.01102,                 !- <none>
    0.01119,                 !- <none>
    0.01169,                 !- <none>
    0.01281,                 !- <none>
    0.01479,                 !- <none>
    0.01473,                 !- <none>
    0.01378,                 !- <none>
    0.01306,                 !- <none>
    0.01259,                 !- <none>
    0.01234,                 !- <none>
    0.01227,                 !- <none>
    0.01234,                 !- <none>
    0.01259,                 !- <none>
    0.01306,                 !- <none>
    0.01378,                 !- <none>
    0.01478,                 !- <none>
    0.01431,                 !- <none>
    0.01197,                 !- <none>
    0.01092,                 !- <none>
    0.01012,                 !- <none>
    0.00961,                 !- <none>
    0.00944,                 !- <none>
    0.00961,                 !- <none>
    0.01012,                 !- <none>
    0.01092,                 !- <none>
    0.01197,                 !- <none>
    0.01431,                 !- <none>
    0.01478,                 !- <none>
    0.01378,                 !- <none>
    0.01307,                 !- <none>
    0.01267,                 !- <none>
    0.01251,                 !- <none>
    0.01246,                 !- <none>
    0.01245,                 !- <none>
    0.01246,                 !- <none>
    0.01251,                 !- <none>
    0.01267,                 !- <none>
    0.01307,                 !- <none>
    0.01378,                 !- <none>
    0.01494,                 !- <none>
    0.01319,                 !- <none>
    0.01091,                 !- <none>
    0.00941,                 !- <none>
    0.00889,                 !- <none>
    0.00861,                 !- <none>
    0.00851,                 !- <none>
    0.00861,                 !- <none>
    0.00889,                 !- <none>
    0.00941,                 !- <none>
    0.01091,                 !- <none>
    0.01319,                 !- <none>
    0.01494,                 !- <none>
    0.01410,                 !- <none>
    0.01392,                 !- <none>
    0.01428,                 !- <none>
    0.01568,                 !- <none>
    0.02065,                 !- <none>
    0.02234,                 !- <none>
    0.02065,                 !- <none>
    0.01568,                 !- <none>
    0.01428,                 !- <none>
    0.01392,                 !- <none>
    0.01410,                 !- <none>
    0.01532,                 !- <none>
    0.01180,                 !- <none>
    0.00929,                 !- <none>
    0.00843,                 !- <none>
    0.00777,                 !- <none>
    0.00736,                 !- <none>
    0.00722,                 !- <none>
    0.00736,                 !- <none>
    0.00777,                 !- <none>
    0.00843,                 !- <none>
    0.00929,                 !- <none>
    0.01180,                 !- <none>
    0.01532,                 !- <none>
    0.01628,                 !- <none>
    0.01899,                 !- <none>
    0.02808,                 !- <none>
    0.03812,                 !- <none>
    0.04431,                 !- <none>
    0.04640,                 !- <none>
    0.04431,                 !- <none>
    0.03812,                 !- <none>
    0.02808,                 !- <none>
    0.01899,                 !- <none>
    0.01628,                 !- <none>
    0.01616,                 !- <none>
    0.00890,                 !- <none>
    0.00699,                 !- <none>
    0.00664,                 !- <none>
    0.00650,                 !- <none>
    0.00662,                 !- <none>
    0.00699,                 !- <none>
    0.00879,                 !- <none>
    0.01616,                 !- <none>
    0.03221,                 !- <none>
    0.05568,                 !- <none>
    0.05080,                 !- <none>
    0.04606,                 !- <none>
    0.05040,                 !- <none>
    0.05568,                 !- <none>
    0.03345,                 !- <none>
    0.01803,                 !- <none>
    0.00588,                 !- <none>
    0.00541,                 !- <none>
    0.00541,                 !- <none>
    0.00541,                 !- <none>
    0.00588,                 !- <none>
    0.01803,                 !- <none>
    0.03338,                 !- <none>
    0.03333,                 !- <none>
    0.03333,                 !- <none>
    0.03333,                 !- <none>
    0.03338,                 !- <none>
    0.01650,                 !- <none>
    0.01650,                 !- <none>
    0.01735,                 !- <none>
    0.01666,                 !- <none>
    0.01735,                 !- <none>
    0.01650,                 !- <none>
    0.01571,                 !- <none>
    0.01538,                 !- <none>
    0.01571,                 !- <none>
    0.01650,                 !- <none>
    0.01720,                 !- <none>
    0.01558,                 !- <none>
    0.01455,                 !- <none>
    0.01416,                 !- <none>
    0.01451,                 !- <none>
    0.01558,                 !- <none>
    0.01712,                 !- <none>
    0.01650,                 !- <none>
    0.01564,                 !- <none>
    0.01490,                 !- <none>
    0.01448,                 !- <none>
    0.01433,                 !- <none>
    0.01446,                 !- <none>
    0.01490,                 !- <none>
    0.01560,                 !- <none>
    0.01652,                 !- <none>
    0.01664,                 !- <none>
    0.01449,                 !- <none>
    0.01325,                 !- <none>
    0.01270,                 !- <none>
    0.01251,                 !- <none>
    0.01270,                 !- <none>
    0.01325,                 !- <none>
    0.01449,                 !- <none>
    0.01664,                 !- <none>
    0.01652,                 !- <none>
    0.01542,                 !- <none>
    0.01454,                 !- <none>
    0.01394,                 !- <none>
    0.01360,                 !- <none>
    0.01350,                 !- <none>
    0.01360,                 !- <none>
    0.01394,                 !- <none>
    0.01454,                 !- <none>
    0.01542,                 !- <none>
    0.01658,                 !- <none>
    0.01612,                 !- <none>
    0.01357,                 !- <none>
    0.01240,                 !- <none>
    0.01150,                 !- <none>
    0.01093,                 !- <none>
    0.01074,                 !- <none>
    0.01093,                 !- <none>
    0.01150,                 !- <none>
    0.01240,                 !- <none>
    0.01357,                 !- <none>
    0.01612,                 !- <none>
    0.01658,                 !- <none>
    0.01540,                 !- <none>
    0.01449,                 !- <none>
    0.01392,                 !- <none>
    0.01361,                 !- <none>
    0.01347,                 !- <none>
    0.01343,                 !- <none>
    0.01347,                 !- <none>
    0.01361,                 !- <none>
    0.01392,                 !- <none>
    0.01449,                 !- <none>
    0.01540,                 !- <none>
    0.01675,                 !- <none>
    0.01490,                 !- <none>
    0.01238,                 !- <none>
    0.01071,                 !- <none>
    0.01012,                 !- <none>
    0.00980,                 !- <none>
    0.00969,                 !- <none>
    0.00980,                 !- <none>
    0.01012,                 !- <none>
    0.01071,                 !- <none>
    0.01238,                 !- <none>
    0.01490,                 !- <none>
    0.01675,                 !- <none>
    0.01570,                 !- <none>
    0.01526,                 !- <none>
    0.01537,                 !- <none>
    0.01681,                 !- <none>
    0.02234,                 !- <none>
    0.02422,                 !- <none>
    0.02234,                 !- <none>
    0.01681,                 !- <none>
    0.01537,                 !- <none>
    0.01526,                 !- <none>
    0.01570,                 !- <none>
    0.01718,                 !- <none>
    0.01338,                 !- <none>
    0.01057,                 !- <none>
    0.00960,                 !- <none>
    0.00885,                 !- <none>
    0.00838,                 !- <none>
    0.00822,                 !- <none>
    0.00838,                 !- <none>
    0.00885,                 !- <none>
    0.00960,                 !- <none>
    0.01057,                 !- <none>
    0.01338,                 !- <none>
    0.01718,                 !- <none>
    0.01795,                 !- <none>
    0.02037,                 !- <none>
    0.03041,                 !- <none>
    0.04166,                 !- <none>
    0.04859,                 !- <none>
    0.05093,                 !- <none>
    0.04859,                 !- <none>
    0.04166,                 !- <none>
    0.03041,                 !- <none>
    0.02037,                 !- <none>
    0.01795,                 !- <none>
    0.01810,                 !- <none>
    0.01013,                 !- <none>
    0.00796,                 !- <none>
    0.00756,                 !- <none>
    0.00741,                 !- <none>
    0.00754,                 !- <none>
    0.00796,                 !- <none>
    0.01001,                 !- <none>
    0.01810,                 !- <none>
    0.03446,                 !- <none>
    0.06123,                 !- <none>
    0.05705,                 !- <none>
    0.05237,                 !- <none>
    0.05666,                 !- <none>
    0.06123,                 !- <none>
    0.03587,                 !- <none>
    0.02017,                 !- <none>
    0.00669,                 !- <none>
    0.00615,                 !- <none>
    0.00615,                 !- <none>
    0.00615,                 !- <none>
    0.00669,                 !- <none>
    0.02017,                 !- <none>
    0.04089,                 !- <none>
    0.04085,                 !- <none>
    0.04085,                 !- <none>
    0.04085,                 !- <none>
    0.04089,                 !- <none>
    0.01471,                 !- <none>
    0.01471,                 !- <none>
    0.01545,                 !- <none>
    0.01481,                 !- <none>
    0.01545,                 !- <none>
    0.01471,                 !- <none>
    0.01402,                 !- <none>
    0.01374,                 !- <none>
    0.01402,                 !- <none>
    0.01471,                 !- <none>
    0.01531,                 !- <none>
    0.01382,                 !- <none>
    0.01287,                 !- <none>
    0.01251,                 !- <none>
    0.01284,                 !- <none>
    0.01382,                 !- <none>
    0.01523,                 !- <none>
    0.01471,                 !- <none>
    0.01396,                 !- <none>
    0.01335,                 !- <none>
    0.01300,                 !- <none>
    0.01288,                 !- <none>
    0.01299,                 !- <none>
    0.01335,                 !- <none>
    0.01393,                 !- <none>
    0.01473,                 !- <none>
    0.01479,                 !- <none>
    0.01281,                 !- <none>
    0.01169,                 !- <none>
    0.01119,                 !- <none>
    0.01102,                 !- <none>
    0.01119,                 !- <none>
    0.01169,                 !- <none>
    0.01281,                 !- <none>
    0.01479,                 !- <none>
    0.01473,                 !- <none>
    0.01378,                 !- <none>
    0.01306,                 !- <none>
    0.01259,                 !- <none>
    0.01234,                 !- <none>
    0.01227,                 !- <none>
    0.01234,                 !- <none>
    0.01259,                 !- <none>
    0.01306,                 !- <none>
    0.01378,                 !- <none>
    0.01478,                 !- <none>
    0.01431,                 !- <none>
    0.01197,                 !- <none>
    0.01092,                 !- <none>
    0.01012,                 !- <none>
    0.00961,                 !- <none>
    0.00944,                 !- <none>
    0.00961,                 !- <none>
    0.01012,                 !- <none>
    0.01092,                 !- <none>
    0.01197,                 !- <none>
    0.01431,                 !- <none>
    0.01478,                 !- <none>
    0.01378,                 !- <none>
    0.01307,                 !- <none>
    0.01267,                 !- <none>
    0.01251,                 !- <none>
    0.01246,                 !- <none>
    0.01245,                 !- <none>
    0.01246,                 !- <none>
    0.01251,                 !- <none>
    0.01267,                 !- <none>
    0.01307,                 !- <none>
    0.01378,                 !- <none>
    0.01494,                 !- <none>
    0.01319,                 !- <none>
    0.01091,                 !- <none>
    0.00941,                 !- <none>
    0.00889,                 !- <none>
    0.00861,                 !- <none>
    0.00851,                 !- <none>
    0.00861,                 !- <none>
    0.00889,                 !- <none>
    0.00941,                 !- <none>
    0.01091,                 !- <none>
    0.01319,                 !- <none>
    0.01494,                 !- <none>
    0.01410,                 !- <none>
    0.01392,                 !- <none>
    0.01428,                 !- <none>
    0.01568,                 !- <none>
    0.02065,                 !- <none>
    0.02234,                 !- <none>
    0.02065,                 !- <none>
    0.01568,                 !- <none>
    0.01428,                 !- <none>
    0.01392,                 !- <none>
    0.01410,                 !- <none>
    0.01532,                 !- <none>
    0.01180,                 !- <none>
    0.00929,                 !- <none>
    0.00843,                 !- <none>
    0.00777,                 !- <none>
    0.00736,                 !- <none>
    0.00722,                 !- <none>
    0.00736,                 !- <none>
    0.00777,                 !- <none>
    0.00843,                 !- <none>
    0.00929,                 !- <none>
    0.01180,                 !- <none>
    0.01532,                 !- <none>
    0.01628,                 !- <none>
    0.01899,                 !- <none>
    0.02808,                 !- <none>
    0.03812,                 !- <none>
    0.04431,                 !- <none>
    0.04640,                 !- <none>
    0.04431,                 !- <none>
    0.03812,                 !- <none>
    0.02808,                 !- <none>
    0.01899,                 !- <none>
    0.01628,                 !- <none>
    0.01616,                 !- <none>
    0.00890,                 !- <none>
    0.00699,                 !- <none>
    0.00664,                 !- <none>
    0.00650,                 !- <none>
    0.00662,                 !- <none>
    0.00699,                 !- <none>
    0.00879,                 !- <none>
    0.01616,                 !- <none>
    0.03221,                 !- <none>
    0.05568,                 !- <none>
    0.05080,                 !- <none>
    0.04606,                 !- <none>
    0.05040,                 !- <none>
    0.05568,                 !- <none>
    0.03345,                 !- <none>
    0.01803,                 !- <none>
    0.00588,                 !- <none>
    0.00541,                 !- <none>
    0.00541,                 !- <none>
    0.00541,                 !- <none>
    0.00588,                 !- <none>
    0.01803,                 !- <none>
    0.03338,                 !- <none>
    0.03333,                 !- <none>
    0.03333,                 !- <none>
    0.03333,                 !- <none>
    0.03338,                 !- <none>
    0.00946,                 !- <none>
    0.00946,                 !- <none>
    0.00988,                 !- <none>
    0.00941,                 !- <none>
    0.00988,                 !- <none>
    0.00946,                 !- <none>
    0.00909,                 !- <none>
    0.00896,                 !- <none>
    0.00909,                 !- <none>
    0.00947,                 !- <none>
    0.00978,                 !- <none>
    0.00867,                 !- <none>
    0.00796,                 !- <none>
    0.00770,                 !- <none>
    0.00794,                 !- <none>
    0.00867,                 !- <none>
    0.00972,                 !- <none>
    0.00947,                 !- <none>
    0.00906,                 !- <none>
    0.00880,                 !- <none>
    0.00868,                 !- <none>
    0.00865,                 !- <none>
    0.00868,                 !- <none>
    0.00880,                 !- <none>
    0.00905,                 !- <none>
    0.00948,                 !- <none>
    0.00939,                 !- <none>
    0.00792,                 !- <none>
    0.00712,                 !- <none>
    0.00679,                 !- <none>
    0.00668,                 !- <none>
    0.00679,                 !- <none>
    0.00712,                 !- <none>
    0.00792,                 !- <none>
    0.00939,                 !- <none>
    0.00948,                 !- <none>
    0.00899,                 !- <none>
    0.00873,                 !- <none>
    0.00865,                 !- <none>
    0.00866,                 !- <none>
    0.00868,                 !- <none>
    0.00866,                 !- <none>
    0.00865,                 !- <none>
    0.00873,                 !- <none>
    0.00899,                 !- <none>
    0.00952,                 !- <none>
    0.00904,                 !- <none>
    0.00731,                 !- <none>
    0.00661,                 !- <none>
    0.00608,                 !- <none>
    0.00574,                 !- <none>
    0.00563,                 !- <none>
    0.00574,                 !- <none>
    0.00608,                 !- <none>
    0.00661,                 !- <none>
    0.00731,                 !- <none>
    0.00904,                 !- <none>
    0.00952,                 !- <none>
    0.00904,                 !- <none>
    0.00890,                 !- <none>
    0.00903,                 !- <none>
    0.00928,                 !- <none>
    0.00951,                 !- <none>
    0.00960,                 !- <none>
    0.00951,                 !- <none>
    0.00928,                 !- <none>
    0.00903,                 !- <none>
    0.00890,                 !- <none>
    0.00904,                 !- <none>
    0.00962,                 !- <none>
    0.00820,                 !- <none>
    0.00660,                 !- <none>
    0.00561,                 !- <none>
    0.00529,                 !- <none>
    0.00512,                 !- <none>
    0.00506,                 !- <none>
    0.00512,                 !- <none>
    0.00529,                 !- <none>
    0.00561,                 !- <none>
    0.00660,                 !- <none>
    0.00820,                 !- <none>
    0.00962,                 !- <none>
    0.00944,                 !- <none>
    0.01000,                 !- <none>
    0.01107,                 !- <none>
    0.01237,                 !- <none>
    0.01568,                 !- <none>
    0.01681,                 !- <none>
    0.01568,                 !- <none>
    0.01237,                 !- <none>
    0.01107,                 !- <none>
    0.01000,                 !- <none>
    0.00944,                 !- <none>
    0.00989,                 !- <none>
    0.00719,                 !- <none>
    0.00553,                 !- <none>
    0.00502,                 !- <none>
    0.00462,                 !- <none>
    0.00437,                 !- <none>
    0.00429,                 !- <none>
    0.00437,                 !- <none>
    0.00462,                 !- <none>
    0.00502,                 !- <none>
    0.00553,                 !- <none>
    0.00719,                 !- <none>
    0.00989,                 !- <none>
    0.01138,                 !- <none>
    0.01493,                 !- <none>
    0.02121,                 !- <none>
    0.02772,                 !- <none>
    0.03174,                 !- <none>
    0.03309,                 !- <none>
    0.03174,                 !- <none>
    0.02772,                 !- <none>
    0.02121,                 !- <none>
    0.01493,                 !- <none>
    0.01138,                 !- <none>
    0.01048,                 !- <none>
    0.00530,                 !- <none>
    0.00415,                 !- <none>
    0.00395,                 !- <none>
    0.00387,                 !- <none>
    0.00394,                 !- <none>
    0.00415,                 !- <none>
    0.00523,                 !- <none>
    0.01048,                 !- <none>
    0.02561,                 !- <none>
    0.03938,                 !- <none>
    0.03264,                 !- <none>
    0.02783,                 !- <none>
    0.03224,                 !- <none>
    0.03938,                 !- <none>
    0.02634,                 !- <none>
    0.01179,                 !- <none>
    0.00351,                 !- <none>
    0.00323,                 !- <none>
    0.00323,                 !- <none>
    0.00323,                 !- <none>
    0.00351,                 !- <none>
    0.01179,                 !- <none>
    0.01138,                 !- <none>
    0.01130,                 !- <none>
    0.01130,                 !- <none>
    0.01130,                 !- <none>
    0.01138,                 !- <none>
    0.03195,                 !- <none>
    0.03195,                 !- <none>
    0.03503,                 !- <none>
    0.03458,                 !- <none>
    0.03503,                 !- <none>
    0.03195,                 !- <none>
    0.02874,                 !- <none>
    0.02743,                 !- <none>
    0.02874,                 !- <none>
    0.03195,                 !- <none>
    0.03493,                 !- <none>
    0.03389,                 !- <none>
    0.03322,                 !- <none>
    0.03297,                 !- <none>
    0.03320,                 !- <none>
    0.03389,                 !- <none>
    0.03488,                 !- <none>
    0.03195,                 !- <none>
    0.02845,                 !- <none>
    0.02540,                 !- <none>
    0.02349,                 !- <none>
    0.02278,                 !- <none>
    0.02343,                 !- <none>
    0.02540,                 !- <none>
    0.02830,                 !- <none>
    0.03196,                 !- <none>
    0.03456,                 !- <none>
    0.03318,                 !- <none>
    0.03240,                 !- <none>
    0.03206,                 !- <none>
    0.03195,                 !- <none>
    0.03206,                 !- <none>
    0.03240,                 !- <none>
    0.03318,                 !- <none>
    0.03456,                 !- <none>
    0.03196,                 !- <none>
    0.02741,                 !- <none>
    0.02343,                 !- <none>
    0.02037,                 !- <none>
    0.01845,                 !- <none>
    0.01780,                 !- <none>
    0.01845,                 !- <none>
    0.02037,                 !- <none>
    0.02343,                 !- <none>
    0.02741,                 !- <none>
    0.03200,                 !- <none>
    0.03423,                 !- <none>
    0.03260,                 !- <none>
    0.03188,                 !- <none>
    0.03134,                 !- <none>
    0.03099,                 !- <none>
    0.03088,                 !- <none>
    0.03099,                 !- <none>
    0.03134,                 !- <none>
    0.03188,                 !- <none>
    0.03260,                 !- <none>
    0.03423,                 !- <none>
    0.03200,                 !- <none>
    0.02657,                 !- <none>
    0.02172,                 !- <none>
    0.01775,                 !- <none>
    0.01482,                 !- <none>
    0.01303,                 !- <none>
    0.01243,                 !- <none>
    0.01303,                 !- <none>
    0.01482,                 !- <none>
    0.01775,                 !- <none>
    0.02172,                 !- <none>
    0.02657,                 !- <none>
    0.03210,                 !- <none>
    0.03345,                 !- <none>
    0.03187,                 !- <none>
    0.03086,                 !- <none>
    0.03052,                 !- <none>
    0.03033,                 !- <none>
    0.03027,                 !- <none>
    0.03033,                 !- <none>
    0.03052,                 !- <none>
    0.03086,                 !- <none>
    0.03187,                 !- <none>
    0.03345,                 !- <none>
    0.03210,                 !- <none>
    0.02482,                 !- <none>
    0.01858,                 !- <none>
    0.01367,                 !- <none>
    0.01107,                 !- <none>
    0.01428,                 !- <none>
    0.01537,                 !- <none>
    0.01428,                 !- <none>
    0.01107,                 !- <none>
    0.01367,                 !- <none>
    0.01858,                 !- <none>
    0.02482,                 !- <none>
    0.03236,                 !- <none>
    0.03248,                 !- <none>
    0.03078,                 !- <none>
    0.03022,                 !- <none>
    0.02979,                 !- <none>
    0.02952,                 !- <none>
    0.02943,                 !- <none>
    0.02952,                 !- <none>
    0.02979,                 !- <none>
    0.03022,                 !- <none>
    0.03078,                 !- <none>
    0.03248,                 !- <none>
    0.03236,                 !- <none>
    0.02335,                 !- <none>
    0.01659,                 !- <none>
    0.01930,                 !- <none>
    0.02579,                 !- <none>
    0.02989,                 !- <none>
    0.03129,                 !- <none>
    0.02989,                 !- <none>
    0.02579,                 !- <none>
    0.01930,                 !- <none>
    0.01659,                 !- <none>
    0.02335,                 !- <none>
    0.03293,                 !- <none>
    0.03052,                 !- <none>
    0.02928,                 !- <none>
    0.02905,                 !- <none>
    0.02897,                 !- <none>
    0.02904,                 !- <none>
    0.02928,                 !- <none>
    0.03045,                 !- <none>
    0.03293,                 !- <none>
    0.02281,                 !- <none>
    0.03759,                 !- <none>
    0.03518,                 !- <none>
    0.03236,                 !- <none>
    0.03495,                 !- <none>
    0.03759,                 !- <none>
    0.02352,                 !- <none>
    0.03420,                 !- <none>
    0.02857,                 !- <none>
    0.02827,                 !- <none>
    0.02827,                 !- <none>
    0.02827,                 !- <none>
    0.02857,                 !- <none>
    0.03420,                 !- <none>
    0.01735,                 !- <none>
    0.01744,                 !- <none>
    0.01744,                 !- <none>
    0.01744,                 !- <none>
    0.01735,                 !- <none>
    0.06958,                 !- <none>
    0.06958,                 !- <none>
    0.07698,                 !- <none>
    0.07652,                 !- <none>
    0.07698,                 !- <none>
    0.06958,                 !- <none>
    0.06179,                 !- <none>
    0.05855,                 !- <none>
    0.06179,                 !- <none>
    0.06958,                 !- <none>
    0.07688,                 !- <none>
    0.07579,                 !- <none>
    0.07510,                 !- <none>
    0.07484,                 !- <none>
    0.07507,                 !- <none>
    0.07579,                 !- <none>
    0.07683,                 !- <none>
    0.06958,                 !- <none>
    0.06106,                 !- <none>
    0.05348,                 !- <none>
    0.04863,                 !- <none>
    0.04683,                 !- <none>
    0.04848,                 !- <none>
    0.05348,                 !- <none>
    0.06069,                 !- <none>
    0.06960,                 !- <none>
    0.07650,                 !- <none>
    0.07506,                 !- <none>
    0.07418,                 !- <none>
    0.07376,                 !- <none>
    0.07361,                 !- <none>
    0.07376,                 !- <none>
    0.07418,                 !- <none>
    0.07506,                 !- <none>
    0.07650,                 !- <none>
    0.06960,                 !- <none>
    0.05846,                 !- <none>
    0.04842,                 !- <none>
    0.04046,                 !- <none>
    0.03533,                 !- <none>
    0.03356,                 !- <none>
    0.03533,                 !- <none>
    0.04046,                 !- <none>
    0.04842,                 !- <none>
    0.05846,                 !- <none>
    0.06964,                 !- <none>
    0.07615,                 !- <none>
    0.07443,                 !- <none>
    0.07353,                 !- <none>
    0.07284,                 !- <none>
    0.07241,                 !- <none>
    0.07227,                 !- <none>
    0.07241,                 !- <none>
    0.07284,                 !- <none>
    0.07353,                 !- <none>
    0.07443,                 !- <none>
    0.07615,                 !- <none>
    0.06964,                 !- <none>
    0.05617,                 !- <none>
    0.04366,                 !- <none>
    0.03287,                 !- <none>
    0.02460,                 !- <none>
    0.01941,                 !- <none>
    0.01764,                 !- <none>
    0.01941,                 !- <none>
    0.02460,                 !- <none>
    0.03287,                 !- <none>
    0.04366,                 !- <none>
    0.05617,                 !- <none>
    0.06976,                 !- <none>
    0.07533,                 !- <none>
    0.07352,                 !- <none>
    0.07225,                 !- <none>
    0.07177,                 !- <none>
    0.07151,                 !- <none>
    0.07142,                 !- <none>
    0.07151,                 !- <none>
    0.07177,                 !- <none>
    0.07225,                 !- <none>
    0.07352,                 !- <none>
    0.07533,                 !- <none>
    0.06976,                 !- <none>
    0.05103,                 !- <none>
    0.03358,                 !- <none>
    0.01858,                 !- <none>
    0.01000,                 !- <none>
    0.01392,                 !- <none>
    0.01526,                 !- <none>
    0.01392,                 !- <none>
    0.01000,                 !- <none>
    0.01858,                 !- <none>
    0.03358,                 !- <none>
    0.05103,                 !- <none>
    0.07005,                 !- <none>
    0.07428,                 !- <none>
    0.07214,                 !- <none>
    0.07135,                 !- <none>
    0.07075,                 !- <none>
    0.07037,                 !- <none>
    0.07024,                 !- <none>
    0.07037,                 !- <none>
    0.07075,                 !- <none>
    0.07135,                 !- <none>
    0.07214,                 !- <none>
    0.07428,                 !- <none>
    0.07005,                 !- <none>
    0.04424,                 !- <none>
    0.02013,                 !- <none>
    0.01900,                 !- <none>
    0.02728,                 !- <none>
    0.03253,                 !- <none>
    0.03432,                 !- <none>
    0.03253,                 !- <none>
    0.02728,                 !- <none>
    0.01900,                 !- <none>
    0.02013,                 !- <none>
    0.04424,                 !- <none>
    0.07070,                 !- <none>
    0.07178,                 !- <none>
    0.07002,                 !- <none>
    0.06970,                 !- <none>
    0.06957,                 !- <none>
    0.06969,                 !- <none>
    0.07002,                 !- <none>
    0.07168,                 !- <none>
    0.07070,                 !- <none>
    0.02026,                 !- <none>
    0.04188,                 !- <none>
    0.04587,                 !- <none>
    0.04566,                 !- <none>
    0.04585,                 !- <none>
    0.04188,                 !- <none>
    0.02127,                 !- <none>
    0.07215,                 !- <none>
    0.06899,                 !- <none>
    0.06855,                 !- <none>
    0.06855,                 !- <none>
    0.06855,                 !- <none>
    0.06899,                 !- <none>
    0.07215,                 !- <none>
    0.04156,                 !- <none>
    0.03648,                 !- <none>
    0.03647,                 !- <none>
    0.03648,                 !- <none>
    0.04156,                 !- <none>
    0.11308,                 !- <none>
    0.11308,                 !- <none>
    0.12548,                 !- <none>
    0.12500,                 !- <none>
    0.12548,                 !- <none>
    0.11308,                 !- <none>
    0.09998,                 !- <none>
    0.09451,                 !- <none>
    0.09998,                 !- <none>
    0.11308,                 !- <none>
    0.12537,                 !- <none>
    0.12424,                 !- <none>
    0.12352,                 !- <none>
    0.12325,                 !- <none>
    0.12350,                 !- <none>
    0.12424,                 !- <none>
    0.12532,                 !- <none>
    0.11308,                 !- <none>
    0.09875,                 !- <none>
    0.08591,                 !- <none>
    0.07766,                 !- <none>
    0.07458,                 !- <none>
    0.07740,                 !- <none>
    0.08591,                 !- <none>
    0.09813,                 !- <none>
    0.11309,                 !- <none>
    0.12498,                 !- <none>
    0.12348,                 !- <none>
    0.12251,                 !- <none>
    0.12201,                 !- <none>
    0.12183,                 !- <none>
    0.12201,                 !- <none>
    0.12251,                 !- <none>
    0.12348,                 !- <none>
    0.12498,                 !- <none>
    0.11309,                 !- <none>
    0.09433,                 !- <none>
    0.07725,                 !- <none>
    0.06365,                 !- <none>
    0.05488,                 !- <none>
    0.05186,                 !- <none>
    0.05488,                 !- <none>
    0.06365,                 !- <none>
    0.07725,                 !- <none>
    0.09433,                 !- <none>
    0.11314,                 !- <none>
    0.12462,                 !- <none>
    0.12280,                 !- <none>
    0.12173,                 !- <none>
    0.12091,                 !- <none>
    0.12040,                 !- <none>
    0.12022,                 !- <none>
    0.12040,                 !- <none>
    0.12091,                 !- <none>
    0.12173,                 !- <none>
    0.12280,                 !- <none>
    0.12462,                 !- <none>
    0.11314,                 !- <none>
    0.09038,                 !- <none>
    0.06896,                 !- <none>
    0.05045,                 !- <none>
    0.03619,                 !- <none>
    0.02720,                 !- <none>
    0.02413,                 !- <none>
    0.02720,                 !- <none>
    0.03619,                 !- <none>
    0.05045,                 !- <none>
    0.06896,                 !- <none>
    0.09038,                 !- <none>
    0.11328,                 !- <none>
    0.12377,                 !- <none>
    0.12172,                 !- <none>
    0.12020,                 !- <none>
    0.11960,                 !- <none>
    0.11926,                 !- <none>
    0.11914,                 !- <none>
    0.11926,                 !- <none>
    0.11960,                 !- <none>
    0.12020,                 !- <none>
    0.12172,                 !- <none>
    0.12377,                 !- <none>
    0.11328,                 !- <none>
    0.08126,                 !- <none>
    0.05103,                 !- <none>
    0.02482,                 !- <none>
    0.00944,                 !- <none>
    0.01410,                 !- <none>
    0.01570,                 !- <none>
    0.01410,                 !- <none>
    0.00944,                 !- <none>
    0.02482,                 !- <none>
    0.05103,                 !- <none>
    0.08126,                 !- <none>
    0.11362,                 !- <none>
    0.12263,                 !- <none>
    0.12007,                 !- <none>
    0.11905,                 !- <none>
    0.11826,                 !- <none>
    0.11777,                 !- <none>
    0.11760,                 !- <none>
    0.11777,                 !- <none>
    0.11826,                 !- <none>
    0.11905,                 !- <none>
    0.12007,                 !- <none>
    0.12263,                 !- <none>
    0.11362,                 !- <none>
    0.06831,                 !- <none>
    0.02506,                 !- <none>
    0.01939,                 !- <none>
    0.02949,                 !- <none>
    0.03590,                 !- <none>
    0.03810,                 !- <none>
    0.03590,                 !- <none>
    0.02949,                 !- <none>
    0.01939,                 !- <none>
    0.02506,                 !- <none>
    0.06831,                 !- <none>
    0.11435,                 !- <none>
    0.11960,                 !- <none>
    0.11732,                 !- <none>
    0.11688,                 !- <none>
    0.11672,                 !- <none>
    0.11687,                 !- <none>
    0.11732,                 !- <none>
    0.11948,                 !- <none>
    0.11435,                 !- <none>
    0.01878,                 !- <none>
    0.04700,                 !- <none>
    0.05671,                 !- <none>
    0.05876,                 !- <none>
    0.05688,                 !- <none>
    0.04700,                 !- <none>
    0.02009,                 !- <none>
    0.11600,                 !- <none>
    0.11594,                 !- <none>
    0.11536,                 !- <none>
    0.11536,                 !- <none>
    0.11536,                 !- <none>
    0.11594,                 !- <none>
    0.11600,                 !- <none>
    0.06366,                 !- <none>
    0.06230,                 !- <none>
    0.06230,                 !- <none>
    0.06230,                 !- <none>
    0.06366,                 !- <none>
    0.15910,                 !- <none>
    0.15910,                 !- <none>
    0.17680,                 !- <none>
    0.17629,                 !- <none>
    0.17680,                 !- <none>
    0.15910,                 !- <none>
    0.14038,                 !- <none>
    0.13255,                 !- <none>
    0.14038,                 !- <none>
    0.15910,                 !- <none>
    0.17668,                 !- <none>
    0.17549,                 !- <none>
    0.17472,                 !- <none>
    0.17444,                 !- <none>
    0.17470,                 !- <none>
    0.17549,                 !- <none>
    0.17662,                 !- <none>
    0.15910,                 !- <none>
    0.13862,                 !- <none>
    0.12023,                 !- <none>
    0.10838,                 !- <none>
    0.10396,                 !- <none>
    0.10801,                 !- <none>
    0.12023,                 !- <none>
    0.13773,                 !- <none>
    0.15912,                 !- <none>
    0.17627,                 !- <none>
    0.17468,                 !- <none>
    0.17362,                 !- <none>
    0.17305,                 !- <none>
    0.17285,                 !- <none>
    0.17305,                 !- <none>
    0.17362,                 !- <none>
    0.17468,                 !- <none>
    0.17627,                 !- <none>
    0.15912,                 !- <none>
    0.13228,                 !- <none>
    0.10779,                 !- <none>
    0.08828,                 !- <none>
    0.07574,                 !- <none>
    0.07141,                 !- <none>
    0.07574,                 !- <none>
    0.08828,                 !- <none>
    0.10779,                 !- <none>
    0.13228,                 !- <none>
    0.15917,                 !- <none>
    0.17588,                 !- <none>
    0.17396,                 !- <none>
    0.17274,                 !- <none>
    0.17181,                 !- <none>
    0.17122,                 !- <none>
    0.17102,                 !- <none>
    0.17122,                 !- <none>
    0.17181,                 !- <none>
    0.17274,                 !- <none>
    0.17396,                 !- <none>
    0.17588,                 !- <none>
    0.15917,                 !- <none>
    0.12656,                 !- <none>
    0.09578,                 !- <none>
    0.06927,                 !- <none>
    0.04885,                 !- <none>
    0.03597,                 !- <none>
    0.03157,                 !- <none>
    0.03597,                 !- <none>
    0.04885,                 !- <none>
    0.06927,                 !- <none>
    0.09578,                 !- <none>
    0.12656,                 !- <none>
    0.15932,                 !- <none>
    0.17499,                 !- <none>
    0.17272,                 !- <none>
    0.17099,                 !- <none>
    0.17029,                 !- <none>
    0.16988,                 !- <none>
    0.16975,                 !- <none>
    0.16988,                 !- <none>
    0.17029,                 !- <none>
    0.17099,                 !- <none>
    0.17272,                 !- <none>
    0.17499,                 !- <none>
    0.24923,                 !- <none>
    0.11328,                 !- <none>
    0.06976,                 !- <none>
    0.03210,                 !- <none>
    0.00962,                 !- <none>
    0.01494,                 !- <none>
    0.01675,                 !- <none>
    0.01494,                 !- <none>
    0.00962,                 !- <none>
    0.03210,                 !- <none>
    0.06976,                 !- <none>
    0.11328,                 !- <none>
    0.15970,                 !- <none>
    0.17376,                 !- <none>
    0.17085,                 !- <none>
    0.16963,                 !- <none>
    0.16871,                 !- <none>
    0.16812,                 !- <none>
    0.16792,                 !- <none>
    0.16812,                 !- <none>
    0.16871,                 !- <none>
    0.16963,                 !- <none>
    0.17085,                 !- <none>
    0.17376,                 !- <none>
    0.15970,                 !- <none>
    0.09392,                 !- <none>
    0.03128,                 !- <none>
    0.02062,                 !- <none>
    0.03224,                 !- <none>
    0.03963,                 !- <none>
    0.04217,                 !- <none>
    0.03963,                 !- <none>
    0.03224,                 !- <none>
    0.02062,                 !- <none>
    0.03128,                 !- <none>
    0.09392,                 !- <none>
    0.16053,                 !- <none>
    0.17029,                 !- <none>
    0.16758,                 !- <none>
    0.16706,                 !- <none>
    0.16686,                 !- <none>
    0.16704,                 !- <none>
    0.16758,                 !- <none>
    0.17015,                 !- <none>
    0.16053,                 !- <none>
    0.01896,                 !- <none>
    0.05228,                 !- <none>
    0.06583,                 !- <none>
    0.06931,                 !- <none>
    0.06613,                 !- <none>
    0.05228,                 !- <none>
    0.02050,                 !- <none>
    0.16237,                 !- <none>
    0.16593,                 !- <none>
    0.16522,                 !- <none>
    0.16522,                 !- <none>
    0.16522,                 !- <none>
    0.16593,                 !- <none>
    0.16237,                 !- <none>
    0.07905,                 !- <none>
    0.08465,                 !- <none>
    0.08467,                 !- <none>
    0.08465,                 !- <none>
    0.07905,                 !- <none>
    0.17478,                 !- <none>
    0.17478,                 !- <none>
    0.19519,                 !- <none>
    0.20031,                 !- <none>
    0.19519,                 !- <none>
    0.17478,                 !- <none>
    0.15402,                 !- <none>
    0.14533,                 !- <none>
    0.15402,                 !- <none>
    0.17478,                 !- <none>
    0.19635,                 !- <none>
    0.20835,                 !- <none>
    0.21605,                 !- <none>
    0.21892,                 !- <none>
    0.21629,                 !- <none>
    0.20835,                 !- <none>
    0.19693,                 !- <none>
    0.17478,                 !- <none>
    0.15207,                 !- <none>
    0.13166,                 !- <none>
    0.11851,                 !- <none>
    0.11360,                 !- <none>
    0.11810,                 !- <none>
    0.13166,                 !- <none>
    0.15108,                 !- <none>
    0.17479,                 !- <none>
    0.20052,                 !- <none>
    0.21648,                 !- <none>
    0.22168,                 !- <none>
    0.22114,                 !- <none>
    0.22096,                 !- <none>
    0.22114,                 !- <none>
    0.22168,                 !- <none>
    0.21648,                 !- <none>
    0.20052,                 !- <none>
    0.17479,                 !- <none>
    0.14503,                 !- <none>
    0.11783,                 !- <none>
    0.09618,                 !- <none>
    0.08226,                 !- <none>
    0.07746,                 !- <none>
    0.08226,                 !- <none>
    0.09618,                 !- <none>
    0.11783,                 !- <none>
    0.14503,                 !- <none>
    0.17484,                 !- <none>
    0.20436,                 !- <none>
    0.22199,                 !- <none>
    0.22085,                 !- <none>
    0.21998,                 !- <none>
    0.21942,                 !- <none>
    0.21924,                 !- <none>
    0.21942,                 !- <none>
    0.21998,                 !- <none>
    0.22085,                 !- <none>
    0.22199,                 !- <none>
    0.20436,                 !- <none>
    0.17484,                 !- <none>
    0.13865,                 !- <none>
    0.10444,                 !- <none>
    0.07501,                 !- <none>
    0.05233,                 !- <none>
    0.03803,                 !- <none>
    0.03315,                 !- <none>
    0.03803,                 !- <none>
    0.05233,                 !- <none>
    0.07501,                 !- <none>
    0.10444,                 !- <none>
    0.13865,                 !- <none>
    0.17499,                 !- <none>
    0.21341,                 !- <none>
    0.22084,                 !- <none>
    0.21921,                 !- <none>
    0.21853,                 !- <none>
    0.21814,                 !- <none>
    0.21801,                 !- <none>
    0.21814,                 !- <none>
    0.21853,                 !- <none>
    0.21921,                 !- <none>
    0.22084,                 !- <none>
    0.21341,                 !- <none>
    0.17499,                 !- <none>
    0.12377,                 !- <none>
    0.07533,                 !- <none>
    0.03345,                 !- <none>
    0.00820,                 !- <none>
    0.01319,                 !- <none>
    0.01490,                 !- <none>
    0.01319,                 !- <none>
    0.00820,                 !- <none>
    0.03345,                 !- <none>
    0.07533,                 !- <none>
    0.12377,                 !- <none>
    0.17534,                 !- <none>
    0.22181,                 !- <none>
    0.21907,                 !- <none>
    0.21790,                 !- <none>
    0.21700,                 !- <none>
    0.21644,                 !- <none>
    0.21625,                 !- <none>
    0.21644,                 !- <none>
    0.21700,                 !- <none>
    0.21790,                 !- <none>
    0.21907,                 !- <none>
    0.22181,                 !- <none>
    0.17534,                 !- <none>
    0.10179,                 !- <none>
    0.03178,                 !- <none>
    0.01827,                 !- <none>
    0.02927,                 !- <none>
    0.03629,                 !- <none>
    0.03869,                 !- <none>
    0.03629,                 !- <none>
    0.02927,                 !- <none>
    0.01827,                 !- <none>
    0.03178,                 !- <none>
    0.10179,                 !- <none>
    0.17610,                 !- <none>
    0.21854,                 !- <none>
    0.21592,                 !- <none>
    0.21540,                 !- <none>
    0.21521,                 !- <none>
    0.21539,                 !- <none>
    0.21592,                 !- <none>
    0.21839,                 !- <none>
    0.17610,                 !- <none>
    0.01600,                 !- <none>
    0.04816,                 !- <none>
    0.06293,                 !- <none>
    0.06686,                 !- <none>
    0.06326,                 !- <none>
    0.04816,                 !- <none>
    0.01749,                 !- <none>
    0.17781,                 !- <none>
    0.21430,                 !- <none>
    0.21361,                 !- <none>
    0.21361,                 !- <none>
    0.21361,                 !- <none>
    0.21430,                 !- <none>
    0.17781,                 !- <none>
    0.07913,                 !- <none>
    0.08826,                 !- <none>
    0.08828,                 !- <none>
    0.08826,                 !- <none>
    0.07913,                 !- <none>
    0.17254,                 !- <none>
    0.17254,                 !- <none>
    0.19320,                 !- <none>
    0.20096,                 !- <none>
    0.19320,                 !- <none>
    0.17254,                 !- <none>
    0.15191,                 !- <none>
    0.14328,                 !- <none>
    0.15191,                 !- <none>
    0.17255,                 !- <none>
    0.19495,                 !- <none>
    0.21315,                 !- <none>
    0.22483,                 !- <none>
    0.22919,                 !- <none>
    0.22520,                 !- <none>
    0.21315,                 !- <none>
    0.19583,                 !- <none>
    0.17255,                 !- <none>
    0.14997,                 !- <none>
    0.12969,                 !- <none>
    0.11661,                 !- <none>
    0.11173,                 !- <none>
    0.11620,                 !- <none>
    0.12969,                 !- <none>
    0.14899,                 !- <none>
    0.17256,                 !- <none>
    0.20128,                 !- <none>
    0.22548,                 !- <none>
    0.23845,                 !- <none>
    0.24351,                 !- <none>
    0.24526,                 !- <none>
    0.24351,                 !- <none>
    0.23845,                 !- <none>
    0.22548,                 !- <none>
    0.20128,                 !- <none>
    0.17256,                 !- <none>
    0.14297,                 !- <none>
    0.11593,                 !- <none>
    0.09441,                 !- <none>
    0.08059,                 !- <none>
    0.07582,                 !- <none>
    0.08059,                 !- <none>
    0.09441,                 !- <none>
    0.11593,                 !- <none>
    0.14297,                 !- <none>
    0.17260,                 !- <none>
    0.20711,                 !- <none>
    0.23551,                 !- <none>
    0.24625,                 !- <none>
    0.25449,                 !- <none>
    0.25967,                 !- <none>
    0.26144,                 !- <none>
    0.25967,                 !- <none>
    0.25449,                 !- <none>
    0.24625,                 !- <none>
    0.23551,                 !- <none>
    0.20711,                 !- <none>
    0.17260,                 !- <none>
    0.13660,                 !- <none>
    0.10258,                 !- <none>
    0.07334,                 !- <none>
    0.05081,                 !- <none>
    0.03661,                 !- <none>
    0.03175,                 !- <none>
    0.03661,                 !- <none>
    0.05081,                 !- <none>
    0.07334,                 !- <none>
    0.10258,                 !- <none>
    0.13660,                 !- <none>
    0.17272,                 !- <none>
    0.22084,                 !- <none>
    0.24641,                 !- <none>
    0.26166,                 !- <none>
    0.26237,                 !- <none>
    0.26203,                 !- <none>
    0.26191,                 !- <none>
    0.26203,                 !- <none>
    0.26237,                 !- <none>
    0.26166,                 !- <none>
    0.24641,                 !- <none>
    0.22084,                 !- <none>
    0.17272,                 !- <none>
    0.12172,                 !- <none>
    0.07352,                 !- <none>
    0.03187,                 !- <none>
    0.00660,                 !- <none>
    0.01091,                 !- <none>
    0.01238,                 !- <none>
    0.01091,                 !- <none>
    0.00660,                 !- <none>
    0.03187,                 !- <none>
    0.07352,                 !- <none>
    0.12172,                 !- <none>
    0.17302,                 !- <none>
    0.23728,                 !- <none>
    0.26285,                 !- <none>
    0.26182,                 !- <none>
    0.26103,                 !- <none>
    0.26053,                 !- <none>
    0.26036,                 !- <none>
    0.26053,                 !- <none>
    0.26103,                 !- <none>
    0.26182,                 !- <none>
    0.26285,                 !- <none>
    0.23728,                 !- <none>
    0.17302,                 !- <none>
    0.09955,                 !- <none>
    0.02976,                 !- <none>
    0.01515,                 !- <none>
    0.02469,                 !- <none>
    0.03076,                 !- <none>
    0.03285,                 !- <none>
    0.03076,                 !- <none>
    0.02469,                 !- <none>
    0.01515,                 !- <none>
    0.02976,                 !- <none>
    0.09955,                 !- <none>
    0.17368,                 !- <none>
    0.26238,                 !- <none>
    0.26007,                 !- <none>
    0.25962,                 !- <none>
    0.25945,                 !- <none>
    0.25961,                 !- <none>
    0.26007,                 !- <none>
    0.26225,                 !- <none>
    0.17368,                 !- <none>
    0.01278,                 !- <none>
    0.04099,                 !- <none>
    0.05473,                 !- <none>
    0.05846,                 !- <none>
    0.05505,                 !- <none>
    0.04099,                 !- <none>
    0.01408,                 !- <none>
    0.17514,                 !- <none>
    0.25864,                 !- <none>
    0.25803,                 !- <none>
    0.25803,                 !- <none>
    0.25803,                 !- <none>
    0.25864,                 !- <none>
    0.17514,                 !- <none>
    0.07101,                 !- <none>
    0.08222,                 !- <none>
    0.08226,                 !- <none>
    0.08222,                 !- <none>
    0.07101,                 !- <none>
    0.17084,                 !- <none>
    0.17084,                 !- <none>
    0.19138,                 !- <none>
    0.19920,                 !- <none>
    0.19138,                 !- <none>
    0.17084,                 !- <none>
    0.15031,                 !- <none>
    0.14172,                 !- <none>
    0.15031,                 !- <none>
    0.17084,                 !- <none>
    0.19315,                 !- <none>
    0.21148,                 !- <none>
    0.22324,                 !- <none>
    0.22762,                 !- <none>
    0.22361,                 !- <none>
    0.21148,                 !- <none>
    0.19404,                 !- <none>
    0.17084,                 !- <none>
    0.14838,                 !- <none>
    0.12821,                 !- <none>
    0.11521,                 !- <none>
    0.11035,                 !- <none>
    0.11480,                 !- <none>
    0.12821,                 !- <none>
    0.14740,                 !- <none>
    0.17085,                 !- <none>
    0.19952,                 !- <none>
    0.22389,                 !- <none>
    0.24286,                 !- <none>
    0.25483,                 !- <none>
    0.25896,                 !- <none>
    0.25483,                 !- <none>
    0.24286,                 !- <none>
    0.22389,                 !- <none>
    0.19952,                 !- <none>
    0.17085,                 !- <none>
    0.14141,                 !- <none>
    0.11452,                 !- <none>
    0.09312,                 !- <none>
    0.07939,                 !- <none>
    0.07465,                 !- <none>
    0.07939,                 !- <none>
    0.09312,                 !- <none>
    0.11452,                 !- <none>
    0.14141,                 !- <none>
    0.17089,                 !- <none>
    0.20539,                 !- <none>
    0.23591,                 !- <none>
    0.26129,                 !- <none>
    0.28077,                 !- <none>
    0.29301,                 !- <none>
    0.29718,                 !- <none>
    0.29301,                 !- <none>
    0.28077,                 !- <none>
    0.26129,                 !- <none>
    0.23591,                 !- <none>
    0.20539,                 !- <none>
    0.17089,                 !- <none>
    0.13506,                 !- <none>
    0.10122,                 !- <none>
    0.07216,                 !- <none>
    0.04977,                 !- <none>
    0.03567,                 !- <none>
    0.03085,                 !- <none>
    0.03567,                 !- <none>
    0.04977,                 !- <none>
    0.07216,                 !- <none>
    0.10122,                 !- <none>
    0.13506,                 !- <none>
    0.17099,                 !- <none>
    0.21921,                 !- <none>
    0.26166,                 !- <none>
    0.29771,                 !- <none>
    0.30010,                 !- <none>
    0.29980,                 !- <none>
    0.29969,                 !- <none>
    0.29980,                 !- <none>
    0.30010,                 !- <none>
    0.29771,                 !- <none>
    0.26166,                 !- <none>
    0.21921,                 !- <none>
    0.17099,                 !- <none>
    0.12020,                 !- <none>
    0.07225,                 !- <none>
    0.03086,                 !- <none>
    0.00561,                 !- <none>
    0.00941,                 !- <none>
    0.01071,                 !- <none>
    0.00941,                 !- <none>
    0.00561,                 !- <none>
    0.03086,                 !- <none>
    0.07225,                 !- <none>
    0.12020,                 !- <none>
    0.17126,                 !- <none>
    0.24011,                 !- <none>
    0.30053,                 !- <none>
    0.29961,                 !- <none>
    0.29891,                 !- <none>
    0.29846,                 !- <none>
    0.29831,                 !- <none>
    0.29846,                 !- <none>
    0.29891,                 !- <none>
    0.29961,                 !- <none>
    0.30053,                 !- <none>
    0.24011,                 !- <none>
    0.17126,                 !- <none>
    0.09795,                 !- <none>
    0.02849,                 !- <none>
    0.01310,                 !- <none>
    0.02153,                 !- <none>
    0.02690,                 !- <none>
    0.02875,                 !- <none>
    0.02690,                 !- <none>
    0.02153,                 !- <none>
    0.01310,                 !- <none>
    0.02849,                 !- <none>
    0.09795,                 !- <none>
    0.17183,                 !- <none>
    0.30011,                 !- <none>
    0.29805,                 !- <none>
    0.29765,                 !- <none>
    0.29750,                 !- <none>
    0.29763,                 !- <none>
    0.29805,                 !- <none>
    0.30000,                 !- <none>
    0.17183,                 !- <none>
    0.01082,                 !- <none>
    0.03591,                 !- <none>
    0.04837,                 !- <none>
    0.05179,                 !- <none>
    0.04866,                 !- <none>
    0.03591,                 !- <none>
    0.01198,                 !- <none>
    0.17311,                 !- <none>
    0.29677,                 !- <none>
    0.29622,                 !- <none>
    0.29622,                 !- <none>
    0.29622,                 !- <none>
    0.29677,                 !- <none>
    0.17311,                 !- <none>
    0.06388,                 !- <none>
    0.07603,                 !- <none>
    0.07607,                 !- <none>
    0.07603,                 !- <none>
    0.06388,                 !- <none>
    0.17014,                 !- <none>
    0.17014,                 !- <none>
    0.19064,                 !- <none>
    0.19848,                 !- <none>
    0.19064,                 !- <none>
    0.17014,                 !- <none>
    0.14966,                 !- <none>
    0.14109,                 !- <none>
    0.14966,                 !- <none>
    0.17014,                 !- <none>
    0.19241,                 !- <none>
    0.21078,                 !- <none>
    0.22257,                 !- <none>
    0.22696,                 !- <none>
    0.22293,                 !- <none>
    0.21078,                 !- <none>
    0.19330,                 !- <none>
    0.17014,                 !- <none>
    0.14773,                 !- <none>
    0.12761,                 !- <none>
    0.11465,                 !- <none>
    0.10980,                 !- <none>
    0.11424,                 !- <none>
    0.12761,                 !- <none>
    0.14676,                 !- <none>
    0.17015,                 !- <none>
    0.19879,                 !- <none>
    0.22322,                 !- <none>
    0.24269,                 !- <none>
    0.25522,                 !- <none>
    0.25954,                 !- <none>
    0.25522,                 !- <none>
    0.24269,                 !- <none>
    0.22322,                 !- <none>
    0.19879,                 !- <none>
    0.17015,                 !- <none>
    0.14078,                 !- <none>
    0.11396,                 !- <none>
    0.09262,                 !- <none>
    0.07893,                 !- <none>
    0.07421,                 !- <none>
    0.07893,                 !- <none>
    0.09262,                 !- <none>
    0.11396,                 !- <none>
    0.14078,                 !- <none>
    0.17018,                 !- <none>
    0.20468,                 !- <none>
    0.23542,                 !- <none>
    0.26198,                 !- <none>
    0.28237,                 !- <none>
    0.29518,                 !- <none>
    0.29955,                 !- <none>
    0.29518,                 !- <none>
    0.28237,                 !- <none>
    0.26198,                 !- <none>
    0.23542,                 !- <none>
    0.20468,                 !- <none>
    0.17018,                 !- <none>
    0.13444,                 !- <none>
    0.10069,                 !- <none>
    0.07171,                 !- <none>
    0.04940,                 !- <none>
    0.03534,                 !- <none>
    0.03054,                 !- <none>
    0.03534,                 !- <none>
    0.04940,                 !- <none>
    0.07171,                 !- <none>
    0.10069,                 !- <none>
    0.13444,                 !- <none>
    0.17029,                 !- <none>
    0.21853,                 !- <none>
    0.26237,                 !- <none>
    0.30010,                 !- <none>
    0.30754,                 !- <none>
    0.31068,                 !- <none>
    0.31175,                 !- <none>
    0.31068,                 !- <none>
    0.30754,                 !- <none>
    0.30010,                 !- <none>
    0.26237,                 !- <none>
    0.21853,                 !- <none>
    0.17029,                 !- <none>
    0.11960,                 !- <none>
    0.07177,                 !- <none>
    0.03052,                 !- <none>
    0.00529,                 !- <none>
    0.00889,                 !- <none>
    0.01012,                 !- <none>
    0.00889,                 !- <none>
    0.00529,                 !- <none>
    0.03052,                 !- <none>
    0.07177,                 !- <none>
    0.11960,                 !- <none>
    0.17053,                 !- <none>
    0.23981,                 !- <none>
    0.30316,                 !- <none>
    0.31262,                 !- <none>
    0.31987,                 !- <none>
    0.32443,                 !- <none>
    0.32599,                 !- <none>
    0.32443,                 !- <none>
    0.31987,                 !- <none>
    0.31262,                 !- <none>
    0.30316,                 !- <none>
    0.23981,                 !- <none>
    0.17053,                 !- <none>
    0.09734,                 !- <none>
    0.02806,                 !- <none>
    0.01237,                 !- <none>
    0.02036,                 !- <none>
    0.02545,                 !- <none>
    0.02719,                 !- <none>
    0.02545,                 !- <none>
    0.02036,                 !- <none>
    0.01237,                 !- <none>
    0.02806,                 !- <none>
    0.09734,                 !- <none>
    0.17108,                 !- <none>
    0.30746,                 !- <none>
    0.32750,                 !- <none>
    0.32711,                 !- <none>
    0.32697,                 !- <none>
    0.32710,                 !- <none>
    0.32750,                 !- <none>
    0.30863,                 !- <none>
    0.17108,                 !- <none>
    0.01019,                 !- <none>
    0.03397,                 !- <none>
    0.04578,                 !- <none>
    0.04903,                 !- <none>
    0.04605,                 !- <none>
    0.03397,                 !- <none>
    0.01129,                 !- <none>
    0.17229,                 !- <none>
    0.32628,                 !- <none>
    0.32576,                 !- <none>
    0.32576,                 !- <none>
    0.32576,                 !- <none>
    0.32628,                 !- <none>
    0.17229,                 !- <none>
    0.06061,                 !- <none>
    0.07257,                 !- <none>
    0.07260,                 !- <none>
    0.07257,                 !- <none>
    0.06061,                 !- <none>
    0.16974,                 !- <none>
    0.16974,                 !- <none>
    0.19021,                 !- <none>
    0.19806,                 !- <none>
    0.19021,                 !- <none>
    0.16974,                 !- <none>
    0.14929,                 !- <none>
    0.14073,                 !- <none>
    0.14929,                 !- <none>
    0.16974,                 !- <none>
    0.19198,                 !- <none>
    0.21038,                 !- <none>
    0.22218,                 !- <none>
    0.22658,                 !- <none>
    0.22255,                 !- <none>
    0.21038,                 !- <none>
    0.19288,                 !- <none>
    0.16974,                 !- <none>
    0.14736,                 !- <none>
    0.12728,                 !- <none>
    0.11433,                 !- <none>
    0.10950,                 !- <none>
    0.11393,                 !- <none>
    0.12728,                 !- <none>
    0.14639,                 !- <none>
    0.16975,                 !- <none>
    0.19838,                 !- <none>
    0.22284,                 !- <none>
    0.24232,                 !- <none>
    0.25487,                 !- <none>
    0.25920,                 !- <none>
    0.25487,                 !- <none>
    0.24232,                 !- <none>
    0.22284,                 !- <none>
    0.19838,                 !- <none>
    0.16975,                 !- <none>
    0.14042,                 !- <none>
    0.11364,                 !- <none>
    0.09235,                 !- <none>
    0.07868,                 !- <none>
    0.07397,                 !- <none>
    0.07868,                 !- <none>
    0.09235,                 !- <none>
    0.11364,                 !- <none>
    0.14042,                 !- <none>
    0.16979,                 !- <none>
    0.20427,                 !- <none>
    0.23505,                 !- <none>
    0.26164,                 !- <none>
    0.28205,                 !- <none>
    0.29487,                 !- <none>
    0.29925,                 !- <none>
    0.29487,                 !- <none>
    0.28205,                 !- <none>
    0.26164,                 !- <none>
    0.23505,                 !- <none>
    0.20427,                 !- <none>
    0.16979,                 !- <none>
    0.13409,                 !- <none>
    0.10039,                 !- <none>
    0.07147,                 !- <none>
    0.04920,                 !- <none>
    0.03517,                 !- <none>
    0.03037,                 !- <none>
    0.03517,                 !- <none>
    0.04920,                 !- <none>
    0.07147,                 !- <none>
    0.10039,                 !- <none>
    0.13409,                 !- <none>
    0.16988,                 !- <none>
    0.21814,                 !- <none>
    0.26203,                 !- <none>
    0.29980,                 !- <none>
    0.31068,                 !- <none>
    0.31622,                 !- <none>
    0.31811,                 !- <none>
    0.31622,                 !- <none>
    0.31068,                 !- <none>
    0.29980,                 !- <none>
    0.26203,                 !- <none>
    0.21814,                 !- <none>
    0.16988,                 !- <none>
    0.11926,                 !- <none>
    0.07151,                 !- <none>
    0.03033,                 !- <none>
    0.00512,                 !- <none>
    0.00861,                 !- <none>
    0.00980,                 !- <none>
    0.00861,                 !- <none>
    0.00512,                 !- <none>
    0.03033,                 !- <none>
    0.07151,                 !- <none>
    0.11926,                 !- <none>
    0.17012,                 !- <none>
    0.23945,                 !- <none>
    0.30294,                 !- <none>
    0.31965,                 !- <none>
    0.33247,                 !- <none>
    0.34053,                 !- <none>
    0.34328,                 !- <none>
    0.34053,                 !- <none>
    0.33247,                 !- <none>
    0.31965,                 !- <none>
    0.30294,                 !- <none>
    0.23945,                 !- <none>
    0.17012,                 !- <none>
    0.09701,                 !- <none>
    0.02784,                 !- <none>
    0.01198,                 !- <none>
    0.01971,                 !- <none>
    0.02464,                 !- <none>
    0.02633,                 !- <none>
    0.02464,                 !- <none>
    0.01971,                 !- <none>
    0.01198,                 !- <none>
    0.02784,                 !- <none>
    0.09701,                 !- <none>
    0.17065,                 !- <none>
    0.31054,                 !- <none>
    0.34603,                 !- <none>
    0.34565,                 !- <none>
    0.34552,                 !- <none>
    0.34564,                 !- <none>
    0.34603,                 !- <none>
    0.31261,                 !- <none>
    0.17065,                 !- <none>
    0.00986,                 !- <none>
    0.03289,                 !- <none>
    0.04432,                 !- <none>
    0.04745,                 !- <none>
    0.04458,                 !- <none>
    0.03289,                 !- <none>
    0.01093,                 !- <none>
    0.17182,                 !- <none>
    0.34485,                 !- <none>
    0.34435,                 !- <none>
    0.34435,                 !- <none>
    0.34435,                 !- <none>
    0.34485,                 !- <none>
    0.17182,                 !- <none>
    0.05871,                 !- <none>
    0.07048,                 !- <none>
    0.07051,                 !- <none>
    0.07048,                 !- <none>
    0.05871,                 !- <none>
    0.16960,                 !- <none>
    0.16960,                 !- <none>
    0.19007,                 !- <none>
    0.19792,                 !- <none>
    0.19007,                 !- <none>
    0.16960,                 !- <none>
    0.14916,                 !- <none>
    0.14061,                 !- <none>
    0.14916,                 !- <none>
    0.16961,                 !- <none>
    0.19184,                 !- <none>
    0.21024,                 !- <none>
    0.22205,                 !- <none>
    0.22645,                 !- <none>
    0.22242,                 !- <none>
    0.21024,                 !- <none>
    0.19273,                 !- <none>
    0.16961,                 !- <none>
    0.14723,                 !- <none>
    0.12716,                 !- <none>
    0.11422,                 !- <none>
    0.10939,                 !- <none>
    0.11382,                 !- <none>
    0.12716,                 !- <none>
    0.14626,                 !- <none>
    0.16962,                 !- <none>
    0.19824,                 !- <none>
    0.22271,                 !- <none>
    0.24220,                 !- <none>
    0.25475,                 !- <none>
    0.25908,                 !- <none>
    0.25475,                 !- <none>
    0.24220,                 !- <none>
    0.22271,                 !- <none>
    0.19824,                 !- <none>
    0.16962,                 !- <none>
    0.14030,                 !- <none>
    0.11354,                 !- <none>
    0.09225,                 !- <none>
    0.07859,                 !- <none>
    0.07388,                 !- <none>
    0.07859,                 !- <none>
    0.09225,                 !- <none>
    0.11354,                 !- <none>
    0.14030,                 !- <none>
    0.16965,                 !- <none>
    0.20413,                 !- <none>
    0.23493,                 !- <none>
    0.26152,                 !- <none>
    0.28194,                 !- <none>
    0.29477,                 !- <none>
    0.29914,                 !- <none>
    0.29477,                 !- <none>
    0.28194,                 !- <none>
    0.26152,                 !- <none>
    0.23493,                 !- <none>
    0.20413,                 !- <none>
    0.16965,                 !- <none>
    0.13397,                 !- <none>
    0.10029,                 !- <none>
    0.07138,                 !- <none>
    0.04913,                 !- <none>
    0.03511,                 !- <none>
    0.03032,                 !- <none>
    0.03511,                 !- <none>
    0.04913,                 !- <none>
    0.07138,                 !- <none>
    0.10029,                 !- <none>
    0.13397,                 !- <none>
    0.16975,                 !- <none>
    0.21801,                 !- <none>
    0.26191,                 !- <none>
    0.29969,                 !- <none>
    0.31175,                 !- <none>
    0.31811,                 !- <none>
    0.32029,                 !- <none>
    0.31811,                 !- <none>
    0.31175,                 !- <none>
    0.29969,                 !- <none>
    0.26191,                 !- <none>
    0.21801,                 !- <none>
    0.16975,                 !- <none>
    0.11914,                 !- <none>
    0.07142,                 !- <none>
    0.03027,                 !- <none>
    0.00506,                 !- <none>
    0.00851,                 !- <none>
    0.00969,                 !- <none>
    0.00851,                 !- <none>
    0.00506,                 !- <none>
    0.03027,                 !- <none>
    0.07142,                 !- <none>
    0.11914,                 !- <none>
    0.16998,                 !- <none>
    0.23932,                 !- <none>
    0.30287,                 !- <none>
    0.32205,                 !- <none>
    0.33677,                 !- <none>
    0.34602,                 !- <none>
    0.34918,                 !- <none>
    0.34602,                 !- <none>
    0.33677,                 !- <none>
    0.32205,                 !- <none>
    0.30287,                 !- <none>
    0.23932,                 !- <none>
    0.16998,                 !- <none>
    0.09689,                 !- <none>
    0.02776,                 !- <none>
    0.01184,                 !- <none>
    0.01949,                 !- <none>
    0.02436,                 !- <none>
    0.02603,                 !- <none>
    0.02436,                 !- <none>
    0.01949,                 !- <none>
    0.01184,                 !- <none>
    0.02776,                 !- <none>
    0.09689,                 !- <none>
    0.17050,                 !- <none>
    0.31159,                 !- <none>
    0.35235,                 !- <none>
    0.35198,                 !- <none>
    0.35184,                 !- <none>
    0.35197,                 !- <none>
    0.35235,                 !- <none>
    0.31396,                 !- <none>
    0.17050,                 !- <none>
    0.00975,                 !- <none>
    0.03252,                 !- <none>
    0.04382,                 !- <none>
    0.04692,                 !- <none>
    0.04408,                 !- <none>
    0.03252,                 !- <none>
    0.01081,                 !- <none>
    0.17167,                 !- <none>
    0.35118,                 !- <none>
    0.35068,                 !- <none>
    0.35068,                 !- <none>
    0.35068,                 !- <none>
    0.35118,                 !- <none>
    0.17167,                 !- <none>
    0.05806,                 !- <none>
    0.06977,                 !- <none>
    0.06980,                 !- <none>
    0.06977,                 !- <none>
    0.05806,                 !- <none>
    0.16974,                 !- <none>
    0.16974,                 !- <none>
    0.19021,                 !- <none>
    0.19806,                 !- <none>
    0.19021,                 !- <none>
    0.16974,                 !- <none>
    0.14929,                 !- <none>
    0.14073,                 !- <none>
    0.14929,                 !- <none>
    0.16974,                 !- <none>
    0.19198,                 !- <none>
    0.21038,                 !- <none>
    0.22218,                 !- <none>
    0.22658,                 !- <none>
    0.22255,                 !- <none>
    0.21038,                 !- <none>
    0.19288,                 !- <none>
    0.16974,                 !- <none>
    0.14736,                 !- <none>
    0.12728,                 !- <none>
    0.11433,                 !- <none>
    0.10950,                 !- <none>
    0.11393,                 !- <none>
    0.12728,                 !- <none>
    0.14639,                 !- <none>
    0.16975,                 !- <none>
    0.19838,                 !- <none>
    0.22284,                 !- <none>
    0.24232,                 !- <none>
    0.25487,                 !- <none>
    0.25920,                 !- <none>
    0.25487,                 !- <none>
    0.24232,                 !- <none>
    0.22284,                 !- <none>
    0.19838,                 !- <none>
    0.16975,                 !- <none>
    0.14042,                 !- <none>
    0.11364,                 !- <none>
    0.09235,                 !- <none>
    0.07868,                 !- <none>
    0.07397,                 !- <none>
    0.07868,                 !- <none>
    0.09235,                 !- <none>
    0.11364,                 !- <none>
    0.14042,                 !- <none>
    0.16979,                 !- <none>
    0.20427,                 !- <none>
    0.23505,                 !- <none>
    0.26164,                 !- <none>
    0.28205,                 !- <none>
    0.29487,                 !- <none>
    0.29925,                 !- <none>
    0.29487,                 !- <none>
    0.28205,                 !- <none>
    0.26164,                 !- <none>
    0.23505,                 !- <none>
    0.20427,                 !- <none>
    0.16979,                 !- <none>
    0.13409,                 !- <none>
    0.10039,                 !- <none>
    0.07147,                 !- <none>
    0.04920,                 !- <none>
    0.03517,                 !- <none>
    0.03037,                 !- <none>
    0.03517,                 !- <none>
    0.04920,                 !- <none>
    0.07147,                 !- <none>
    0.10039,                 !- <none>
    0.13409,                 !- <none>
    0.16988,                 !- <none>
    0.21814,                 !- <none>
    0.26203,                 !- <none>
    0.29980,                 !- <none>
    0.31068,                 !- <none>
    0.31622,                 !- <none>
    0.31811,                 !- <none>
    0.31622,                 !- <none>
    0.31068,                 !- <none>
    0.29980,                 !- <none>
    0.26203,                 !- <none>
    0.21814,                 !- <none>
    0.16988,                 !- <none>
    0.11926,                 !- <none>
    0.07151,                 !- <none>
    0.03033,                 !- <none>
    0.00512,                 !- <none>
    0.00861,                 !- <none>
    0.00980,                 !- <none>
    0.00861,                 !- <none>
    0.00512,                 !- <none>
    0.03033,                 !- <none>
    0.07151,                 !- <none>
    0.11926,                 !- <none>
    0.17012,                 !- <none>
    0.23945,                 !- <none>
    0.30294,                 !- <none>
    0.31965,                 !- <none>
    0.33247,                 !- <none>
    0.34053,                 !- <none>
    0.34328,                 !- <none>
    0.34053,                 !- <none>
    0.33247,                 !- <none>
    0.31965,                 !- <none>
    0.30294,                 !- <none>
    0.23945,                 !- <none>
    0.17012,                 !- <none>
    0.09701,                 !- <none>
    0.02784,                 !- <none>
    0.01198,                 !- <none>
    0.01971,                 !- <none>
    0.02464,                 !- <none>
    0.02633,                 !- <none>
    0.02464,                 !- <none>
    0.01971,                 !- <none>
    0.01198,                 !- <none>
    0.02784,                 !- <none>
    0.09701,                 !- <none>
    0.17065,                 !- <none>
    0.31054,                 !- <none>
    0.34603,                 !- <none>
    0.34565,                 !- <none>
    0.34552,                 !- <none>
    0.34564,                 !- <none>
    0.34603,                 !- <none>
    0.31261,                 !- <none>
    0.17065,                 !- <none>
    0.00986,                 !- <none>
    0.03289,                 !- <none>
    0.04432,                 !- <none>
    0.04745,                 !- <none>
    0.04458,                 !- <none>
    0.03289,                 !- <none>
    0.01093,                 !- <none>
    0.17182,                 !- <none>
    0.34485,                 !- <none>
    0.34435,                 !- <none>
    0.34435,                 !- <none>
    0.34435,                 !- <none>
    0.34485,                 !- <none>
    0.17182,                 !- <none>
    0.05871,                 !- <none>
    0.07048,                 !- <none>
    0.07051,                 !- <none>
    0.07048,                 !- <none>
    0.05871,                 !- <none>
    0.17014,                 !- <none>
    0.17014,                 !- <none>
    0.19064,                 !- <none>
    0.19848,                 !- <none>
    0.19064,                 !- <none>
    0.17014,                 !- <none>
    0.14966,                 !- <none>
    0.14109,                 !- <none>
    0.14966,                 !- <none>
    0.17014,                 !- <none>
    0.19241,                 !- <none>
    0.21078,                 !- <none>
    0.22257,                 !- <none>
    0.22696,                 !- <none>
    0.22293,                 !- <none>
    0.21078,                 !- <none>
    0.19330,                 !- <none>
    0.17014,                 !- <none>
    0.14773,                 !- <none>
    0.12761,                 !- <none>
    0.11465,                 !- <none>
    0.10980,                 !- <none>
    0.11424,                 !- <none>
    0.12761,                 !- <none>
    0.14676,                 !- <none>
    0.17015,                 !- <none>
    0.19879,                 !- <none>
    0.22322,                 !- <none>
    0.24269,                 !- <none>
    0.25522,                 !- <none>
    0.25954,                 !- <none>
    0.25522,                 !- <none>
    0.24269,                 !- <none>
    0.22322,                 !- <none>
    0.19879,                 !- <none>
    0.17015,                 !- <none>
    0.14078,                 !- <none>
    0.11396,                 !- <none>
    0.09262,                 !- <none>
    0.07893,                 !- <none>
    0.07421,                 !- <none>
    0.07893,                 !- <none>
    0.09262,                 !- <none>
    0.11396,                 !- <none>
    0.14078,                 !- <none>
    0.17018,                 !- <none>
    0.20468,                 !- <none>
    0.23542,                 !- <none>
    0.26198,                 !- <none>
    0.28237,                 !- <none>
    0.29518,                 !- <none>
    0.29955,                 !- <none>
    0.29518,                 !- <none>
    0.28237,                 !- <none>
    0.26198,                 !- <none>
    0.23542,                 !- <none>
    0.20468,                 !- <none>
    0.17018,                 !- <none>
    0.13444,                 !- <none>
    0.10069,                 !- <none>
    0.07171,                 !- <none>
    0.04940,                 !- <none>
    0.03534,                 !- <none>
    0.03054,                 !- <none>
    0.03534,                 !- <none>
    0.04940,                 !- <none>
    0.07171,                 !- <none>
    0.10069,                 !- <none>
    0.13444,                 !- <none>
    0.17029,                 !- <none>
    0.21853,                 !- <none>
    0.26237,                 !- <none>
    0.30010,                 !- <none>
    0.30754,                 !- <none>
    0.31068,                 !- <none>
    0.31175,                 !- <none>
    0.31068,                 !- <none>
    0.30754,                 !- <none>
    0.30010,                 !- <none>
    0.26237,                 !- <none>
    0.21853,                 !- <none>
    0.17029,                 !- <none>
    0.11960,                 !- <none>
    0.07177,                 !- <none>
    0.03052,                 !- <none>
    0.00529,                 !- <none>
    0.00889,                 !- <none>
    0.01012,                 !- <none>
    0.00889,                 !- <none>
    0.00529,                 !- <none>
    0.03052,                 !- <none>
    0.07177,                 !- <none>
    0.11960,                 !- <none>
    0.17053,                 !- <none>
    0.23981,                 !- <none>
    0.30316,                 !- <none>
    0.31262,                 !- <none>
    0.31987,                 !- <none>
    0.32443,                 !- <none>
    0.32599,                 !- <none>
    0.32443,                 !- <none>
    0.31987,                 !- <none>
    0.31262,                 !- <none>
    0.30316,                 !- <none>
    0.23981,                 !- <none>
    0.17053,                 !- <none>
    0.09734,                 !- <none>
    0.02806,                 !- <none>
    0.01237,                 !- <none>
    0.02036,                 !- <none>
    0.02545,                 !- <none>
    0.02719,                 !- <none>
    0.02545,                 !- <none>
    0.02036,                 !- <none>
    0.01237,                 !- <none>
    0.02806,                 !- <none>
    0.09734,                 !- <none>
    0.17108,                 !- <none>
    0.30746,                 !- <none>
    0.32750,                 !- <none>
    0.32711,                 !- <none>
    0.32697,                 !- <none>
    0.32710,                 !- <none>
    0.32750,                 !- <none>
    0.30863,                 !- <none>
    0.17108,                 !- <none>
    0.01019,                 !- <none>
    0.03397,                 !- <none>
    0.04578,                 !- <none>
    0.04903,                 !- <none>
    0.04605,                 !- <none>
    0.03397,                 !- <none>
    0.01129,                 !- <none>
    0.17229,                 !- <none>
    0.32628,                 !- <none>
    0.32576,                 !- <none>
    0.32576,                 !- <none>
    0.32576,                 !- <none>
    0.32628,                 !- <none>
    0.17229,                 !- <none>
    0.06061,                 !- <none>
    0.07257,                 !- <none>
    0.07260,                 !- <none>
    0.07257,                 !- <none>
    0.06061,                 !- <none>
    0.17084,                 !- <none>
    0.17084,                 !- <none>
    0.19138,                 !- <none>
    0.19920,                 !- <none>
    0.19138,                 !- <none>
    0.17084,                 !- <none>
    0.15031,                 !- <none>
    0.14172,                 !- <none>
    0.15031,                 !- <none>
    0.17084,                 !- <none>
    0.19315,                 !- <none>
    0.21148,                 !- <none>
    0.22324,                 !- <none>
    0.22762,                 !- <none>
    0.22361,                 !- <none>
    0.21148,                 !- <none>
    0.19404,                 !- <none>
    0.17084,                 !- <none>
    0.14838,                 !- <none>
    0.12821,                 !- <none>
    0.11521,                 !- <none>
    0.11035,                 !- <none>
    0.11480,                 !- <none>
    0.12821,                 !- <none>
    0.14740,                 !- <none>
    0.17085,                 !- <none>
    0.19952,                 !- <none>
    0.22389,                 !- <none>
    0.24286,                 !- <none>
    0.25483,                 !- <none>
    0.25896,                 !- <none>
    0.25483,                 !- <none>
    0.24286,                 !- <none>
    0.22389,                 !- <none>
    0.19952,                 !- <none>
    0.17085,                 !- <none>
    0.14141,                 !- <none>
    0.11452,                 !- <none>
    0.09312,                 !- <none>
    0.07939,                 !- <none>
    0.07465,                 !- <none>
    0.07939,                 !- <none>
    0.09312,                 !- <none>
    0.11452,                 !- <none>
    0.14141,                 !- <none>
    0.17089,                 !- <none>
    0.20539,                 !- <none>
    0.23591,                 !- <none>
    0.26129,                 !- <none>
    0.28077,                 !- <none>
    0.29301,                 !- <none>
    0.29718,                 !- <none>
    0.29301,                 !- <none>
    0.28077,                 !- <none>
    0.26129,                 !- <none>
    0.23591,                 !- <none>
    0.20539,                 !- <none>
    0.17089,                 !- <none>
    0.13506,                 !- <none>
    0.10122,                 !- <none>
    0.07216,                 !- <none>
    0.04977,                 !- <none>
    0.03567,                 !- <none>
    0.03085,                 !- <none>
    0.03567,                 !- <none>
    0.04977,                 !- <none>
    0.07216,                 !- <none>
    0.10122,                 !- <none>
    0.13506,                 !- <none>
    0.17099,                 !- <none>
    0.21921,                 !- <none>
    0.26166,                 !- <none>
    0.29771,                 !- <none>
    0.30010,                 !- <none>
    0.29980,                 !- <none>
    0.29969,                 !- <none>
    0.29980,                 !- <none>
    0.30010,                 !- <none>
    0.29771,                 !- <none>
    0.26166,                 !- <none>
    0.21921,                 !- <none>
    0.17099,                 !- <none>
    0.12020,                 !- <none>
    0.07225,                 !- <none>
    0.03086,                 !- <none>
    0.00561,                 !- <none>
    0.00941,                 !- <none>
    0.01071,                 !- <none>
    0.00941,                 !- <none>
    0.00561,                 !- <none>
    0.03086,                 !- <none>
    0.07225,                 !- <none>
    0.12020,                 !- <none>
    0.17126,                 !- <none>
    0.24011,                 !- <none>
    0.30053,                 !- <none>
    0.29961,                 !- <none>
    0.29891,                 !- <none>
    0.29846,                 !- <none>
    0.29831,                 !- <none>
    0.29846,                 !- <none>
    0.29891,                 !- <none>
    0.29961,                 !- <none>
    0.30053,                 !- <none>
    0.24011,                 !- <none>
    0.17126,                 !- <none>
    0.09795,                 !- <none>
    0.02849,                 !- <none>
    0.01310,                 !- <none>
    0.02153,                 !- <none>
    0.02690,                 !- <none>
    0.02875,                 !- <none>
    0.02690,                 !- <none>
    0.02153,                 !- <none>
    0.01310,                 !- <none>
    0.02849,                 !- <none>
    0.09795,                 !- <none>
    0.17183,                 !- <none>
    0.30011,                 !- <none>
    0.29805,                 !- <none>
    0.29765,                 !- <none>
    0.29750,                 !- <none>
    0.29763,                 !- <none>
    0.29805,                 !- <none>
    0.30000,                 !- <none>
    0.17183,                 !- <none>
    0.01082,                 !- <none>
    0.03591,                 !- <none>
    0.04837,                 !- <none>
    0.05179,                 !- <none>
    0.04866,                 !- <none>
    0.03591,                 !- <none>
    0.01198,                 !- <none>
    0.17311,                 !- <none>
    0.29677,                 !- <none>
    0.29622,                 !- <none>
    0.29622,                 !- <none>
    0.29622,                 !- <none>
    0.29677,                 !- <none>
    0.17311,                 !- <none>
    0.06388,                 !- <none>
    0.07603,                 !- <none>
    0.07607,                 !- <none>
    0.07603,                 !- <none>
    0.06388,                 !- <none>
    0.17254,                 !- <none>
    0.17254,                 !- <none>
    0.19320,                 !- <none>
    0.20096,                 !- <none>
    0.19320,                 !- <none>
    0.17254,                 !- <none>
    0.15191,                 !- <none>
    0.14328,                 !- <none>
    0.15191,                 !- <none>
    0.17255,                 !- <none>
    0.19495,                 !- <none>
    0.21315,                 !- <none>
    0.22483,                 !- <none>
    0.22919,                 !- <none>
    0.22520,                 !- <none>
    0.21315,                 !- <none>
    0.19583,                 !- <none>
    0.17255,                 !- <none>
    0.14997,                 !- <none>
    0.12969,                 !- <none>
    0.11661,                 !- <none>
    0.11173,                 !- <none>
    0.11620,                 !- <none>
    0.12969,                 !- <none>
    0.14899,                 !- <none>
    0.17256,                 !- <none>
    0.20128,                 !- <none>
    0.22548,                 !- <none>
    0.23845,                 !- <none>
    0.24351,                 !- <none>
    0.24526,                 !- <none>
    0.24351,                 !- <none>
    0.23845,                 !- <none>
    0.22548,                 !- <none>
    0.20128,                 !- <none>
    0.17256,                 !- <none>
    0.14297,                 !- <none>
    0.11593,                 !- <none>
    0.09441,                 !- <none>
    0.08059,                 !- <none>
    0.07582,                 !- <none>
    0.08059,                 !- <none>
    0.09441,                 !- <none>
    0.11593,                 !- <none>
    0.14297,                 !- <none>
    0.17260,                 !- <none>
    0.20711,                 !- <none>
    0.23551,                 !- <none>
    0.24625,                 !- <none>
    0.25449,                 !- <none>
    0.25967,                 !- <none>
    0.26144,                 !- <none>
    0.25967,                 !- <none>
    0.25449,                 !- <none>
    0.24625,                 !- <none>
    0.23551,                 !- <none>
    0.20711,                 !- <none>
    0.17260,                 !- <none>
    0.13660,                 !- <none>
    0.10258,                 !- <none>
    0.07334,                 !- <none>
    0.05081,                 !- <none>
    0.03661,                 !- <none>
    0.03175,                 !- <none>
    0.03661,                 !- <none>
    0.05081,                 !- <none>
    0.07334,                 !- <none>
    0.10258,                 !- <none>
    0.13660,                 !- <none>
    0.17272,                 !- <none>
    0.22084,                 !- <none>
    0.24641,                 !- <none>
    0.26166,                 !- <none>
    0.26237,                 !- <none>
    0.26203,                 !- <none>
    0.26191,                 !- <none>
    0.26203,                 !- <none>
    0.26237,                 !- <none>
    0.26166,                 !- <none>
    0.24641,                 !- <none>
    0.22084,                 !- <none>
    0.17272,                 !- <none>
    0.12172,                 !- <none>
    0.07352,                 !- <none>
    0.03187,                 !- <none>
    0.00660,                 !- <none>
    0.01091,                 !- <none>
    0.01238,                 !- <none>
    0.01091,                 !- <none>
    0.00660,                 !- <none>
    0.03187,                 !- <none>
    0.07352,                 !- <none>
    0.12172,                 !- <none>
    0.17302,                 !- <none>
    0.23728,                 !- <none>
    0.26285,                 !- <none>
    0.26182,                 !- <none>
    0.26103,                 !- <none>
    0.26053,                 !- <none>
    0.26036,                 !- <none>
    0.26053,                 !- <none>
    0.26103,                 !- <none>
    0.26182,                 !- <none>
    0.26285,                 !- <none>
    0.23728,                 !- <none>
    0.17302,                 !- <none>
    0.09955,                 !- <none>
    0.02976,                 !- <none>
    0.01515,                 !- <none>
    0.02469,                 !- <none>
    0.03076,                 !- <none>
    0.03285,                 !- <none>
    0.03076,                 !- <none>
    0.02469,                 !- <none>
    0.01515,                 !- <none>
    0.02976,                 !- <none>
    0.09955,                 !- <none>
    0.17368,                 !- <none>
    0.26238,                 !- <none>
    0.26007,                 !- <none>
    0.25962,                 !- <none>
    0.25945,                 !- <none>
    0.25961,                 !- <none>
    0.26007,                 !- <none>
    0.26225,                 !- <none>
    0.17368,                 !- <none>
    0.01278,                 !- <none>
    0.04099,                 !- <none>
    0.05473,                 !- <none>
    0.05846,                 !- <none>
    0.05505,                 !- <none>
    0.04099,                 !- <none>
    0.01408,                 !- <none>
    0.17514,                 !- <none>
    0.25864,                 !- <none>
    0.25803,                 !- <none>
    0.25803,                 !- <none>
    0.25803,                 !- <none>
    0.25864,                 !- <none>
    0.17514,                 !- <none>
    0.07101,                 !- <none>
    0.08222,                 !- <none>
    0.08226,                 !- <none>
    0.08222,                 !- <none>
    0.07101,                 !- <none>
    0.17478,                 !- <none>
    0.17478,                 !- <none>
    0.19519,                 !- <none>
    0.20031,                 !- <none>
    0.19519,                 !- <none>
    0.17478,                 !- <none>
    0.15402,                 !- <none>
    0.14533,                 !- <none>
    0.15402,                 !- <none>
    0.17478,                 !- <none>
    0.19635,                 !- <none>
    0.20835,                 !- <none>
    0.21605,                 !- <none>
    0.21892,                 !- <none>
    0.21629,                 !- <none>
    0.20835,                 !- <none>
    0.19693,                 !- <none>
    0.17478,                 !- <none>
    0.15207,                 !- <none>
    0.13166,                 !- <none>
    0.11851,                 !- <none>
    0.11360,                 !- <none>
    0.11810,                 !- <none>
    0.13166,                 !- <none>
    0.15108,                 !- <none>
    0.17479,                 !- <none>
    0.20052,                 !- <none>
    0.21648,                 !- <none>
    0.22168,                 !- <none>
    0.22114,                 !- <none>
    0.22096,                 !- <none>
    0.22114,                 !- <none>
    0.22168,                 !- <none>
    0.21648,                 !- <none>
    0.20052,                 !- <none>
    0.17479,                 !- <none>
    0.14503,                 !- <none>
    0.11783,                 !- <none>
    0.09618,                 !- <none>
    0.08226,                 !- <none>
    0.07746,                 !- <none>
    0.08226,                 !- <none>
    0.09618,                 !- <none>
    0.11783,                 !- <none>
    0.14503,                 !- <none>
    0.17484,                 !- <none>
    0.20436,                 !- <none>
    0.22199,                 !- <none>
    0.22085,                 !- <none>
    0.21998,                 !- <none>
    0.21942,                 !- <none>
    0.21924,                 !- <none>
    0.21942,                 !- <none>
    0.21998,                 !- <none>
    0.22085,                 !- <none>
    0.22199,                 !- <none>
    0.20436,                 !- <none>
    0.17484,                 !- <none>
    0.13865,                 !- <none>
    0.10444,                 !- <none>
    0.07501,                 !- <none>
    0.05233,                 !- <none>
    0.03803,                 !- <none>
    0.03315,                 !- <none>
    0.03803,                 !- <none>
    0.05233,                 !- <none>
    0.07501,                 !- <none>
    0.10444,                 !- <none>
    0.13865,                 !- <none>
    0.17499,                 !- <none>
    0.21341,                 !- <none>
    0.22084,                 !- <none>
    0.21921,                 !- <none>
    0.21853,                 !- <none>
    0.21814,                 !- <none>
    0.21801,                 !- <none>
    0.21814,                 !- <none>
    0.21853,                 !- <none>
    0.21921,                 !- <none>
    0.22084,                 !- <none>
    0.21341,                 !- <none>
    0.17499,                 !- <none>
    0.12377,                 !- <none>
    0.07533,                 !- <none>
    0.03345,                 !- <none>
    0.00820,                 !- <none>
    0.01319,                 !- <none>
    0.01490,                 !- <none>
    0.01319,                 !- <none>
    0.00820,                 !- <none>
    0.03345,                 !- <none>
    0.07533,                 !- <none>
    0.12377,                 !- <none>
    0.17534,                 !- <none>
    0.22181,                 !- <none>
    0.21907,                 !- <none>
    0.21790,                 !- <none>
    0.21700,                 !- <none>
    0.21644,                 !- <none>
    0.21625,                 !- <none>
    0.21644,                 !- <none>
    0.21700,                 !- <none>
    0.21790,                 !- <none>
    0.21907,                 !- <none>
    0.22181,                 !- <none>
    0.17534,                 !- <none>
    0.10179,                 !- <none>
    0.03178,                 !- <none>
    0.01827,                 !- <none>
    0.02927,                 !- <none>
    0.03629,                 !- <none>
    0.03869,                 !- <none>
    0.03629,                 !- <none>
    0.02927,                 !- <none>
    0.01827,                 !- <none>
    0.03178,                 !- <none>
    0.10179,                 !- <none>
    0.17610,                 !- <none>
    0.21854,                 !- <none>
    0.21592,                 !- <none>
    0.21540,                 !- <none>
    0.21521,                 !- <none>
    0.21539,                 !- <none>
    0.21592,                 !- <none>
    0.21839,                 !- <none>
    0.17610,                 !- <none>
    0.01600,                 !- <none>
    0.04816,                 !- <none>
    0.06293,                 !- <none>
    0.06686,                 !- <none>
    0.06326,                 !- <none>
    0.04816,                 !- <none>
    0.01749,                 !- <none>
    0.17781,                 !- <none>
    0.21430,                 !- <none>
    0.21361,                 !- <none>
    0.21361,                 !- <none>
    0.21361,                 !- <none>
    0.21430,                 !- <none>
    0.17781,                 !- <none>
    0.07913,                 !- <none>
    0.08826,                 !- <none>
    0.08828,                 !- <none>
    0.08826,                 !- <none>
    0.07913,                 !- <none>
    0.15947,                 !- <none>
    0.15947,                 !- <none>
    0.17719,                 !- <none>
    0.17667,                 !- <none>
    0.17719,                 !- <none>
    0.15947,                 !- <none>
    0.14073,                 !- <none>
    0.13289,                 !- <none>
    0.14073,                 !- <none>
    0.15947,                 !- <none>
    0.17707,                 !- <none>
    0.17585,                 !- <none>
    0.17507,                 !- <none>
    0.17478,                 !- <none>
    0.17504,                 !- <none>
    0.17585,                 !- <none>
    0.17701,                 !- <none>
    0.15947,                 !- <none>
    0.13897,                 !- <none>
    0.12056,                 !- <none>
    0.10870,                 !- <none>
    0.10427,                 !- <none>
    0.10833,                 !- <none>
    0.12056,                 !- <none>
    0.13808,                 !- <none>
    0.15949,                 !- <none>
    0.17665,                 !- <none>
    0.17502,                 !- <none>
    0.17394,                 !- <none>
    0.17336,                 !- <none>
    0.17315,                 !- <none>
    0.17336,                 !- <none>
    0.17394,                 !- <none>
    0.17502,                 !- <none>
    0.17665,                 !- <none>
    0.15949,                 !- <none>
    0.13262,                 !- <none>
    0.10810,                 !- <none>
    0.08857,                 !- <none>
    0.07601,                 !- <none>
    0.07168,                 !- <none>
    0.07601,                 !- <none>
    0.08857,                 !- <none>
    0.10810,                 !- <none>
    0.13262,                 !- <none>
    0.15954,                 !- <none>
    0.17626,                 !- <none>
    0.17428,                 !- <none>
    0.17304,                 !- <none>
    0.17209,                 !- <none>
    0.17149,                 !- <none>
    0.17128,                 !- <none>
    0.17149,                 !- <none>
    0.17209,                 !- <none>
    0.17304,                 !- <none>
    0.17428,                 !- <none>
    0.17626,                 !- <none>
    0.15954,                 !- <none>
    0.12690,                 !- <none>
    0.09609,                 !- <none>
    0.06955,                 !- <none>
    0.04910,                 !- <none>
    0.03621,                 !- <none>
    0.03180,                 !- <none>
    0.03621,                 !- <none>
    0.04910,                 !- <none>
    0.06955,                 !- <none>
    0.09609,                 !- <none>
    0.12690,                 !- <none>
    0.15970,                 !- <none>
    0.17534,                 !- <none>
    0.17302,                 !- <none>
    0.17126,                 !- <none>
    0.17053,                 !- <none>
    0.17012,                 !- <none>
    0.16998,                 !- <none>
    0.17012,                 !- <none>
    0.17053,                 !- <none>
    0.17126,                 !- <none>
    0.17302,                 !- <none>
    0.17534,                 !- <none>
    0.15970,                 !- <none>
    0.11362,                 !- <none>
    0.07005,                 !- <none>
    0.03236,                 !- <none>
    0.00989,                 !- <none>
    0.01532,                 !- <none>
    0.01718,                 !- <none>
    0.01532,                 !- <none>
    0.00989,                 !- <none>
    0.03236,                 !- <none>
    0.07005,                 !- <none>
    0.11362,                 !- <none>
    0.30058,                 !- <none>
    0.17408,                 !- <none>
    0.17111,                 !- <none>
    0.16987,                 !- <none>
    0.16892,                 !- <none>
    0.16833,                 !- <none>
    0.16813,                 !- <none>
    0.16833,                 !- <none>
    0.16892,                 !- <none>
    0.16987,                 !- <none>
    0.17111,                 !- <none>
    0.17408,                 !- <none>
    0.16009,                 !- <none>
    0.09429,                 !- <none>
    0.03161,                 !- <none>
    0.02114,                 !- <none>
    0.03301,                 !- <none>
    0.04056,                 !- <none>
    0.04315,                 !- <none>
    0.04056,                 !- <none>
    0.03301,                 !- <none>
    0.02114,                 !- <none>
    0.03161,                 !- <none>
    0.09429,                 !- <none>
    0.16093,                 !- <none>
    0.17054,                 !- <none>
    0.16778,                 !- <none>
    0.16725,                 !- <none>
    0.16705,                 !- <none>
    0.16723,                 !- <none>
    0.16778,                 !- <none>
    0.17039,                 !- <none>
    0.16093,                 !- <none>
    0.01950,                 !- <none>
    0.05347,                 !- <none>
    0.06717,                 !- <none>
    0.07066,                 !- <none>
    0.06747,                 !- <none>
    0.05347,                 !- <none>
    0.02107,                 !- <none>
    0.16282,                 !- <none>
    0.16609,                 !- <none>
    0.16537,                 !- <none>
    0.16537,                 !- <none>
    0.16537,                 !- <none>
    0.16609,                 !- <none>
    0.16282,                 !- <none>
    0.08042,                 !- <none>
    0.08602,                 !- <none>
    0.08604,                 !- <none>
    0.08602,                 !- <none>
    0.08042,                 !- <none>
    0.09371,                 !- <none>
    0.09371,                 !- <none>
    0.10377,                 !- <none>
    0.10321,                 !- <none>
    0.10377,                 !- <none>
    0.09371,                 !- <none>
    0.08310,                 !- <none>
    0.07869,                 !- <none>
    0.08310,                 !- <none>
    0.09371,                 !- <none>
    0.10364,                 !- <none>
    0.10234,                 !- <none>
    0.10150,                 !- <none>
    0.10119,                 !- <none>
    0.10148,                 !- <none>
    0.10234,                 !- <none>
    0.10358,                 !- <none>
    0.09371,                 !- <none>
    0.08211,                 !- <none>
    0.07178,                 !- <none>
    0.06516,                 !- <none>
    0.06270,                 !- <none>
    0.06496,                 !- <none>
    0.07178,                 !- <none>
    0.08161,                 !- <none>
    0.09372,                 !- <none>
    0.10319,                 !- <none>
    0.10146,                 !- <none>
    0.10038,                 !- <none>
    0.09985,                 !- <none>
    0.09967,                 !- <none>
    0.09985,                 !- <none>
    0.10038,                 !- <none>
    0.10146,                 !- <none>
    0.10319,                 !- <none>
    0.09372,                 !- <none>
    0.07856,                 !- <none>
    0.06486,                 !- <none>
    0.05395,                 !- <none>
    0.04690,                 !- <none>
    0.04447,                 !- <none>
    0.04690,                 !- <none>
    0.05395,                 !- <none>
    0.06486,                 !- <none>
    0.07856,                 !- <none>
    0.09378,                 !- <none>
    0.10277,                 !- <none>
    0.10069,                 !- <none>
    0.09957,                 !- <none>
    0.09870,                 !- <none>
    0.09816,                 !- <none>
    0.09797,                 !- <none>
    0.09816,                 !- <none>
    0.09870,                 !- <none>
    0.09957,                 !- <none>
    0.10069,                 !- <none>
    0.10277,                 !- <none>
    0.09378,                 !- <none>
    0.07543,                 !- <none>
    0.05831,                 !- <none>
    0.04345,                 !- <none>
    0.03201,                 !- <none>
    0.02481,                 !- <none>
    0.02235,                 !- <none>
    0.02481,                 !- <none>
    0.03201,                 !- <none>
    0.04345,                 !- <none>
    0.05831,                 !- <none>
    0.07543,                 !- <none>
    0.09392,                 !- <none>
    0.10179,                 !- <none>
    0.09955,                 !- <none>
    0.09795,                 !- <none>
    0.09734,                 !- <none>
    0.09701,                 !- <none>
    0.09689,                 !- <none>
    0.09701,                 !- <none>
    0.09734,                 !- <none>
    0.09795,                 !- <none>
    0.09955,                 !- <none>
    0.10179,                 !- <none>
    0.09392,                 !- <none>
    0.06831,                 !- <none>
    0.04424,                 !- <none>
    0.02335,                 !- <none>
    0.01138,                 !- <none>
    0.01628,                 !- <none>
    0.01795,                 !- <none>
    0.01628,                 !- <none>
    0.01138,                 !- <none>
    0.02335,                 !- <none>
    0.04424,                 !- <none>
    0.06831,                 !- <none>
    0.09429,                 !- <none>
    0.10051,                 !- <none>
    0.09781,                 !- <none>
    0.09680,                 !- <none>
    0.09602,                 !- <none>
    0.09553,                 !- <none>
    0.09537,                 !- <none>
    0.09553,                 !- <none>
    0.09602,                 !- <none>
    0.09680,                 !- <none>
    0.09781,                 !- <none>
    0.10051,                 !- <none>
    0.09429,                 !- <none>
    0.05868,                 !- <none>
    0.02471,                 !- <none>
    0.02228,                 !- <none>
    0.03273,                 !- <none>
    0.03935,                 !- <none>
    0.04162,                 !- <none>
    0.03935,                 !- <none>
    0.03273,                 !- <none>
    0.02228,                 !- <none>
    0.02471,                 !- <none>
    0.05868,                 !- <none>
    0.09508,                 !- <none>
    0.09735,                 !- <none>
    0.09509,                 !- <none>
    0.09466,                 !- <none>
    0.09451,                 !- <none>
    0.09465,                 !- <none>
    0.09509,                 !- <none>
    0.09723,                 !- <none>
    0.09508,                 !- <none>
    0.02290,                 !- <none>
    0.05100,                 !- <none>
    0.05812,                 !- <none>
    0.05886,                 !- <none>
    0.05819,                 !- <none>
    0.05100,                 !- <none>
    0.02422,                 !- <none>
    0.09685,                 !- <none>
    0.09375,                 !- <none>
    0.09318,                 !- <none>
    0.09318,                 !- <none>
    0.09318,                 !- <none>
    0.09375,                 !- <none>
    0.09685,                 !- <none>
    0.05826,                 !- <none>
    0.04894,                 !- <none>
    0.04891,                 !- <none>
    0.04894,                 !- <none>
    0.05826,                 !- <none>
    0.03108,                 !- <none>
    0.03108,                 !- <none>
    0.03386,                 !- <none>
    0.03327,                 !- <none>
    0.03386,                 !- <none>
    0.03108,                 !- <none>
    0.02821,                 !- <none>
    0.02704,                 !- <none>
    0.02821,                 !- <none>
    0.03108,                 !- <none>
    0.03373,                 !- <none>
    0.03236,                 !- <none>
    0.03148,                 !- <none>
    0.03116,                 !- <none>
    0.03145,                 !- <none>
    0.03236,                 !- <none>
    0.03366,                 !- <none>
    0.03108,                 !- <none>
    0.02795,                 !- <none>
    0.02527,                 !- <none>
    0.02361,                 !- <none>
    0.02300,                 !- <none>
    0.02355,                 !- <none>
    0.02527,                 !- <none>
    0.02781,                 !- <none>
    0.03109,                 !- <none>
    0.03325,                 !- <none>
    0.03143,                 !- <none>
    0.03042,                 !- <none>
    0.03000,                 !- <none>
    0.02985,                 !- <none>
    0.03000,                 !- <none>
    0.03042,                 !- <none>
    0.03143,                 !- <none>
    0.03325,                 !- <none>
    0.03109,                 !- <none>
    0.02704,                 !- <none>
    0.02358,                 !- <none>
    0.02099,                 !- <none>
    0.01940,                 !- <none>
    0.01887,                 !- <none>
    0.01940,                 !- <none>
    0.02099,                 !- <none>
    0.02358,                 !- <none>
    0.02704,                 !- <none>
    0.03114,                 !- <none>
    0.03281,                 !- <none>
    0.03067,                 !- <none>
    0.02977,                 !- <none>
    0.02908,                 !- <none>
    0.02865,                 !- <none>
    0.02850,                 !- <none>
    0.02865,                 !- <none>
    0.02908,                 !- <none>
    0.02977,                 !- <none>
    0.03067,                 !- <none>
    0.03281,                 !- <none>
    0.03114,                 !- <none>
    0.02635,                 !- <none>
    0.02223,                 !- <none>
    0.01899,                 !- <none>
    0.01668,                 !- <none>
    0.01531,                 !- <none>
    0.01486,                 !- <none>
    0.01531,                 !- <none>
    0.01668,                 !- <none>
    0.01899,                 !- <none>
    0.02223,                 !- <none>
    0.02635,                 !- <none>
    0.03128,                 !- <none>
    0.03178,                 !- <none>
    0.02976,                 !- <none>
    0.02849,                 !- <none>
    0.02806,                 !- <none>
    0.02784,                 !- <none>
    0.02776,                 !- <none>
    0.02784,                 !- <none>
    0.02806,                 !- <none>
    0.02849,                 !- <none>
    0.02976,                 !- <none>
    0.03178,                 !- <none>
    0.03128,                 !- <none>
    0.02506,                 !- <none>
    0.02013,                 !- <none>
    0.01659,                 !- <none>
    0.01493,                 !- <none>
    0.01899,                 !- <none>
    0.02037,                 !- <none>
    0.01899,                 !- <none>
    0.01493,                 !- <none>
    0.01659,                 !- <none>
    0.02013,                 !- <none>
    0.02506,                 !- <none>
    0.03161,                 !- <none>
    0.03052,                 !- <none>
    0.02838,                 !- <none>
    0.02770,                 !- <none>
    0.02718,                 !- <none>
    0.02685,                 !- <none>
    0.02674,                 !- <none>
    0.02685,                 !- <none>
    0.02718,                 !- <none>
    0.02770,                 !- <none>
    0.02838,                 !- <none>
    0.03052,                 !- <none>
    0.03161,                 !- <none>
    0.02471,                 !- <none>
    0.02082,                 !- <none>
    0.02562,                 !- <none>
    0.03375,                 !- <none>
    0.03888,                 !- <none>
    0.04063,                 !- <none>
    0.03888,                 !- <none>
    0.03375,                 !- <none>
    0.02562,                 !- <none>
    0.02082,                 !- <none>
    0.02471,                 !- <none>
    0.03234,                 !- <none>
    0.02807,                 !- <none>
    0.02656,                 !- <none>
    0.02629,                 !- <none>
    0.02619,                 !- <none>
    0.02628,                 !- <none>
    0.02656,                 !- <none>
    0.02799,                 !- <none>
    0.03234,                 !- <none>
    0.03084,                 !- <none>
    0.04865,                 !- <none>
    0.04375,                 !- <none>
    0.03931,                 !- <none>
    0.04338,                 !- <none>
    0.04865,                 !- <none>
    0.03169,                 !- <none>
    0.03398,                 !- <none>
    0.02570,                 !- <none>
    0.02534,                 !- <none>
    0.02534,                 !- <none>
    0.02534,                 !- <none>
    0.02570,                 !- <none>
    0.03398,                 !- <none>
    0.01678,                 !- <none>
    0.01743,                 !- <none>
    0.01743,                 !- <none>
    0.01743,                 !- <none>
    0.01678,                 !- <none>
    0.02030,                 !- <none>
    0.02030,                 !- <none>
    0.02134,                 !- <none>
    0.02048,                 !- <none>
    0.02134,                 !- <none>
    0.02030,                 !- <none>
    0.01934,                 !- <none>
    0.01895,                 !- <none>
    0.01934,                 !- <none>
    0.02031,                 !- <none>
    0.02114,                 !- <none>
    0.01913,                 !- <none>
    0.01783,                 !- <none>
    0.01735,                 !- <none>
    0.01779,                 !- <none>
    0.01913,                 !- <none>
    0.02105,                 !- <none>
    0.02031,                 !- <none>
    0.01926,                 !- <none>
    0.01839,                 !- <none>
    0.01788,                 !- <none>
    0.01771,                 !- <none>
    0.01787,                 !- <none>
    0.01839,                 !- <none>
    0.01922,                 !- <none>
    0.02033,                 !- <none>
    0.02044,                 !- <none>
    0.01776,                 !- <none>
    0.01622,                 !- <none>
    0.01554,                 !- <none>
    0.01530,                 !- <none>
    0.01554,                 !- <none>
    0.01622,                 !- <none>
    0.01776,                 !- <none>
    0.02044,                 !- <none>
    0.02033,                 !- <none>
    0.01901,                 !- <none>
    0.01796,                 !- <none>
    0.01727,                 !- <none>
    0.01689,                 !- <none>
    0.01677,                 !- <none>
    0.01689,                 !- <none>
    0.01727,                 !- <none>
    0.01796,                 !- <none>
    0.01901,                 !- <none>
    0.02040,                 !- <none>
    0.01980,                 !- <none>
    0.01662,                 !- <none>
    0.01517,                 !- <none>
    0.01406,                 !- <none>
    0.01336,                 !- <none>
    0.01313,                 !- <none>
    0.01336,                 !- <none>
    0.01406,                 !- <none>
    0.01517,                 !- <none>
    0.01662,                 !- <none>
    0.01980,                 !- <none>
    0.02040,                 !- <none>
    0.01898,                 !- <none>
    0.01794,                 !- <none>
    0.01731,                 !- <none>
    0.01699,                 !- <none>
    0.01687,                 !- <none>
    0.01685,                 !- <none>
    0.01687,                 !- <none>
    0.01699,                 !- <none>
    0.01731,                 !- <none>
    0.01794,                 !- <none>
    0.01898,                 !- <none>
    0.02062,                 !- <none>
    0.01827,                 !- <none>
    0.01515,                 !- <none>
    0.01310,                 !- <none>
    0.01237,                 !- <none>
    0.01198,                 !- <none>
    0.01184,                 !- <none>
    0.01198,                 !- <none>
    0.01237,                 !- <none>
    0.01310,                 !- <none>
    0.01515,                 !- <none>
    0.01827,                 !- <none>
    0.02062,                 !- <none>
    0.01939,                 !- <none>
    0.01900,                 !- <none>
    0.01930,                 !- <none>
    0.02121,                 !- <none>
    0.02808,                 !- <none>
    0.03041,                 !- <none>
    0.02808,                 !- <none>
    0.02121,                 !- <none>
    0.01930,                 !- <none>
    0.01900,                 !- <none>
    0.01939,                 !- <none>
    0.02114,                 !- <none>
    0.01638,                 !- <none>
    0.01292,                 !- <none>
    0.01173,                 !- <none>
    0.01082,                 !- <none>
    0.01025,                 !- <none>
    0.01005,                 !- <none>
    0.01025,                 !- <none>
    0.01082,                 !- <none>
    0.01173,                 !- <none>
    0.01292,                 !- <none>
    0.01638,                 !- <none>
    0.02114,                 !- <none>
    0.02228,                 !- <none>
    0.02562,                 !- <none>
    0.03823,                 !- <none>
    0.05213,                 !- <none>
    0.06067,                 !- <none>
    0.06355,                 !- <none>
    0.06067,                 !- <none>
    0.05213,                 !- <none>
    0.03823,                 !- <none>
    0.02562,                 !- <none>
    0.02228,                 !- <none>
    0.02229,                 !- <none>
    0.01238,                 !- <none>
    0.00973,                 !- <none>
    0.00924,                 !- <none>
    0.00905,                 !- <none>
    0.00922,                 !- <none>
    0.00973,                 !- <none>
    0.01223,                 !- <none>
    0.02229,                 !- <none>
    0.04352,                 !- <none>
    0.07628,                 !- <none>
    0.06973,                 !- <none>
    0.06329,                 !- <none>
    0.06919,                 !- <none>
    0.07628,                 !- <none>
    0.04527,                 !- <none>
    0.02486,                 !- <none>
    0.00818,                 !- <none>
    0.00752,                 !- <none>
    0.00752,                 !- <none>
    0.00752,                 !- <none>
    0.00818,                 !- <none>
    0.02486,                 !- <none>
    0.04859,                 !- <none>
    0.04853,                 !- <none>
    0.04853,                 !- <none>
    0.04853,                 !- <none>
    0.04859,                 !- <none>
    0.03178,                 !- <none>
    0.03178,                 !- <none>
    0.03354,                 !- <none>
    0.03234,                 !- <none>
    0.03354,                 !- <none>
    0.03178,                 !- <none>
    0.03011,                 !- <none>
    0.02938,                 !- <none>
    0.03011,                 !- <none>
    0.03178,                 !- <none>
    0.03327,                 !- <none>
    0.03046,                 !- <none>
    0.02866,                 !- <none>
    0.02799,                 !- <none>
    0.02860,                 !- <none>
    0.03046,                 !- <none>
    0.03313,                 !- <none>
    0.03178,                 !- <none>
    0.02996,                 !- <none>
    0.02828,                 !- <none>
    0.02724,                 !- <none>
    0.02686,                 !- <none>
    0.02721,                 !- <none>
    0.02828,                 !- <none>
    0.02988,                 !- <none>
    0.03181,                 !- <none>
    0.03229,                 !- <none>
    0.02856,                 !- <none>
    0.02633,                 !- <none>
    0.02528,                 !- <none>
    0.02492,                 !- <none>
    0.02528,                 !- <none>
    0.02633,                 !- <none>
    0.02856,                 !- <none>
    0.03229,                 !- <none>
    0.03181,                 !- <none>
    0.02946,                 !- <none>
    0.02733,                 !- <none>
    0.02572,                 !- <none>
    0.02474,                 !- <none>
    0.02441,                 !- <none>
    0.02474,                 !- <none>
    0.02572,                 !- <none>
    0.02733,                 !- <none>
    0.02946,                 !- <none>
    0.03192,                 !- <none>
    0.03139,                 !- <none>
    0.02694,                 !- <none>
    0.02472,                 !- <none>
    0.02301,                 !- <none>
    0.02194,                 !- <none>
    0.02158,                 !- <none>
    0.02194,                 !- <none>
    0.02301,                 !- <none>
    0.02472,                 !- <none>
    0.02694,                 !- <none>
    0.03139,                 !- <none>
    0.03192,                 !- <none>
    0.02929,                 !- <none>
    0.02690,                 !- <none>
    0.02503,                 !- <none>
    0.02370,                 !- <none>
    0.02291,                 !- <none>
    0.02264,                 !- <none>
    0.02291,                 !- <none>
    0.02370,                 !- <none>
    0.02503,                 !- <none>
    0.02690,                 !- <none>
    0.02929,                 !- <none>
    0.03224,                 !- <none>
    0.02927,                 !- <none>
    0.02469,                 !- <none>
    0.02153,                 !- <none>
    0.02036,                 !- <none>
    0.01971,                 !- <none>
    0.01949,                 !- <none>
    0.01971,                 !- <none>
    0.02036,                 !- <none>
    0.02153,                 !- <none>
    0.02469,                 !- <none>
    0.02927,                 !- <none>
    0.03224,                 !- <none>
    0.02949,                 !- <none>
    0.02728,                 !- <none>
    0.02579,                 !- <none>
    0.02772,                 !- <none>
    0.03812,                 !- <none>
    0.04166,                 !- <none>
    0.03812,                 !- <none>
    0.02772,                 !- <none>
    0.02579,                 !- <none>
    0.02728,                 !- <none>
    0.02949,                 !- <none>
    0.03301,                 !- <none>
    0.02657,                 !- <none>
    0.02126,                 !- <none>
    0.01931,                 !- <none>
    0.01782,                 !- <none>
    0.01688,                 !- <none>
    0.01656,                 !- <none>
    0.01688,                 !- <none>
    0.01782,                 !- <none>
    0.01931,                 !- <none>
    0.02126,                 !- <none>
    0.02657,                 !- <none>
    0.03301,                 !- <none>
    0.03273,                 !- <none>
    0.03375,                 !- <none>
    0.05213,                 !- <none>
    0.07364,                 !- <none>
    0.08692,                 !- <none>
    0.09140,                 !- <none>
    0.08692,                 !- <none>
    0.07364,                 !- <none>
    0.05213,                 !- <none>
    0.03375,                 !- <none>
    0.03273,                 !- <none>
    0.03469,                 !- <none>
    0.02038,                 !- <none>
    0.01602,                 !- <none>
    0.01520,                 !- <none>
    0.01490,                 !- <none>
    0.01517,                 !- <none>
    0.01602,                 !- <none>
    0.02014,                 !- <none>
    0.03469,                 !- <none>
    0.05641,                 !- <none>
    0.11059,                 !- <none>
    0.11021,                 !- <none>
    0.10495,                 !- <none>
    0.10977,                 !- <none>
    0.11059,                 !- <none>
    0.05924,                 !- <none>
    0.03846,                 !- <none>
    0.01343,                 !- <none>
    0.01233,                 !- <none>
    0.01233,                 !- <none>
    0.01233,                 !- <none>
    0.01343,                 !- <none>
    0.03846,                 !- <none>
    0.09900,                 !- <none>
    0.09903,                 !- <none>
    0.09903,                 !- <none>
    0.09903,                 !- <none>
    0.09900,                 !- <none>
    0.03908,                 !- <none>
    0.03908,                 !- <none>
    0.04131,                 !- <none>
    0.03990,                 !- <none>
    0.04131,                 !- <none>
    0.03908,                 !- <none>
    0.03697,                 !- <none>
    0.03602,                 !- <none>
    0.03697,                 !- <none>
    0.03909,                 !- <none>
    0.04099,                 !- <none>
    0.03768,                 !- <none>
    0.03556,                 !- <none>
    0.03477,                 !- <none>
    0.03549,                 !- <none>
    0.03768,                 !- <none>
    0.04083,                 !- <none>
    0.03909,                 !- <none>
    0.03677,                 !- <none>
    0.03457,                 !- <none>
    0.03319,                 !- <none>
    0.03268,                 !- <none>
    0.03314,                 !- <none>
    0.03457,                 !- <none>
    0.03666,                 !- <none>
    0.03912,                 !- <none>
    0.03984,                 !- <none>
    0.03544,                 !- <none>
    0.03278,                 !- <none>
    0.03149,                 !- <none>
    0.03105,                 !- <none>
    0.03149,                 !- <none>
    0.03278,                 !- <none>
    0.03544,                 !- <none>
    0.03984,                 !- <none>
    0.03912,                 !- <none>
    0.03610,                 !- <none>
    0.03328,                 !- <none>
    0.03109,                 !- <none>
    0.02972,                 !- <none>
    0.02925,                 !- <none>
    0.02972,                 !- <none>
    0.03109,                 !- <none>
    0.03328,                 !- <none>
    0.03610,                 !- <none>
    0.03926,                 !- <none>
    0.03878,                 !- <none>
    0.03352,                 !- <none>
    0.03080,                 !- <none>
    0.02872,                 !- <none>
    0.02741,                 !- <none>
    0.02696,                 !- <none>
    0.02741,                 !- <none>
    0.02872,                 !- <none>
    0.03080,                 !- <none>
    0.03352,                 !- <none>
    0.03878,                 !- <none>
    0.03926,                 !- <none>
    0.03584,                 !- <none>
    0.03260,                 !- <none>
    0.02992,                 !- <none>
    0.02794,                 !- <none>
    0.02672,                 !- <none>
    0.02631,                 !- <none>
    0.02672,                 !- <none>
    0.02794,                 !- <none>
    0.02992,                 !- <none>
    0.03260,                 !- <none>
    0.03584,                 !- <none>
    0.03963,                 !- <none>
    0.03629,                 !- <none>
    0.03076,                 !- <none>
    0.02690,                 !- <none>
    0.02545,                 !- <none>
    0.02464,                 !- <none>
    0.02436,                 !- <none>
    0.02464,                 !- <none>
    0.02545,                 !- <none>
    0.02690,                 !- <none>
    0.03076,                 !- <none>
    0.03629,                 !- <none>
    0.03963,                 !- <none>
    0.03590,                 !- <none>
    0.03253,                 !- <none>
    0.02989,                 !- <none>
    0.03174,                 !- <none>
    0.04431,                 !- <none>
    0.04859,                 !- <none>
    0.04431,                 !- <none>
    0.03174,                 !- <none>
    0.02989,                 !- <none>
    0.03253,                 !- <none>
    0.03590,                 !- <none>
    0.04056,                 !- <none>
    0.03307,                 !- <none>
    0.02657,                 !- <none>
    0.02414,                 !- <none>
    0.02227,                 !- <none>
    0.02109,                 !- <none>
    0.02069,                 !- <none>
    0.02109,                 !- <none>
    0.02227,                 !- <none>
    0.02414,                 !- <none>
    0.02657,                 !- <none>
    0.03307,                 !- <none>
    0.04056,                 !- <none>
    0.03935,                 !- <none>
    0.03888,                 !- <none>
    0.06067,                 !- <none>
    0.08692,                 !- <none>
    0.10320,                 !- <none>
    0.10871,                 !- <none>
    0.10320,                 !- <none>
    0.08692,                 !- <none>
    0.06067,                 !- <none>
    0.03888,                 !- <none>
    0.03935,                 !- <none>
    0.04258,                 !- <none>
    0.02547,                 !- <none>
    0.02002,                 !- <none>
    0.01899,                 !- <none>
    0.01861,                 !- <none>
    0.01896,                 !- <none>
    0.02002,                 !- <none>
    0.02516,                 !- <none>
    0.04258,                 !- <none>
    0.06434,                 !- <none>
    0.13201,                 !- <none>
    0.13671,                 !- <none>
    0.13273,                 !- <none>
    0.13638,                 !- <none>
    0.13201,                 !- <none>
    0.06779,                 !- <none>
    0.04710,                 !- <none>
    0.01677,                 !- <none>
    0.01539,                 !- <none>
    0.01539,                 !- <none>
    0.01539,                 !- <none>
    0.01677,                 !- <none>
    0.04710,                 !- <none>
    0.13075,                 !- <none>
    0.13083,                 !- <none>
    0.13083,                 !- <none>
    0.13083,                 !- <none>
    0.13075,                 !- <none>
    0.04159,                 !- <none>
    0.04159,                 !- <none>
    0.04397,                 !- <none>
    0.04249,                 !- <none>
    0.04397,                 !- <none>
    0.04159,                 !- <none>
    0.03932,                 !- <none>
    0.03830,                 !- <none>
    0.03932,                 !- <none>
    0.04159,                 !- <none>
    0.04364,                 !- <none>
    0.04016,                 !- <none>
    0.03793,                 !- <none>
    0.03710,                 !- <none>
    0.03786,                 !- <none>
    0.04016,                 !- <none>
    0.04347,                 !- <none>
    0.04159,                 !- <none>
    0.03910,                 !- <none>
    0.03673,                 !- <none>
    0.03523,                 !- <none>
    0.03467,                 !- <none>
    0.03518,                 !- <none>
    0.03673,                 !- <none>
    0.03898,                 !- <none>
    0.04163,                 !- <none>
    0.04243,                 !- <none>
    0.03781,                 !- <none>
    0.03499,                 !- <none>
    0.03363,                 !- <none>
    0.03316,                 !- <none>
    0.03363,                 !- <none>
    0.03499,                 !- <none>
    0.03781,                 !- <none>
    0.04243,                 !- <none>
    0.04163,                 !- <none>
    0.03838,                 !- <none>
    0.03532,                 !- <none>
    0.03293,                 !- <none>
    0.03142,                 !- <none>
    0.03091,                 !- <none>
    0.03142,                 !- <none>
    0.03293,                 !- <none>
    0.03532,                 !- <none>
    0.03838,                 !- <none>
    0.04177,                 !- <none>
    0.04132,                 !- <none>
    0.03578,                 !- <none>
    0.03289,                 !- <none>
    0.03068,                 !- <none>
    0.02928,                 !- <none>
    0.02881,                 !- <none>
    0.02928,                 !- <none>
    0.03068,                 !- <none>
    0.03289,                 !- <none>
    0.03578,                 !- <none>
    0.04132,                 !- <none>
    0.04177,                 !- <none>
    0.03809,                 !- <none>
    0.03455,                 !- <none>
    0.03160,                 !- <none>
    0.02939,                 !- <none>
    0.02802,                 !- <none>
    0.02756,                 !- <none>
    0.02802,                 !- <none>
    0.02939,                 !- <none>
    0.03160,                 !- <none>
    0.03455,                 !- <none>
    0.03809,                 !- <none>
    0.04217,                 !- <none>
    0.03869,                 !- <none>
    0.03285,                 !- <none>
    0.02875,                 !- <none>
    0.02719,                 !- <none>
    0.02633,                 !- <none>
    0.02603,                 !- <none>
    0.02633,                 !- <none>
    0.02719,                 !- <none>
    0.02875,                 !- <none>
    0.03285,                 !- <none>
    0.03869,                 !- <none>
    0.04217,                 !- <none>
    0.03810,                 !- <none>
    0.03432,                 !- <none>
    0.03129,                 !- <none>
    0.03309,                 !- <none>
    0.04640,                 !- <none>
    0.05093,                 !- <none>
    0.04640,                 !- <none>
    0.03309,                 !- <none>
    0.03129,                 !- <none>
    0.03432,                 !- <none>
    0.03810,                 !- <none>
    0.04315,                 !- <none>
    0.03530,                 !- <none>
    0.02840,                 !- <none>
    0.02579,                 !- <none>
    0.02380,                 !- <none>
    0.02254,                 !- <none>
    0.02211,                 !- <none>
    0.02254,                 !- <none>
    0.02380,                 !- <none>
    0.02579,                 !- <none>
    0.02840,                 !- <none>
    0.03530,                 !- <none>
    0.04315,                 !- <none>
    0.04162,                 !- <none>
    0.04063,                 !- <none>
    0.06355,                 !- <none>
    0.09140,                 !- <none>
    0.10871,                 !- <none>
    0.11458,                 !- <none>
    0.10871,                 !- <none>
    0.09140,                 !- <none>
    0.06355,                 !- <none>
    0.04063,                 !- <none>
    0.04162,                 !- <none>
    0.04529,                 !- <none>
    0.02721,                 !- <none>
    0.02139,                 !- <none>
    0.02029,                 !- <none>
    0.01988,                 !- <none>
    0.02026,                 !- <none>
    0.02139,                 !- <none>
    0.02689,                 !- <none>
    0.04529,                 !- <none>
    0.06701,                 !- <none>
    0.13930,                 !- <none>
    0.14594,                 !- <none>
    0.14249,                 !- <none>
    0.14565,                 !- <none>
    0.13930,                 !- <none>
    0.07067,                 !- <none>
    0.05006,                 !- <none>
    0.01792,                 !- <none>
    0.01644,                 !- <none>
    0.01644,                 !- <none>
    0.01644,                 !- <none>
    0.01792,                 !- <none>
    0.05006,                 !- <none>
    0.14158,                 !- <none>
    0.14168,                 !- <none>
    0.14168,                 !- <none>
    0.14168,                 !- <none>
    0.14158,                 !- <none>
    0.03908,                 !- <none>
    0.03908,                 !- <none>
    0.04131,                 !- <none>
    0.03990,                 !- <none>
    0.04131,                 !- <none>
    0.03908,                 !- <none>
    0.03697,                 !- <none>
    0.03602,                 !- <none>
    0.03697,                 !- <none>
    0.03909,                 !- <none>
    0.04099,                 !- <none>
    0.03768,                 !- <none>
    0.03556,                 !- <none>
    0.03477,                 !- <none>
    0.03549,                 !- <none>
    0.03768,                 !- <none>
    0.04083,                 !- <none>
    0.03909,                 !- <none>
    0.03677,                 !- <none>
    0.03457,                 !- <none>
    0.03319,                 !- <none>
    0.03268,                 !- <none>
    0.03314,                 !- <none>
    0.03457,                 !- <none>
    0.03666,                 !- <none>
    0.03912,                 !- <none>
    0.03984,                 !- <none>
    0.03544,                 !- <none>
    0.03278,                 !- <none>
    0.03149,                 !- <none>
    0.03105,                 !- <none>
    0.03149,                 !- <none>
    0.03278,                 !- <none>
    0.03544,                 !- <none>
    0.03984,                 !- <none>
    0.03912,                 !- <none>
    0.03610,                 !- <none>
    0.03328,                 !- <none>
    0.03109,                 !- <none>
    0.02972,                 !- <none>
    0.02925,                 !- <none>
    0.02972,                 !- <none>
    0.03109,                 !- <none>
    0.03328,                 !- <none>
    0.03610,                 !- <none>
    0.03926,                 !- <none>
    0.03878,                 !- <none>
    0.03352,                 !- <none>
    0.03080,                 !- <none>
    0.02872,                 !- <none>
    0.02741,                 !- <none>
    0.02696,                 !- <none>
    0.02741,                 !- <none>
    0.02872,                 !- <none>
    0.03080,                 !- <none>
    0.03352,                 !- <none>
    0.03878,                 !- <none>
    0.03926,                 !- <none>
    0.03584,                 !- <none>
    0.03260,                 !- <none>
    0.02992,                 !- <none>
    0.02794,                 !- <none>
    0.02672,                 !- <none>
    0.02631,                 !- <none>
    0.02672,                 !- <none>
    0.02794,                 !- <none>
    0.02992,                 !- <none>
    0.03260,                 !- <none>
    0.03584,                 !- <none>
    0.03963,                 !- <none>
    0.03629,                 !- <none>
    0.03076,                 !- <none>
    0.02690,                 !- <none>
    0.02545,                 !- <none>
    0.02464,                 !- <none>
    0.02436,                 !- <none>
    0.02464,                 !- <none>
    0.02545,                 !- <none>
    0.02690,                 !- <none>
    0.03076,                 !- <none>
    0.03629,                 !- <none>
    0.03963,                 !- <none>
    0.03590,                 !- <none>
    0.03253,                 !- <none>
    0.02989,                 !- <none>
    0.03174,                 !- <none>
    0.04431,                 !- <none>
    0.04859,                 !- <none>
    0.04431,                 !- <none>
    0.03174,                 !- <none>
    0.02989,                 !- <none>
    0.03253,                 !- <none>
    0.03590,                 !- <none>
    0.04056,                 !- <none>
    0.03307,                 !- <none>
    0.02657,                 !- <none>
    0.02414,                 !- <none>
    0.02227,                 !- <none>
    0.02109,                 !- <none>
    0.02069,                 !- <none>
    0.02109,                 !- <none>
    0.02227,                 !- <none>
    0.02414,                 !- <none>
    0.02657,                 !- <none>
    0.03307,                 !- <none>
    0.04056,                 !- <none>
    0.03935,                 !- <none>
    0.03888,                 !- <none>
    0.06067,                 !- <none>
    0.08692,                 !- <none>
    0.10320,                 !- <none>
    0.10871,                 !- <none>
    0.10320,                 !- <none>
    0.08692,                 !- <none>
    0.06067,                 !- <none>
    0.03888,                 !- <none>
    0.03935,                 !- <none>
    0.04258,                 !- <none>
    0.02547,                 !- <none>
    0.02002,                 !- <none>
    0.01899,                 !- <none>
    0.01861,                 !- <none>
    0.01896,                 !- <none>
    0.02002,                 !- <none>
    0.02516,                 !- <none>
    0.04258,                 !- <none>
    0.06434,                 !- <none>
    0.13201,                 !- <none>
    0.13671,                 !- <none>
    0.13273,                 !- <none>
    0.13638,                 !- <none>
    0.13201,                 !- <none>
    0.06779,                 !- <none>
    0.04710,                 !- <none>
    0.01677,                 !- <none>
    0.01539,                 !- <none>
    0.01539,                 !- <none>
    0.01539,                 !- <none>
    0.01677,                 !- <none>
    0.04710,                 !- <none>
    0.13075,                 !- <none>
    0.13083,                 !- <none>
    0.13083,                 !- <none>
    0.13083,                 !- <none>
    0.13075,                 !- <none>
    0.03178,                 !- <none>
    0.03178,                 !- <none>
    0.03354,                 !- <none>
    0.03234,                 !- <none>
    0.03354,                 !- <none>
    0.03178,                 !- <none>
    0.03011,                 !- <none>
    0.02938,                 !- <none>
    0.03011,                 !- <none>
    0.03178,                 !- <none>
    0.03327,                 !- <none>
    0.03046,                 !- <none>
    0.02866,                 !- <none>
    0.02799,                 !- <none>
    0.02860,                 !- <none>
    0.03046,                 !- <none>
    0.03313,                 !- <none>
    0.03178,                 !- <none>
    0.02996,                 !- <none>
    0.02828,                 !- <none>
    0.02724,                 !- <none>
    0.02686,                 !- <none>
    0.02721,                 !- <none>
    0.02828,                 !- <none>
    0.02988,                 !- <none>
    0.03181,                 !- <none>
    0.03229,                 !- <none>
    0.02856,                 !- <none>
    0.02633,                 !- <none>
    0.02528,                 !- <none>
    0.02492,                 !- <none>
    0.02528,                 !- <none>
    0.02633,                 !- <none>
    0.02856,                 !- <none>
    0.03229,                 !- <none>
    0.03181,                 !- <none>
    0.02946,                 !- <none>
    0.02733,                 !- <none>
    0.02572,                 !- <none>
    0.02474,                 !- <none>
    0.02441,                 !- <none>
    0.02474,                 !- <none>
    0.02572,                 !- <none>
    0.02733,                 !- <none>
    0.02946,                 !- <none>
    0.03192,                 !- <none>
    0.03139,                 !- <none>
    0.02694,                 !- <none>
    0.02472,                 !- <none>
    0.02301,                 !- <none>
    0.02194,                 !- <none>
    0.02158,                 !- <none>
    0.02194,                 !- <none>
    0.02301,                 !- <none>
    0.02472,                 !- <none>
    0.02694,                 !- <none>
    0.03139,                 !- <none>
    0.03192,                 !- <none>
    0.02929,                 !- <none>
    0.02690,                 !- <none>
    0.02503,                 !- <none>
    0.02370,                 !- <none>
    0.02291,                 !- <none>
    0.02264,                 !- <none>
    0.02291,                 !- <none>
    0.02370,                 !- <none>
    0.02503,                 !- <none>
    0.02690,                 !- <none>
    0.02929,                 !- <none>
    0.03224,                 !- <none>
    0.02927,                 !- <none>
    0.02469,                 !- <none>
    0.02153,                 !- <none>
    0.02036,                 !- <none>
    0.01971,                 !- <none>
    0.01949,                 !- <none>
    0.01971,                 !- <none>
    0.02036,                 !- <none>
    0.02153,                 !- <none>
    0.02469,                 !- <none>
    0.02927,                 !- <none>
    0.03224,                 !- <none>
    0.02949,                 !- <none>
    0.02728,                 !- <none>
    0.02579,                 !- <none>
    0.02772,                 !- <none>
    0.03812,                 !- <none>
    0.04166,                 !- <none>
    0.03812,                 !- <none>
    0.02772,                 !- <none>
    0.02579,                 !- <none>
    0.02728,                 !- <none>
    0.02949,                 !- <none>
    0.03301,                 !- <none>
    0.02657,                 !- <none>
    0.02126,                 !- <none>
    0.01931,                 !- <none>
    0.01782,                 !- <none>
    0.01688,                 !- <none>
    0.01656,                 !- <none>
    0.01688,                 !- <none>
    0.01782,                 !- <none>
    0.01931,                 !- <none>
    0.02126,                 !- <none>
    0.02657,                 !- <none>
    0.03301,                 !- <none>
    0.03273,                 !- <none>
    0.03375,                 !- <none>
    0.05213,                 !- <none>
    0.07364,                 !- <none>
    0.08692,                 !- <none>
    0.09140,                 !- <none>
    0.08692,                 !- <none>
    0.07364,                 !- <none>
    0.05213,                 !- <none>
    0.03375,                 !- <none>
    0.03273,                 !- <none>
    0.03469,                 !- <none>
    0.02038,                 !- <none>
    0.01602,                 !- <none>
    0.01520,                 !- <none>
    0.01490,                 !- <none>
    0.01517,                 !- <none>
    0.01602,                 !- <none>
    0.02014,                 !- <none>
    0.03469,                 !- <none>
    0.05641,                 !- <none>
    0.11059,                 !- <none>
    0.11021,                 !- <none>
    0.10495,                 !- <none>
    0.10977,                 !- <none>
    0.11059,                 !- <none>
    0.05924,                 !- <none>
    0.03846,                 !- <none>
    0.01343,                 !- <none>
    0.01233,                 !- <none>
    0.01233,                 !- <none>
    0.01233,                 !- <none>
    0.01343,                 !- <none>
    0.03846,                 !- <none>
    0.09900,                 !- <none>
    0.09903,                 !- <none>
    0.09903,                 !- <none>
    0.09903,                 !- <none>
    0.09900,                 !- <none>
    0.02030,                 !- <none>
    0.02030,                 !- <none>
    0.02134,                 !- <none>
    0.02048,                 !- <none>
    0.02134,                 !- <none>
    0.02030,                 !- <none>
    0.01934,                 !- <none>
    0.01895,                 !- <none>
    0.01934,                 !- <none>
    0.02031,                 !- <none>
    0.02114,                 !- <none>
    0.01913,                 !- <none>
    0.01783,                 !- <none>
    0.01735,                 !- <none>
    0.01779,                 !- <none>
    0.01913,                 !- <none>
    0.02105,                 !- <none>
    0.02031,                 !- <none>
    0.01926,                 !- <none>
    0.01839,                 !- <none>
    0.01788,                 !- <none>
    0.01771,                 !- <none>
    0.01787,                 !- <none>
    0.01839,                 !- <none>
    0.01922,                 !- <none>
    0.02033,                 !- <none>
    0.02044,                 !- <none>
    0.01776,                 !- <none>
    0.01622,                 !- <none>
    0.01554,                 !- <none>
    0.01530,                 !- <none>
    0.01554,                 !- <none>
    0.01622,                 !- <none>
    0.01776,                 !- <none>
    0.02044,                 !- <none>
    0.02033,                 !- <none>
    0.01901,                 !- <none>
    0.01796,                 !- <none>
    0.01727,                 !- <none>
    0.01689,                 !- <none>
    0.01677,                 !- <none>
    0.01689,                 !- <none>
    0.01727,                 !- <none>
    0.01796,                 !- <none>
    0.01901,                 !- <none>
    0.02040,                 !- <none>
    0.01980,                 !- <none>
    0.01662,                 !- <none>
    0.01517,                 !- <none>
    0.01406,                 !- <none>
    0.01336,                 !- <none>
    0.01313,                 !- <none>
    0.01336,                 !- <none>
    0.01406,                 !- <none>
    0.01517,                 !- <none>
    0.01662,                 !- <none>
    0.01980,                 !- <none>
    0.02040,                 !- <none>
    0.01898,                 !- <none>
    0.01794,                 !- <none>
    0.01731,                 !- <none>
    0.01699,                 !- <none>
    0.01687,                 !- <none>
    0.01685,                 !- <none>
    0.01687,                 !- <none>
    0.01699,                 !- <none>
    0.01731,                 !- <none>
    0.01794,                 !- <none>
    0.01898,                 !- <none>
    0.02062,                 !- <none>
    0.01827,                 !- <none>
    0.01515,                 !- <none>
    0.01310,                 !- <none>
    0.01237,                 !- <none>
    0.01198,                 !- <none>
    0.01184,                 !- <none>
    0.01198,                 !- <none>
    0.01237,                 !- <none>
    0.01310,                 !- <none>
    0.01515,                 !- <none>
    0.01827,                 !- <none>
    0.02062,                 !- <none>
    0.01939,                 !- <none>
    0.01900,                 !- <none>
    0.01930,                 !- <none>
    0.02121,                 !- <none>
    0.02808,                 !- <none>
    0.03041,                 !- <none>
    0.02808,                 !- <none>
    0.02121,                 !- <none>
    0.01930,                 !- <none>
    0.01900,                 !- <none>
    0.01939,                 !- <none>
    0.02114,                 !- <none>
    0.01638,                 !- <none>
    0.01292,                 !- <none>
    0.01173,                 !- <none>
    0.01082,                 !- <none>
    0.01025,                 !- <none>
    0.01005,                 !- <none>
    0.01025,                 !- <none>
    0.01082,                 !- <none>
    0.01173,                 !- <none>
    0.01292,                 !- <none>
    0.01638,                 !- <none>
    0.02114,                 !- <none>
    0.02228,                 !- <none>
    0.02562,                 !- <none>
    0.03823,                 !- <none>
    0.05213,                 !- <none>
    0.06067,                 !- <none>
    0.06355,                 !- <none>
    0.06067,                 !- <none>
    0.05213,                 !- <none>
    0.03823,                 !- <none>
    0.02562,                 !- <none>
    0.02228,                 !- <none>
    0.02229,                 !- <none>
    0.01238,                 !- <none>
    0.00973,                 !- <none>
    0.00924,                 !- <none>
    0.00905,                 !- <none>
    0.00922,                 !- <none>
    0.00973,                 !- <none>
    0.01223,                 !- <none>
    0.02229,                 !- <none>
    0.04352,                 !- <none>
    0.07628,                 !- <none>
    0.06973,                 !- <none>
    0.06329,                 !- <none>
    0.06919,                 !- <none>
    0.07628,                 !- <none>
    0.04527,                 !- <none>
    0.02486,                 !- <none>
    0.00818,                 !- <none>
    0.00752,                 !- <none>
    0.00752,                 !- <none>
    0.00752,                 !- <none>
    0.00818,                 !- <none>
    0.02486,                 !- <none>
    0.04859,                 !- <none>
    0.04853,                 !- <none>
    0.04853,                 !- <none>
    0.04853,                 !- <none>
    0.04859,                 !- <none>
    0.03108,                 !- <none>
    0.03108,                 !- <none>
    0.03386,                 !- <none>
    0.03327,                 !- <none>
    0.03386,                 !- <none>
    0.03108,                 !- <none>
    0.02821,                 !- <none>
    0.02704,                 !- <none>
    0.02821,                 !- <none>
    0.03108,                 !- <none>
    0.03373,                 !- <none>
    0.03236,                 !- <none>
    0.03148,                 !- <none>
    0.03116,                 !- <none>
    0.03145,                 !- <none>
    0.03236,                 !- <none>
    0.03366,                 !- <none>
    0.03108,                 !- <none>
    0.02795,                 !- <none>
    0.02527,                 !- <none>
    0.02361,                 !- <none>
    0.02300,                 !- <none>
    0.02355,                 !- <none>
    0.02527,                 !- <none>
    0.02781,                 !- <none>
    0.03109,                 !- <none>
    0.03325,                 !- <none>
    0.03143,                 !- <none>
    0.03042,                 !- <none>
    0.03000,                 !- <none>
    0.02985,                 !- <none>
    0.03000,                 !- <none>
    0.03042,                 !- <none>
    0.03143,                 !- <none>
    0.03325,                 !- <none>
    0.03109,                 !- <none>
    0.02704,                 !- <none>
    0.02358,                 !- <none>
    0.02099,                 !- <none>
    0.01940,                 !- <none>
    0.01887,                 !- <none>
    0.01940,                 !- <none>
    0.02099,                 !- <none>
    0.02358,                 !- <none>
    0.02704,                 !- <none>
    0.03114,                 !- <none>
    0.03281,                 !- <none>
    0.03067,                 !- <none>
    0.02977,                 !- <none>
    0.02908,                 !- <none>
    0.02865,                 !- <none>
    0.02850,                 !- <none>
    0.02865,                 !- <none>
    0.02908,                 !- <none>
    0.02977,                 !- <none>
    0.03067,                 !- <none>
    0.03281,                 !- <none>
    0.03114,                 !- <none>
    0.02635,                 !- <none>
    0.02223,                 !- <none>
    0.01899,                 !- <none>
    0.01668,                 !- <none>
    0.01531,                 !- <none>
    0.01486,                 !- <none>
    0.01531,                 !- <none>
    0.01668,                 !- <none>
    0.01899,                 !- <none>
    0.02223,                 !- <none>
    0.02635,                 !- <none>
    0.03128,                 !- <none>
    0.03178,                 !- <none>
    0.02976,                 !- <none>
    0.02849,                 !- <none>
    0.02806,                 !- <none>
    0.02784,                 !- <none>
    0.02776,                 !- <none>
    0.02784,                 !- <none>
    0.02806,                 !- <none>
    0.02849,                 !- <none>
    0.02976,                 !- <none>
    0.03178,                 !- <none>
    0.03128,                 !- <none>
    0.02506,                 !- <none>
    0.02013,                 !- <none>
    0.01659,                 !- <none>
    0.01493,                 !- <none>
    0.01899,                 !- <none>
    0.02037,                 !- <none>
    0.01899,                 !- <none>
    0.01493,                 !- <none>
    0.01659,                 !- <none>
    0.02013,                 !- <none>
    0.02506,                 !- <none>
    0.03161,                 !- <none>
    0.03052,                 !- <none>
    0.02838,                 !- <none>
    0.02770,                 !- <none>
    0.02718,                 !- <none>
    0.02685,                 !- <none>
    0.02674,                 !- <none>
    0.02685,                 !- <none>
    0.02718,                 !- <none>
    0.02770,                 !- <none>
    0.02838,                 !- <none>
    0.03052,                 !- <none>
    0.03161,                 !- <none>
    0.02471,                 !- <none>
    0.02082,                 !- <none>
    0.02562,                 !- <none>
    0.03375,                 !- <none>
    0.03888,                 !- <none>
    0.04063,                 !- <none>
    0.03888,                 !- <none>
    0.03375,                 !- <none>
    0.02562,                 !- <none>
    0.02082,                 !- <none>
    0.02471,                 !- <none>
    0.03234,                 !- <none>
    0.02807,                 !- <none>
    0.02656,                 !- <none>
    0.02629,                 !- <none>
    0.02619,                 !- <none>
    0.02628,                 !- <none>
    0.02656,                 !- <none>
    0.02799,                 !- <none>
    0.03234,                 !- <none>
    0.03084,                 !- <none>
    0.04865,                 !- <none>
    0.04375,                 !- <none>
    0.03931,                 !- <none>
    0.04338,                 !- <none>
    0.04865,                 !- <none>
    0.03169,                 !- <none>
    0.03398,                 !- <none>
    0.02570,                 !- <none>
    0.02534,                 !- <none>
    0.02534,                 !- <none>
    0.02534,                 !- <none>
    0.02570,                 !- <none>
    0.03398,                 !- <none>
    0.01678,                 !- <none>
    0.01743,                 !- <none>
    0.01743,                 !- <none>
    0.01743,                 !- <none>
    0.01678,                 !- <none>
    0.09371,                 !- <none>
    0.09371,                 !- <none>
    0.10377,                 !- <none>
    0.10321,                 !- <none>
    0.10377,                 !- <none>
    0.09371,                 !- <none>
    0.08310,                 !- <none>
    0.07869,                 !- <none>
    0.08310,                 !- <none>
    0.09371,                 !- <none>
    0.10364,                 !- <none>
    0.10234,                 !- <none>
    0.10150,                 !- <none>
    0.10119,                 !- <none>
    0.10148,                 !- <none>
    0.10234,                 !- <none>
    0.10358,                 !- <none>
    0.09371,                 !- <none>
    0.08211,                 !- <none>
    0.07178,                 !- <none>
    0.06516,                 !- <none>
    0.06270,                 !- <none>
    0.06496,                 !- <none>
    0.07178,                 !- <none>
    0.08161,                 !- <none>
    0.09372,                 !- <none>
    0.10319,                 !- <none>
    0.10146,                 !- <none>
    0.10038,                 !- <none>
    0.09985,                 !- <none>
    0.09967,                 !- <none>
    0.09985,                 !- <none>
    0.10038,                 !- <none>
    0.10146,                 !- <none>
    0.10319,                 !- <none>
    0.09372,                 !- <none>
    0.07856,                 !- <none>
    0.06486,                 !- <none>
    0.05395,                 !- <none>
    0.04690,                 !- <none>
    0.04447,                 !- <none>
    0.04690,                 !- <none>
    0.05395,                 !- <none>
    0.06486,                 !- <none>
    0.07856,                 !- <none>
    0.09378,                 !- <none>
    0.10277,                 !- <none>
    0.10069,                 !- <none>
    0.09957,                 !- <none>
    0.09870,                 !- <none>
    0.09816,                 !- <none>
    0.09797,                 !- <none>
    0.09816,                 !- <none>
    0.09870,                 !- <none>
    0.09957,                 !- <none>
    0.10069,                 !- <none>
    0.10277,                 !- <none>
    0.09378,                 !- <none>
    0.07543,                 !- <none>
    0.05831,                 !- <none>
    0.04345,                 !- <none>
    0.03201,                 !- <none>
    0.02481,                 !- <none>
    0.02235,                 !- <none>
    0.02481,                 !- <none>
    0.03201,                 !- <none>
    0.04345,                 !- <none>
    0.05831,                 !- <none>
    0.07543,                 !- <none>
    0.09392,                 !- <none>
    0.10179,                 !- <none>
    0.09955,                 !- <none>
    0.09795,                 !- <none>
    0.09734,                 !- <none>
    0.09701,                 !- <none>
    0.09689,                 !- <none>
    0.09701,                 !- <none>
    0.09734,                 !- <none>
    0.09795,                 !- <none>
    0.09955,                 !- <none>
    0.10179,                 !- <none>
    0.09392,                 !- <none>
    0.06831,                 !- <none>
    0.04424,                 !- <none>
    0.02335,                 !- <none>
    0.01138,                 !- <none>
    0.01628,                 !- <none>
    0.01795,                 !- <none>
    0.01628,                 !- <none>
    0.01138,                 !- <none>
    0.02335,                 !- <none>
    0.04424,                 !- <none>
    0.06831,                 !- <none>
    0.09429,                 !- <none>
    0.10051,                 !- <none>
    0.09781,                 !- <none>
    0.09680,                 !- <none>
    0.09602,                 !- <none>
    0.09553,                 !- <none>
    0.09537,                 !- <none>
    0.09553,                 !- <none>
    0.09602,                 !- <none>
    0.09680,                 !- <none>
    0.09781,                 !- <none>
    0.10051,                 !- <none>
    0.09429,                 !- <none>
    0.05868,                 !- <none>
    0.02471,                 !- <none>
    0.02228,                 !- <none>
    0.03273,                 !- <none>
    0.03935,                 !- <none>
    0.04162,                 !- <none>
    0.03935,                 !- <none>
    0.03273,                 !- <none>
    0.02228,                 !- <none>
    0.02471,                 !- <none>
    0.05868,                 !- <none>
    0.09508,                 !- <none>
    0.09735,                 !- <none>
    0.09509,                 !- <none>
    0.09466,                 !- <none>
    0.09451,                 !- <none>
    0.09465,                 !- <none>
    0.09509,                 !- <none>
    0.09723,                 !- <none>
    0.09508,                 !- <none>
    0.02290,                 !- <none>
    0.05100,                 !- <none>
    0.05812,                 !- <none>
    0.05886,                 !- <none>
    0.05819,                 !- <none>
    0.05100,                 !- <none>
    0.02422,                 !- <none>
    0.09685,                 !- <none>
    0.09375,                 !- <none>
    0.09318,                 !- <none>
    0.09318,                 !- <none>
    0.09318,                 !- <none>
    0.09375,                 !- <none>
    0.09685,                 !- <none>
    0.05826,                 !- <none>
    0.04894,                 !- <none>
    0.04891,                 !- <none>
    0.04894,                 !- <none>
    0.05826,                 !- <none>
    0.15947,                 !- <none>
    0.15947,                 !- <none>
    0.17719,                 !- <none>
    0.17667,                 !- <none>
    0.17719,                 !- <none>
    0.15947,                 !- <none>
    0.14073,                 !- <none>
    0.13289,                 !- <none>
    0.14073,                 !- <none>
    0.15947,                 !- <none>
    0.17707,                 !- <none>
    0.17585,                 !- <none>
    0.17507,                 !- <none>
    0.17478,                 !- <none>
    0.17504,                 !- <none>
    0.17585,                 !- <none>
    0.17701,                 !- <none>
    0.15947,                 !- <none>
    0.13897,                 !- <none>
    0.12056,                 !- <none>
    0.10870,                 !- <none>
    0.10427,                 !- <none>
    0.10833,                 !- <none>
    0.12056,                 !- <none>
    0.13808,                 !- <none>
    0.15949,                 !- <none>
    0.17665,                 !- <none>
    0.17502,                 !- <none>
    0.17394,                 !- <none>
    0.17336,                 !- <none>
    0.17315,                 !- <none>
    0.17336,                 !- <none>
    0.17394,                 !- <none>
    0.17502,                 !- <none>
    0.17665,                 !- <none>
    0.15949,                 !- <none>
    0.13262,                 !- <none>
    0.10810,                 !- <none>
    0.08857,                 !- <none>
    0.07601,                 !- <none>
    0.07168,                 !- <none>
    0.07601,                 !- <none>
    0.08857,                 !- <none>
    0.10810,                 !- <none>
    0.13262,                 !- <none>
    0.15954,                 !- <none>
    0.17626,                 !- <none>
    0.17428,                 !- <none>
    0.17304,                 !- <none>
    0.17209,                 !- <none>
    0.17149,                 !- <none>
    0.17128,                 !- <none>
    0.17149,                 !- <none>
    0.17209,                 !- <none>
    0.17304,                 !- <none>
    0.17428,                 !- <none>
    0.17626,                 !- <none>
    0.15954,                 !- <none>
    0.12690,                 !- <none>
    0.09609,                 !- <none>
    0.06955,                 !- <none>
    0.04910,                 !- <none>
    0.03621,                 !- <none>
    0.03180,                 !- <none>
    0.03621,                 !- <none>
    0.04910,                 !- <none>
    0.06955,                 !- <none>
    0.09609,                 !- <none>
    0.12690,                 !- <none>
    0.15970,                 !- <none>
    0.17534,                 !- <none>
    0.17302,                 !- <none>
    0.17126,                 !- <none>
    0.17053,                 !- <none>
    0.17012,                 !- <none>
    0.16998,                 !- <none>
    0.17012,                 !- <none>
    0.17053,                 !- <none>
    0.17126,                 !- <none>
    0.17302,                 !- <none>
    0.17534,                 !- <none>
    0.15970,                 !- <none>
    0.11362,                 !- <none>
    0.07005,                 !- <none>
    0.03236,                 !- <none>
    0.00989,                 !- <none>
    0.01532,                 !- <none>
    0.01718,                 !- <none>
    0.01532,                 !- <none>
    0.00989,                 !- <none>
    0.03236,                 !- <none>
    0.07005,                 !- <none>
    0.11362,                 !- <none>
    0.16009,                 !- <none>
    0.17408,                 !- <none>
    0.17111,                 !- <none>
    0.16987,                 !- <none>
    0.16892,                 !- <none>
    0.16833,                 !- <none>
    0.16813,                 !- <none>
    0.16833,                 !- <none>
    0.16892,                 !- <none>
    0.16987,                 !- <none>
    0.17111,                 !- <none>
    0.17408,                 !- <none>
    0.30058,                 !- <none>
    0.09429,                 !- <none>
    0.03161,                 !- <none>
    0.02114,                 !- <none>
    0.03301,                 !- <none>
    0.04056,                 !- <none>
    0.04315,                 !- <none>
    0.04056,                 !- <none>
    0.03301,                 !- <none>
    0.02114,                 !- <none>
    0.03161,                 !- <none>
    0.09429,                 !- <none>
    0.16093,                 !- <none>
    0.17054,                 !- <none>
    0.16778,                 !- <none>
    0.16725,                 !- <none>
    0.16705,                 !- <none>
    0.16723,                 !- <none>
    0.16778,                 !- <none>
    0.17039,                 !- <none>
    0.16093,                 !- <none>
    0.01950,                 !- <none>
    0.05347,                 !- <none>
    0.06717,                 !- <none>
    0.07066,                 !- <none>
    0.06747,                 !- <none>
    0.05347,                 !- <none>
    0.02107,                 !- <none>
    0.16282,                 !- <none>
    0.16609,                 !- <none>
    0.16537,                 !- <none>
    0.16537,                 !- <none>
    0.16537,                 !- <none>
    0.16609,                 !- <none>
    0.16282,                 !- <none>
    0.08042,                 !- <none>
    0.08602,                 !- <none>
    0.08604,                 !- <none>
    0.08602,                 !- <none>
    0.08042,                 !- <none>
    0.17356,                 !- <none>
    0.17356,                 !- <none>
    0.19428,                 !- <none>
    0.20202,                 !- <none>
    0.19428,                 !- <none>
    0.17356,                 !- <none>
    0.15287,                 !- <none>
    0.14421,                 !- <none>
    0.15287,                 !- <none>
    0.17357,                 !- <none>
    0.19603,                 !- <none>
    0.21415,                 !- <none>
    0.22579,                 !- <none>
    0.23012,                 !- <none>
    0.22615,                 !- <none>
    0.21415,                 !- <none>
    0.19691,                 !- <none>
    0.17357,                 !- <none>
    0.15092,                 !- <none>
    0.13058,                 !- <none>
    0.11746,                 !- <none>
    0.11256,                 !- <none>
    0.11704,                 !- <none>
    0.13058,                 !- <none>
    0.14994,                 !- <none>
    0.17358,                 !- <none>
    0.20233,                 !- <none>
    0.22644,                 !- <none>
    0.23581,                 !- <none>
    0.23675,                 !- <none>
    0.23707,                 !- <none>
    0.23675,                 !- <none>
    0.23581,                 !- <none>
    0.22644,                 !- <none>
    0.20233,                 !- <none>
    0.17358,                 !- <none>
    0.14390,                 !- <none>
    0.11677,                 !- <none>
    0.09517,                 !- <none>
    0.08130,                 !- <none>
    0.07652,                 !- <none>
    0.08130,                 !- <none>
    0.09517,                 !- <none>
    0.11677,                 !- <none>
    0.14390,                 !- <none>
    0.17363,                 !- <none>
    0.20813,                 !- <none>
    0.23526,                 !- <none>
    0.23725,                 !- <none>
    0.23878,                 !- <none>
    0.23974,                 !- <none>
    0.24007,                 !- <none>
    0.23974,                 !- <none>
    0.23878,                 !- <none>
    0.23725,                 !- <none>
    0.23526,                 !- <none>
    0.20813,                 !- <none>
    0.17363,                 !- <none>
    0.13752,                 !- <none>
    0.10339,                 !- <none>
    0.07404,                 !- <none>
    0.05143,                 !- <none>
    0.03717,                 !- <none>
    0.03229,                 !- <none>
    0.03717,                 !- <none>
    0.05143,                 !- <none>
    0.07404,                 !- <none>
    0.10339,                 !- <none>
    0.13752,                 !- <none>
    0.17376,                 !- <none>
    0.22181,                 !- <none>
    0.23728,                 !- <none>
    0.24011,                 !- <none>
    0.23981,                 !- <none>
    0.23945,                 !- <none>
    0.23932,                 !- <none>
    0.23945,                 !- <none>
    0.23981,                 !- <none>
    0.24011,                 !- <none>
    0.23728,                 !- <none>
    0.22181,                 !- <none>
    0.17376,                 !- <none>
    0.12263,                 !- <none>
    0.07428,                 !- <none>
    0.03248,                 !- <none>
    0.00719,                 !- <none>
    0.01180,                 !- <none>
    0.01338,                 !- <none>
    0.01180,                 !- <none>
    0.00719,                 !- <none>
    0.03248,                 !- <none>
    0.07428,                 !- <none>
    0.12263,                 !- <none>
    0.17408,                 !- <none>
    0.23559,                 !- <none>
    0.24032,                 !- <none>
    0.23922,                 !- <none>
    0.23838,                 !- <none>
    0.23785,                 !- <none>
    0.23767,                 !- <none>
    0.23785,                 !- <none>
    0.23838,                 !- <none>
    0.23922,                 !- <none>
    0.24032,                 !- <none>
    0.23559,                 !- <none>
    0.17408,                 !- <none>
    0.10051,                 !- <none>
    0.03052,                 !- <none>
    0.01638,                 !- <none>
    0.02657,                 !- <none>
    0.03307,                 !- <none>
    0.03530,                 !- <none>
    0.03307,                 !- <none>
    0.02657,                 !- <none>
    0.01638,                 !- <none>
    0.03052,                 !- <none>
    0.10051,                 !- <none>
    0.17478,                 !- <none>
    0.23982,                 !- <none>
    0.23736,                 !- <none>
    0.23688,                 !- <none>
    0.23670,                 !- <none>
    0.23687,                 !- <none>
    0.23736,                 !- <none>
    0.23969,                 !- <none>
    0.17478,                 !- <none>
    0.01395,                 !- <none>
    0.04402,                 !- <none>
    0.05854,                 !- <none>
    0.06245,                 !- <none>
    0.05887,                 !- <none>
    0.04402,                 !- <none>
    0.01534,                 !- <none>
    0.17635,                 !- <none>
    0.23584,                 !- <none>
    0.23519,                 !- <none>
    0.23519,                 !- <none>
    0.23519,                 !- <none>
    0.23584,                 !- <none>
    0.17635,                 !- <none>
    0.07528,                 !- <none>
    0.08593,                 !- <none>
    0.08596,                 !- <none>
    0.08593,                 !- <none>
    0.07528,                 !- <none>
    0.17069,                 !- <none>
    0.17069,                 !- <none>
    0.19123,                 !- <none>
    0.19905,                 !- <none>
    0.19123,                 !- <none>
    0.17069,                 !- <none>
    0.15017,                 !- <none>
    0.14159,                 !- <none>
    0.15017,                 !- <none>
    0.17069,                 !- <none>
    0.19299,                 !- <none>
    0.21133,                 !- <none>
    0.22310,                 !- <none>
    0.22749,                 !- <none>
    0.22347,                 !- <none>
    0.21133,                 !- <none>
    0.19388,                 !- <none>
    0.17069,                 !- <none>
    0.14824,                 !- <none>
    0.12808,                 !- <none>
    0.11508,                 !- <none>
    0.11023,                 !- <none>
    0.11468,                 !- <none>
    0.12808,                 !- <none>
    0.14727,                 !- <none>
    0.17070,                 !- <none>
    0.19937,                 !- <none>
    0.22376,                 !- <none>
    0.24319,                 !- <none>
    0.25571,                 !- <none>
    0.26002,                 !- <none>
    0.25571,                 !- <none>
    0.24319,                 !- <none>
    0.22376,                 !- <none>
    0.19937,                 !- <none>
    0.17070,                 !- <none>
    0.14128,                 !- <none>
    0.11440,                 !- <none>
    0.09301,                 !- <none>
    0.07929,                 !- <none>
    0.07455,                 !- <none>
    0.07929,                 !- <none>
    0.09301,                 !- <none>
    0.11440,                 !- <none>
    0.14128,                 !- <none>
    0.17074,                 !- <none>
    0.20524,                 !- <none>
    0.23593,                 !- <none>
    0.26246,                 !- <none>
    0.28282,                 !- <none>
    0.29561,                 !- <none>
    0.29998,                 !- <none>
    0.29561,                 !- <none>
    0.28282,                 !- <none>
    0.26246,                 !- <none>
    0.23593,                 !- <none>
    0.20524,                 !- <none>
    0.17074,                 !- <none>
    0.13493,                 !- <none>
    0.10110,                 !- <none>
    0.07205,                 !- <none>
    0.04969,                 !- <none>
    0.03559,                 !- <none>
    0.03078,                 !- <none>
    0.03559,                 !- <none>
    0.04969,                 !- <none>
    0.07205,                 !- <none>
    0.10110,                 !- <none>
    0.13493,                 !- <none>
    0.17085,                 !- <none>
    0.21907,                 !- <none>
    0.26285,                 !- <none>
    0.30053,                 !- <none>
    0.30316,                 !- <none>
    0.30294,                 !- <none>
    0.30287,                 !- <none>
    0.30294,                 !- <none>
    0.30316,                 !- <none>
    0.30053,                 !- <none>
    0.26285,                 !- <none>
    0.21907,                 !- <none>
    0.17085,                 !- <none>
    0.12007,                 !- <none>
    0.07214,                 !- <none>
    0.03078,                 !- <none>
    0.00553,                 !- <none>
    0.00929,                 !- <none>
    0.01057,                 !- <none>
    0.00929,                 !- <none>
    0.00553,                 !- <none>
    0.03078,                 !- <none>
    0.07214,                 !- <none>
    0.12007,                 !- <none>
    0.17111,                 !- <none>
    0.24032,                 !- <none>
    0.30347,                 !- <none>
    0.30281,                 !- <none>
    0.30230,                 !- <none>
    0.30197,                 !- <none>
    0.30187,                 !- <none>
    0.30197,                 !- <none>
    0.30230,                 !- <none>
    0.30281,                 !- <none>
    0.30347,                 !- <none>
    0.24032,                 !- <none>
    0.17111,                 !- <none>
    0.09781,                 !- <none>
    0.02838,                 !- <none>
    0.01292,                 !- <none>
    0.02126,                 !- <none>
    0.02657,                 !- <none>
    0.02840,                 !- <none>
    0.02657,                 !- <none>
    0.02126,                 !- <none>
    0.01292,                 !- <none>
    0.02838,                 !- <none>
    0.09781,                 !- <none>
    0.17167,                 !- <none>
    0.30317,                 !- <none>
    0.30165,                 !- <none>
    0.30125,                 !- <none>
    0.30110,                 !- <none>
    0.30124,                 !- <none>
    0.30165,                 !- <none>
    0.30309,                 !- <none>
    0.17167,                 !- <none>
    0.01065,                 !- <none>
    0.03547,                 !- <none>
    0.04782,                 !- <none>
    0.05122,                 !- <none>
    0.04811,                 !- <none>
    0.03547,                 !- <none>
    0.01180,                 !- <none>
    0.17294,                 !- <none>
    0.30038,                 !- <none>
    0.29984,                 !- <none>
    0.29984,                 !- <none>
    0.29984,                 !- <none>
    0.30038,                 !- <none>
    0.17294,                 !- <none>
    0.06325,                 !- <none>
    0.07548,                 !- <none>
    0.07551,                 !- <none>
    0.07548,                 !- <none>
    0.06325,                 !- <none>
    0.16949,                 !- <none>
    0.16949,                 !- <none>
    0.18995,                 !- <none>
    0.19781,                 !- <none>
    0.18995,                 !- <none>
    0.16949,                 !- <none>
    0.14906,                 !- <none>
    0.14051,                 !- <none>
    0.14906,                 !- <none>
    0.16950,                 !- <none>
    0.19172,                 !- <none>
    0.21013,                 !- <none>
    0.22195,                 !- <none>
    0.22635,                 !- <none>
    0.22232,                 !- <none>
    0.21013,                 !- <none>
    0.19262,                 !- <none>
    0.16950,                 !- <none>
    0.14713,                 !- <none>
    0.12707,                 !- <none>
    0.11414,                 !- <none>
    0.10931,                 !- <none>
    0.11373,                 !- <none>
    0.12707,                 !- <none>
    0.14616,                 !- <none>
    0.16951,                 !- <none>
    0.19812,                 !- <none>
    0.22260,                 !- <none>
    0.24210,                 !- <none>
    0.25466,                 !- <none>
    0.25898,                 !- <none>
    0.25466,                 !- <none>
    0.24210,                 !- <none>
    0.22260,                 !- <none>
    0.19812,                 !- <none>
    0.16951,                 !- <none>
    0.14020,                 !- <none>
    0.11345,                 !- <none>
    0.09217,                 !- <none>
    0.07852,                 !- <none>
    0.07382,                 !- <none>
    0.07852,                 !- <none>
    0.09217,                 !- <none>
    0.11345,                 !- <none>
    0.14020,                 !- <none>
    0.16954,                 !- <none>
    0.20402,                 !- <none>
    0.23482,                 !- <none>
    0.26143,                 !- <none>
    0.28185,                 !- <none>
    0.29468,                 !- <none>
    0.29906,                 !- <none>
    0.29468,                 !- <none>
    0.28185,                 !- <none>
    0.26143,                 !- <none>
    0.23482,                 !- <none>
    0.20402,                 !- <none>
    0.16954,                 !- <none>
    0.13387,                 !- <none>
    0.10021,                 !- <none>
    0.07131,                 !- <none>
    0.04907,                 !- <none>
    0.03506,                 !- <none>
    0.03027,                 !- <none>
    0.03506,                 !- <none>
    0.04907,                 !- <none>
    0.07131,                 !- <none>
    0.10021,                 !- <none>
    0.13387,                 !- <none>
    0.16963,                 !- <none>
    0.21790,                 !- <none>
    0.26182,                 !- <none>
    0.29961,                 !- <none>
    0.31262,                 !- <none>
    0.31965,                 !- <none>
    0.32205,                 !- <none>
    0.31965,                 !- <none>
    0.31262,                 !- <none>
    0.29961,                 !- <none>
    0.26182,                 !- <none>
    0.21790,                 !- <none>
    0.16963,                 !- <none>
    0.11905,                 !- <none>
    0.07135,                 !- <none>
    0.03022,                 !- <none>
    0.00502,                 !- <none>
    0.00843,                 !- <none>
    0.00960,                 !- <none>
    0.00843,                 !- <none>
    0.00502,                 !- <none>
    0.03022,                 !- <none>
    0.07135,                 !- <none>
    0.11905,                 !- <none>
    0.16987,                 !- <none>
    0.23922,                 !- <none>
    0.30281,                 !- <none>
    0.32400,                 !- <none>
    0.34026,                 !- <none>
    0.35048,                 !- <none>
    0.35397,                 !- <none>
    0.35048,                 !- <none>
    0.34026,                 !- <none>
    0.32400,                 !- <none>
    0.30281,                 !- <none>
    0.23922,                 !- <none>
    0.16987,                 !- <none>
    0.09680,                 !- <none>
    0.02770,                 !- <none>
    0.01173,                 !- <none>
    0.01931,                 !- <none>
    0.02414,                 !- <none>
    0.02579,                 !- <none>
    0.02414,                 !- <none>
    0.01931,                 !- <none>
    0.01173,                 !- <none>
    0.02770,                 !- <none>
    0.09680,                 !- <none>
    0.17039,                 !- <none>
    0.31245,                 !- <none>
    0.35748,                 !- <none>
    0.35712,                 !- <none>
    0.35698,                 !- <none>
    0.35711,                 !- <none>
    0.35748,                 !- <none>
    0.31507,                 !- <none>
    0.17039,                 !- <none>
    0.00966,                 !- <none>
    0.03222,                 !- <none>
    0.04341,                 !- <none>
    0.04648,                 !- <none>
    0.04367,                 !- <none>
    0.03222,                 !- <none>
    0.01071,                 !- <none>
    0.17154,                 !- <none>
    0.35633,                 !- <none>
    0.35583,                 !- <none>
    0.35583,                 !- <none>
    0.35583,                 !- <none>
    0.35633,                 !- <none>
    0.17154,                 !- <none>
    0.05753,                 !- <none>
    0.06919,                 !- <none>
    0.06922,                 !- <none>
    0.06919,                 !- <none>
    0.05753,                 !- <none>
    0.16858,                 !- <none>
    0.16858,                 !- <none>
    0.18897,                 !- <none>
    0.19685,                 !- <none>
    0.18897,                 !- <none>
    0.16858,                 !- <none>
    0.14820,                 !- <none>
    0.13969,                 !- <none>
    0.14820,                 !- <none>
    0.16858,                 !- <none>
    0.19075,                 !- <none>
    0.20921,                 !- <none>
    0.22106,                 !- <none>
    0.22547,                 !- <none>
    0.22143,                 !- <none>
    0.20921,                 !- <none>
    0.19164,                 !- <none>
    0.16858,                 !- <none>
    0.14628,                 !- <none>
    0.12629,                 !- <none>
    0.11341,                 !- <none>
    0.10860,                 !- <none>
    0.11301,                 !- <none>
    0.12629,                 !- <none>
    0.14531,                 !- <none>
    0.16859,                 !- <none>
    0.19717,                 !- <none>
    0.22172,                 !- <none>
    0.24127,                 !- <none>
    0.25385,                 !- <none>
    0.25819,                 !- <none>
    0.25385,                 !- <none>
    0.24127,                 !- <none>
    0.22172,                 !- <none>
    0.19717,                 !- <none>
    0.16859,                 !- <none>
    0.13937,                 !- <none>
    0.11272,                 !- <none>
    0.09153,                 !- <none>
    0.07794,                 !- <none>
    0.07325,                 !- <none>
    0.07794,                 !- <none>
    0.09153,                 !- <none>
    0.11272,                 !- <none>
    0.13937,                 !- <none>
    0.16862,                 !- <none>
    0.20308,                 !- <none>
    0.23397,                 !- <none>
    0.26064,                 !- <none>
    0.28110,                 !- <none>
    0.29397,                 !- <none>
    0.29835,                 !- <none>
    0.29397,                 !- <none>
    0.28110,                 !- <none>
    0.26064,                 !- <none>
    0.23397,                 !- <none>
    0.20308,                 !- <none>
    0.16862,                 !- <none>
    0.13306,                 !- <none>
    0.09953,                 !- <none>
    0.07075,                 !- <none>
    0.04860,                 !- <none>
    0.03465,                 !- <none>
    0.02988,                 !- <none>
    0.03465,                 !- <none>
    0.04860,                 !- <none>
    0.07075,                 !- <none>
    0.09953,                 !- <none>
    0.13306,                 !- <none>
    0.16871,                 !- <none>
    0.21700,                 !- <none>
    0.26103,                 !- <none>
    0.29891,                 !- <none>
    0.31987,                 !- <none>
    0.33247,                 !- <none>
    0.33677,                 !- <none>
    0.33247,                 !- <none>
    0.31987,                 !- <none>
    0.29891,                 !- <none>
    0.26103,                 !- <none>
    0.21700,                 !- <none>
    0.16871,                 !- <none>
    0.11826,                 !- <none>
    0.07075,                 !- <none>
    0.02979,                 !- <none>
    0.00462,                 !- <none>
    0.00777,                 !- <none>
    0.00885,                 !- <none>
    0.00777,                 !- <none>
    0.00462,                 !- <none>
    0.02979,                 !- <none>
    0.07075,                 !- <none>
    0.11826,                 !- <none>
    0.16892,                 !- <none>
    0.23838,                 !- <none>
    0.30230,                 !- <none>
    0.34026,                 !- <none>
    0.36939,                 !- <none>
    0.38771,                 !- <none>
    0.39395,                 !- <none>
    0.38771,                 !- <none>
    0.36939,                 !- <none>
    0.34026,                 !- <none>
    0.30230,                 !- <none>
    0.23838,                 !- <none>
    0.16892,                 !- <none>
    0.09602,                 !- <none>
    0.02718,                 !- <none>
    0.01082,                 !- <none>
    0.01782,                 !- <none>
    0.02227,                 !- <none>
    0.02380,                 !- <none>
    0.02227,                 !- <none>
    0.01782,                 !- <none>
    0.01082,                 !- <none>
    0.02718,                 !- <none>
    0.09602,                 !- <none>
    0.16940,                 !- <none>
    0.31957,                 !- <none>
    0.40033,                 !- <none>
    0.39999,                 !- <none>
    0.39986,                 !- <none>
    0.39998,                 !- <none>
    0.40033,                 !- <none>
    0.32426,                 !- <none>
    0.16940,                 !- <none>
    0.00890,                 !- <none>
    0.02973,                 !- <none>
    0.04002,                 !- <none>
    0.04285,                 !- <none>
    0.04026,                 !- <none>
    0.02973,                 !- <none>
    0.00987,                 !- <none>
    0.17046,                 !- <none>
    0.39926,                 !- <none>
    0.39880,                 !- <none>
    0.39880,                 !- <none>
    0.39880,                 !- <none>
    0.39926,                 !- <none>
    0.17046,                 !- <none>
    0.05314,                 !- <none>
    0.06437,                 !- <none>
    0.06440,                 !- <none>
    0.06437,                 !- <none>
    0.05314,                 !- <none>
    0.16800,                 !- <none>
    0.16800,                 !- <none>
    0.18835,                 !- <none>
    0.19625,                 !- <none>
    0.18835,                 !- <none>
    0.16800,                 !- <none>
    0.14766,                 !- <none>
    0.13916,                 !- <none>
    0.14766,                 !- <none>
    0.16800,                 !- <none>
    0.19014,                 !- <none>
    0.20863,                 !- <none>
    0.22050,                 !- <none>
    0.22492,                 !- <none>
    0.22087,                 !- <none>
    0.20863,                 !- <none>
    0.19103,                 !- <none>
    0.16800,                 !- <none>
    0.14575,                 !- <none>
    0.12580,                 !- <none>
    0.11295,                 !- <none>
    0.10815,                 !- <none>
    0.11255,                 !- <none>
    0.12580,                 !- <none>
    0.14478,                 !- <none>
    0.16801,                 !- <none>
    0.19657,                 !- <none>
    0.22116,                 !- <none>
    0.24074,                 !- <none>
    0.25334,                 !- <none>
    0.25769,                 !- <none>
    0.25334,                 !- <none>
    0.24074,                 !- <none>
    0.22116,                 !- <none>
    0.19657,                 !- <none>
    0.16801,                 !- <none>
    0.13885,                 !- <none>
    0.11227,                 !- <none>
    0.09113,                 !- <none>
    0.07757,                 !- <none>
    0.07289,                 !- <none>
    0.07757,                 !- <none>
    0.09113,                 !- <none>
    0.11227,                 !- <none>
    0.13885,                 !- <none>
    0.16804,                 !- <none>
    0.20249,                 !- <none>
    0.23344,                 !- <none>
    0.26014,                 !- <none>
    0.28063,                 !- <none>
    0.29352,                 !- <none>
    0.29791,                 !- <none>
    0.29352,                 !- <none>
    0.28063,                 !- <none>
    0.26014,                 !- <none>
    0.23344,                 !- <none>
    0.20249,                 !- <none>
    0.16804,                 !- <none>
    0.13255,                 !- <none>
    0.09910,                 !- <none>
    0.07039,                 !- <none>
    0.04830,                 !- <none>
    0.03439,                 !- <none>
    0.02964,                 !- <none>
    0.03439,                 !- <none>
    0.04830,                 !- <none>
    0.07039,                 !- <none>
    0.09910,                 !- <none>
    0.13255,                 !- <none>
    0.16812,                 !- <none>
    0.21644,                 !- <none>
    0.26053,                 !- <none>
    0.29846,                 !- <none>
    0.32443,                 !- <none>
    0.34053,                 !- <none>
    0.34602,                 !- <none>
    0.34053,                 !- <none>
    0.32443,                 !- <none>
    0.29846,                 !- <none>
    0.26053,                 !- <none>
    0.21644,                 !- <none>
    0.16812,                 !- <none>
    0.11777,                 !- <none>
    0.07037,                 !- <none>
    0.02952,                 !- <none>
    0.00437,                 !- <none>
    0.00736,                 !- <none>
    0.00838,                 !- <none>
    0.00736,                 !- <none>
    0.00437,                 !- <none>
    0.02952,                 !- <none>
    0.07037,                 !- <none>
    0.11777,                 !- <none>
    0.16833,                 !- <none>
    0.23785,                 !- <none>
    0.30197,                 !- <none>
    0.35048,                 !- <none>
    0.38771,                 !- <none>
    0.41111,                 !- <none>
    0.41909,                 !- <none>
    0.41111,                 !- <none>
    0.38771,                 !- <none>
    0.35048,                 !- <none>
    0.30197,                 !- <none>
    0.23785,                 !- <none>
    0.16833,                 !- <none>
    0.09553,                 !- <none>
    0.02685,                 !- <none>
    0.01025,                 !- <none>
    0.01688,                 !- <none>
    0.02109,                 !- <none>
    0.02254,                 !- <none>
    0.02109,                 !- <none>
    0.01688,                 !- <none>
    0.01025,                 !- <none>
    0.02685,                 !- <none>
    0.09553,                 !- <none>
    0.16878,                 !- <none>
    0.32404,                 !- <none>
    0.42726,                 !- <none>
    0.42694,                 !- <none>
    0.42682,                 !- <none>
    0.42693,                 !- <none>
    0.42726,                 !- <none>
    0.33003,                 !- <none>
    0.16878,                 !- <none>
    0.00842,                 !- <none>
    0.02816,                 !- <none>
    0.03790,                 !- <none>
    0.04057,                 !- <none>
    0.03812,                 !- <none>
    0.02816,                 !- <none>
    0.00934,                 !- <none>
    0.16978,                 !- <none>
    0.42624,                 !- <none>
    0.42581,                 !- <none>
    0.42581,                 !- <none>
    0.42581,                 !- <none>
    0.42624,                 !- <none>
    0.16978,                 !- <none>
    0.05039,                 !- <none>
    0.06133,                 !- <none>
    0.06136,                 !- <none>
    0.06133,                 !- <none>
    0.05039,                 !- <none>
    0.16780,                 !- <none>
    0.16780,                 !- <none>
    0.18814,                 !- <none>
    0.19604,                 !- <none>
    0.18814,                 !- <none>
    0.16780,                 !- <none>
    0.14748,                 !- <none>
    0.13899,                 !- <none>
    0.14748,                 !- <none>
    0.16780,                 !- <none>
    0.18993,                 !- <none>
    0.20843,                 !- <none>
    0.22031,                 !- <none>
    0.22474,                 !- <none>
    0.22068,                 !- <none>
    0.20843,                 !- <none>
    0.19083,                 !- <none>
    0.16780,                 !- <none>
    0.14556,                 !- <none>
    0.12564,                 !- <none>
    0.11280,                 !- <none>
    0.10800,                 !- <none>
    0.11239,                 !- <none>
    0.12564,                 !- <none>
    0.14460,                 !- <none>
    0.16781,                 !- <none>
    0.19636,                 !- <none>
    0.22097,                 !- <none>
    0.24056,                 !- <none>
    0.25317,                 !- <none>
    0.25752,                 !- <none>
    0.25317,                 !- <none>
    0.24056,                 !- <none>
    0.22097,                 !- <none>
    0.19636,                 !- <none>
    0.16781,                 !- <none>
    0.13867,                 !- <none>
    0.11211,                 !- <none>
    0.09099,                 !- <none>
    0.07744,                 !- <none>
    0.07277,                 !- <none>
    0.07744,                 !- <none>
    0.09099,                 !- <none>
    0.11211,                 !- <none>
    0.13867,                 !- <none>
    0.16784,                 !- <none>
    0.20229,                 !- <none>
    0.23325,                 !- <none>
    0.25997,                 !- <none>
    0.28048,                 !- <none>
    0.29336,                 !- <none>
    0.29776,                 !- <none>
    0.29336,                 !- <none>
    0.28048,                 !- <none>
    0.25997,                 !- <none>
    0.23325,                 !- <none>
    0.20229,                 !- <none>
    0.16784,                 !- <none>
    0.13237,                 !- <none>
    0.09895,                 !- <none>
    0.07027,                 !- <none>
    0.04820,                 !- <none>
    0.03430,                 !- <none>
    0.02956,                 !- <none>
    0.03430,                 !- <none>
    0.04820,                 !- <none>
    0.07027,                 !- <none>
    0.09895,                 !- <none>
    0.13237,                 !- <none>
    0.16792,                 !- <none>
    0.21625,                 !- <none>
    0.26036,                 !- <none>
    0.29831,                 !- <none>
    0.32599,                 !- <none>
    0.34328,                 !- <none>
    0.34918,                 !- <none>
    0.34328,                 !- <none>
    0.32599,                 !- <none>
    0.29831,                 !- <none>
    0.26036,                 !- <none>
    0.21625,                 !- <none>
    0.16792,                 !- <none>
    0.11760,                 !- <none>
    0.07024,                 !- <none>
    0.02943,                 !- <none>
    0.00429,                 !- <none>
    0.00722,                 !- <none>
    0.00822,                 !- <none>
    0.00722,                 !- <none>
    0.00429,                 !- <none>
    0.02943,                 !- <none>
    0.07024,                 !- <none>
    0.11760,                 !- <none>
    0.16813,                 !- <none>
    0.23767,                 !- <none>
    0.30187,                 !- <none>
    0.35397,                 !- <none>
    0.39395,                 !- <none>
    0.41909,                 !- <none>
    0.42766,                 !- <none>
    0.41909,                 !- <none>
    0.39395,                 !- <none>
    0.35397,                 !- <none>
    0.30187,                 !- <none>
    0.23767,                 !- <none>
    0.16813,                 !- <none>
    0.09537,                 !- <none>
    0.02674,                 !- <none>
    0.01005,                 !- <none>
    0.01656,                 !- <none>
    0.02069,                 !- <none>
    0.02211,                 !- <none>
    0.02069,                 !- <none>
    0.01656,                 !- <none>
    0.01005,                 !- <none>
    0.02674,                 !- <none>
    0.09537,                 !- <none>
    0.16857,                 !- <none>
    0.32557,                 !- <none>
    0.43644,                 !- <none>
    0.43613,                 !- <none>
    0.43601,                 !- <none>
    0.43612,                 !- <none>
    0.43644,                 !- <none>
    0.33201,                 !- <none>
    0.16857,                 !- <none>
    0.00826,                 !- <none>
    0.02762,                 !- <none>
    0.03717,                 !- <none>
    0.03979,                 !- <none>
    0.03739,                 !- <none>
    0.02762,                 !- <none>
    0.00916,                 !- <none>
    0.16955,                 !- <none>
    0.43545,                 !- <none>
    0.43502,                 !- <none>
    0.43502,                 !- <none>
    0.43502,                 !- <none>
    0.43545,                 !- <none>
    0.16955,                 !- <none>
    0.04944,                 !- <none>
    0.06030,                 !- <none>
    0.06033,                 !- <none>
    0.06030,                 !- <none>
    0.04944,                 !- <none>
    0.16800,                 !- <none>
    0.16800,                 !- <none>
    0.18835,                 !- <none>
    0.19625,                 !- <none>
    0.18835,                 !- <none>
    0.16800,                 !- <none>
    0.14766,                 !- <none>
    0.13916,                 !- <none>
    0.14766,                 !- <none>
    0.16800,                 !- <none>
    0.19014,                 !- <none>
    0.20863,                 !- <none>
    0.22050,                 !- <none>
    0.22492,                 !- <none>
    0.22087,                 !- <none>
    0.20863,                 !- <none>
    0.19103,                 !- <none>
    0.16800,                 !- <none>
    0.14575,                 !- <none>
    0.12580,                 !- <none>
    0.11295,                 !- <none>
    0.10815,                 !- <none>
    0.11255,                 !- <none>
    0.12580,                 !- <none>
    0.14478,                 !- <none>
    0.16801,                 !- <none>
    0.19657,                 !- <none>
    0.22116,                 !- <none>
    0.24074,                 !- <none>
    0.25334,                 !- <none>
    0.25769,                 !- <none>
    0.25334,                 !- <none>
    0.24074,                 !- <none>
    0.22116,                 !- <none>
    0.19657,                 !- <none>
    0.16801,                 !- <none>
    0.13885,                 !- <none>
    0.11227,                 !- <none>
    0.09113,                 !- <none>
    0.07757,                 !- <none>
    0.07289,                 !- <none>
    0.07757,                 !- <none>
    0.09113,                 !- <none>
    0.11227,                 !- <none>
    0.13885,                 !- <none>
    0.16804,                 !- <none>
    0.20249,                 !- <none>
    0.23344,                 !- <none>
    0.26014,                 !- <none>
    0.28063,                 !- <none>
    0.29352,                 !- <none>
    0.29791,                 !- <none>
    0.29352,                 !- <none>
    0.28063,                 !- <none>
    0.26014,                 !- <none>
    0.23344,                 !- <none>
    0.20249,                 !- <none>
    0.16804,                 !- <none>
    0.13255,                 !- <none>
    0.09910,                 !- <none>
    0.07039,                 !- <none>
    0.04830,                 !- <none>
    0.03439,                 !- <none>
    0.02964,                 !- <none>
    0.03439,                 !- <none>
    0.04830,                 !- <none>
    0.07039,                 !- <none>
    0.09910,                 !- <none>
    0.13255,                 !- <none>
    0.16812,                 !- <none>
    0.21644,                 !- <none>
    0.26053,                 !- <none>
    0.29846,                 !- <none>
    0.32443,                 !- <none>
    0.34053,                 !- <none>
    0.34602,                 !- <none>
    0.34053,                 !- <none>
    0.32443,                 !- <none>
    0.29846,                 !- <none>
    0.26053,                 !- <none>
    0.21644,                 !- <none>
    0.16812,                 !- <none>
    0.11777,                 !- <none>
    0.07037,                 !- <none>
    0.02952,                 !- <none>
    0.00437,                 !- <none>
    0.00736,                 !- <none>
    0.00838,                 !- <none>
    0.00736,                 !- <none>
    0.00437,                 !- <none>
    0.02952,                 !- <none>
    0.07037,                 !- <none>
    0.11777,                 !- <none>
    0.16833,                 !- <none>
    0.23785,                 !- <none>
    0.30197,                 !- <none>
    0.35048,                 !- <none>
    0.38771,                 !- <none>
    0.41111,                 !- <none>
    0.41909,                 !- <none>
    0.41111,                 !- <none>
    0.38771,                 !- <none>
    0.35048,                 !- <none>
    0.30197,                 !- <none>
    0.23785,                 !- <none>
    0.16833,                 !- <none>
    0.09553,                 !- <none>
    0.02685,                 !- <none>
    0.01025,                 !- <none>
    0.01688,                 !- <none>
    0.02109,                 !- <none>
    0.02254,                 !- <none>
    0.02109,                 !- <none>
    0.01688,                 !- <none>
    0.01025,                 !- <none>
    0.02685,                 !- <none>
    0.09553,                 !- <none>
    0.16878,                 !- <none>
    0.32404,                 !- <none>
    0.42726,                 !- <none>
    0.42694,                 !- <none>
    0.42682,                 !- <none>
    0.42693,                 !- <none>
    0.42726,                 !- <none>
    0.33003,                 !- <none>
    0.16878,                 !- <none>
    0.00842,                 !- <none>
    0.02816,                 !- <none>
    0.03790,                 !- <none>
    0.04057,                 !- <none>
    0.03812,                 !- <none>
    0.02816,                 !- <none>
    0.00934,                 !- <none>
    0.16978,                 !- <none>
    0.42624,                 !- <none>
    0.42581,                 !- <none>
    0.42581,                 !- <none>
    0.42581,                 !- <none>
    0.42624,                 !- <none>
    0.16978,                 !- <none>
    0.05039,                 !- <none>
    0.06133,                 !- <none>
    0.06136,                 !- <none>
    0.06133,                 !- <none>
    0.05039,                 !- <none>
    0.16858,                 !- <none>
    0.16858,                 !- <none>
    0.18897,                 !- <none>
    0.19685,                 !- <none>
    0.18897,                 !- <none>
    0.16858,                 !- <none>
    0.14820,                 !- <none>
    0.13969,                 !- <none>
    0.14820,                 !- <none>
    0.16858,                 !- <none>
    0.19075,                 !- <none>
    0.20921,                 !- <none>
    0.22106,                 !- <none>
    0.22547,                 !- <none>
    0.22143,                 !- <none>
    0.20921,                 !- <none>
    0.19164,                 !- <none>
    0.16858,                 !- <none>
    0.14628,                 !- <none>
    0.12629,                 !- <none>
    0.11341,                 !- <none>
    0.10860,                 !- <none>
    0.11301,                 !- <none>
    0.12629,                 !- <none>
    0.14531,                 !- <none>
    0.16859,                 !- <none>
    0.19717,                 !- <none>
    0.22172,                 !- <none>
    0.24127,                 !- <none>
    0.25385,                 !- <none>
    0.25819,                 !- <none>
    0.25385,                 !- <none>
    0.24127,                 !- <none>
    0.22172,                 !- <none>
    0.19717,                 !- <none>
    0.16859,                 !- <none>
    0.13937,                 !- <none>
    0.11272,                 !- <none>
    0.09153,                 !- <none>
    0.07794,                 !- <none>
    0.07325,                 !- <none>
    0.07794,                 !- <none>
    0.09153,                 !- <none>
    0.11272,                 !- <none>
    0.13937,                 !- <none>
    0.16862,                 !- <none>
    0.20308,                 !- <none>
    0.23397,                 !- <none>
    0.26064,                 !- <none>
    0.28110,                 !- <none>
    0.29397,                 !- <none>
    0.29835,                 !- <none>
    0.29397,                 !- <none>
    0.28110,                 !- <none>
    0.26064,                 !- <none>
    0.23397,                 !- <none>
    0.20308,                 !- <none>
    0.16862,                 !- <none>
    0.13306,                 !- <none>
    0.09953,                 !- <none>
    0.07075,                 !- <none>
    0.04860,                 !- <none>
    0.03465,                 !- <none>
    0.02988,                 !- <none>
    0.03465,                 !- <none>
    0.04860,                 !- <none>
    0.07075,                 !- <none>
    0.09953,                 !- <none>
    0.13306,                 !- <none>
    0.16871,                 !- <none>
    0.21700,                 !- <none>
    0.26103,                 !- <none>
    0.29891,                 !- <none>
    0.31987,                 !- <none>
    0.33247,                 !- <none>
    0.33677,                 !- <none>
    0.33247,                 !- <none>
    0.31987,                 !- <none>
    0.29891,                 !- <none>
    0.26103,                 !- <none>
    0.21700,                 !- <none>
    0.16871,                 !- <none>
    0.11826,                 !- <none>
    0.07075,                 !- <none>
    0.02979,                 !- <none>
    0.00462,                 !- <none>
    0.00777,                 !- <none>
    0.00885,                 !- <none>
    0.00777,                 !- <none>
    0.00462,                 !- <none>
    0.02979,                 !- <none>
    0.07075,                 !- <none>
    0.11826,                 !- <none>
    0.16892,                 !- <none>
    0.23838,                 !- <none>
    0.30230,                 !- <none>
    0.34026,                 !- <none>
    0.36939,                 !- <none>
    0.38771,                 !- <none>
    0.39395,                 !- <none>
    0.38771,                 !- <none>
    0.36939,                 !- <none>
    0.34026,                 !- <none>
    0.30230,                 !- <none>
    0.23838,                 !- <none>
    0.16892,                 !- <none>
    0.09602,                 !- <none>
    0.02718,                 !- <none>
    0.01082,                 !- <none>
    0.01782,                 !- <none>
    0.02227,                 !- <none>
    0.02380,                 !- <none>
    0.02227,                 !- <none>
    0.01782,                 !- <none>
    0.01082,                 !- <none>
    0.02718,                 !- <none>
    0.09602,                 !- <none>
    0.16940,                 !- <none>
    0.31957,                 !- <none>
    0.40033,                 !- <none>
    0.39999,                 !- <none>
    0.39986,                 !- <none>
    0.39998,                 !- <none>
    0.40033,                 !- <none>
    0.32426,                 !- <none>
    0.16940,                 !- <none>
    0.00890,                 !- <none>
    0.02973,                 !- <none>
    0.04002,                 !- <none>
    0.04285,                 !- <none>
    0.04026,                 !- <none>
    0.02973,                 !- <none>
    0.00987,                 !- <none>
    0.17046,                 !- <none>
    0.39926,                 !- <none>
    0.39880,                 !- <none>
    0.39880,                 !- <none>
    0.39880,                 !- <none>
    0.39926,                 !- <none>
    0.17046,                 !- <none>
    0.05314,                 !- <none>
    0.06437,                 !- <none>
    0.06440,                 !- <none>
    0.06437,                 !- <none>
    0.05314,                 !- <none>
    0.16949,                 !- <none>
    0.16949,                 !- <none>
    0.18995,                 !- <none>
    0.19781,                 !- <none>
    0.18995,                 !- <none>
    0.16949,                 !- <none>
    0.14906,                 !- <none>
    0.14051,                 !- <none>
    0.14906,                 !- <none>
    0.16950,                 !- <none>
    0.19172,                 !- <none>
    0.21013,                 !- <none>
    0.22195,                 !- <none>
    0.22635,                 !- <none>
    0.22232,                 !- <none>
    0.21013,                 !- <none>
    0.19262,                 !- <none>
    0.16950,                 !- <none>
    0.14713,                 !- <none>
    0.12707,                 !- <none>
    0.11414,                 !- <none>
    0.10931,                 !- <none>
    0.11373,                 !- <none>
    0.12707,                 !- <none>
    0.14616,                 !- <none>
    0.16951,                 !- <none>
    0.19812,                 !- <none>
    0.22260,                 !- <none>
    0.24210,                 !- <none>
    0.25466,                 !- <none>
    0.25898,                 !- <none>
    0.25466,                 !- <none>
    0.24210,                 !- <none>
    0.22260,                 !- <none>
    0.19812,                 !- <none>
    0.16951,                 !- <none>
    0.14020,                 !- <none>
    0.11345,                 !- <none>
    0.09217,                 !- <none>
    0.07852,                 !- <none>
    0.07382,                 !- <none>
    0.07852,                 !- <none>
    0.09217,                 !- <none>
    0.11345,                 !- <none>
    0.14020,                 !- <none>
    0.16954,                 !- <none>
    0.20402,                 !- <none>
    0.23482,                 !- <none>
    0.26143,                 !- <none>
    0.28185,                 !- <none>
    0.29468,                 !- <none>
    0.29906,                 !- <none>
    0.29468,                 !- <none>
    0.28185,                 !- <none>
    0.26143,                 !- <none>
    0.23482,                 !- <none>
    0.20402,                 !- <none>
    0.16954,                 !- <none>
    0.13387,                 !- <none>
    0.10021,                 !- <none>
    0.07131,                 !- <none>
    0.04907,                 !- <none>
    0.03506,                 !- <none>
    0.03027,                 !- <none>
    0.03506,                 !- <none>
    0.04907,                 !- <none>
    0.07131,                 !- <none>
    0.10021,                 !- <none>
    0.13387,                 !- <none>
    0.16963,                 !- <none>
    0.21790,                 !- <none>
    0.26182,                 !- <none>
    0.29961,                 !- <none>
    0.31262,                 !- <none>
    0.31965,                 !- <none>
    0.32205,                 !- <none>
    0.31965,                 !- <none>
    0.31262,                 !- <none>
    0.29961,                 !- <none>
    0.26182,                 !- <none>
    0.21790,                 !- <none>
    0.16963,                 !- <none>
    0.11905,                 !- <none>
    0.07135,                 !- <none>
    0.03022,                 !- <none>
    0.00502,                 !- <none>
    0.00843,                 !- <none>
    0.00960,                 !- <none>
    0.00843,                 !- <none>
    0.00502,                 !- <none>
    0.03022,                 !- <none>
    0.07135,                 !- <none>
    0.11905,                 !- <none>
    0.16987,                 !- <none>
    0.23922,                 !- <none>
    0.30281,                 !- <none>
    0.32400,                 !- <none>
    0.34026,                 !- <none>
    0.35048,                 !- <none>
    0.35397,                 !- <none>
    0.35048,                 !- <none>
    0.34026,                 !- <none>
    0.32400,                 !- <none>
    0.30281,                 !- <none>
    0.23922,                 !- <none>
    0.16987,                 !- <none>
    0.09680,                 !- <none>
    0.02770,                 !- <none>
    0.01173,                 !- <none>
    0.01931,                 !- <none>
    0.02414,                 !- <none>
    0.02579,                 !- <none>
    0.02414,                 !- <none>
    0.01931,                 !- <none>
    0.01173,                 !- <none>
    0.02770,                 !- <none>
    0.09680,                 !- <none>
    0.17039,                 !- <none>
    0.31245,                 !- <none>
    0.35748,                 !- <none>
    0.35712,                 !- <none>
    0.35698,                 !- <none>
    0.35711,                 !- <none>
    0.35748,                 !- <none>
    0.31507,                 !- <none>
    0.17039,                 !- <none>
    0.00966,                 !- <none>
    0.03222,                 !- <none>
    0.04341,                 !- <none>
    0.04648,                 !- <none>
    0.04367,                 !- <none>
    0.03222,                 !- <none>
    0.01071,                 !- <none>
    0.17154,                 !- <none>
    0.35633,                 !- <none>
    0.35583,                 !- <none>
    0.35583,                 !- <none>
    0.35583,                 !- <none>
    0.35633,                 !- <none>
    0.17154,                 !- <none>
    0.05753,                 !- <none>
    0.06919,                 !- <none>
    0.06922,                 !- <none>
    0.06919,                 !- <none>
    0.05753,                 !- <none>
    0.17069,                 !- <none>
    0.17069,                 !- <none>
    0.19123,                 !- <none>
    0.19905,                 !- <none>
    0.19123,                 !- <none>
    0.17069,                 !- <none>
    0.15017,                 !- <none>
    0.14159,                 !- <none>
    0.15017,                 !- <none>
    0.17069,                 !- <none>
    0.19299,                 !- <none>
    0.21133,                 !- <none>
    0.22310,                 !- <none>
    0.22749,                 !- <none>
    0.22347,                 !- <none>
    0.21133,                 !- <none>
    0.19388,                 !- <none>
    0.17069,                 !- <none>
    0.14824,                 !- <none>
    0.12808,                 !- <none>
    0.11508,                 !- <none>
    0.11023,                 !- <none>
    0.11468,                 !- <none>
    0.12808,                 !- <none>
    0.14727,                 !- <none>
    0.17070,                 !- <none>
    0.19937,                 !- <none>
    0.22376,                 !- <none>
    0.24319,                 !- <none>
    0.25571,                 !- <none>
    0.26002,                 !- <none>
    0.25571,                 !- <none>
    0.24319,                 !- <none>
    0.22376,                 !- <none>
    0.19937,                 !- <none>
    0.17070,                 !- <none>
    0.14128,                 !- <none>
    0.11440,                 !- <none>
    0.09301,                 !- <none>
    0.07929,                 !- <none>
    0.07455,                 !- <none>
    0.07929,                 !- <none>
    0.09301,                 !- <none>
    0.11440,                 !- <none>
    0.14128,                 !- <none>
    0.17074,                 !- <none>
    0.20524,                 !- <none>
    0.23593,                 !- <none>
    0.26246,                 !- <none>
    0.28282,                 !- <none>
    0.29561,                 !- <none>
    0.29998,                 !- <none>
    0.29561,                 !- <none>
    0.28282,                 !- <none>
    0.26246,                 !- <none>
    0.23593,                 !- <none>
    0.20524,                 !- <none>
    0.17074,                 !- <none>
    0.13493,                 !- <none>
    0.10110,                 !- <none>
    0.07205,                 !- <none>
    0.04969,                 !- <none>
    0.03559,                 !- <none>
    0.03078,                 !- <none>
    0.03559,                 !- <none>
    0.04969,                 !- <none>
    0.07205,                 !- <none>
    0.10110,                 !- <none>
    0.13493,                 !- <none>
    0.17085,                 !- <none>
    0.21907,                 !- <none>
    0.26285,                 !- <none>
    0.30053,                 !- <none>
    0.30316,                 !- <none>
    0.30294,                 !- <none>
    0.30287,                 !- <none>
    0.30294,                 !- <none>
    0.30316,                 !- <none>
    0.30053,                 !- <none>
    0.26285,                 !- <none>
    0.21907,                 !- <none>
    0.17085,                 !- <none>
    0.12007,                 !- <none>
    0.07214,                 !- <none>
    0.03078,                 !- <none>
    0.00553,                 !- <none>
    0.00929,                 !- <none>
    0.01057,                 !- <none>
    0.00929,                 !- <none>
    0.00553,                 !- <none>
    0.03078,                 !- <none>
    0.07214,                 !- <none>
    0.12007,                 !- <none>
    0.17111,                 !- <none>
    0.24032,                 !- <none>
    0.30347,                 !- <none>
    0.30281,                 !- <none>
    0.30230,                 !- <none>
    0.30197,                 !- <none>
    0.30187,                 !- <none>
    0.30197,                 !- <none>
    0.30230,                 !- <none>
    0.30281,                 !- <none>
    0.30347,                 !- <none>
    0.24032,                 !- <none>
    0.17111,                 !- <none>
    0.09781,                 !- <none>
    0.02838,                 !- <none>
    0.01292,                 !- <none>
    0.02126,                 !- <none>
    0.02657,                 !- <none>
    0.02840,                 !- <none>
    0.02657,                 !- <none>
    0.02126,                 !- <none>
    0.01292,                 !- <none>
    0.02838,                 !- <none>
    0.09781,                 !- <none>
    0.17167,                 !- <none>
    0.30317,                 !- <none>
    0.30165,                 !- <none>
    0.30125,                 !- <none>
    0.30110,                 !- <none>
    0.30124,                 !- <none>
    0.30165,                 !- <none>
    0.30309,                 !- <none>
    0.17167,                 !- <none>
    0.01065,                 !- <none>
    0.03547,                 !- <none>
    0.04782,                 !- <none>
    0.05122,                 !- <none>
    0.04811,                 !- <none>
    0.03547,                 !- <none>
    0.01180,                 !- <none>
    0.17294,                 !- <none>
    0.30038,                 !- <none>
    0.29984,                 !- <none>
    0.29984,                 !- <none>
    0.29984,                 !- <none>
    0.30038,                 !- <none>
    0.17294,                 !- <none>
    0.06325,                 !- <none>
    0.07548,                 !- <none>
    0.07551,                 !- <none>
    0.07548,                 !- <none>
    0.06325,                 !- <none>
    0.17356,                 !- <none>
    0.17356,                 !- <none>
    0.19428,                 !- <none>
    0.20202,                 !- <none>
    0.19428,                 !- <none>
    0.17356,                 !- <none>
    0.15287,                 !- <none>
    0.14421,                 !- <none>
    0.15287,                 !- <none>
    0.17357,                 !- <none>
    0.19603,                 !- <none>
    0.21415,                 !- <none>
    0.22579,                 !- <none>
    0.23012,                 !- <none>
    0.22615,                 !- <none>
    0.21415,                 !- <none>
    0.19691,                 !- <none>
    0.17357,                 !- <none>
    0.15092,                 !- <none>
    0.13058,                 !- <none>
    0.11746,                 !- <none>
    0.11256,                 !- <none>
    0.11704,                 !- <none>
    0.13058,                 !- <none>
    0.14994,                 !- <none>
    0.17358,                 !- <none>
    0.20233,                 !- <none>
    0.22644,                 !- <none>
    0.23581,                 !- <none>
    0.23675,                 !- <none>
    0.23707,                 !- <none>
    0.23675,                 !- <none>
    0.23581,                 !- <none>
    0.22644,                 !- <none>
    0.20233,                 !- <none>
    0.17358,                 !- <none>
    0.14390,                 !- <none>
    0.11677,                 !- <none>
    0.09517,                 !- <none>
    0.08130,                 !- <none>
    0.07652,                 !- <none>
    0.08130,                 !- <none>
    0.09517,                 !- <none>
    0.11677,                 !- <none>
    0.14390,                 !- <none>
    0.17363,                 !- <none>
    0.20813,                 !- <none>
    0.23526,                 !- <none>
    0.23725,                 !- <none>
    0.23878,                 !- <none>
    0.23974,                 !- <none>
    0.24007,                 !- <none>
    0.23974,                 !- <none>
    0.23878,                 !- <none>
    0.23725,                 !- <none>
    0.23526,                 !- <none>
    0.20813,                 !- <none>
    0.17363,                 !- <none>
    0.13752,                 !- <none>
    0.10339,                 !- <none>
    0.07404,                 !- <none>
    0.05143,                 !- <none>
    0.03717,                 !- <none>
    0.03229,                 !- <none>
    0.03717,                 !- <none>
    0.05143,                 !- <none>
    0.07404,                 !- <none>
    0.10339,                 !- <none>
    0.13752,                 !- <none>
    0.17376,                 !- <none>
    0.22181,                 !- <none>
    0.23728,                 !- <none>
    0.24011,                 !- <none>
    0.23981,                 !- <none>
    0.23945,                 !- <none>
    0.23932,                 !- <none>
    0.23945,                 !- <none>
    0.23981,                 !- <none>
    0.24011,                 !- <none>
    0.23728,                 !- <none>
    0.22181,                 !- <none>
    0.17376,                 !- <none>
    0.12263,                 !- <none>
    0.07428,                 !- <none>
    0.03248,                 !- <none>
    0.00719,                 !- <none>
    0.01180,                 !- <none>
    0.01338,                 !- <none>
    0.01180,                 !- <none>
    0.00719,                 !- <none>
    0.03248,                 !- <none>
    0.07428,                 !- <none>
    0.12263,                 !- <none>
    0.17408,                 !- <none>
    0.23559,                 !- <none>
    0.24032,                 !- <none>
    0.23922,                 !- <none>
    0.23838,                 !- <none>
    0.23785,                 !- <none>
    0.23767,                 !- <none>
    0.23785,                 !- <none>
    0.23838,                 !- <none>
    0.23922,                 !- <none>
    0.24032,                 !- <none>
    0.23559,                 !- <none>
    0.17408,                 !- <none>
    0.10051,                 !- <none>
    0.03052,                 !- <none>
    0.01638,                 !- <none>
    0.02657,                 !- <none>
    0.03307,                 !- <none>
    0.03530,                 !- <none>
    0.03307,                 !- <none>
    0.02657,                 !- <none>
    0.01638,                 !- <none>
    0.03052,                 !- <none>
    0.10051,                 !- <none>
    0.17478,                 !- <none>
    0.23982,                 !- <none>
    0.23736,                 !- <none>
    0.23688,                 !- <none>
    0.23670,                 !- <none>
    0.23687,                 !- <none>
    0.23736,                 !- <none>
    0.23969,                 !- <none>
    0.17478,                 !- <none>
    0.01395,                 !- <none>
    0.04402,                 !- <none>
    0.05854,                 !- <none>
    0.06245,                 !- <none>
    0.05887,                 !- <none>
    0.04402,                 !- <none>
    0.01534,                 !- <none>
    0.17635,                 !- <none>
    0.23584,                 !- <none>
    0.23519,                 !- <none>
    0.23519,                 !- <none>
    0.23519,                 !- <none>
    0.23584,                 !- <none>
    0.17635,                 !- <none>
    0.07528,                 !- <none>
    0.08593,                 !- <none>
    0.08596,                 !- <none>
    0.08593,                 !- <none>
    0.07528,                 !- <none>
    0.16029,                 !- <none>
    0.16029,                 !- <none>
    0.17805,                 !- <none>
    0.17751,                 !- <none>
    0.17805,                 !- <none>
    0.16029,                 !- <none>
    0.14150,                 !- <none>
    0.13364,                 !- <none>
    0.14150,                 !- <none>
    0.16029,                 !- <none>
    0.17793,                 !- <none>
    0.17664,                 !- <none>
    0.17582,                 !- <none>
    0.17551,                 !- <none>
    0.17579,                 !- <none>
    0.17664,                 !- <none>
    0.17787,                 !- <none>
    0.16029,                 !- <none>
    0.13973,                 !- <none>
    0.12127,                 !- <none>
    0.10938,                 !- <none>
    0.10494,                 !- <none>
    0.10901,                 !- <none>
    0.12127,                 !- <none>
    0.13884,                 !- <none>
    0.16030,                 !- <none>
    0.17748,                 !- <none>
    0.17577,                 !- <none>
    0.17464,                 !- <none>
    0.17402,                 !- <none>
    0.17381,                 !- <none>
    0.17402,                 !- <none>
    0.17464,                 !- <none>
    0.17577,                 !- <none>
    0.17748,                 !- <none>
    0.16030,                 !- <none>
    0.13337,                 !- <none>
    0.10878,                 !- <none>
    0.08920,                 !- <none>
    0.07661,                 !- <none>
    0.07227,                 !- <none>
    0.07661,                 !- <none>
    0.08920,                 !- <none>
    0.10878,                 !- <none>
    0.13337,                 !- <none>
    0.16036,                 !- <none>
    0.17707,                 !- <none>
    0.17499,                 !- <none>
    0.17369,                 !- <none>
    0.17270,                 !- <none>
    0.17207,                 !- <none>
    0.17186,                 !- <none>
    0.17207,                 !- <none>
    0.17270,                 !- <none>
    0.17369,                 !- <none>
    0.17499,                 !- <none>
    0.17707,                 !- <none>
    0.16036,                 !- <none>
    0.12764,                 !- <none>
    0.09675,                 !- <none>
    0.07015,                 !- <none>
    0.04964,                 !- <none>
    0.03672,                 !- <none>
    0.03230,                 !- <none>
    0.03672,                 !- <none>
    0.04964,                 !- <none>
    0.07015,                 !- <none>
    0.09675,                 !- <none>
    0.12764,                 !- <none>
    0.16053,                 !- <none>
    0.17610,                 !- <none>
    0.17368,                 !- <none>
    0.17183,                 !- <none>
    0.17108,                 !- <none>
    0.17065,                 !- <none>
    0.17050,                 !- <none>
    0.17065,                 !- <none>
    0.17108,                 !- <none>
    0.17183,                 !- <none>
    0.17368,                 !- <none>
    0.17610,                 !- <none>
    0.16053,                 !- <none>
    0.11435,                 !- <none>
    0.07070,                 !- <none>
    0.03293,                 !- <none>
    0.01048,                 !- <none>
    0.01616,                 !- <none>
    0.01810,                 !- <none>
    0.01616,                 !- <none>
    0.01048,                 !- <none>
    0.03293,                 !- <none>
    0.07070,                 !- <none>
    0.11435,                 !- <none>
    0.16093,                 !- <none>
    0.17478,                 !- <none>
    0.17167,                 !- <none>
    0.17039,                 !- <none>
    0.16940,                 !- <none>
    0.16878,                 !- <none>
    0.16857,                 !- <none>
    0.16878,                 !- <none>
    0.16940,                 !- <none>
    0.17039,                 !- <none>
    0.17167,                 !- <none>
    0.17478,                 !- <none>
    0.16093,                 !- <none>
    0.09508,                 !- <none>
    0.03234,                 !- <none>
    0.02229,                 !- <none>
    0.03469,                 !- <none>
    0.04258,                 !- <none>
    0.04529,                 !- <none>
    0.04258,                 !- <none>
    0.03469,                 !- <none>
    0.02229,                 !- <none>
    0.03234,                 !- <none>
    0.09508,                 !- <none>
    0.36291,                 !- <none>
    0.17109,                 !- <none>
    0.16821,                 !- <none>
    0.16765,                 !- <none>
    0.16744,                 !- <none>
    0.16763,                 !- <none>
    0.16821,                 !- <none>
    0.17093,                 !- <none>
    0.16182,                 !- <none>
    0.02068,                 !- <none>
    0.05609,                 !- <none>
    0.07009,                 !- <none>
    0.07359,                 !- <none>
    0.07039,                 !- <none>
    0.05609,                 !- <none>
    0.02232,                 !- <none>
    0.16380,                 !- <none>
    0.16645,                 !- <none>
    0.16570,                 !- <none>
    0.16570,                 !- <none>
    0.16570,                 !- <none>
    0.16645,                 !- <none>
    0.16380,                 !- <none>
    0.08339,                 !- <none>
    0.08900,                 !- <none>
    0.08901,                 !- <none>
    0.08900,                 !- <none>
    0.08339,                 !- <none>
    0.01864,                 !- <none>
    0.01864,                 !- <none>
    0.01943,                 !- <none>
    0.01847,                 !- <none>
    0.01943,                 !- <none>
    0.01864,                 !- <none>
    0.01794,                 !- <none>
    0.01770,                 !- <none>
    0.01794,                 !- <none>
    0.01864,                 !- <none>
    0.01921,                 !- <none>
    0.01696,                 !- <none>
    0.01551,                 !- <none>
    0.01497,                 !- <none>
    0.01546,                 !- <none>
    0.01696,                 !- <none>
    0.01910,                 !- <none>
    0.01864,                 !- <none>
    0.01789,                 !- <none>
    0.01743,                 !- <none>
    0.01726,                 !- <none>
    0.01722,                 !- <none>
    0.01726,                 !- <none>
    0.01743,                 !- <none>
    0.01786,                 !- <none>
    0.01866,                 !- <none>
    0.01843,                 !- <none>
    0.01543,                 !- <none>
    0.01380,                 !- <none>
    0.01315,                 !- <none>
    0.01293,                 !- <none>
    0.01315,                 !- <none>
    0.01380,                 !- <none>
    0.01543,                 !- <none>
    0.01843,                 !- <none>
    0.01866,                 !- <none>
    0.01777,                 !- <none>
    0.01737,                 !- <none>
    0.01733,                 !- <none>
    0.01745,                 !- <none>
    0.01751,                 !- <none>
    0.01745,                 !- <none>
    0.01733,                 !- <none>
    0.01737,                 !- <none>
    0.01777,                 !- <none>
    0.01874,                 !- <none>
    0.01770,                 !- <none>
    0.01418,                 !- <none>
    0.01280,                 !- <none>
    0.01174,                 !- <none>
    0.01107,                 !- <none>
    0.01085,                 !- <none>
    0.01107,                 !- <none>
    0.01174,                 !- <none>
    0.01280,                 !- <none>
    0.01418,                 !- <none>
    0.01770,                 !- <none>
    0.01874,                 !- <none>
    0.01790,                 !- <none>
    0.01780,                 !- <none>
    0.01826,                 !- <none>
    0.01895,                 !- <none>
    0.01953,                 !- <none>
    0.01976,                 !- <none>
    0.01953,                 !- <none>
    0.01895,                 !- <none>
    0.01826,                 !- <none>
    0.01780,                 !- <none>
    0.01790,                 !- <none>
    0.01896,                 !- <none>
    0.01600,                 !- <none>
    0.01278,                 !- <none>
    0.01082,                 !- <none>
    0.01019,                 !- <none>
    0.00986,                 !- <none>
    0.00975,                 !- <none>
    0.00986,                 !- <none>
    0.01019,                 !- <none>
    0.01082,                 !- <none>
    0.01278,                 !- <none>
    0.01600,                 !- <none>
    0.01896,                 !- <none>
    0.01878,                 !- <none>
    0.02026,                 !- <none>
    0.02281,                 !- <none>
    0.02561,                 !- <none>
    0.03221,                 !- <none>
    0.03446,                 !- <none>
    0.03221,                 !- <none>
    0.02561,                 !- <none>
    0.02281,                 !- <none>
    0.02026,                 !- <none>
    0.01878,                 !- <none>
    0.01950,                 !- <none>
    0.01395,                 !- <none>
    0.01065,                 !- <none>
    0.00966,                 !- <none>
    0.00890,                 !- <none>
    0.00842,                 !- <none>
    0.00826,                 !- <none>
    0.00842,                 !- <none>
    0.00890,                 !- <none>
    0.00966,                 !- <none>
    0.01065,                 !- <none>
    0.01395,                 !- <none>
    0.01950,                 !- <none>
    0.02290,                 !- <none>
    0.03084,                 !- <none>
    0.04352,                 !- <none>
    0.05641,                 !- <none>
    0.06434,                 !- <none>
    0.06701,                 !- <none>
    0.06434,                 !- <none>
    0.05641,                 !- <none>
    0.04352,                 !- <none>
    0.03084,                 !- <none>
    0.02290,                 !- <none>
    0.02068,                 !- <none>
    0.01020,                 !- <none>
    0.00799,                 !- <none>
    0.00760,                 !- <none>
    0.00746,                 !- <none>
    0.00759,                 !- <none>
    0.00799,                 !- <none>
    0.01008,                 !- <none>
    0.02068,                 !- <none>
    0.05310,                 !- <none>
    0.07958,                 !- <none>
    0.06405,                 !- <none>
    0.05346,                 !- <none>
    0.06316,                 !- <none>
    0.07958,                 !- <none>
    0.05453,                 !- <none>
    0.02331,                 !- <none>
    0.00676,                 !- <none>
    0.00624,                 !- <none>
    0.00624,                 !- <none>
    0.00624,                 !- <none>
    0.00676,                 !- <none>
    0.02331,                 !- <none>
    0.01715,                 !- <none>
    0.01696,                 !- <none>
    0.01696,                 !- <none>
    0.01696,                 !- <none>
    0.01715,                 !- <none>
    0.05156,                 !- <none>
    0.05156,                 !- <none>
    0.05456,                 !- <none>
    0.05276,                 !- <none>
    0.05456,                 !- <none>
    0.05156,                 !- <none>
    0.04870,                 !- <none>
    0.04740,                 !- <none>
    0.04870,                 !- <none>
    0.05157,                 !- <none>
    0.05416,                 !- <none>
    0.04994,                 !- <none>
    0.04723,                 !- <none>
    0.04622,                 !- <none>
    0.04715,                 !- <none>
    0.04994,                 !- <none>
    0.05395,                 !- <none>
    0.05157,                 !- <none>
    0.04842,                 !- <none>
    0.04539,                 !- <none>
    0.04346,                 !- <none>
    0.04274,                 !- <none>
    0.04340,                 !- <none>
    0.04539,                 !- <none>
    0.04828,                 !- <none>
    0.05162,                 !- <none>
    0.05269,                 !- <none>
    0.04708,                 !- <none>
    0.04364,                 !- <none>
    0.04195,                 !- <none>
    0.04137,                 !- <none>
    0.04195,                 !- <none>
    0.04364,                 !- <none>
    0.04708,                 !- <none>
    0.05269,                 !- <none>
    0.05162,                 !- <none>
    0.04751,                 !- <none>
    0.04357,                 !- <none>
    0.04047,                 !- <none>
    0.03849,                 !- <none>
    0.03781,                 !- <none>
    0.03849,                 !- <none>
    0.04047,                 !- <none>
    0.04357,                 !- <none>
    0.04751,                 !- <none>
    0.05179,                 !- <none>
    0.05134,                 !- <none>
    0.04462,                 !- <none>
    0.04104,                 !- <none>
    0.03830,                 !- <none>
    0.03657,                 !- <none>
    0.03598,                 !- <none>
    0.03657,                 !- <none>
    0.03830,                 !- <none>
    0.04104,                 !- <none>
    0.04462,                 !- <none>
    0.05134,                 !- <none>
    0.05179,                 !- <none>
    0.04710,                 !- <none>
    0.04251,                 !- <none>
    0.03860,                 !- <none>
    0.03564,                 !- <none>
    0.03379,                 !- <none>
    0.03316,                 !- <none>
    0.03379,                 !- <none>
    0.03564,                 !- <none>
    0.03860,                 !- <none>
    0.04251,                 !- <none>
    0.04710,                 !- <none>
    0.05228,                 !- <none>
    0.04816,                 !- <none>
    0.04099,                 !- <none>
    0.03591,                 !- <none>
    0.03397,                 !- <none>
    0.03289,                 !- <none>
    0.03252,                 !- <none>
    0.03289,                 !- <none>
    0.03397,                 !- <none>
    0.03591,                 !- <none>
    0.04099,                 !- <none>
    0.04816,                 !- <none>
    0.05228,                 !- <none>
    0.04700,                 !- <none>
    0.04188,                 !- <none>
    0.03759,                 !- <none>
    0.03938,                 !- <none>
    0.05568,                 !- <none>
    0.06123,                 !- <none>
    0.05568,                 !- <none>
    0.03938,                 !- <none>
    0.03759,                 !- <none>
    0.04188,                 !- <none>
    0.04700,                 !- <none>
    0.05347,                 !- <none>
    0.04402,                 !- <none>
    0.03547,                 !- <none>
    0.03222,                 !- <none>
    0.02973,                 !- <none>
    0.02816,                 !- <none>
    0.02762,                 !- <none>
    0.02816,                 !- <none>
    0.02973,                 !- <none>
    0.03222,                 !- <none>
    0.03547,                 !- <none>
    0.04402,                 !- <none>
    0.05347,                 !- <none>
    0.05100,                 !- <none>
    0.04865,                 !- <none>
    0.07628,                 !- <none>
    0.11059,                 !- <none>
    0.13201,                 !- <none>
    0.13930,                 !- <none>
    0.13201,                 !- <none>
    0.11059,                 !- <none>
    0.07628,                 !- <none>
    0.04865,                 !- <none>
    0.05100,                 !- <none>
    0.05609,                 !- <none>
    0.03399,                 !- <none>
    0.02672,                 !- <none>
    0.02534,                 !- <none>
    0.02483,                 !- <none>
    0.02530,                 !- <none>
    0.02672,                 !- <none>
    0.03359,                 !- <none>
    0.05609,                 !- <none>
    0.07958,                 !- <none>
    0.16976,                 !- <none>
    0.18217,                 !- <none>
    0.18018,                 !- <none>
    0.18200,                 !- <none>
    0.16976,                 !- <none>
    0.08406,                 !- <none>
    0.06193,                 !- <none>
    0.02237,                 !- <none>
    0.02052,                 !- <none>
    0.02052,                 !- <none>
    0.02052,                 !- <none>
    0.02237,                 !- <none>
    0.06193,                 !- <none>
    0.18097,                 !- <none>
    0.18112,                 !- <none>
    0.18112,                 !- <none>
    0.18112,                 !- <none>
    0.18097,                 !- <none>
    0.06504,                 !- <none>
    0.06504,                 !- <none>
    0.06929,                 !- <none>
    0.06750,                 !- <none>
    0.06929,                 !- <none>
    0.06504,                 !- <none>
    0.06090,                 !- <none>
    0.05892,                 !- <none>
    0.06090,                 !- <none>
    0.06505,                 !- <none>
    0.06889,                 !- <none>
    0.06470,                 !- <none>
    0.06200,                 !- <none>
    0.06100,                 !- <none>
    0.06192,                 !- <none>
    0.06470,                 !- <none>
    0.06869,                 !- <none>
    0.06505,                 !- <none>
    0.06047,                 !- <none>
    0.05577,                 !- <none>
    0.05261,                 !- <none>
    0.05142,                 !- <none>
    0.05251,                 !- <none>
    0.05577,                 !- <none>
    0.06025,                 !- <none>
    0.06510,                 !- <none>
    0.06743,                 !- <none>
    0.06185,                 !- <none>
    0.05805,                 !- <none>
    0.05594,                 !- <none>
    0.05521,                 !- <none>
    0.05594,                 !- <none>
    0.05805,                 !- <none>
    0.06185,                 !- <none>
    0.06743,                 !- <none>
    0.06510,                 !- <none>
    0.05902,                 !- <none>
    0.05266,                 !- <none>
    0.04730,                 !- <none>
    0.04372,                 !- <none>
    0.04246,                 !- <none>
    0.04372,                 !- <none>
    0.04730,                 !- <none>
    0.05266,                 !- <none>
    0.05902,                 !- <none>
    0.06529,                 !- <none>
    0.06609,                 !- <none>
    0.05928,                 !- <none>
    0.05480,                 !- <none>
    0.05136,                 !- <none>
    0.04920,                 !- <none>
    0.04846,                 !- <none>
    0.04920,                 !- <none>
    0.05136,                 !- <none>
    0.05480,                 !- <none>
    0.05928,                 !- <none>
    0.06609,                 !- <none>
    0.06529,                 !- <none>
    0.05812,                 !- <none>
    0.05022,                 !- <none>
    0.04286,                 !- <none>
    0.03684,                 !- <none>
    0.03290,                 !- <none>
    0.03152,                 !- <none>
    0.03290,                 !- <none>
    0.03684,                 !- <none>
    0.04286,                 !- <none>
    0.05022,                 !- <none>
    0.05812,                 !- <none>
    0.06583,                 !- <none>
    0.06293,                 !- <none>
    0.05473,                 !- <none>
    0.04837,                 !- <none>
    0.04578,                 !- <none>
    0.04432,                 !- <none>
    0.04382,                 !- <none>
    0.04432,                 !- <none>
    0.04578,                 !- <none>
    0.04837,                 !- <none>
    0.05473,                 !- <none>
    0.06293,                 !- <none>
    0.06583,                 !- <none>
    0.05671,                 !- <none>
    0.04587,                 !- <none>
    0.03518,                 !- <none>
    0.03264,                 !- <none>
    0.05080,                 !- <none>
    0.05705,                 !- <none>
    0.05080,                 !- <none>
    0.03264,                 !- <none>
    0.03518,                 !- <none>
    0.04587,                 !- <none>
    0.05671,                 !- <none>
    0.06717,                 !- <none>
    0.05854,                 !- <none>
    0.04782,                 !- <none>
    0.04341,                 !- <none>
    0.04002,                 !- <none>
    0.03790,                 !- <none>
    0.03717,                 !- <none>
    0.03790,                 !- <none>
    0.04002,                 !- <none>
    0.04341,                 !- <none>
    0.04782,                 !- <none>
    0.05854,                 !- <none>
    0.06717,                 !- <none>
    0.05812,                 !- <none>
    0.04375,                 !- <none>
    0.06973,                 !- <none>
    0.11021,                 !- <none>
    0.13671,                 !- <none>
    0.14594,                 !- <none>
    0.13671,                 !- <none>
    0.11021,                 !- <none>
    0.06973,                 !- <none>
    0.04375,                 !- <none>
    0.05812,                 !- <none>
    0.07009,                 !- <none>
    0.04582,                 !- <none>
    0.03594,                 !- <none>
    0.03406,                 !- <none>
    0.03336,                 !- <none>
    0.03400,                 !- <none>
    0.03594,                 !- <none>
    0.04527,                 !- <none>
    0.07009,                 !- <none>
    0.06405,                 !- <none>
    0.18217,                 !- <none>
    0.26106,                 !- <none>
    0.27224,                 !- <none>
    0.26200,                 !- <none>
    0.18217,                 !- <none>
    0.06892,                 !- <none>
    0.07663,                 !- <none>
    0.02999,                 !- <none>
    0.02746,                 !- <none>
    0.02746,                 !- <none>
    0.02746,                 !- <none>
    0.02999,                 !- <none>
    0.07663,                 !- <none>
    0.28062,                 !- <none>
    0.28120,                 !- <none>
    0.28120,                 !- <none>
    0.28120,                 !- <none>
    0.28062,                 !- <none>
    0.06851,                 !- <none>
    0.06851,                 !- <none>
    0.07316,                 !- <none>
    0.07139,                 !- <none>
    0.07316,                 !- <none>
    0.06851,                 !- <none>
    0.06395,                 !- <none>
    0.06174,                 !- <none>
    0.06395,                 !- <none>
    0.06852,                 !- <none>
    0.07276,                 !- <none>
    0.06861,                 !- <none>
    0.06595,                 !- <none>
    0.06496,                 !- <none>
    0.06587,                 !- <none>
    0.06861,                 !- <none>
    0.07256,                 !- <none>
    0.06852,                 !- <none>
    0.06348,                 !- <none>
    0.05818,                 !- <none>
    0.05459,                 !- <none>
    0.05321,                 !- <none>
    0.05447,                 !- <none>
    0.05818,                 !- <none>
    0.06323,                 !- <none>
    0.06857,                 !- <none>
    0.07132,                 !- <none>
    0.06580,                 !- <none>
    0.06194,                 !- <none>
    0.05972,                 !- <none>
    0.05896,                 !- <none>
    0.05972,                 !- <none>
    0.06194,                 !- <none>
    0.06580,                 !- <none>
    0.07132,                 !- <none>
    0.06857,                 !- <none>
    0.06183,                 !- <none>
    0.05460,                 !- <none>
    0.04840,                 !- <none>
    0.04421,                 !- <none>
    0.04273,                 !- <none>
    0.04421,                 !- <none>
    0.04840,                 !- <none>
    0.05460,                 !- <none>
    0.06183,                 !- <none>
    0.06877,                 !- <none>
    0.06999,                 !- <none>
    0.06322,                 !- <none>
    0.05853,                 !- <none>
    0.05493,                 !- <none>
    0.05266,                 !- <none>
    0.05189,                 !- <none>
    0.05266,                 !- <none>
    0.05493,                 !- <none>
    0.05853,                 !- <none>
    0.06322,                 !- <none>
    0.06999,                 !- <none>
    0.06877,                 !- <none>
    0.06073,                 !- <none>
    0.05161,                 !- <none>
    0.04291,                 !- <none>
    0.03569,                 !- <none>
    0.03091,                 !- <none>
    0.02924,                 !- <none>
    0.03091,                 !- <none>
    0.03569,                 !- <none>
    0.04291,                 !- <none>
    0.05161,                 !- <none>
    0.06073,                 !- <none>
    0.06931,                 !- <none>
    0.06686,                 !- <none>
    0.05846,                 !- <none>
    0.05179,                 !- <none>
    0.04903,                 !- <none>
    0.04745,                 !- <none>
    0.04692,                 !- <none>
    0.04745,                 !- <none>
    0.04903,                 !- <none>
    0.05179,                 !- <none>
    0.05846,                 !- <none>
    0.06686,                 !- <none>
    0.06931,                 !- <none>
    0.05876,                 !- <none>
    0.04566,                 !- <none>
    0.03236,                 !- <none>
    0.02783,                 !- <none>
    0.04606,                 !- <none>
    0.05237,                 !- <none>
    0.04606,                 !- <none>
    0.02783,                 !- <none>
    0.03236,                 !- <none>
    0.04566,                 !- <none>
    0.05876,                 !- <none>
    0.07066,                 !- <none>
    0.06245,                 !- <none>
    0.05122,                 !- <none>
    0.04648,                 !- <none>
    0.04285,                 !- <none>
    0.04057,                 !- <none>
    0.03979,                 !- <none>
    0.04057,                 !- <none>
    0.04285,                 !- <none>
    0.04648,                 !- <none>
    0.05122,                 !- <none>
    0.06245,                 !- <none>
    0.07066,                 !- <none>
    0.05886,                 !- <none>
    0.03931,                 !- <none>
    0.06329,                 !- <none>
    0.10495,                 !- <none>
    0.13273,                 !- <none>
    0.14249,                 !- <none>
    0.13273,                 !- <none>
    0.10495,                 !- <none>
    0.06329,                 !- <none>
    0.03931,                 !- <none>
    0.05886,                 !- <none>
    0.07359,                 !- <none>
    0.04906,                 !- <none>
    0.03847,                 !- <none>
    0.03644,                 !- <none>
    0.03568,                 !- <none>
    0.03637,                 !- <none>
    0.03847,                 !- <none>
    0.04848,                 !- <none>
    0.07359,                 !- <none>
    0.05346,                 !- <none>
    0.18018,                 !- <none>
    0.27224,                 !- <none>
    0.29964,                 !- <none>
    0.27454,                 !- <none>
    0.18018,                 !- <none>
    0.05830,                 !- <none>
    0.08016,                 !- <none>
    0.03205,                 !- <none>
    0.02932,                 !- <none>
    0.02932,                 !- <none>
    0.02932,                 !- <none>
    0.03205,                 !- <none>
    0.08016,                 !- <none>
    0.31674,                 !- <none>
    0.31745,                 !- <none>
    0.31745,                 !- <none>
    0.31745,                 !- <none>
    0.31674,                 !- <none>
    0.06533,                 !- <none>
    0.06533,                 !- <none>
    0.06962,                 !- <none>
    0.06783,                 !- <none>
    0.06962,                 !- <none>
    0.06533,                 !- <none>
    0.06115,                 !- <none>
    0.05916,                 !- <none>
    0.06115,                 !- <none>
    0.06534,                 !- <none>
    0.06922,                 !- <none>
    0.06502,                 !- <none>
    0.06234,                 !- <none>
    0.06133,                 !- <none>
    0.06225,                 !- <none>
    0.06502,                 !- <none>
    0.06901,                 !- <none>
    0.06534,                 !- <none>
    0.06073,                 !- <none>
    0.05597,                 !- <none>
    0.05278,                 !- <none>
    0.05157,                 !- <none>
    0.05268,                 !- <none>
    0.05597,                 !- <none>
    0.06050,                 !- <none>
    0.06539,                 !- <none>
    0.06776,                 !- <none>
    0.06219,                 !- <none>
    0.05838,                 !- <none>
    0.05626,                 !- <none>
    0.05553,                 !- <none>
    0.05626,                 !- <none>
    0.05838,                 !- <none>
    0.06219,                 !- <none>
    0.06776,                 !- <none>
    0.06539,                 !- <none>
    0.05925,                 !- <none>
    0.05282,                 !- <none>
    0.04740,                 !- <none>
    0.04376,                 !- <none>
    0.04249,                 !- <none>
    0.04376,                 !- <none>
    0.04740,                 !- <none>
    0.05282,                 !- <none>
    0.05925,                 !- <none>
    0.06559,                 !- <none>
    0.06642,                 !- <none>
    0.05961,                 !- <none>
    0.05511,                 !- <none>
    0.05166,                 !- <none>
    0.04949,                 !- <none>
    0.04875,                 !- <none>
    0.04949,                 !- <none>
    0.05166,                 !- <none>
    0.05511,                 !- <none>
    0.05961,                 !- <none>
    0.06642,                 !- <none>
    0.06559,                 !- <none>
    0.05834,                 !- <none>
    0.05033,                 !- <none>
    0.04286,                 !- <none>
    0.03674,                 !- <none>
    0.03273,                 !- <none>
    0.03133,                 !- <none>
    0.03273,                 !- <none>
    0.03674,                 !- <none>
    0.04286,                 !- <none>
    0.05033,                 !- <none>
    0.05834,                 !- <none>
    0.06613,                 !- <none>
    0.06326,                 !- <none>
    0.05505,                 !- <none>
    0.04866,                 !- <none>
    0.04605,                 !- <none>
    0.04458,                 !- <none>
    0.04408,                 !- <none>
    0.04458,                 !- <none>
    0.04605,                 !- <none>
    0.04866,                 !- <none>
    0.05505,                 !- <none>
    0.06326,                 !- <none>
    0.06613,                 !- <none>
    0.05688,                 !- <none>
    0.04585,                 !- <none>
    0.03495,                 !- <none>
    0.03224,                 !- <none>
    0.05040,                 !- <none>
    0.05666,                 !- <none>
    0.05040,                 !- <none>
    0.03224,                 !- <none>
    0.03495,                 !- <none>
    0.04585,                 !- <none>
    0.05688,                 !- <none>
    0.06747,                 !- <none>
    0.05887,                 !- <none>
    0.04811,                 !- <none>
    0.04367,                 !- <none>
    0.04026,                 !- <none>
    0.03812,                 !- <none>
    0.03739,                 !- <none>
    0.03812,                 !- <none>
    0.04026,                 !- <none>
    0.04367,                 !- <none>
    0.04811,                 !- <none>
    0.05887,                 !- <none>
    0.06747,                 !- <none>
    0.05819,                 !- <none>
    0.04338,                 !- <none>
    0.06919,                 !- <none>
    0.10977,                 !- <none>
    0.13638,                 !- <none>
    0.14565,                 !- <none>
    0.13638,                 !- <none>
    0.10977,                 !- <none>
    0.06919,                 !- <none>
    0.04338,                 !- <none>
    0.05819,                 !- <none>
    0.07039,                 !- <none>
    0.04609,                 !- <none>
    0.03615,                 !- <none>
    0.03426,                 !- <none>
    0.03355,                 !- <none>
    0.03420,                 !- <none>
    0.03615,                 !- <none>
    0.04554,                 !- <none>
    0.07039,                 !- <none>
    0.06316,                 !- <none>
    0.18200,                 !- <none>
    0.26200,                 !- <none>
    0.27454,                 !- <none>
    0.26305,                 !- <none>
    0.18200,                 !- <none>
    0.06803,                 !- <none>
    0.07692,                 !- <none>
    0.03016,                 !- <none>
    0.02762,                 !- <none>
    0.02762,                 !- <none>
    0.02762,                 !- <none>
    0.03016,                 !- <none>
    0.07692,                 !- <none>
    0.28366,                 !- <none>
    0.28424,                 !- <none>
    0.28424,                 !- <none>
    0.28424,                 !- <none>
    0.28366,                 !- <none>
    0.05156,                 !- <none>
    0.05156,                 !- <none>
    0.05456,                 !- <none>
    0.05276,                 !- <none>
    0.05456,                 !- <none>
    0.05156,                 !- <none>
    0.04870,                 !- <none>
    0.04740,                 !- <none>
    0.04870,                 !- <none>
    0.05157,                 !- <none>
    0.05416,                 !- <none>
    0.04994,                 !- <none>
    0.04723,                 !- <none>
    0.04622,                 !- <none>
    0.04715,                 !- <none>
    0.04994,                 !- <none>
    0.05395,                 !- <none>
    0.05157,                 !- <none>
    0.04842,                 !- <none>
    0.04539,                 !- <none>
    0.04346,                 !- <none>
    0.04274,                 !- <none>
    0.04340,                 !- <none>
    0.04539,                 !- <none>
    0.04828,                 !- <none>
    0.05162,                 !- <none>
    0.05269,                 !- <none>
    0.04708,                 !- <none>
    0.04364,                 !- <none>
    0.04195,                 !- <none>
    0.04137,                 !- <none>
    0.04195,                 !- <none>
    0.04364,                 !- <none>
    0.04708,                 !- <none>
    0.05269,                 !- <none>
    0.05162,                 !- <none>
    0.04751,                 !- <none>
    0.04357,                 !- <none>
    0.04047,                 !- <none>
    0.03849,                 !- <none>
    0.03781,                 !- <none>
    0.03849,                 !- <none>
    0.04047,                 !- <none>
    0.04357,                 !- <none>
    0.04751,                 !- <none>
    0.05179,                 !- <none>
    0.05134,                 !- <none>
    0.04462,                 !- <none>
    0.04104,                 !- <none>
    0.03830,                 !- <none>
    0.03657,                 !- <none>
    0.03598,                 !- <none>
    0.03657,                 !- <none>
    0.03830,                 !- <none>
    0.04104,                 !- <none>
    0.04462,                 !- <none>
    0.05134,                 !- <none>
    0.05179,                 !- <none>
    0.04710,                 !- <none>
    0.04251,                 !- <none>
    0.03860,                 !- <none>
    0.03564,                 !- <none>
    0.03379,                 !- <none>
    0.03316,                 !- <none>
    0.03379,                 !- <none>
    0.03564,                 !- <none>
    0.03860,                 !- <none>
    0.04251,                 !- <none>
    0.04710,                 !- <none>
    0.05228,                 !- <none>
    0.04816,                 !- <none>
    0.04099,                 !- <none>
    0.03591,                 !- <none>
    0.03397,                 !- <none>
    0.03289,                 !- <none>
    0.03252,                 !- <none>
    0.03289,                 !- <none>
    0.03397,                 !- <none>
    0.03591,                 !- <none>
    0.04099,                 !- <none>
    0.04816,                 !- <none>
    0.05228,                 !- <none>
    0.04700,                 !- <none>
    0.04188,                 !- <none>
    0.03759,                 !- <none>
    0.03938,                 !- <none>
    0.05568,                 !- <none>
    0.06123,                 !- <none>
    0.05568,                 !- <none>
    0.03938,                 !- <none>
    0.03759,                 !- <none>
    0.04188,                 !- <none>
    0.04700,                 !- <none>
    0.05347,                 !- <none>
    0.04402,                 !- <none>
    0.03547,                 !- <none>
    0.03222,                 !- <none>
    0.02973,                 !- <none>
    0.02816,                 !- <none>
    0.02762,                 !- <none>
    0.02816,                 !- <none>
    0.02973,                 !- <none>
    0.03222,                 !- <none>
    0.03547,                 !- <none>
    0.04402,                 !- <none>
    0.05347,                 !- <none>
    0.05100,                 !- <none>
    0.04865,                 !- <none>
    0.07628,                 !- <none>
    0.11059,                 !- <none>
    0.13201,                 !- <none>
    0.13930,                 !- <none>
    0.13201,                 !- <none>
    0.11059,                 !- <none>
    0.07628,                 !- <none>
    0.04865,                 !- <none>
    0.05100,                 !- <none>
    0.05609,                 !- <none>
    0.03399,                 !- <none>
    0.02672,                 !- <none>
    0.02534,                 !- <none>
    0.02483,                 !- <none>
    0.02530,                 !- <none>
    0.02672,                 !- <none>
    0.03359,                 !- <none>
    0.05609,                 !- <none>
    0.07958,                 !- <none>
    0.16976,                 !- <none>
    0.18217,                 !- <none>
    0.18018,                 !- <none>
    0.18200,                 !- <none>
    0.16976,                 !- <none>
    0.08406,                 !- <none>
    0.06193,                 !- <none>
    0.02237,                 !- <none>
    0.02052,                 !- <none>
    0.02052,                 !- <none>
    0.02052,                 !- <none>
    0.02237,                 !- <none>
    0.06193,                 !- <none>
    0.18097,                 !- <none>
    0.18112,                 !- <none>
    0.18112,                 !- <none>
    0.18112,                 !- <none>
    0.18097,                 !- <none>
    0.02016,                 !- <none>
    0.02016,                 !- <none>
    0.02105,                 !- <none>
    0.02005,                 !- <none>
    0.02105,                 !- <none>
    0.02016,                 !- <none>
    0.01936,                 !- <none>
    0.01908,                 !- <none>
    0.01936,                 !- <none>
    0.02016,                 !- <none>
    0.02082,                 !- <none>
    0.01848,                 !- <none>
    0.01697,                 !- <none>
    0.01641,                 !- <none>
    0.01692,                 !- <none>
    0.01848,                 !- <none>
    0.02071,                 !- <none>
    0.02016,                 !- <none>
    0.01930,                 !- <none>
    0.01873,                 !- <none>
    0.01848,                 !- <none>
    0.01841,                 !- <none>
    0.01848,                 !- <none>
    0.01873,                 !- <none>
    0.01927,                 !- <none>
    0.02019,                 !- <none>
    0.02001,                 !- <none>
    0.01689,                 !- <none>
    0.01518,                 !- <none>
    0.01448,                 !- <none>
    0.01424,                 !- <none>
    0.01448,                 !- <none>
    0.01518,                 !- <none>
    0.01689,                 !- <none>
    0.02001,                 !- <none>
    0.02019,                 !- <none>
    0.01915,                 !- <none>
    0.01859,                 !- <none>
    0.01841,                 !- <none>
    0.01843,                 !- <none>
    0.01846,                 !- <none>
    0.01843,                 !- <none>
    0.01841,                 !- <none>
    0.01859,                 !- <none>
    0.01915,                 !- <none>
    0.02027,                 !- <none>
    0.01926,                 !- <none>
    0.01558,                 !- <none>
    0.01410,                 !- <none>
    0.01297,                 !- <none>
    0.01225,                 !- <none>
    0.01201,                 !- <none>
    0.01225,                 !- <none>
    0.01297,                 !- <none>
    0.01410,                 !- <none>
    0.01558,                 !- <none>
    0.01926,                 !- <none>
    0.02027,                 !- <none>
    0.01926,                 !- <none>
    0.01895,                 !- <none>
    0.01921,                 !- <none>
    0.01973,                 !- <none>
    0.02020,                 !- <none>
    0.02039,                 !- <none>
    0.02020,                 !- <none>
    0.01973,                 !- <none>
    0.01921,                 !- <none>
    0.01895,                 !- <none>
    0.01926,                 !- <none>
    0.02050,                 !- <none>
    0.01749,                 !- <none>
    0.01408,                 !- <none>
    0.01198,                 !- <none>
    0.01129,                 !- <none>
    0.01093,                 !- <none>
    0.01081,                 !- <none>
    0.01093,                 !- <none>
    0.01129,                 !- <none>
    0.01198,                 !- <none>
    0.01408,                 !- <none>
    0.01749,                 !- <none>
    0.02050,                 !- <none>
    0.02009,                 !- <none>
    0.02127,                 !- <none>
    0.02352,                 !- <none>
    0.02634,                 !- <none>
    0.03345,                 !- <none>
    0.03587,                 !- <none>
    0.03345,                 !- <none>
    0.02634,                 !- <none>
    0.02352,                 !- <none>
    0.02127,                 !- <none>
    0.02009,                 !- <none>
    0.02107,                 !- <none>
    0.01534,                 !- <none>
    0.01180,                 !- <none>
    0.01071,                 !- <none>
    0.00987,                 !- <none>
    0.00934,                 !- <none>
    0.00916,                 !- <none>
    0.00934,                 !- <none>
    0.00987,                 !- <none>
    0.01071,                 !- <none>
    0.01180,                 !- <none>
    0.01534,                 !- <none>
    0.02107,                 !- <none>
    0.02422,                 !- <none>
    0.03169,                 !- <none>
    0.04527,                 !- <none>
    0.05924,                 !- <none>
    0.06779,                 !- <none>
    0.07067,                 !- <none>
    0.06779,                 !- <none>
    0.05924,                 !- <none>
    0.04527,                 !- <none>
    0.03169,                 !- <none>
    0.02422,                 !- <none>
    0.02232,                 !- <none>
    0.01130,                 !- <none>
    0.00886,                 !- <none>
    0.00843,                 !- <none>
    0.00826,                 !- <none>
    0.00841,                 !- <none>
    0.00886,                 !- <none>
    0.01117,                 !- <none>
    0.02232,                 !- <none>
    0.05453,                 !- <none>
    0.08406,                 !- <none>
    0.06892,                 !- <none>
    0.05830,                 !- <none>
    0.06803,                 !- <none>
    0.08406,                 !- <none>
    0.05614,                 !- <none>
    0.02511,                 !- <none>
    0.00749,                 !- <none>
    0.00690,                 !- <none>
    0.00690,                 !- <none>
    0.00690,                 !- <none>
    0.00749,                 !- <none>
    0.02511,                 !- <none>
    0.02505,                 !- <none>
    0.02488,                 !- <none>
    0.02488,                 !- <none>
    0.02488,                 !- <none>
    0.02505,                 !- <none>
    0.16029,                 !- <none>
    0.16029,                 !- <none>
    0.17805,                 !- <none>
    0.17751,                 !- <none>
    0.17805,                 !- <none>
    0.16029,                 !- <none>
    0.14150,                 !- <none>
    0.13364,                 !- <none>
    0.14150,                 !- <none>
    0.16029,                 !- <none>
    0.17793,                 !- <none>
    0.17664,                 !- <none>
    0.17582,                 !- <none>
    0.17551,                 !- <none>
    0.17579,                 !- <none>
    0.17664,                 !- <none>
    0.17787,                 !- <none>
    0.16029,                 !- <none>
    0.13973,                 !- <none>
    0.12127,                 !- <none>
    0.10938,                 !- <none>
    0.10494,                 !- <none>
    0.10901,                 !- <none>
    0.12127,                 !- <none>
    0.13884,                 !- <none>
    0.16030,                 !- <none>
    0.17748,                 !- <none>
    0.17577,                 !- <none>
    0.17464,                 !- <none>
    0.17402,                 !- <none>
    0.17381,                 !- <none>
    0.17402,                 !- <none>
    0.17464,                 !- <none>
    0.17577,                 !- <none>
    0.17748,                 !- <none>
    0.16030,                 !- <none>
    0.13337,                 !- <none>
    0.10878,                 !- <none>
    0.08920,                 !- <none>
    0.07661,                 !- <none>
    0.07227,                 !- <none>
    0.07661,                 !- <none>
    0.08920,                 !- <none>
    0.10878,                 !- <none>
    0.13337,                 !- <none>
    0.16036,                 !- <none>
    0.17707,                 !- <none>
    0.17499,                 !- <none>
    0.17369,                 !- <none>
    0.17270,                 !- <none>
    0.17207,                 !- <none>
    0.17186,                 !- <none>
    0.17207,                 !- <none>
    0.17270,                 !- <none>
    0.17369,                 !- <none>
    0.17499,                 !- <none>
    0.17707,                 !- <none>
    0.16036,                 !- <none>
    0.12764,                 !- <none>
    0.09675,                 !- <none>
    0.07015,                 !- <none>
    0.04964,                 !- <none>
    0.03672,                 !- <none>
    0.03230,                 !- <none>
    0.03672,                 !- <none>
    0.04964,                 !- <none>
    0.07015,                 !- <none>
    0.09675,                 !- <none>
    0.12764,                 !- <none>
    0.16053,                 !- <none>
    0.17610,                 !- <none>
    0.17368,                 !- <none>
    0.17183,                 !- <none>
    0.17108,                 !- <none>
    0.17065,                 !- <none>
    0.17050,                 !- <none>
    0.17065,                 !- <none>
    0.17108,                 !- <none>
    0.17183,                 !- <none>
    0.17368,                 !- <none>
    0.17610,                 !- <none>
    0.16053,                 !- <none>
    0.11435,                 !- <none>
    0.07070,                 !- <none>
    0.03293,                 !- <none>
    0.01048,                 !- <none>
    0.01616,                 !- <none>
    0.01810,                 !- <none>
    0.01616,                 !- <none>
    0.01048,                 !- <none>
    0.03293,                 !- <none>
    0.07070,                 !- <none>
    0.11435,                 !- <none>
    0.16093,                 !- <none>
    0.17478,                 !- <none>
    0.17167,                 !- <none>
    0.17039,                 !- <none>
    0.16940,                 !- <none>
    0.16878,                 !- <none>
    0.16857,                 !- <none>
    0.16878,                 !- <none>
    0.16940,                 !- <none>
    0.17039,                 !- <none>
    0.17167,                 !- <none>
    0.17478,                 !- <none>
    0.16093,                 !- <none>
    0.09508,                 !- <none>
    0.03234,                 !- <none>
    0.02229,                 !- <none>
    0.03469,                 !- <none>
    0.04258,                 !- <none>
    0.04529,                 !- <none>
    0.04258,                 !- <none>
    0.03469,                 !- <none>
    0.02229,                 !- <none>
    0.03234,                 !- <none>
    0.09508,                 !- <none>
    0.16182,                 !- <none>
    0.17109,                 !- <none>
    0.16821,                 !- <none>
    0.16765,                 !- <none>
    0.16744,                 !- <none>
    0.16763,                 !- <none>
    0.16821,                 !- <none>
    0.17093,                 !- <none>
    0.36291,                 !- <none>
    0.02068,                 !- <none>
    0.05609,                 !- <none>
    0.07009,                 !- <none>
    0.07359,                 !- <none>
    0.07039,                 !- <none>
    0.05609,                 !- <none>
    0.02232,                 !- <none>
    0.16380,                 !- <none>
    0.16645,                 !- <none>
    0.16570,                 !- <none>
    0.16570,                 !- <none>
    0.16570,                 !- <none>
    0.16645,                 !- <none>
    0.16380,                 !- <none>
    0.08339,                 !- <none>
    0.08900,                 !- <none>
    0.08901,                 !- <none>
    0.08900,                 !- <none>
    0.08339,                 !- <none>
    0.17015,                 !- <none>
    0.17015,                 !- <none>
    0.19065,                 !- <none>
    0.19849,                 !- <none>
    0.19065,                 !- <none>
    0.17015,                 !- <none>
    0.14967,                 !- <none>
    0.14110,                 !- <none>
    0.14967,                 !- <none>
    0.17015,                 !- <none>
    0.19242,                 !- <none>
    0.21079,                 !- <none>
    0.22258,                 !- <none>
    0.22697,                 !- <none>
    0.22294,                 !- <none>
    0.21079,                 !- <none>
    0.19331,                 !- <none>
    0.17015,                 !- <none>
    0.14774,                 !- <none>
    0.12762,                 !- <none>
    0.11465,                 !- <none>
    0.10981,                 !- <none>
    0.11425,                 !- <none>
    0.12762,                 !- <none>
    0.14676,                 !- <none>
    0.17016,                 !- <none>
    0.19880,                 !- <none>
    0.22323,                 !- <none>
    0.24269,                 !- <none>
    0.25523,                 !- <none>
    0.25955,                 !- <none>
    0.25523,                 !- <none>
    0.24269,                 !- <none>
    0.22323,                 !- <none>
    0.19880,                 !- <none>
    0.17016,                 !- <none>
    0.14079,                 !- <none>
    0.11397,                 !- <none>
    0.09263,                 !- <none>
    0.07894,                 !- <none>
    0.07422,                 !- <none>
    0.07894,                 !- <none>
    0.09263,                 !- <none>
    0.11397,                 !- <none>
    0.14079,                 !- <none>
    0.17019,                 !- <none>
    0.20469,                 !- <none>
    0.23543,                 !- <none>
    0.26199,                 !- <none>
    0.28237,                 !- <none>
    0.29519,                 !- <none>
    0.29956,                 !- <none>
    0.29519,                 !- <none>
    0.28237,                 !- <none>
    0.26199,                 !- <none>
    0.23543,                 !- <none>
    0.20469,                 !- <none>
    0.17019,                 !- <none>
    0.13445,                 !- <none>
    0.10070,                 !- <none>
    0.07172,                 !- <none>
    0.04941,                 !- <none>
    0.03535,                 !- <none>
    0.03055,                 !- <none>
    0.03535,                 !- <none>
    0.04941,                 !- <none>
    0.07172,                 !- <none>
    0.10070,                 !- <none>
    0.13445,                 !- <none>
    0.17029,                 !- <none>
    0.21854,                 !- <none>
    0.26238,                 !- <none>
    0.30011,                 !- <none>
    0.30746,                 !- <none>
    0.31054,                 !- <none>
    0.31159,                 !- <none>
    0.31054,                 !- <none>
    0.30746,                 !- <none>
    0.30011,                 !- <none>
    0.26238,                 !- <none>
    0.21854,                 !- <none>
    0.17029,                 !- <none>
    0.11960,                 !- <none>
    0.07178,                 !- <none>
    0.03052,                 !- <none>
    0.00530,                 !- <none>
    0.00890,                 !- <none>
    0.01013,                 !- <none>
    0.00890,                 !- <none>
    0.00530,                 !- <none>
    0.03052,                 !- <none>
    0.07178,                 !- <none>
    0.11960,                 !- <none>
    0.17054,                 !- <none>
    0.23982,                 !- <none>
    0.30317,                 !- <none>
    0.31245,                 !- <none>
    0.31957,                 !- <none>
    0.32404,                 !- <none>
    0.32557,                 !- <none>
    0.32404,                 !- <none>
    0.31957,                 !- <none>
    0.31245,                 !- <none>
    0.30317,                 !- <none>
    0.23982,                 !- <none>
    0.17054,                 !- <none>
    0.09735,                 !- <none>
    0.02807,                 !- <none>
    0.01238,                 !- <none>
    0.02038,                 !- <none>
    0.02547,                 !- <none>
    0.02721,                 !- <none>
    0.02547,                 !- <none>
    0.02038,                 !- <none>
    0.01238,                 !- <none>
    0.02807,                 !- <none>
    0.09735,                 !- <none>
    0.17109,                 !- <none>
    0.30739,                 !- <none>
    0.32705,                 !- <none>
    0.32667,                 !- <none>
    0.32652,                 !- <none>
    0.32665,                 !- <none>
    0.32705,                 !- <none>
    0.30854,                 !- <none>
    0.17109,                 !- <none>
    0.01020,                 !- <none>
    0.03399,                 !- <none>
    0.04582,                 !- <none>
    0.04906,                 !- <none>
    0.04609,                 !- <none>
    0.03399,                 !- <none>
    0.01130,                 !- <none>
    0.17230,                 !- <none>
    0.32583,                 !- <none>
    0.32531,                 !- <none>
    0.32531,                 !- <none>
    0.32531,                 !- <none>
    0.32583,                 !- <none>
    0.17230,                 !- <none>
    0.06065,                 !- <none>
    0.07262,                 !- <none>
    0.07265,                 !- <none>
    0.07262,                 !- <none>
    0.06065,                 !- <none>
    0.16747,                 !- <none>
    0.16747,                 !- <none>
    0.18779,                 !- <none>
    0.19569,                 !- <none>
    0.18779,                 !- <none>
    0.16747,                 !- <none>
    0.14716,                 !- <none>
    0.13869,                 !- <none>
    0.14716,                 !- <none>
    0.16747,                 !- <none>
    0.18957,                 !- <none>
    0.20810,                 !- <none>
    0.21999,                 !- <none>
    0.22441,                 !- <none>
    0.22036,                 !- <none>
    0.20810,                 !- <none>
    0.19047,                 !- <none>
    0.16747,                 !- <none>
    0.14525,                 !- <none>
    0.12535,                 !- <none>
    0.11253,                 !- <none>
    0.10775,                 !- <none>
    0.11213,                 !- <none>
    0.12535,                 !- <none>
    0.14429,                 !- <none>
    0.16748,                 !- <none>
    0.19601,                 !- <none>
    0.22065,                 !- <none>
    0.24026,                 !- <none>
    0.25287,                 !- <none>
    0.25722,                 !- <none>
    0.25287,                 !- <none>
    0.24026,                 !- <none>
    0.22065,                 !- <none>
    0.19601,                 !- <none>
    0.16748,                 !- <none>
    0.13837,                 !- <none>
    0.11185,                 !- <none>
    0.09076,                 !- <none>
    0.07723,                 !- <none>
    0.07257,                 !- <none>
    0.07723,                 !- <none>
    0.09076,                 !- <none>
    0.11185,                 !- <none>
    0.13837,                 !- <none>
    0.16750,                 !- <none>
    0.20194,                 !- <none>
    0.23294,                 !- <none>
    0.25968,                 !- <none>
    0.28020,                 !- <none>
    0.29310,                 !- <none>
    0.29750,                 !- <none>
    0.29310,                 !- <none>
    0.28020,                 !- <none>
    0.25968,                 !- <none>
    0.23294,                 !- <none>
    0.20194,                 !- <none>
    0.16750,                 !- <none>
    0.13208,                 !- <none>
    0.09870,                 !- <none>
    0.07006,                 !- <none>
    0.04803,                 !- <none>
    0.03416,                 !- <none>
    0.02942,                 !- <none>
    0.03416,                 !- <none>
    0.04803,                 !- <none>
    0.07006,                 !- <none>
    0.09870,                 !- <none>
    0.13208,                 !- <none>
    0.16758,                 !- <none>
    0.21592,                 !- <none>
    0.26007,                 !- <none>
    0.29805,                 !- <none>
    0.32750,                 !- <none>
    0.34603,                 !- <none>
    0.35235,                 !- <none>
    0.34603,                 !- <none>
    0.32750,                 !- <none>
    0.29805,                 !- <none>
    0.26007,                 !- <none>
    0.21592,                 !- <none>
    0.16758,                 !- <none>
    0.11732,                 !- <none>
    0.07002,                 !- <none>
    0.02928,                 !- <none>
    0.00415,                 !- <none>
    0.00699,                 !- <none>
    0.00796,                 !- <none>
    0.00699,                 !- <none>
    0.00415,                 !- <none>
    0.02928,                 !- <none>
    0.07002,                 !- <none>
    0.11732,                 !- <none>
    0.16778,                 !- <none>
    0.23736,                 !- <none>
    0.30165,                 !- <none>
    0.35748,                 !- <none>
    0.40033,                 !- <none>
    0.42726,                 !- <none>
    0.43644,                 !- <none>
    0.42726,                 !- <none>
    0.40033,                 !- <none>
    0.35748,                 !- <none>
    0.30165,                 !- <none>
    0.23736,                 !- <none>
    0.16778,                 !- <none>
    0.09509,                 !- <none>
    0.02656,                 !- <none>
    0.00973,                 !- <none>
    0.01602,                 !- <none>
    0.02002,                 !- <none>
    0.02139,                 !- <none>
    0.02002,                 !- <none>
    0.01602,                 !- <none>
    0.00973,                 !- <none>
    0.02656,                 !- <none>
    0.09509,                 !- <none>
    0.16821,                 !- <none>
    0.32705,                 !- <none>
    0.44713,                 !- <none>
    0.45177,                 !- <none>
    0.45350,                 !- <none>
    0.45192,                 !- <none>
    0.44713,                 !- <none>
    0.33395,                 !- <none>
    0.16821,                 !- <none>
    0.00799,                 !- <none>
    0.02672,                 !- <none>
    0.03594,                 !- <none>
    0.03847,                 !- <none>
    0.03615,                 !- <none>
    0.02672,                 !- <none>
    0.00886,                 !- <none>
    0.16916,                 !- <none>
    0.46183,                 !- <none>
    0.46807,                 !- <none>
    0.46807,                 !- <none>
    0.46807,                 !- <none>
    0.46183,                 !- <none>
    0.16916,                 !- <none>
    0.04782,                 !- <none>
    0.05844,                 !- <none>
    0.05847,                 !- <none>
    0.05844,                 !- <none>
    0.04782,                 !- <none>
    0.16695,                 !- <none>
    0.16695,                 !- <none>
    0.18723,                 !- <none>
    0.19515,                 !- <none>
    0.18723,                 !- <none>
    0.16695,                 !- <none>
    0.14668,                 !- <none>
    0.13822,                 !- <none>
    0.14668,                 !- <none>
    0.16695,                 !- <none>
    0.18902,                 !- <none>
    0.20757,                 !- <none>
    0.21948,                 !- <none>
    0.22392,                 !- <none>
    0.21985,                 !- <none>
    0.20757,                 !- <none>
    0.18992,                 !- <none>
    0.16695,                 !- <none>
    0.14477,                 !- <none>
    0.12492,                 !- <none>
    0.11213,                 !- <none>
    0.10735,                 !- <none>
    0.11173,                 !- <none>
    0.12492,                 !- <none>
    0.14381,                 !- <none>
    0.16696,                 !- <none>
    0.19547,                 !- <none>
    0.22014,                 !- <none>
    0.23978,                 !- <none>
    0.25241,                 !- <none>
    0.25677,                 !- <none>
    0.25241,                 !- <none>
    0.23978,                 !- <none>
    0.22014,                 !- <none>
    0.19547,                 !- <none>
    0.16696,                 !- <none>
    0.13790,                 !- <none>
    0.11144,                 !- <none>
    0.09041,                 !- <none>
    0.07691,                 !- <none>
    0.07226,                 !- <none>
    0.07691,                 !- <none>
    0.09041,                 !- <none>
    0.11144,                 !- <none>
    0.13790,                 !- <none>
    0.16698,                 !- <none>
    0.20141,                 !- <none>
    0.23245,                 !- <none>
    0.25923,                 !- <none>
    0.27977,                 !- <none>
    0.29269,                 !- <none>
    0.29709,                 !- <none>
    0.29269,                 !- <none>
    0.27977,                 !- <none>
    0.25923,                 !- <none>
    0.23245,                 !- <none>
    0.20141,                 !- <none>
    0.16698,                 !- <none>
    0.13162,                 !- <none>
    0.09833,                 !- <none>
    0.06975,                 !- <none>
    0.04778,                 !- <none>
    0.03394,                 !- <none>
    0.02922,                 !- <none>
    0.03394,                 !- <none>
    0.04778,                 !- <none>
    0.06975,                 !- <none>
    0.09833,                 !- <none>
    0.13162,                 !- <none>
    0.16706,                 !- <none>
    0.21540,                 !- <none>
    0.25962,                 !- <none>
    0.29765,                 !- <none>
    0.32711,                 !- <none>
    0.34565,                 !- <none>
    0.35198,                 !- <none>
    0.34565,                 !- <none>
    0.32711,                 !- <none>
    0.29765,                 !- <none>
    0.25962,                 !- <none>
    0.21540,                 !- <none>
    0.16706,                 !- <none>
    0.11688,                 !- <none>
    0.06970,                 !- <none>
    0.02905,                 !- <none>
    0.00395,                 !- <none>
    0.00664,                 !- <none>
    0.00756,                 !- <none>
    0.00664,                 !- <none>
    0.00395,                 !- <none>
    0.02905,                 !- <none>
    0.06970,                 !- <none>
    0.11688,                 !- <none>
    0.16725,                 !- <none>
    0.23688,                 !- <none>
    0.30125,                 !- <none>
    0.35712,                 !- <none>
    0.39999,                 !- <none>
    0.42694,                 !- <none>
    0.43613,                 !- <none>
    0.42694,                 !- <none>
    0.39999,                 !- <none>
    0.35712,                 !- <none>
    0.30125,                 !- <none>
    0.23688,                 !- <none>
    0.16725,                 !- <none>
    0.09466,                 !- <none>
    0.02629,                 !- <none>
    0.00924,                 !- <none>
    0.01520,                 !- <none>
    0.01899,                 !- <none>
    0.02029,                 !- <none>
    0.01899,                 !- <none>
    0.01520,                 !- <none>
    0.00924,                 !- <none>
    0.02629,                 !- <none>
    0.09466,                 !- <none>
    0.16765,                 !- <none>
    0.32667,                 !- <none>
    0.45177,                 !- <none>
    0.47583,                 !- <none>
    0.48479,                 !- <none>
    0.47658,                 !- <none>
    0.45177,                 !- <none>
    0.33357,                 !- <none>
    0.16765,                 !- <none>
    0.00760,                 !- <none>
    0.02534,                 !- <none>
    0.03406,                 !- <none>
    0.03644,                 !- <none>
    0.03426,                 !- <none>
    0.02534,                 !- <none>
    0.00843,                 !- <none>
    0.16855,                 !- <none>
    0.52788,                 !- <none>
    0.56022,                 !- <none>
    0.56022,                 !- <none>
    0.56022,                 !- <none>
    0.52788,                 !- <none>
    0.16855,                 !- <none>
    0.04527,                 !- <none>
    0.05535,                 !- <none>
    0.05538,                 !- <none>
    0.05535,                 !- <none>
    0.04527,                 !- <none>
    0.16676,                 !- <none>
    0.16676,                 !- <none>
    0.18703,                 !- <none>
    0.19495,                 !- <none>
    0.18703,                 !- <none>
    0.16676,                 !- <none>
    0.14650,                 !- <none>
    0.13805,                 !- <none>
    0.14650,                 !- <none>
    0.16676,                 !- <none>
    0.18882,                 !- <none>
    0.20738,                 !- <none>
    0.21929,                 !- <none>
    0.22373,                 !- <none>
    0.21967,                 !- <none>
    0.20738,                 !- <none>
    0.18972,                 !- <none>
    0.16676,                 !- <none>
    0.14460,                 !- <none>
    0.12476,                 !- <none>
    0.11198,                 !- <none>
    0.10721,                 !- <none>
    0.11158,                 !- <none>
    0.12476,                 !- <none>
    0.14363,                 !- <none>
    0.16676,                 !- <none>
    0.19527,                 !- <none>
    0.21996,                 !- <none>
    0.23960,                 !- <none>
    0.25224,                 !- <none>
    0.25660,                 !- <none>
    0.25224,                 !- <none>
    0.23960,                 !- <none>
    0.21996,                 !- <none>
    0.19527,                 !- <none>
    0.16676,                 !- <none>
    0.13773,                 !- <none>
    0.11129,                 !- <none>
    0.09028,                 !- <none>
    0.07679,                 !- <none>
    0.07214,                 !- <none>
    0.07679,                 !- <none>
    0.09028,                 !- <none>
    0.11129,                 !- <none>
    0.13773,                 !- <none>
    0.16679,                 !- <none>
    0.20121,                 !- <none>
    0.23227,                 !- <none>
    0.25906,                 !- <none>
    0.27961,                 !- <none>
    0.29253,                 !- <none>
    0.29694,                 !- <none>
    0.29253,                 !- <none>
    0.27961,                 !- <none>
    0.25906,                 !- <none>
    0.23227,                 !- <none>
    0.20121,                 !- <none>
    0.16679,                 !- <none>
    0.13145,                 !- <none>
    0.09819,                 !- <none>
    0.06964,                 !- <none>
    0.04768,                 !- <none>
    0.03386,                 !- <none>
    0.02914,                 !- <none>
    0.03386,                 !- <none>
    0.04768,                 !- <none>
    0.06964,                 !- <none>
    0.09819,                 !- <none>
    0.13145,                 !- <none>
    0.16686,                 !- <none>
    0.21521,                 !- <none>
    0.25945,                 !- <none>
    0.29750,                 !- <none>
    0.32697,                 !- <none>
    0.34552,                 !- <none>
    0.35184,                 !- <none>
    0.34552,                 !- <none>
    0.32697,                 !- <none>
    0.29750,                 !- <none>
    0.25945,                 !- <none>
    0.21521,                 !- <none>
    0.16686,                 !- <none>
    0.11672,                 !- <none>
    0.06957,                 !- <none>
    0.02897,                 !- <none>
    0.00387,                 !- <none>
    0.00650,                 !- <none>
    0.00741,                 !- <none>
    0.00650,                 !- <none>
    0.00387,                 !- <none>
    0.02897,                 !- <none>
    0.06957,                 !- <none>
    0.11672,                 !- <none>
    0.16705,                 !- <none>
    0.23670,                 !- <none>
    0.30110,                 !- <none>
    0.35698,                 !- <none>
    0.39986,                 !- <none>
    0.42682,                 !- <none>
    0.43601,                 !- <none>
    0.42682,                 !- <none>
    0.39986,                 !- <none>
    0.35698,                 !- <none>
    0.30110,                 !- <none>
    0.23670,                 !- <none>
    0.16705,                 !- <none>
    0.09451,                 !- <none>
    0.02619,                 !- <none>
    0.00905,                 !- <none>
    0.01490,                 !- <none>
    0.01861,                 !- <none>
    0.01988,                 !- <none>
    0.01861,                 !- <none>
    0.01490,                 !- <none>
    0.00905,                 !- <none>
    0.02619,                 !- <none>
    0.09451,                 !- <none>
    0.16744,                 !- <none>
    0.32652,                 !- <none>
    0.45350,                 !- <none>
    0.48479,                 !- <none>
    0.49644,                 !- <none>
    0.48577,                 !- <none>
    0.45350,                 !- <none>
    0.33342,                 !- <none>
    0.16744,                 !- <none>
    0.00746,                 !- <none>
    0.02483,                 !- <none>
    0.03336,                 !- <none>
    0.03568,                 !- <none>
    0.03355,                 !- <none>
    0.02483,                 !- <none>
    0.00826,                 !- <none>
    0.16833,                 !- <none>
    0.55248,                 !- <none>
    0.59454,                 !- <none>
    0.59454,                 !- <none>
    0.59454,                 !- <none>
    0.55248,                 !- <none>
    0.16833,                 !- <none>
    0.04431,                 !- <none>
    0.05420,                 !- <none>
    0.05423,                 !- <none>
    0.05420,                 !- <none>
    0.04431,                 !- <none>
    0.16693,                 !- <none>
    0.16693,                 !- <none>
    0.18722,                 !- <none>
    0.19513,                 !- <none>
    0.18722,                 !- <none>
    0.16693,                 !- <none>
    0.14666,                 !- <none>
    0.13821,                 !- <none>
    0.14666,                 !- <none>
    0.16693,                 !- <none>
    0.18900,                 !- <none>
    0.20756,                 !- <none>
    0.21946,                 !- <none>
    0.22390,                 !- <none>
    0.21984,                 !- <none>
    0.20756,                 !- <none>
    0.18990,                 !- <none>
    0.16693,                 !- <none>
    0.14476,                 !- <none>
    0.12490,                 !- <none>
    0.11212,                 !- <none>
    0.10734,                 !- <none>
    0.11171,                 !- <none>
    0.12490,                 !- <none>
    0.14380,                 !- <none>
    0.16694,                 !- <none>
    0.19545,                 !- <none>
    0.22013,                 !- <none>
    0.23976,                 !- <none>
    0.25240,                 !- <none>
    0.25675,                 !- <none>
    0.25240,                 !- <none>
    0.23976,                 !- <none>
    0.22013,                 !- <none>
    0.19545,                 !- <none>
    0.16694,                 !- <none>
    0.13789,                 !- <none>
    0.11143,                 !- <none>
    0.09040,                 !- <none>
    0.07690,                 !- <none>
    0.07225,                 !- <none>
    0.07690,                 !- <none>
    0.09040,                 !- <none>
    0.11143,                 !- <none>
    0.13789,                 !- <none>
    0.16697,                 !- <none>
    0.20140,                 !- <none>
    0.23244,                 !- <none>
    0.25921,                 !- <none>
    0.27976,                 !- <none>
    0.29268,                 !- <none>
    0.29708,                 !- <none>
    0.29268,                 !- <none>
    0.27976,                 !- <none>
    0.25921,                 !- <none>
    0.23244,                 !- <none>
    0.20140,                 !- <none>
    0.16697,                 !- <none>
    0.13161,                 !- <none>
    0.09831,                 !- <none>
    0.06974,                 !- <none>
    0.04777,                 !- <none>
    0.03393,                 !- <none>
    0.02921,                 !- <none>
    0.03393,                 !- <none>
    0.04777,                 !- <none>
    0.06974,                 !- <none>
    0.09831,                 !- <none>
    0.13161,                 !- <none>
    0.16704,                 !- <none>
    0.21539,                 !- <none>
    0.25961,                 !- <none>
    0.29763,                 !- <none>
    0.32710,                 !- <none>
    0.34564,                 !- <none>
    0.35197,                 !- <none>
    0.34564,                 !- <none>
    0.32710,                 !- <none>
    0.29763,                 !- <none>
    0.25961,                 !- <none>
    0.21539,                 !- <none>
    0.16704,                 !- <none>
    0.11687,                 !- <none>
    0.06969,                 !- <none>
    0.02904,                 !- <none>
    0.00394,                 !- <none>
    0.00662,                 !- <none>
    0.00754,                 !- <none>
    0.00662,                 !- <none>
    0.00394,                 !- <none>
    0.02904,                 !- <none>
    0.06969,                 !- <none>
    0.11687,                 !- <none>
    0.16723,                 !- <none>
    0.23687,                 !- <none>
    0.30124,                 !- <none>
    0.35711,                 !- <none>
    0.39998,                 !- <none>
    0.42693,                 !- <none>
    0.43612,                 !- <none>
    0.42693,                 !- <none>
    0.39998,                 !- <none>
    0.35711,                 !- <none>
    0.30124,                 !- <none>
    0.23687,                 !- <none>
    0.16723,                 !- <none>
    0.09465,                 !- <none>
    0.02628,                 !- <none>
    0.00922,                 !- <none>
    0.01517,                 !- <none>
    0.01896,                 !- <none>
    0.02026,                 !- <none>
    0.01896,                 !- <none>
    0.01517,                 !- <none>
    0.00922,                 !- <none>
    0.02628,                 !- <none>
    0.09465,                 !- <none>
    0.16763,                 !- <none>
    0.32665,                 !- <none>
    0.45192,                 !- <none>
    0.47658,                 !- <none>
    0.48577,                 !- <none>
    0.47735,                 !- <none>
    0.45192,                 !- <none>
    0.33355,                 !- <none>
    0.16763,                 !- <none>
    0.00759,                 !- <none>
    0.02530,                 !- <none>
    0.03400,                 !- <none>
    0.03637,                 !- <none>
    0.03420,                 !- <none>
    0.02530,                 !- <none>
    0.00841,                 !- <none>
    0.16854,                 !- <none>
    0.52995,                 !- <none>
    0.56310,                 !- <none>
    0.56310,                 !- <none>
    0.56310,                 !- <none>
    0.52995,                 !- <none>
    0.16854,                 !- <none>
    0.04519,                 !- <none>
    0.05526,                 !- <none>
    0.05529,                 !- <none>
    0.05526,                 !- <none>
    0.04519,                 !- <none>
    0.16747,                 !- <none>
    0.16747,                 !- <none>
    0.18779,                 !- <none>
    0.19569,                 !- <none>
    0.18779,                 !- <none>
    0.16747,                 !- <none>
    0.14716,                 !- <none>
    0.13869,                 !- <none>
    0.14716,                 !- <none>
    0.16747,                 !- <none>
    0.18957,                 !- <none>
    0.20810,                 !- <none>
    0.21999,                 !- <none>
    0.22441,                 !- <none>
    0.22036,                 !- <none>
    0.20810,                 !- <none>
    0.19047,                 !- <none>
    0.16747,                 !- <none>
    0.14525,                 !- <none>
    0.12535,                 !- <none>
    0.11253,                 !- <none>
    0.10775,                 !- <none>
    0.11213,                 !- <none>
    0.12535,                 !- <none>
    0.14429,                 !- <none>
    0.16748,                 !- <none>
    0.19601,                 !- <none>
    0.22065,                 !- <none>
    0.24026,                 !- <none>
    0.25287,                 !- <none>
    0.25722,                 !- <none>
    0.25287,                 !- <none>
    0.24026,                 !- <none>
    0.22065,                 !- <none>
    0.19601,                 !- <none>
    0.16748,                 !- <none>
    0.13837,                 !- <none>
    0.11185,                 !- <none>
    0.09076,                 !- <none>
    0.07723,                 !- <none>
    0.07257,                 !- <none>
    0.07723,                 !- <none>
    0.09076,                 !- <none>
    0.11185,                 !- <none>
    0.13837,                 !- <none>
    0.16750,                 !- <none>
    0.20194,                 !- <none>
    0.23294,                 !- <none>
    0.25968,                 !- <none>
    0.28020,                 !- <none>
    0.29310,                 !- <none>
    0.29750,                 !- <none>
    0.29310,                 !- <none>
    0.28020,                 !- <none>
    0.25968,                 !- <none>
    0.23294,                 !- <none>
    0.20194,                 !- <none>
    0.16750,                 !- <none>
    0.13208,                 !- <none>
    0.09870,                 !- <none>
    0.07006,                 !- <none>
    0.04803,                 !- <none>
    0.03416,                 !- <none>
    0.02942,                 !- <none>
    0.03416,                 !- <none>
    0.04803,                 !- <none>
    0.07006,                 !- <none>
    0.09870,                 !- <none>
    0.13208,                 !- <none>
    0.16758,                 !- <none>
    0.21592,                 !- <none>
    0.26007,                 !- <none>
    0.29805,                 !- <none>
    0.32750,                 !- <none>
    0.34603,                 !- <none>
    0.35235,                 !- <none>
    0.34603,                 !- <none>
    0.32750,                 !- <none>
    0.29805,                 !- <none>
    0.26007,                 !- <none>
    0.21592,                 !- <none>
    0.16758,                 !- <none>
    0.11732,                 !- <none>
    0.07002,                 !- <none>
    0.02928,                 !- <none>
    0.00415,                 !- <none>
    0.00699,                 !- <none>
    0.00796,                 !- <none>
    0.00699,                 !- <none>
    0.00415,                 !- <none>
    0.02928,                 !- <none>
    0.07002,                 !- <none>
    0.11732,                 !- <none>
    0.16778,                 !- <none>
    0.23736,                 !- <none>
    0.30165,                 !- <none>
    0.35748,                 !- <none>
    0.40033,                 !- <none>
    0.42726,                 !- <none>
    0.43644,                 !- <none>
    0.42726,                 !- <none>
    0.40033,                 !- <none>
    0.35748,                 !- <none>
    0.30165,                 !- <none>
    0.23736,                 !- <none>
    0.16778,                 !- <none>
    0.09509,                 !- <none>
    0.02656,                 !- <none>
    0.00973,                 !- <none>
    0.01602,                 !- <none>
    0.02002,                 !- <none>
    0.02139,                 !- <none>
    0.02002,                 !- <none>
    0.01602,                 !- <none>
    0.00973,                 !- <none>
    0.02656,                 !- <none>
    0.09509,                 !- <none>
    0.16821,                 !- <none>
    0.32705,                 !- <none>
    0.44713,                 !- <none>
    0.45177,                 !- <none>
    0.45350,                 !- <none>
    0.45192,                 !- <none>
    0.44713,                 !- <none>
    0.33395,                 !- <none>
    0.16821,                 !- <none>
    0.00799,                 !- <none>
    0.02672,                 !- <none>
    0.03594,                 !- <none>
    0.03847,                 !- <none>
    0.03615,                 !- <none>
    0.02672,                 !- <none>
    0.00886,                 !- <none>
    0.16916,                 !- <none>
    0.46183,                 !- <none>
    0.46807,                 !- <none>
    0.46807,                 !- <none>
    0.46807,                 !- <none>
    0.46183,                 !- <none>
    0.16916,                 !- <none>
    0.04782,                 !- <none>
    0.05844,                 !- <none>
    0.05847,                 !- <none>
    0.05844,                 !- <none>
    0.04782,                 !- <none>
    0.17000,                 !- <none>
    0.17000,                 !- <none>
    0.19049,                 !- <none>
    0.19833,                 !- <none>
    0.19049,                 !- <none>
    0.17000,                 !- <none>
    0.14953,                 !- <none>
    0.14097,                 !- <none>
    0.14953,                 !- <none>
    0.17000,                 !- <none>
    0.19226,                 !- <none>
    0.21064,                 !- <none>
    0.22243,                 !- <none>
    0.22683,                 !- <none>
    0.22280,                 !- <none>
    0.21064,                 !- <none>
    0.19315,                 !- <none>
    0.17000,                 !- <none>
    0.14760,                 !- <none>
    0.12750,                 !- <none>
    0.11454,                 !- <none>
    0.10970,                 !- <none>
    0.11413,                 !- <none>
    0.12750,                 !- <none>
    0.14663,                 !- <none>
    0.17001,                 !- <none>
    0.19865,                 !- <none>
    0.22309,                 !- <none>
    0.24256,                 !- <none>
    0.25510,                 !- <none>
    0.25942,                 !- <none>
    0.25510,                 !- <none>
    0.24256,                 !- <none>
    0.22309,                 !- <none>
    0.19865,                 !- <none>
    0.17001,                 !- <none>
    0.14065,                 !- <none>
    0.11385,                 !- <none>
    0.09253,                 !- <none>
    0.07885,                 !- <none>
    0.07413,                 !- <none>
    0.07885,                 !- <none>
    0.09253,                 !- <none>
    0.11385,                 !- <none>
    0.14065,                 !- <none>
    0.17005,                 !- <none>
    0.20453,                 !- <none>
    0.23529,                 !- <none>
    0.26186,                 !- <none>
    0.28225,                 !- <none>
    0.29507,                 !- <none>
    0.29945,                 !- <none>
    0.29507,                 !- <none>
    0.28225,                 !- <none>
    0.26186,                 !- <none>
    0.23529,                 !- <none>
    0.20453,                 !- <none>
    0.17005,                 !- <none>
    0.13432,                 !- <none>
    0.10059,                 !- <none>
    0.07163,                 !- <none>
    0.04933,                 !- <none>
    0.03528,                 !- <none>
    0.03048,                 !- <none>
    0.03528,                 !- <none>
    0.04933,                 !- <none>
    0.07163,                 !- <none>
    0.10059,                 !- <none>
    0.13432,                 !- <none>
    0.17015,                 !- <none>
    0.21839,                 !- <none>
    0.26225,                 !- <none>
    0.30000,                 !- <none>
    0.30863,                 !- <none>
    0.31261,                 !- <none>
    0.31396,                 !- <none>
    0.31261,                 !- <none>
    0.30863,                 !- <none>
    0.30000,                 !- <none>
    0.26225,                 !- <none>
    0.21839,                 !- <none>
    0.17015,                 !- <none>
    0.11948,                 !- <none>
    0.07168,                 !- <none>
    0.03045,                 !- <none>
    0.00523,                 !- <none>
    0.00879,                 !- <none>
    0.01001,                 !- <none>
    0.00879,                 !- <none>
    0.00523,                 !- <none>
    0.03045,                 !- <none>
    0.07168,                 !- <none>
    0.11948,                 !- <none>
    0.17039,                 !- <none>
    0.23969,                 !- <none>
    0.30309,                 !- <none>
    0.31507,                 !- <none>
    0.32426,                 !- <none>
    0.33003,                 !- <none>
    0.33201,                 !- <none>
    0.33003,                 !- <none>
    0.32426,                 !- <none>
    0.31507,                 !- <none>
    0.30309,                 !- <none>
    0.23969,                 !- <none>
    0.17039,                 !- <none>
    0.09723,                 !- <none>
    0.02799,                 !- <none>
    0.01223,                 !- <none>
    0.02014,                 !- <none>
    0.02516,                 !- <none>
    0.02689,                 !- <none>
    0.02516,                 !- <none>
    0.02014,                 !- <none>
    0.01223,                 !- <none>
    0.02799,                 !- <none>
    0.09723,                 !- <none>
    0.17093,                 !- <none>
    0.30854,                 !- <none>
    0.33395,                 !- <none>
    0.33357,                 !- <none>
    0.33342,                 !- <none>
    0.33355,                 !- <none>
    0.33395,                 !- <none>
    0.31002,                 !- <none>
    0.17093,                 !- <none>
    0.01008,                 !- <none>
    0.03359,                 !- <none>
    0.04527,                 !- <none>
    0.04848,                 !- <none>
    0.04554,                 !- <none>
    0.03359,                 !- <none>
    0.01117,                 !- <none>
    0.17213,                 !- <none>
    0.33274,                 !- <none>
    0.33223,                 !- <none>
    0.33223,                 !- <none>
    0.33223,                 !- <none>
    0.33274,                 !- <none>
    0.17213,                 !- <none>
    0.05995,                 !- <none>
    0.07184,                 !- <none>
    0.07187,                 !- <none>
    0.07184,                 !- <none>
    0.05995,                 !- <none>
    0.16211,                 !- <none>
    0.16211,                 !- <none>
    0.17998,                 !- <none>
    0.17937,                 !- <none>
    0.17998,                 !- <none>
    0.16211,                 !- <none>
    0.14322,                 !- <none>
    0.13531,                 !- <none>
    0.14322,                 !- <none>
    0.16211,                 !- <none>
    0.17985,                 !- <none>
    0.17842,                 !- <none>
    0.17750,                 !- <none>
    0.17716,                 !- <none>
    0.17747,                 !- <none>
    0.17842,                 !- <none>
    0.17978,                 !- <none>
    0.16211,                 !- <none>
    0.14144,                 !- <none>
    0.12287,                 !- <none>
    0.11090,                 !- <none>
    0.10644,                 !- <none>
    0.11053,                 !- <none>
    0.12287,                 !- <none>
    0.14054,                 !- <none>
    0.16213,                 !- <none>
    0.17935,                 !- <none>
    0.17745,                 !- <none>
    0.17619,                 !- <none>
    0.17552,                 !- <none>
    0.17529,                 !- <none>
    0.17552,                 !- <none>
    0.17619,                 !- <none>
    0.17745,                 !- <none>
    0.17935,                 !- <none>
    0.16213,                 !- <none>
    0.13505,                 !- <none>
    0.11031,                 !- <none>
    0.09061,                 !- <none>
    0.07795,                 !- <none>
    0.07358,                 !- <none>
    0.07795,                 !- <none>
    0.09061,                 !- <none>
    0.11031,                 !- <none>
    0.13505,                 !- <none>
    0.16219,                 !- <none>
    0.17889,                 !- <none>
    0.17658,                 !- <none>
    0.17516,                 !- <none>
    0.17406,                 !- <none>
    0.17338,                 !- <none>
    0.17314,                 !- <none>
    0.17338,                 !- <none>
    0.17406,                 !- <none>
    0.17516,                 !- <none>
    0.17658,                 !- <none>
    0.17889,                 !- <none>
    0.16219,                 !- <none>
    0.12930,                 !- <none>
    0.09824,                 !- <none>
    0.07148,                 !- <none>
    0.05086,                 !- <none>
    0.03786,                 !- <none>
    0.03342,                 !- <none>
    0.03786,                 !- <none>
    0.05086,                 !- <none>
    0.07148,                 !- <none>
    0.09824,                 !- <none>
    0.12930,                 !- <none>
    0.16237,                 !- <none>
    0.17781,                 !- <none>
    0.17514,                 !- <none>
    0.17311,                 !- <none>
    0.17229,                 !- <none>
    0.17182,                 !- <none>
    0.17167,                 !- <none>
    0.17182,                 !- <none>
    0.17229,                 !- <none>
    0.17311,                 !- <none>
    0.17514,                 !- <none>
    0.17781,                 !- <none>
    0.16237,                 !- <none>
    0.11600,                 !- <none>
    0.07215,                 !- <none>
    0.03420,                 !- <none>
    0.01179,                 !- <none>
    0.01803,                 !- <none>
    0.02017,                 !- <none>
    0.01803,                 !- <none>
    0.01179,                 !- <none>
    0.03420,                 !- <none>
    0.07215,                 !- <none>
    0.11600,                 !- <none>
    0.16282,                 !- <none>
    0.17635,                 !- <none>
    0.17294,                 !- <none>
    0.17154,                 !- <none>
    0.17046,                 !- <none>
    0.16978,                 !- <none>
    0.16955,                 !- <none>
    0.16978,                 !- <none>
    0.17046,                 !- <none>
    0.17154,                 !- <none>
    0.17294,                 !- <none>
    0.17635,                 !- <none>
    0.16282,                 !- <none>
    0.09685,                 !- <none>
    0.03398,                 !- <none>
    0.02486,                 !- <none>
    0.03846,                 !- <none>
    0.04710,                 !- <none>
    0.05006,                 !- <none>
    0.04710,                 !- <none>
    0.03846,                 !- <none>
    0.02486,                 !- <none>
    0.03398,                 !- <none>
    0.09685,                 !- <none>
    0.16380,                 !- <none>
    0.17230,                 !- <none>
    0.16916,                 !- <none>
    0.16855,                 !- <none>
    0.16833,                 !- <none>
    0.16854,                 !- <none>
    0.16916,                 !- <none>
    0.17213,                 !- <none>
    0.16380,                 !- <none>
    0.02331,                 !- <none>
    0.06193,                 !- <none>
    0.07663,                 !- <none>
    0.08016,                 !- <none>
    0.07692,                 !- <none>
    0.06193,                 !- <none>
    0.02511,                 !- <none>
    0.62670,                 !- <none>
    0.16724,                 !- <none>
    0.16643,                 !- <none>
    0.16643,                 !- <none>
    0.16643,                 !- <none>
    0.16724,                 !- <none>
    0.16598,                 !- <none>
    0.09005,                 !- <none>
    0.09566,                 !- <none>
    0.09568,                 !- <none>
    0.09566,                 !- <none>
    0.09005,                 !- <none>
    0.07824,                 !- <none>
    0.07824,                 !- <none>
    0.08405,                 !- <none>
    0.08266,                 !- <none>
    0.08405,                 !- <none>
    0.07824,                 !- <none>
    0.07249,                 !- <none>
    0.06950,                 !- <none>
    0.07249,                 !- <none>
    0.07825,                 !- <none>
    0.08373,                 !- <none>
    0.08050,                 !- <none>
    0.07842,                 !- <none>
    0.07765,                 !- <none>
    0.07835,                 !- <none>
    0.08050,                 !- <none>
    0.08358,                 !- <none>
    0.07825,                 !- <none>
    0.07185,                 !- <none>
    0.06450,                 !- <none>
    0.05931,                 !- <none>
    0.05727,                 !- <none>
    0.05914,                 !- <none>
    0.06450,                 !- <none>
    0.07151,                 !- <none>
    0.07831,                 !- <none>
    0.08261,                 !- <none>
    0.07830,                 !- <none>
    0.07473,                 !- <none>
    0.07236,                 !- <none>
    0.07155,                 !- <none>
    0.07236,                 !- <none>
    0.07473,                 !- <none>
    0.07830,                 !- <none>
    0.08261,                 !- <none>
    0.07831,                 !- <none>
    0.06954,                 !- <none>
    0.05918,                 !- <none>
    0.04980,                 !- <none>
    0.04323,                 !- <none>
    0.04087,                 !- <none>
    0.04323,                 !- <none>
    0.04980,                 !- <none>
    0.05918,                 !- <none>
    0.06954,                 !- <none>
    0.07850,                 !- <none>
    0.08157,                 !- <none>
    0.07611,                 !- <none>
    0.07109,                 !- <none>
    0.06723,                 !- <none>
    0.06481,                 !- <none>
    0.06398,                 !- <none>
    0.06481,                 !- <none>
    0.06723,                 !- <none>
    0.07109,                 !- <none>
    0.07611,                 !- <none>
    0.08157,                 !- <none>
    0.07850,                 !- <none>
    0.06775,                 !- <none>
    0.05406,                 !- <none>
    0.04011,                 !- <none>
    0.02802,                 !- <none>
    0.01980,                 !- <none>
    0.01689,                 !- <none>
    0.01980,                 !- <none>
    0.02802,                 !- <none>
    0.04011,                 !- <none>
    0.05406,                 !- <none>
    0.06775,                 !- <none>
    0.07905,                 !- <none>
    0.07913,                 !- <none>
    0.07101,                 !- <none>
    0.06388,                 !- <none>
    0.06061,                 !- <none>
    0.05871,                 !- <none>
    0.05806,                 !- <none>
    0.05871,                 !- <none>
    0.06061,                 !- <none>
    0.06388,                 !- <none>
    0.07101,                 !- <none>
    0.07913,                 !- <none>
    0.07905,                 !- <none>
    0.06366,                 !- <none>
    0.04156,                 !- <none>
    0.01735,                 !- <none>
    0.01138,                 !- <none>
    0.03338,                 !- <none>
    0.04089,                 !- <none>
    0.03338,                 !- <none>
    0.01138,                 !- <none>
    0.01735,                 !- <none>
    0.04156,                 !- <none>
    0.06366,                 !- <none>
    0.08042,                 !- <none>
    0.07528,                 !- <none>
    0.06325,                 !- <none>
    0.05753,                 !- <none>
    0.05314,                 !- <none>
    0.05039,                 !- <none>
    0.04944,                 !- <none>
    0.05039,                 !- <none>
    0.05314,                 !- <none>
    0.05753,                 !- <none>
    0.06325,                 !- <none>
    0.07528,                 !- <none>
    0.08042,                 !- <none>
    0.05826,                 !- <none>
    0.01678,                 !- <none>
    0.04859,                 !- <none>
    0.09900,                 !- <none>
    0.13075,                 !- <none>
    0.14158,                 !- <none>
    0.13075,                 !- <none>
    0.09900,                 !- <none>
    0.04859,                 !- <none>
    0.01678,                 !- <none>
    0.05826,                 !- <none>
    0.08339,                 !- <none>
    0.06065,                 !- <none>
    0.04782,                 !- <none>
    0.04527,                 !- <none>
    0.04431,                 !- <none>
    0.04519,                 !- <none>
    0.04782,                 !- <none>
    0.05995,                 !- <none>
    0.08339,                 !- <none>
    0.01715,                 !- <none>
    0.18097,                 !- <none>
    0.28062,                 !- <none>
    0.31674,                 !- <none>
    0.28366,                 !- <none>
    0.18097,                 !- <none>
    0.02505,                 !- <none>
    0.09005,                 !- <none>
    0.03974,                 !- <none>
    0.03631,                 !- <none>
    0.03631,                 !- <none>
    0.03631,                 !- <none>
    0.03974,                 !- <none>
    0.09005,                 !- <none>
    0.48574,                 !- <none>
    0.48779,                 !- <none>
    0.48780,                 !- <none>
    0.48779,                 !- <none>
    0.48574,                 !- <none>
    0.08384,                 !- <none>
    0.08384,                 !- <none>
    0.09041,                 !- <none>
    0.08981,                 !- <none>
    0.09041,                 !- <none>
    0.08384,                 !- <none>
    0.07730,                 !- <none>
    0.07325,                 !- <none>
    0.07730,                 !- <none>
    0.08385,                 !- <none>
    0.09027,                 !- <none>
    0.08886,                 !- <none>
    0.08795,                 !- <none>
    0.08761,                 !- <none>
    0.08792,                 !- <none>
    0.08886,                 !- <none>
    0.09020,                 !- <none>
    0.08385,                 !- <none>
    0.07644,                 !- <none>
    0.06603,                 !- <none>
    0.05809,                 !- <none>
    0.05488,                 !- <none>
    0.05783,                 !- <none>
    0.06603,                 !- <none>
    0.07599,                 !- <none>
    0.08391,                 !- <none>
    0.08978,                 !- <none>
    0.08790,                 !- <none>
    0.08546,                 !- <none>
    0.08340,                 !- <none>
    0.08269,                 !- <none>
    0.08340,                 !- <none>
    0.08546,                 !- <none>
    0.08790,                 !- <none>
    0.08978,                 !- <none>
    0.08391,                 !- <none>
    0.07322,                 !- <none>
    0.05770,                 !- <none>
    0.04569,                 !- <none>
    0.03934,                 !- <none>
    0.03715,                 !- <none>
    0.03934,                 !- <none>
    0.04569,                 !- <none>
    0.05770,                 !- <none>
    0.07322,                 !- <none>
    0.08410,                 !- <none>
    0.08933,                 !- <none>
    0.08665,                 !- <none>
    0.08229,                 !- <none>
    0.07894,                 !- <none>
    0.07684,                 !- <none>
    0.07612,                 !- <none>
    0.07684,                 !- <none>
    0.07894,                 !- <none>
    0.08229,                 !- <none>
    0.08665,                 !- <none>
    0.08933,                 !- <none>
    0.08410,                 !- <none>
    0.07032,                 !- <none>
    0.04953,                 !- <none>
    0.03611,                 !- <none>
    0.02577,                 !- <none>
    0.01924,                 !- <none>
    0.01701,                 !- <none>
    0.01924,                 !- <none>
    0.02577,                 !- <none>
    0.03611,                 !- <none>
    0.04953,                 !- <none>
    0.07032,                 !- <none>
    0.08465,                 !- <none>
    0.08826,                 !- <none>
    0.08222,                 !- <none>
    0.07603,                 !- <none>
    0.07257,                 !- <none>
    0.07048,                 !- <none>
    0.06977,                 !- <none>
    0.07048,                 !- <none>
    0.07257,                 !- <none>
    0.07603,                 !- <none>
    0.08222,                 !- <none>
    0.08826,                 !- <none>
    0.08465,                 !- <none>
    0.06230,                 !- <none>
    0.03648,                 !- <none>
    0.01744,                 !- <none>
    0.01130,                 !- <none>
    0.03333,                 !- <none>
    0.04085,                 !- <none>
    0.03333,                 !- <none>
    0.01130,                 !- <none>
    0.01744,                 !- <none>
    0.03648,                 !- <none>
    0.06230,                 !- <none>
    0.08602,                 !- <none>
    0.08593,                 !- <none>
    0.07548,                 !- <none>
    0.06919,                 !- <none>
    0.06437,                 !- <none>
    0.06133,                 !- <none>
    0.06030,                 !- <none>
    0.06133,                 !- <none>
    0.06437,                 !- <none>
    0.06919,                 !- <none>
    0.07548,                 !- <none>
    0.08593,                 !- <none>
    0.08602,                 !- <none>
    0.04894,                 !- <none>
    0.01743,                 !- <none>
    0.04853,                 !- <none>
    0.09903,                 !- <none>
    0.13083,                 !- <none>
    0.14168,                 !- <none>
    0.13083,                 !- <none>
    0.09903,                 !- <none>
    0.04853,                 !- <none>
    0.01743,                 !- <none>
    0.04894,                 !- <none>
    0.08900,                 !- <none>
    0.07262,                 !- <none>
    0.05844,                 !- <none>
    0.05535,                 !- <none>
    0.05420,                 !- <none>
    0.05526,                 !- <none>
    0.05844,                 !- <none>
    0.07184,                 !- <none>
    0.08900,                 !- <none>
    0.01696,                 !- <none>
    0.18112,                 !- <none>
    0.28120,                 !- <none>
    0.31745,                 !- <none>
    0.28424,                 !- <none>
    0.18112,                 !- <none>
    0.02488,                 !- <none>
    0.09566,                 !- <none>
    0.04867,                 !- <none>
    0.04453,                 !- <none>
    0.04453,                 !- <none>
    0.04453,                 !- <none>
    0.04867,                 !- <none>
    0.09566,                 !- <none>
    0.48779,                 !- <none>
    0.92655,                 !- <none>
    0.92782,                 !- <none>
    0.92655,                 !- <none>
    0.48779,                 !- <none>
    0.08386,                 !- <none>
    0.08386,                 !- <none>
    0.09043,                 !- <none>
    0.08983,                 !- <none>
    0.09043,                 !- <none>
    0.08386,                 !- <none>
    0.07732,                 !- <none>
    0.07326,                 !- <none>
    0.07732,                 !- <none>
    0.08387,                 !- <none>
    0.09029,                 !- <none>
    0.08888,                 !- <none>
    0.08797,                 !- <none>
    0.08764,                 !- <none>
    0.08795,                 !- <none>
    0.08888,                 !- <none>
    0.09022,                 !- <none>
    0.08387,                 !- <none>
    0.07646,                 !- <none>
    0.06604,                 !- <none>
    0.05809,                 !- <none>
    0.05487,                 !- <none>
    0.05782,                 !- <none>
    0.06604,                 !- <none>
    0.07601,                 !- <none>
    0.08392,                 !- <none>
    0.08980,                 !- <none>
    0.08792,                 !- <none>
    0.08549,                 !- <none>
    0.08343,                 !- <none>
    0.08272,                 !- <none>
    0.08343,                 !- <none>
    0.08549,                 !- <none>
    0.08792,                 !- <none>
    0.08980,                 !- <none>
    0.08392,                 !- <none>
    0.07324,                 !- <none>
    0.05770,                 !- <none>
    0.04568,                 !- <none>
    0.03933,                 !- <none>
    0.03714,                 !- <none>
    0.03933,                 !- <none>
    0.04568,                 !- <none>
    0.05770,                 !- <none>
    0.07324,                 !- <none>
    0.08412,                 !- <none>
    0.08935,                 !- <none>
    0.08668,                 !- <none>
    0.08232,                 !- <none>
    0.07898,                 !- <none>
    0.07688,                 !- <none>
    0.07616,                 !- <none>
    0.07688,                 !- <none>
    0.07898,                 !- <none>
    0.08232,                 !- <none>
    0.08668,                 !- <none>
    0.08935,                 !- <none>
    0.08412,                 !- <none>
    0.07032,                 !- <none>
    0.04952,                 !- <none>
    0.03610,                 !- <none>
    0.02576,                 !- <none>
    0.01924,                 !- <none>
    0.01701,                 !- <none>
    0.01924,                 !- <none>
    0.02576,                 !- <none>
    0.03610,                 !- <none>
    0.04952,                 !- <none>
    0.07032,                 !- <none>
    0.08467,                 !- <none>
    0.08828,                 !- <none>
    0.08226,                 !- <none>
    0.07607,                 !- <none>
    0.07260,                 !- <none>
    0.07051,                 !- <none>
    0.06980,                 !- <none>
    0.07051,                 !- <none>
    0.07260,                 !- <none>
    0.07607,                 !- <none>
    0.08226,                 !- <none>
    0.08828,                 !- <none>
    0.08467,                 !- <none>
    0.06230,                 !- <none>
    0.03647,                 !- <none>
    0.01744,                 !- <none>
    0.01130,                 !- <none>
    0.03333,                 !- <none>
    0.04085,                 !- <none>
    0.03333,                 !- <none>
    0.01130,                 !- <none>
    0.01744,                 !- <none>
    0.03647,                 !- <none>
    0.06230,                 !- <none>
    0.08604,                 !- <none>
    0.08596,                 !- <none>
    0.07551,                 !- <none>
    0.06922,                 !- <none>
    0.06440,                 !- <none>
    0.06136,                 !- <none>
    0.06033,                 !- <none>
    0.06136,                 !- <none>
    0.06440,                 !- <none>
    0.06922,                 !- <none>
    0.07551,                 !- <none>
    0.08596,                 !- <none>
    0.08604,                 !- <none>
    0.04891,                 !- <none>
    0.01743,                 !- <none>
    0.04853,                 !- <none>
    0.09903,                 !- <none>
    0.13083,                 !- <none>
    0.14168,                 !- <none>
    0.13083,                 !- <none>
    0.09903,                 !- <none>
    0.04853,                 !- <none>
    0.01743,                 !- <none>
    0.04891,                 !- <none>
    0.08901,                 !- <none>
    0.07265,                 !- <none>
    0.05847,                 !- <none>
    0.05538,                 !- <none>
    0.05423,                 !- <none>
    0.05529,                 !- <none>
    0.05847,                 !- <none>
    0.07187,                 !- <none>
    0.08901,                 !- <none>
    0.01696,                 !- <none>
    0.18112,                 !- <none>
    0.28120,                 !- <none>
    0.31745,                 !- <none>
    0.28424,                 !- <none>
    0.18112,                 !- <none>
    0.02488,                 !- <none>
    0.09568,                 !- <none>
    0.04870,                 !- <none>
    0.04455,                 !- <none>
    0.04455,                 !- <none>
    0.04455,                 !- <none>
    0.04870,                 !- <none>
    0.09568,                 !- <none>
    0.48780,                 !- <none>
    0.92782,                 !- <none>
    0.92909,                 !- <none>
    0.92782,                 !- <none>
    0.48780,                 !- <none>
    0.08384,                 !- <none>
    0.08384,                 !- <none>
    0.09041,                 !- <none>
    0.08981,                 !- <none>
    0.09041,                 !- <none>
    0.08384,                 !- <none>
    0.07730,                 !- <none>
    0.07325,                 !- <none>
    0.07730,                 !- <none>
    0.08385,                 !- <none>
    0.09027,                 !- <none>
    0.08886,                 !- <none>
    0.08795,                 !- <none>
    0.08761,                 !- <none>
    0.08792,                 !- <none>
    0.08886,                 !- <none>
    0.09020,                 !- <none>
    0.08385,                 !- <none>
    0.07644,                 !- <none>
    0.06603,                 !- <none>
    0.05809,                 !- <none>
    0.05488,                 !- <none>
    0.05783,                 !- <none>
    0.06603,                 !- <none>
    0.07599,                 !- <none>
    0.08391,                 !- <none>
    0.08978,                 !- <none>
    0.08790,                 !- <none>
    0.08546,                 !- <none>
    0.08340,                 !- <none>
    0.08269,                 !- <none>
    0.08340,                 !- <none>
    0.08546,                 !- <none>
    0.08790,                 !- <none>
    0.08978,                 !- <none>
    0.08391,                 !- <none>
    0.07322,                 !- <none>
    0.05770,                 !- <none>
    0.04569,                 !- <none>
    0.03934,                 !- <none>
    0.03715,                 !- <none>
    0.03934,                 !- <none>
    0.04569,                 !- <none>
    0.05770,                 !- <none>
    0.07322,                 !- <none>
    0.08410,                 !- <none>
    0.08933,                 !- <none>
    0.08665,                 !- <none>
    0.08229,                 !- <none>
    0.07894,                 !- <none>
    0.07684,                 !- <none>
    0.07612,                 !- <none>
    0.07684,                 !- <none>
    0.07894,                 !- <none>
    0.08229,                 !- <none>
    0.08665,                 !- <none>
    0.08933,                 !- <none>
    0.08410,                 !- <none>
    0.07032,                 !- <none>
    0.04953,                 !- <none>
    0.03611,                 !- <none>
    0.02577,                 !- <none>
    0.01924,                 !- <none>
    0.01701,                 !- <none>
    0.01924,                 !- <none>
    0.02577,                 !- <none>
    0.03611,                 !- <none>
    0.04953,                 !- <none>
    0.07032,                 !- <none>
    0.08465,                 !- <none>
    0.08826,                 !- <none>
    0.08222,                 !- <none>
    0.07603,                 !- <none>
    0.07257,                 !- <none>
    0.07048,                 !- <none>
    0.06977,                 !- <none>
    0.07048,                 !- <none>
    0.07257,                 !- <none>
    0.07603,                 !- <none>
    0.08222,                 !- <none>
    0.08826,                 !- <none>
    0.08465,                 !- <none>
    0.06230,                 !- <none>
    0.03648,                 !- <none>
    0.01744,                 !- <none>
    0.01130,                 !- <none>
    0.03333,                 !- <none>
    0.04085,                 !- <none>
    0.03333,                 !- <none>
    0.01130,                 !- <none>
    0.01744,                 !- <none>
    0.03648,                 !- <none>
    0.06230,                 !- <none>
    0.08602,                 !- <none>
    0.08593,                 !- <none>
    0.07548,                 !- <none>
    0.06919,                 !- <none>
    0.06437,                 !- <none>
    0.06133,                 !- <none>
    0.06030,                 !- <none>
    0.06133,                 !- <none>
    0.06437,                 !- <none>
    0.06919,                 !- <none>
    0.07548,                 !- <none>
    0.08593,                 !- <none>
    0.08602,                 !- <none>
    0.04894,                 !- <none>
    0.01743,                 !- <none>
    0.04853,                 !- <none>
    0.09903,                 !- <none>
    0.13083,                 !- <none>
    0.14168,                 !- <none>
    0.13083,                 !- <none>
    0.09903,                 !- <none>
    0.04853,                 !- <none>
    0.01743,                 !- <none>
    0.04894,                 !- <none>
    0.08900,                 !- <none>
    0.07262,                 !- <none>
    0.05844,                 !- <none>
    0.05535,                 !- <none>
    0.05420,                 !- <none>
    0.05526,                 !- <none>
    0.05844,                 !- <none>
    0.07184,                 !- <none>
    0.08900,                 !- <none>
    0.01696,                 !- <none>
    0.18112,                 !- <none>
    0.28120,                 !- <none>
    0.31745,                 !- <none>
    0.28424,                 !- <none>
    0.18112,                 !- <none>
    0.02488,                 !- <none>
    0.09566,                 !- <none>
    0.04867,                 !- <none>
    0.04453,                 !- <none>
    0.04453,                 !- <none>
    0.04453,                 !- <none>
    0.04867,                 !- <none>
    0.09566,                 !- <none>
    0.48779,                 !- <none>
    0.92655,                 !- <none>
    0.92782,                 !- <none>
    0.92655,                 !- <none>
    0.48779,                 !- <none>
    0.07824,                 !- <none>
    0.07824,                 !- <none>
    0.08405,                 !- <none>
    0.08266,                 !- <none>
    0.08405,                 !- <none>
    0.07824,                 !- <none>
    0.07249,                 !- <none>
    0.06950,                 !- <none>
    0.07249,                 !- <none>
    0.07825,                 !- <none>
    0.08373,                 !- <none>
    0.08050,                 !- <none>
    0.07842,                 !- <none>
    0.07765,                 !- <none>
    0.07835,                 !- <none>
    0.08050,                 !- <none>
    0.08358,                 !- <none>
    0.07825,                 !- <none>
    0.07185,                 !- <none>
    0.06450,                 !- <none>
    0.05931,                 !- <none>
    0.05727,                 !- <none>
    0.05914,                 !- <none>
    0.06450,                 !- <none>
    0.07151,                 !- <none>
    0.07831,                 !- <none>
    0.08261,                 !- <none>
    0.07830,                 !- <none>
    0.07473,                 !- <none>
    0.07236,                 !- <none>
    0.07155,                 !- <none>
    0.07236,                 !- <none>
    0.07473,                 !- <none>
    0.07830,                 !- <none>
    0.08261,                 !- <none>
    0.07831,                 !- <none>
    0.06954,                 !- <none>
    0.05918,                 !- <none>
    0.04980,                 !- <none>
    0.04323,                 !- <none>
    0.04087,                 !- <none>
    0.04323,                 !- <none>
    0.04980,                 !- <none>
    0.05918,                 !- <none>
    0.06954,                 !- <none>
    0.07850,                 !- <none>
    0.08157,                 !- <none>
    0.07611,                 !- <none>
    0.07109,                 !- <none>
    0.06723,                 !- <none>
    0.06481,                 !- <none>
    0.06398,                 !- <none>
    0.06481,                 !- <none>
    0.06723,                 !- <none>
    0.07109,                 !- <none>
    0.07611,                 !- <none>
    0.08157,                 !- <none>
    0.07850,                 !- <none>
    0.06775,                 !- <none>
    0.05406,                 !- <none>
    0.04011,                 !- <none>
    0.02802,                 !- <none>
    0.01980,                 !- <none>
    0.01689,                 !- <none>
    0.01980,                 !- <none>
    0.02802,                 !- <none>
    0.04011,                 !- <none>
    0.05406,                 !- <none>
    0.06775,                 !- <none>
    0.07905,                 !- <none>
    0.07913,                 !- <none>
    0.07101,                 !- <none>
    0.06388,                 !- <none>
    0.06061,                 !- <none>
    0.05871,                 !- <none>
    0.05806,                 !- <none>
    0.05871,                 !- <none>
    0.06061,                 !- <none>
    0.06388,                 !- <none>
    0.07101,                 !- <none>
    0.07913,                 !- <none>
    0.07905,                 !- <none>
    0.06366,                 !- <none>
    0.04156,                 !- <none>
    0.01735,                 !- <none>
    0.01138,                 !- <none>
    0.03338,                 !- <none>
    0.04089,                 !- <none>
    0.03338,                 !- <none>
    0.01138,                 !- <none>
    0.01735,                 !- <none>
    0.04156,                 !- <none>
    0.06366,                 !- <none>
    0.08042,                 !- <none>
    0.07528,                 !- <none>
    0.06325,                 !- <none>
    0.05753,                 !- <none>
    0.05314,                 !- <none>
    0.05039,                 !- <none>
    0.04944,                 !- <none>
    0.05039,                 !- <none>
    0.05314,                 !- <none>
    0.05753,                 !- <none>
    0.06325,                 !- <none>
    0.07528,                 !- <none>
    0.08042,                 !- <none>
    0.05826,                 !- <none>
    0.01678,                 !- <none>
    0.04859,                 !- <none>
    0.09900,                 !- <none>
    0.13075,                 !- <none>
    0.14158,                 !- <none>
    0.13075,                 !- <none>
    0.09900,                 !- <none>
    0.04859,                 !- <none>
    0.01678,                 !- <none>
    0.05826,                 !- <none>
    0.08339,                 !- <none>
    0.06065,                 !- <none>
    0.04782,                 !- <none>
    0.04527,                 !- <none>
    0.04431,                 !- <none>
    0.04519,                 !- <none>
    0.04782,                 !- <none>
    0.05995,                 !- <none>
    0.08339,                 !- <none>
    0.01715,                 !- <none>
    0.18097,                 !- <none>
    0.28062,                 !- <none>
    0.31674,                 !- <none>
    0.28366,                 !- <none>
    0.18097,                 !- <none>
    0.02505,                 !- <none>
    0.09005,                 !- <none>
    0.03974,                 !- <none>
    0.03631,                 !- <none>
    0.03631,                 !- <none>
    0.03631,                 !- <none>
    0.03974,                 !- <none>
    0.09005,                 !- <none>
    0.48574,                 !- <none>
    0.48779,                 !- <none>
    0.48780,                 !- <none>
    0.48779,                 !- <none>
    0.48574,                 !- <none>
    0.16211,                 !- <none>
    0.16211,                 !- <none>
    0.17998,                 !- <none>
    0.17937,                 !- <none>
    0.17998,                 !- <none>
    0.16211,                 !- <none>
    0.14322,                 !- <none>
    0.13531,                 !- <none>
    0.14322,                 !- <none>
    0.16211,                 !- <none>
    0.17985,                 !- <none>
    0.17842,                 !- <none>
    0.17750,                 !- <none>
    0.17716,                 !- <none>
    0.17747,                 !- <none>
    0.17842,                 !- <none>
    0.17978,                 !- <none>
    0.16211,                 !- <none>
    0.14144,                 !- <none>
    0.12287,                 !- <none>
    0.11090,                 !- <none>
    0.10644,                 !- <none>
    0.11053,                 !- <none>
    0.12287,                 !- <none>
    0.14054,                 !- <none>
    0.16213,                 !- <none>
    0.17935,                 !- <none>
    0.17745,                 !- <none>
    0.17619,                 !- <none>
    0.17552,                 !- <none>
    0.17529,                 !- <none>
    0.17552,                 !- <none>
    0.17619,                 !- <none>
    0.17745,                 !- <none>
    0.17935,                 !- <none>
    0.16213,                 !- <none>
    0.13505,                 !- <none>
    0.11031,                 !- <none>
    0.09061,                 !- <none>
    0.07795,                 !- <none>
    0.07358,                 !- <none>
    0.07795,                 !- <none>
    0.09061,                 !- <none>
    0.11031,                 !- <none>
    0.13505,                 !- <none>
    0.16219,                 !- <none>
    0.17889,                 !- <none>
    0.17658,                 !- <none>
    0.17516,                 !- <none>
    0.17406,                 !- <none>
    0.17338,                 !- <none>
    0.17314,                 !- <none>
    0.17338,                 !- <none>
    0.17406,                 !- <none>
    0.17516,                 !- <none>
    0.17658,                 !- <none>
    0.17889,                 !- <none>
    0.16219,                 !- <none>
    0.12930,                 !- <none>
    0.09824,                 !- <none>
    0.07148,                 !- <none>
    0.05086,                 !- <none>
    0.03786,                 !- <none>
    0.03342,                 !- <none>
    0.03786,                 !- <none>
    0.05086,                 !- <none>
    0.07148,                 !- <none>
    0.09824,                 !- <none>
    0.12930,                 !- <none>
    0.16237,                 !- <none>
    0.17781,                 !- <none>
    0.17514,                 !- <none>
    0.17311,                 !- <none>
    0.17229,                 !- <none>
    0.17182,                 !- <none>
    0.17167,                 !- <none>
    0.17182,                 !- <none>
    0.17229,                 !- <none>
    0.17311,                 !- <none>
    0.17514,                 !- <none>
    0.17781,                 !- <none>
    0.16237,                 !- <none>
    0.11600,                 !- <none>
    0.07215,                 !- <none>
    0.03420,                 !- <none>
    0.01179,                 !- <none>
    0.01803,                 !- <none>
    0.02017,                 !- <none>
    0.01803,                 !- <none>
    0.01179,                 !- <none>
    0.03420,                 !- <none>
    0.07215,                 !- <none>
    0.11600,                 !- <none>
    0.16282,                 !- <none>
    0.17635,                 !- <none>
    0.17294,                 !- <none>
    0.17154,                 !- <none>
    0.17046,                 !- <none>
    0.16978,                 !- <none>
    0.16955,                 !- <none>
    0.16978,                 !- <none>
    0.17046,                 !- <none>
    0.17154,                 !- <none>
    0.17294,                 !- <none>
    0.17635,                 !- <none>
    0.16282,                 !- <none>
    0.09685,                 !- <none>
    0.03398,                 !- <none>
    0.02486,                 !- <none>
    0.03846,                 !- <none>
    0.04710,                 !- <none>
    0.05006,                 !- <none>
    0.04710,                 !- <none>
    0.03846,                 !- <none>
    0.02486,                 !- <none>
    0.03398,                 !- <none>
    0.09685,                 !- <none>
    0.16380,                 !- <none>
    0.17230,                 !- <none>
    0.16916,                 !- <none>
    0.16855,                 !- <none>
    0.16833,                 !- <none>
    0.16854,                 !- <none>
    0.16916,                 !- <none>
    0.17213,                 !- <none>
    0.16380,                 !- <none>
    0.02331,                 !- <none>
    0.06193,                 !- <none>
    0.07663,                 !- <none>
    0.08016,                 !- <none>
    0.07692,                 !- <none>
    0.06193,                 !- <none>
    0.02511,                 !- <none>
    0.16598,                 !- <none>
    0.16724,                 !- <none>
    0.16643,                 !- <none>
    0.16643,                 !- <none>
    0.16643,                 !- <none>
    0.16724,                 !- <none>
    0.62670,                 !- <none>
    0.09005,                 !- <none>
    0.09566,                 !- <none>
    0.09568,                 !- <none>
    0.09566,                 !- <none>
    0.09005,                 !- <none>
    0.16583,                 !- <none>
    0.16583,                 !- <none>
    0.18603,                 !- <none>
    0.19398,                 !- <none>
    0.18603,                 !- <none>
    0.16583,                 !- <none>
    0.14563,                 !- <none>
    0.13721,                 !- <none>
    0.14563,                 !- <none>
    0.16583,                 !- <none>
    0.18783,                 !- <none>
    0.20644,                 !- <none>
    0.21839,                 !- <none>
    0.22284,                 !- <none>
    0.21876,                 !- <none>
    0.20644,                 !- <none>
    0.18873,                 !- <none>
    0.16583,                 !- <none>
    0.14374,                 !- <none>
    0.12398,                 !- <none>
    0.11125,                 !- <none>
    0.10651,                 !- <none>
    0.11085,                 !- <none>
    0.12398,                 !- <none>
    0.14278,                 !- <none>
    0.16584,                 !- <none>
    0.19430,                 !- <none>
    0.21905,                 !- <none>
    0.23874,                 !- <none>
    0.25141,                 !- <none>
    0.25578,                 !- <none>
    0.25141,                 !- <none>
    0.23874,                 !- <none>
    0.21905,                 !- <none>
    0.19430,                 !- <none>
    0.16584,                 !- <none>
    0.13689,                 !- <none>
    0.11057,                 !- <none>
    0.08964,                 !- <none>
    0.07622,                 !- <none>
    0.07159,                 !- <none>
    0.07622,                 !- <none>
    0.08964,                 !- <none>
    0.11057,                 !- <none>
    0.13689,                 !- <none>
    0.16586,                 !- <none>
    0.20026,                 !- <none>
    0.23140,                 !- <none>
    0.25825,                 !- <none>
    0.27885,                 !- <none>
    0.29180,                 !- <none>
    0.29621,                 !- <none>
    0.29180,                 !- <none>
    0.27885,                 !- <none>
    0.25825,                 !- <none>
    0.23140,                 !- <none>
    0.20026,                 !- <none>
    0.16586,                 !- <none>
    0.13064,                 !- <none>
    0.09751,                 !- <none>
    0.06909,                 !- <none>
    0.04723,                 !- <none>
    0.03347,                 !- <none>
    0.02878,                 !- <none>
    0.03347,                 !- <none>
    0.04723,                 !- <none>
    0.06909,                 !- <none>
    0.09751,                 !- <none>
    0.13064,                 !- <none>
    0.16593,                 !- <none>
    0.21430,                 !- <none>
    0.25864,                 !- <none>
    0.29677,                 !- <none>
    0.32628,                 !- <none>
    0.34485,                 !- <none>
    0.35118,                 !- <none>
    0.34485,                 !- <none>
    0.32628,                 !- <none>
    0.29677,                 !- <none>
    0.25864,                 !- <none>
    0.21430,                 !- <none>
    0.16593,                 !- <none>
    0.11594,                 !- <none>
    0.06899,                 !- <none>
    0.02857,                 !- <none>
    0.00351,                 !- <none>
    0.00588,                 !- <none>
    0.00669,                 !- <none>
    0.00588,                 !- <none>
    0.00351,                 !- <none>
    0.02857,                 !- <none>
    0.06899,                 !- <none>
    0.11594,                 !- <none>
    0.16609,                 !- <none>
    0.23584,                 !- <none>
    0.30038,                 !- <none>
    0.35633,                 !- <none>
    0.39926,                 !- <none>
    0.42624,                 !- <none>
    0.43545,                 !- <none>
    0.42624,                 !- <none>
    0.39926,                 !- <none>
    0.35633,                 !- <none>
    0.30038,                 !- <none>
    0.23584,                 !- <none>
    0.16609,                 !- <none>
    0.09375,                 !- <none>
    0.02570,                 !- <none>
    0.00818,                 !- <none>
    0.01343,                 !- <none>
    0.01677,                 !- <none>
    0.01792,                 !- <none>
    0.01677,                 !- <none>
    0.01343,                 !- <none>
    0.00818,                 !- <none>
    0.02570,                 !- <none>
    0.09375,                 !- <none>
    0.16645,                 !- <none>
    0.32583,                 !- <none>
    0.46183,                 !- <none>
    0.52788,                 !- <none>
    0.55248,                 !- <none>
    0.52995,                 !- <none>
    0.46183,                 !- <none>
    0.33274,                 !- <none>
    0.16645,                 !- <none>
    0.00676,                 !- <none>
    0.02237,                 !- <none>
    0.02999,                 !- <none>
    0.03205,                 !- <none>
    0.03016,                 !- <none>
    0.02237,                 !- <none>
    0.00749,                 !- <none>
    0.16724,                 !- <none>
    0.67082,                 !- <none>
    0.75962,                 !- <none>
    0.75962,                 !- <none>
    0.75962,                 !- <none>
    0.67082,                 !- <none>
    0.16724,                 !- <none>
    0.03974,                 !- <none>
    0.04867,                 !- <none>
    0.04870,                 !- <none>
    0.04867,                 !- <none>
    0.03974,                 !- <none>
    0.16513,                 !- <none>
    0.16513,                 !- <none>
    0.18529,                 !- <none>
    0.19325,                 !- <none>
    0.18529,                 !- <none>
    0.16513,                 !- <none>
    0.14499,                 !- <none>
    0.13659,                 !- <none>
    0.14499,                 !- <none>
    0.16513,                 !- <none>
    0.18709,                 !- <none>
    0.20574,                 !- <none>
    0.21771,                 !- <none>
    0.22217,                 !- <none>
    0.21808,                 !- <none>
    0.20574,                 !- <none>
    0.18799,                 !- <none>
    0.16513,                 !- <none>
    0.14309,                 !- <none>
    0.12339,                 !- <none>
    0.11071,                 !- <none>
    0.10598,                 !- <none>
    0.11031,                 !- <none>
    0.12339,                 !- <none>
    0.14214,                 !- <none>
    0.16514,                 !- <none>
    0.19357,                 !- <none>
    0.21837,                 !- <none>
    0.23810,                 !- <none>
    0.25079,                 !- <none>
    0.25516,                 !- <none>
    0.25079,                 !- <none>
    0.23810,                 !- <none>
    0.21837,                 !- <none>
    0.19357,                 !- <none>
    0.16514,                 !- <none>
    0.13627,                 !- <none>
    0.11003,                 !- <none>
    0.08917,                 !- <none>
    0.07579,                 !- <none>
    0.07118,                 !- <none>
    0.07579,                 !- <none>
    0.08917,                 !- <none>
    0.11003,                 !- <none>
    0.13627,                 !- <none>
    0.16516,                 !- <none>
    0.19954,                 !- <none>
    0.23075,                 !- <none>
    0.25764,                 !- <none>
    0.27827,                 !- <none>
    0.29124,                 !- <none>
    0.29567,                 !- <none>
    0.29124,                 !- <none>
    0.27827,                 !- <none>
    0.25764,                 !- <none>
    0.23075,                 !- <none>
    0.19954,                 !- <none>
    0.16516,                 !- <none>
    0.13002,                 !- <none>
    0.09701,                 !- <none>
    0.06867,                 !- <none>
    0.04689,                 !- <none>
    0.03318,                 !- <none>
    0.02850,                 !- <none>
    0.03318,                 !- <none>
    0.04689,                 !- <none>
    0.06867,                 !- <none>
    0.09701,                 !- <none>
    0.13002,                 !- <none>
    0.16522,                 !- <none>
    0.21361,                 !- <none>
    0.25803,                 !- <none>
    0.29622,                 !- <none>
    0.32576,                 !- <none>
    0.34435,                 !- <none>
    0.35068,                 !- <none>
    0.34435,                 !- <none>
    0.32576,                 !- <none>
    0.29622,                 !- <none>
    0.25803,                 !- <none>
    0.21361,                 !- <none>
    0.16522,                 !- <none>
    0.11536,                 !- <none>
    0.06855,                 !- <none>
    0.02827,                 !- <none>
    0.00323,                 !- <none>
    0.00541,                 !- <none>
    0.00615,                 !- <none>
    0.00541,                 !- <none>
    0.00323,                 !- <none>
    0.02827,                 !- <none>
    0.06855,                 !- <none>
    0.11536,                 !- <none>
    0.16537,                 !- <none>
    0.23519,                 !- <none>
    0.29984,                 !- <none>
    0.35583,                 !- <none>
    0.39880,                 !- <none>
    0.42581,                 !- <none>
    0.43502,                 !- <none>
    0.42581,                 !- <none>
    0.39880,                 !- <none>
    0.35583,                 !- <none>
    0.29984,                 !- <none>
    0.23519,                 !- <none>
    0.16537,                 !- <none>
    0.09318,                 !- <none>
    0.02534,                 !- <none>
    0.00752,                 !- <none>
    0.01233,                 !- <none>
    0.01539,                 !- <none>
    0.01644,                 !- <none>
    0.01539,                 !- <none>
    0.01233,                 !- <none>
    0.00752,                 !- <none>
    0.02534,                 !- <none>
    0.09318,                 !- <none>
    0.16570,                 !- <none>
    0.32531,                 !- <none>
    0.46807,                 !- <none>
    0.56022,                 !- <none>
    0.59454,                 !- <none>
    0.56310,                 !- <none>
    0.46807,                 !- <none>
    0.33223,                 !- <none>
    0.16570,                 !- <none>
    0.00624,                 !- <none>
    0.02052,                 !- <none>
    0.02746,                 !- <none>
    0.02932,                 !- <none>
    0.02762,                 !- <none>
    0.02052,                 !- <none>
    0.00690,                 !- <none>
    0.16643,                 !- <none>
    0.75962,                 !- <none>
    0.88351,                 !- <none>
    0.88351,                 !- <none>
    0.88351,                 !- <none>
    0.75962,                 !- <none>
    0.16643,                 !- <none>
    0.03631,                 !- <none>
    0.04453,                 !- <none>
    0.04455,                 !- <none>
    0.04453,                 !- <none>
    0.03631,                 !- <none>
    0.16513,                 !- <none>
    0.16513,                 !- <none>
    0.18529,                 !- <none>
    0.19325,                 !- <none>
    0.18529,                 !- <none>
    0.16513,                 !- <none>
    0.14499,                 !- <none>
    0.13659,                 !- <none>
    0.14499,                 !- <none>
    0.16513,                 !- <none>
    0.18709,                 !- <none>
    0.20574,                 !- <none>
    0.21771,                 !- <none>
    0.22217,                 !- <none>
    0.21808,                 !- <none>
    0.20574,                 !- <none>
    0.18799,                 !- <none>
    0.16513,                 !- <none>
    0.14309,                 !- <none>
    0.12339,                 !- <none>
    0.11071,                 !- <none>
    0.10598,                 !- <none>
    0.11031,                 !- <none>
    0.12339,                 !- <none>
    0.14214,                 !- <none>
    0.16514,                 !- <none>
    0.19357,                 !- <none>
    0.21837,                 !- <none>
    0.23810,                 !- <none>
    0.25079,                 !- <none>
    0.25516,                 !- <none>
    0.25079,                 !- <none>
    0.23810,                 !- <none>
    0.21837,                 !- <none>
    0.19357,                 !- <none>
    0.16514,                 !- <none>
    0.13627,                 !- <none>
    0.11003,                 !- <none>
    0.08917,                 !- <none>
    0.07579,                 !- <none>
    0.07118,                 !- <none>
    0.07579,                 !- <none>
    0.08917,                 !- <none>
    0.11003,                 !- <none>
    0.13627,                 !- <none>
    0.16516,                 !- <none>
    0.19954,                 !- <none>
    0.23075,                 !- <none>
    0.25764,                 !- <none>
    0.27827,                 !- <none>
    0.29124,                 !- <none>
    0.29567,                 !- <none>
    0.29124,                 !- <none>
    0.27827,                 !- <none>
    0.25764,                 !- <none>
    0.23075,                 !- <none>
    0.19954,                 !- <none>
    0.16516,                 !- <none>
    0.13002,                 !- <none>
    0.09701,                 !- <none>
    0.06867,                 !- <none>
    0.04689,                 !- <none>
    0.03318,                 !- <none>
    0.02850,                 !- <none>
    0.03318,                 !- <none>
    0.04689,                 !- <none>
    0.06867,                 !- <none>
    0.09701,                 !- <none>
    0.13002,                 !- <none>
    0.16522,                 !- <none>
    0.21361,                 !- <none>
    0.25803,                 !- <none>
    0.29622,                 !- <none>
    0.32576,                 !- <none>
    0.34435,                 !- <none>
    0.35068,                 !- <none>
    0.34435,                 !- <none>
    0.32576,                 !- <none>
    0.29622,                 !- <none>
    0.25803,                 !- <none>
    0.21361,                 !- <none>
    0.16522,                 !- <none>
    0.11536,                 !- <none>
    0.06855,                 !- <none>
    0.02827,                 !- <none>
    0.00323,                 !- <none>
    0.00541,                 !- <none>
    0.00615,                 !- <none>
    0.00541,                 !- <none>
    0.00323,                 !- <none>
    0.02827,                 !- <none>
    0.06855,                 !- <none>
    0.11536,                 !- <none>
    0.16537,                 !- <none>
    0.23519,                 !- <none>
    0.29984,                 !- <none>
    0.35583,                 !- <none>
    0.39880,                 !- <none>
    0.42581,                 !- <none>
    0.43502,                 !- <none>
    0.42581,                 !- <none>
    0.39880,                 !- <none>
    0.35583,                 !- <none>
    0.29984,                 !- <none>
    0.23519,                 !- <none>
    0.16537,                 !- <none>
    0.09318,                 !- <none>
    0.02534,                 !- <none>
    0.00752,                 !- <none>
    0.01233,                 !- <none>
    0.01539,                 !- <none>
    0.01644,                 !- <none>
    0.01539,                 !- <none>
    0.01233,                 !- <none>
    0.00752,                 !- <none>
    0.02534,                 !- <none>
    0.09318,                 !- <none>
    0.16570,                 !- <none>
    0.32531,                 !- <none>
    0.46807,                 !- <none>
    0.56022,                 !- <none>
    0.59454,                 !- <none>
    0.56310,                 !- <none>
    0.46807,                 !- <none>
    0.33223,                 !- <none>
    0.16570,                 !- <none>
    0.00624,                 !- <none>
    0.02052,                 !- <none>
    0.02746,                 !- <none>
    0.02932,                 !- <none>
    0.02762,                 !- <none>
    0.02052,                 !- <none>
    0.00690,                 !- <none>
    0.16643,                 !- <none>
    0.75962,                 !- <none>
    0.88351,                 !- <none>
    0.88351,                 !- <none>
    0.88351,                 !- <none>
    0.75962,                 !- <none>
    0.16643,                 !- <none>
    0.03631,                 !- <none>
    0.04453,                 !- <none>
    0.04455,                 !- <none>
    0.04453,                 !- <none>
    0.03631,                 !- <none>
    0.16513,                 !- <none>
    0.16513,                 !- <none>
    0.18529,                 !- <none>
    0.19325,                 !- <none>
    0.18529,                 !- <none>
    0.16513,                 !- <none>
    0.14499,                 !- <none>
    0.13659,                 !- <none>
    0.14499,                 !- <none>
    0.16513,                 !- <none>
    0.18709,                 !- <none>
    0.20574,                 !- <none>
    0.21771,                 !- <none>
    0.22217,                 !- <none>
    0.21808,                 !- <none>
    0.20574,                 !- <none>
    0.18799,                 !- <none>
    0.16513,                 !- <none>
    0.14309,                 !- <none>
    0.12339,                 !- <none>
    0.11071,                 !- <none>
    0.10598,                 !- <none>
    0.11031,                 !- <none>
    0.12339,                 !- <none>
    0.14214,                 !- <none>
    0.16514,                 !- <none>
    0.19357,                 !- <none>
    0.21837,                 !- <none>
    0.23810,                 !- <none>
    0.25079,                 !- <none>
    0.25516,                 !- <none>
    0.25079,                 !- <none>
    0.23810,                 !- <none>
    0.21837,                 !- <none>
    0.19357,                 !- <none>
    0.16514,                 !- <none>
    0.13627,                 !- <none>
    0.11003,                 !- <none>
    0.08917,                 !- <none>
    0.07579,                 !- <none>
    0.07118,                 !- <none>
    0.07579,                 !- <none>
    0.08917,                 !- <none>
    0.11003,                 !- <none>
    0.13627,                 !- <none>
    0.16516,                 !- <none>
    0.19954,                 !- <none>
    0.23075,                 !- <none>
    0.25764,                 !- <none>
    0.27827,                 !- <none>
    0.29124,                 !- <none>
    0.29567,                 !- <none>
    0.29124,                 !- <none>
    0.27827,                 !- <none>
    0.25764,                 !- <none>
    0.23075,                 !- <none>
    0.19954,                 !- <none>
    0.16516,                 !- <none>
    0.13002,                 !- <none>
    0.09701,                 !- <none>
    0.06867,                 !- <none>
    0.04689,                 !- <none>
    0.03318,                 !- <none>
    0.02850,                 !- <none>
    0.03318,                 !- <none>
    0.04689,                 !- <none>
    0.06867,                 !- <none>
    0.09701,                 !- <none>
    0.13002,                 !- <none>
    0.16522,                 !- <none>
    0.21361,                 !- <none>
    0.25803,                 !- <none>
    0.29622,                 !- <none>
    0.32576,                 !- <none>
    0.34435,                 !- <none>
    0.35068,                 !- <none>
    0.34435,                 !- <none>
    0.32576,                 !- <none>
    0.29622,                 !- <none>
    0.25803,                 !- <none>
    0.21361,                 !- <none>
    0.16522,                 !- <none>
    0.11536,                 !- <none>
    0.06855,                 !- <none>
    0.02827,                 !- <none>
    0.00323,                 !- <none>
    0.00541,                 !- <none>
    0.00615,                 !- <none>
    0.00541,                 !- <none>
    0.00323,                 !- <none>
    0.02827,                 !- <none>
    0.06855,                 !- <none>
    0.11536,                 !- <none>
    0.16537,                 !- <none>
    0.23519,                 !- <none>
    0.29984,                 !- <none>
    0.35583,                 !- <none>
    0.39880,                 !- <none>
    0.42581,                 !- <none>
    0.43502,                 !- <none>
    0.42581,                 !- <none>
    0.39880,                 !- <none>
    0.35583,                 !- <none>
    0.29984,                 !- <none>
    0.23519,                 !- <none>
    0.16537,                 !- <none>
    0.09318,                 !- <none>
    0.02534,                 !- <none>
    0.00752,                 !- <none>
    0.01233,                 !- <none>
    0.01539,                 !- <none>
    0.01644,                 !- <none>
    0.01539,                 !- <none>
    0.01233,                 !- <none>
    0.00752,                 !- <none>
    0.02534,                 !- <none>
    0.09318,                 !- <none>
    0.16570,                 !- <none>
    0.32531,                 !- <none>
    0.46807,                 !- <none>
    0.56022,                 !- <none>
    0.59454,                 !- <none>
    0.56310,                 !- <none>
    0.46807,                 !- <none>
    0.33223,                 !- <none>
    0.16570,                 !- <none>
    0.00624,                 !- <none>
    0.02052,                 !- <none>
    0.02746,                 !- <none>
    0.02932,                 !- <none>
    0.02762,                 !- <none>
    0.02052,                 !- <none>
    0.00690,                 !- <none>
    0.16643,                 !- <none>
    0.75962,                 !- <none>
    0.88351,                 !- <none>
    0.88351,                 !- <none>
    0.88351,                 !- <none>
    0.75962,                 !- <none>
    0.16643,                 !- <none>
    0.03631,                 !- <none>
    0.04453,                 !- <none>
    0.04455,                 !- <none>
    0.04453,                 !- <none>
    0.03631,                 !- <none>
    0.16583,                 !- <none>
    0.16583,                 !- <none>
    0.18603,                 !- <none>
    0.19398,                 !- <none>
    0.18603,                 !- <none>
    0.16583,                 !- <none>
    0.14563,                 !- <none>
    0.13721,                 !- <none>
    0.14563,                 !- <none>
    0.16583,                 !- <none>
    0.18783,                 !- <none>
    0.20644,                 !- <none>
    0.21839,                 !- <none>
    0.22284,                 !- <none>
    0.21876,                 !- <none>
    0.20644,                 !- <none>
    0.18873,                 !- <none>
    0.16583,                 !- <none>
    0.14374,                 !- <none>
    0.12398,                 !- <none>
    0.11125,                 !- <none>
    0.10651,                 !- <none>
    0.11085,                 !- <none>
    0.12398,                 !- <none>
    0.14278,                 !- <none>
    0.16584,                 !- <none>
    0.19430,                 !- <none>
    0.21905,                 !- <none>
    0.23874,                 !- <none>
    0.25141,                 !- <none>
    0.25578,                 !- <none>
    0.25141,                 !- <none>
    0.23874,                 !- <none>
    0.21905,                 !- <none>
    0.19430,                 !- <none>
    0.16584,                 !- <none>
    0.13689,                 !- <none>
    0.11057,                 !- <none>
    0.08964,                 !- <none>
    0.07622,                 !- <none>
    0.07159,                 !- <none>
    0.07622,                 !- <none>
    0.08964,                 !- <none>
    0.11057,                 !- <none>
    0.13689,                 !- <none>
    0.16586,                 !- <none>
    0.20026,                 !- <none>
    0.23140,                 !- <none>
    0.25825,                 !- <none>
    0.27885,                 !- <none>
    0.29180,                 !- <none>
    0.29621,                 !- <none>
    0.29180,                 !- <none>
    0.27885,                 !- <none>
    0.25825,                 !- <none>
    0.23140,                 !- <none>
    0.20026,                 !- <none>
    0.16586,                 !- <none>
    0.13064,                 !- <none>
    0.09751,                 !- <none>
    0.06909,                 !- <none>
    0.04723,                 !- <none>
    0.03347,                 !- <none>
    0.02878,                 !- <none>
    0.03347,                 !- <none>
    0.04723,                 !- <none>
    0.06909,                 !- <none>
    0.09751,                 !- <none>
    0.13064,                 !- <none>
    0.16593,                 !- <none>
    0.21430,                 !- <none>
    0.25864,                 !- <none>
    0.29677,                 !- <none>
    0.32628,                 !- <none>
    0.34485,                 !- <none>
    0.35118,                 !- <none>
    0.34485,                 !- <none>
    0.32628,                 !- <none>
    0.29677,                 !- <none>
    0.25864,                 !- <none>
    0.21430,                 !- <none>
    0.16593,                 !- <none>
    0.11594,                 !- <none>
    0.06899,                 !- <none>
    0.02857,                 !- <none>
    0.00351,                 !- <none>
    0.00588,                 !- <none>
    0.00669,                 !- <none>
    0.00588,                 !- <none>
    0.00351,                 !- <none>
    0.02857,                 !- <none>
    0.06899,                 !- <none>
    0.11594,                 !- <none>
    0.16609,                 !- <none>
    0.23584,                 !- <none>
    0.30038,                 !- <none>
    0.35633,                 !- <none>
    0.39926,                 !- <none>
    0.42624,                 !- <none>
    0.43545,                 !- <none>
    0.42624,                 !- <none>
    0.39926,                 !- <none>
    0.35633,                 !- <none>
    0.30038,                 !- <none>
    0.23584,                 !- <none>
    0.16609,                 !- <none>
    0.09375,                 !- <none>
    0.02570,                 !- <none>
    0.00818,                 !- <none>
    0.01343,                 !- <none>
    0.01677,                 !- <none>
    0.01792,                 !- <none>
    0.01677,                 !- <none>
    0.01343,                 !- <none>
    0.00818,                 !- <none>
    0.02570,                 !- <none>
    0.09375,                 !- <none>
    0.16645,                 !- <none>
    0.32583,                 !- <none>
    0.46183,                 !- <none>
    0.52788,                 !- <none>
    0.55248,                 !- <none>
    0.52995,                 !- <none>
    0.46183,                 !- <none>
    0.33274,                 !- <none>
    0.16645,                 !- <none>
    0.00676,                 !- <none>
    0.02237,                 !- <none>
    0.02999,                 !- <none>
    0.03205,                 !- <none>
    0.03016,                 !- <none>
    0.02237,                 !- <none>
    0.00749,                 !- <none>
    0.16724,                 !- <none>
    0.67082,                 !- <none>
    0.75962,                 !- <none>
    0.75962,                 !- <none>
    0.75962,                 !- <none>
    0.67082,                 !- <none>
    0.16724,                 !- <none>
    0.03974,                 !- <none>
    0.04867,                 !- <none>
    0.04870,                 !- <none>
    0.04867,                 !- <none>
    0.03974;                 !- <none>

  Matrix:TwoDimension,
    CFS_Glz_2_Layer_1_fAbs,  !- Name
    1,                       !- Number of Rows
    145,                     !- Number of Columns
    0.18714,                 !- Value 1
    0.18800,                 !- Value 2
    0.18500,                 !- Value 3
    0.18376,                 !- Value 4
    0.18500,                 !- <none>
    0.18800,                 !- <none>
    0.19089,                 !- <none>
    0.19140,                 !- <none>
    0.19089,                 !- <none>
    0.19056,                 !- <none>
    0.18732,                 !- <none>
    0.18444,                 !- <none>
    0.18259,                 !- <none>
    0.18190,                 !- <none>
    0.18253,                 !- <none>
    0.18444,                 !- <none>
    0.18718,                 !- <none>
    0.19056,                 !- <none>
    0.19354,                 !- <none>
    0.19472,                 !- <none>
    0.19548,                 !- <none>
    0.19576,                 !- <none>
    0.19551,                 !- <none>
    0.19472,                 !- <none>
    0.19360,                 !- <none>
    0.19479,                 !- <none>
    0.19062,                 !- <none>
    0.18686,                 !- <none>
    0.18387,                 !- <none>
    0.18195,                 !- <none>
    0.18129,                 !- <none>
    0.18195,                 !- <none>
    0.18387,                 !- <none>
    0.18686,                 !- <none>
    0.19062,                 !- <none>
    0.19479,                 !- <none>
    0.19811,                 !- <none>
    0.19966,                 !- <none>
    0.20061,                 !- <none>
    0.20107,                 !- <none>
    0.20123,                 !- <none>
    0.20107,                 !- <none>
    0.20061,                 !- <none>
    0.19966,                 !- <none>
    0.19811,                 !- <none>
    0.20055,                 !- <none>
    0.19564,                 !- <none>
    0.19107,                 !- <none>
    0.18714,                 !- <none>
    0.18413,                 !- <none>
    0.18224,                 !- <none>
    0.18159,                 !- <none>
    0.18224,                 !- <none>
    0.18413,                 !- <none>
    0.18714,                 !- <none>
    0.19107,                 !- <none>
    0.19564,                 !- <none>
    0.20055,                 !- <none>
    0.20413,                 !- <none>
    0.20592,                 !- <none>
    0.20687,                 !- <none>
    0.20761,                 !- <none>
    0.20807,                 !- <none>
    0.20822,                 !- <none>
    0.20807,                 !- <none>
    0.20761,                 !- <none>
    0.20687,                 !- <none>
    0.20592,                 !- <none>
    0.20413,                 !- <none>
    0.20755,                 !- <none>
    0.20101,                 !- <none>
    0.19492,                 !- <none>
    0.18969,                 !- <none>
    0.18659,                 !- <none>
    0.18747,                 !- <none>
    0.18777,                 !- <none>
    0.18747,                 !- <none>
    0.18659,                 !- <none>
    0.18969,                 !- <none>
    0.19492,                 !- <none>
    0.20101,                 !- <none>
    0.20755,                 !- <none>
    0.21170,                 !- <none>
    0.21350,                 !- <none>
    0.21477,                 !- <none>
    0.21522,                 !- <none>
    0.21546,                 !- <none>
    0.21554,                 !- <none>
    0.21546,                 !- <none>
    0.21522,                 !- <none>
    0.21477,                 !- <none>
    0.21350,                 !- <none>
    0.21170,                 !- <none>
    0.21499,                 !- <none>
    0.20666,                 !- <none>
    0.19890,                 !- <none>
    0.19787,                 !- <none>
    0.19966,                 !- <none>
    0.20079,                 !- <none>
    0.20117,                 !- <none>
    0.20079,                 !- <none>
    0.19966,                 !- <none>
    0.19787,                 !- <none>
    0.19890,                 !- <none>
    0.20666,                 !- <none>
    0.21499,                 !- <none>
    0.21953,                 !- <none>
    0.22141,                 !- <none>
    0.22205,                 !- <none>
    0.22254,                 !- <none>
    0.22285,                 !- <none>
    0.22295,                 !- <none>
    0.22285,                 !- <none>
    0.22254,                 !- <none>
    0.22205,                 !- <none>
    0.22141,                 !- <none>
    0.21953,                 !- <none>
    0.21975,                 !- <none>
    0.20623,                 !- <none>
    0.21060,                 !- <none>
    0.21252,                 !- <none>
    0.21298,                 !- <none>
    0.21256,                 !- <none>
    0.21060,                 !- <none>
    0.20644,                 !- <none>
    0.21975,                 !- <none>
    0.22469,                 !- <none>
    0.22574,                 !- <none>
    0.22592,                 !- <none>
    0.22599,                 !- <none>
    0.22592,                 !- <none>
    0.22574,                 !- <none>
    0.22474,                 !- <none>
    0.19128,                 !- <none>
    0.18977,                 !- <none>
    0.19017,                 !- <none>
    0.19017,                 !- <none>
    0.19017,                 !- <none>
    0.18977,                 !- <none>
    0.19128,                 !- <none>
    0.19313,                 !- <none>
    0.19320,                 !- <none>
    0.19320,                 !- <none>
    0.19320,                 !- <none>
    0.19313;                 !- <none>

  Matrix:TwoDimension,
    CFS_Glz_2_Layer_1_bAbs,  !- Name
    1,                       !- Number of Rows
    145,                     !- Number of Columns
    0.02783,                 !- Value 1
    0.02788,                 !- Value 2
    0.01729,                 !- Value 3
    0.01664,                 !- Value 4
    0.01729,                 !- <none>
    0.02788,                 !- <none>
    0.03916,                 !- <none>
    0.04384,                 !- <none>
    0.03916,                 !- <none>
    0.02802,                 !- <none>
    0.01714,                 !- <none>
    0.01563,                 !- <none>
    0.01466,                 !- <none>
    0.01430,                 !- <none>
    0.01463,                 !- <none>
    0.01563,                 !- <none>
    0.01707,                 !- <none>
    0.02802,                 !- <none>
    0.04052,                 !- <none>
    0.05164,                 !- <none>
    0.05880,                 !- <none>
    0.06148,                 !- <none>
    0.05903,                 !- <none>
    0.05164,                 !- <none>
    0.04106,                 !- <none>
    0.02823,                 !- <none>
    0.01662,                 !- <none>
    0.01460,                 !- <none>
    0.01346,                 !- <none>
    0.01296,                 !- <none>
    0.01279,                 !- <none>
    0.01296,                 !- <none>
    0.01346,                 !- <none>
    0.01460,                 !- <none>
    0.01662,                 !- <none>
    0.02823,                 !- <none>
    0.04492,                 !- <none>
    0.06004,                 !- <none>
    0.07208,                 !- <none>
    0.07981,                 !- <none>
    0.08248,                 !- <none>
    0.07981,                 !- <none>
    0.07208,                 !- <none>
    0.06004,                 !- <none>
    0.04492,                 !- <none>
    0.02848,                 !- <none>
    0.01613,                 !- <none>
    0.01375,                 !- <none>
    0.01269,                 !- <none>
    0.01188,                 !- <none>
    0.01138,                 !- <none>
    0.01120,                 !- <none>
    0.01138,                 !- <none>
    0.01188,                 !- <none>
    0.01269,                 !- <none>
    0.01375,                 !- <none>
    0.01613,                 !- <none>
    0.02848,                 !- <none>
    0.04927,                 !- <none>
    0.06876,                 !- <none>
    0.08552,                 !- <none>
    0.09843,                 !- <none>
    0.10656,                 !- <none>
    0.10934,                 !- <none>
    0.10656,                 !- <none>
    0.09843,                 !- <none>
    0.08552,                 !- <none>
    0.06876,                 !- <none>
    0.04927,                 !- <none>
    0.02865,                 !- <none>
    0.01499,                 !- <none>
    0.01268,                 !- <none>
    0.01118,                 !- <none>
    0.01063,                 !- <none>
    0.01033,                 !- <none>
    0.01022,                 !- <none>
    0.01033,                 !- <none>
    0.01063,                 !- <none>
    0.01118,                 !- <none>
    0.01268,                 !- <none>
    0.01499,                 !- <none>
    0.02865,                 !- <none>
    0.05873,                 !- <none>
    0.08696,                 !- <none>
    0.11135,                 !- <none>
    0.12466,                 !- <none>
    0.11651,                 !- <none>
    0.11373,                 !- <none>
    0.11651,                 !- <none>
    0.12466,                 !- <none>
    0.11135,                 !- <none>
    0.08696,                 !- <none>
    0.05873,                 !- <none>
    0.02851,                 !- <none>
    0.01357,                 !- <none>
    0.01105,                 !- <none>
    0.01014,                 !- <none>
    0.00944,                 !- <none>
    0.00900,                 !- <none>
    0.00884,                 !- <none>
    0.00900,                 !- <none>
    0.00944,                 !- <none>
    0.01014,                 !- <none>
    0.01105,                 !- <none>
    0.01357,                 !- <none>
    0.02851,                 !- <none>
    0.07208,                 !- <none>
    0.11320,                 !- <none>
    0.11113,                 !- <none>
    0.09237,                 !- <none>
    0.08053,                 !- <none>
    0.07648,                 !- <none>
    0.08053,                 !- <none>
    0.09237,                 !- <none>
    0.11113,                 !- <none>
    0.11320,                 !- <none>
    0.07208,                 !- <none>
    0.02759,                 !- <none>
    0.01064,                 !- <none>
    0.00859,                 !- <none>
    0.00820,                 !- <none>
    0.00805,                 !- <none>
    0.00819,                 !- <none>
    0.00859,                 !- <none>
    0.01052,                 !- <none>
    0.02759,                 !- <none>
    0.11771,                 !- <none>
    0.06096,                 !- <none>
    0.04425,                 !- <none>
    0.04181,                 !- <none>
    0.04404,                 !- <none>
    0.06096,                 !- <none>
    0.11500,                 !- <none>
    0.02411,                 !- <none>
    0.00736,                 !- <none>
    0.00683,                 !- <none>
    0.00683,                 !- <none>
    0.00683,                 !- <none>
    0.00736,                 !- <none>
    0.02411,                 !- <none>
    0.03467,                 !- <none>
    0.02946,                 !- <none>
    0.02944,                 !- <none>
    0.02946,                 !- <none>
    0.03467;                 !- <none>

  Matrix:TwoDimension,
    CFS_Glz_2_Layer_2_fAbs,  !- Name
    1,                       !- Number of Rows
    145,                     !- Number of Columns
    0.15116,                 !- Value 1
    0.15151,                 !- Value 2
    0.14669,                 !- Value 3
    0.14469,                 !- Value 4
    0.14669,                 !- <none>
    0.15151,                 !- <none>
    0.15616,                 !- <none>
    0.15700,                 !- <none>
    0.15616,                 !- <none>
    0.15247,                 !- <none>
    0.14725,                 !- <none>
    0.14262,                 !- <none>
    0.13965,                 !- <none>
    0.13854,                 !- <none>
    0.13955,                 !- <none>
    0.14262,                 !- <none>
    0.14703,                 !- <none>
    0.15247,                 !- <none>
    0.15726,                 !- <none>
    0.15921,                 !- <none>
    0.16046,                 !- <none>
    0.16093,                 !- <none>
    0.16050,                 !- <none>
    0.15921,                 !- <none>
    0.15736,                 !- <none>
    0.15372,                 !- <none>
    0.14703,                 !- <none>
    0.14098,                 !- <none>
    0.13619,                 !- <none>
    0.13311,                 !- <none>
    0.13205,                 !- <none>
    0.13311,                 !- <none>
    0.13619,                 !- <none>
    0.14098,                 !- <none>
    0.14703,                 !- <none>
    0.15372,                 !- <none>
    0.15909,                 !- <none>
    0.16163,                 !- <none>
    0.16324,                 !- <none>
    0.16406,                 !- <none>
    0.16434,                 !- <none>
    0.16406,                 !- <none>
    0.16324,                 !- <none>
    0.16163,                 !- <none>
    0.15909,                 !- <none>
    0.15448,                 !- <none>
    0.14661,                 !- <none>
    0.13927,                 !- <none>
    0.13297,                 !- <none>
    0.12813,                 !- <none>
    0.12509,                 !- <none>
    0.12406,                 !- <none>
    0.12509,                 !- <none>
    0.12813,                 !- <none>
    0.13297,                 !- <none>
    0.13927,                 !- <none>
    0.14661,                 !- <none>
    0.15448,                 !- <none>
    0.16026,                 !- <none>
    0.16322,                 !- <none>
    0.16489,                 !- <none>
    0.16618,                 !- <none>
    0.16699,                 !- <none>
    0.16726,                 !- <none>
    0.16699,                 !- <none>
    0.16618,                 !- <none>
    0.16489,                 !- <none>
    0.16322,                 !- <none>
    0.16026,                 !- <none>
    0.15292,                 !- <none>
    0.14244,                 !- <none>
    0.13268,                 !- <none>
    0.12429,                 !- <none>
    0.11935,                 !- <none>
    0.12087,                 !- <none>
    0.12139,                 !- <none>
    0.12087,                 !- <none>
    0.11935,                 !- <none>
    0.12429,                 !- <none>
    0.13268,                 !- <none>
    0.14244,                 !- <none>
    0.15292,                 !- <none>
    0.15964,                 !- <none>
    0.16270,                 !- <none>
    0.16493,                 !- <none>
    0.16582,                 !- <none>
    0.16633,                 !- <none>
    0.16650,                 !- <none>
    0.16633,                 !- <none>
    0.16582,                 !- <none>
    0.16493,                 !- <none>
    0.16270,                 !- <none>
    0.15964,                 !- <none>
    0.14504,                 !- <none>
    0.13172,                 !- <none>
    0.11931,                 !- <none>
    0.11783,                 !- <none>
    0.12090,                 !- <none>
    0.12283,                 !- <none>
    0.12349,                 !- <none>
    0.12283,                 !- <none>
    0.12090,                 !- <none>
    0.11783,                 !- <none>
    0.11931,                 !- <none>
    0.13172,                 !- <none>
    0.14504,                 !- <none>
    0.15243,                 !- <none>
    0.15571,                 !- <none>
    0.15704,                 !- <none>
    0.15805,                 !- <none>
    0.15869,                 !- <none>
    0.15891,                 !- <none>
    0.15869,                 !- <none>
    0.15805,                 !- <none>
    0.15704,                 !- <none>
    0.15571,                 !- <none>
    0.15243,                 !- <none>
    0.12311,                 !- <none>
    0.10155,                 !- <none>
    0.10903,                 !- <none>
    0.11239,                 !- <none>
    0.11322,                 !- <none>
    0.11246,                 !- <none>
    0.10903,                 !- <none>
    0.10191,                 !- <none>
    0.12311,                 !- <none>
    0.13138,                 !- <none>
    0.13358,                 !- <none>
    0.13411,                 !- <none>
    0.13430,                 !- <none>
    0.13412,                 !- <none>
    0.13358,                 !- <none>
    0.13150,                 !- <none>
    0.06023,                 !- <none>
    0.05823,                 !- <none>
    0.05905,                 !- <none>
    0.05905,                 !- <none>
    0.05905,                 !- <none>
    0.05823,                 !- <none>
    0.06023,                 !- <none>
    0.06360,                 !- <none>
    0.06380,                 !- <none>
    0.06380,                 !- <none>
    0.06380,                 !- <none>
    0.06360;                 !- <none>

  Matrix:TwoDimension,
    CFS_Glz_2_Layer_2_bAbs,  !- Name
    1,                       !- Number of Rows
    145,                     !- Number of Columns
    0.04514,                 !- Value 1
    0.04524,                 !- Value 2
    0.03025,                 !- Value 3
    0.02899,                 !- Value 4
    0.03025,                 !- <none>
    0.04524,                 !- <none>
    0.06116,                 !- <none>
    0.06776,                 !- <none>
    0.06116,                 !- <none>
    0.04553,                 !- <none>
    0.02996,                 !- <none>
    0.02701,                 !- <none>
    0.02511,                 !- <none>
    0.02440,                 !- <none>
    0.02505,                 !- <none>
    0.02701,                 !- <none>
    0.02982,                 !- <none>
    0.04553,                 !- <none>
    0.06328,                 !- <none>
    0.07906,                 !- <none>
    0.08923,                 !- <none>
    0.09302,                 !- <none>
    0.08955,                 !- <none>
    0.07906,                 !- <none>
    0.06404,                 !- <none>
    0.04603,                 !- <none>
    0.02894,                 !- <none>
    0.02501,                 !- <none>
    0.02285,                 !- <none>
    0.02197,                 !- <none>
    0.02166,                 !- <none>
    0.02197,                 !- <none>
    0.02285,                 !- <none>
    0.02501,                 !- <none>
    0.02894,                 !- <none>
    0.04603,                 !- <none>
    0.07002,                 !- <none>
    0.09175,                 !- <none>
    0.10904,                 !- <none>
    0.12014,                 !- <none>
    0.12397,                 !- <none>
    0.12014,                 !- <none>
    0.10904,                 !- <none>
    0.09175,                 !- <none>
    0.07002,                 !- <none>
    0.04676,                 !- <none>
    0.02799,                 !- <none>
    0.02336,                 !- <none>
    0.02149,                 !- <none>
    0.02005,                 !- <none>
    0.01915,                 !- <none>
    0.01884,                 !- <none>
    0.01915,                 !- <none>
    0.02005,                 !- <none>
    0.02149,                 !- <none>
    0.02336,                 !- <none>
    0.02799,                 !- <none>
    0.04676,                 !- <none>
    0.07736,                 !- <none>
    0.10603,                 !- <none>
    0.13068,                 !- <none>
    0.14965,                 !- <none>
    0.16161,                 !- <none>
    0.16569,                 !- <none>
    0.16161,                 !- <none>
    0.14965,                 !- <none>
    0.13068,                 !- <none>
    0.10603,                 !- <none>
    0.07736,                 !- <none>
    0.04780,                 !- <none>
    0.02576,                 !- <none>
    0.02146,                 !- <none>
    0.01880,                 !- <none>
    0.01786,                 !- <none>
    0.01735,                 !- <none>
    0.01717,                 !- <none>
    0.01735,                 !- <none>
    0.01786,                 !- <none>
    0.01880,                 !- <none>
    0.02146,                 !- <none>
    0.02576,                 !- <none>
    0.04780,                 !- <none>
    0.09413,                 !- <none>
    0.13757,                 !- <none>
    0.17506,                 !- <none>
    0.19556,                 !- <none>
    0.18322,                 !- <none>
    0.17901,                 !- <none>
    0.18322,                 !- <none>
    0.19556,                 !- <none>
    0.17506,                 !- <none>
    0.13757,                 !- <none>
    0.09413,                 !- <none>
    0.04924,                 !- <none>
    0.02305,                 !- <none>
    0.01857,                 !- <none>
    0.01703,                 !- <none>
    0.01585,                 !- <none>
    0.01510,                 !- <none>
    0.01485,                 !- <none>
    0.01510,                 !- <none>
    0.01585,                 !- <none>
    0.01703,                 !- <none>
    0.01857,                 !- <none>
    0.02305,                 !- <none>
    0.04924,                 !- <none>
    0.12264,                 !- <none>
    0.19174,                 !- <none>
    0.18763,                 !- <none>
    0.15529,                 !- <none>
    0.13483,                 !- <none>
    0.12782,                 !- <none>
    0.13483,                 !- <none>
    0.15529,                 !- <none>
    0.18763,                 !- <none>
    0.19174,                 !- <none>
    0.12264,                 !- <none>
    0.05108,                 !- <none>
    0.01787,                 !- <none>
    0.01441,                 !- <none>
    0.01375,                 !- <none>
    0.01350,                 !- <none>
    0.01373,                 !- <none>
    0.01441,                 !- <none>
    0.01768,                 !- <none>
    0.05108,                 !- <none>
    0.23029,                 !- <none>
    0.10604,                 !- <none>
    0.07083,                 !- <none>
    0.06668,                 !- <none>
    0.07048,                 !- <none>
    0.10604,                 !- <none>
    0.22438,                 !- <none>
    0.05063,                 !- <none>
    0.01231,                 !- <none>
    0.01142,                 !- <none>
    0.01142,                 !- <none>
    0.01142,                 !- <none>
    0.01231,                 !- <none>
    0.05063,                 !- <none>
    0.05530,                 !- <none>
    0.04737,                 !- <none>
    0.04735,                 !- <none>
    0.04737,                 !- <none>
    0.05530;                 !- <none>

  Matrix:TwoDimension,
    CFS_Glz_2_Layer_3_fAbs,  !- Name
    1,                       !- Number of Rows
    145,                     !- Number of Columns
    0.24334,                 !- Value 1
    0.24284,                 !- Value 2
    0.21256,                 !- Value 3
    0.20002,                 !- Value 4
    0.21256,                 !- <none>
    0.24284,                 !- <none>
    0.27113,                 !- <none>
    0.26993,                 !- <none>
    0.27113,                 !- <none>
    0.24117,                 !- <none>
    0.20829,                 !- <none>
    0.17910,                 !- <none>
    0.16037,                 !- <none>
    0.15339,                 !- <none>
    0.15979,                 !- <none>
    0.17910,                 !- <none>
    0.20688,                 !- <none>
    0.24117,                 !- <none>
    0.26901,                 !- <none>
    0.26621,                 !- <none>
    0.26442,                 !- <none>
    0.26375,                 !- <none>
    0.26437,                 !- <none>
    0.26621,                 !- <none>
    0.26887,                 !- <none>
    0.23780,                 !- <none>
    0.19538,                 !- <none>
    0.15710,                 !- <none>
    0.12673,                 !- <none>
    0.10723,                 !- <none>
    0.10051,                 !- <none>
    0.10723,                 !- <none>
    0.12673,                 !- <none>
    0.15710,                 !- <none>
    0.19538,                 !- <none>
    0.23780,                 !- <none>
    0.26429,                 !- <none>
    0.26063,                 !- <none>
    0.25770,                 !- <none>
    0.25581,                 !- <none>
    0.25516,                 !- <none>
    0.25581,                 !- <none>
    0.25770,                 !- <none>
    0.26063,                 !- <none>
    0.26429,                 !- <none>
    0.23138,                 !- <none>
    0.18113,                 !- <none>
    0.13430,                 !- <none>
    0.09409,                 !- <none>
    0.06324,                 !- <none>
    0.04384,                 !- <none>
    0.03723,                 !- <none>
    0.04384,                 !- <none>
    0.06324,                 !- <none>
    0.09409,                 !- <none>
    0.13430,                 !- <none>
    0.18113,                 !- <none>
    0.23138,                 !- <none>
    0.25629,                 !- <none>
    0.25181,                 !- <none>
    0.24792,                 !- <none>
    0.24493,                 !- <none>
    0.24306,                 !- <none>
    0.24242,                 !- <none>
    0.24306,                 !- <none>
    0.24493,                 !- <none>
    0.24792,                 !- <none>
    0.25181,                 !- <none>
    0.25629,                 !- <none>
    0.21887,                 !- <none>
    0.15136,                 !- <none>
    0.08845,                 !- <none>
    0.03443,                 !- <none>
    0.00680,                 !- <none>
    0.03205,                 !- <none>
    0.04066,                 !- <none>
    0.03205,                 !- <none>
    0.00680,                 !- <none>
    0.03443,                 !- <none>
    0.08845,                 !- <none>
    0.15136,                 !- <none>
    0.21887,                 !- <none>
    0.24053,                 !- <none>
    0.23447,                 !- <none>
    0.22925,                 !- <none>
    0.22750,                 !- <none>
    0.22657,                 !- <none>
    0.22625,                 !- <none>
    0.22657,                 !- <none>
    0.22750,                 !- <none>
    0.22925,                 !- <none>
    0.23447,                 !- <none>
    0.24053,                 !- <none>
    0.19381,                 !- <none>
    0.10692,                 !- <none>
    0.02597,                 !- <none>
    0.04220,                 !- <none>
    0.09387,                 !- <none>
    0.12636,                 !- <none>
    0.13744,                 !- <none>
    0.12636,                 !- <none>
    0.09387,                 !- <none>
    0.04220,                 !- <none>
    0.02597,                 !- <none>
    0.10692,                 !- <none>
    0.19381,                 !- <none>
    0.21039,                 !- <none>
    0.20261,                 !- <none>
    0.20012,                 !- <none>
    0.19821,                 !- <none>
    0.19700,                 !- <none>
    0.19659,                 !- <none>
    0.19700,                 !- <none>
    0.19821,                 !- <none>
    0.20012,                 !- <none>
    0.20261,                 !- <none>
    0.21039,                 !- <none>
    0.14501,                 !- <none>
    0.00410,                 !- <none>
    0.13241,                 !- <none>
    0.16674,                 !- <none>
    0.17024,                 !- <none>
    0.16704,                 !- <none>
    0.13241,                 !- <none>
    0.01033,                 !- <none>
    0.14501,                 !- <none>
    0.15076,                 !- <none>
    0.14663,                 !- <none>
    0.14596,                 !- <none>
    0.14572,                 !- <none>
    0.14594,                 !- <none>
    0.14663,                 !- <none>
    0.15053,                 !- <none>
    0.04447,                 !- <none>
    0.05499,                 !- <none>
    0.05593,                 !- <none>
    0.05593,                 !- <none>
    0.05593,                 !- <none>
    0.05499,                 !- <none>
    0.04447,                 !- <none>
    0.04437,                 !- <none>
    0.04410,                 !- <none>
    0.04410,                 !- <none>
    0.04410,                 !- <none>
    0.04437;                 !- <none>

  Matrix:TwoDimension,
    CFS_Glz_2_Layer_3_bAbs,  !- Name
    1,                       !- Number of Rows
    145,                     !- Number of Columns
    0.39684,                 !- Value 1
    0.39683,                 !- Value 2
    0.43692,                 !- Value 3
    0.43371,                 !- Value 4
    0.43692,                 !- <none>
    0.39683,                 !- <none>
    0.35482,                 !- <none>
    0.33707,                 !- <none>
    0.35482,                 !- <none>
    0.39683,                 !- <none>
    0.43619,                 !- <none>
    0.42868,                 !- <none>
    0.42385,                 !- <none>
    0.42206,                 !- <none>
    0.42370,                 !- <none>
    0.42868,                 !- <none>
    0.43583,                 !- <none>
    0.39683,                 !- <none>
    0.35082,                 !- <none>
    0.30915,                 !- <none>
    0.28229,                 !- <none>
    0.27226,                 !- <none>
    0.28144,                 !- <none>
    0.30915,                 !- <none>
    0.34880,                 !- <none>
    0.39691,                 !- <none>
    0.43358,                 !- <none>
    0.42359,                 !- <none>
    0.41646,                 !- <none>
    0.41230,                 !- <none>
    0.41086,                 !- <none>
    0.41230,                 !- <none>
    0.41646,                 !- <none>
    0.42359,                 !- <none>
    0.43358,                 !- <none>
    0.39691,                 !- <none>
    0.33657,                 !- <none>
    0.28111,                 !- <none>
    0.23680,                 !- <none>
    0.20823,                 !- <none>
    0.19836,                 !- <none>
    0.20823,                 !- <none>
    0.23680,                 !- <none>
    0.28111,                 !- <none>
    0.33657,                 !- <none>
    0.39723,                 !- <none>
    0.43117,                 !- <none>
    0.41887,                 !- <none>
    0.41005,                 !- <none>
    0.40329,                 !- <none>
    0.39903,                 !- <none>
    0.39758,                 !- <none>
    0.39903,                 !- <none>
    0.40329,                 !- <none>
    0.41005,                 !- <none>
    0.41887,                 !- <none>
    0.43117,                 !- <none>
    0.39723,                 !- <none>
    0.32423,                 !- <none>
    0.25484,                 !- <none>
    0.19472,                 !- <none>
    0.14825,                 !- <none>
    0.11889,                 !- <none>
    0.10884,                 !- <none>
    0.11889,                 !- <none>
    0.14825,                 !- <none>
    0.19472,                 !- <none>
    0.25484,                 !- <none>
    0.32423,                 !- <none>
    0.39817,                 !- <none>
    0.42551,                 !- <none>
    0.40992,                 !- <none>
    0.39740,                 !- <none>
    0.39253,                 !- <none>
    0.38981,                 !- <none>
    0.38889,                 !- <none>
    0.38981,                 !- <none>
    0.39253,                 !- <none>
    0.39740,                 !- <none>
    0.40992,                 !- <none>
    0.42551,                 !- <none>
    0.39817,                 !- <none>
    0.29666,                 !- <none>
    0.19962,                 !- <none>
    0.11501,                 !- <none>
    0.07216,                 !- <none>
    0.11375,                 !- <none>
    0.12794,                 !- <none>
    0.11375,                 !- <none>
    0.07216,                 !- <none>
    0.11501,                 !- <none>
    0.19962,                 !- <none>
    0.29666,                 !- <none>
    0.40056,                 !- <none>
    0.41741,                 !- <none>
    0.39633,                 !- <none>
    0.38813,                 !- <none>
    0.38184,                 !- <none>
    0.37789,                 !- <none>
    0.37654,                 !- <none>
    0.37789,                 !- <none>
    0.38184,                 !- <none>
    0.38813,                 !- <none>
    0.39633,                 !- <none>
    0.41741,                 !- <none>
    0.40056,                 !- <none>
    0.26160,                 !- <none>
    0.12620,                 !- <none>
    0.15655,                 !- <none>
    0.24750,                 !- <none>
    0.30476,                 !- <none>
    0.32431,                 !- <none>
    0.30476,                 !- <none>
    0.24750,                 !- <none>
    0.15655,                 !- <none>
    0.12620,                 !- <none>
    0.26160,                 !- <none>
    0.40592,                 !- <none>
    0.39260,                 !- <none>
    0.37396,                 !- <none>
    0.36932,                 !- <none>
    0.36759,                 !- <none>
    0.36917,                 !- <none>
    0.37396,                 !- <none>
    0.39159,                 !- <none>
    0.40592,                 !- <none>
    0.13900,                 !- <none>
    0.40168,                 !- <none>
    0.46876,                 !- <none>
    0.47580,                 !- <none>
    0.46935,                 !- <none>
    0.40168,                 !- <none>
    0.15166,                 !- <none>
    0.41936,                 !- <none>
    0.35927,                 !- <none>
    0.35302,                 !- <none>
    0.35302,                 !- <none>
    0.35302,                 !- <none>
    0.35927,                 !- <none>
    0.41936,                 !- <none>
    0.49421,                 !- <none>
    0.49381,                 !- <none>
    0.49381,                 !- <none>
    0.49381,                 !- <none>
    0.49421;                 !- <none>

