! DXCoilSystemAuto.idf
! Basic file description:  DX coil systems for both cooling and heating.
!                          1 story building divided into 3 interior conditioned zones. Roof with no plenum.
!                          No ground contact with floor.
!
! Highlights:              Example of built up heat pump air conditioner with autosizing.
!                          This file is similar to HeatPumpAuto.idf but uses lower level description of
!                          air handler components with setpoint managers instead of load-based unitary controls
!
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 2 run periods,
!                          Run Control executes two run periods (see RUN PERIOD object)
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, CHICAGO_IL_USA TMY2-94846
!
! Run Control:             Zone and System sizing with weather file run control (no design days run)
!
! Building: Single floor rectangular L-shaped building 40 ft south wall, 40 ft west wall, zone height 10 feet.
!           There is a single window in West Zone's south wall. The walls are 1 in stucco over 4 in common brick
!           and gypboard. The roof is a built up roof with 1/2 in stone over 3/8 in felt over 1 in dense insulation
!           supported by 2 in heavy weight concrete. The window is single pane 3mm clear.
!           The window to wall ratio is approximately 0.07.
!
!           The building is oriented due north.
!
! Floor Area:        130.1 m2 (1403 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!       (0,12.192,0)                 (9.144,12.192,0)
!           ________________________________
!          |                                |
!          |                                |
!          |                                |
!          |                                |
!          |           North                |
!          |                                |
!          |                                |
!          |             (6.096,6.096,0)    |
!          |________________________________|____________ (12.192,6.069,0)
!          | (0,6.096,0)        |    (9.144,6.096,0)     |
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |       West         |         East           |    window = *
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |___**************___|________________________|
!
!      (0,0,0)             (6.069,0,0)               (12.192,0,0)
!
! Internal gains description:     ZONE West      - lighting is 0 watts, equip is 2928.751 watts, 3 occupants
! Internal gains description:     ZONE North     - lighting is 878.6252 watts, equip is 2928.751 watts, 4 occupants
! Internal gains description:     ZONE East      - lighting is 1464.375 watts, equip is 1464.375 watts, 3 occupants
!
! Interzone Surfaces:             3 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         10
! Lights:                         2343 W
! Equipment:                      7323 W
! Windows:                        1
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
! Solair Distribution:            FullInteriorAndExterior
!
! HVAC:                           UNITARYSYSTEM:HEATPUMP:AIRTOAIR
!                                 Heat pump using a single air loop serving 3 zones.  Heat pump configured with a
!                                 blow through fan, heat pump defrost is timed using a resistive heating element.
!                                 Heating set point during winter months is 20 C during occupied hours,
!                                 15 C set-back otherwise.  Cooling set point at 24 C during occupied hours only.
!                                 Cooling coil off all winter. Heat Pump has a gas supplemental heater.
!
! Zonal Equipment:                DIRECT AIR
! Central Air Handling Equipment: Yes, AirLoopHVAC:HeatPumpOnly, AirLoopHVAC:UnitaryCoolOnly
! System Equipment Autosize:      Yes
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! Coils:                          Coil:Cooling:DX:SingleSpeed, Coil:Heating:DX:SingleSpeed, Coil:Heating:Fuel
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Results:
! Standard Reports:               All Summary Predefined Reports
! Timestep or Hourly Variables:   TimeStep
! Time bins Report:               None
! HTML Report:                    Predefined All Summary
! Environmental Emissions:        None
! Utility Tariffs:                None

  Version,9.4;
   
 !---------------------air loop -----------------------
 
   AirLoopHVAC,
    Heat Pump Sys 1,         !- Name
    VAV Sys 1 Controllers,                        !- Controller List Name
    Heat Pump 1 Avail List,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches,       !- Branch List Name
    ,                        !- Connector List Name
    Outdoor Air Mixer Inlet Node,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet, !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node;    !- Supply Side Outlet Node Names
	
  Branch,
    Air Loop Main Branch,    !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys 1,                !- Component 1 Name
    Outdoor Air Mixer Inlet Node,  !- Component 1 Inlet Node Name
    Mixed Air Node,          !- Component 1 Outlet Node Name
    Fan:ConstantVolume,      !- Component 2 Object Type
    Supply Fan 1,            !- Component 2 Name
    Mixed Air Node,          !- Component 2 Inlet Node Name
    DX Cooling Coil Air Inlet Node,  !- Component 2 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 3 Object Type
    DX Cooling Coil,         !- Component 3 Name
    DX Cooling Coil Air Inlet Node,  !- Component 3 Inlet Node Name
    Heating Coil Air Inlet Node,  !- Component 3 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 4 Object Type
    HeatPump DX Coil 1,      !- Component 4 Name
    Heating Coil Air Inlet Node,  !- Component 4 Inlet Node Name
    SuppHeating Coil Air Inlet Node,  !- Component 4 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 5 Object Type
    Heat Pump DX Supp Heating Coil 1,  !- Component 5 Name
    SuppHeating Coil Air Inlet Node,  !- Component 5 Inlet Node Name
    Sup Cool Coil Inlet,    !- Component 5 Outlet Node Name
	Coil:Cooling:Water,  !- Component 6 Object Type
    Main Cooling Coil 1,        !- Component 6 Name
    Sup Cool Coil Inlet,          !- Component 6 Inlet Node Name
    Air Loop Outlet Node;    !- Component 6 Outlet Node Name
  
  CoilSystem:Heating:DX,
    HeatPump DX Coil 1,      !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    CoilSystem:IntegratedHeatPump:AirSource,  !- Heating Coil Object Type
    ASIHP1;  !- Heating Coil Name
	
  CoilSystem:Cooling:DX,
    DX Cooling Coil,         !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    DX Cooling Coil Air Inlet Node,  !- DX Cooling Coil System Inlet Node Name
    Heating Coil Air Inlet Node,  !- DX Cooling Coil System Outlet Node Name
    Heating Coil Air Inlet Node,  !- DX Cooling Coil System Sensor Node Name
    CoilSystem:IntegratedHeatPump:AirSource,  !- Cooling Coil Object Type
    ASIHP1,    !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    yes,                     !- Run on Sensible Load
    No;                      !- Run on Latent Load
	
  CoilSystem:IntegratedHeatPump:AirSource,
    ASIHP1,                  !- Name
    ,!- Supply Hot Water Flow Sensor Node Name
    Heat Pump ACDXCoil 1,    !- Space Cooling Coil  Name
    Heat Pump DX Heating Coil 1,  !- Space Heating Coil Name
    ,     !- Dedicated Water Heating Coil Name
    ,               !- SCWH Coil Name
    ,          !- SCDWH Cooling Coil Name
    ,            !- SCDWH Water Heating Coil Name
    ,          !- SHDWH Heating Coil Name
    ,            !- SHDWH Water Heating Coil Name
	,						 ! - Enhanced dehumidification coil name
	GridCoolingCoil,						 ! - Grid Response Cooling coil name
	,						 ! - Grid Response Heating coil name
    23.0,                    !- Indoor Temperature Limit for SCWH Mode {C}
    28.0,                    !- Ambient Temperature Limit for SCWH Mode {C}
    20.0,                    !- Indoor Temperature above Which WH has Higher Priority {C}
    16.0,                    !- Ambient Temperature above Which WH has Higher Priority {C}
    0,                       !- Flag to Indicate Load Control in SCWH Mode {dimensionless}
    1,                       !- Minimum Speed Level for SCWH Mode {dimensionless}
    3.0,                     !- Maximum Water Flow Volume before Switching from SCDWH to SCWH Mode {m3}
    1,                       !- Minimum Speed Level for SCDWH Mode {dimensionless}
    600,                     !- Maximum Running Time before Allowing Electric Resistance Heat Use during SHDWH Mode {s}
    1,                       !- Minimum Speed Level for SHDWH Mode {dimensionless}
	1.0,                     ! - sizing ratio of space heating coil to space cooling coil
	1.0,                     !- sizing ratio of dedicated water heating capacity to space cooling coil
	1.0, 					 !- sizing ratio of combined space cooling and water heating with full condensing - water heating capacity to space cooling coil
	1.0,                     !- sizing ratio of combined space cooling and water heating with desuperheating - space cooling capacity to space cooling coil
	0.15,                    !- sizing ratio of combined space cooling and water heating with desuperheating - water heating capacity to space cooling coil
    1.0,                     !- sizing ratio of combined space heating and water heating with desuperheating - space heating capacity to space cooling coil
	0.15,                    !- sizing ratio of combined space heating and water heating with desuperheating - water heating capacity to space cooling coil
	1.0,                     ! - sizing ratio of enhanced dehumidification coil to space cooling coil
	1.0,                     ! - sizing ratio of grid response cooling coil to space cooling coil
	1.0,                     ! - sizing ratio of grid response heating coil to space cooling coil
	VSChillerCoil,			 ! - chilled water coil
	SEPARATE,					 ! - chiller is from a single unit or not
	1,					    ! - chiller operating speed 
	1.0,					 ! - chiller sizing ratio to the main cooling coil
	Coil:Cooling:Water,      ! - supplemental cooling coil type
	Main Cooling Coil 1,        !- supplemental cooling coil name
	1.0,						!-chilled water coil air flow ratio to the main cooling coil, i.e. space cooling mode
	1.0,						!-chilled water coil water flow ratio to the chiller water coil
	ThermalStorage:Ice:Detailed,  ! - ice storage tank type
	Ice Tank,                !- Ice storage tank Name
	0.9;					 ! - ice fraction below which starts charging
	
!*********** ice storage loop ***********************

  PlantLoop,
    Chilled Water Loop,      !- Name
    UserDefinedFluidType,    !- Fluid Type
    EthyleneGlycol40Percent, !- User Defined Fluid Type
    CW Loop Operation,       !- Plant Equipment Operation Scheme Name
    CW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    -5,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    CW Supply Inlet Node,    !- Plant Side Inlet Node Name
    CW Supply Outlet Node,   !- Plant Side Outlet Node Name
    Cooling Supply Side Branches,  !- Plant Side Branch List Name
    ,  !- Plant Side Connector List Name
    Main Cooling Coil 1 Water Inlet Node,  !- Component 1 Inlet Node Name
    Main Cooling Coil 1 Water Outlet Node,  !- Component 1 Outlet Node Name
    Cooling Demand Side Branches,  !- Demand Side Branch List Name
    ,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme
	
  Sizing:Plant,
    Chilled Water Loop,      !- Plant or Condenser Loop Name
    cooling,                 !- Loop Type
    7.22,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}
	
  FluidProperties:GlycolConcentration,
    EthyleneGlycol40Percent, !- Name
    EthyleneGlycol,          !- Glycol Type
    ,                        !- User Defined Glycol Name
    0.4;                     !- Glycol Concentration

  PlantEquipmentOperationSchemes,
    CW Loop Operation,       !- Name
    PlantEquipmentOperation:ComponentSetpoint,  !- Control Scheme 1 Object Type
    Chiller and Partial Ice Storage,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name	

  PlantEquipmentOperation:ComponentSetpoint,
    Chiller and Partial Ice Storage,  !- Name
    ThermalStorage:Ice:Detailed,  !- Equipment 1 Object Type
    Ice Tank,                !- Equipment 1 Name
    Ice Tank Inlet Node,     !- Demand Calculation 1 Node Name
    CW Supply Outlet Node,    !- Setpoint 1 Node Name
    0.13506E-02,             !- Component 1 Flow Rate {m3/s}
    DUAL;                    !- Operation 1 Type
	
  SetpointManager:Scheduled,
    Ice Tank Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Ice Tank Setpoint Temp Schedule,  !- Schedule Name
    CW Supply Outlet Node;    !- Setpoint Node or NodeList Name

  Schedule:Compact,
    Ice Tank Setpoint Temp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,7.2,       !- Field 3
    Until: 22:00,7.22,       !- Field 5
    Until: 24:00,7.2,       !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,7.22;       !- Field 10
	
	
  Schedule:Compact,
    PLANTONSCHED,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3	

  BranchList,
    Cooling Supply Side Branches,  !- Name
    Cooling Supply Outlet;   !- Branch 1 Name
			
  Branch,
    Cooling Supply Outlet,   !- Name
    ,                        !- Pressure Drop Curve Name
	Pump:ConstantSpeed,      !- Component 1 Object Type
    CW Circ Pump,            !- Component 1 Name
    CW Supply Inlet Node,    !- Component 1 Inlet Node Name
    Ice Tank Inlet Node,     !- Component 1 Outlet Node Name
    ThermalStorage:Ice:Detailed,  !- Component 2 Object Type
    Ice Tank,                !- Component 2 Name
    Ice Tank Inlet Node,     !- Component 2 Inlet Node Name
    CW Supply Outlet Node;    !- Component 2 Outlet Node Name
	
  Pump:ConstantSpeed,
    CW Circ Pump,            !- Name
    CW Supply Inlet Node,    !- Inlet Node Name
    Ice Tank Inlet Node,     !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;              !- Pump Control Type, CONTINUOUS
	
  ThermalStorage:Ice:Detailed,
    Ice Tank,                !- Name
    ON,                      !- Availability Schedule Name ON
    1.0,                     !- Capacity {GJ} 0.5
    Ice Tank Inlet Node,     !- Inlet Node Name
    CW Supply Outlet Node,    !- Outlet Node Name
    FractionDischargedLMTD,  !- Discharging Curve Variable Specifications
    DischargeCurve,          !- Discharging Curve Name
    FractionChargedLMTD,     !- Charging Curve Variable Specifications
    ChargeCurve,             !- Charging Curve Name
    1.0,                     !- Timestep of the Curve Data {hr}
    0.0,	                 !- Parasitic Electric Load During Discharging {dimensionless} 0.0001,
    0.0,                  !- Parasitic Electric Load During Charging {dimensionless} 0.0002,
    0.0,                  !- Tank Loss Coefficient {dimensionless} 0.0003,
    0.0;                     !- Freezing Temperature of Storage Medium {C}
	
 Curve:QuadraticLinear,
    DischargeCurve,          !- Name
    0.0,                     !- Coefficient1 Constant
    0.09,                    !- Coefficient2 x
    -0.15,                   !- Coefficient3 x**2
    0.612,                   !- Coefficient4 y
    -0.324,                  !- Coefficient5 x*y
    -0.216,                  !- Coefficient6 x**2*y
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    9.9;                     !- Maximum Value of y

  Curve:QuadraticLinear,
    ChargeCurve,             !- Name
    0.0,                     !- Coefficient1 Constant
    0.09,                    !- Coefficient2 x
    -0.15,                   !- Coefficient3 x**2
    0.612,                   !- Coefficient4 y
    -0.324,                  !- Coefficient5 x*y
    -0.216,                  !- Coefficient6 x**2*y
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    9.9;                     !- Maximum Value of y

  Schedule:Compact,
    ON,                      !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3
		
  BranchList,
    Cooling Demand Side Branches,  !- Name
    Cooling Coil Branch;     !- Branch 2 Name
	
	
  Branch,
    Cooling Coil Branch,     !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Main Cooling Coil 1,     !- Component 1 Name
    Main Cooling Coil 1 Water Inlet Node,  !- Component 1 Inlet Node Name
    Main Cooling Coil 1 Water Outlet Node;  !- Component 1 Outlet Node Name
	
	
  Coil:Cooling:Water,
    Main Cooling Coil 1,     !- Name
    CoolingCoilAvailSched,   !- Availability Schedule Name
    1.0,                !- Design Water Flow Rate {m3/s}
    1.0,                !- Design Air Flow Rate {m3/s}
    7.0,                !- Design Inlet Water Temperature {C}
    26.0,                !- Design Inlet Air Temperature {C}
    16.0,                !- Design Outlet Air Temperature {C}
    0.0113,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Main Cooling Coil 1 Water Inlet Node,  !- Water Inlet Node Name
    Main Cooling Coil 1 Water Outlet Node,  !- Water Outlet Node Name
    Sup Cool Coil Inlet,        !- Air Inlet Node Name
    Air Loop Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration
	
  Schedule:Compact,
    COOLINGCOILAVAILSCHED,   !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,0.00,       !- Field 3
    Through: 9/30,           !- Field 5
    For: Alldays, !- Field 6
    Until: 7:00,0.0,        !- Field 7
    Until: 22:00,1.00,       !- Field 9
    Until: 24:00,0.0,       !- Field 11
    Through: 12/31,          !- Field 19
    For: Alldays,            !- Field 20
    Until: 24:00,0.00;       !- Field 21
	
  Controller:WaterCoil,
    Central Cooling Coil Contoller 1,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    FLOW,                    !- Actuator Variable
    Air Loop Outlet Node,  !- Sensor Node Name
    Main Cooling Coil 1 Water Inlet Node,  !- Actuator Node Name
    0.002,                   !- Controller Convergence Tolerance {deltaC}
    0.2,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}
	
  AirLoopHVAC:ControllerList,
    VAV Sys 1 Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Central Cooling Coil Contoller 1;  !- Controller 1 Name
	
	

!*********** Chiller Water Coil ***********************	
  Coil:Chiller:AirSource:VariableSpeed,
    VSChillerCoil,               !- Name
    1.0,                      !- Number of Speeds {dimensionless}
    1.0,                      !- Nominal Speed Level {dimensionless}
    9555.0,                  !- Rated Chilled Capacity {W}
    -1.1,                   !- Rated Evaporator Inlet Water Temperature {C}
    35.0,                   !- Rated Condenser Inlet Air Temperature {C}
    0.00063,                     !- Rated Evaporator Water Flow Rate {m3/s}
    No,                      !- Evaporator Pump Power Included in Rated COP
    No,                      !- Evaporator Pump Heat Included in Rated Heating Capacity and Rated COP
    0.1,                     !- Fraction of Evaporator Pump Heat to Water
    ChillerInletNode,        !- Evaporator Water Inlet Node Name 
    ChillerWaterOutletNode,  !- Evaporator Water Outlet Node Name 
    100.0,                   !- Crankcase Heater Capacity {W}
    5.0,                     !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    HPWHPLFFPLR,             !- Part Load Fraction Correlation Curve Name
	GRIDALL,				 ! - grid signal schedule
	10.0,				     ! - Low bound to apply grid responsive control
	1000.0,                  ! - High boundar to apply grid responsive control
	0.0,                     ! - max speed when appy grid responsive control
    9555.0,                  !- Rated Chilled Capacity at Speed 1 {W}
    2.36,                     !- Rated Chilled COP at Speed 1 {W/W}
    1.58,                !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    0.00063,                !- Speed 1 Reference Unit Rated Water Flow Rate {m3/s}, 10 gpm
    15.0,                    !- Speed 1 Reference Unit Water Pump Input Power At Rated Conditions {W}
    ChillerCAPFTemp,     !- Speed 1 Total Chilled Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 1 Total Chilled Capacity Function of Water Flow Fraction Curve Name
    ChillerEIRFTemp,     !- Speed 1 EIR Function of Temperature Curve Name
    ConstantCubic,           !- Speed 1 EIR Function of Water Flow Fraction Curve Name
    ,                  !- Rated Chilled Capacity at Speed 2 {W}
    ,                     !- Rated Chilled COP at Speed 2 {W/W}
    ,                !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    ,                !- Speed 2 Reference Unit Rated Water Flow Rate {m3/s}
    ,                    !- Speed 2 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    ,     !- Speed 2 Total Chilled Capacity Function of Temperature Curve Name
    ,           !- Speed 2 Total Chilled Capacity Function of Water Flow Fraction Curve Name
    ,     !- Speed 2 EIR Function of Temperature Curve Name
    ,           !- Speed 2 EIR Function of Water Flow Fraction Curve Name
    ,                 !- Rated Chilled Capacity at speed 3 {W}
    ,                     !- Rated Chilled COP at Speed 3 {W/W}
    ,                !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    ,                !- Speed 3 Reference Unit Rated Water Flow Rate {m3/s}
    ,                    !- Speed 3 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    ,     !- Speed 3 Total Chilled Capacity Function of Temperature Curve Name
    ,           !- Speed 3 Total Chilled Capacity Function of Water Flow Fraction Curve Name
    ,     !- Speed 3 EIR Function of Temperature Curve Name
    ,           !- Speed 3 EIR Function of Water Flow Fraction Curve Name
    ,                 !- Rated Chilled Capacity at Speed 4 {W}
    ,                     !- Rated Chilled COP at Speed 4 {W/W}
    ,                !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    ,                !- Speed 4 Reference Unit Rated Water Flow Rate {m3/s}
    ,                    !- Speed 4 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    ,     !- Speed 4 Total Chilled Capacity Function of Temperature Curve Name
    ,           !- Speed 4 Total Chilled Capacity Function of Water Flow Fraction Curve Name
    ,     !- Speed 4 EIR Function of Temperature Curve Name
    ,           !- Speed 4 EIR Function of Water Flow Fraction Curve Name
    ,                 !- Rated Chilled Capacity at Speed 5 {W}
    ,                     !- Rated Chilled COP at Speed 5 {W/W}
    ,                !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    ,                !- Speed 5 Reference Unit Rated Water Flow Rate {m3/s}
    ,                    !- Speed 5 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    ,     !- Speed 5 Total Chilled Capacity Function of Temperature Curve Name
    ,           !- Speed 5 Total Chilled Capacity Function of Water Flow Fraction Curve Name
    ,     !- Speed 5 EIR Function of Temperature Curve Name
    ,           !- Speed 5 EIR Function of Water Flow Fraction Curve Name
    ,                 !- Rated Chilled Capacity at Speed 6 {W}
    ,                     !- Rated Chilled COP at Speed 6 {W/W}
    ,                !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    ,                !- Speed 6 Reference Unit Rated Water Flow Rate {m3/s}
    ,                    !- Speed 6 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    ,     !- Speed 6 Total Chilled Capacity Function of Temperature Curve Name
    ,           !- Speed 6 Total Chilled Capacity Function of Water Flow Fraction Curve Name
    ,     !- Speed 6 EIR Function of Temperature Curve Name
    ,           !- Speed 6 EIR Function of Water Flow Fraction Curve Name
    ,                 !- Rated Chilled Capacity at Speed 7 {W}
    ,                     !- Rated Chilled COP at Speed 7 {W/W}
    ,                !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    ,                !- Speed 7 Reference Unit Rated Water Flow Rate {m3/s}
    ,                    !- Speed 7 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    ,     !- Speed 7 Total Chilled Capacity Function of Temperature Curve Name
    ,           !- Speed 7 Total Chilled Capacity Function of Water Flow Fraction Curve Name
    ,     !- Speed 7 EIR Function of Temperature Curve Name
    ,           !- Speed 7 EIR Function of Water Flow Fraction Curve Name
    ,                 !- Rated Chilled Capacity at Speed 8 {W}
    ,                     !- Rated Chilled COP at Speed 8 {W/W}
    ,                !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    ,                !- Speed 8 Reference Unit Rated Water Flow Rate {m3/s}
    ,                    !- Speed 8 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    ,     !- Speed 8 Total Chilled Capacity Function of Temperature Curve Name
    ,           !- Speed 8 Total Chilled Capacity Function of Water Flow Fraction Curve Name
    ,     !- Speed 8 EIR Function of Temperature Curve Name
    ,           !- Speed 8 EIR Function of Water Flow Fraction Curve Name
    ,                 !- Rated Chilled Capacity at Speed 9 {W}
    ,                     !- Rated Chilled COP at Speed 9 {W/W}
    ,                !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    ,                !- Speed 9 Reference Unit Rated Water Flow Rate {m3/s}
    ,                    !- Speed 9 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    ,     !- Speed 9 Total Chilled Capacity Function of Temperature Curve Name
    ,           !- Speed 9 Total Chilled Capacity Function of Water Flow Fraction Curve Name
    ,     !- Speed 9 EIR Function of Temperature Curve Name
    ,           !- Speed 9 EIR Function of Water Flow Fraction Curve Name
    ,                 !- Rated Chilled Capacity at Speed 10 {W}
    ,                     !- Rated Chilled COP at Speed 10 {W/W}
    ,                !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    ,                !- Speed 10 Reference Unit Rated Water Flow Rate {m3/s}
    ,                    !- Speed 10 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    ,     !- Speed 10 Total Chilled Capacity Function of Temperature Curve Name
    ,           !- Speed 10 Total Chilled Capacity Function of Water Flow Fraction Curve Name
    ,     !- Speed 10 EIR Function of Temperature Curve Name
    ;           !- Speed 10 EIR Function of Water Flow Fraction Curve Name

! 0.9999,  R Squared
  Curve:Biquadratic,  
  ChillerCAPFTemp,  !- Name
  1.3582876993,  !- Coefficient1 Constant
  0.0432957818,  !- Coefficient2 x
  0.000343241,  !- Coefficient3 x**2
  -0.0066522813,  !- Coefficient4 y
  -0.0000720088,  !- Coefficient5 y**2
  -0.0002683439,  !- Coefficient6 x*y
  -17.78,  !- Minimum Value of x
  4.44,  !- Maximum Value of x
  12.78,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.4533,  !- Minimum Curve Output
  1.4407,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type


  ! 0.9987,  R Squared
  Curve:Biquadratic,  
  ChillerEIRFTemp,  !- Name
  0.5435562043,  !- Coefficient1 Constant
  0.0019916243,  !- Coefficient2 x
  0.0005980737,  !- Coefficient3 x**2
  -0.0090443261,  !- Coefficient4 y
  0.0006025323,  !- Coefficient5 y**2
  -0.0009351693,  !- Coefficient6 x*y
  -17.78,  !- Minimum Value of x
  4.44,  !- Maximum Value of x
  12.78,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.4634,  !- Minimum Curve Output
  2.2985,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    HPWHPLFFPLR,             !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x
	
  Curve:Cubic,
    ConstantCubic,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x
	
!---cooling and heating coil-----
		
  Coil:Heating:DX:VariableSpeed,
    Heat Pump DX Heating Coil 1,  !- Name
    Heating Coil Air Inlet Node,  !- Air Inlet Node Name
    SuppHeating Coil Air Inlet Node,  !- Air Outlet Node Name
    3.0,                     !- Number of Speeds {dimensionless}
    2.0,                     !- Nominal Speed Level {dimensionless}
    AUTOSIZE,             !- Rated Heating Capacity At Selected Nominal Speed Level {W}
    AUTOSIZE,                !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    HPACCOOLPLFFPLR,         !- Energy Part Load Fraction Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -25.0,                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    OnDemand,                !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    AUTOSIZE,                !- Resistive Defrost Heater Capacity {W}
	GRIDALL,				 ! - grid signal schedule
	1000.0,				 	 ! - Low bound to apply grid responsive control
	1000.0,                  ! - High boundar to apply grid responsive control
	3.0,                     ! - max speed when appy grid responsive control
    9807.94255569,           !- Speed 1 Reference Unit Gross Rated Heating Capacity {W}
    4.092372052,             !- Speed 1 Reference Unit Gross Rated Heating COP {W/W}
    0.54,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    HPHeatingCAPFTempL,      !- Speed 1 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                 !- Speed 1 Total  Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTempL,      !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                 !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    12525.38100821,          !- Speed 2 Reference Unit Gross Rated Heating Capacity {W}
    4.012204742,             !- Speed 2 Reference Unit Gross Rated Heating COP {W/W}
    0.71,                    !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    HPHeatingCAPFTempM,      !- Speed 2 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                 !- Speed 2 Total  Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTempM,      !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                 !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    16803.31184056,          !- Speed 3 Reference Unit Gross Rated Heating Capacity {W}
    3.824262402,             !- Speed 3 Reference Unit Gross Rated Heating COP {W/W}
    0.72,                    !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    HPHeatingCAPFTempH,      !- Speed 3 Heating Capacity Function of Temperature Curve Name
    HPACFFF,                 !- Speed 3 Total  Heating Capacity Function of Air Flow Fraction Curve Name
    HPHeatingEIRFTempH,      !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACFFF,                 !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                        !- Speed 4 Reference Unit Gross Rated Heating Capacity {W}
    ,                        !- Speed 4 Reference Unit Gross Rated Heating COP {W/W}
    ,                        !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    ,                        !- Speed 4 Heating Capacity Function of Temperature Curve Name
    ,                        !- Speed 4 Heating Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                        !- Speed 5 Reference Unit Gross Rated Heating Capacity {W}
    ,                        !- Speed 5 Reference Unit Gross Rated Heating COP {W/W}
    ,                        !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    ,                        !- Speed 5 Heating Capacity Function of Temperature Curve Name
    ,                        !- Speed 5 Heating Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                        !- Speed 6 Reference Unit Gross Rated Heating Capacity {W}
    ,                        !- Speed 6 Reference Unit Gross Rated Heating COP {W/W}
    ,                        !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    ,                        !- Speed 6 Heating Capacity Function of Temperature Curve Name
    ,                        !- Speed 6 Heating Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                        !- Speed 7 Reference Unit Gross Rated Heating Capacity {W}
    ,                        !- Speed 7 Reference Unit Gross Rated Heating COP {W/W}
    ,                        !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    ,                        !- Speed 7 Heating Capacity Function of Temperature Curve Name
    ,                        !- Speed 7 Heating Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                        !- Speed 8 Reference Unit Gross Rated Heating Capacity {W}
    ,                        !- Speed 8 Reference Unit Gross Rated Heating COP {W/W}
    ,                        !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    ,                        !- Speed 8 Heating Capacity Function of Temperature Curve Name
    ,                        !- Speed 8 Heating Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                        !- Speed 9 Reference Unit Gross Rated Heating Capacity {W}
    ,                        !- Speed 9 Reference Unit Gross Rated Heating COP {W/W}
    ,                        !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    ,                        !- Speed 9 Heating Capacity Function of Temperature Curve Name
    ,                        !- Speed 9 Heating Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                        !- Speed 10 Reference Unit Gross Rated Heating Capacity {W}
    ,                        !- Speed 10 Reference Unit Gross Rated Heating COP {W/W}
    ,                        !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    ,                        !- Speed 10 Heating Capacity Function of Temperature Curve Name
    ,                        !- Speed 10 Heating Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
    ;                        !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name
 
 Coil:Cooling:DX:VariableSpeed,
    Heat Pump ACDXCoil 1,   !- Name
    DX Cooling Coil Air Inlet Node,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node,  !- Air Outlet Node Name
    3.0,                     !- Number of Speeds {dimensionless}
    2.0,                     !- Nominal Speed Level {dimensionless}
    AUTOSIZE,             !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
    AUTOSIZE,                !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    0.0,                     !- Nominal Time for Condensate to Begin Leaving the Coil {s}
    0.0,                     !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
    HPACCOOLPLFFPLR,         !- Energy Part Load Fraction Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
	GRIDALL,				 ! - grid signal schedule
	10.0,				     ! - Low bound to apply grid responsive control
	1000.0,                  ! - High boundar to apply grid responsive control
	0.0,                     ! - max speed when appy grid responsive control
	Sensible,				 ! - load matched during grid responsive operation
    9826.611958,             !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.77,                    !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.9597250035,            !- Speed 1 Reference Unit Gross Rated Cooling COP {W/W}
    0.54,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    1.08,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFTL,          !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFTL,          !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    12673.56389,             !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.77,                    !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.77,                    !- Speed 2 Reference Unit Gross Rated Cooling COP {W/W}
    0.71,                    !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    1.42,                    !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFTH,          !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFTH,          !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    12675.0,                 !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.77,                    !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.77,                    !- Speed 3 Reference Unit Gross Rated Cooling COP {W/W}
    0.72,                    !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    1.43,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFTH,          !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFTH,          !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                        !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                        !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                        !- Speed 4 Reference Unit Gross Rated Cooling COP {W/W}
    ,                        !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    ,                        !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                        !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
    ,                        !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                        !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                        !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                        !- Speed 5 Reference Unit Gross Rated Cooling COP {W/W}
    ,                        !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    ,                        !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                        !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
    ,                        !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                        !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                        !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                        !- Speed 6 Reference Unit Gross Rated Cooling COP {W/W}
    ,                        !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    ,                        !- Speed 6 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                        !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
    ,                        !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                        !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                        !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                        !- Speed 7 Reference Unit Gross Rated Cooling COP {W/W}
    ,                        !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    ,                        !- Speed 7 Reference Unit Condenser Flow Rate {m3/s}
    ,                        !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                        !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
    ,                        !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                        !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                        !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                        !- Speed 8 Reference Unit Gross Rated Cooling COP {W/W}
    ,                        !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    ,                        !- Speed 8 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                        !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
    ,                        !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                        !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                        !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                        !- Speed 9 Reference Unit Gross Rated Cooling COP {W/W}
    ,                        !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    ,                        !- Speed 9 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                        !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
    ,                        !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                        !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                        !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                        !- Speed 10 Reference Unit Gross Rated Cooling COP {W/W}
    ,                        !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    ,                        !- Speed 10 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 10 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                        !- Speed 10 Total Cooling Capacity Function of Temperature Curve Name
    ,                        !- Speed 10 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
    ;                        !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name
	
 Coil:Cooling:DX:VariableSpeed,
    GridCoolingCoil,   !- Name
    DX Cooling Coil Air Inlet Node,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node,  !- Air Outlet Node Name
    3.0,                     !- Number of Speeds {dimensionless}
    2.0,                     !- Nominal Speed Level {dimensionless}
    AUTOSIZE,             !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
    AUTOSIZE,                !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    0.0,                     !- Nominal Time for Condensate to Begin Leaving the Coil {s}
    0.0,                     !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
    HPACCOOLPLFFPLR,         !- Energy Part Load Fraction Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
	GRIDALL,				 ! - grid signal schedule
	10.0,				     ! - Low bound to apply grid responsive control
	1000.0,                  ! - High boundar to apply grid responsive control
	0.0,                     ! - max speed when appy grid responsive control
	Sensible,				 ! - load matched during grid responsive operation
    9826.611958,             !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.77,                    !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.9597250035,            !- Speed 1 Reference Unit Gross Rated Cooling COP {W/W}
    0.54,                    !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    1.08,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFTL,          !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFTL,          !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    12673.56389,             !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.77,                    !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.77,                    !- Speed 2 Reference Unit Gross Rated Cooling COP {W/W}
    0.71,                    !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    1.42,                    !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFTH,          !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFTH,          !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    12675.0,                 !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.77,                    !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    3.77,                    !- Speed 3 Reference Unit Gross Rated Cooling COP {W/W}
    0.72,                    !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    1.43,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFTH,          !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFTH,          !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                        !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                        !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                        !- Speed 4 Reference Unit Gross Rated Cooling COP {W/W}
    ,                        !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    ,                        !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                        !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
    ,                        !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                        !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                        !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                        !- Speed 5 Reference Unit Gross Rated Cooling COP {W/W}
    ,                        !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    ,                        !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                        !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
    ,                        !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                        !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                        !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                        !- Speed 6 Reference Unit Gross Rated Cooling COP {W/W}
    ,                        !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    ,                        !- Speed 6 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                        !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
    ,                        !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                        !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                        !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                        !- Speed 7 Reference Unit Gross Rated Cooling COP {W/W}
    ,                        !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    ,                        !- Speed 7 Reference Unit Condenser Flow Rate {m3/s}
    ,                        !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                        !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
    ,                        !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                        !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                        !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                        !- Speed 8 Reference Unit Gross Rated Cooling COP {W/W}
    ,                        !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    ,                        !- Speed 8 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                        !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
    ,                        !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                        !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                        !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                        !- Speed 9 Reference Unit Gross Rated Cooling COP {W/W}
    ,                        !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    ,                        !- Speed 9 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                        !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
    ,                        !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    ,                        !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {W}
    ,                        !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    ,                        !- Speed 10 Reference Unit Gross Rated Cooling COP {W/W}
    ,                        !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    ,                        !- Speed 10 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 10 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    ,                        !- Speed 10 Total Cooling Capacity Function of Temperature Curve Name
    ,                        !- Speed 10 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
    ;                        !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name
	
! 0.9997,  R Squared

  Curve:Biquadratic,
    HPHeatingCAPFTempH,      !- Name
    0.8814165229,            !- Coefficient1 Constant
    -0.0030075676,           !- Coefficient2 x
    0.0000109088,            !- Coefficient3 x**2
    0.0233052125,            !- Coefficient4 y
    0.0001702104,            !- Coefficient5 y**2
    -0.0001637935,           !- Coefficient6 x*y
    17.78,                   !- Minimum Value of x
    23.33,                   !- Maximum Value of x
    -26.11,                  !- Minimum Value of y
    17.22,                   !- Maximum Value of y
    0.418,                   !- Minimum Curve Output
    1.232,                   !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  ! 0.9971,  R Squared

  Curve:Biquadratic,
    HPHeatingEIRFTempH,      !- Name
    0.7275384183,            !- Coefficient1 Constant
    0.0131632524,            !- Coefficient2 x
    0.0002490122,            !- Coefficient3 x**2
    -0.0129036862,           !- Coefficient4 y
    0.0002755614,            !- Coefficient5 y**2
    -0.0001592392,           !- Coefficient6 x*y
    17.78,                   !- Minimum Value of x
    23.33,                   !- Maximum Value of x
    -26.11,                  !- Minimum Value of y
    17.22,                   !- Maximum Value of y
    0.8506,                  !- Minimum Curve Output
    1.7814,                  !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    HPHeatingCAPFTempM,      !- Name
    0.8817859259,            !- Coefficient1 Constant
    -0.0022142492,           !- Coefficient2 x
    -0.0000469264,           !- Coefficient3 x**2
    0.0211572832,            !- Coefficient4 y
    0.0000981459,            !- Coefficient5 y**2
    0.0000156149,            !- Coefficient6 x*y
    17.78,                   !- Minimum Value of x
    23.33,                   !- Maximum Value of x
    -26.11,                  !- Minimum Value of y
    17.22,                   !- Maximum Value of y
    0.306,                   !- Minimum Curve Output
    1.2485,                  !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  ! 0.9971,  R Squared

  Curve:Biquadratic,
    HPHeatingEIRFTempM,      !- Name
    0.7189234156,            !- Coefficient1 Constant
    0.0178814259,            !- Coefficient2 x
    0.0001795691,            !- Coefficient3 x**2
    -0.0207833947,           !- Coefficient4 y
    0.0002328381,            !- Coefficient5 y**2
    -0.0001104142,           !- Coefficient6 x*y
    17.78,                   !- Minimum Value of x
    23.33,                   !- Maximum Value of x
    -26.11,                  !- Minimum Value of y
    17.22,                   !- Maximum Value of y
    0.7874,                  !- Minimum Curve Output
    2.0246,                  !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    HPHeatingCAPFTempL,      !- Name
    0.8883145589,            !- Coefficient1 Constant
    -0.0028433158,           !- Coefficient2 x
    -0.0000302601,           !- Coefficient3 x**2
    0.0210514291,            !- Coefficient4 y
    0.0000888557,            !- Coefficient5 y**2
    0.0000204528,            !- Coefficient6 x*y
    17.78,                   !- Minimum Value of x
    23.33,                   !- Maximum Value of x
    -26.11,                  !- Minimum Value of y
    17.22,                   !- Maximum Value of y
    0.3002,                  !- Minimum Curve Output
    1.2321,                  !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  ! 0.9971,  R Squared

  Curve:Biquadratic,
    HPHeatingEIRFTempL,      !- Name
    0.754896343,             !- Coefficient1 Constant
    0.0151788152,            !- Coefficient2 x
    0.000254965,             !- Coefficient3 x**2
    -0.0215376257,           !- Coefficient4 y
    0.0003235752,            !- Coefficient5 y**2
    -0.0001816721,           !- Coefficient6 x*y
    17.78,                   !- Minimum Value of x
    23.33,                   !- Maximum Value of x
    -26.11,                  !- Minimum Value of y
    17.22,                   !- Maximum Value of y
    0.7939,                  !- Minimum Curve Output
    2.1486,                  !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type
	
  Curve:Cubic,
    HPACFFF,                 !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x
	
  Curve:Biquadratic,
    HPACCoolCapFTH,          !- Name
    0.6344320109,            !- Coefficient1 Constant
    0.0287830331,            !- Coefficient2 x
    0.000343747,             !- Coefficient3 x**2
    -0.0019846664,           !- Coefficient4 y
    -0.0000468194,           !- Coefficient5 y**2
    -0.0002859058,           !- Coefficient6 x*y
    12.03,                   !- Minimum Value of x
    21.66,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.6764,                  !- Minimum Curve Output
    1.3087,                  !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    HPACCOOLEIRFTH,          !- Name
    0.7284354368,            !- Coefficient1 Constant
    -0.0302107327,           !- Coefficient2 x
    0.000790412,             !- Coefficient3 x**2
    0.0168913126,            !- Coefficient4 y
    0.0005261694,            !- Coefficient5 y**2
    -0.0009969374,           !- Coefficient6 x*y
    12.03,                   !- Minimum Value of x
    21.66,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.4454,                  !- Minimum Curve Output
    1.8712,                  !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    HPACCoolCapFTL,          !- Name
    0.6342361663,            !- Coefficient1 Constant
    0.0282779325,            !- Coefficient2 x
    0.0003814091,            !- Coefficient3 x**2
    -0.0024160678,           !- Coefficient4 y
    -0.0000359165,           !- Coefficient5 y**2
    -0.0002894469,           !- Coefficient6 x*y
    12.03,                   !- Minimum Value of x
    21.66,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.6764,                  !- Minimum Curve Output
    1.3109,                  !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    HPACCOOLEIRFTL,          !- Name
    0.741271935,             !- Coefficient1 Constant
    -0.0311704059,           !- Coefficient2 x
    0.0007174939,            !- Coefficient3 x**2
    0.0187131971,            !- Coefficient4 y
    0.0004887733,            !- Coefficient5 y**2
    -0.0009746222,           !- Coefficient6 x*y
    12.03,                   !- Minimum Value of x
    21.66,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.4061,                  !- Minimum Curve Output
    1.884,                   !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type


	
!*********** grid electricity price signal *********************** 

Schedule:Compact,
	GRIDALL, 			!- Name
	Any Number, 			!- Schedule Type Limits Name
	Through: 4/30,			!-
	For: AllDays,			!-
	Interpolate: Linear,	!- Interpolate between two values
	Until: 6:00, 5.6,		!-
	Until: 7:00, 7.0,		!-
	Until: 8:00, 8.3,		!-
	Until: 9:00, 9.0,		!-
	Until: 10:00, 9.7,		!-
	Until: 11:00, 10.6,		!-
	Until: 12:00, 11.4,		!-
	Until: 13:00, 11.8,		!-
	Until: 14:00, 12.2,		!-
	Until: 15:00, 13.2,		!-
	Until: 16:00, 14.2,		!-
	Until: 17:00, 12.7,		!-
	Until: 18:00, 11.1,		!-
	Until: 20:00, 11.1,		!-
	Until: 21:00, 9.7,		!-
	Until: 22:00, 8.3,		!-
	Until: 23:00, 7.0,		!-
	Until: 24:00, 5.6,		!-
	Through: 10/31,			!-
	For: AllDays,			!-
	Interpolate: Linear,	!- Interpolate between two values
	Until: 6:00, 5.6,		!-
	Until: 7:00, 7.0,		!-
	Until: 8:00, 8.3,		!-
	Until: 9:00, 9.0,		!-
	Until: 10:00, 9.7,		!-
	Until: 11:00, 10.6,		!-
	Until: 12:00, 11.4,		!-
	Until: 13:00, 11.8,		!-
	Until: 14:00, 12.2,		!-
	Until: 15:00, 13.2,		!-
	Until: 16:00, 14.2,		!-
	Until: 17:00, 12.7,		!-
	Until: 18:00, 11.1,		!-
	Until: 20:00, 11.1,		!-
	Until: 21:00, 9.7,		!-
	Until: 22:00, 8.3,		!-
	Until: 23:00, 7.0,		!-
	Until: 24:00, 5.6,		!-
	Through: 12/31,			!-
	For: AllDays,			!-
	Interpolate: Linear,	!- Interpolate between two values
	Until: 6:00, 5.6,		!-
	Until: 7:00, 7.0,		!-
	Until: 8:00, 8.3,		!-
	Until: 9:00, 9.0,		!-
	Until: 10:00, 9.7,		!-
	Until: 11:00, 10.6,		!-
	Until: 12:00, 11.4,		!-
	Until: 13:00, 11.8,		!-
	Until: 14:00, 12.2,		!-
	Until: 15:00, 13.2,		!-
	Until: 16:00, 14.2,		!-
	Until: 17:00, 12.7,		!-
	Until: 18:00, 11.1,		!-
	Until: 20:00, 11.1,		!-
	Until: 21:00, 9.7,		!-
	Until: 22:00, 8.3,		!-
	Until: 23:00, 7.0,		!-
	Until: 24:00, 5.6;		!-
	
 ! -----------------------------------------------------

  Building,
    NONE,                    !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    3.9999999E-02,           !- Loads Convergence Tolerance Value {W}
    0.4000000,               !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,6;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  RunPeriod,
    Jan14,                   !- Name
    1,                       !- Begin Month
    14,                      !- Begin Day of Month
    ,                        !- Begin Year
    1,                       !- End Month
    14,                      !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  RunPeriod,
    July7,                   !- Name
    7,                       !- Begin Month
    7,                       !- Begin Day of Month
    ,                        !- Begin Year
    7,                       !- End Month
    7,                       !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190.00;                  !- Elevation {m}

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

  Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.30,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.20;

  Material,
    A1 - 1 IN STUCCO,        !- Name
    Smooth,                  !- Roughness
    2.5389841E-02,           !- Thickness {m}
    0.6918309,               !- Conductivity {W/m-K}
    1858.142,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  Material,
    C4 - 4 IN COMMON BRICK,  !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1922.216,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7600000,               !- Solar Absorptance
    0.7600000;               !- Visible Absorptance

  Material,
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
    Smooth,                  !- Roughness
    1.9050000E-02,           !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1601.846,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  Material,
    C6 - 8 IN CLAY TILE,     !- Name
    Smooth,                  !- Roughness
    0.2033016,               !- Thickness {m}
    0.5707605,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.8200000,               !- Solar Absorptance
    0.8200000;               !- Visible Absorptance

  Material,
    C10 - 8 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    0.2033016,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    E2 - 1 / 2 IN SLAG OR STONE,  !- Name
    Rough,                   !- Roughness
    1.2710161E-02,           !- Thickness {m}
    1.435549,                !- Conductivity {W/m-K}
    881.0155,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5500000,               !- Solar Absorptance
    0.5500000;               !- Visible Absorptance

  Material,
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
    Rough,                   !- Roughness
    9.5402403E-03,           !- Thickness {m}
    0.1902535,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    B5 - 1 IN DENSE INSULATION,  !- Name
    VeryRough,               !- Roughness
    2.5389841E-02,           !- Thickness {m}
    4.3239430E-02,           !- Conductivity {W/m-K}
    91.30524,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    C12 - 2 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    5.0901599E-02,           !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  WindowMaterial:Glazing,
    WIN-LAY-GLASS-LIGHT,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.031,                   !- Front Side Solar Reflectance at Normal Incidence
    0.031,                   !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  Construction,
    EXTWALL80,               !- Name
    A1 - 1 IN STUCCO,        !- Outside Layer
    C4 - 4 IN COMMON BRICK,  !- Layer 2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

  Construction,
    PARTITION06,             !- Name
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
    C6 - 8 IN CLAY TILE,     !- Layer 2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

  Construction,
    FLOOR SLAB 8 IN,         !- Name
    C10 - 8 IN HW CONCRETE;  !- Outside Layer

  Construction,
    ROOF34,                  !- Name
    E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
    B5 - 1 IN DENSE INSULATION,  !- Layer 3
    C12 - 2 IN HW CONCRETE;  !- Layer 4

  Construction,
    WIN-CON-LIGHT,           !- Name
    WIN-LAY-GLASS-LIGHT;     !- Outside Layer

  Zone,
    West Zone,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  Zone,
    EAST ZONE,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  Zone,
    NORTH ZONE,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World;                   !- Coordinate System

  BuildingSurface:Detailed,
    Zn001:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    West Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    West Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall003,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    West Zone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn003:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall004,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    West Zone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    West Zone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF34,                  !- Construction Name
    West Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall004,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    EAST ZONE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall005,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    EAST ZONE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn003:Wall005,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    9.144000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    EAST ZONE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF34,                  !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,0,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.19200,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    9.144000,12.19200,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,12.19200,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    9.144000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,12.19200,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall004,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    NORTH ZONE,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Wall003,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall005,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    NORTH ZONE,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Wall005,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    NORTH ZONE,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn003:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.19200,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,12.19200,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,6.096000,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF34,                  !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn001:Wall001:Win001,    !- Name
    Window,                  !- Surface Type
    WIN-CON-LIGHT,           !- Construction Name
    Zn001:Wall001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.548000,0,2.5000,  !- X,Y,Z ==> Vertex 1 {m}
    0.548000,0,0.5000,  !- X,Y,Z ==> Vertex 2 {m}
    5.548000,0,0.5000,  !- X,Y,Z ==> Vertex 3 {m}
    5.548000,0,2.5000;  !- X,Y,Z ==> Vertex 4 {m}

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    Activity Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,131.80;     !- Field 3

  Schedule:Compact,
    Work Eff Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,0.00;       !- Field 3

  Schedule:Compact,
    Clothing Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3

  Schedule:Compact,
    Air Velo Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,0.137;      !- Field 3

  Schedule:Compact,
    Office Occupancy,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 6:00,0.00,        !- Field 3
    Until: 7:00,0.10,        !- Field 5
    Until: 8:00,0.50,        !- Field 7
    Until: 12:00,1.00,       !- Field 9
    Until: 13:00,0.50,       !- Field 11
    Until: 16:00,1.00,       !- Field 13
    Until: 17:00,0.50,       !- Field 15
    Until: 18:00,0.10,       !- Field 17
    Until: 24:00,0.00,       !- Field 19
    For: Weekends Holidays CustomDay1 CustomDay2, !- Field 21
    Until: 24:00,0.00,       !- Field 22
    For: SummerDesignDay,    !- Field 24
    Until: 24:00,1.00,       !- Field 25
    For: WinterDesignDay,    !- Field 27
    Until: 24:00,5.00E-002;  !- Field 28

  Schedule:Compact,
    Intermittent,            !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 8:00,0.00,        !- Field 3
    Until: 18:00,1.00,       !- Field 5
    Until: 24:00,0.00,       !- Field 7
    For: Weekends Holidays CustomDay1 CustomDay2, !- Field 9
    Until: 24:00,0.00,       !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.00,       !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,0.15;       !- Field 16

  Schedule:Compact,
    Office Lighting,         !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 6:00,5.00E-002,   !- Field 3
    Until: 7:00,0.20,        !- Field 5
    Until: 17:00,1.00,       !- Field 7
    Until: 18:00,0.50,       !- Field 9
    Until: 24:00,5.00E-002,  !- Field 11
    For: Weekends Holidays CustomDay1 CustomDay2, !- Field 13
    Until: 24:00,5.00E-002,  !- Field 14
    For: SummerDesignDay,    !- Field 16
    Until: 24:00,1.00,       !- Field 17
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,0.15;       !- Field 20

  Schedule:Compact,
    FANANDCOILAVAILSCHED,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,1.00,       !- Field 3
    Through: 9/30,           !- Field 5
    For: Weekdays,           !- Field 6
    Until: 7:00,0.00,        !- Field 7
    Until: 17:00,1.00,       !- Field 9
    Until: 24:00,0.00,       !- Field 11
    For: Weekends Holidays CustomDay1 CustomDay2, !- Field 13
    Until: 24:00,0.00,       !- Field 14
    For: SummerDesignDay WinterDesignDay, !- Field 16
    Until: 24:00,1.00,       !- Field 17
    Through: 12/31,          !- Field 19
    For: Alldays,            !- Field 20
    Until: 24:00,1.00;       !- Field 21

  Schedule:Compact,
    OUTDOORAIRAVAILSCHED,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,0.00,        !- Field 3
    Until: 17:00,1.00,       !- Field 5
    Until: 24:00,0.00,       !- Field 7
    For: Weekends Holidays CustomDay1 CustomDay2, !- Field 9
    Until: 24:00,0.00,       !- Field 10
    For: SummerDesignDay WinterDesignDay, !- Field 12
    Until: 24:00,1.00;       !- Field 13

  Schedule:Compact,
    OAFRACTIONSCHED,         !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends Holidays CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,0.00,        !- Field 3
    Until: 17:00,1.00,       !- Field 5
    Until: 24:00,0.00,       !- Field 7
    For: SummerDesignDay WinterDesignDay, !- Field 9
    Until: 24:00,1.00;       !- Field 10

  Schedule:Compact,
    HEATING SETPOINTS,       !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends Holidays CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,15.00,       !- Field 3
    Until: 17:00,20.00,      !- Field 5
    Until: 24:00,15.00,      !- Field 7
    For: SummerDesignDay,    !- Field 9
    Until: 24:00,15.00,      !- Field 10
    For: WinterDesignDay,    !- Field 12
    Until: 24:00,20.00;      !- Field 13

  Schedule:Compact,
    COOLING SETPOINTS,       !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends Holidays CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,30.00,       !- Field 3
    Until: 17:00,24.00,      !- Field 5
    Until: 24:00,30.00,      !- Field 7
    For: SummerDesignDay,    !- Field 9
    Until: 24:00,24.00,      !- Field 10
    For: WinterDesignDay,    !- Field 12
    Until: 24:00,50.00;      !- Field 13

  Schedule:Compact,
    ZONE CONTROL TYPE SCHED, !- Name
    CONTROL TYPE,            !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,2,          !- Field 7
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    CyclingFanSchedule,      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  People,
    WestPeople,              !- Name
    West Zone,               !- Zone or ZoneList Name
    Office Occupancy,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.000000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    EastPeople,              !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    Office Occupancy,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.000000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    NorthPeople,             !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    Office Occupancy,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    4.000000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  Lights,
    EAST ZONE Lights 1,      !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    Office Lighting,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1464.375,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    NORTH ZONE Lights 1,     !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    Office Lighting,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    878.6252,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    West Zone ElecEq 1,      !- Name
    West Zone,               !- Zone or ZoneList Name
    Intermittent,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2928.751,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    EAST ZONE ElecEq 1,      !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    Intermittent,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1464.375,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    NORTH ZONE ElecEq 1,     !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    Intermittent,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2928.751,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  Sizing:Zone,
    West Zone,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    48.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA West Zone,       !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    SZ DSOA West Zone,       !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    EAST ZONE,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    48.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA EAST ZONE,       !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    SZ DSOA EAST ZONE,       !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    NORTH ZONE,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    48.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA NORTH ZONE,      !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    SZ DSOA NORTH ZONE,      !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:System,
    Heat Pump Sys 1,         !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.,                     !- Central Cooling Design Supply Air Temperature {C}
    50.,                     !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  Curve:Biquadratic,
    HPACCoolCapFT,           !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    HPACCOOLEIRFT,           !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Cubic,
    HPACHeatCapFT,           !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Cubic,
    HPACHeatCapFFF,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    HPACHeatEIRFT,           !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    HPACCoolCapFFF,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACCOOLEIRFFF,          !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACHeatEIRFFF,          !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  NodeList,
    OutsideAirInletNodes,    !- Name
    Outside Air Inlet Node;  !- Node 1 Name

  NodeList,
    Zone1Inlets,             !- Name
    Zone 1 Inlet Node;       !- Node 1 Name

  NodeList,
    Zone2Inlets,             !- Name
    Zone 2 Inlet Node;       !- Node 1 Name

  NodeList,
    Zone3Inlets,             !- Name
    Zone 3 Inlet Node;       !- Node 1 Name

  NodeList,
    West Zone List,          !- Name
    Zone 1 Node;             !- Node 1 Name

  NodeList,
    East Zone List,          !- Name
    Zone 2 Node;             !- Node 1 Name

  NodeList,
    North Zone List,         !- Name
    Zone 3 Node;             !- Node 1 Name

  BranchList,
    Air Loop Branches,       !- Name
    Air Loop Main Branch;    !- Branch 1 Name

  SetpointManager:SingleZone:Reheat,
    Sys 1 setpoint manager,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    East Zone,               !- Control Zone Name
    Zone 2 Node,             !- Zone Node Name
    Zone 2 Inlet Node,       !- Zone Inlet Node Name
    Sys 1 Setpoint nodes;    !- Setpoint Node or NodeList Name

  NodeList,
    Sys 1 Setpoint nodes,    !- Name
    Heating Coil Air Inlet Node,  !- Node 1 Name
    SuppHeating Coil Air Inlet Node,  !- Node 2 Name
	Sup Cool Coil Inlet,   ! - Node 3 name
    Air Loop Outlet Node;    !- Node 4 Name

  AirLoopHVAC:ControllerList,
    OA Sys 1 Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller 1;         !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys 1 Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box 1;         !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys 1,                !- Name
    OA Sys 1 Controllers,    !- Controller List Name
    OA Sys 1 Equipment,      !- Outdoor Air Equipment List Name
    Outdoor Air 1 Avail List;!- Availability Manager List Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes;    !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    OA Mixing Box 1,         !- Name
    Mixed Air Node,          !- Mixed Air Node Name
    Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Relief Air Outlet Node,  !- Relief Air Stream Node Name
    Outdoor Air Mixer Inlet Node;  !- Return Air Stream Node Name

  AvailabilityManagerAssignmentList,
    Heat Pump 1 Avail List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Heat Pump 1 Avail;       !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    Outdoor Air 1 Avail List,!- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Outdoor Air 1 Avail;     !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Heat Pump 1 Avail,       !- Name
    FanAndCoilAvailSched;    !- Schedule Name

  AvailabilityManager:Scheduled,
    Outdoor Air 1 Avail,     !- Name
    OutdoorAirAvailSched;    !- Schedule Name

  Controller:OutdoorAir,
    OA Controller 1,         !- Name
    Relief Air Outlet Node,  !- Relief Air Outlet Node Name
    Outdoor Air Mixer Inlet Node,  !- Return Air Node Name
    Mixed Air Node,          !- Mixed Air Node Name
    Outside Air Inlet Node,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    OAFractionSched;         !- Minimum Outdoor Air Schedule Name

  ZoneHVAC:EquipmentConnections,
    West Zone,               !- Zone Name
    Zone1Equipment,          !- Zone Conditioning Equipment List Name
    Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone 1 Node,             !- Zone Air Node Name
    Zone 1 Outlet Node;      !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    EAST ZONE,               !- Zone Name
    Zone2Equipment,          !- Zone Conditioning Equipment List Name
    Zone2Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone 2 Node,             !- Zone Air Node Name
    Zone 2 Outlet Node;      !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    NORTH ZONE,              !- Zone Name
    Zone3Equipment,          !- Zone Conditioning Equipment List Name
    Zone3Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone 3 Node,             !- Zone Air Node Name
    Zone 3 Outlet Node;      !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Zone1Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone1DirectAir ADU,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Zone2Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone2DirectAir ADU,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Zone3Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone3DirectAir ADU,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Zone1DirectAir,          !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone 1 Inlet Node ATInlet,  !- Air Inlet Node Name
    Zone 1 Inlet Node,       !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Zone1DirectAir ADU,      !- Name
    Zone 1 Inlet Node,       !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Zone1DirectAir,          !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Zone2DirectAir,          !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone 2 Inlet Node ATInlet,  !- Air Inlet Node Name
    Zone 2 Inlet Node,       !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Zone2DirectAir ADU,      !- Name
    Zone 2 Inlet Node,       !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Zone2DirectAir,          !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Zone3DirectAir,          !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone 3 Inlet Node ATInlet,  !- Air Inlet Node Name
    Zone 3 Inlet Node,       !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Zone3DirectAir ADU,      !- Name
    Zone 3 Inlet Node,       !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Zone3DirectAir,          !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  ZoneControl:Thermostat,
    Zone 1 Thermostat,       !- Name
    West Zone,               !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoint with SB,!- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Cooling Setpoint with SB;!- Control 2 Name

  ZoneControl:Thermostat,
    Zone 2 Thermostat,       !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    East Zone DualSPSched;   !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    East Zone DualSPSched,   !- Name
    Heating Setpoints,       !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoints;       !- Cooling Setpoint Temperature Schedule Name

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ZoneControl:Thermostat,
    Zone 3 Thermostat,       !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoint with SB,!- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Cooling Setpoint with SB;!- Control 2 Name

  ThermostatSetpoint:SingleHeating,
    Heating Setpoint with SB,!- Name
    Heating Setpoints;       !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleCooling,
    Cooling Setpoint with SB,!- Name
    Cooling Setpoints;       !- Setpoint Temperature Schedule Name

  AirLoopHVAC:SupplyPath,
    HeatPumpSupplyPath,      !- Name
    Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter;!- Component 1 Name

  AirLoopHVAC:ReturnPath,
    HeatPumpReturnPath,      !- Name
    Return Air Mixer Outlet, !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer;   !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter,!- Name
    Zone Equipment Inlet Node,  !- Inlet Node Name
    Zone 1 Inlet Node ATInlet,  !- Outlet 1 Node Name
    Zone 2 Inlet Node ATInlet,  !- Outlet 2 Node Name
    Zone 3 Inlet Node ATInlet;  !- Outlet 3 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer,   !- Name
    Return Air Mixer Outlet, !- Outlet Node Name
    Zone 1 Outlet Node,      !- Inlet 1 Node Name
    Zone 2 Outlet Node,      !- Inlet 2 Node Name
    Zone 3 Outlet Node;      !- Inlet 3 Node Name

  Coil:Heating:Fuel,
    Heat Pump DX Supp Heating Coil 1,  !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    SuppHeating Coil Air Inlet Node,  !- Air Inlet Node Name
    Sup Cool Coil Inlet,    !- Air Outlet Node Name
    Sup Cool Coil Inlet;    !- Temperature Setpoint Node Name


  OutdoorAir:Node,
    Heat Pump 1 Evaporator Node;  !- Name

  Fan:ConstantVolume,
    Supply Fan 1,            !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    300.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Mixed Air Node,          !- Air Inlet Node Name
    DX Cooling Coil Air Inlet Node;  !- Air Outlet Node Name

  Output:Variable,*,Coil System Part Load Ratio,hourly;

  Output:Variable,*,Zone Air System Sensible Heating Energy,hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Energy,hourly;

  Output:Variable,*,Zone Air Temperature,hourly;

  Output:Variable,*,Zone Air Relative Humidity,hourly;

  Output:Variable,*,Zone Air Humidity Ratio,hourly;

  Output:Variable,*,Fan Electricity Rate,hourly;

  Output:Variable,*,Cooling Coil Total Cooling Energy,hourly;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,hourly;

  Output:Variable,*,Cooling Coil Sensible Cooling Energy,hourly;

  Output:Variable,*,Cooling Coil Electricity Rate,hourly;

  Output:Variable,*,Heating Coil Electricity Rate,hourly;

  Output:Variable,*,Heating Coil Defrost Electricity Rate,hourly;

  Output:Variable,*,Heating Coil Heating Energy,hourly;

  Output:Variable,*,Heating Coil Heating Rate,hourly;

  Output:Variable,*,Heating Coil NaturalGas Rate,hourly;

  Output:Variable,*,Heating Coil Defrost Electricity Energy,hourly;
   
  Output:Variable,*,Ice Thermal Storage End Fraction,hourly; !- HVAC Average []
  
  Output:Variable,*,Ice Thermal Storage Cooling Charge Rate,hourly; !- HVAC Average [C]
  
  Output:Variable,*,Ice Thermal Storage Cooling Discharge Rate,hourly; !- HVAC Average [C]
  
  Output:Variable,*,Debug Plant Loop Bypass Fraction,hourly; !- HVAC Average [C]

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,monthly;

  Output:Meter:MeterFileOnly,NaturalGas:HVAC,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;

  Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,runperiod;

  Output:Meter:MeterFileOnly,NaturalGas:HVAC,runperiod;

  Output:VariableDictionary,IDF;

  Output:Surfaces:Drawing,dxf;

  Output:Constructions,Constructions;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

