!-Generator IDFEditor 1.50
!-Option SortedOrder UseSpecialFormat

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.

!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! DOAS_wNeutralSupplyAir_wFanCoilUnits.idf
! Basic file description:  1 story building divided into 4 exterior and one interior conditioned zones and plenum
!                          Illustrates the sizing and use of a Dedicated Outdoor Air System with neutral supply air
!                          condition and fan coil units serving each thermal zone.
!
! Highlights:              DOAS with Neutral Supply Air Condition
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, weather file annual runs,
!                          Run Control executes the run periods using the weather file
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB = 23.0°C
!
! Run Period (Weather File): Annual, CHICAGO_IL_USA TMY2-94846
!
! Run Control:             Zone and System sizing with weather file run control and two design days run
!
! Building: Single floor rectangular building 100 ft x 50 ft. 5 zones - 4 exterior, 1 interior, zone height 8 feet.
!           Exterior zone depth is 12 feet. There is a 2 foot high return plenum: the overall building height is
!           10 feet. There are windows on all 4 facades; the south and north facades have glass doors.
!           The south facing glass is shaded by overhangs. The walls are woodshingle over plywood, R11 insulation,
!           and gypboard. The roof is a gravel built up roof with R-3 mineral board insulation and plywood sheathing.
!           The windows are of various single and double pane construction with 3mm and 6mm glass and either 6mm or
!           13mm argon or air gap.  The window to wall ratio is approximately 0.29.
!           The south wall and door have overhangs.
!
!           The building is oriented 30 degrees east of north.
!
! Floor Area:        463.60 m2 (5000 ft2)
! Number of Stories: 1
!
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           Four pipe fan coil system with dedicated outdoor air system and neutral air supply, 
!                                 hot water heating coils, and chilled water cooling coils. Central Plant is single 
!                                 hot water boiler, electric compression chiller with water cooled condenser.
!                                 All equipment is autosized.
!
! Zonal Equipment:                Yes
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Water Coils:                    Yes
! Pumps:                          Yes
! Boilers:                        Yes
! Chillers:                       Yes
!
! Results:
! Standard Reports:               All
! Timestep or Hourly Variables:   Hourly
! Time bins Report:               None
! HTML Report:                    Yes
! Environmental Emissions:        None
! Utility Tariffs:                None

Version,9.2;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========


SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building,                !- Name
    30,                      !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction,200;

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,AnalyticalSolution;


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========


Site:Location,
    Chicago Ohare Intl Ap,   !- Name
    41.98,                   !- Latitude {deg}
    -87.92,                  !- Longitude {deg}
    -6,                      !- Time Zone {hr}
    201;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063,                   !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1;                       !- Sky Clearness

SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2006,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2006,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,,,,,,,,,,,,;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========


ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    SPACE1-1 Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    SPACE2-1 Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    SPACE3-1 Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    SPACE4-1 Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    SPACE5-1 Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    FlowRate,                !- Name
    0,                       !- Lower Limit Value
    10,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    HVACTemplate Any Number, !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    ,                        !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Temperature_Limits,      !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature_Limits 1,    !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature_Limits 2,    !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature_Limits 3,    !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    {3c3cc2e9-3703-4a02-b268-4b59d8c003b9};  !- Name

ScheduleTypeLimits,
    {99719a4d-17d7-4033-9cf7-59ec5a1d3141};  !- Name

ScheduleTypeLimits,
    Humidity,                !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default,  !- Name
    Temperature_Limits,      !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day,  !- Name
    Temperature_Limits,      !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day,  !- Name
    Temperature_Limits,      !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Default,  !- Name
    Temperature_Limits,      !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Summer_Design_Day,  !- Name
    Temperature_Limits,      !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Winter_Design_Day,  !- Name
    Temperature_Limits,      !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Chilled_Water_Temperature Week Rule - Jan1-Dec31,  !- Name
    Chilled_Water_Temperature_Default,  !- Sunday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Monday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Tuesday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Wednesday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Thursday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Friday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Saturday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Holiday Schedule:Day Name
    Chilled_Water_Temperature_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- CustomDay1 Schedule:Day Name
    Chilled_Water_Temperature_Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Hot_Water_Temperature Week Rule - Jan1-Dec31,  !- Name
    Hot_Water_Temperature_Default,  !- Sunday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Monday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Tuesday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Wednesday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Thursday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Friday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Saturday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Holiday Schedule:Day Name
    Hot_Water_Temperature_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Hot_Water_Temperature_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Hot_Water_Temperature_Default,  !- CustomDay1 Schedule:Day Name
    Hot_Water_Temperature_Default;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Chilled_Water_Temperature,  !- Name
    Temperature_Limits,      !- Schedule Type Limits Name
    Chilled_Water_Temperature Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Hot_Water_Temperature,   !- Name
    Temperature_Limits,      !- Schedule Type Limits Name
    Hot_Water_Temperature Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    LIGHTS-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
    Until: 8:00, 0.05,       !- Field 4
    Until: 9:00, 0.9,        !- Field 6
    Until: 10:00, 0.95,      !- Field 8
    Until: 11:00, 1.00,      !- Field 10
    Until: 12:00, 0.95,      !- Field 12
    Until: 13:00, 0.8,       !- Field 14
    Until: 14:00, 0.9,       !- Field 16
    Until: 18:00, 1.00,      !- Field 18
    Until: 19:00, 0.60,      !- Field 20
    Until: 21:00, 0.40,      !- Field 22
    Until: 24:00, 0.05,      !- Field 24
    For: Weekends WinterDesignDay Holiday,  !- Field 25
    Until: 24:00, 0.05;      !- Field 27

Schedule:Compact,
    SPACE1-1 Thermal Zone Thermostat Schedule,  !- Name
    SPACE1-1 Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    Htg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 6:00, 13.0,       !- Field 4
    Until: 7:00, 18.0,       !- Field 6
    Until: 21:00, 23.0,      !- Field 8
    Until: 24:00, 13.0,      !- Field 10
    For: WeekEnds Holiday,   !- Field 11
    Until: 24:00, 13.0,      !- Field 13
    For: SummerDesignDay,    !- Field 14
    Until: 24:00, 13.0,      !- Field 16
    For: WinterDesignDay,    !- Field 17
    Until: 24:00, 23.0;      !- Field 19

Schedule:Compact,
    Clg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 6:00, 32.0,       !- Field 4
    Until: 7:00, 26.0,       !- Field 6
    Until: 18:00, 24.0,      !- Field 8
    Until: 21:00, 26.0,      !- Field 10
    Until: 24:00, 32.0,      !- Field 12
    For: WeekEnds Holiday,   !- Field 13
    Until: 24:00, 32.0,      !- Field 15
    For: SummerDesignDay,    !- Field 16
    Until: 24:00, 24.0,      !- Field 18
    For: WinterDesignDay,    !- Field 19
    Until: 24:00, 32.0;      !- Field 21

Schedule:Compact,
    SPACE2-1 Thermal Zone Thermostat Schedule,  !- Name
    SPACE2-1 Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    SPACE3-1 Thermal Zone Thermostat Schedule,  !- Name
    SPACE3-1 Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    SPACE4-1 Thermal Zone Thermostat Schedule,  !- Name
    SPACE4-1 Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    SPACE5-1 Thermal Zone Thermostat Schedule,  !- Name
    SPACE5-1 Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    HumidifyingHumSetSch,    !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00, 40.0;      !- Field 4

Schedule:Compact,
    DehumidifyingHumSetSch,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 7:00, 65.0,       !- Field 4
    Until: 8:00, 60.0,       !- Field 6
    Until: 21:00, 60.0,      !- Field 8
    Until: 24:00, 65.0,      !- Field 10
    For: WeekEnds Holiday,   !- Field 11
    Until: 24:00, 65.0,      !- Field 13
    For: SummerDesignDay,    !- Field 14
    Until: 24:00, 60.0,      !- Field 16
    For: WinterDesignDay,    !- Field 17
    Until: 24:00, 65.0;      !- Field 19

Schedule:Compact,
    ActSchd,                 !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 117.239997864;
                             !- Field 4

Schedule:Compact,
    EQUIP-1,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
    Until: 8:00, 0.02,       !- Field 4
    Until: 9:00, 0.4,        !- Field 6
    Until: 14:00, 0.9,       !- Field 8
    Until: 15:00, 0.8,       !- Field 10
    Until: 16:00, 0.7,       !- Field 12
    Until: 18:00, 0.5,       !- Field 14
    Until: 21:00, 0.3,       !- Field 16
    Until: 24:00, 0.02,      !- Field 18
    For: Weekends WinterDesignDay Holiday,  !- Field 19
    Until: 24:00, 0.02;      !- Field 21

Schedule:Compact,
    INFIL-SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 7:00, 1.0,        !- Field 4
    Until: 21:00, 0.0,       !- Field 6
    Until: 24:00, 1.0,       !- Field 8
    For: Weekends Holiday,   !- Field 9
    Until: 24:00, 1.0,       !- Field 11
    For: SummerDesignDay,    !- Field 12
    Until: 24:00, 1.0,       !- Field 14
    For: WinterDesignDay,    !- Field 15
    Until: 24:00, 1.0;       !- Field 17

Schedule:Compact,
    OCCUPY-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
    Until: 8:00, 0.0,        !- Field 4
    Until: 11:00, 1.00,      !- Field 6
    Until: 12:00, 0.80,      !- Field 8
    Until: 13:00, 0.40,      !- Field 10
    Until: 14:00, 0.80,      !- Field 12
    Until: 18:00, 1.00,      !- Field 14
    Until: 19:00, 0.50,      !- Field 16
    Until: 21:00, 0.10,      !- Field 18
    Until: 24:00, 0.0,       !- Field 20
    For: Weekends WinterDesignDay Holiday,  !- Field 21
    Until: 24:00, 0.0;       !- Field 23

Schedule:Compact,
    ShadeTransSch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.0;       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,Always On Discrete,OnOff,1;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========


Material,
    BR01,                    !- Name
    VeryRough,               !- Roughness
    0.0094999997,            !- Thickness {m}
    0.162,                   !- Conductivity {W/m-K}
    1121,                    !- Density {kg/m3}
    1464,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    CC03,                    !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    1.31,                    !- Conductivity {W/m-K}
    2243,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    GP01,                    !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

Material,
    GP02,                    !- Name
    MediumSmooth,            !- Roughness
    0.015900001,             !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

Material,
    IN02,                    !- Name
    Rough,                   !- Roughness
    0.090099998,             !- Thickness {m}
    0.043000001,             !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

Material,
    IN46,                    !- Name
    VeryRough,               !- Roughness
    0.076200001,             !- Thickness {m}
    0.023,                   !- Conductivity {W/m-K}
    24,                      !- Density {kg/m3}
    1590,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    PW03,                    !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    545,                     !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

Material,
    RG01,                    !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    1.442,                   !- Conductivity {W/m-K}
    881,                     !- Density {kg/m3}
    1674,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    WD01,                    !- Name
    MediumSmooth,            !- Roughness
    0.019099999,             !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513,                     !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

Material,
    WD10,                    !- Name
    MediumSmooth,            !- Roughness
    0.667,                   !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513,                     !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP01,                    !- Name
    Rough,                   !- Roughness
    0.367,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

Material:NoMass,
    MAT-CLNG-1,              !- Name
    Rough,                   !- Roughness
    0.65225929,              !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    AL21,                    !- Name
    0.157;                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
    AL23,                    !- Name
    0.153;                   !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    GREY 3MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.626,                   !- Solar Transmittance at Normal Incidence
    0.061,                   !- Front Side Solar Reflectance at Normal Incidence
    0.061,                   !- Back Side Solar Reflectance at Normal Incidence
    0.611,                   !- Visible Transmittance at Normal Incidence
    0.061,                   !- Front Side Visible Reflectance at Normal Incidence
    0.061,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.6,                     !- Solar Transmittance at Normal Incidence
    0.17,                    !- Front Side Solar Reflectance at Normal Incidence
    0.22,                    !- Back Side Solar Reflectance at Normal Incidence
    0.84,                    !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.1,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    CLNG-1,                  !- Name
    MAT-CLNG-1;              !- Outside Layer

Construction,
    Dbl Clr 3mm/13mm Air,    !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

Construction,
    FLOOR-SLAB-1,            !- Name
    CC03;                    !- Outside Layer

Construction,
    INT-WALL-1,              !- Name
    GP02,                    !- Outside Layer
    AL21,                    !- Layer 2
    GP02;                    !- Layer 3

Construction,
    ROOF-1,                  !- Name
    RG01,                    !- Outside Layer
    BR01,                    !- Layer 2
    IN46,                    !- Layer 3
    WD01;                    !- Layer 4

Construction,
    Sgl Grey 3mm,            !- Name
    GREY 3MM;                !- Outside Layer

Construction,
    WALL-1,                  !- Name
    WD01,                    !- Outside Layer
    PW03,                    !- Layer 2
    IN02,                    !- Layer 3
    GP01;                    !- Layer 4


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    PLENUM-1 Thermal Zone,   !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    0.609600067,             !- Ceiling Height {m}
    283.2;                   !- Volume {m3}

Zone,
    SPACE1-1 Thermal Zone,   !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

Zone,
    SPACE2-1 Thermal Zone,   !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

Zone,
    SPACE3-1 Thermal Zone,   !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

Zone,
    SPACE4-1 Thermal Zone,   !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

Zone,
    SPACE5-1 Thermal Zone,   !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    447.682556152;           !- Volume {m3}


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    C1-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8, 3.7, 2.4,                     !- X,Y,Z  1 {m}
    30.5, 0, 2.4,                       !- X,Y,Z  2 {m}
    0, 0, 2.4,                          !- X,Y,Z  3 {m}
    3.7, 3.7, 2.4;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C2-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    30.5, 15.2, 2.4,                    !- X,Y,Z  1 {m}
    30.5, 0, 2.4,                       !- X,Y,Z  2 {m}
    26.8, 3.7, 2.4,                     !- X,Y,Z  3 {m}
    26.8, 11.6, 2.4;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C3-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    30.5, 15.2, 2.4,                    !- X,Y,Z  1 {m}
    26.8, 11.6, 2.4,                    !- X,Y,Z  2 {m}
    3.7, 11.6, 2.4,                     !- X,Y,Z  3 {m}
    0, 15.2, 2.4;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C4-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C4-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 15.2, 2.4,                       !- X,Y,Z  1 {m}
    3.7, 11.6, 2.4,                     !- X,Y,Z  2 {m}
    3.7, 3.7, 2.4,                      !- X,Y,Z  3 {m}
    0, 0, 2.4;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C5-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C5-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8, 11.6, 2.4,                    !- X,Y,Z  1 {m}
    26.8, 3.7, 2.4,                     !- X,Y,Z  2 {m}
    3.7, 3.7, 2.4,                      !- X,Y,Z  3 {m}
    3.7, 11.6, 2.4;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    TOP-1,                   !- Name
    Roof,                    !- Surface Type
    ROOF-1,                  !- Construction Name
    PLENUM-1 Thermal Zone,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    30.5, 0, 3,                         !- X,Y,Z  1 {m}
    30.5, 15.2, 3,                      !- X,Y,Z  2 {m}
    0, 15.2, 3,                         !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    WALL-1PB,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1 Thermal Zone,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    ,                        !- Number of Vertices
    30.5, 15.2, 3,                      !- X,Y,Z  1 {m}
    30.5, 15.2, 2.4,                    !- X,Y,Z  2 {m}
    0, 15.2, 2.4,                       !- X,Y,Z  3 {m}
    0, 15.2, 3;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    WALL-1PF,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1 Thermal Zone,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 2.4,                          !- X,Y,Z  2 {m}
    30.5, 0, 2.4,                       !- X,Y,Z  3 {m}
    30.5, 0, 3;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    WALL-1PL,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1 Thermal Zone,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 15.2, 3,                         !- X,Y,Z  1 {m}
    0, 15.2, 2.4,                       !- X,Y,Z  2 {m}
    0, 0, 2.4,                          !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    WALL-1PR,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1 Thermal Zone,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    ,                        !- Number of Vertices
    30.5, 0, 3,                         !- X,Y,Z  1 {m}
    30.5, 0, 2.4,                       !- X,Y,Z  2 {m}
    30.5, 15.2, 2.4,                    !- X,Y,Z  3 {m}
    30.5, 15.2, 3;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C1-1,                    !- Name
    Ceiling,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE1-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    30.5, 0, 2.4,                       !- X,Y,Z  1 {m}
    26.8, 3.7, 2.4,                     !- X,Y,Z  2 {m}
    3.7, 3.7, 2.4,                      !- X,Y,Z  3 {m}
    0, 0, 2.4;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    F1-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE1-1 Thermal Zone,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8, 3.7, 0,                       !- X,Y,Z  1 {m}
    30.5, 0, 0,                         !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    3.7, 3.7, 0;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    FRONT-1,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE1-1 Thermal Zone,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 2.4,                          !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    30.5, 0, 0,                         !- X,Y,Z  3 {m}
    30.5, 0, 2.4;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB12,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB21,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    30.5, 0, 2.4,                       !- X,Y,Z  1 {m}
    30.5, 0, 0,                         !- X,Y,Z  2 {m}
    26.8, 3.7, 0,                       !- X,Y,Z  3 {m}
    26.8, 3.7, 2.4;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB14,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB41,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    3.7, 3.7, 2.4,                      !- X,Y,Z  1 {m}
    3.7, 3.7, 0,                        !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 2.4;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB15,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB51,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8, 3.7, 2.4,                     !- X,Y,Z  1 {m}
    26.8, 3.7, 0,                       !- X,Y,Z  2 {m}
    3.7, 3.7, 0,                        !- X,Y,Z  3 {m}
    3.7, 3.7, 2.4;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C2-1,                    !- Name
    Ceiling,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE2-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    30.5, 0, 2.4,                       !- X,Y,Z  1 {m}
    30.5, 15.2, 2.4,                    !- X,Y,Z  2 {m}
    26.8, 11.6, 2.4,                    !- X,Y,Z  3 {m}
    26.8, 3.7, 2.4;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    F2-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE2-1 Thermal Zone,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    30.5, 15.2, 0,                      !- X,Y,Z  1 {m}
    30.5, 0, 0,                         !- X,Y,Z  2 {m}
    26.8, 3.7, 0,                       !- X,Y,Z  3 {m}
    26.8, 11.6, 0;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    RIGHT-1,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE2-1 Thermal Zone,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    ,                        !- Number of Vertices
    30.5, 0, 2.4,                       !- X,Y,Z  1 {m}
    30.5, 0, 0,                         !- X,Y,Z  2 {m}
    30.5, 15.2, 0,                      !- X,Y,Z  3 {m}
    30.5, 15.2, 2.4;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB21,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB12,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8, 3.7, 2.4,                     !- X,Y,Z  1 {m}
    26.8, 3.7, 0,                       !- X,Y,Z  2 {m}
    30.5, 0, 0,                         !- X,Y,Z  3 {m}
    30.5, 0, 2.4;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB23,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB32,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    30.5, 15.2, 2.4,                    !- X,Y,Z  1 {m}
    30.5, 15.2, 0,                      !- X,Y,Z  2 {m}
    26.8, 11.6, 0,                      !- X,Y,Z  3 {m}
    26.8, 11.6, 2.4;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB25,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB52,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8, 11.6, 2.4,                    !- X,Y,Z  1 {m}
    26.8, 11.6, 0,                      !- X,Y,Z  2 {m}
    26.8, 3.7, 0,                       !- X,Y,Z  3 {m}
    26.8, 3.7, 2.4;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    BACK-1,                  !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE3-1 Thermal Zone,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    ,                        !- Number of Vertices
    30.5, 15.2, 2.4,                    !- X,Y,Z  1 {m}
    30.5, 15.2, 0,                      !- X,Y,Z  2 {m}
    0, 15.2, 0,                         !- X,Y,Z  3 {m}
    0, 15.2, 2.4;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C3-1,                    !- Name
    Ceiling,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE3-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8, 11.6, 2.4,                    !- X,Y,Z  1 {m}
    30.5, 15.2, 2.4,                    !- X,Y,Z  2 {m}
    0, 15.2, 2.4,                       !- X,Y,Z  3 {m}
    3.7, 11.6, 2.4;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    F3-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE3-1 Thermal Zone,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    30.5, 15.2, 0,                      !- X,Y,Z  1 {m}
    26.8, 11.6, 0,                      !- X,Y,Z  2 {m}
    3.7, 11.6, 0,                       !- X,Y,Z  3 {m}
    0, 15.2, 0;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB32,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB23,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8, 11.6, 2.4,                    !- X,Y,Z  1 {m}
    26.8, 11.6, 0,                      !- X,Y,Z  2 {m}
    30.5, 15.2, 0,                      !- X,Y,Z  3 {m}
    30.5, 15.2, 2.4;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB34,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB43,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 15.2, 2.4,                       !- X,Y,Z  1 {m}
    0, 15.2, 0,                         !- X,Y,Z  2 {m}
    3.7, 11.6, 0,                       !- X,Y,Z  3 {m}
    3.7, 11.6, 2.4;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB35,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB53,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    3.7, 11.6, 2.4,                     !- X,Y,Z  1 {m}
    3.7, 11.6, 0,                       !- X,Y,Z  2 {m}
    26.8, 11.6, 0,                      !- X,Y,Z  3 {m}
    26.8, 11.6, 2.4;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C4-1,                    !- Name
    Ceiling,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE4-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C4-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 2.4,                          !- X,Y,Z  1 {m}
    3.7, 3.7, 2.4,                      !- X,Y,Z  2 {m}
    3.7, 11.6, 2.4,                     !- X,Y,Z  3 {m}
    0, 15.2, 2.4;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    F4-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE4-1 Thermal Zone,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 15.2, 0,                         !- X,Y,Z  1 {m}
    3.7, 11.6, 0,                       !- X,Y,Z  2 {m}
    3.7, 3.7, 0,                        !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    LEFT-1,                  !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE4-1 Thermal Zone,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 15.2, 2.4,                       !- X,Y,Z  1 {m}
    0, 15.2, 0,                         !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 2.4;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB41,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB14,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 2.4,                          !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    3.7, 3.7, 0,                        !- X,Y,Z  3 {m}
    3.7, 3.7, 2.4;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB43,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB34,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    3.7, 11.6, 2.4,                     !- X,Y,Z  1 {m}
    3.7, 11.6, 0,                       !- X,Y,Z  2 {m}
    0, 15.2, 0,                         !- X,Y,Z  3 {m}
    0, 15.2, 2.4;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB45,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB54,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    3.7, 3.7, 2.4,                      !- X,Y,Z  1 {m}
    3.7, 3.7, 0,                        !- X,Y,Z  2 {m}
    3.7, 11.6, 0,                       !- X,Y,Z  3 {m}
    3.7, 11.6, 2.4;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C5-1,                    !- Name
    Ceiling,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE5-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C5-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8, 3.7, 2.4,                     !- X,Y,Z  1 {m}
    26.8, 11.6, 2.4,                    !- X,Y,Z  2 {m}
    3.7, 11.6, 2.4,                     !- X,Y,Z  3 {m}
    3.7, 3.7, 2.4;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    F5-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE5-1 Thermal Zone,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8, 11.6, 0,                      !- X,Y,Z  1 {m}
    26.8, 3.7, 0,                       !- X,Y,Z  2 {m}
    3.7, 3.7, 0,                        !- X,Y,Z  3 {m}
    3.7, 11.6, 0;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB51,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB15,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    3.7, 3.7, 2.4,                      !- X,Y,Z  1 {m}
    3.7, 3.7, 0,                        !- X,Y,Z  2 {m}
    26.8, 3.7, 0,                       !- X,Y,Z  3 {m}
    26.8, 3.7, 2.4;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB52,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB25,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8, 3.7, 2.4,                     !- X,Y,Z  1 {m}
    26.8, 3.7, 0,                       !- X,Y,Z  2 {m}
    26.8, 11.6, 0,                      !- X,Y,Z  3 {m}
    26.8, 11.6, 2.4;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB53,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB35,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8, 11.6, 2.4,                    !- X,Y,Z  1 {m}
    26.8, 11.6, 0,                      !- X,Y,Z  2 {m}
    3.7, 11.6, 0,                       !- X,Y,Z  3 {m}
    3.7, 11.6, 2.4;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB54,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1 Thermal Zone,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB45,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    3.7, 11.6, 2.4,                     !- X,Y,Z  1 {m}
    3.7, 11.6, 0,                       !- X,Y,Z  2 {m}
    3.7, 3.7, 0,                        !- X,Y,Z  3 {m}
    3.7, 3.7, 2.4;                      !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    DF-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    21.3, 0, 2.1,                       !- X,Y,Z  1 {m}
    21.3, 0, 0,                         !- X,Y,Z  2 {m}
    23.8, 0, 0,                         !- X,Y,Z  3 {m}
    23.8, 0, 2.1;                       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    WF-1,                    !- Name
    Window,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    3, 0, 2.1,                          !- X,Y,Z  1 {m}
    3, 0, 0.9,                          !- X,Y,Z  2 {m}
    16.8, 0, 0.9,                       !- X,Y,Z  3 {m}
    16.8, 0, 2.1;                       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    WR-1,                    !- Name
    Window,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    RIGHT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    30.5, 3.8, 2.1,                     !- X,Y,Z  1 {m}
    30.5, 3.8, 0.9,                     !- X,Y,Z  2 {m}
    30.5, 11.4, 0.9,                    !- X,Y,Z  3 {m}
    30.5, 11.4, 2.1;                    !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    DB-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    9.1, 15.2, 2.1,                     !- X,Y,Z  1 {m}
    9.1, 15.2, 0,                       !- X,Y,Z  2 {m}
    7, 15.2, 0,                         !- X,Y,Z  3 {m}
    7, 15.2, 2.1;                       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    WB-1,                    !- Name
    Window,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    27.4, 15.2, 2.1,                    !- X,Y,Z  1 {m}
    27.4, 15.2, 0.9,                    !- X,Y,Z  2 {m}
    13.7, 15.2, 0.9,                    !- X,Y,Z  3 {m}
    13.7, 15.2, 2.1;                    !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    WL-1,                    !- Name
    Window,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    LEFT-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0, 11.4, 2.1,                       !- X,Y,Z  1 {m}
    0, 11.4, 0.9,                       !- X,Y,Z  2 {m}
    0, 3.8, 0.9,                        !- X,Y,Z  3 {m}
    0, 3.8, 2.1;                        !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:ZONE:DETAILED ===========

Shading:Zone:Detailed,
    Main South Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    19.8, 0, 2.2,                       !- X,Y,Z  1 {m}
    19.8, -1.3, 2.2,                    !- X,Y,Z  2 {m}
    0, -1.3, 2.2,                       !- X,Y,Z  3 {m}
    0, 0, 2.2;                          !- X,Y,Z  4 {m}

Shading:Zone:Detailed,
    South Door Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    24.1, 0, 2.6,                       !- X,Y,Z  1 {m}
    24.1, -2, 2.6,                      !- X,Y,Z  2 {m}
    21, -2, 2.6,                        !- X,Y,Z  3 {m}
    21, 0, 2.6;                         !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    SPACE1-1 People 1,       !- Name
    SPACE1-1 Thermal Zone,   !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

People,
    SPACE2-1 People 1,       !- Name
    SPACE2-1 Thermal Zone,   !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

People,
    SPACE3-1 People 1,       !- Name
    SPACE3-1 Thermal Zone,   !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

People,
    SPACE4-1 People 1,       !- Name
    SPACE4-1 Thermal Zone,   !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

People,
    SPACE5-1 People 1,       !- Name
    SPACE5-1 Thermal Zone,   !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    SPACE1-1 Lights 1,       !- Name
    SPACE1-1 Thermal Zone,   !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1584,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

Lights,
    SPACE2-1 Lights 1,       !- Name
    SPACE2-1 Thermal Zone,   !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    684,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

Lights,
    SPACE3-1 Lights 1,       !- Name
    SPACE3-1 Thermal Zone,   !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1584,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

Lights,
    SPACE4-1 Lights 1,       !- Name
    SPACE4-1 Thermal Zone,   !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    684,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

Lights,
    SPACE5-1 Lights 1,       !- Name
    SPACE5-1 Thermal Zone,   !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2964,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    SPACE1-1 ElecEq 1,       !- Name
    SPACE1-1 Thermal Zone,   !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1056,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    SPACE2-1 ElecEq 1,       !- Name
    SPACE2-1 Thermal Zone,   !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    456,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    SPACE3-1 ElecEq 1,       !- Name
    SPACE3-1 Thermal Zone,   !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1056,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    SPACE4-1 ElecEq 1,       !- Name
    SPACE4-1 Thermal Zone,   !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    456,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    SPACE5-1 ElecEq 1,       !- Name
    SPACE5-1 Thermal Zone,   !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1976,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    SPACE1-1 Infil 1,        !- Name
    SPACE1-1 Thermal Zone,   !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SPACE2-1 Infil 1,        !- Name
    SPACE2-1 Thermal Zone,   !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.00717,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SPACE3-1 Infil 1,        !- Name
    SPACE3-1 Thermal Zone,   !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SPACE4-1 Infil 1,        !- Name
    SPACE4-1 Thermal Zone,   !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.00717,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SPACE5-1 Infil 1,        !- Name
    SPACE5-1 Thermal Zone,   !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.031089,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ DSOA SPACE1-1,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    SZ DSOA SPACE2-1,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    SZ DSOA SPACE3-1,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    SZ DSOA SPACE4-1,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    SZ DSOA SPACE5-1,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    SPACE1-1 Thermal Zone Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SPACE2-1 Thermal Zone Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SPACE3-1 Thermal Zone Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SPACE4-1 Thermal Zone Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SPACE5-1 Thermal Zone Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2;                     !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    SPACE1-1 Thermal Zone,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE1-1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SPACE1-1 Thermal Zone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    21.1,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    23.9;                    !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SPACE2-1 Thermal Zone,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE2-1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SPACE2-1 Thermal Zone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    21.1,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    23.9;                    !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SPACE3-1 Thermal Zone,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE3-1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SPACE3-1 Thermal Zone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    21.1,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    23.9;                    !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SPACE4-1 Thermal Zone,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE4-1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SPACE4-1 Thermal Zone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    21.1,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    23.9;                    !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SPACE5-1 Thermal Zone,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE5-1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SPACE5-1 Thermal Zone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    21.1,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    23.9;                    !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    DOAS VAV System,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    Chilled Water Loop,      !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.7,                     !- Design Loop Exit Temperature {C}
    5,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

Sizing:Plant,
    Condenser Water Loop,    !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.5,                    !- Design Loop Exit Temperature {C}
    5,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

Sizing:Plant,
    Hot Water Loop,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11,                      !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:HUMIDISTAT ===========

ZoneControl:Humidistat,
    Space1-1 Humidistat,     !- Name
    SPACE1-1 Thermal Zone,   !- Zone Name
    HumidifyingHumSetSch,    !- Humidifying Relative Humidity Setpoint Schedule Name
    DehumidifyingHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    Space2-1 Humidistat,     !- Name
    SPACE2-1 Thermal Zone,   !- Zone Name
    HumidifyingHumSetSch,    !- Humidifying Relative Humidity Setpoint Schedule Name
    DehumidifyingHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    Space3-1 Humidistat,     !- Name
    SPACE3-1 Thermal Zone,   !- Zone Name
    HumidifyingHumSetSch,    !- Humidifying Relative Humidity Setpoint Schedule Name
    DehumidifyingHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    Space4-1 Humidistat,     !- Name
    SPACE4-1 Thermal Zone,   !- Zone Name
    HumidifyingHumSetSch,    !- Humidifying Relative Humidity Setpoint Schedule Name
    DehumidifyingHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    Space5-1 Humidistat,     !- Name
    SPACE5-1 Thermal Zone,   !- Zone Name
    HumidifyingHumSetSch,    !- Humidifying Relative Humidity Setpoint Schedule Name
    DehumidifyingHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    SPACE1-1 Thermal Zone Thermostat,  !- Name
    SPACE1-1 Thermal Zone,   !- Zone or ZoneList Name
    SPACE1-1 Thermal Zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    {6b5ec96d-bccd-45b7-8936-6ef68acc6b2f};  !- Control 1 Name

ZoneControl:Thermostat,
    SPACE2-1 Thermal Zone Thermostat,  !- Name
    SPACE2-1 Thermal Zone,   !- Zone or ZoneList Name
    SPACE2-1 Thermal Zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    {d799f115-af73-4624-998c-9e81dbbb2327};  !- Control 1 Name

ZoneControl:Thermostat,
    SPACE3-1 Thermal Zone Thermostat,  !- Name
    SPACE3-1 Thermal Zone,   !- Zone or ZoneList Name
    SPACE3-1 Thermal Zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    {bea2f2b9-2b98-445e-ba0d-cc8c90f00bc1};  !- Control 1 Name

ZoneControl:Thermostat,
    SPACE4-1 Thermal Zone Thermostat,  !- Name
    SPACE4-1 Thermal Zone,   !- Zone or ZoneList Name
    SPACE4-1 Thermal Zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    {ef646519-79bc-4440-b55a-26d91f0715a9};  !- Control 1 Name

ZoneControl:Thermostat,
    SPACE5-1 Thermal Zone Thermostat,  !- Name
    SPACE5-1 Thermal Zone,   !- Zone or ZoneList Name
    SPACE5-1 Thermal Zone Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    {dca11545-a240-4366-b6d7-503339d1cdfa};  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    {6b5ec96d-bccd-45b7-8936-6ef68acc6b2f},  !- Name
    Htg-SetP-Sch,            !- Heating Setpoint Temperature Schedule Name
    Clg-SetP-Sch;            !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    {d799f115-af73-4624-998c-9e81dbbb2327},  !- Name
    Htg-SetP-Sch,            !- Heating Setpoint Temperature Schedule Name
    Clg-SetP-Sch;            !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    {bea2f2b9-2b98-445e-ba0d-cc8c90f00bc1},  !- Name
    Htg-SetP-Sch,            !- Heating Setpoint Temperature Schedule Name
    Clg-SetP-Sch;            !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    {ef646519-79bc-4440-b55a-26d91f0715a9},  !- Name
    Htg-SetP-Sch,            !- Heating Setpoint Temperature Schedule Name
    Clg-SetP-Sch;            !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    {dca11545-a240-4366-b6d7-503339d1cdfa},  !- Name
    Htg-SetP-Sch,            !- Heating Setpoint Temperature Schedule Name
    Clg-SetP-Sch;            !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:FOURPIPEFANCOIL ===========

ZoneHVAC:FourPipeFanCoil,
    SPACE1-1 Thermal Zone Fan Coil Unit,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 81,                 !- Air Inlet Node Name
    Node 82,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    SPACE1-1 Thermal Zone Fan Coil Unit OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    SPACE1-1 Thermal Zone FCU Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    SPACE1-1 Thermal Zone FCU Cooling Coil,  !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    SPACE1-1 Thermal Zone FCU Heating Coil,  !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    SPACE2-1 Thermal Zone Fan Coil Unit,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 93,                 !- Air Inlet Node Name
    Node 94,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    SPACE2-1 Thermal Zone Fan Coil Unit OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    SPACE2-1 Thermal Zone FCU Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    SPACE2-1 Thermal Zone FCU Cooling Coil,  !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    SPACE2-1 Thermal Zone FCU Heating Coil,  !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    SPACE3-1 Thermal Zone Fan Coil Unit,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 87,                 !- Air Inlet Node Name
    Node 88,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    SPACE3-1 Thermal Zone Fan Coil Unit OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    SPACE3-1 Thermal Zone FCU Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    SPACE3-1 Thermal Zone FCU Cooling Coil,  !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    SPACE3-1 Thermal Zone FCU Heating Coil,  !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    SPACE4-1 Thermal Zone Fan Coil Unit,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 75,                 !- Air Inlet Node Name
    Node 76,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    SPACE4-1 Thermal Zone Fan Coil Unit OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    SPACE4-1 Thermal Zone FCU Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    SPACE4-1 Thermal Zone FCU Cooling Coil,  !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    SPACE4-1 Thermal Zone FCU Heating Coil,  !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    SPACE5-1 Thermal Zone Fan Coil Unit,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Node 99,                 !- Air Inlet Node Name
    Node 100,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    SPACE5-1 Thermal Zone Fan Coil Unit OA Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    SPACE5-1 Thermal Zone FCU Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    SPACE5-1 Thermal Zone FCU Cooling Coil,  !- Cooling Coil Name
    Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    SPACE5-1 Thermal Zone FCU Heating Coil,  !- Heating Coil Name
    Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT ===========

AirTerminal:SingleDuct:VAV:NoReheat,
    SPACE1-1 Thermal Zone VAV NoReheat AT,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 63,                 !- Air Outlet Node Name
    Node 65,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    autosize;                !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    SPACE2-1 Thermal Zone VAV NoReheat AT,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 69,                 !- Air Outlet Node Name
    Node 71,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    autosize;                !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    SPACE3-1 Thermal Zone VAV NoReheat AT,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 66,                 !- Air Outlet Node Name
    Node 68,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    autosize;                !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    SPACE4-1 Thermal Zone VAV NoReheat AT,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 5,                  !- Air Outlet Node Name
    Node 62,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    autosize;                !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    SPACE5-1 Thermal Zone VAV NoReheat AT,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 72,                 !- Air Outlet Node Name
    Node 74,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    autosize;                !- Constant Minimum Air Flow Fraction


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ADU SPACE1-1 Thermal Zone VAV NoReheat AT,  !- Name
    Node 63,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SPACE1-1 Thermal Zone VAV NoReheat AT;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU SPACE2-1 Thermal Zone VAV NoReheat AT,  !- Name
    Node 69,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SPACE2-1 Thermal Zone VAV NoReheat AT;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU SPACE3-1 Thermal Zone VAV NoReheat AT,  !- Name
    Node 66,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SPACE3-1 Thermal Zone VAV NoReheat AT;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU SPACE4-1 Thermal Zone VAV NoReheat AT,  !- Name
    Node 5,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SPACE4-1 Thermal Zone VAV NoReheat AT;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU SPACE5-1 Thermal Zone VAV NoReheat AT,  !- Name
    Node 72,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SPACE5-1 Thermal Zone VAV NoReheat AT;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    SPACE1-1 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU SPACE1-1 Thermal Zone VAV NoReheat AT,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    SPACE1-1 Thermal Zone Fan Coil Unit,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SPACE2-1 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU SPACE2-1 Thermal Zone VAV NoReheat AT,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    SPACE2-1 Thermal Zone Fan Coil Unit,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SPACE3-1 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU SPACE3-1 Thermal Zone VAV NoReheat AT,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    SPACE3-1 Thermal Zone Fan Coil Unit,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SPACE4-1 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU SPACE4-1 Thermal Zone VAV NoReheat AT,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    SPACE4-1 Thermal Zone Fan Coil Unit,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SPACE5-1 Thermal Zone Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU SPACE5-1 Thermal Zone VAV NoReheat AT,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    SPACE5-1 Thermal Zone Fan Coil Unit,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    SPACE1-1 Thermal Zone,   !- Zone Name
    SPACE1-1 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    SPACE1-1 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    SPACE1-1 Thermal Zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    {f4b1c377-96e6-40ef-a42b-f18249135098},  !- Zone Air Node Name
    SPACE1-1 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SPACE2-1 Thermal Zone,   !- Zone Name
    SPACE2-1 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    SPACE2-1 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    SPACE2-1 Thermal Zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    {2834ecc5-dec0-42d5-82bf-eac572b34b82},  !- Zone Air Node Name
    SPACE2-1 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SPACE3-1 Thermal Zone,   !- Zone Name
    SPACE3-1 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    SPACE3-1 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    SPACE3-1 Thermal Zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    {33b9dced-f1ae-430f-b981-982b4df1fc9a},  !- Zone Air Node Name
    SPACE3-1 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SPACE4-1 Thermal Zone,   !- Zone Name
    SPACE4-1 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    SPACE4-1 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    SPACE4-1 Thermal Zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    {c254ae4b-338d-47a3-bf3e-c5f0181b0432},  !- Zone Air Node Name
    SPACE4-1 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SPACE5-1 Thermal Zone,   !- Zone Name
    SPACE5-1 Thermal Zone Equipment List,  !- Zone Conditioning Equipment List Name
    SPACE5-1 Thermal Zone Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    SPACE5-1 Thermal Zone Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    {561f95ec-6102-48e7-9866-fce5f9f21290},  !- Zone Air Node Name
    SPACE5-1 Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    DOAS System Supply Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    1017.592,                !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 12,                 !- Air Inlet Node Name
    Node 2,                  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    SPACE1-1 Thermal Zone FCU Supply Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    SPACE1-1 Thermal Zone Fan Coil Unit Mixed Air Node,  !- Air Inlet Node Name
    SPACE1-1 Thermal Zone Fan Coil Unit Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 1,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    SPACE2-1 Thermal Zone FCU Supply Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    SPACE2-1 Thermal Zone Fan Coil Unit Mixed Air Node,  !- Air Inlet Node Name
    SPACE2-1 Thermal Zone Fan Coil Unit Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 3,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 3,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    SPACE3-1 Thermal Zone FCU Supply Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    SPACE3-1 Thermal Zone Fan Coil Unit Mixed Air Node,  !- Air Inlet Node Name
    SPACE3-1 Thermal Zone Fan Coil Unit Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 2,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 2,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    SPACE4-1 Thermal Zone FCU Supply Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    SPACE4-1 Thermal Zone Fan Coil Unit Mixed Air Node,  !- Air Inlet Node Name
    SPACE4-1 Thermal Zone Fan Coil Unit Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    SPACE5-1 Thermal Zone FCU Supply Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    SPACE5-1 Thermal Zone Fan Coil Unit Mixed Air Node,  !- Air Inlet Node Name
    SPACE5-1 Thermal Zone Fan Coil Unit Fan Outlet Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 4,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 4,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

Coil:Cooling:Water,
    SPACE1-1 Thermal Zone FCU Cooling Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 85,                 !- Water Inlet Node Name
    Node 86,                 !- Water Outlet Node Name
    SPACE1-1 Thermal Zone Fan Coil Unit Fan Outlet Node,  !- Air Inlet Node Name
    SPACE1-1 Thermal Zone Fan Coil Unit Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    SPACE2-1 Thermal Zone FCU Cooling Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 97,                 !- Water Inlet Node Name
    Node 98,                 !- Water Outlet Node Name
    SPACE2-1 Thermal Zone Fan Coil Unit Fan Outlet Node,  !- Air Inlet Node Name
    SPACE2-1 Thermal Zone Fan Coil Unit Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    SPACE3-1 Thermal Zone FCU Cooling Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 91,                 !- Water Inlet Node Name
    Node 92,                 !- Water Outlet Node Name
    SPACE3-1 Thermal Zone Fan Coil Unit Fan Outlet Node,  !- Air Inlet Node Name
    SPACE3-1 Thermal Zone Fan Coil Unit Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    SPACE4-1 Thermal Zone FCU Cooling Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 79,                 !- Water Inlet Node Name
    Node 80,                 !- Water Outlet Node Name
    SPACE4-1 Thermal Zone Fan Coil Unit Fan Outlet Node,  !- Air Inlet Node Name
    SPACE4-1 Thermal Zone Fan Coil Unit Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    SPACE5-1 Thermal Zone FCU Cooling Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 103,                !- Water Inlet Node Name
    Node 104,                !- Water Outlet Node Name
    SPACE5-1 Thermal Zone Fan Coil Unit Fan Outlet Node,  !- Air Inlet Node Name
    SPACE5-1 Thermal Zone Fan Coil Unit Cooling Coil Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    DOAS Cooling Coil,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 34,                 !- Water Inlet Node Name
    Node 42,                 !- Water Outlet Node Name
    Node 8,                  !- Air Inlet Node Name
    Node 11,                 !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

Coil:Heating:Water,
    SPACE1-1 Thermal Zone FCU Heating Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 83,                 !- Water Inlet Node Name
    Node 84,                 !- Water Outlet Node Name
    SPACE1-1 Thermal Zone Fan Coil Unit Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 82,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SPACE2-1 Thermal Zone FCU Heating Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 95,                 !- Water Inlet Node Name
    Node 96,                 !- Water Outlet Node Name
    SPACE2-1 Thermal Zone Fan Coil Unit Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 94,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SPACE3-1 Thermal Zone FCU Heating Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 89,                 !- Water Inlet Node Name
    Node 90,                 !- Water Outlet Node Name
    SPACE3-1 Thermal Zone Fan Coil Unit Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 88,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SPACE4-1 Thermal Zone FCU Heating Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 77,                 !- Water Inlet Node Name
    Node 78,                 !- Water Outlet Node Name
    SPACE4-1 Thermal Zone Fan Coil Unit Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 76,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SPACE5-1 Thermal Zone FCU Heating Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 101,                !- Water Inlet Node Name
    Node 102,                !- Water Outlet Node Name
    SPACE5-1 Thermal Zone Fan Coil Unit Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Node 100,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DOAS Heating Coil,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 18,                 !- Water Inlet Node Name
    Node 26,                 !- Water Outlet Node Name
    Node 11,                 !- Air Inlet Node Name
    Node 12,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection


!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
    HeatRecoveryHEX 1,       !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.76,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.81,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.73,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.76,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.81,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.73,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Node 6,                  !- Supply Air Inlet Node Name
    Node 9,                  !- Supply Air Outlet Node Name
    Node 10,                 !- Exhaust Air Inlet Node Name
    Node 7,                  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
    Controller Water Coil 2, !- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 11,                 !- Sensor Node Name
    Node 34,                 !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    Controller Water Coil 1, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 12,                 !- Sensor Node Name
    Node 18,                 !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    Controller Outdoor Air,  !- Name
    Node 10,                 !- Relief Air Outlet Node Name
    Node 1,                  !- Return Air Node Name
    Node 8,                  !- Mixed Air Node Name
    Node 6,                  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    SPACE1-1 Thermal Zone,   !- Zone 1 Name
    SZ DSOA SPACE1-1,        !- Design Specification Outdoor Air Object Name 1
    SPACE1-1 Thermal Zone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    SPACE2-1 Thermal Zone,   !- Zone 2 Name
    SZ DSOA SPACE2-1,        !- Design Specification Outdoor Air Object Name 2
    SPACE2-1 Thermal Zone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    SPACE3-1 Thermal Zone,   !- Zone 3 Name
    SZ DSOA SPACE3-1,        !- Design Specification Outdoor Air Object Name 3
    SPACE3-1 Thermal Zone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    SPACE4-1 Thermal Zone,   !- Zone 4 Name
    SZ DSOA SPACE4-1,        !- Design Specification Outdoor Air Object Name 4
    SPACE4-1 Thermal Zone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    SPACE5-1 Thermal Zone,   !- Zone 5 Name
    SZ DSOA SPACE5-1,        !- Design Specification Outdoor Air Object Name 5
    SPACE5-1 Thermal Zone Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 5


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    DOAS VAV System Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 2, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 1; !- Controller 2 Name

AirLoopHVAC:ControllerList,
    VAV OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air;  !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    DOAS VAV System,         !- Name
    DOAS VAV System Controllers,  !- Controller List Name
    DOAS VAV System 1Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    DOAS VAV System Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 1,                  !- Supply Side Inlet Node Name
    Node 4,                  !- Demand Side Outlet Node Name
    DOAS VAV System Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    DOAS VAV System Supply Outlet Nodes;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV OA System Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    HeatRecoveryHEX 1,       !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV OA System Outdoor Air Mixer;  !- Component 2 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    VAV OA System,           !- Name
    VAV OA System Controller List,  !- Controller List Name
    VAV OA System Equipment List,  !- Outdoor Air Equipment List Name
    VAV OA System Availability Manager List;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    SPACE1-1 Thermal Zone Fan Coil Unit OA Mixer,  !- Name
    SPACE1-1 Thermal Zone Fan Coil Unit Mixed Air Node,  !- Mixed Air Node Name
    SPACE1-1 Thermal Zone Fan Coil Unit OA Node,  !- Outdoor Air Stream Node Name
    SPACE1-1 Thermal Zone Fan Coil Unit Relief Air Node,  !- Relief Air Stream Node Name
    Node 81;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    SPACE2-1 Thermal Zone Fan Coil Unit OA Mixer,  !- Name
    SPACE2-1 Thermal Zone Fan Coil Unit Mixed Air Node,  !- Mixed Air Node Name
    SPACE2-1 Thermal Zone Fan Coil Unit OA Node,  !- Outdoor Air Stream Node Name
    SPACE2-1 Thermal Zone Fan Coil Unit Relief Air Node,  !- Relief Air Stream Node Name
    Node 93;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    SPACE3-1 Thermal Zone Fan Coil Unit OA Mixer,  !- Name
    SPACE3-1 Thermal Zone Fan Coil Unit Mixed Air Node,  !- Mixed Air Node Name
    SPACE3-1 Thermal Zone Fan Coil Unit OA Node,  !- Outdoor Air Stream Node Name
    SPACE3-1 Thermal Zone Fan Coil Unit Relief Air Node,  !- Relief Air Stream Node Name
    Node 87;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    SPACE4-1 Thermal Zone Fan Coil Unit OA Mixer,  !- Name
    SPACE4-1 Thermal Zone Fan Coil Unit Mixed Air Node,  !- Mixed Air Node Name
    SPACE4-1 Thermal Zone Fan Coil Unit OA Node,  !- Outdoor Air Stream Node Name
    SPACE4-1 Thermal Zone Fan Coil Unit Relief Air Node,  !- Relief Air Stream Node Name
    Node 75;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    SPACE5-1 Thermal Zone Fan Coil Unit OA Mixer,  !- Name
    SPACE5-1 Thermal Zone Fan Coil Unit Mixed Air Node,  !- Mixed Air Node Name
    SPACE5-1 Thermal Zone Fan Coil Unit OA Node,  !- Outdoor Air Stream Node Name
    SPACE5-1 Thermal Zone Fan Coil Unit Relief Air Node,  !- Relief Air Stream Node Name
    Node 99;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    VAV OA System Outdoor Air Mixer,  !- Name
    Node 8,                  !- Mixed Air Node Name
    Node 9,                  !- Outdoor Air Stream Node Name
    Node 10,                 !- Relief Air Stream Node Name
    Node 1;                  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 3,                  !- Inlet Node Name
    Node 62,                 !- Outlet 1 Node Name
    Node 65,                 !- Outlet 2 Node Name
    Node 68,                 !- Outlet 3 Node Name
    Node 71,                 !- Outlet 4 Node Name
    Node 74;                 !- Outlet 5 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    DOAS VAV System Node 3 Supply Path,  !- Name
    Node 3,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 4,                  !- Outlet Node Name
    Node 61,                 !- Inlet 1 Node Name
    Node 64,                 !- Inlet 2 Node Name
    Node 67,                 !- Inlet 3 Node Name
    Node 70,                 !- Inlet 4 Node Name
    Node 73;                 !- Inlet 5 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    DOAS VAV System Return Path,  !- Name
    Node 4,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    DOAS VAV System Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV OA System,           !- Component 1 Name
    Node 1,                  !- Component 1 Inlet Node Name
    Node 8,                  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    DOAS Cooling Coil,       !- Component 2 Name
    Node 8,                  !- Component 2 Inlet Node Name
    Node 11,                 !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    DOAS Heating Coil,       !- Component 3 Name
    Node 11,                 !- Component 3 Inlet Node Name
    Node 12,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    DOAS System Supply Fan,  !- Component 4 Name
    Node 12,                 !- Component 4 Inlet Node Name
    Node 2;                  !- Component 4 Outlet Node Name

Branch,
    Chilled Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CW CIRC Pump,            !- Component 1 Name
    Node 29,                 !- Component 1 Inlet Node Name
    Node 39;                 !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Node 36,                 !- Component 1 Inlet Node Name
    Node 37;                 !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller Electric EIR,    !- Component 1 Name
    Node 38,                 !- Component 1 Inlet Node Name
    Node 31;                 !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CW Supply Side Outlet Pipe,  !- Component 1 Name
    Node 35,                 !- Component 1 Inlet Node Name
    Node 30;                 !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CW Demand Side Inlet Pipe,  !- Component 1 Name
    Node 32,                 !- Component 1 Inlet Node Name
    Node 40;                 !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    DOAS Cooling Coil,       !- Component 1 Name
    Node 34,                 !- Component 1 Inlet Node Name
    Node 42;                 !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 5,        !- Component 1 Name
    Node 43,                 !- Component 1 Inlet Node Name
    Node 44;                 !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    SPACE4-1 Thermal Zone FCU Cooling Coil,  !- Component 1 Name
    Node 79,                 !- Component 1 Inlet Node Name
    Node 80;                 !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    SPACE1-1 Thermal Zone FCU Cooling Coil,  !- Component 1 Name
    Node 85,                 !- Component 1 Inlet Node Name
    Node 86;                 !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    SPACE3-1 Thermal Zone FCU Cooling Coil,  !- Component 1 Name
    Node 91,                 !- Component 1 Inlet Node Name
    Node 92;                 !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    SPACE2-1 Thermal Zone FCU Cooling Coil,  !- Component 1 Name
    Node 97,                 !- Component 1 Inlet Node Name
    Node 98;                 !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    SPACE5-1 Thermal Zone FCU Cooling Coil,  !- Component 1 Name
    Node 103,                !- Component 1 Inlet Node Name
    Node 104;                !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CW Demand Side Outlet Pipe,  !- Component 1 Name
    Node 41,                 !- Component 1 Inlet Node Name
    Node 33;                 !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CNDW CIRC Pump,          !- Component 1 Name
    Node 45,                 !- Component 1 Inlet Node Name
    Node 55;                 !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Cooling Tower SS,        !- Component 1 Name
    Node 52,                 !- Component 1 Inlet Node Name
    Node 47;                 !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 6,        !- Component 1 Name
    Node 51,                 !- Component 1 Inlet Node Name
    Node 53;                 !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CNDW Supply Side Outlet Pipe,  !- Component 1 Name
    Node 54,                 !- Component 1 Inlet Node Name
    Node 46;                 !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CNDW Demand Side Inlet Pipe,  !- Component 1 Name
    Node 48,                 !- Component 1 Inlet Node Name
    Node 59;                 !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller Electric EIR,    !- Component 1 Name
    Node 50,                 !- Component 1 Inlet Node Name
    Node 56;                 !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 7,        !- Component 1 Name
    Node 57,                 !- Component 1 Inlet Node Name
    Node 58;                 !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CNDW Demand Side Outlet Pipe,  !- Component 1 Name
    Node 60,                 !- Component 1 Inlet Node Name
    Node 49;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HW CIRC Pump,            !- Component 1 Name
    Node 13,                 !- Component 1 Inlet Node Name
    Node 19;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Hot Water Boiler,        !- Component 1 Name
    Node 15,                 !- Component 1 Inlet Node Name
    Node 20;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 21,                 !- Component 1 Inlet Node Name
    Node 22;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 23,                 !- Component 1 Inlet Node Name
    Node 14;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Demand Side Inlet Pipe,  !- Component 1 Name
    Node 16,                 !- Component 1 Inlet Node Name
    Node 24;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS Heating Coil,       !- Component 1 Name
    Node 18,                 !- Component 1 Inlet Node Name
    Node 26;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Node 27,                 !- Component 1 Inlet Node Name
    Node 28;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SPACE4-1 Thermal Zone FCU Heating Coil,  !- Component 1 Name
    Node 77,                 !- Component 1 Inlet Node Name
    Node 78;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SPACE1-1 Thermal Zone FCU Heating Coil,  !- Component 1 Name
    Node 83,                 !- Component 1 Inlet Node Name
    Node 84;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SPACE3-1 Thermal Zone FCU Heating Coil,  !- Component 1 Name
    Node 89,                 !- Component 1 Inlet Node Name
    Node 90;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SPACE2-1 Thermal Zone FCU Heating Coil,  !- Component 1 Name
    Node 95,                 !- Component 1 Inlet Node Name
    Node 96;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SPACE5-1 Thermal Zone FCU Heating Coil,  !- Component 1 Name
    Node 101,                !- Component 1 Inlet Node Name
    Node 102;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Demand Side Outlet Pipe,  !- Component 1 Name
    Node 25,                 !- Component 1 Inlet Node Name
    Node 17;                 !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    DOAS VAV System Supply Branches,  !- Name
    DOAS VAV System Main Branch;  !- Branch 1 Name

BranchList,
    Chilled Water Loop Supply Branches,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Supply Branch 1,  !- Branch 2 Name
    Chilled Water Loop Supply Branch 2,  !- Branch 3 Name
    Chilled Water Loop Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Chilled Water Loop Demand Branches,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Demand Branch 1,  !- Branch 2 Name
    Chilled Water Loop Demand Branch 2,  !- Branch 3 Name
    Chilled Water Loop Demand Branch 3,  !- Branch 4 Name
    Chilled Water Loop Demand Branch 4,  !- Branch 5 Name
    Chilled Water Loop Demand Branch 5,  !- Branch 6 Name
    Chilled Water Loop Demand Branch 6,  !- Branch 7 Name
    Chilled Water Loop Demand Branch 7,  !- Branch 8 Name
    Chilled Water Loop Demand Bypass Branch,  !- Branch 9 Name
    Chilled Water Loop Demand Outlet Branch;  !- Branch 10 Name

BranchList,
    Condenser Water Loop Supply Branches,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Supply Branch 1,  !- Branch 2 Name
    Condenser Water Loop Supply Branch 2,  !- Branch 3 Name
    Condenser Water Loop Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Condenser Water Loop Demand Branches,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Demand Branch 1,  !- Branch 2 Name
    Condenser Water Loop Demand Branch 2,  !- Branch 3 Name
    Condenser Water Loop Demand Bypass Branch,  !- Branch 4 Name
    Condenser Water Loop Demand Outlet Branch;  !- Branch 5 Name

BranchList,
    Hot Water Loop Supply Branches,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Supply Branch 1,  !- Branch 2 Name
    Hot Water Loop Supply Branch 2,  !- Branch 3 Name
    Hot Water Loop Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Hot Water Loop Demand Branches,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Demand Branch 1,  !- Branch 2 Name
    Hot Water Loop Demand Branch 2,  !- Branch 3 Name
    Hot Water Loop Demand Branch 3,  !- Branch 4 Name
    Hot Water Loop Demand Branch 4,  !- Branch 5 Name
    Hot Water Loop Demand Branch 5,  !- Branch 6 Name
    Hot Water Loop Demand Branch 6,  !- Branch 7 Name
    Hot Water Loop Demand Branch 7,  !- Branch 8 Name
    Hot Water Loop Demand Bypass Branch,  !- Branch 9 Name
    Hot Water Loop Demand Outlet Branch;  !- Branch 10 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    Chilled Water Loop Supply Splitter,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Splitter,
    Chilled Water Loop Demand Splitter,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Chilled Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Chilled Water Loop Demand Branch 5,  !- Outlet Branch 5 Name
    Chilled Water Loop Demand Branch 6,  !- Outlet Branch 6 Name
    Chilled Water Loop Demand Branch 7,  !- Outlet Branch 7 Name
    Chilled Water Loop Demand Bypass Branch;  !- Outlet Branch 8 Name

Connector:Splitter,
    Condenser Water Loop Supply Splitter,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Splitter,
    Condenser Water Loop Demand Splitter,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Condenser Water Loop Demand Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
    Hot Water Loop Supply Splitter,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Splitter,
    Hot Water Loop Demand Splitter,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Hot Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Hot Water Loop Demand Branch 5,  !- Outlet Branch 5 Name
    Hot Water Loop Demand Branch 6,  !- Outlet Branch 6 Name
    Hot Water Loop Demand Branch 7,  !- Outlet Branch 7 Name
    Hot Water Loop Demand Bypass Branch;  !- Outlet Branch 8 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    Chilled Water Loop Supply Mixer,  !- Name
    Chilled Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

Connector:Mixer,
    Chilled Water Loop Demand Mixer,  !- Name
    Chilled Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Chilled Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Chilled Water Loop Demand Branch 5,  !- Inlet Branch 5 Name
    Chilled Water Loop Demand Branch 6,  !- Inlet Branch 6 Name
    Chilled Water Loop Demand Branch 7,  !- Inlet Branch 7 Name
    Chilled Water Loop Demand Bypass Branch;  !- Inlet Branch 8 Name

Connector:Mixer,
    Condenser Water Loop Supply Mixer,  !- Name
    Condenser Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

Connector:Mixer,
    Condenser Water Loop Demand Mixer,  !- Name
    Condenser Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Condenser Water Loop Demand Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
    Hot Water Loop Supply Mixer,  !- Name
    Hot Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

Connector:Mixer,
    Hot Water Loop Demand Mixer,  !- Name
    Hot Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Hot Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Hot Water Loop Demand Branch 5,  !- Inlet Branch 5 Name
    Hot Water Loop Demand Branch 6,  !- Inlet Branch 6 Name
    Hot Water Loop Demand Branch 7,  !- Inlet Branch 7 Name
    Hot Water Loop Demand Bypass Branch;  !- Inlet Branch 8 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Chilled Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Chilled Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Demand Mixer;  !- Connector 2 Name

ConnectorList,
    Condenser Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Condenser Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Demand Mixer;  !- Connector 2 Name

ConnectorList,
    Hot Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Hot Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    SPACE1-1 Thermal Zone Inlet Node List,  !- Name
    Node 63,                 !- Node 1 Name
    Node 82;                 !- Node 2 Name

NodeList,
    SPACE1-1 Thermal Zone Exhaust Node List,  !- Name
    Node 81;                 !- Node 1 Name

NodeList,
    SPACE1-1 Thermal Zone Return Node List,  !- Name
    Node 64;                 !- Node 1 Name

NodeList,
    SPACE2-1 Thermal Zone Inlet Node List,  !- Name
    Node 69,                 !- Node 1 Name
    Node 94;                 !- Node 2 Name

NodeList,
    SPACE2-1 Thermal Zone Exhaust Node List,  !- Name
    Node 93;                 !- Node 1 Name

NodeList,
    SPACE2-1 Thermal Zone Return Node List,  !- Name
    Node 70;                 !- Node 1 Name

NodeList,
    SPACE3-1 Thermal Zone Inlet Node List,  !- Name
    Node 66,                 !- Node 1 Name
    Node 88;                 !- Node 2 Name

NodeList,
    SPACE3-1 Thermal Zone Exhaust Node List,  !- Name
    Node 87;                 !- Node 1 Name

NodeList,
    SPACE3-1 Thermal Zone Return Node List,  !- Name
    Node 67;                 !- Node 1 Name

NodeList,
    SPACE4-1 Thermal Zone Inlet Node List,  !- Name
    Node 5,                  !- Node 1 Name
    Node 76;                 !- Node 2 Name

NodeList,
    SPACE4-1 Thermal Zone Exhaust Node List,  !- Name
    Node 75;                 !- Node 1 Name

NodeList,
    SPACE4-1 Thermal Zone Return Node List,  !- Name
    Node 61;                 !- Node 1 Name

NodeList,
    SPACE5-1 Thermal Zone Inlet Node List,  !- Name
    Node 72,                 !- Node 1 Name
    Node 100;                !- Node 2 Name

NodeList,
    SPACE5-1 Thermal Zone Exhaust Node List,  !- Name
    Node 99;                 !- Node 1 Name

NodeList,
    SPACE5-1 Thermal Zone Return Node List,  !- Name
    Node 73;                 !- Node 1 Name

NodeList,
    DOAS VAV System Supply Outlet Nodes,  !- Name
    Node 2;                  !- Node 1 Name

NodeList,
    DOAS VAV System Demand Inlet Nodes,  !- Name
    Node 3;                  !- Node 1 Name

NodeList,
    DeHumidifierOutlet Node, !- Name
    Node 11;                 !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    SPACE1-1 Thermal Zone Fan Coil Unit OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    SPACE2-1 Thermal Zone Fan Coil Unit OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    SPACE3-1 Thermal Zone Fan Coil Unit OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    SPACE4-1 Thermal Zone Fan Coil Unit OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    SPACE5-1 Thermal Zone Fan Coil Unit OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 6;                  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Node 36,                 !- Inlet Node Name
    Node 37;                 !- Outlet Node Name

Pipe:Adiabatic,
    CW Supply Side Outlet Pipe,  !- Name
    Node 35,                 !- Inlet Node Name
    Node 30;                 !- Outlet Node Name

Pipe:Adiabatic,
    CW Demand Side Inlet Pipe,  !- Name
    Node 32,                 !- Inlet Node Name
    Node 40;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 5,        !- Name
    Node 43,                 !- Inlet Node Name
    Node 44;                 !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Demand Bypass Pipe,  !- Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CW Demand Side Outlet Pipe,  !- Name
    Node 41,                 !- Inlet Node Name
    Node 33;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 6,        !- Name
    Node 51,                 !- Inlet Node Name
    Node 53;                 !- Outlet Node Name

Pipe:Adiabatic,
    CNDW Supply Side Outlet Pipe,  !- Name
    Node 54,                 !- Inlet Node Name
    Node 46;                 !- Outlet Node Name

Pipe:Adiabatic,
    CNDW Demand Side Inlet Pipe,  !- Name
    Node 48,                 !- Inlet Node Name
    Node 59;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 7,        !- Name
    Node 57,                 !- Inlet Node Name
    Node 58;                 !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Water Loop Demand Bypass Pipe,  !- Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CNDW Demand Side Outlet Pipe,  !- Name
    Node 60,                 !- Inlet Node Name
    Node 49;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 21,                 !- Inlet Node Name
    Node 22;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 23,                 !- Inlet Node Name
    Node 14;                 !- Outlet Node Name

Pipe:Adiabatic,
    HW Demand Side Inlet Pipe,  !- Name
    Node 16,                 !- Inlet Node Name
    Node 24;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Node 27,                 !- Inlet Node Name
    Node 28;                 !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Demand Bypass Pipe,  !- Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HW Demand Side Outlet Pipe,  !- Name
    Node 25,                 !- Inlet Node Name
    Node 17;                 !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    CW CIRC Pump,            !- Name
    Node 29,                 !- Inlet Node Name
    Node 39,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

Pump:VariableSpeed,
    CNDW CIRC Pump,          !- Name
    Node 45,                 !- Inlet Node Name
    Node 55,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

Pump:VariableSpeed,
    HW CIRC Pump,            !- Name
    Node 13,                 !- Inlet Node Name
    Node 19,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

Boiler:HotWater,
    Hot Water Boiler,        !- Name
    NaturalGas,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Boiler Efficiency,       !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Node 15,                 !- Boiler Water Inlet Node Name
    Node 20,                 !- Boiler Water Outlet Node Name
    99,                      !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow,            !- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:EIR ===========

Chiller:Electric:EIR,
    Chiller Electric EIR,    !- Name
    Autosize,                !- Reference Capacity {W}
    5.5,                     !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}
    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    Curve Biquadratic 3,     !- Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 4,     !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Curve Quadratic 2,       !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                     !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.2,                     !- Minimum Unloading Ratio
    Node 38,                 !- Chilled Water Inlet Node Name
    Node 31,                 !- Chilled Water Outlet Node Name
    Node 50,                 !- Condenser Inlet Node Name
    Node 56,                 !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    NotModulated,            !- Chiller Flow Mode
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1,                       !- Sizing Factor
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                        !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COOLINGTOWER:SINGLESPEED ===========

CoolingTower:SingleSpeed,
    Cooling Tower SS,        !- Name
    Node 52,                 !- Water Inlet Node Name
    Node 47,                 !- Water Outlet Node Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Fan Power {W}
    Autosize,                !- Design U-Factor Times Area Value {W/K}
    Autosize,                !- Free Convection Regime Air Flow Rate {m3/s}
    0.1,                     !- Free Convection Regime Air Flow Rate Sizing Factor
    Autosize,                !- Free Convection Regime U-Factor Times Area Value {W/K}
    0.1,                     !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1.25,                    !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    0,                       !- Free Convection Capacity {W}
    0.1,                     !- Free Convection Nominal Capacity Sizing Factor
    25.6,                    !- Design Inlet Air Dry-Bulb Temperature {C}
    25.6,                    !- Design Inlet Air Wet-Bulb Temperature {C}
    Autosize,                !- Design Approach Temperature {deltaC}
    Autosize,                !- Design Range Temperature {deltaC}
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    LossFactor,              !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    1,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    0.33,                    !- Cell Minimum  Water Flow Rate Fraction
    2.5,                     !- Cell Maximum Water Flow Rate Fraction
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    Chilled Water Loop,      !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 30,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 29,                 !- Plant Side Inlet Node Name
    Node 30,                 !- Plant Side Outlet Node Name
    Chilled Water Loop Supply Branches,  !- Plant Side Branch List Name
    Chilled Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 32,                 !- Demand Side Inlet Node Name
    Node 33,                 !- Demand Side Outlet Node Name
    Chilled Water Loop Demand Branches,  !- Demand Side Branch List Name
    Chilled Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

PlantLoop,
    Condenser Water Loop,    !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Condenser Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 46,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 45,                 !- Plant Side Inlet Node Name
    Node 46,                 !- Plant Side Outlet Node Name
    Condenser Water Loop Supply Branches,  !- Plant Side Branch List Name
    Condenser Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 48,                 !- Demand Side Inlet Node Name
    Node 49,                 !- Demand Side Outlet Node Name
    Condenser Water Loop Demand Branches,  !- Demand Side Branch List Name
    Condenser Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

PlantLoop,
    Hot Water Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 14,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 13,                 !- Plant Side Inlet Node Name
    Node 14,                 !- Plant Side Outlet Node Name
    Hot Water Loop Supply Branches,  !- Plant Side Branch List Name
    Hot Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 16,                 !- Demand Side Inlet Node Name
    Node 17,                 !- Demand Side Outlet Node Name
    Hot Water Loop Demand Branches,  !- Demand Side Branch List Name
    Hot Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Chilled Water Loop Cooling Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Chiller Electric EIR;    !- Equipment 1 Name

PlantEquipmentList,
    Condenser Water Loop Cooling Equipment List,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Cooling Tower SS;        !- Equipment 1 Name

PlantEquipmentList,
    Hot Water Loop Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Hot Water Boiler;        !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Chilled Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    Condenser Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Condenser Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Hot Water Loop Heating Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    Chilled Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Condenser Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Condenser Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Hot Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Hot Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    DOAS VAV System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    VAV OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    DOAS VAV System 1Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DOAS VAV System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    VAV OA System Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    ChilledWaterLoop Schedule SPManager,  !- Name
    Temperature,             !- Control Variable
    Chilled_Water_Temperature,  !- Schedule Name
    Node 30;                 !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    HotWaterLoop Schedule SPManager,  !- Name
    Temperature,             !- Control Variable
    Hot_Water_Temperature,   !- Schedule Name
    Node 14;                 !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    Node 9 OS Default SPM,   !- Name
    Temperature,             !- Control Variable
    Node 2,                  !- Reference Setpoint Node Name
    Node 12,                 !- Fan Inlet Node Name
    Node 2,                  !- Fan Outlet Node Name
    Node 9;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 8 OS Default SPM,   !- Name
    Temperature,             !- Control Variable
    Node 2,                  !- Reference Setpoint Node Name
    Node 12,                 !- Fan Inlet Node Name
    Node 2,                  !- Fan Outlet Node Name
    Node 8;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 11 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 2,                  !- Reference Setpoint Node Name
    Node 12,                 !- Fan Inlet Node Name
    Node 2,                  !- Fan Outlet Node Name
    Node 11;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 12 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 2,                  !- Reference Setpoint Node Name
    Node 12,                 !- Fan Inlet Node Name
    Node 2,                  !- Fan Outlet Node Name
    Node 12;                 !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MULTIZONE:HUMIDITY:MAXIMUM ===========

SetpointManager:MultiZone:Humidity:Maximum,
    Max Mzone HR setpoint,   !- Name
    DOAS VAV System,         !- HVAC Air Loop Name
    0.003,                   !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    0.0095,                  !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    DeHumidifierOutlet Node; !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:FOLLOWOUTDOORAIRTEMPERATURE ===========

SetpointManager:FollowOutdoorAirTemperature,
    SPM Follow OAT,          !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    0.0,                     !- Offset Temperature Difference {deltaC}
    23.9,                    !- Maximum Setpoint Temperature {C}
    21.1,                    !- Minimum Setpoint Temperature {C}
    Node 2;                  !- Setpoint Node or NodeList Name

SetpointManager:FollowOutdoorAirTemperature,
    Condenser OAFollow SPManager,  !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    1.5,                     !- Offset Temperature Difference {deltaC}
    80,                      !- Maximum Setpoint Temperature {C}
    6,                       !- Minimum Setpoint Temperature {C}
    Node 46;                 !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    0.06369119,              !- Coefficient1 Constant
    0.58488832,              !- Coefficient2 x
    0.35280274,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.06369119,              !- Coefficient1 Constant
    0.58488832,              !- Coefficient2 x
    0.35280274,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    Fan On Off Efficiency Curve 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 3,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 2,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 4,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Boiler Efficiency,       !- Name
    0.97,                    !- Coefficient1 Constant
    0.0633,                  !- Coefficient2 x
    -0.0333,                 !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    1,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========

Curve:Exponent,
    Fan On Off Power Curve 1,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 3,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 2,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 4,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    Curve Biquadratic 3,     !- Name
    0.507883,                !- Coefficient1 Constant
    0.145228,                !- Coefficient2 x
    -0.00625644,             !- Coefficient3 x**2
    -0.0011178,              !- Coefficient4 y
    -0.0001296,              !- Coefficient5 y**2
    -0.00028188,             !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 4,     !- Name
    1.03076,                 !- Coefficient1 Constant
    -0.103536,               !- Coefficient2 x
    0.00710208,              !- Coefficient3 x**2
    0.0093186,               !- Coefficient4 y
    0.00031752,              !- Coefficient5 y**2
    -0.00104328,             !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    1.0215158,               !- Coefficient1 Constant
    0.037035864,             !- Coefficient2 x
    0.0002332476,            !- Coefficient3 x**2
    -0.003894048,            !- Coefficient4 y
    -6.52536e-005,           !- Coefficient5 y**2
    -0.0002680452,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.70176857,              !- Coefficient1 Constant
    -0.00452016,             !- Coefficient2 x
    0.0005331096,            !- Coefficient3 x**2
    -0.005498208,            !- Coefficient4 y
    0.0005445792,            !- Coefficient5 y**2
    -0.0007290324,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,IDF,Unsorted;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========


Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,*,Zone Air Temperature,Hourly;
Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Hourly;
Output:Variable,*,Zone Air Relative Humidity,Hourly;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;
Output:Variable,Node 2,System Node Temperature,Hourly;
Output:Variable,Node 2,System Node Mass Flow Rate,Hourly;
Output:Variable,Node 2,System Node Humidity Ratio,Hourly;
Output:Variable,Node 2,System Node Setpoint Temperature,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

Output:Meter:MeterFileOnly,Gas:Facility,Hourly;
Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========


Output:SQLite,
    SimpleAndTabular;        !- Option Type

