! DaylightingDeviceTubular.idf
!
! Basic file description:
! This model consists of two separate buildings.  Both buildings are identical in geometry and construction.
! Both have a main zone with an attic zone above.  In one building the main zone is a daylit zone,
! illuminated by two tubular daylighting devices (TDDs) of different lengths with supplemental fluorescent
! lighting continuously dimmable to a controlled minimum setpoint.  In the other building the main zone is a
! "standard" zone, illuminated by fluorescent lighting alone.  Both zones are conditioned using ideal loads
! to compare differences in heating and cooling loads.
! Run:      2 design days.  Try other locations for effect of latitude on TDD performance.
! Building: Standard constructions.  Floors are partitions.  No windows.  No shading between buildings.
! Internal: Lights at approximately "normal" levels on 24 hour schedule.
! System:   Ideal Loads
! Plant:    None.
! FCW, 6/17/04: changed height for daylighting illuminance map from 0.0m to 0.8m to correspond
!               to reference point height

  Version,9.2;

  Building,
    Tubular Daylighting Device Example,  !- Name
    0.0,                     !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.04,                    !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,6;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20;                      !- Shading Calculation Update Frequency

  HeatBalanceAlgorithm,ConductionTransferFunction;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  Site:Location,
    CHICAGO_IL_USA_WMO_725300,  !- Name
    42.00,                   !- Latitude {deg}
    -87.88,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190.00;                  !- Elevation {m}

 ! CHICAGO_IL_USA Annual Heating 99%, MaxDB=-17.3°C

  SizingPeriod:DesignDay,
    CHICAGO Ann Htg 99% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! CHICAGO_IL_USA Annual Cooling (DB=>MWB) 1%, MaxDB=31.5°C MWB=23°C

  SizingPeriod:DesignDay,
    CHICAGO Ann Clg 1% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  SimulationControl,
    NO,                      !- Do Zone Sizing Calculation
    NO,                      !- Do System Sizing Calculation
    NO,                      !- Do Plant Sizing Calculation
    YES,                     !- Run Simulation for Sizing Periods
    NO;                      !- Run Simulation for Weather File Run Periods

  Material,
    A1 - 1 IN STUCCO,        !- Name
    Smooth,                  !- Roughness
    2.5389841E-02,           !- Thickness {m}
    0.6918309,               !- Conductivity {W/m-K}
    1858.142,                !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

  Material,
    C4 - 4 IN COMMON BRICK,  !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1922.216,                !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.76,                    !- Solar Absorptance
    0.76;                    !- Visible Absorptance

  Material,
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
    Smooth,                  !- Roughness
    1.9050000E-02,           !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1601.846,                !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

  Material,
    C6 - 8 IN CLAY TILE,     !- Name
    Smooth,                  !- Roughness
    0.2033016,               !- Thickness {m}
    0.5707605,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.82,                    !- Solar Absorptance
    0.82;                    !- Visible Absorptance

  Material,
    C10 - 8 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    0.2033016,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    E2 - 1 / 2 IN SLAG OR STONE,  !- Name
    Rough,                   !- Roughness
    1.2710161E-02,           !- Thickness {m}
    1.435549,                !- Conductivity {W/m-K}
    881.0155,                !- Density {kg/m3}
    1673.6,                  !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.55,                    !- Solar Absorptance
    0.55;                    !- Visible Absorptance

  Material,
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
    Rough,                   !- Roughness
    9.5402403E-03,           !- Thickness {m}
    0.1902535,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    1673.6,                  !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

  Material,
    B5 - 1 IN DENSE INSULATION,  !- Name
    VeryRough,               !- Roughness
    2.5389841E-02,           !- Thickness {m}
    4.3239430E-02,           !- Conductivity {W/m-K}
    91.30524,                !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.50,                    !- Solar Absorptance
    0.50;                    !- Visible Absorptance

  Material,
    C12 - 2 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    5.0901599E-02,           !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    ROOFING - ASPHALT SHINGLES,  !- Name
    VeryRough,               !- Roughness
    3.1999999E-03,           !- Thickness {m}
    2.9999999E-02,           !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    830.0,                   !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.70,                    !- Solar Absorptance
    0.70;                    !- Visible Absorptance

  Material,
    BB46 - 5 / 8 IN PLYWOOD, !- Name
    Smooth,                  !- Roughness
    9.9999998E-03,           !- Thickness {m}
    0.110,                   !- Conductivity {W/m-K}
    544.62,                  !- Density {kg/m3}
    1210.0,                  !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.70,                    !- Solar Absorptance
    0.70;                    !- Visible Absorptance

  Material,
    INS - GLASS FIBER BONDED 3 IN,  !- Name
    VeryRough,               !- Roughness
    7.000E-02,               !- Thickness {m}
    2.9999999E-02,           !- Conductivity {W/m-K}
    96.11,                   !- Density {kg/m3}
    790.0,                   !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.50,                    !- Solar Absorptance
    0.50;                    !- Visible Absorptance

  WindowMaterial:Glazing,
    Clear Acrylic Plastic,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  Material,
    Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance

  Construction,
    EXTWALL80,               !- Name
    A1 - 1 IN STUCCO,        !- Outside Layer
    C4 - 4 IN COMMON BRICK,  !- Layer 2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

  Construction,
    FLOOR SLAB 8 IN,         !- Name
    C10 - 8 IN HW CONCRETE;  !- Outside Layer

  Construction,
    ROOF,                    !- Name
    ROOFING - ASPHALT SHINGLES,  !- Outside Layer
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
    BB46 - 5 / 8 IN PLYWOOD; !- Layer 3

  Construction,
    CEILING IN ZONE,         !- Name
    INS - GLASS FIBER BONDED 3 IN,  !- Outside Layer
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 2

  Construction,
    CEILING IN ATTIC,        !- Name
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
    INS - GLASS FIBER BONDED 3 IN;  !- Layer 2

  Construction,
    TDD Pipe,                !- Name
    Very High Reflectivity Surface;  !- Outside Layer

  Construction,
    TDD Dome,                !- Name
    Clear Acrylic Plastic;   !- Outside Layer

  Construction,
    TDD Diffuser,            !- Name
    Diffusing Acrylic Plastic;  !- Outside Layer

  Zone,
    Daylit Zone,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  BuildingSurface:Detailed,
    Daylit South Wall,       !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    Daylit Zone,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Daylit West Wall,        !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    Daylit Zone,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,10.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,10.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Daylit North Wall,       !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    Daylit Zone,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0,10.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.0,10.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,10.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,10.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Daylit East Wall,        !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    Daylit Zone,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,10.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,10.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Daylit Floor,            !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    Daylit Zone,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Daylit Floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,10.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,10.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Daylit Ceiling,          !- Name
    Roof,                    !- Surface Type
    CEILING IN ZONE,         !- Construction Name
    Daylit Zone,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Daylit Attic Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,10.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,0.0,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,10.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Daylit Attic Zone,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  BuildingSurface:Detailed,
    Daylit Attic South Wall, !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    Daylit Attic Zone,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,0.0,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Daylit Attic West Wall,  !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    Daylit Attic Zone,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,10.0,5.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,10.0,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Daylit Attic North Wall, !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    Daylit Attic Zone,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0,10.0,5.0,  !- X,Y,Z ==> Vertex 1 {m}
    5.0,10.0,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,10.0,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,10.0,5.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Daylit Attic East Wall,  !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    Daylit Attic Zone,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    5.0,0.0,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,10.0,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,10.0,5.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Daylit Attic Floor,      !- Name
    Floor,                   !- Surface Type
    CEILING IN ATTIC,        !- Construction Name
    Daylit Attic Zone,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Daylit Ceiling,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,10.0,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,10.0,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Daylit Attic Roof,       !- Name
    Roof,                    !- Surface Type
    ROOF,                    !- Construction Name
    Daylit Attic Zone,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,10.0,5.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,10.0,5.0;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Standard Zone,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    50.0,                    !- X Origin {m}
    50.0,                    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  BuildingSurface:Detailed,
    Standard South Wall,     !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    Standard Zone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Standard West Wall,      !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    Standard Zone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,10.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,10.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Standard North Wall,     !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    Standard Zone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0,10.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.0,10.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,10.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,10.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Standard East Wall,      !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    Standard Zone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,10.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,10.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Standard Floor,          !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    Standard Zone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Standard Floor,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,10.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,10.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Standard Ceiling,        !- Name
    Roof,                    !- Surface Type
    CEILING IN ZONE,         !- Construction Name
    Standard Zone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Standard Attic Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,10.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,0.0,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,10.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Standard Attic Zone,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    50.0,                    !- X Origin {m}
    50.0,                    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  BuildingSurface:Detailed,
    Standard Attic South Wall,  !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    Standard Attic Zone,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,0.0,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Standard Attic West Wall,!- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    Standard Attic Zone,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,10.0,5.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,10.0,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Standard Attic North Wall,  !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    Standard Attic Zone,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0,10.0,5.0,  !- X,Y,Z ==> Vertex 1 {m}
    5.0,10.0,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,10.0,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,10.0,5.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Standard Attic East Wall,!- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    Standard Attic Zone,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    5.0,0.0,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,10.0,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,10.0,5.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Standard Attic Floor,    !- Name
    Floor,                   !- Surface Type
    CEILING IN ATTIC,        !- Construction Name
    Standard Attic Zone,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Standard Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,10.0,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,10.0,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Standard Attic Roof,     !- Name
    Roof,                    !- Surface Type
    ROOF,                    !- Construction Name
    Standard Attic Zone,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,10.0,5.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,10.0,5.0;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    Daylit Zone Lights 1,    !- Name
    Daylit Zone,             !- Zone or ZoneList Name
    AlwaysOnSchedule,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    800,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.40,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    Standard Zone Lights 1,  !- Name
    Standard Zone,           !- Zone or ZoneList Name
    AlwaysOnSchedule,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    800,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.40,                    !- Fraction Radiant
    0.20,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  DaylightingDevice:Tubular,
    Pipe1,                   !- Name
    Dome1,                   !- Dome Name
    Diffuser1,               !- Diffuser Name
    TDD Pipe,                !- Construction Name
    0.3556,                  !- Diameter {m}
    1.4,                     !- Total Length {m}
    0.28,                    !- Effective Thermal Resistance {m2-K/W}
    Daylit Attic Zone,       !- Transition Zone 1 Name
    1.1;                     !- Transition Zone 1 Length {m}

  FenestrationSurface:Detailed,
    Dome1,                   !- Name
    TubularDaylightDome,     !- Surface Type
    TDD Dome,                !- Construction Name
    Daylit Attic Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.0,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    2.3425,3.209,3.64,  !- X,Y,Z ==> Vertex 1 {m}
    2.3425,2.906,3.58,  !- X,Y,Z ==> Vertex 2 {m}
    2.6575,2.906,3.58,  !- X,Y,Z ==> Vertex 3 {m}
    2.6575,3.209,3.64;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Diffuser1,               !- Name
    TubularDaylightDiffuser, !- Surface Type
    TDD Diffuser,            !- Construction Name
    Daylit Ceiling,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.0,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    2.3425,3.1575,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    2.3425,2.8425,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    2.6575,2.8425,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    2.6575,3.1575,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  DaylightingDevice:Tubular,
    Pipe2,                   !- Name
    Dome2,                   !- Dome Name
    Diffuser2,               !- Diffuser Name
    TDD Pipe,                !- Construction Name
    0.3556,                  !- Diameter {m}
    2.2,                     !- Total Length {m}
    0.28,                    !- Effective Thermal Resistance {m2-K/W}
    Daylit Attic Zone,       !- Transition Zone 1 Name
    1.9;                     !- Transition Zone 1 Length {m}

  FenestrationSurface:Detailed,
    Dome2,                   !- Name
    TubularDaylightDome,     !- Surface Type
    TDD Dome,                !- Construction Name
    Daylit Attic Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.0,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    2.3425,7.209134615385,4.441826923077,  !- X,Y,Z ==> Vertex 1 {m}
    2.3425,6.90625,4.38125,  !- X,Y,Z ==> Vertex 2 {m}
    2.6575,6.90625,4.38125,  !- X,Y,Z ==> Vertex 3 {m}
    2.6575,7.209134615385,4.441826923077;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Diffuser2,               !- Name
    TubularDaylightDiffuser, !- Surface Type
    TDD Diffuser,            !- Construction Name
    Daylit Ceiling,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.0,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    2.3425,7.1575,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    2.3425,6.8425,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    2.6575,6.8425,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    2.6575,7.1575,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  Daylighting:Controls,
    Daylit Zone_DaylCtrl,    !- Name
    Daylit Zone,             !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Daylit Zone_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Daylit Zone_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    1.0,                     !- Fraction of Zone Controlled by Reference Point 1
    550,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Daylit Zone_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.0,                     !- Fraction of Zone Controlled by Reference Point 2
    0;                       !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Daylit Zone_DaylRefPt1,  !- Name
    Daylit Zone,             !- Zone Name
    2.5,                     !- X-Coordinate of Reference Point {m}
    5.0,                     !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Daylit Zone_DaylRefPt2,  !- Name
    Daylit Zone,             !- Zone Name
    2.5,                     !- X-Coordinate of Reference Point {m}
    3.0,                     !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

  OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator

  Output:IlluminanceMap,
    Daylit Map,              !- Name
    Daylit Zone,             !- Zone Name
    0.8,                     !- Z height {m}
    0.1,                     !- X Minimum Coordinate {m}
    4.9,                     !- X Maximum Coordinate {m}
    10,                      !- Number of X Grid Points
    0.1,                     !- Y Minimum Coordinate {m}
    9.9,                     !- Y Maximum Coordinate {m}
    10;                      !- Number of Y Grid Points

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    AlwaysOnSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,1;          !- Field 3

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    Zone Control Type Sch,   !- Name
    Control Type,            !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,3;          !- Field 3

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  Schedule:Compact,
    Zone Temp Sch,           !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,21;         !- Field 3

  NodeList,
    Daylit Zone Inlets,      !- Name
    Daylit Zone Supply Node; !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Daylit Zone,             !- Zone Name
    Daylit Zone Equipment,   !- Zone Conditioning Equipment List Name
    Daylit Zone Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Daylit Zone Air Node,    !- Zone Air Node Name
    Daylit Zone Return Node; !- Zone Return Air Node or NodeList Name

  ThermostatSetpoint:SingleHeatingOrCooling,
    Heating Cooling Setpoint,!- Name
    Zone Temp Sch;           !- Setpoint Temperature Schedule Name

  ZoneControl:Thermostat,
    Daylit Zone Thermostat,  !- Name
    Daylit Zone,             !- Zone or ZoneList Name
    Zone Control Type Sch,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    Heating Cooling Setpoint;!- Control 1 Name

  ZoneHVAC:EquipmentList,
    Daylit Zone Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Daylit Zone Air,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Load Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Load Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Daylit Zone Air,         !- Name
    ,                        !- Availability Schedule Name
    Daylit Zone Supply Node, !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    AUTOSIZE,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    AUTOSIZE,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Standard Zone Inlets,    !- Name
    Standard Zone Supply Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Standard Zone,           !- Zone Name
    Standard Zone Equipment, !- Zone Conditioning Equipment List Name
    Standard Zone Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Standard Zone Air Node,  !- Zone Air Node Name
    Standard Zone Return Node;  !- Zone Return Air Node or NodeList Name

  ZoneControl:Thermostat,
    Standard Zone Thermostat,!- Name
    Standard Zone,           !- Zone or ZoneList Name
    Zone Control Type Sch,   !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    Heating Cooling Setpoint;!- Control 1 Name

  ZoneHVAC:EquipmentList,
    Standard Zone Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Standard Zone Air,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Load Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Load Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Standard Zone Air,       !- Name
    ,                        !- Availability Schedule Name
    Standard Zone Supply Node,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    AUTOSIZE,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    AUTOSIZE,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  Output:VariableDictionary,Regular;

  Output:Surfaces:Drawing,DXF;

  Output:Constructions,Constructions;

  Output:Variable,*,Zone Air Temperature,Hourly;

  Output:Variable,*,Site Solar Altitude Angle,Hourly;

  Output:Variable,*,Site Solar Azimuth Angle,Hourly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,Hourly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,Hourly;

  Output:Variable,*,Daylighting Reference Point 1 Illuminance,Hourly;

  Output:Variable,*,Daylighting Reference Point 2 Illuminance,Hourly;

  Output:Variable,*,Daylighting Reference Point 1 Glare Index,Hourly;

  Output:Variable,*,Daylighting Reference Point 2 Glare Index,Hourly;

  Output:Variable,*,Surface Outside Face Sunlit Area,Hourly;

  Output:Variable,*,Surface Outside Face Incident Solar Radiation Rate per Area,Hourly;

  Output:Variable,*,Surface Outside Face Incident Beam Solar Radiation Rate per Area,Hourly;

  Output:Variable,*,Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area,Hourly;

  Output:Variable,*,Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area,Hourly;

  Output:Variable,*,Surface Window Transmitted Solar Radiation Rate,Hourly;

  Output:Variable,*,Surface Window Total Glazing Layers Absorbed Solar Radiation Rate,Hourly;

  Output:Variable,*,Tubular Daylighting Device Transmitted Solar Radiation Rate,Hourly;

  Output:Variable,*,Tubular Daylighting Device Pipe Absorbed Solar Radiation Rate,Hourly;

  Output:Variable,*,Tubular Daylighting Device Heat Gain Rate,Hourly;

  Output:Variable,*,Tubular Daylighting Device Heat Loss Rate,Hourly;

  Output:Variable,*,Tubular Daylighting Device Beam Solar Transmittance,Hourly;

  Output:Variable,*,Tubular Daylighting Device Beam Visible Transmittance,Hourly;

  Output:Variable,*,Tubular Daylighting Device Diffuse Solar Transmittance,Hourly;

  Output:Variable,*,Tubular Daylighting Device Diffuse Visible Transmittance,Hourly;

  Output:Variable,Daylit Zone,Zone Air System Sensible Cooling Rate,Hourly;

  Output:Variable,Daylit Zone,Zone Air System Sensible Heating Rate,Hourly;

  Output:Variable,Standard Zone,Zone Air System Sensible Cooling Rate,Hourly;

  Output:Variable,Standard Zone,Zone Air System Sensible Heating Rate,Hourly;

  Output:Meter,Electricity:Zone:Standard Zone,Hourly;

  Output:Meter,Electricity:Zone:Daylit Zone,Hourly;

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;

  Output:Surfaces:List,Detailswithvertices;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

