!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! HeatPumpVSAS.idf
! Basic file description:  Air Source Integrated Heat pump (w/ 10% outdoor air max.)
!                          1 story building divided into 3 interior conditioned zones. Roof with no plenum.
!                          No ground contact with floor.
!
! Highlights:              Example of Multi-functional air-source integrated heat pump
!
!
! Simulation Location/Run: Chicago Ohare Intl Ap IL USA WMO=725300, 2 design days, 2 run periods.
!                          Run Control executes two design days (see RUN PERIOD object)
!
! Location:                Chicago, IL
!
! Design Days:             Chicago Ohare Intl Ap IL USA Annual Heating 99%, MaxDB=-16.6°C
!                          Chicago Ohare Intl Ap IL USA Annual Cooling (DB=>MWB) 1%, MaxDB=31.6°C MWB=23°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7.
!
! Run Control:             No zone or system sizing, design day run control (no weather file simulation)
!
! Building: Single floor rectangular L-shaped building 40 ft south wall, 40 ft west wall, zone height 10 feet.
!           There is a single window in West Zone's south wall. The walls are 1 in stucco over 4 in common brick
!           and gypboard. The roof is a built up roof with 1/2 in stone over 3/8 in felt over 1 in dense insulation
!           supported by 2 in heavy weight concrete. The window is single pane 3mm clear.
!           The window to wall ratio is approximately 0.07.
!
!           The building is oriented due north.
!
! Floor Area:        130.1 m2 (1403 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!       (0,12.192,0)                 (9.144,12.192,0)
!           ________________________________
!          |                                |
!          |                                |
!          |                                |
!          |                                |
!          |           North                |
!          |                                |
!          |                                |
!          |             (6.096,6.096,0)    |
!          |________________________________|____________ (12.192,6.069,0)
!          | (0,6.096,0)        |    (9.144,6.096,0)     |
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |       West         |         East           |    window = *
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |___**************___|________________________|
!
!      (0,0,0)             (6.069,0,0)               (12.192,0,0)
!
! Internal gains description:     ZONE West      - lighting is 0 watts, equip is 2928.751 watts, 3 occupants
! Internal gains description:     ZONE North     - lighting is 878.6252 watts, equip is 2928.751 watts, 4 occupants
! Internal gains description:     ZONE East      - lighting is 1464.375 watts, equip is 1464.375 watts, 3 occupants
!
! Interzone Surfaces:             3 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         10
! Lights:                         2343 W
! Equipment:                      7323 W
! Windows:                        1
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
! Solair Distribution:            FullInteriorAndExterior
!
! HVAC:                           UNITARYSYSTEM:HEATPUMP:AIRTOAIR
!                                 Heat pump using a single air loop serving 3 zones.  Heat pump configured with a
!                                 blow through fan, heat pump defrost is timed using a resistive heating element.
!                                 Heating set point during winter months is 20 C during occupied hours,
!                                 15 C set-back otherwise.  Cooling set point at 24 C during occupied hours only.
!                                 Cooling coil off all winter. Heat Pump has a gas supplemental heater.
!
! Zonal Equipment:                DIRECT AIR
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      No
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! Coils:                          Coil:Cooling:DX:VariableSpeed, COIL:Heating:DX:VariableSpeed, Coil:Heating:Fuel
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Timestep
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

  Version,9.4;

!*********** air source integrated heat pump ***********************

  CoilSystem:DesiccantStorageHeatPump:AirSource,
    ASIHP1,                  !- Name
    Heat Pump ACDXCoil 1,    !- Space Cooling Coil  Name
    Heat Pump DX Heating Coil 1,  !- Space Heating Coil Name
    HPWHOutdoorDXCoilVS,     !- Dedicated Water Heating Coil Name
	SINGLE,					 ! --DWH mode belongs to a single unit or a separate unit
    SCWHCoil1,               !- SCWH Coil Name
    SCDWHCoolCoil1,          !- SCDWH Cooling Coil Name
    SCDWHWHCoil1,            !- SCDWH Water Heating Coil Name
	,						 ! - Enhanced dehumidification coil name
	,						 ! - Grid Response Cooling coil name
	Coil:LiquidDesiccant:Simple, ! -- dehumidification coil type
	DehumLDCoil, 			 !--dehumidification coil name
	UPSTREAM,				 ! - dehumidification coil placement: OUTDOOR; UPSTREAM; DOWNSTREAM
	Coil:LiquidDesiccant:Simple, ! -- regeneration coil type
	RegenLDCoil, 			 !--Regeneration coil name
	,  !- First Evaporative Cooler Object Type
    ,  !- First Evaporative Cooler Object Name
	,						 ! - Grid Response Heating coil name
	GAS,					 ! - supplemental liquid desiccant heater type
	WaterHeater:HeatPump:PumpedCondenser,  ! - heat pump type
	OutdoorHeatPumpWaterHeater,  !- heat pump Name
    1,                       !- Minimum Speed Level for SCWH Mode {dimensionless}
    1,                       !- Minimum Speed Level for SCDWH Mode {dimensionless}
	55.0,					 ! - entering water temperature limit to apply SCWH mode 
	65.0,					 ! - entering water temperature limit to apply SCDWH mode
	55.0,					 ! - entering water temperature limit to apply DWH mode
    85.0,					 ! - regeneration target temperature 
    0.45,                    !-  salt concentration target
	0.05,                     ! - salt concentration control band
	3.0,                     !- dehumidification coil liquid desiccant flow rate sizing to DWH or SCWH water flow rate
	1.0,                     !- dehumidification coil air flow rate sizing to SC coil nominal air flow rate
	1.0,                     !- regeneration coil air flow rate sizing to SC coil nominal air flow rate
	1.0,                     !- sizing ratio of space heating coil to space cooling coil
	1.0,                     !- sizing ratio of dedicated water heating capacity to space cooling coil
	1.0, 					 !- sizing ratio of combined space cooling and water heating with full condensing - water heating capacity to space cooling coil
	1.0,                     !- sizing ratio of combined space cooling and water heating with desuperheating - space cooling capacity to space cooling coil
	0.15,                    !- sizing ratio of combined space cooling and water heating with desuperheating - water heating capacity to space cooling coil
	1.0,                     ! - sizing ratio of enhanced dehumidification coil to space cooling coil
	1.0,                     ! - sizing ratio of grid response cooling coil to space cooling coil
	1.0;                     ! - sizing ratio of grid response heating coil to space cooling coil
		
  Coil:LiquidDesiccant:Simple,
    RegenLDCoil,     !- Name
    PlantHPWHSch,   !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Inlet Solution Concentration
	55.0,                      !- Design fan power per unit mass flow rate
	autosize,                !- Outdoor Air Flow Rates {m3/s}
	75.0,                      !- Design pump power 
	0.9,                      !- Design peffectiveness
    HPOutdoorWaterOutletNode,  !- Water Inlet Node Name
    Regen Out,               !- Water Outlet Node Name
    Regen OA In,                        !- Air Inlet Node Name
    Regen OA Out,                        !- Air Outlet Node Name
    RegenerationMode,        !- Type of Operation Mode: 1- RegenerationMode, 2-DehumidificationMode
    OutdoorAirSource,        !- air source: 1-OutdoorAirSource 2-ZoneAirSource (default)
	LiCl;                    !-  material
	
 Coil:LiquidDesiccant:Simple,
    DehumLDCoil,     !- Name
    PlantHPWHSch,   !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Inlet Solution Concentration
	55.0,                      !- Design fan power per unit mass flow rate
	autosize,                !- Outdoor Air Flow Rates {m3/s}
	75.0,                      !- Design pump power 
	0.9,                      !- Design peffectiveness
    TankOut,                 !- Water Inlet Node Name
    TankIn,               !- Water Outlet Node Name
    Dehum1STIn,                        !- Air Inlet Node Name
    DX Cooling Coil Air Inlet Node,                        !- Air Outlet Node Name
    DehumidificationMode,        !- Type of Operation Mode: 1- RegenerationMode, 2-DehumidificationMode
    ZoneAirSource,        !- air source: 1-OutdoorAirSource 2-ZoneAirSource (default)	
	LiCl;                    !-  material
	

!*********** Heat Pump Water Heater Inputs ***********************

  WaterHeater:HeatPump:PumpedCondenser,
    OutdoorHeatPumpWaterHeater,  !- Name
    PlantHPWHSch,            !- Availability Schedule Name
    HPWHTempSch,             !- Compressor Setpoint Temperature Schedule Name
    2.0,                     !- Dead Band Temperature Difference {deltaC}
    HPOutdoorWaterInletNode, !- Condenser Water Inlet Node Name
    Regen Out,!- Condenser Water Outlet Node Name
    0.00016,                 !- Condenser Water Flow Rate {m3/s}
    0.2685,                  !- Evaporator Air Flow Rate {m3/s}
    OutdoorAirOnly,          !- Inlet Air Configuration
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    HPOutdoorAirInletNode,   !- Outdoor Air Node Name
    HPOutdoorAirOutletNode,  !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    ,                        !- Inlet Air Zone Name
    WaterHeater:Mixed,       !- Tank Object Type
    HPWHOutdoorTank,         !- Tank Name
    TankIn,                        !- Use Side Inlet Node Name
    TankOut,                        !- Use Side Outlet Node Name
    CoilSystem:DesiccantStorageHeatPump:AirSource,  !- DX Coil Object Type
    ASIHP1,                  !- DX Coil Name
    -5.0,                    !- Minimum Inlet Air Temperature for Compressor Operation {C}
    ,                        !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Outdoors,                !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    HPWHOutdoorFan,          !- Fan Name
    BlowThrough,             !- Fan Placement
    ,                        !- On Cycle Parasitic Electric Load {W}
    ,                        !- Off Cycle Parasitic Electric Load {W}
    ;                        !- Parasitic Heat Rejection Location

  WaterHeater:Mixed,
    HPWHOutdoorTank,         !- Name
    0.3785,                  !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    CYCLE,                   !- Heater Control Type
    0.0,                    !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    0.95,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    10,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    30,                      !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HPWHOutdoorTank OA Node, !- Ambient Temperature Outdoor Air Node Name
    2.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1.0,                     !- Off Cycle Loss Fraction to Zone
    2.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1.0,                     !- On Cycle Loss Fraction to Zone
    ,                !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    TankIn,                        !- Use Side Inlet Node Name
    TankOut,                        !- Use Side Outlet Node Name
    1.0,                        !- Use Side Effectiveness
    Regen Out,               !- Source Side Inlet Node Name
    HPOutdoorWaterInletNode, !- Source Side Outlet Node Name
    0.95;                    !- Source Side Effectiveness

  OutdoorAir:Node,
    HPWHOutdoorTank OA Node; !- Name
	
   OutdoorAir:Node,
    Regen OA In; !- Name

   OutdoorAir:Node,
    Regen OA Out; !- Name

  OutdoorAir:Node,
    HPOUTDOORAIRINLETNODE;   !- Name

  OutdoorAir:Node,
    HPOutdoorAirOutletNode;  !- Name


  Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed,
    HPWHOutdoorDXCoilVS,     !- Name
    10,                      !- Number of Speeds {dimensionless}
    10,                      !- Nominal Speed Level {dimensionless}
    4000.0,                  !- Rated Water Heating Capacity {W}
    29.44,                   !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    22.22,                   !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    55.72,                   !- Rated Condenser Inlet Water Temperature {C}
    0.2685,                  !- Rated Evaporator Air Flow Rate {m3/s}
    0.00016,                 !- Rated Condenser Water Flow Rate {m3/s}
    No,                      !- Evaporator Fan Power Included in Rated COP
    No,                      !- Condenser Pump Power Included in Rated COP
    No,                      !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
    0.1,                     !- Fraction of Condenser Pump Heat to Water
    HPOutdoorFanAirOutletNode,  !- Evaporator Air Inlet Node Name
    HPOutdoorAirOutletNode,  !- Evaporator Air Outlet Node Name
    HPOutdoorWaterInletNode, !- Condenser Water Inlet Node Name
    HPOutdoorWaterOutletNode,!- Condenser Water Outlet Node Name
    100.0,                   !- Crankcase Heater Capacity {W}
    5.0,                     !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWHPLFFPLR,             !- Part Load Fraction Correlation Curve Name
	,                          ! - grid signal schedule
    ,                          ! - Low bound to apply grid responsive control
    ,                           ! - High bound to apply grid responsive control
    ,                          ! - max speed when appy grid responsive control
    400.00,                  !- Rated Water Heating Capacity at Speed 1 {W}
    5.0,                     !- Rated Water Heating COP at Speed 1 {W/W}
    0.80,                    !- Rated Sensible Heat Ratio at Speed 1
    0.020140,                !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    0.00018,                !- Speed 1 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 1 Reference Unit Water Pump Input Power At Rated Conditions {W}
    HPWHHeatingCapFTemp,     !- Speed 1 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 1 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 1 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 1 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 1 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 1 COP Function of Water Flow Fraction Curve Name
    800.00,                  !- Rated Water Heating Capacity at Speed 2 {W}
    4.8,                     !- Rated Water Heating COP at Speed 2 {W/W}
    0.79,                    !- Rated Sensible Heat Ratio at Speed 2
    0.040280,                !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    0.00036,                !- Speed 2 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 2 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 2 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 2 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 2 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 2 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 2 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 2 COP Function of Water Flow Fraction Curve Name
    1200.00,                 !- Rated Water Heating Capacity at speed 3 {W}
    4.4,                     !- Rated Water Heating COP at Speed 3 {W/W}
    0.78,                    !- Rated Sensible Heat Ratio at Speed 3
    0.060420,                !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    0.00054,                !- Speed 3 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 3 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 3 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 3 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 3 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 3 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 3 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 3 COP Function of Water Flow Fraction Curve Name
    1600.00,                 !- Rated Water Heating Capacity at Speed 4 {W}
    4.0,                     !- Rated Water Heating COP at Speed 4 {W/W}
    0.77,                    !- Rated Sensible Heat Ratio at Speed 4
    0.080560,                !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    0.00072,                !- Speed 4 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 4 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 4 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 4 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 4 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 4 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 4 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 4 COP Function of Water Flow Fraction Curve Name
    2000.00,                 !- Rated Water Heating Capacity at Speed 5 {W}
    3.8,                     !- Rated Water Heating COP at Speed 5 {W/W}
    0.76,                    !- Rated Sensible Heat Ratio at Speed 5
    0.100700,                !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    0.00090,                !- Speed 5 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 5 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 5 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 5 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 5 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 5 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 5 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 5 COP Function of Water Flow Fraction Curve Name
    2400.00,                 !- Rated Water Heating Capacity at Speed 6 {W}
    3.4,                     !- Rated Water Heating COP at Speed 6 {W/W}
    0.75,                    !- Rated Sensible Heat Ratio at Speed 6
    0.120840,                !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    0.00108,                !- Speed 6 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 6 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 6 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 6 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 6 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 6 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 6 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 6 COP Function of Water Flow Fraction Curve Name
    2800.00,                 !- Rated Water Heating Capacity at Speed 7 {W}
    3.0,                     !- Rated Water Heating COP at Speed 7 {W/W}
    0.74,                    !- Rated Sensible Heat Ratio at Speed 7
    0.140980,                !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    0.00126,                !- Speed 7 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 7 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 7 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 7 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 7 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 7 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 7 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 7 COP Function of Water Flow Fraction Curve Name
    3200.00,                 !- Rated Water Heating Capacity at Speed 8 {W}
    2.6,                     !- Rated Water Heating COP at Speed 8 {W/W}
    0.73,                    !- Rated Sensible Heat Ratio at Speed 8
    0.161120,                !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    0.00144,                !- Speed 8 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 8 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 8 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 8 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 8 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 8 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 8 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 8 COP Function of Water Flow Fraction Curve Name
    3600.00,                 !- Rated Water Heating Capacity at Speed 9 {W}
    2.3,                     !- Rated Water Heating COP at Speed 9 {W/W}
    0.72,                    !- Rated Sensible Heat Ratio at Speed 9
    0.181260,                !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    0.00162,                !- Speed 9 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 9 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 9 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 9 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 9 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 9 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 9 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 9 COP Function of Water Flow Fraction Curve Name
    4000.00,                 !- Rated Water Heating Capacity at Speed 10 {W}
    2.0,                     !- Rated Water Heating COP at Speed 10 {W/W}
    0.70,                    !- Rated Sensible Heat Ratio at Speed 10
    0.201400,                !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    0.00179,                !- Speed 10 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 10 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 10 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 10 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 10 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 10 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 10 COP Function of Air Flow Fraction Curve Name
    ConstantCubic;           !- Speed 10 COP Function of Water Flow Fraction Curve Name

  Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed,
    SCWHCoil1,               !- Name
    10,                      !- Number of Speeds {dimensionless}
    10,                      !- Nominal Speed Level {dimensionless}
    4000.0,                  !- Rated Water Heating Capacity {W}
    29.44,                   !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    22.22,                   !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    55.72,                   !- Rated Condenser Inlet Water Temperature {C}
    autocalculate,           !- Rated Evaporator Air Flow Rate {m3/s}
    autocalculate,           !- Rated Condenser Water Flow Rate {m3/s}
    No,                      !- Evaporator Fan Power Included in Rated COP
    No,                      !- Condenser Pump Power Included in Rated COP
    No,                      !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
    0.1,                     !- Fraction of Condenser Pump Heat to Water
    DX Cooling Coil Air Inlet Node,  !- Evaporator Air Inlet Node Name
    Heating Coil Air Inlet Node,  !- Evaporator Air Outlet Node Name
    HPOutdoorWaterInletNode, !- Condenser Water Inlet Node Name
    HPOutdoorWaterOutletNode,!- Condenser Water Outlet Node Name
    100.0,                   !- Crankcase Heater Capacity {W}
    5.0,                     !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWHPLFFPLR,             !- Part Load Fraction Correlation Curve Name
	,                          ! - grid signal schedule
    ,                          ! - Low bound to apply grid responsive control
    ,                           ! - High bound to apply grid responsive control
    ,                          ! - max speed when appy grid responsive control
    400.00,                  !- Rated Water Heating Capacity at Speed 1 {W}
    5.0,                     !- Rated Water Heating COP at Speed 1 {W/W}
    0.80,                    !- Rated Sensible Heat Ratio at Speed 1
    0.020140,                !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    0.00018,                !- Speed 1 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 1 Reference Unit Water Pump Input Power At Rated Conditions {W}
    HPWHHeatingCapFTemp,     !- Speed 1 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 1 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 1 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 1 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 1 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 1 COP Function of Water Flow Fraction Curve Name
    800.00,                  !- Rated Water Heating Capacity at Speed 2 {W}
    4.8,                     !- Rated Water Heating COP at Speed 2 {W/W}
    0.79,                    !- Rated Sensible Heat Ratio at Speed 2
    0.040280,                !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    0.00036,                !- Speed 2 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 2 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 2 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 2 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 2 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 2 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 2 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 2 COP Function of Water Flow Fraction Curve Name
    1200.00,                 !- Rated Water Heating Capacity at speed 3 {W}
    4.4,                     !- Rated Water Heating COP at Speed 3 {W/W}
    0.78,                    !- Rated Sensible Heat Ratio at Speed 3
    0.060420,                !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    0.00054,                !- Speed 3 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 3 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 3 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 3 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 3 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 3 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 3 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 3 COP Function of Water Flow Fraction Curve Name
    1600.00,                 !- Rated Water Heating Capacity at Speed 4 {W}
    4.0,                     !- Rated Water Heating COP at Speed 4 {W/W}
    0.77,                    !- Rated Sensible Heat Ratio at Speed 4
    0.080560,                !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    0.00072,                !- Speed 4 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 4 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 4 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 4 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 4 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 4 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 4 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 4 COP Function of Water Flow Fraction Curve Name
    2000.00,                 !- Rated Water Heating Capacity at Speed 5 {W}
    3.8,                     !- Rated Water Heating COP at Speed 5 {W/W}
    0.76,                    !- Rated Sensible Heat Ratio at Speed 5
    0.100700,                !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    0.00090,                !- Speed 5 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 5 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 5 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 5 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 5 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 5 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 5 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 5 COP Function of Water Flow Fraction Curve Name
    2400.00,                 !- Rated Water Heating Capacity at Speed 6 {W}
    3.4,                     !- Rated Water Heating COP at Speed 6 {W/W}
    0.75,                    !- Rated Sensible Heat Ratio at Speed 6
    0.120840,                !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    0.00108,                !- Speed 6 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 6 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 6 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 6 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 6 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 6 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 6 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 6 COP Function of Water Flow Fraction Curve Name
    2800.00,                 !- Rated Water Heating Capacity at Speed 7 {W}
    3.0,                     !- Rated Water Heating COP at Speed 7 {W/W}
    0.74,                    !- Rated Sensible Heat Ratio at Speed 7
    0.140980,                !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    0.00126,                !- Speed 7 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 7 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 7 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 7 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 7 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 7 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 7 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 7 COP Function of Water Flow Fraction Curve Name
    3200.00,                 !- Rated Water Heating Capacity at Speed 8 {W}
    2.6,                     !- Rated Water Heating COP at Speed 8 {W/W}
    0.73,                    !- Rated Sensible Heat Ratio at Speed 8
    0.161120,                !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    0.00144,                !- Speed 8 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 8 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 8 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 8 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 8 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 8 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 8 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 8 COP Function of Water Flow Fraction Curve Name
    3600.00,                 !- Rated Water Heating Capacity at Speed 9 {W}
    2.3,                     !- Rated Water Heating COP at Speed 9 {W/W}
    0.72,                    !- Rated Sensible Heat Ratio at Speed 9
    0.181260,                !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    0.00162,                !- Speed 9 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 9 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 9 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 9 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 9 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 9 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 9 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 9 COP Function of Water Flow Fraction Curve Name
    4000.00,                 !- Rated Water Heating Capacity at Speed 10 {W}
    2.0,                     !- Rated Water Heating COP at Speed 10 {W/W}
    0.70,                    !- Rated Sensible Heat Ratio at Speed 10
    0.201400,                !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    0.00179,                !- Speed 10 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 10 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 10 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 10 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 10 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 10 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 10 COP Function of Air Flow Fraction Curve Name
    ConstantCubic;           !- Speed 10 COP Function of Water Flow Fraction Curve Name

  Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed,
    SCDWHWHCoil1,            !- Name
    10,                      !- Number of Speeds {dimensionless}
    10,                      !- Nominal Speed Level {dimensionless}
    4000.0,                  !- Rated Water Heating Capacity {W}
    29.44,                   !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    22.22,                   !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    55.72,                   !- Rated Condenser Inlet Water Temperature {C}
    autocalculate,           !- Rated Evaporator Air Flow Rate {m3/s}
    autocalculate,           !- Rated Condenser Water Flow Rate {m3/s}
    No,                      !- Evaporator Fan Power Included in Rated COP
    No,                      !- Condenser Pump Power Included in Rated COP
    No,                      !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
    0.1,                     !- Fraction of Condenser Pump Heat to Water
    HPOutdoorFanAirOutletNode,  !- Evaporator Air Inlet Node Name
    HPOutdoorAirOutletNode,  !- Evaporator Air Outlet Node Name
    HPOutdoorWaterInletNode, !- Condenser Water Inlet Node Name
    HPOutdoorWaterOutletNode,!- Condenser Water Outlet Node Name
    100.0,                   !- Crankcase Heater Capacity {W}
    5.0,                     !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWHPLFFPLR,             !- Part Load Fraction Correlation Curve Name
	,                          ! - grid signal schedule
    ,                          ! - Low bound to apply grid responsive control
    ,                           ! - High bound to apply grid responsive control
    ,                          ! - max speed when appy grid responsive control
    400.00,                  !- Rated Water Heating Capacity at Speed 1 {W}
    5.0,                     !- Rated Water Heating COP at Speed 1 {W/W}
    0.80,                    !- Rated Sensible Heat Ratio at Speed 1
    0.020140,                !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    0.00018,                !- Speed 1 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 1 Reference Unit Water Pump Input Power At Rated Conditions {W}
    HPWHHeatingCapFTemp,     !- Speed 1 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 1 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 1 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 1 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 1 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 1 COP Function of Water Flow Fraction Curve Name
    800.00,                  !- Rated Water Heating Capacity at Speed 2 {W}
    4.8,                     !- Rated Water Heating COP at Speed 2 {W/W}
    0.79,                    !- Rated Sensible Heat Ratio at Speed 2
    0.040280,                !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    0.00036,                !- Speed 2 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 2 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 2 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 2 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 2 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 2 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 2 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 2 COP Function of Water Flow Fraction Curve Name
    1200.00,                 !- Rated Water Heating Capacity at speed 3 {W}
    4.4,                     !- Rated Water Heating COP at Speed 3 {W/W}
    0.78,                    !- Rated Sensible Heat Ratio at Speed 3
    0.060420,                !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    0.00054,                !- Speed 3 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 3 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 3 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 3 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 3 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 3 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 3 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 3 COP Function of Water Flow Fraction Curve Name
    1600.00,                 !- Rated Water Heating Capacity at Speed 4 {W}
    4.0,                     !- Rated Water Heating COP at Speed 4 {W/W}
    0.77,                    !- Rated Sensible Heat Ratio at Speed 4
    0.080560,                !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    0.00072,                !- Speed 4 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 4 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 4 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 4 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 4 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 4 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 4 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 4 COP Function of Water Flow Fraction Curve Name
    2000.00,                 !- Rated Water Heating Capacity at Speed 5 {W}
    3.8,                     !- Rated Water Heating COP at Speed 5 {W/W}
    0.76,                    !- Rated Sensible Heat Ratio at Speed 5
    0.100700,                !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    0.00090,                !- Speed 5 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 5 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 5 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 5 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 5 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 5 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 5 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 5 COP Function of Water Flow Fraction Curve Name
    2400.00,                 !- Rated Water Heating Capacity at Speed 6 {W}
    3.4,                     !- Rated Water Heating COP at Speed 6 {W/W}
    0.75,                    !- Rated Sensible Heat Ratio at Speed 6
    0.120840,                !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    0.00108,                !- Speed 6 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 6 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 6 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 6 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 6 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 6 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 6 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 6 COP Function of Water Flow Fraction Curve Name
    2800.00,                 !- Rated Water Heating Capacity at Speed 7 {W}
    3.0,                     !- Rated Water Heating COP at Speed 7 {W/W}
    0.74,                    !- Rated Sensible Heat Ratio at Speed 7
    0.140980,                !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    0.00126,                !- Speed 7 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 7 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 7 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 7 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 7 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 7 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 7 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 7 COP Function of Water Flow Fraction Curve Name
    3200.00,                 !- Rated Water Heating Capacity at Speed 8 {W}
    2.6,                     !- Rated Water Heating COP at Speed 8 {W/W}
    0.73,                    !- Rated Sensible Heat Ratio at Speed 8
    0.161120,                !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    0.00144,                !- Speed 8 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 8 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 8 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 8 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 8 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 8 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 8 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 8 COP Function of Water Flow Fraction Curve Name
    3600.00,                 !- Rated Water Heating Capacity at Speed 9 {W}
    2.3,                     !- Rated Water Heating COP at Speed 9 {W/W}
    0.72,                    !- Rated Sensible Heat Ratio at Speed 9
    0.181260,                !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    0.00162,                !- Speed 9 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 9 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 9 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 9 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 9 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 9 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 9 COP Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 9 COP Function of Water Flow Fraction Curve Name
    4000.00,                 !- Rated Water Heating Capacity at Speed 10 {W}
    2.0,                     !- Rated Water Heating COP at Speed 10 {W/W}
    0.70,                    !- Rated Sensible Heat Ratio at Speed 10
    0.201400,                !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    0.00179,                !- Speed 10 Reference Unit Rated Water Flow Rate {m3/s}
    10.0,                    !- Speed 10 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
    HPWHHeatingCapFTemp,     !- Speed 10 Total WH Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Speed 10 Total WH Capacity Function of Air Flow Fraction Curve Name
    ConstantCubic,           !- Speed 10 Total WH Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Speed 10 COP Function of Temperature Curve Name
    ConstantCubic,           !- Speed 10 COP Function of Air Flow Fraction Curve Name
    ConstantCubic;           !- Speed 10 COP Function of Water Flow Fraction Curve Name


  Fan:OnOff,
    HPWHOutdoorFan,          !- Name
    PlantHPWHSch,            !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    100.0,                   !- Pressure Rise {Pa}
    0.26850,                 !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    HPOutdoorAirInletNode,   !- Air Inlet Node Name
    HPOutdoorFanAirOutletNode;  !- Air Outlet Node Name

  Schedule:Compact,
    PlantHPWHSch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    HPWHTempSch,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10.0;       !- Field 3


  Schedule:Compact,
    Hot Water Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,5.0;       !- Field 3

  Curve:Biquadratic,
    HPWHHeatingCapFTemp,     !- Name
    0.369827,                !- Coefficient1 Constant
    0.043341,                !- Coefficient2 x
    -0.00023,                !- Coefficient3 x**2
    0.000466,                !- Coefficient4 y
    0.000026,                !- Coefficient5 y**2
    -0.00027,                !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    40.0,                    !- Maximum Value of x
    20.0,                    !- Minimum Value of y
    90.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    HPWHHeatingCOPFTemp,     !- Name
    1.19713,                 !- Coefficient1 Constant
    0.077849,                !- Coefficient2 x
    -0.0000016,              !- Coefficient3 x**2
    -0.02675,                !- Coefficient4 y
    0.000296,                !- Coefficient5 y**2
    -0.00112,                !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    40.0,                    !- Maximum Value of x
    20.0,                    !- Minimum Value of y
    90.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    HPWHPLFFPLR,             !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Cubic,
    ConstantCubic,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

!*********** variable-speed air-source heat pump input ***********************

  AirLoopHVAC:UnitaryHeatPump:AirToAir,
    DXAC Heat Pump 1,        !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Mixed Air Node,          !- Air Inlet Node Name
    Air Loop Outlet Node,    !- Air Outlet Node Name
    1.7,                     !- Cooling Supply Air Flow Rate {m3/s}
    1.7,                     !- Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- No Load Supply Air Flow Rate {m3/s}
    East Zone,               !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    Supply Fan 1,            !- Supply Air Fan Name
    CoilSystem:DesiccantStorageHeatPump:AirSource,  !- Heating Coil Object Type
    ASIHP1,                  !- Heating Coil Name
    CoilSystem:DesiccantStorageHeatPump:AirSource,  !- Cooling Coil Object Type
    ASIHP1,                  !- Cooling Coil Name
    Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil 1,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    CyclingFanSchedule;      !- Supply Air Fan Operating Mode Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:VARIABLESPEED ===========

  Coil:Heating:DX:VariableSpeed,
    Heat Pump DX Heating Coil 1,  !- Name
    Heating Coil Air Inlet Node,  !- Indoor Air Inlet Node Name
    SuppHeating Coil Air Inlet Node,  !- Indoor Air Outlet Node Name
    10.0,                    !- Number of Speeds {dimensionless}
    10.0,                    !- Nominal Speed Level {dimensionless}
    35000,                   !- Rated Heating Capacity At Selected Nominal Speed Level {W}
    1.7,                     !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    HPACCOOLPLFFPLR,         !- Energy Part Load Fraction Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -30.0,                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    TIMED,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    20000,                   !- Resistive Defrost Heater Capacity {W}
    ,                          ! - grid signal schedule
    ,                          ! - Low bound to apply grid responsive control
    ,                           ! - High bound to apply grid responsive control
    ,                          ! - max speed when appy grid responsive control
    1838.7,                  !- Speed 1 Reference Unit Gross Rated Heating Capacity {W}
    5.0,                     !- Speed 1 Reference Unit Gross Rated Heating COP {dimensionless}
    0.1661088,               !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    HPACHeatCapFT,           !- Speed 1 Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Speed 1 Total  Heating Capacity Function of Air Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    2295.5,                  !- Speed 2 Reference Unit Gross Rated Heating Capacity {W}
    5.0,                     !- Speed 2 Reference Unit Gross Rated Heating COP {dimensionless}
    0.179322,                !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    HPACHeatCapFT,           !- Speed 2 Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Speed 2 Total  Heating Capacity Function of Air Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    2751.3,                  !- Speed 3 Reference Unit Gross Rated Heating Capacity {W}
    5.0,                     !- Speed 3 Reference Unit Gross Rated Heating COP {dimensionless}
    0.1925352,               !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    HPACHeatCapFT,           !- Speed 3 Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Speed 3 Total  Heating Capacity Function of Air Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    3659.6,                  !- Speed 4 Reference Unit Gross Rated Heating Capacity {W}
    5.0,                     !- Speed 4 Reference Unit Gross Rated Heating COP {dimensionless}
    0.2189616,               !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    HPACHeatCapFT,           !- Speed 4 Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Speed 4 Heating Capacity Function of Air Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    4563.7,                  !- Speed 5 Reference Unit Gross Rated Heating Capacity {W}
    5.0,                     !- Speed 5 Reference Unit Gross Rated Heating COP {dimensionless}
    0.245388,                !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    HPACHeatCapFT,           !- Speed 5 Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Speed 5 Heating Capacity Function of Air Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    5463.3,                  !- Speed 6 Reference Unit Gross Rated Heating Capacity {W}
    5.0,                     !- Speed 6 Reference Unit Gross Rated Heating COP {dimensionless}
    0.2718144,               !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    HPACHeatCapFT,           !- Speed 6 Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Speed 6 Heating Capacity Function of Air Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    6358.4,                  !- Speed 7 Reference Unit Gross Rated Heating Capacity {W}
    5.0,                     !- Speed 7 Reference Unit Gross Rated Heating COP {dimensionless}
    0.2982408,               !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    HPACHeatCapFT,           !- Speed 7 Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Speed 7 Heating Capacity Function of Air Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    7248.5,                  !- Speed 8 Reference Unit Gross Rated Heating Capacity {W}
    5.0,                     !- Speed 8 Reference Unit Gross Rated Heating COP {dimensionless}
    0.3246672,               !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    HPACHeatCapFT,           !- Speed 8 Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Speed 8 Heating Capacity Function of Air Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    8133.6,                  !- Speed 9 Reference Unit Gross Rated Heating Capacity {W}
    5.0,                     !- Speed 9 Reference Unit Gross Rated Heating COP {dimensionless}
    0.3510936,               !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    HPACHeatCapFT,           !- Speed 9 Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Speed 9 Heating Capacity Function of Air Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    9013.2,                  !- Speed 10 Reference Unit Gross Rated Heating Capacity {W}
    5.0,                     !- Speed 10 Reference Unit Gross Rated Heating COP {dimensionless}
    0.37752,                 !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    HPACHeatCapFT,           !- Speed 10 Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Speed 10 Heating Capacity Function of Air Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF;          !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name

 
  Curve:Biquadratic,
    HPACHeatCapFT,           !- Name
    0.8529681407,            !- Coefficient1 Constant
    -0.0004847169,           !- Coefficient2 x
    -0.0000010693,           !- Coefficient3 x**2
    0.0185542164,            !- Coefficient4 y
    0.0000872425,            !- Coefficient5 y**2
    -0.0000166868,           !- Coefficient6 x*y
    17.78,                   !- Minimum Value of x
    23.33,                   !- Maximum Value of x
    -28.89,                  !- Minimum Value of y
    17.22,                   !- Maximum Value of y
    0.3799,                  !- Minimum Curve Output
    1.1896,                  !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    HPACHeatEIRFT,           !- Name
    0.7077081462,            !- Coefficient1 Constant
    0.0148163478,            !- Coefficient2 x
    0.0002622589,            !- Coefficient3 x**2
    -0.0113239622,           !- Coefficient4 y
    0.0002939277,            !- Coefficient5 y**2
    -0.0003605284,           !- Coefficient6 x*y
    17.78,                   !- Minimum Value of x
    23.33,                   !- Maximum Value of x
    -28.89,                  !- Minimum Value of y
    17.22,                   !- Maximum Value of y
    0.8266,                  !- Minimum Curve Output
    2.0277,                  !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:VARIABLESPEED ===========

  Schedule:Compact,
	GRIDSUMMER, 			!- Name
	Any Number, 			!- Schedule Type Limits Name
	Through: 4/30,			!-
	For: AllDays,			!-
	Interpolate: Linear,	!- Interpolate between two values
	Until: 24:00, 0.0,		!-
	Through: 10/31,			!-
	For: Weekdays SummerDesignDay,			!-
	Interpolate: Linear,	!- Interpolate between two values
	Until: 6:00, 5.6,		!-
	Until: 7:00, 7.0,		!-
	Until: 8:00, 8.3,		!-
	Until: 9:00, 9.0,		!-
	Until: 10:00, 9.7,		!-
	Until: 11:00, 10.6,		!-
	Until: 12:00, 11.4,		!-
	Until: 13:00, 11.8,		!-
	Until: 14:00, 12.2,		!-
	Until: 15:00, 13.2,		!-
	Until: 16:00, 14.2,		!-
	Until: 17:00, 12.7,		!-
	Until: 18:00, 11.1,		!-
	Until: 20:00, 11.1,		!-
	Until: 21:00, 9.7,		!-
	Until: 22:00, 8.3,		!-
	Until: 23:00, 7.0,		!-
	Until: 24:00, 5.6,		!-
	For: Weekends Holidays,	!-
	Interpolate: Linear,	!- Interpolate between two values
	Until: 6:00, 5.6,		!-
	Until: 7:00, 7.0,		!-
	Until: 8:00, 8.3,		!-
	Until: 9:00, 9.0,		!-
	Until: 10:00, 9.7,		!-
	Until: 11:00, 10.6,		!-
	Until: 12:00, 11.4,		!-
	Until: 13:00, 11.8,		!-
	Until: 14:00, 12.2,		!-
	Until: 15:00, 13.2,		!-
	Until: 16:00, 14.2,		!-
	Until: 17:00, 12.7,		!-
	Until: 18:00, 11.1,		!-
	Until: 20:00, 11.1,		!-
	Until: 21:00, 9.7,		!-
	Until: 22:00, 8.3,		!-
	Until: 23:00, 7.0,		!-
	Until: 24:00, 5.6,		!-
	For: AllOtherDays,		!-
	Until: 24:00, 0.0,		!-
	Through: 12/31,			!-
	For: AllDays,			!-
	Interpolate: Linear,	!- Interpolate between two values
	Until: 24:00, 0.0,		!-
	For: AllOtherDays,		!-
	Until: 24:00, 0.0;		!-
	


  Coil:Cooling:DX:VariableSpeed,
    Heat Pump ACDXCoil 1,    !- Name
    DX Cooling Coil Air Inlet Node,  !- Indoor Air Inlet Node Name
    Heating Coil Air Inlet Node,  !- Indoor Air Outlet Node Name
    10.0,                    !- Number of Speeds {dimensionless}
    10.0,                    !- Nominal Speed Level {dimensionless}
    32000,                   !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
    1.7,                     !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    0.0,                     !- Nominal Time for Condensate to Begin Leaving the Coil {s}
    0.0,                     !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
    HPACCOOLPLFFPLR,         !- Energy Part Load Fraction Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    GRIDSUMMER,				 ! - grid signal schedule 
	10.0,				     ! - Low bound to apply grid responsive control
	1000.0,                  ! - High boundar to apply grid responsive control
	0.0,                     ! - max speed when appy grid responsive control
	Sensible,				 ! - load matched during grid responsive operation
    1524.1,                  !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 1 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.1359072,               !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    0.26,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFT,           !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    1877.9,                  !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 2 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.151008,                !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    0.30,                    !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFT,           !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    2226.6,                  !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 3 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.1661088,               !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    0.33,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFT,           !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    2911.3,                  !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 4 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.1963104,               !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    0.38,                    !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFT,           !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    3581.7,                  !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 5 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.226512,                !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    0.44,                    !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFT,           !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    4239.5,                  !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 6 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.2567136,               !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    0.50,                    !- Speed 6 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFT,           !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    4885.7,                  !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 7 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.2869152,               !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    0.57,                    !- Speed 7 Reference Unit Condenser Flow Rate {m3/s}
    ,                        !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFT,           !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    5520.7,                  !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 8 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.3171168,               !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    0.63,                    !- Speed 8 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFT,           !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    6144.8,                  !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 9 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.3473184,               !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    0.69,                    !- Speed 9 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFT,           !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    6758.0,                  !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 10 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.37752,                 !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    0.74,                    !- Speed 10 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 10 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFT,           !- Speed 10 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 10 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF;          !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name

  Coil:Cooling:DX:VariableSpeed,
    SCDWHCoolCoil1,          !- Name
    DX Cooling Coil Air Inlet Node,  !- Indoor Air Inlet Node Name
    Heating Coil Air Inlet Node,  !- Indoor Air Outlet Node Name
    10.0,                    !- Number of Speeds {dimensionless}
    10.0,                    !- Nominal Speed Level {dimensionless}
    32000,                   !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
    1.7,                     !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    0.0,                     !- Nominal Time for Condensate to Begin Leaving the Coil {s}
    0.0,                     !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
    HPACCOOLPLFFPLR,         !- Energy Part Load Fraction Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                          ! - grid signal schedule
    ,                          ! - Low bound to apply grid responsive control
    ,                           ! - High bound to apply grid responsive control
    ,                          ! - max speed when appy grid responsive control
    ,                          ! - load matched during grid responsive operation
    1524.1,                  !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 1 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.1359072,               !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    0.26,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFT,           !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    1877.9,                  !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 2 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.151008,                !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    0.30,                    !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFT,           !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    2226.6,                  !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 3 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.1661088,               !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    0.33,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFT,           !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    2911.3,                  !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 4 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.1963104,               !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    0.38,                    !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFT,           !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    3581.7,                  !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 5 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.226512,                !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    0.44,                    !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFT,           !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    4239.5,                  !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 6 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.2567136,               !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    0.50,                    !- Speed 6 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFT,           !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    4885.7,                  !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 7 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.2869152,               !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    0.57,                    !- Speed 7 Reference Unit Condenser Flow Rate {m3/s}
    ,                        !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFT,           !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    5520.7,                  !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 8 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.3171168,               !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    0.63,                    !- Speed 8 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFT,           !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    6144.8,                  !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 9 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.3473184,               !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    0.69,                    !- Speed 9 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFT,           !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    6758.0,                  !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 10 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.37752,                 !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    0.74,                    !- Speed 10 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 10 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    HPACCoolCapFT,           !- Speed 10 Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Speed 10 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF;          !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name

  Building,
    NONE,                    !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    3.9999999E-02,           !- Loads Convergence Tolerance Value {W}
    0.4000000,               !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,6;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    No;                      !- Run Simulation for Weather File Run Periods

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    14,                      !- Begin Day of Month
    ,                        !- Begin Year
    1,                       !- End Month
    14,                      !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  RunPeriod,
    Run Period 2,            !- Name
    7,                       !- Begin Month
    7,                       !- Begin Day of Month
    ,                        !- Begin Year
    7,                       !- End Month
    7,                       !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    No;                      !- Use Weather File Snow Indicators

 ! Using Design Conditions from "Climate Design Data 2009 ASHRAE Handbook"

  Site:Location,
    Chicago Ohare Intl Ap IL USA WMO=725300,  !- Name
    41.99,                   !- Latitude {deg}
    -87.91,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    205.00;                  !- Elevation {m}

 ! Chicago Ohare Intl Ap IL USA Annual Heating 99%, MaxDB=-16.6°C

  SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Htg 99% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -16.6,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -16.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98886.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! Chicago Ohare Intl Ap IL USA Annual Cooling (DB=>MWB) 1%, MaxDB=31.6°C MWB=23°C

  SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Clg 1% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.6,                    !- Maximum Dry-Bulb Temperature {C}
    10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98886.,                  !- Barometric Pressure {Pa}
    5.2,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

  Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.30,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.20;

  Material,
    A1 - 1 IN STUCCO,        !- Name
    Smooth,                  !- Roughness
    2.5389841E-02,           !- Thickness {m}
    0.6918309,               !- Conductivity {W/m-K}
    1858.142,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  Material,
    C4 - 4 IN COMMON BRICK,  !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1922.216,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7600000,               !- Solar Absorptance
    0.7600000;               !- Visible Absorptance

  Material,
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
    Smooth,                  !- Roughness
    1.9050000E-02,           !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1601.846,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  Material,
    C6 - 8 IN CLAY TILE,     !- Name
    Smooth,                  !- Roughness
    0.2033016,               !- Thickness {m}
    0.5707605,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.8200000,               !- Solar Absorptance
    0.8200000;               !- Visible Absorptance

  Material,
    C10 - 8 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    0.2033016,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    E2 - 1 / 2 IN SLAG OR STONE,  !- Name
    Rough,                   !- Roughness
    1.2710161E-02,           !- Thickness {m}
    1.435549,                !- Conductivity {W/m-K}
    881.0155,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5500000,               !- Solar Absorptance
    0.5500000;               !- Visible Absorptance

  Material,
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
    Rough,                   !- Roughness
    9.5402403E-03,           !- Thickness {m}
    0.1902535,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    B5 - 1 IN DENSE INSULATION,  !- Name
    VeryRough,               !- Roughness
    2.5389841E-02,           !- Thickness {m}
    4.3239430E-02,           !- Conductivity {W/m-K}
    91.30524,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    C12 - 2 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    5.0901599E-02,           !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  WindowMaterial:Glazing,
    WIN-LAY-GLASS-LIGHT,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.031,                   !- Front Side Solar Reflectance at Normal Incidence
    0.031,                   !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  Construction,
    EXTWALL80,               !- Name
    A1 - 1 IN STUCCO,        !- Outside Layer
    C4 - 4 IN COMMON BRICK,  !- Layer 2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

  Construction,
    PARTITION06,             !- Name
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
    C6 - 8 IN CLAY TILE,     !- Layer 2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

  Construction,
    FLOOR SLAB 8 IN,         !- Name
    C10 - 8 IN HW CONCRETE;  !- Outside Layer

  Construction,
    ROOF34,                  !- Name
    E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
    B5 - 1 IN DENSE INSULATION,  !- Layer 3
    C12 - 2 IN HW CONCRETE;  !- Layer 4

  Construction,
    WIN-CON-LIGHT,           !- Name
    WIN-LAY-GLASS-LIGHT;     !- Outside Layer

  Zone,
    West Zone,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  Zone,
    EAST ZONE,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  Zone,
    NORTH ZONE,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World;                   !- Coordinate System

  BuildingSurface:Detailed,
    Zn001:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    West Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    West Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall003,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    West Zone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn003:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall004,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    West Zone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    West Zone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF34,                  !- Construction Name
    West Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall004,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    EAST ZONE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall005,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    EAST ZONE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn003:Wall005,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    9.144000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    EAST ZONE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF34,                  !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,0,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.19200,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    9.144000,12.19200,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,12.19200,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    9.144000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,12.19200,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall004,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    NORTH ZONE,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Wall003,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall005,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    NORTH ZONE,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Wall005,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    NORTH ZONE,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn003:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.19200,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,12.19200,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,6.096000,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF34,                  !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn001:Wall001:Win001,    !- Name
    Window,                  !- Surface Type
    WIN-CON-LIGHT,           !- Construction Name
    Zn001:Wall001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.548000,0,2.5000,  !- X,Y,Z ==> Vertex 1 {m}
    0.548000,0,0.5000,  !- X,Y,Z ==> Vertex 2 {m}
    5.548000,0,0.5000,  !- X,Y,Z ==> Vertex 3 {m}
    5.548000,0,2.5000;  !- X,Y,Z ==> Vertex 4 {m}

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    Activity Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,131.8;      !- Field 3

  Schedule:Compact,
    Work Eff Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Clothing Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Air Velo Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.137;      !- Field 3

  Schedule:Compact,
    OFFICE OCCUPANCY,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay, !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,0.10,        !- Field 5
    Until: 8:00,0.50,        !- Field 7
    Until: 12:00,1.00,       !- Field 9
    Until: 13:00,0.50,       !- Field 11
    Until: 16:00,1.00,       !- Field 13
    Until: 17:00,0.50,       !- Field 15
    Until: 18:00,0.10,       !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: AllOtherDays,       !- Field 21
    Until: 24:00,0.0;        !- Field 22

  Schedule:Compact,
    INTERMITTENT,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 18:00,1.00,       !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,0.0;        !- Field 10

  Schedule:Compact,
    OFFICE LIGHTING,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay, !- Field 2
    Until: 6:00,0.05,        !- Field 3
    Until: 7:00,0.20,        !- Field 5
    Until: 17:00,1.00,       !- Field 7
    Until: 18:00,0.50,       !- Field 9
    Until: 24:00,0.05,       !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 24:00,0.05;       !- Field 14

  Schedule:Compact,
    OutdoorAirAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 9/30,           !- Field 5
    For: WeekDays,           !- Field 6
    Until: 7:00,0.0,         !- Field 7
    Until: 17:00,1.0,        !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: SummerDesignDay WinterDesignDay, !- Field 13
    Until: 24:00,0.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0.0,        !- Field 17
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 24:00,1.0;        !- Field 21

  Schedule:Compact,
    OAFractionSched,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,0.0,         !- Field 3
    Until: 17:00,1.0,        !- Field 5
    Until: 24:00,0.0;        !- Field 7

  Schedule:Compact,
    FanAndCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 9/30,           !- Field 5
    For: WeekDays,           !- Field 6
    Until: 7:00,0.0,         !- Field 7
    Until: 17:00,1.0,        !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: SummerDesignDay WinterDesignDay, !- Field 13
    Until: 24:00,1.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0.0,        !- Field 17
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 24:00,1.0;        !- Field 21

  Schedule:Compact,
    Heating Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,15.0,       !- Field 3
    Until: 17:00,20.0,       !- Field 5
    Until: 24:00,15.0;       !- Field 7

  Schedule:Compact,
    Cooling Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,30.0,       !- Field 3
    Until: 17:00,24.0,       !- Field 5
    Until: 24:00,30.0;       !- Field 7

  Schedule:Compact,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,2,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    CyclingFanSchedule,      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  People,
    WestPeople,              !- Name
    West Zone,               !- Zone or ZoneList Name
    OFFICE OCCUPANCY,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.000000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    EastPeople,              !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    OFFICE OCCUPANCY,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.000000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    NorthPeople,             !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    OFFICE OCCUPANCY,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    4.000000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  Lights,
    EAST ZONE Lights 1,      !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    OFFICE LIGHTING,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1464.375,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    NORTH ZONE Lights 1,     !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    OFFICE LIGHTING,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    878.6252,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    West Zone ElecEq 1,      !- Name
    West Zone,               !- Zone or ZoneList Name
    INTERMITTENT,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2928.751,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    EAST ZONE ElecEq 1,      !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    INTERMITTENT,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1464.375,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    NORTH ZONE ElecEq 1,     !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    INTERMITTENT,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2928.751,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  Curve:Biquadratic,
    HPACCoolCapFT,           !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    HPACCOOLEIRFT,           !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Cubic,
    HPACHeatCapFFF,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACCoolCapFFF,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACCOOLEIRFFF,          !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACHeatEIRFFF,          !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  NodeList,
    OutsideAirInletNodes,    !- Name
    Outside Air Inlet Node;  !- Node 1 Name

  NodeList,
    Zone1Inlets,             !- Name
    Zone 1 Inlet Node;       !- Node 1 Name

  NodeList,
    Zone2Inlets,             !- Name
    Zone 2 Inlet Node;       !- Node 1 Name

  NodeList,
    Zone3Inlets,             !- Name
    Zone 3 Inlet Node;       !- Node 1 Name

  NodeList,
    West Zone List,          !- Name
    Zone 1 Node;             !- Node 1 Name

  NodeList,
    East Zone List,          !- Name
    Zone 2 Node;             !- Node 1 Name

  NodeList,
    North Zone List,         !- Name
    Zone 3 Node;             !- Node 1 Name

  BranchList,
    Air Loop Branches,       !- Name
    Air Loop Main Branch;    !- Branch 1 Name

  Branch,
    Air Loop Main Branch,    !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys 1,                !- Component 1 Name
    Outdoor Air Mixer Inlet Node,  !- Component 1 Inlet Node Name
    Mixed Air Node,          !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:AirToAir,  !- Component 2 Object Type
    DXAC Heat Pump 1,        !- Component 2 Name
    Mixed Air Node,          !- Component 2 Inlet Node Name
    Air Loop Outlet Node;    !- Component 2 Outlet Node Name

  AirLoopHVAC,
    Typical Terminal Reheat 1,  !- Name
    ,                        !- Controller List Name
    Heat Pump 1 Avail List,  !- Availability Manager List Name
    1.7,                     !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches,       !- Branch List Name
    ,                        !- Connector List Name
    Outdoor Air Mixer Inlet Node,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet, !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node;    !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    OA Sys 1 Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller 1;         !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys 1 Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box 1;         !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys 1,                !- Name
    OA Sys 1 Controllers,    !- Controller List Name
    OA Sys 1 Equipment,      !- Outdoor Air Equipment List Name
    Outdoor Air 1 Avail List;!- Availability Manager List Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes;    !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    OA Mixing Box 1,         !- Name
    Mixed Air Node,          !- Mixed Air Node Name
    Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Relief Air Outlet Node,  !- Relief Air Stream Node Name
    Outdoor Air Mixer Inlet Node;  !- Return Air Stream Node Name

  AvailabilityManagerAssignmentList,
    Heat Pump 1 Avail List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Heat Pump 1 Avail;       !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    Outdoor Air 1 Avail List,!- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Outdoor Air 1 Avail;     !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Heat Pump 1 Avail,       !- Name
    FanAndCoilAvailSched;    !- Schedule Name

  AvailabilityManager:Scheduled,
    Outdoor Air 1 Avail,     !- Name
    OutdoorAirAvailSched;    !- Schedule Name

  Controller:OutdoorAir,
    OA Controller 1,         !- Name
    Relief Air Outlet Node,  !- Relief Air Outlet Node Name
    Outdoor Air Mixer Inlet Node,  !- Return Air Node Name
    Mixed Air Node,          !- Mixed Air Node Name
    Outside Air Inlet Node,  !- Actuator Node Name
    0.51,                    !- Minimum Outdoor Air Flow Rate {m3/s}
    1.7,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    OAFractionSched;         !- Minimum Outdoor Air Schedule Name

  ZoneHVAC:EquipmentConnections,
    West Zone,               !- Zone Name
    Zone1Equipment,          !- Zone Conditioning Equipment List Name
    Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone 1 Node,             !- Zone Air Node Name
    Zone 1 Outlet Node;      !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    EAST ZONE,               !- Zone Name
    Zone2Equipment,          !- Zone Conditioning Equipment List Name
    Zone2Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone 2 Node,             !- Zone Air Node Name
    Zone 2 Outlet Node;      !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    NORTH ZONE,              !- Zone Name
    Zone3Equipment,          !- Zone Conditioning Equipment List Name
    Zone3Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone 3 Node,             !- Zone Air Node Name
    Zone 3 Outlet Node;      !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Zone1Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone1DirectAir ADU,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Zone2Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone2DirectAir ADU,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Zone3Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone3DirectAir ADU,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Zone1DirectAir,          !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone 1 Inlet Node ATInlet,  !- Air Inlet Node Name
    Zone 1 Inlet Node,       !- Air Outlet Node Name
    0.612,                   !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Zone1DirectAir ADU,      !- Name
    Zone 1 Inlet Node,       !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Zone1DirectAir,          !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Zone2DirectAir,          !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone 2 Inlet Node ATInlet,  !- Air Inlet Node Name
    Zone 2 Inlet Node,       !- Air Outlet Node Name
    0.476,                   !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Zone2DirectAir ADU,      !- Name
    Zone 2 Inlet Node,       !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Zone2DirectAir,          !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Zone3DirectAir,          !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone 3 Inlet Node ATInlet,  !- Air Inlet Node Name
    Zone 3 Inlet Node,       !- Air Outlet Node Name
    0.612,                   !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Zone3DirectAir ADU,      !- Name
    Zone 3 Inlet Node,       !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Zone3DirectAir,          !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  ZoneControl:Thermostat,
    Zone 2 Thermostat,       !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoint with SB,!- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Cooling Setpoint with SB;!- Control 2 Name

  ThermostatSetpoint:SingleHeating,
    Heating Setpoint with SB,!- Name
    Heating Setpoints;       !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleCooling,
    Cooling Setpoint with SB,!- Name
    Cooling Setpoints;       !- Setpoint Temperature Schedule Name

  AirLoopHVAC:SupplyPath,
    HeatPumpSupplyPath,      !- Name
    Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter;!- Component 1 Name

  AirLoopHVAC:ReturnPath,
    HeatPumpReturnPath,      !- Name
    Return Air Mixer Outlet, !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer;   !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter,!- Name
    Zone Equipment Inlet Node,  !- Inlet Node Name
    Zone 1 Inlet Node ATInlet,  !- Outlet 1 Node Name
    Zone 2 Inlet Node ATInlet,  !- Outlet 2 Node Name
    Zone 3 Inlet Node ATInlet;  !- Outlet 3 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer,   !- Name
    Return Air Mixer Outlet, !- Outlet Node Name
    Zone 1 Outlet Node,      !- Inlet 1 Node Name
    Zone 2 Outlet Node,      !- Inlet 2 Node Name
    Zone 3 Outlet Node;      !- Inlet 3 Node Name

  Coil:Heating:Fuel,
    Heat Pump DX Supp Heating Coil 1,  !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    45000,                   !- Nominal Capacity {W}
    SuppHeating Coil Air Inlet Node,  !- Air Inlet Node Name
    Air Loop Outlet Node;    !- Air Outlet Node Name

  Fan:OnOff,
    Supply Fan 1,            !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    300.0,                   !- Pressure Rise {Pa}
    1.7,                     !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Mixed Air Node,          !- Air Inlet Node Name
    Dehum1STIn;  !- Air Outlet Node Name

  Output:Variable,*,Unitary System Fan Part Load Ratio,timestep;

  Output:Variable,*,Unitary System Compressor Part Load Ratio,timestep;

  Output:Variable,*,Zone Air System Sensible Heating Energy,timestep;

  Output:Variable,*,Zone Air System Sensible Cooling Energy,timestep;

  Output:Variable,*,Zone Air Temperature,timestep;

  Output:Variable,*,Zone Air Relative Humidity,timestep;

  Output:Variable,*,Zone Air Humidity Ratio,timestep;

  Output:Variable,*,Fan Electricity Rate,timestep;

  Output:Variable,*,Heating Coil Heating Energy,timestep;

  Output:Variable,*,Heating Coil Heating Rate,timestep;

  Output:Variable,*,Heating Coil NaturalGas Rate,timestep;

  Output:Variable,*,Integrated Heat Pump Air Loop Mass Flow Rate,timestep;

  Output:Variable,*,Integrated Heat Pump Condenser Water Mass Flow Rate,timestep;

  Output:Variable,*,Integrated Heat Pump Air Total Cooling Rate,timestep;

  Output:Variable,*,Integrated Heat Pump Air Heating Rate,timestep;

  Output:Variable,*,Integrated Heat Pump Water Heating Rate,timestep;

  Output:Variable,*,Integrated Heat Pump Electricity Rate,timestep;

  Output:Variable,*,Integrated Heat Pump Air Latent Cooling Rate,timestep;

  Output:Variable,*,Integrated Heat Pump Source Heat Transfer Rate,timestep;

  Output:Variable,*,Integrated Heat Pump COP,timestep;
  
  Output:Variable,*,Water Heater Tank Temperature,timestep;

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,monthly;

  Output:Meter:MeterFileOnly,NaturalGas:HVAC,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;

  Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,runperiod;

  Output:Meter:MeterFileOnly,NaturalGas:HVAC,runperiod;

  Output:VariableDictionary,IDF;

  Output:Surfaces:Drawing,dxf;

  Output:Constructions,Constructions;

  Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

