!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!
! DirectIndirectEvapCoolersVSAS.idf
! Basic file description:  1 story building divided into 4 zones.
!
! Highlights:              Single-zone DX packages with direct and indirect evaporative coolers on outdoor air path.
!
! Simulation Location/Run: PHOENIX AZ USA TMY2-23183, 2 design days, 2 run periods,
!                          Run Control executes the run periods using the weather file
!
! Location:                Phoenix, AZ
!
! Design Days:             PHOENIX_AZ_USA Heating 99.6%, MaxDB=   1.20 Wind Speed=   2.40 Wind Dir=  90.00
!                          PHOENIX_AZ_USA Cooling (WB=>MDB) .4%, MDB=  35.80 WB=  24.20
!
! Run Period (Weather File): 1/1 through 12/31, PHOENIX AZ USA TMY2-23183
!
! Run Control:             Zone and System sizing with weather file run control (no design days run)
!
! Building:
!
!
! Floor Area:        736.14 m2
! Number of Stories: 1
!
! Zone Description Details:       There are four zones.  Model was derived from a large model by removing
!                                 the upper stories leaving four of the five zones on the ground floor.
!
!
! Internal gains description:     lighting is 11.84 watts/m2, office equip is 17.8 watts/m2. There is 1 occupant
!                                 per 30 m2 of floor area. The infiltration varies around 0.1 air changes per hour.
!
! Interzone Surfaces:             Yes, some adiabatic
! Internal Mass:                  Yes
! People:                         1 per 30 m2
! Lights:                         11.84 W/m2
! Windows:                        U-5.78 (SI) and SHGC  of 0.623, 12 % WWR
!
! Doors:                          None
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           PSZ system with outside air, Uses UnitaryHeatCool with DX cooling coils and gas heat.
!                                 All equipment is autosized. Three of the outdoor air system include direct and indirect
!                                 evaporative coolers and one demonstrates just an direct cooler.  These are the
!                                 "ResearchEspecial" coolers that modulate to meet setpoints.
!
! Zonal Equipment:                AirTerminal:SingleDuct:Uncontrolled
! Central Air Handling Equipment: No.
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:VariableSpeed, Coil:Heating:Gas
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!
! Results:
! Standard Reports:               Yes
! Timestep or Hourly Variables:   Hourly
! Time bins Report:               None
! HTML Report:                    Yes, AnnualBuildingUtilityPerformanceSummary
! Environmental Emissions:        None
! Utility Tariffs:                None
!

  Version,8.3;

  AirLoopHVAC:UnitaryHeatCool,
    FURNACE_PACU_CAV:1_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    FURNACE_PACU_CAV:1_OA-FURNACE_PACU_CAV:1_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    FURNACE_PACU_CAV:1 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    AlWAYS_ON,               !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    units_gr_lf,             !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    FURNACE_PACU_CAV:1_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    FURNACE_PACU_CAV:1_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:VariableSpeed,  !- Cooling Coil Object Type
    FURNACE_PACU_CAV:1_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

  AirLoopHVAC:UnitaryHeatCool,
    FURNACE_PACU_CAV:2_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    FURNACE_PACU_CAV:2_OA-FURNACE_PACU_CAV:2_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    FURNACE_PACU_CAV:2 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    AlWAYS_ON,               !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    units_gr_rt,             !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    FURNACE_PACU_CAV:2_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    FURNACE_PACU_CAV:2_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:VariableSpeed,  !- Cooling Coil Object Type
    FURNACE_PACU_CAV:2_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

  AirLoopHVAC:UnitaryHeatCool,
    FURNACE_PACU_CAV:3_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    FURNACE_PACU_CAV:3_OA-FURNACE_PACU_CAV:3_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    FURNACE_PACU_CAV:3 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    AlWAYS_ON,               !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    unit_s_g,                !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    FURNACE_PACU_CAV:3_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    FURNACE_PACU_CAV:3_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:VariableSpeed,  !- Cooling Coil Object Type
    FURNACE_PACU_CAV:3_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

  AirLoopHVAC:UnitaryHeatCool,
    FURNACE_PACU_CAV:4_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    FURNACE_PACU_CAV:4_OA-FURNACE_PACU_CAV:4_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    FURNACE_PACU_CAV:4 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    AlWAYS_ON,               !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    unit_n_g,                !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    FURNACE_PACU_CAV:4_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    FURNACE_PACU_CAV:4_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:VariableSpeed,  !- Cooling Coil Object Type
    FURNACE_PACU_CAV:4_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

  Coil:Cooling:DX:VariableSpeed,
    FURNACE_PACU_CAV:1_Unitary_Package_CoolCoil,  !- Name
    FURNACE_PACU_CAV:1_Unitary_PackageCoolCoil air inlet,  !- Indoor Air Inlet Node Name
    FURNACE_PACU_CAV:1_Unitary_PackageHeatCoil air inlet,  !- Indoor Air Outlet Node Name
    10.0,                    !- Number of Speeds {dimensionless}
    10.0,                    !- Nominal Speed Level {dimensionless}
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {w}
    AUTOSIZE,                !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    0.0,                     !- Nominal Time for Condensate to Begin Leaving the Coil {s}
    0.0,                     !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
    FURNACE_PACU_CAV:1_Unitary_PackagecoolPLR,  !- Energy Part Load Fraction Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    1524.1,                  !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 1 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.1359072,               !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    0.26,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:1_Unitary_PackagecoolCapFT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolFFF,  !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFFF,  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    1877.9,                  !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 2 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.151008,                !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    0.30,                    !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:1_Unitary_PackagecoolCapFT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolFFF,  !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFFF,  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    2226.6,                  !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 3 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.1661088,               !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    0.33,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:1_Unitary_PackagecoolCapFT,  !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolFFF,  !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFT,  !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFFF,  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    2911.3,                  !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 4 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.1963104,               !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    0.38,                    !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:1_Unitary_PackagecoolCapFT,  !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolFFF,  !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFT,  !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFFF,  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    3581.7,                  !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 5 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.226512,                !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    0.44,                    !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:1_Unitary_PackagecoolCapFT,  !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolFFF,  !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFT,  !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFFF,  !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    4239.5,                  !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 6 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.2567136,               !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    0.50,                    !- Speed 6 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:1_Unitary_PackagecoolCapFT,  !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolFFF,  !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFT,  !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFFF,  !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    4885.7,                  !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 7 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.2869152,               !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    0.57,                    !- Speed 7 Reference Unit Condenser Flow Rate {m3/s}
    ,                        !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:1_Unitary_PackagecoolCapFT,  !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolFFF,  !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFT,  !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFFF,  !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    5520.7,                  !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 8 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.3171168,               !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    0.63,                    !- Speed 8 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:1_Unitary_PackagecoolCapFT,  !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolFFF,  !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFT,  !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFFF,  !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    6144.8,                  !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 9 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.3473184,               !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    0.69,                    !- Speed 9 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:1_Unitary_PackagecoolCapFT,  !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolFFF,  !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFT,  !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFFF,  !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    6758.0,                  !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 10 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.37752,                 !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    0.74,                    !- Speed 10 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 10 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:1_Unitary_PackagecoolCapFT,  !- Speed 10 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolFFF,  !- Speed 10 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFT,  !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFFF;  !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name

  Coil:Cooling:DX:VariableSpeed,
    FURNACE_PACU_CAV:2_Unitary_Package_CoolCoil,  !- Name
    FURNACE_PACU_CAV:2_Unitary_PackageCoolCoil air inlet,  !- Indoor Air Inlet Node Name
    FURNACE_PACU_CAV:2_Unitary_PackageHeatCoil air inlet,  !- Indoor Air Outlet Node Name
    10.0,                    !- Number of Speeds {dimensionless}
    10.0,                    !- Nominal Speed Level {dimensionless}
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {w}
    AUTOSIZE,                !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    0.0,                     !- Nominal Time for Condensate to Begin Leaving the Coil {s}
    0.0,                     !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
    FURNACE_PACU_CAV:2_Unitary_PackagecoolPLR,  !- Energy Part Load Fraction Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    1524.1,                  !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 1 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.1359072,               !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    0.26,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:2_Unitary_PackagecoolCapFT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolFFF,  !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFFF,  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    1877.9,                  !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 2 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.151008,                !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    0.30,                    !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:2_Unitary_PackagecoolCapFT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolFFF,  !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFFF,  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    2226.6,                  !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 3 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.1661088,               !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    0.33,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:2_Unitary_PackagecoolCapFT,  !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolFFF,  !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFT,  !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFFF,  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    2911.3,                  !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 4 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.1963104,               !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    0.38,                    !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:2_Unitary_PackagecoolCapFT,  !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolFFF,  !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFT,  !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFFF,  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    3581.7,                  !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 5 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.226512,                !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    0.44,                    !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:2_Unitary_PackagecoolCapFT,  !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolFFF,  !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFT,  !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFFF,  !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    4239.5,                  !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 6 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.2567136,               !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    0.50,                    !- Speed 6 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:2_Unitary_PackagecoolCapFT,  !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolFFF,  !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFT,  !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFFF,  !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    4885.7,                  !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 7 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.2869152,               !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    0.57,                    !- Speed 7 Reference Unit Condenser Flow Rate {m3/s}
    ,                        !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:2_Unitary_PackagecoolCapFT,  !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolFFF,  !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFT,  !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFFF,  !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    5520.7,                  !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 8 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.3171168,               !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    0.63,                    !- Speed 8 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:2_Unitary_PackagecoolCapFT,  !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolFFF,  !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFT,  !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFFF,  !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    6144.8,                  !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 9 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.3473184,               !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    0.69,                    !- Speed 9 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:2_Unitary_PackagecoolCapFT,  !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolFFF,  !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFT,  !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFFF,  !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    6758.0,                  !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 10 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.37752,                 !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    0.74,                    !- Speed 10 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 10 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:2_Unitary_PackagecoolCapFT,  !- Speed 10 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolFFF,  !- Speed 10 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFT,  !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFFF;  !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name

  Coil:Cooling:DX:VariableSpeed,
    FURNACE_PACU_CAV:3_Unitary_Package_CoolCoil,  !- Name
    FURNACE_PACU_CAV:3_Unitary_PackageCoolCoil air inlet,  !- Indoor Air Inlet Node Name
    FURNACE_PACU_CAV:3_Unitary_PackageHeatCoil air inlet,  !- Indoor Air Outlet Node Name
    10.0,                    !- Number of Speeds {dimensionless}
    10.0,                    !- Nominal Speed Level {dimensionless}
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {w}
    AUTOSIZE,                !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    0.0,                     !- Nominal Time for Condensate to Begin Leaving the Coil {s}
    0.0,                     !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
    FURNACE_PACU_CAV:3_Unitary_PackagecoolPLR,  !- Energy Part Load Fraction Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    1524.1,                  !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 1 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.1359072,               !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    0.26,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:3_Unitary_PackagecoolCapFT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolFFF,  !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFFF,  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    1877.9,                  !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 2 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.151008,                !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    0.30,                    !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:3_Unitary_PackagecoolCapFT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolFFF,  !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFFF,  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    2226.6,                  !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 3 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.1661088,               !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    0.33,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:3_Unitary_PackagecoolCapFT,  !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolFFF,  !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFT,  !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFFF,  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    2911.3,                  !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 4 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.1963104,               !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    0.38,                    !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:3_Unitary_PackagecoolCapFT,  !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolFFF,  !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFT,  !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFFF,  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    3581.7,                  !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 5 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.226512,                !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    0.44,                    !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:3_Unitary_PackagecoolCapFT,  !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolFFF,  !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFT,  !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFFF,  !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    4239.5,                  !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 6 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.2567136,               !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    0.50,                    !- Speed 6 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:3_Unitary_PackagecoolCapFT,  !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolFFF,  !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFT,  !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFFF,  !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    4885.7,                  !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 7 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.2869152,               !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    0.57,                    !- Speed 7 Reference Unit Condenser Flow Rate {m3/s}
    ,                        !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:3_Unitary_PackagecoolCapFT,  !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolFFF,  !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFT,  !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFFF,  !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    5520.7,                  !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 8 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.3171168,               !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    0.63,                    !- Speed 8 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:3_Unitary_PackagecoolCapFT,  !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolFFF,  !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFT,  !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFFF,  !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    6144.8,                  !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 9 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.3473184,               !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    0.69,                    !- Speed 9 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:3_Unitary_PackagecoolCapFT,  !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolFFF,  !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFT,  !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFFF,  !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    6758.0,                  !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 10 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.37752,                 !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    0.74,                    !- Speed 10 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 10 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:3_Unitary_PackagecoolCapFT,  !- Speed 10 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolFFF,  !- Speed 10 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFT,  !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFFF;  !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name

  Coil:Cooling:DX:VariableSpeed,
    FURNACE_PACU_CAV:4_Unitary_Package_CoolCoil,  !- Name
    FURNACE_PACU_CAV:4_Unitary_PackageCoolCoil air inlet,  !- Indoor Air Inlet Node Name
    FURNACE_PACU_CAV:4_Unitary_PackageHeatCoil air inlet,  !- Indoor Air Outlet Node Name
    10.0,                    !- Number of Speeds {dimensionless}
    10.0,                    !- Nominal Speed Level {dimensionless}
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {w}
    AUTOSIZE,                !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
    0.0,                     !- Nominal Time for Condensate to Begin Leaving the Coil {s}
    0.0,                     !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
    FURNACE_PACU_CAV:4_Unitary_PackagecoolPLR,  !- Energy Part Load Fraction Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    200.0,                   !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    1524.1,                  !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 1 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.1359072,               !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
    0.26,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:4_Unitary_PackagecoolCapFT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolFFF,  !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFFF,  !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    1877.9,                  !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 2 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.151008,                !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
    0.30,                    !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:4_Unitary_PackagecoolCapFT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolFFF,  !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFFF,  !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    2226.6,                  !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 3 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.1661088,               !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
    0.33,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:4_Unitary_PackagecoolCapFT,  !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolFFF,  !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFT,  !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFFF,  !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    2911.3,                  !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 4 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.1963104,               !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
    0.38,                    !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:4_Unitary_PackagecoolCapFT,  !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolFFF,  !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFT,  !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFFF,  !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    3581.7,                  !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 5 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.226512,                !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
    0.44,                    !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:4_Unitary_PackagecoolCapFT,  !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolFFF,  !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFT,  !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFFF,  !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    4239.5,                  !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 6 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.2567136,               !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
    0.50,                    !- Speed 6 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:4_Unitary_PackagecoolCapFT,  !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolFFF,  !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFT,  !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFFF,  !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    4885.7,                  !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 7 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.2869152,               !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
    0.57,                    !- Speed 7 Reference Unit Condenser Flow Rate {m3/s}
    ,                        !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:4_Unitary_PackagecoolCapFT,  !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolFFF,  !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFT,  !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFFF,  !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    5520.7,                  !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 8 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.3171168,               !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
    0.63,                    !- Speed 8 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:4_Unitary_PackagecoolCapFT,  !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolFFF,  !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFT,  !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFFF,  !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    6144.8,                  !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 9 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.3473184,               !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
    0.69,                    !- Speed 9 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:4_Unitary_PackagecoolCapFT,  !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolFFF,  !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFT,  !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFFF,  !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    6758.0,                  !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {w}
    0.75,                    !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
    4.0,                     !- Speed 10 Reference Unit Gross Rated Cooling COP {dimensionless}
    0.37752,                 !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
    0.74,                    !- Speed 10 Reference Unit Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 10 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
    FURNACE_PACU_CAV:4_Unitary_PackagecoolCapFT,  !- Speed 10 Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolFFF,  !- Speed 10 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFT,  !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFFF;  !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name

  Building,
    barracks2,               !- Name
    0.000,                   !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    MinimalShadowing,        !- Solar Distribution
    21,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,6;

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    ;                        !- Timesteps in Averaging Window

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    7;                       !- Calculation Frequency

  SimulationControl,
    yes,                     !- Do Zone Sizing Calculation
    yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    yes,                     !- Run Simulation for Sizing Periods
    No;                      !- Run Simulation for Weather File Run Periods

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    1,                       !- End Month
    7,                       !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    No,                      !- Use Weather File Rain Indicators
    No;                      !- Use Weather File Snow Indicators

!

  RunPeriod,
    ,                        !- Name
    7,                       !- Begin Month
    1,                       !- Begin Day of Month
    7,                       !- End Month
    7,                       !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    No,                      !- Use Weather File Rain Indicators
    No;                      !- Use Weather File Snow Indicators

!
!***********************************************************************************************************

  Site:Location,
    PHOENIX_AZ_USA TMY2-23183,  !- Name
    33.43000,                !- Latitude {deg}
    -112.0200,               !- Longitude {deg}
    -7.000000,               !- Time Zone {hr}
    339.0000;                !- Elevation {m}

! PHOENIX_AZ_USA Heating 99.6%, MaxDB=   1.20 Wind Speed=   2.40 Wind Dir=  90.00

  SizingPeriod:DesignDay,
    PHOENIX_AZ_USA Heating 99.6% Conditions,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    1.200000,                !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    1.200000,                !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97318.24,                !- Barometric Pressure {Pa}
    2.400000,                !- Wind Speed {m/s}
    90.00000,                !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

! PHOENIX_AZ_USA Cooling (WB=>MDB) .4%, MDB=  35.80 WB=  24.20

  SizingPeriod:DesignDay,
    PHOENIX_AZ_USA Cooling .4% Conditions WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    35.80000,                !- Maximum Dry-Bulb Temperature {C}
    12.80000,                !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    24.20000,                !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97318.24,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.000000;                !- Sky Clearness

  Site:GroundTemperature:BuildingSurface,22.30,22.31,22.29,22.17,21.99,21.24,21.14,21.49,21.71,21.97,22.19,22.24;

! Daily Avg, 12.1, 12.4, 18.5, 21.8, 25.9, 32.3, 33.3, 32.4, 29.6, 22.7, 17.3, 11.4

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    22.47,                   !- Annual Average Outdoor Air Temperature {C}
    21.90;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!
!

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    Gypsum_plast:0.01300,    !- Name
    Rough,                   !- Roughness
    0.0130,                  !- Thickness {m}
    0.4200,                  !- Conductivity {W/m-K}
    1200.0000,               !- Density {kg/m3}
    837.00,                  !- Specific Heat {J/kg-K}
    0.9100,                  !- Thermal Absorptance
    0.5000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

  Material,
    EPS:0.02500,             !- Name
    Rough,                   !- Roughness
    0.0250,                  !- Thickness {m}
    0.0300,                  !- Conductivity {W/m-K}
    25.0000,                 !- Density {kg/m3}
    1000.00,                 !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.3000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    Beige_ptd_st:0.00300,    !- Name
    Rough,                   !- Roughness
    0.0030,                  !- Thickness {m}
    40.0000,                 !- Conductivity {W/m-K}
    7800.0000,               !- Density {kg/m3}
    502.00,                  !- Specific Heat {J/kg-K}
    0.8200,                  !- Thermal Absorptance
    0.4500,                  !- Solar Absorptance
    0.4500;                  !- Visible Absorptance

  Material,
    Grey_cord_sy:0.00600,    !- Name
    Rough,                   !- Roughness
    0.0060,                  !- Thickness {m}
    0.0600,                  !- Conductivity {W/m-K}
    160.0000,                !- Density {kg/m3}
    2500.00,                 !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9000,                  !- Solar Absorptance
    0.9000;                  !- Visible Absorptance

  Material,
    Steel:0.00300,           !- Name
    Rough,                   !- Roughness
    0.0030,                  !- Thickness {m}
    50.0000,                 !- Conductivity {W/m-K}
    7800.0000,               !- Density {kg/m3}
    502.00,                  !- Specific Heat {J/kg-K}
    0.1200,                  !- Thermal Absorptance
    0.2000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance

  Material,
    Glasswool:0.00200,       !- Name
    Rough,                   !- Roughness
    0.0020,                  !- Thickness {m}
    0.0400,                  !- Conductivity {W/m-K}
    250.0000,                !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.3000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    Ceiling__min:0.00999,    !- Name
    Rough,                   !- Roughness
    0.0100,                  !- Thickness {m}
    0.0300,                  !- Conductivity {W/m-K}
    290.0000,                !- Density {kg/m3}
    2000.00,                 !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.6000,                  !- Solar Absorptance
    0.6000;                  !- Visible Absorptance

  Material,
    White_ptd_Gy:0.01300,    !- Name
    Rough,                   !- Roughness
    0.0130,                  !- Thickness {m}
    0.1900,                  !- Conductivity {W/m-K}
    950.0000,                !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9100,                  !- Thermal Absorptance
    0.2200,                  !- Solar Absorptance
    0.2200;                  !- Visible Absorptance

  Material,
    Block_inner_:0.10000,    !- Name
    Rough,                   !- Roughness
    0.1000,                  !- Thickness {m}
    0.5100,                  !- Conductivity {W/m-K}
    1400.0000,               !- Density {kg/m3}
    1000.00,                 !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.6500,                  !- Solar Absorptance
    0.6500;                  !- Visible Absorptance

  Material,
    Heavy_mix_co:0.10160,    !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.4000,                  !- Conductivity {W/m-K}
    2100.0000,               !- Density {kg/m3}
    653.00,                  !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.6500,                  !- Solar Absorptance
    0.6500;                  !- Visible Absorptance

  Material,
    White_ptd_Gy:0.01200,    !- Name
    Rough,                   !- Roughness
    0.0120,                  !- Thickness {m}
    0.1900,                  !- Conductivity {W/m-K}
    950.0000,                !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9100,                  !- Thermal Absorptance
    0.2200,                  !- Solar Absorptance
    0.2200;                  !- Visible Absorptance

  Material,
    Grey_cord_sy:0.00999,    !- Name
    Rough,                   !- Roughness
    0.0100,                  !- Thickness {m}
    0.0600,                  !- Conductivity {W/m-K}
    160.0000,                !- Density {kg/m3}
    2500.00,                 !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9000,                  !- Solar Absorptance
    0.9000;                  !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Std Steel_Brown_Regular, !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.92000000;              !- Visible Absorptance

  Material,
    Std Steel_Brown_Cool,    !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7300000,               !- Solar Absorptance
    0.73000000;              !- Visible Absorptance

  Material,
    Std Steel_White_Cool,    !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.3500000,               !- Solar Absorptance
    0.35000000;              !- Visible Absorptance

  Material,
    Std PW05,                !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    BK05,                    !- Name
    Rough,                   !- Roughness
    0.1016000,               !- Thickness {m}
    1.310000,                !- Conductivity {W/m-K}
    2083.000,                !- Density {kg/m3}
    920.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6000000,               !- Solar Absorptance
    0.6000000;               !- Visible Absorptance

  Material,
    HF-C8,                   !- Name
    Rough,                   !- Roughness
    0.2033000,               !- Thickness {m}
    1.037800,                !- Conductivity {W/m-K}
    977.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.01,                    !- Thickness {m}
    0.11000,                 !- Conductivity {W/m-K}
    265.000,                 !- Density {kg/m3}
    1210.0000,               !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    HF-C5,                   !- Name
    MediumRough,             !- Roughness
    0.1015000,               !- Thickness {m}
    1.729600,                !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material:NoMass,
    Std CP02 CARPET PAD,     !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:AirGap,
    Air-gap:0.17000,         !- Name
    0.1700;                  !- Thermal Resistance {m2-K/W}

!
! ksb

  Material,
    EPS:0.2030,              !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    0.03746,                 !- Conductivity {W/m-K}
    25.0000,                 !- Density {kg/m3}
    1000.00,                 !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.3000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    EPS:0.1524,              !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    0.03746,                 !- Conductivity {W/m-K}
    25.0000,                 !- Density {kg/m3}
    1000.00,                 !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.3000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    EPS:0.1016,              !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    0.03746,                 !- Conductivity {W/m-K}
    25.0000,                 !- Density {kg/m3}
    1000.00,                 !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.3000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    EPS:0.05079,             !- Name
    Rough,                   !- Roughness
    0.0508,                  !- Thickness {m}
    0.03746,                 !- Conductivity {W/m-K}
    25.0000,                 !- Density {kg/m3}
    1000.00,                 !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.3000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    EPS:0.0254,              !- Name
    Rough,                   !- Roughness
    0.03746,                 !- Thickness {m}
    0.0360,                  !- Conductivity {W/m-K}
    25.0000,                 !- Density {kg/m3}
    1000.00,                 !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.3000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    EPS:0.0191,              !- Name
    Rough,                   !- Roughness
    0.0191,                  !- Thickness {m}
    0.03746,                 !- Conductivity {W/m-K}
    25.0000,                 !- Density {kg/m3}
    1000.00,                 !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.3000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    FbrGlss_R10,             !- Name
    Rough,                   !- Roughness
    0.0704,                  !- Thickness {m}
    0.0400,                  !- Conductivity {W/m-K}
    250.0000,                !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.3000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    FbrGlss_R20,             !- Name
    Rough,                   !- Roughness
    0.1409,                  !- Thickness {m}
    0.0400,                  !- Conductivity {W/m-K}
    250.0000,                !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.3000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    FbrGlss_R30,             !- Name
    Rough,                   !- Roughness
    0.2113,                  !- Thickness {m}
    0.0400,                  !- Conductivity {W/m-K}
    250.0000,                !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.3000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    FbrGlss_R40,             !- Name
    Rough,                   !- Roughness
    0.2818,                  !- Thickness {m}
    0.0400,                  !- Conductivity {W/m-K}
    250.0000,                !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.3000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    FbrGlss_R50,             !- Name
    Rough,                   !- Roughness
    0.3522,                  !- Thickness {m}
    0.0400,                  !- Conductivity {W/m-K}
    250.0000,                !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.3000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

! **** Materials for 90.1 1989 Table 8A-18  Phoenix  ****

  WindowMaterial:Glazing,
    CLEAR 6MM(1),            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  Material,
    Roof Insulation 1,       !- Name
    MediumRough,             !- Roughness
    0.1847,                  !- Thickness {m}
    0.0490,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Roof Insulation 2,       !- Name
    MediumRough,             !- Roughness
    0.1876,                  !- Thickness {m}
    0.0490,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Roof Insulation 3,       !- Name
    MediumRough,             !- Roughness
    0.1706,                  !- Thickness {m}
    0.0490,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Wall Insulation 1,       !- Name
    MediumRough,             !- Roughness
    0.0042,                  !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91.0000,                 !- Density {kg/m3}
    837.000,                 !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.5000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

  Material,
    Wall Insulation 2,       !- Name
    MediumRough,             !- Roughness
    0.0053,                  !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91.0000,                 !- Density {kg/m3}
    837.000,                 !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.5000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

  Material,
    Wall Insulation 3,       !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.800,                 !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.5000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

!                    Name                                         Th   Ts   Rfs  Rbs  Tv   Rfv  Rbv Tir Ef  Eb Con

  WindowMaterial:Glazing,
    COM_CLEAR 2.5MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0025,                  !- Thickness {m}
    0.850,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.901,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_CLEAR 3MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_CLEAR 12MM,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.653,                   !- Solar Transmittance at Normal Incidence
    0.064,                   !- Front Side Solar Reflectance at Normal Incidence
    0.064,                   !- Back Side Solar Reflectance at Normal Incidence
    0.841,                   !- Visible Transmittance at Normal Incidence
    0.077,                   !- Front Side Visible Reflectance at Normal Incidence
    0.077,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_BRONZE 3MM,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.645,                   !- Solar Transmittance at Normal Incidence
    0.062,                   !- Front Side Solar Reflectance at Normal Incidence
    0.062,                   !- Back Side Solar Reflectance at Normal Incidence
    0.685,                   !- Visible Transmittance at Normal Incidence
    0.065,                   !- Front Side Visible Reflectance at Normal Incidence
    0.065,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_BRONZE 6MM,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.482,                   !- Solar Transmittance at Normal Incidence
    0.054,                   !- Front Side Solar Reflectance at Normal Incidence
    0.054,                   !- Back Side Solar Reflectance at Normal Incidence
    0.534,                   !- Visible Transmittance at Normal Incidence
    0.057,                   !- Front Side Visible Reflectance at Normal Incidence
    0.057,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_BRONZE 10MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.010,                   !- Thickness {m}
    0.326,                   !- Solar Transmittance at Normal Incidence
    0.048,                   !- Front Side Solar Reflectance at Normal Incidence
    0.048,                   !- Back Side Solar Reflectance at Normal Incidence
    0.379,                   !- Visible Transmittance at Normal Incidence
    0.050,                   !- Front Side Visible Reflectance at Normal Incidence
    0.050,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_GREY 3MM,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.626,                   !- Solar Transmittance at Normal Incidence
    0.061,                   !- Front Side Solar Reflectance at Normal Incidence
    0.061,                   !- Back Side Solar Reflectance at Normal Incidence
    0.611,                   !- Visible Transmittance at Normal Incidence
    0.061,                   !- Front Side Visible Reflectance at Normal Incidence
    0.061,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_GREY 6MM,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.455,                   !- Solar Transmittance at Normal Incidence
    0.053,                   !- Front Side Solar Reflectance at Normal Incidence
    0.053,                   !- Back Side Solar Reflectance at Normal Incidence
    0.431,                   !- Visible Transmittance at Normal Incidence
    0.052,                   !- Front Side Visible Reflectance at Normal Incidence
    0.052,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_GREY 12MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.217,                   !- Solar Transmittance at Normal Incidence
    0.044,                   !- Front Side Solar Reflectance at Normal Incidence
    0.044,                   !- Back Side Solar Reflectance at Normal Incidence
    0.187,                   !- Visible Transmittance at Normal Incidence
    0.045,                   !- Front Side Visible Reflectance at Normal Incidence
    0.045,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_GREEN 3MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.635,                   !- Solar Transmittance at Normal Incidence
    0.063,                   !- Front Side Solar Reflectance at Normal Incidence
    0.063,                   !- Back Side Solar Reflectance at Normal Incidence
    0.822,                   !- Visible Transmittance at Normal Incidence
    0.075,                   !- Front Side Visible Reflectance at Normal Incidence
    0.075,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_GREEN 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.487,                   !- Solar Transmittance at Normal Incidence
    0.056,                   !- Front Side Solar Reflectance at Normal Incidence
    0.056,                   !- Back Side Solar Reflectance at Normal Incidence
    0.749,                   !- Visible Transmittance at Normal Incidence
    0.070,                   !- Front Side Visible Reflectance at Normal Incidence
    0.070,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_LOW IRON 2.5MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0025,                  !- Thickness {m}
    0.904,                   !- Solar Transmittance at Normal Incidence
    0.080,                   !- Front Side Solar Reflectance at Normal Incidence
    0.080,                   !- Back Side Solar Reflectance at Normal Incidence
    0.914,                   !- Visible Transmittance at Normal Incidence
    0.083,                   !- Front Side Visible Reflectance at Normal Incidence
    0.083,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_LOW IRON 3MM,        !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.899,                   !- Solar Transmittance at Normal Incidence
    0.079,                   !- Front Side Solar Reflectance at Normal Incidence
    0.079,                   !- Back Side Solar Reflectance at Normal Incidence
    0.913,                   !- Visible Transmittance at Normal Incidence
    0.082,                   !- Front Side Visible Reflectance at Normal Incidence
    0.082,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_LOW IRON 4MM,        !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    0.894,                   !- Solar Transmittance at Normal Incidence
    0.079,                   !- Front Side Solar Reflectance at Normal Incidence
    0.079,                   !- Back Side Solar Reflectance at Normal Incidence
    0.911,                   !- Visible Transmittance at Normal Incidence
    0.082,                   !- Front Side Visible Reflectance at Normal Incidence
    0.082,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_LOW IRON 5MM,        !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.005,                   !- Thickness {m}
    0.889,                   !- Solar Transmittance at Normal Incidence
    0.079,                   !- Front Side Solar Reflectance at Normal Incidence
    0.079,                   !- Back Side Solar Reflectance at Normal Incidence
    0.910,                   !- Visible Transmittance at Normal Incidence
    0.082,                   !- Front Side Visible Reflectance at Normal Incidence
    0.082,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_BLUE 6MM,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.480,                   !- Solar Transmittance at Normal Incidence
    0.050,                   !- Front Side Solar Reflectance at Normal Incidence
    0.050,                   !- Back Side Solar Reflectance at Normal Incidence
    0.570,                   !- Visible Transmittance at Normal Incidence
    0.060,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_REF A CLEAR LO 6MM,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.066,                   !- Solar Transmittance at Normal Incidence
    0.341,                   !- Front Side Solar Reflectance at Normal Incidence
    0.493,                   !- Back Side Solar Reflectance at Normal Incidence
    0.080,                   !- Visible Transmittance at Normal Incidence
    0.410,                   !- Front Side Visible Reflectance at Normal Incidence
    0.370,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.40,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_REF A CLEAR MID 6MM, !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.110,                   !- Solar Transmittance at Normal Incidence
    0.270,                   !- Front Side Solar Reflectance at Normal Incidence
    0.430,                   !- Back Side Solar Reflectance at Normal Incidence
    0.140,                   !- Visible Transmittance at Normal Incidence
    0.310,                   !- Front Side Visible Reflectance at Normal Incidence
    0.350,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.47,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_REF A CLEAR HI 6MM,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.159,                   !- Solar Transmittance at Normal Incidence
    0.220,                   !- Front Side Solar Reflectance at Normal Incidence
    0.370,                   !- Back Side Solar Reflectance at Normal Incidence
    0.200,                   !- Visible Transmittance at Normal Incidence
    0.250,                   !- Front Side Visible Reflectance at Normal Incidence
    0.320,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.57,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_REF A TINT LO 6MM,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.040,                   !- Solar Transmittance at Normal Incidence
    0.150,                   !- Front Side Solar Reflectance at Normal Incidence
    0.470,                   !- Back Side Solar Reflectance at Normal Incidence
    0.050,                   !- Visible Transmittance at Normal Incidence
    0.170,                   !- Front Side Visible Reflectance at Normal Incidence
    0.370,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.41,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_REF A TINT MID 6MM,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.060,                   !- Solar Transmittance at Normal Incidence
    0.130,                   !- Front Side Solar Reflectance at Normal Incidence
    0.420,                   !- Back Side Solar Reflectance at Normal Incidence
    0.090,                   !- Visible Transmittance at Normal Incidence
    0.140,                   !- Front Side Visible Reflectance at Normal Incidence
    0.350,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.47,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_REF A TINT HI 6MM,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.100,                   !- Solar Transmittance at Normal Incidence
    0.110,                   !- Front Side Solar Reflectance at Normal Incidence
    0.380,                   !- Back Side Solar Reflectance at Normal Incidence
    0.100,                   !- Visible Transmittance at Normal Incidence
    0.110,                   !- Front Side Visible Reflectance at Normal Incidence
    0.320,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.53,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_REF B CLEAR LO 6MM,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.150,                   !- Solar Transmittance at Normal Incidence
    0.220,                   !- Front Side Solar Reflectance at Normal Incidence
    0.380,                   !- Back Side Solar Reflectance at Normal Incidence
    0.200,                   !- Visible Transmittance at Normal Incidence
    0.230,                   !- Front Side Visible Reflectance at Normal Incidence
    0.330,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.58,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_REF B CLEAR HI 6MM,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.240,                   !- Solar Transmittance at Normal Incidence
    0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    0.320,                   !- Back Side Solar Reflectance at Normal Incidence
    0.300,                   !- Visible Transmittance at Normal Incidence
    0.160,                   !- Front Side Visible Reflectance at Normal Incidence
    0.290,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.60,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_REF B TINT LO 6MM,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.040,                   !- Solar Transmittance at Normal Incidence
    0.130,                   !- Front Side Solar Reflectance at Normal Incidence
    0.420,                   !- Back Side Solar Reflectance at Normal Incidence
    0.050,                   !- Visible Transmittance at Normal Incidence
    0.090,                   !- Front Side Visible Reflectance at Normal Incidence
    0.280,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.41,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_REF B TINT MID 6MM,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.100,                   !- Solar Transmittance at Normal Incidence
    0.110,                   !- Front Side Solar Reflectance at Normal Incidence
    0.410,                   !- Back Side Solar Reflectance at Normal Incidence
    0.130,                   !- Visible Transmittance at Normal Incidence
    0.100,                   !- Front Side Visible Reflectance at Normal Incidence
    0.320,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.45,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_REF B TINT HI 6MM,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.150,                   !- Solar Transmittance at Normal Incidence
    0.090,                   !- Front Side Solar Reflectance at Normal Incidence
    0.330,                   !- Back Side Solar Reflectance at Normal Incidence
    0.180,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.280,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.60,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_REF C CLEAR LO 6MM,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.110,                   !- Solar Transmittance at Normal Incidence
    0.250,                   !- Front Side Solar Reflectance at Normal Incidence
    0.490,                   !- Back Side Solar Reflectance at Normal Incidence
    0.130,                   !- Visible Transmittance at Normal Incidence
    0.280,                   !- Front Side Visible Reflectance at Normal Incidence
    0.420,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.43,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_REF C CLEAR MID 6MM, !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.170,                   !- Solar Transmittance at Normal Incidence
    0.200,                   !- Front Side Solar Reflectance at Normal Incidence
    0.420,                   !- Back Side Solar Reflectance at Normal Incidence
    0.190,                   !- Visible Transmittance at Normal Incidence
    0.210,                   !- Front Side Visible Reflectance at Normal Incidence
    0.380,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.51,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_REF C CLEAR HI 6MM,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.200,                   !- Solar Transmittance at Normal Incidence
    0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    0.390,                   !- Back Side Solar Reflectance at Normal Incidence
    0.220,                   !- Visible Transmittance at Normal Incidence
    0.170,                   !- Front Side Visible Reflectance at Normal Incidence
    0.350,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.55,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_REF C TINT LO 6MM,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.070,                   !- Solar Transmittance at Normal Incidence
    0.130,                   !- Front Side Solar Reflectance at Normal Incidence
    0.490,                   !- Back Side Solar Reflectance at Normal Incidence
    0.080,                   !- Visible Transmittance at Normal Incidence
    0.130,                   !- Front Side Visible Reflectance at Normal Incidence
    0.420,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.43,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_REF C TINT MID 6MM,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.100,                   !- Solar Transmittance at Normal Incidence
    0.100,                   !- Front Side Solar Reflectance at Normal Incidence
    0.420,                   !- Back Side Solar Reflectance at Normal Incidence
    0.110,                   !- Visible Transmittance at Normal Incidence
    0.100,                   !- Front Side Visible Reflectance at Normal Incidence
    0.380,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.51,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_REF C TINT HI 6MM,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.120,                   !- Solar Transmittance at Normal Incidence
    0.090,                   !- Front Side Solar Reflectance at Normal Incidence
    0.390,                   !- Back Side Solar Reflectance at Normal Incidence
    0.130,                   !- Visible Transmittance at Normal Incidence
    0.090,                   !- Front Side Visible Reflectance at Normal Incidence
    0.350,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.55,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_REF D CLEAR 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_REF D TINT 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.300,                   !- Solar Transmittance at Normal Incidence
    0.140,                   !- Front Side Solar Reflectance at Normal Incidence
    0.360,                   !- Back Side Solar Reflectance at Normal Incidence
    0.250,                   !- Visible Transmittance at Normal Incidence
    0.180,                   !- Front Side Visible Reflectance at Normal Incidence
    0.450,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_PYR A CLEAR 3MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.750,                   !- Solar Transmittance at Normal Incidence
    0.100,                   !- Front Side Solar Reflectance at Normal Incidence
    0.100,                   !- Back Side Solar Reflectance at Normal Incidence
    0.850,                   !- Visible Transmittance at Normal Incidence
    0.120,                   !- Front Side Visible Reflectance at Normal Incidence
    0.120,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.40,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_PYR B CLEAR 3MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.740,                   !- Solar Transmittance at Normal Incidence
    0.090,                   !- Front Side Solar Reflectance at Normal Incidence
    0.100,                   !- Back Side Solar Reflectance at Normal Incidence
    0.820,                   !- Visible Transmittance at Normal Incidence
    0.110,                   !- Front Side Visible Reflectance at Normal Incidence
    0.120,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.20,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_PYR B CLEAR 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.680,                   !- Solar Transmittance at Normal Incidence
    0.090,                   !- Front Side Solar Reflectance at Normal Incidence
    0.100,                   !- Back Side Solar Reflectance at Normal Incidence
    0.810,                   !- Visible Transmittance at Normal Incidence
    0.110,                   !- Front Side Visible Reflectance at Normal Incidence
    0.120,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.20,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_LoE CLEAR 3MM,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.630,                   !- Solar Transmittance at Normal Incidence
    0.190,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.850,                   !- Visible Transmittance at Normal Incidence
    0.056,                   !- Front Side Visible Reflectance at Normal Incidence
    0.079,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_LoE CLEAR 3MM Rev,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.630,                   !- Solar Transmittance at Normal Incidence
    0.220,                   !- Front Side Solar Reflectance at Normal Incidence
    0.190,                   !- Back Side Solar Reflectance at Normal Incidence
    0.850,                   !- Visible Transmittance at Normal Incidence
    0.079,                   !- Front Side Visible Reflectance at Normal Incidence
    0.056,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.10,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_LoE CLEAR 6MM,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_LoE CLEAR 6MM Rev,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.220,                   !- Front Side Solar Reflectance at Normal Incidence
    0.170,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.078,                   !- Front Side Visible Reflectance at Normal Incidence
    0.055,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.10,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_LoE TINT 6MM,        !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.360,                   !- Solar Transmittance at Normal Incidence
    0.093,                   !- Front Side Solar Reflectance at Normal Incidence
    0.200,                   !- Back Side Solar Reflectance at Normal Incidence
    0.500,                   !- Visible Transmittance at Normal Incidence
    0.035,                   !- Front Side Visible Reflectance at Normal Incidence
    0.054,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_LoE SPEC SEL CLEAR 3MM,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.450,                   !- Solar Transmittance at Normal Incidence
    0.340,                   !- Front Side Solar Reflectance at Normal Incidence
    0.370,                   !- Back Side Solar Reflectance at Normal Incidence
    0.780,                   !- Visible Transmittance at Normal Incidence
    0.070,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.03,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_LoE SPEC SEL CLEAR 6MM,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.430,                   !- Solar Transmittance at Normal Incidence
    0.300,                   !- Front Side Solar Reflectance at Normal Incidence
    0.420,                   !- Back Side Solar Reflectance at Normal Incidence
    0.770,                   !- Visible Transmittance at Normal Incidence
    0.070,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.03,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_LoE SPEC SEL CLEAR 6MM Rev,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.430,                   !- Solar Transmittance at Normal Incidence
    0.420,                   !- Front Side Solar Reflectance at Normal Incidence
    0.300,                   !- Back Side Solar Reflectance at Normal Incidence
    0.770,                   !- Visible Transmittance at Normal Incidence
    0.060,                   !- Front Side Visible Reflectance at Normal Incidence
    0.070,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.03,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_LoE SPEC SEL TINT 6MM,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.260,                   !- Solar Transmittance at Normal Incidence
    0.140,                   !- Front Side Solar Reflectance at Normal Incidence
    0.410,                   !- Back Side Solar Reflectance at Normal Incidence
    0.460,                   !- Visible Transmittance at Normal Incidence
    0.060,                   !- Front Side Visible Reflectance at Normal Incidence
    0.040,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.03,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_COATED POLY-88,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.656,                   !- Solar Transmittance at Normal Incidence
    0.249,                   !- Front Side Solar Reflectance at Normal Incidence
    0.227,                   !- Back Side Solar Reflectance at Normal Incidence
    0.868,                   !- Visible Transmittance at Normal Incidence
    0.064,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.136,                   !- Front Side Infrared Hemispherical Emissivity
    0.720,                   !- Back Side Infrared Hemispherical Emissivity
    0.14;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_COATED POLY-77,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.504,                   !- Solar Transmittance at Normal Incidence
    0.402,                   !- Front Side Solar Reflectance at Normal Incidence
    0.398,                   !- Back Side Solar Reflectance at Normal Incidence
    0.766,                   !- Visible Transmittance at Normal Incidence
    0.147,                   !- Front Side Visible Reflectance at Normal Incidence
    0.167,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.075,                   !- Front Side Infrared Hemispherical Emissivity
    0.720,                   !- Back Side Infrared Hemispherical Emissivity
    0.14;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_COATED POLY-66,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.403,                   !- Solar Transmittance at Normal Incidence
    0.514,                   !- Front Side Solar Reflectance at Normal Incidence
    0.515,                   !- Back Side Solar Reflectance at Normal Incidence
    0.658,                   !- Visible Transmittance at Normal Incidence
    0.256,                   !- Front Side Visible Reflectance at Normal Incidence
    0.279,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.057,                   !- Front Side Infrared Hemispherical Emissivity
    0.720,                   !- Back Side Infrared Hemispherical Emissivity
    0.14;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_COATED POLY-55,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.320,                   !- Solar Transmittance at Normal Incidence
    0.582,                   !- Front Side Solar Reflectance at Normal Incidence
    0.593,                   !- Back Side Solar Reflectance at Normal Incidence
    0.551,                   !- Visible Transmittance at Normal Incidence
    0.336,                   !- Front Side Visible Reflectance at Normal Incidence
    0.375,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.046,                   !- Front Side Infrared Hemispherical Emissivity
    0.720,                   !- Back Side Infrared Hemispherical Emissivity
    0.14;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_COATED POLY-44,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.245,                   !- Solar Transmittance at Normal Incidence
    0.626,                   !- Front Side Solar Reflectance at Normal Incidence
    0.641,                   !- Back Side Solar Reflectance at Normal Incidence
    0.439,                   !- Visible Transmittance at Normal Incidence
    0.397,                   !- Front Side Visible Reflectance at Normal Incidence
    0.453,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.037,                   !- Front Side Infrared Hemispherical Emissivity
    0.720,                   !- Back Side Infrared Hemispherical Emissivity
    0.14;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_COATED POLY-33,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.178,                   !- Solar Transmittance at Normal Incidence
    0.739,                   !- Front Side Solar Reflectance at Normal Incidence
    0.738,                   !- Back Side Solar Reflectance at Normal Incidence
    0.330,                   !- Visible Transmittance at Normal Incidence
    0.566,                   !- Front Side Visible Reflectance at Normal Incidence
    0.591,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.035,                   !- Front Side Infrared Hemispherical Emissivity
    0.720,                   !- Back Side Infrared Hemispherical Emissivity
    0.14;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_ECABS-1 BLEACHED 6MM,!- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.814,                   !- Solar Transmittance at Normal Incidence
    0.086,                   !- Front Side Solar Reflectance at Normal Incidence
    0.086,                   !- Back Side Solar Reflectance at Normal Incidence
    0.847,                   !- Visible Transmittance at Normal Incidence
    0.099,                   !- Front Side Visible Reflectance at Normal Incidence
    0.099,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_ECABS-1 COLORED 6MM, !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.111,                   !- Solar Transmittance at Normal Incidence
    0.179,                   !- Front Side Solar Reflectance at Normal Incidence
    0.179,                   !- Back Side Solar Reflectance at Normal Incidence
    0.128,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_ECREF-1 BLEACHED 6MM,!- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.694,                   !- Solar Transmittance at Normal Incidence
    0.168,                   !- Front Side Solar Reflectance at Normal Incidence
    0.168,                   !- Back Side Solar Reflectance at Normal Incidence
    0.818,                   !- Visible Transmittance at Normal Incidence
    0.110,                   !- Front Side Visible Reflectance at Normal Incidence
    0.110,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_ECREF-1 COLORED 6MM, !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.099,                   !- Solar Transmittance at Normal Incidence
    0.219,                   !- Front Side Solar Reflectance at Normal Incidence
    0.219,                   !- Back Side Solar Reflectance at Normal Incidence
    0.155,                   !- Visible Transmittance at Normal Incidence
    0.073,                   !- Front Side Visible Reflectance at Normal Incidence
    0.073,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_ECABS-2 BLEACHED 6MM,!- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.814,                   !- Solar Transmittance at Normal Incidence
    0.086,                   !- Front Side Solar Reflectance at Normal Incidence
    0.086,                   !- Back Side Solar Reflectance at Normal Incidence
    0.847,                   !- Visible Transmittance at Normal Incidence
    0.099,                   !- Front Side Visible Reflectance at Normal Incidence
    0.099,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_ECABS-2 COLORED 6MM, !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.111,                   !- Solar Transmittance at Normal Incidence
    0.179,                   !- Front Side Solar Reflectance at Normal Incidence
    0.179,                   !- Back Side Solar Reflectance at Normal Incidence
    0.128,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_ECREF-2 BLEACHED 6MM,!- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.694,                   !- Solar Transmittance at Normal Incidence
    0.168,                   !- Front Side Solar Reflectance at Normal Incidence
    0.168,                   !- Back Side Solar Reflectance at Normal Incidence
    0.818,                   !- Visible Transmittance at Normal Incidence
    0.110,                   !- Front Side Visible Reflectance at Normal Incidence
    0.110,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COM_ECREF-2 COLORED 6MM, !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.099,                   !- Solar Transmittance at Normal Incidence
    0.219,                   !- Front Side Solar Reflectance at Normal Incidence
    0.219,                   !- Back Side Solar Reflectance at Normal Incidence
    0.155,                   !- Visible Transmittance at Normal Incidence
    0.073,                   !- Front Side Visible Reflectance at Normal Incidence
    0.073,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Gas,
    COM_AIR 3MM,             !- Name
    Air,                     !- Gas Type
    0.0032;                  !- Thickness {m}

  WindowMaterial:Gas,
    COM_AIR 6MM,             !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

  WindowMaterial:Gas,
    COM_AIR 8MM,             !- Name
    Air,                     !- Gas Type
    0.0079;                  !- Thickness {m}

  WindowMaterial:Gas,
    COM_AIR 13MM,            !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Gas,
    COM_AIR 12MM,            !- Name
    Air,                     !- Gas Type
    0.0120;                  !- Thickness {m}

! Argon

  WindowMaterial:Gas,
    COM_ARGON 3MM,           !- Name
    Argon,                   !- Gas Type
    0.0032;                  !- Thickness {m}

  WindowMaterial:Gas,
    COM_ARGON 6MM,           !- Name
    Argon,                   !- Gas Type
    0.0063;                  !- Thickness {m}

  WindowMaterial:Gas,
    COM_ARGON 8MM,           !- Name
    Argon,                   !- Gas Type
    0.0079;                  !- Thickness {m}

  WindowMaterial:Gas,
    COM_ARGON 13MM,          !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}

! Krypton

  WindowMaterial:Gas,
    COM_KRYPTON 3MM,         !- Name
    Krypton,                 !- Gas Type
    0.0032;                  !- Thickness {m}

  WindowMaterial:Gas,
    COM_KRYPTON 6MM,         !- Name
    Krypton,                 !- Gas Type
    0.0063;                  !- Thickness {m}

  WindowMaterial:Gas,
    COM_KRYPTON 8MM,         !- Name
    Krypton,                 !- Gas Type
    0.0079;                  !- Thickness {m}

  WindowMaterial:Gas,
    COM_KRYPTON 13MM,        !- Name
    Krypton,                 !- Gas Type
    0.0127;                  !- Thickness {m}

! Xenon

  WindowMaterial:Gas,
    COM_XENON 3MM,           !- Name
    Xenon,                   !- Gas Type
    0.0032;                  !- Thickness {m}

  WindowMaterial:Gas,
    COM_XENON 6MM,           !- Name
    Xenon,                   !- Gas Type
    0.0063;                  !- Thickness {m}

  WindowMaterial:Gas,
    COM_XENON 8MM,           !- Name
    Xenon,                   !- Gas Type
    0.0079;                  !- Thickness {m}

  WindowMaterial:Gas,
    COM_XENON 13MM,          !- Name
    Xenon,                   !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Shade,
    MEDIUM REFLECT - LOW TRANS SHADE,  !- Name
    0.1,                     !- Solar Transmittance {dimensionless}
    0.5,                     !- Solar Reflectance {dimensionless}
    0.1,                     !- Visible Transmittance {dimensionless}
    0.5,                     !- Visible Reflectance {dimensionless}
    0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.005,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.05,                    !- Shade to Glass Distance {m}
    0.5,                     !- Top Opening Multiplier
    0.5,                     !- Bottom Opening Multiplier
    0.5,                     !- Left-Side Opening Multiplier
    0.5,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

!
!
! **** Interior Constructions  ****

  Construction,
    insul_frame,             !- Name
    Beige_ptd_st:0.00300,    !- Outside Layer
    EPS:0.02500,             !- Layer 2
    Beige_ptd_st:0.00300;    !- Layer 3

  Construction,
    susp_ceil,               !- Name
    Ceiling__min:0.00999;    !- Outside Layer

  Construction,
    susp_floor_rev,          !- Name
    Grey_cord_sy:0.00600,    !- Outside Layer
    Heavy_mix_co:0.10160,    !- Layer 2
    Steel:0.00300;           !- Layer 3

  Construction,
    susp_floor,              !- Name
    Steel:0.00300,           !- Outside Layer
    Heavy_mix_co:0.10160,    !- Layer 2
    Grey_cord_sy:0.00600;    !- Layer 3

  Construction,
    ceiling,                 !- Name
    Glasswool:0.00200,       !- Outside Layer
    Ceiling__min:0.00999;    !- Layer 2

  Construction,
    ceiling_rev,             !- Name
    Ceiling__min:0.00999,    !- Outside Layer
    Glasswool:0.00200;       !- Layer 2

  Construction:InternalSource,
    RadCeilingPanel,         !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.0015,                  !- Tube Spacing {m}
    Glasswool:0.00200,       !- Outside Layer
    White_ptd_Gy:0.01300;    !- Layer 2

  Construction,
    gyp_blk_ptn,             !- Name
    White_ptd_Gy:0.01300,    !- Outside Layer
    Air-gap:0.17000,         !- Layer 2
    Block_inner_:0.10000,    !- Layer 3
    Air-gap:0.17000,         !- Layer 4
    White_ptd_Gy:0.01300;    !- Layer 5

  Construction,
    gyp_gyp_ptn,             !- Name
    White_ptd_Gy:0.01200,    !- Outside Layer
    Air-gap:0.17000,         !- Layer 2
    White_ptd_Gy:0.01200;    !- Layer 3

  Construction,
    IntWall,                 !- Name
    White_ptd_Gy:0.01200,    !- Outside Layer
    Air-gap:0.17000,         !- Layer 2
    White_ptd_Gy:0.01200;    !- Layer 3

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

! **** Envelope Constructions  ****

  Construction,
    Sloped_Metal_Roof,       !- Name
    Std Steel_Brown_Regular, !- Outside Layer
    Std PW05,                !- Layer 2
    Roof Insulation 3;       !- Layer 3

  Construction,
    GableWall,               !- Name
    Std PW05,                !- Outside Layer
    Roof Insulation 3;       !- Layer 2

  Construction,
    ExtWall,                 !- Name
    BK05,                    !- Outside Layer
    Wall Insulation 2,       !- Layer 2
    1/2IN Gypsum;            !- Layer 3

  Construction,
    ExtSlab,                 !- Name
    HF-C5,                   !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2

! **** Window Constructions for 90.1 1989 Table 8A-18  Phoenix  ****

  Construction,
    Window,                  !- Name
    COM_GREEN 6MM;           !- Outside Layer

!

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    relative;                !- Coordinate System

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,21.1,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,21.1,       !- Field 6
    For: WeekDays,           !- Field 8
    Until: 7:00,21.1,        !- Field 9
    Until: 18:00,21.1,       !- Field 11
    Until: 24:00,21.1,       !- Field 13
    For: WeekEnds Holiday,   !- Field 15
    Until: 7:00,21.1,        !- Field 16
    Until: 13:00,21.1,       !- Field 18
    Until: 24:00,21.1,       !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 7:00,21.1,        !- Field 23
    Until: 18:00,21.1,       !- Field 25
    Until: 24:00,21.1;       !- Field 27

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,23.9,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,23.9,       !- Field 6
    For: WeekDays,           !- Field 8
    Until: 7:00,23.9,        !- Field 9
    Until: 18:00,23.9,       !- Field 11
    Until: 24:00,23.9,       !- Field 13
    For: WeekEnds Holiday,   !- Field 15
    Until: 7:00,23.9,        !- Field 16
    Until: 13:00,23.9,       !- Field 18
    Until: 24:00,23.9,       !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 7:00,23.9,        !- Field 23
    Until: 18:00,23.9,       !- Field 25
    Until: 24:00,23.9;       !- Field 27

  Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

! Schedules for zones where something always happens

  Schedule:Compact,
    CONSTANT,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,1.0,        !- Field 3
    For: Saturday,           !- Field 5
    Until: 24:00,1.0,        !- Field 6
    For: Sunday,             !- Field 8
    Until: 24:00,1.0,        !- Field 9
    For: AllOtherDays,       !- Field 11
    Until: 24:00,1.0;        !- Field 12

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.80,       !- Field 3
    Until: 07:00,0.70,       !- Field 5
    Until: 08:00,0.60,       !- Field 7
    Until: 18:00,0.20,       !- Field 9
    Until: 19:00,0.30,       !- Field 11
    Until: 21:00,0.50,       !- Field 13
    Until: 23:00,0.70,       !- Field 15
    Until: 24:00,0.80,       !- Field 17
    For: Saturday WinterDesignDay, !- Field 19
    Until: 06:00,0.75,       !- Field 20
    Until: 07:00,0.65,       !- Field 22
    Until: 08:00,0.60,       !- Field 24
    Until: 18:00,0.20,       !- Field 26
    Until: 19:00,0.30,       !- Field 28
    Until: 21:00,0.50,       !- Field 30
    Until: 23:00,0.50,       !- Field 32
    Until: 24:00,0.75,       !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 07:00,0.75,       !- Field 37
    Until: 08:00,0.70,       !- Field 39
    Until: 18:00,0.20,       !- Field 41
    Until: 19:00,0.30,       !- Field 43
    Until: 21:00,0.50,       !- Field 45
    Until: 23:00,0.50,       !- Field 47
    Until: 24:00,0.75;       !- Field 49

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.25,       !- Field 3
    Until: 07:00,0.40,       !- Field 5
    Until: 08:00,0.70,       !- Field 7
    Until: 18:00,0.25,       !- Field 9
    Until: 22:00,0.70,       !- Field 11
    Until: 23:00,0.50,       !- Field 13
    Until: 24:00,0.40,       !- Field 15
    For: Saturday WinterDesignDay, !- Field 17
    Until: 06:00,0.25,       !- Field 18
    Until: 07:00,0.30,       !- Field 20
    Until: 18:00,0.25,       !- Field 22
    Until: 22:00,0.70,       !- Field 24
    Until: 23:00,0.50,       !- Field 26
    Until: 24:00,0.40,       !- Field 28
    For: Sunday Holidays AllOtherDays, !- Field 30
    Until: 06:00,0.25,       !- Field 31
    Until: 07:00,0.30,       !- Field 33
    Until: 18:00,0.25,       !- Field 35
    Until: 22:00,0.70,       !- Field 37
    Until: 23:00,0.50,       !- Field 39
    Until: 24:00,0.40;       !- Field 41

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.30,       !- Field 3
    Until: 08:00,0.50,       !- Field 5
    Until: 18:00,0.30,       !- Field 7
    Until: 19:00,0.50,       !- Field 9
    Until: 20:00,0.60,       !- Field 11
    Until: 22:00,0.70,       !- Field 13
    Until: 23:00,0.50,       !- Field 15
    Until: 24:00,0.30,       !- Field 17
    For: Saturday WinterDesignDay, !- Field 19
    Until: 06:00,0.30,       !- Field 20
    Until: 10:00,0.40,       !- Field 22
    Until: 18:00,0.30,       !- Field 24
    Until: 24:00,0.50,       !- Field 26
    For: Sunday Holidays AllOtherDays, !- Field 28
    Until: 08:00,0.30,       !- Field 29
    Until: 19:00,0.50,       !- Field 31
    Until: 23:00,0.40,       !- Field 33
    Until: 24:00,0.30;       !- Field 35

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,1.0000,     !- Field 3
    Until: 17:00,1.0000,     !- Field 5
    Until: 24:00,1.0000;     !- Field 7

  Schedule:Compact,
    INFIL_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

!

  Zone,
    units_gr_lf,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    608.7804,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    south_ext:units_gr_lf,   !- Name
    Wall,                    !- Surface Type
    ExtWall,                 !- Construction Name
    units_gr_lf,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.3530,0.0000,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    3.3530,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.8870,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.8870,0.0000,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    window_sa:units_gr_lf,   !- Name
    Window,                  !- Surface Type
    window,                  !- Construction Name
    south_ext:units_gr_lf,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.5490,0.0000,2.2350,  !- X,Y,Z ==> Vertex 1 {m}
    6.5490,0.0000,1.0160,  !- X,Y,Z ==> Vertex 2 {m}
    8.7180,0.0000,1.0160,  !- X,Y,Z ==> Vertex 3 {m}
    8.7180,0.0000,2.2350;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    south_extb:units_gr_lf,  !- Name
    Wall,                    !- Surface Type
    ExtWall,                 !- Construction Name
    units_gr_lf,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.8870,0.0000,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    11.8870,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    20.4210,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.4210,0.0000,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    window_sb:units_gr_lf,   !- Name
    Window,                  !- Surface Type
    window,                  !- Construction Name
    south_extb:units_gr_lf,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    15.0560,0.0000,2.2350,  !- X,Y,Z ==> Vertex 1 {m}
    15.0560,0.0000,1.0160,  !- X,Y,Z ==> Vertex 2 {m}
    17.2520,0.0000,1.0160,  !- X,Y,Z ==> Vertex 3 {m}
    17.2520,0.0000,2.2350;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ptn_unita:units_gr_lf,   !- Name
    Wall,                    !- Surface Type
    IntWall,                 !- Construction Name
    units_gr_lf,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ptn_other:unit_s_g,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.4210,0.0000,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    20.4210,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    20.4210,6.5550,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.4210,6.5550,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ptn_cor:units_gr_lf,     !- Name
    Wall,                    !- Surface Type
    IntWall,                 !- Construction Name
    units_gr_lf,             !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.4210,6.5550,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    20.4210,6.5550,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    20.4210,8.0750,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.4210,8.0750,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ptn_unitb:units_gr_lf,   !- Name
    Wall,                    !- Surface Type
    IntWall,                 !- Construction Name
    units_gr_lf,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ptn_other:unit_n_g,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.4210,8.0750,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    20.4210,8.0750,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    20.4210,14.6300,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.4210,14.6300,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    north_extb:units_gr_lf,  !- Name
    Wall,                    !- Surface Type
    ExtWall,                 !- Construction Name
    units_gr_lf,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.4210,14.6300,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    20.4210,14.6300,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.8870,14.6300,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.8870,14.6300,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    window_nb:units_gr_lf,   !- Name
    Window,                  !- Surface Type
    window,                  !- Construction Name
    north_extb:units_gr_lf,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    17.2520,14.6300,2.2350,  !- X,Y,Z ==> Vertex 1 {m}
    17.2520,14.6300,1.0160,  !- X,Y,Z ==> Vertex 2 {m}
    15.0560,14.6300,1.0160,  !- X,Y,Z ==> Vertex 3 {m}
    15.0560,14.6300,2.2350;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    north_ext:units_gr_lf,   !- Name
    Wall,                    !- Surface Type
    ExtWall,                 !- Construction Name
    units_gr_lf,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.8870,14.6300,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    11.8870,14.6300,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.3530,14.6300,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.3530,14.6300,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    window_na:units_gr_lf,   !- Name
    Window,                  !- Surface Type
    window,                  !- Construction Name
    north_ext:units_gr_lf,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    8.7180,14.6300,2.2350,  !- X,Y,Z ==> Vertex 1 {m}
    8.7180,14.6300,1.0160,  !- X,Y,Z ==> Vertex 2 {m}
    6.5220,14.6300,1.0160,  !- X,Y,Z ==> Vertex 3 {m}
    6.5220,14.6300,2.2350;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    west_ext:units_gr_lf,    !- Name
    Wall,                    !- Surface Type
    ExtWall,                 !- Construction Name
    units_gr_lf,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.3530,14.6300,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    3.3530,14.6300,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.3530,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.3530,6.0960,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ptn_stair:units_gr_lf,   !- Name
    Wall,                    !- Surface Type
    IntWall,                 !- Construction Name
    units_gr_lf,             !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.3530,6.0960,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    3.3530,6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.3530,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.3530,0.0000,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ceiling_grlf:units_gr_lf,!- Name
    Ceiling,                 !- Surface Type
    susp_ceil,               !- Construction Name
    units_gr_lf,             !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.3530,0.0000,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    20.4210,0.0000,2.4380,  !- X,Y,Z ==> Vertex 2 {m}
    20.4210,14.6300,2.4380,  !- X,Y,Z ==> Vertex 3 {m}
    3.3530,14.6300,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    slab_floor:units_gr_lf,  !- Name
    Floor,                   !- Surface Type
    ExtSlab,                 !- Construction Name
    units_gr_lf,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.3530,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.3530,14.6300,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    20.4210,14.6300,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.4210,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    units_gr_lf_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    units_gr_lf,             !- Zone Name
    499.4097;                !- Surface Area {m2}

  ZoneInfiltration:EffectiveLeakageArea,
    units_gr_lf_Infiltration,!- Name
    units_gr_lf,             !- Zone Name
    INFIL_SCH,               !- Schedule Name
    600,                     !- Effective Air Leakage Area {cm2}
    0.00015,                 !- Stack Coefficient
    0.0001;                  !- Wind Coefficient

  ComponentCost:LineItem,
    Infiltration:units_gr_lf,!- Name
    ,                        !- Type
    General,                 !- Line Item Type
    units_gr_lf,             !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.1979;                  !- Quantity {dimensionless}

  People,
    units_gr_lf,             !- Name
    units_gr_lf,             !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    8.0000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:units_gr_lf,      !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    units_gr_lf,             !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    8.0000;                  !- Quantity {dimensionless}

  Lights,
    units_gr_lf_Lights,      !- Name
    units_gr_lf,             !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2957.0000,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:units_gr_lf,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    units_gr_lf,             !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000;                  !- Cost per Unit of Output Capacity {$/kW}

  ElectricEquipment,
    units_gr_lf_units_gr_lf ElecEq 1_Equip,  !- Name
    units_gr_lf,             !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4032.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.6000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    GeneralEquipment;        !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:units_gr_lf:units_gr_lf ElecEq 1,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    units_gr_lf,             !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    4.0320;                  !- Quantity {dimensionless}

  ElectricEquipment,
    units_gr_lf_units_gr_lf Refrig_Equip,  !- Name
    units_gr_lf,             !- Zone or ZoneList Name
    CONSTANT,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    400.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.6000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Refrigerator;            !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:units_gr_lf:units_gr_lf Refrig,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    units_gr_lf,             !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.4000;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: units_gr_lf *****

  Sizing:Zone,
    units_gr_lf,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA units_gr_lf,     !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA units_gr_lf,     !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.1423317588;            !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    units_gr_lf Thermostat,  !- Name
    units_gr_lf,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    units_gr_lf DualSPSched; !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    units_gr_lf DualSPSched, !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    units_gr_lf,             !- Zone Name
    units_gr_lf Equipment,   !- Zone Conditioning Equipment List Name
    units_gr_lf Inlet Nodes, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    units_gr_lf Air Node,    !- Zone Air Node Name
    units_gr_lf Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    units_gr_lf Inlet Nodes, !- Name
    units_gr_lf Direct Air Inlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    units_gr_lf Equipment,   !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    units_gr_lf Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    units_gr_lf Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    units_gr_lf Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngrunits_gr_lf,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    units_gr_lf,             !- Control Zone Name
    units_gr_lf Air Node,    !- Zone Node Name
    units_gr_lf Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    FURNACE_PACU_CAV:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Zone,
    units_gr_rt,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    913.1706,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    south_ext:units_gr_rt,   !- Name
    Wall,                    !- Surface Type
    ExtWall,                 !- Construction Name
    units_gr_rt,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4890,0.0000,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    37.4890,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    46.0230,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    46.0230,0.0000,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    window_sa:units_gr_rt,   !- Name
    Window,                  !- Surface Type
    window,                  !- Construction Name
    south_ext:units_gr_rt,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    40.6850,0.0000,2.2350,  !- X,Y,Z ==> Vertex 1 {m}
    40.6850,0.0000,1.0160,  !- X,Y,Z ==> Vertex 2 {m}
    42.8540,0.0000,1.0160,  !- X,Y,Z ==> Vertex 3 {m}
    42.8540,0.0000,2.2350;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    south_extb:units_gr_rt,  !- Name
    Wall,                    !- Surface Type
    ExtWall,                 !- Construction Name
    units_gr_rt,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.0230,0.0000,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    46.0230,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    54.5570,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    54.5570,0.0000,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    window_sb:units_gr_rt,   !- Name
    Window,                  !- Surface Type
    window,                  !- Construction Name
    south_extb:units_gr_rt,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    49.1920,0.0000,2.2350,  !- X,Y,Z ==> Vertex 1 {m}
    49.1920,0.0000,1.0160,  !- X,Y,Z ==> Vertex 2 {m}
    51.3880,0.0000,1.0160,  !- X,Y,Z ==> Vertex 3 {m}
    51.3880,0.0000,2.2350;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ptn_stair:units_gr_rt,   !- Name
    Wall,                    !- Surface Type
    IntWall,                 !- Construction Name
    units_gr_rt,             !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    63.0910,6.0960,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    63.0910,6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    63.0910,14.6300,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    63.0910,14.6300,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    north_ext:units_gr_rt,   !- Name
    Wall,                    !- Surface Type
    ExtWall,                 !- Construction Name
    units_gr_rt,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.0230,14.6300,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    46.0230,14.6300,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    37.4890,14.6300,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    37.4890,14.6300,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    window_na:units_gr_rt,   !- Name
    Window,                  !- Surface Type
    window,                  !- Construction Name
    north_ext:units_gr_rt,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    42.8540,14.6300,2.2350,  !- X,Y,Z ==> Vertex 1 {m}
    42.8540,14.6300,1.0160,  !- X,Y,Z ==> Vertex 2 {m}
    40.6580,14.6300,1.0160,  !- X,Y,Z ==> Vertex 3 {m}
    40.6580,14.6300,2.2350;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ptn_lobyb:units_gr_rt,   !- Name
    Wall,                    !- Surface Type
    IntWall,                 !- Construction Name
    units_gr_rt,             !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4890,14.6300,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    37.4890,14.6300,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    37.4890,6.5550,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    37.4890,6.5550,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ptn_lobya:units_gr_rt,   !- Name
    Wall,                    !- Surface Type
    IntWall,                 !- Construction Name
    units_gr_rt,             !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4890,6.5550,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    37.4890,6.5550,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    37.4890,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    37.4890,0.0000,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    slab_floor:units_gr_rt,  !- Name
    Floor,                   !- Surface Type
    ExtSlab,                 !- Construction Name
    units_gr_rt,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4890,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    37.4890,14.6300,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    63.0910,14.6300,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    63.0910,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    south_extc:units_gr_rt,  !- Name
    Wall,                    !- Surface Type
    ExtWall,                 !- Construction Name
    units_gr_rt,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.5570,0.0000,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    54.5570,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    63.0910,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    63.0910,0.0000,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    window_sc:units_gr_rt,   !- Name
    Window,                  !- Surface Type
    window,                  !- Construction Name
    south_extc:units_gr_rt,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    57.7260,0.0000,2.2350,  !- X,Y,Z ==> Vertex 1 {m}
    57.7260,0.0000,1.0160,  !- X,Y,Z ==> Vertex 2 {m}
    59.9220,0.0000,1.0160,  !- X,Y,Z ==> Vertex 3 {m}
    59.9220,0.0000,2.2350;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    north_extc:units_gr_rt,  !- Name
    Wall,                    !- Surface Type
    ExtWall,                 !- Construction Name
    units_gr_rt,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.5570,14.6300,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    54.5570,14.6300,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    46.0230,14.6300,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    46.0230,14.6300,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    window_nc:units_gr_rt,   !- Name
    Window,                  !- Surface Type
    window,                  !- Construction Name
    north_extc:units_gr_rt,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    51.3880,14.6300,2.2350,  !- X,Y,Z ==> Vertex 1 {m}
    51.3880,14.6300,1.0160,  !- X,Y,Z ==> Vertex 2 {m}
    49.1920,14.6300,1.0160,  !- X,Y,Z ==> Vertex 3 {m}
    49.1920,14.6300,2.2350;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    57083E,                  !- Name
    Wall,                    !- Surface Type
    ExtWall,                 !- Construction Name
    units_gr_rt,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    63.0910,14.6300,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    63.0910,14.6300,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    54.5570,14.6300,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    54.5570,14.6300,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    8440DF,                  !- Name
    Window,                  !- Surface Type
    window,                  !- Construction Name
    57083E,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    59.9224,14.6300,2.2350,  !- X,Y,Z ==> Vertex 1 {m}
    59.9224,14.6300,1.0160,  !- X,Y,Z ==> Vertex 2 {m}
    57.7264,14.6300,1.0160,  !- X,Y,Z ==> Vertex 3 {m}
    57.7264,14.6300,2.2350;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1158F9,                  !- Name
    Ceiling,                 !- Surface Type
    susp_ceil,               !- Construction Name
    units_gr_rt,             !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    63.0910,14.6300,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    37.4890,14.6300,2.4380,  !- X,Y,Z ==> Vertex 2 {m}
    37.4890,0.0000,2.4380,  !- X,Y,Z ==> Vertex 3 {m}
    63.0910,0.0000,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1D39F7,                  !- Name
    Wall,                    !- Surface Type
    IntWall,                 !- Construction Name
    units_gr_rt,             !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    63.0910,0.0000,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    63.0910,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    63.0910,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    63.0910,6.0960,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    units_gr_rt_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    units_gr_rt,             !- Zone Name
    749.1145;                !- Surface Area {m2}

  ZoneInfiltration:EffectiveLeakageArea,
    units_gr_rt_Infiltration,!- Name
    units_gr_rt,             !- Zone Name
    INFIL_SCH,               !- Schedule Name
    700,                     !- Effective Air Leakage Area {cm2}
    0.00015,                 !- Stack Coefficient
    0.0001;                  !- Wind Coefficient

  ComponentCost:LineItem,
    Infiltration:units_gr_rt,!- Name
    ,                        !- Type
    General,                 !- Line Item Type
    units_gr_rt,             !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.2968;                  !- Quantity {dimensionless}

  People,
    units_gr_rt,             !- Name
    units_gr_rt,             !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    12.0000,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:units_gr_rt,      !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    units_gr_rt,             !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    12.0000;                 !- Quantity {dimensionless}

  Lights,
    units_gr_rt_Lights,      !- Name
    units_gr_rt,             !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    4435.0000,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:units_gr_rt,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    units_gr_rt,             !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000;                  !- Cost per Unit of Output Capacity {$/kW}

  ElectricEquipment,
    units_gr_rt_units_gr_rt ElecEq 1_Equip,  !- Name
    units_gr_rt,             !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    6048.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.6000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    GeneralEquipment;        !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:units_gr_rt:units_gr_rt ElecEq 1,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    units_gr_rt,             !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    6.0480;                  !- Quantity {dimensionless}

  ElectricEquipment,
    units_gr_rt_units_gr_rt Refrig_Equip,  !- Name
    units_gr_rt,             !- Zone or ZoneList Name
    CONSTANT,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    600.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.6000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Refrigerator;            !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:units_gr_rt:units_gr_rt Refrig,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    units_gr_rt,             !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.6000;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: units_gr_rt *****

  Sizing:Zone,
    units_gr_rt,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA units_gr_rt,     !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA units_gr_rt,     !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.2134976382;            !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    units_gr_rt Thermostat,  !- Name
    units_gr_rt,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    units_gr_rt DualSPSched; !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    units_gr_rt DualSPSched, !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    units_gr_rt,             !- Zone Name
    units_gr_rt Equipment,   !- Zone Conditioning Equipment List Name
    units_gr_rt Inlet Nodes, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    units_gr_rt Air Node,    !- Zone Air Node Name
    units_gr_rt Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    units_gr_rt Inlet Nodes, !- Name
    units_gr_rt Direct Air Inlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    units_gr_rt Equipment,   !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    units_gr_rt Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    units_gr_rt Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    units_gr_rt Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngrunits_gr_rt,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    units_gr_rt,             !- Control Zone Name
    units_gr_rt Air Node,    !- Zone Node Name
    units_gr_rt Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    FURNACE_PACU_CAV:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Zone,
    unit_s_g,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    136.3826,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    south_ext:unit_s_g,      !- Name
    Wall,                    !- Surface Type
    ExtWall,                 !- Construction Name
    unit_s_g,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.4210,0.0000,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    20.4210,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    28.9550,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    28.9550,0.0000,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    window_s:unit_s_g,       !- Name
    Window,                  !- Surface Type
    window,                  !- Construction Name
    south_ext:unit_s_g,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    23.5900,0.0000,2.2350,  !- X,Y,Z ==> Vertex 1 {m}
    23.5900,0.0000,1.0160,  !- X,Y,Z ==> Vertex 2 {m}
    25.7860,0.0000,1.0160,  !- X,Y,Z ==> Vertex 3 {m}
    25.7860,0.0000,2.2350;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ptn_lobby:unit_s_g,      !- Name
    Wall,                    !- Surface Type
    IntWall,                 !- Construction Name
    unit_s_g,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9550,0.0000,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    28.9550,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    28.9550,6.5550,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    28.9550,6.5550,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ptn_cor:unit_s_g,        !- Name
    Wall,                    !- Surface Type
    IntWall,                 !- Construction Name
    unit_s_g,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9550,6.5550,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    28.9550,6.5550,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    20.4210,6.5550,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.4210,6.5550,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ptn_other:unit_s_g,      !- Name
    Wall,                    !- Surface Type
    IntWall,                 !- Construction Name
    unit_s_g,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ptn_unita:units_gr_lf,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.4210,6.5550,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    20.4210,6.5550,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    20.4210,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.4210,0.0000,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ceiling:unit_s_g,        !- Name
    Ceiling,                 !- Surface Type
    susp_ceil,               !- Construction Name
    unit_s_g,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.4210,0.0000,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    28.9550,0.0000,2.4380,  !- X,Y,Z ==> Vertex 2 {m}
    28.9550,6.5550,2.4380,  !- X,Y,Z ==> Vertex 3 {m}
    20.4210,6.5550,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    slab_floor:unit_s_g,     !- Name
    Floor,                   !- Surface Type
    ExtSlab,                 !- Construction Name
    unit_s_g,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.4210,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    20.4210,6.5550,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    28.9550,6.5550,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    28.9550,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    unit_s_g_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    unit_s_g,                !- Zone Name
    111.8807;                !- Surface Area {m2}

  ZoneInfiltration:FlowCoefficient,
    unit_s_g_Infiltration,   !- Name
    unit_s_g,                !- Zone Name
    INFIL_SCH,               !- Schedule Name
    0.02,                    !- Flow Coefficient
    0.05,                    !- Stack Coefficient
    0.67,                    !- Pressure Exponent
    0.12,                    !- Wind Coefficient
    0.50;                    !- Shelter Factor

  ComponentCost:LineItem,
    Infiltration:unit_s_g,   !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    unit_s_g,                !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0443;                  !- Quantity {dimensionless}

  People,
    unit_s_g,                !- Name
    unit_s_g,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.0000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:unit_s_g,         !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    unit_s_g,                !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    2.0000;                  !- Quantity {dimensionless}

  Lights,
    unit_s_g_Lights,         !- Name
    unit_s_g,                !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    662.0000,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:unit_s_g, !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    unit_s_g,                !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000;                  !- Cost per Unit of Output Capacity {$/kW}

  ElectricEquipment,
    unit_s_g_unit_s_g ElecEq 1_Equip,  !- Name
    unit_s_g,                !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    903.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.6000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    GeneralEquipment;        !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:unit_s_g:unit_s_g ElecEq 1,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    unit_s_g,                !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.9030;                  !- Quantity {dimensionless}

  ElectricEquipment,
    unit_s_g_unit_s_g Refrig_Equip,  !- Name
    unit_s_g,                !- Zone or ZoneList Name
    CONSTANT,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    100.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.6000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Refrigerator;            !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:unit_s_g:unit_s_g Refrig,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    unit_s_g,                !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.1000;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: unit_s_g *****

  Sizing:Zone,
    unit_s_g,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA unit_s_g,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA unit_s_g,        !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0352424331;            !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    unit_s_g Thermostat,     !- Name
    unit_s_g,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    unit_s_g DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    unit_s_g DualSPSched,    !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    unit_s_g,                !- Zone Name
    unit_s_g Equipment,      !- Zone Conditioning Equipment List Name
    unit_s_g Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    unit_s_g Air Node,       !- Zone Air Node Name
    unit_s_g Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    unit_s_g Inlet Nodes,    !- Name
    unit_s_g Direct Air Inlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    unit_s_g Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    unit_s_g Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    unit_s_g Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    unit_s_g Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngrunit_s_g, !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    unit_s_g,                !- Control Zone Name
    unit_s_g Air Node,       !- Zone Node Name
    unit_s_g Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    FURNACE_PACU_CAV:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Zone,
    unit_n_g,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    136.3826,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    south_ext:unit_n_g,      !- Name
    Wall,                    !- Surface Type
    ExtWall,                 !- Construction Name
    unit_n_g,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9550,14.6304,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    28.9550,14.6304,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    20.4210,14.6304,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.4210,14.6304,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    window_s:unit_n_g,       !- Name
    Window,                  !- Surface Type
    window,                  !- Construction Name
    south_ext:unit_n_g,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    25.7860,14.6304,2.2350,  !- X,Y,Z ==> Vertex 1 {m}
    25.7860,14.6304,1.0160,  !- X,Y,Z ==> Vertex 2 {m}
    23.5900,14.6304,1.0160,  !- X,Y,Z ==> Vertex 3 {m}
    23.5900,14.6304,2.2350;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ptn_lobby:unit_n_g,      !- Name
    Wall,                    !- Surface Type
    IntWall,                 !- Construction Name
    unit_n_g,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9550,8.0754,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    28.9550,8.0754,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    28.9550,14.6304,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    28.9550,14.6304,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ptn_cor:unit_n_g,        !- Name
    Wall,                    !- Surface Type
    IntWall,                 !- Construction Name
    unit_n_g,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.4210,8.0754,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    20.4210,8.0754,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    28.9550,8.0754,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    28.9550,8.0754,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ptn_other:unit_n_g,      !- Name
    Wall,                    !- Surface Type
    IntWall,                 !- Construction Name
    unit_n_g,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ptn_unitb:units_gr_lf,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.4210,14.6304,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    20.4210,14.6304,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    20.4210,8.0754,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.4210,8.0754,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ceiling:unit_n_g,        !- Name
    Ceiling,                 !- Surface Type
    susp_ceil,               !- Construction Name
    unit_n_g,                !- Zone Name
    adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9550,14.6304,2.4380,  !- X,Y,Z ==> Vertex 1 {m}
    20.4210,14.6304,2.4380,  !- X,Y,Z ==> Vertex 2 {m}
    20.4210,8.0754,2.4380,  !- X,Y,Z ==> Vertex 3 {m}
    28.9550,8.0754,2.4380;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    slab_floor:unit_n_g,     !- Name
    Floor,                   !- Surface Type
    ExtSlab,                 !- Construction Name
    unit_n_g,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.4210,8.0754,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    20.4210,14.6304,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    28.9550,14.6304,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    28.9550,8.0754,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    unit_n_g_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    unit_n_g,                !- Zone Name
    111.8807;                !- Surface Area {m2}

  ZoneInfiltration:FlowCoefficient,
    unit_n_g_Infiltration,   !- Name
    unit_n_g,                !- Zone Name
    INFIL_SCH,               !- Schedule Name
    0.02,                    !- Flow Coefficient
    0.05,                    !- Stack Coefficient
    0.67,                    !- Pressure Exponent
    0.12,                    !- Wind Coefficient
    0.50;                    !- Shelter Factor

  ComponentCost:LineItem,
    Infiltration:unit_n_g,   !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    unit_n_g,                !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0439;                  !- Quantity {dimensionless}

  People,
    unit_n_g,                !- Name
    unit_n_g,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.0000,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:unit_n_g,         !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    unit_n_g,                !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    2.0000;                  !- Quantity {dimensionless}

  Lights,
    unit_n_g_Lights,         !- Name
    unit_n_g,                !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    662.0000,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:unit_n_g, !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    unit_n_g,                !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000;                  !- Cost per Unit of Output Capacity {$/kW}

  ElectricEquipment,
    unit_n_g_unit_n_g ElecEq 1_Equip,  !- Name
    unit_n_g,                !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    903.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.6000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    GeneralEquipment;        !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:unit_n_g:unit_n_g ElecEq 1,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    unit_n_g,                !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.9030;                  !- Quantity {dimensionless}

  ElectricEquipment,
    unit_n_g_unit_n_g Refrig_Equip,  !- Name
    unit_n_g,                !- Zone or ZoneList Name
    CONSTANT,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    100.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.6000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Refrigerator;            !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:unit_n_g:unit_n_g Refrig,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    unit_n_g,                !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.1000;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: unit_n_g *****

  Sizing:Zone,
    unit_n_g,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA unit_n_g,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA unit_n_g,        !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0352424331;            !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    unit_n_g Thermostat,     !- Name
    unit_n_g,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    unit_n_g DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    unit_n_g DualSPSched,    !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    unit_n_g,                !- Zone Name
    unit_n_g Equipment,      !- Zone Conditioning Equipment List Name
    unit_n_g Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    unit_n_g Air Node,       !- Zone Air Node Name
    unit_n_g Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    unit_n_g Inlet Nodes,    !- Name
    unit_n_g Direct Air Inlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    unit_n_g Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    unit_n_g Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    unit_n_g Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    unit_n_g Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  SetpointManager:SingleZone:Reheat,
    SupAirTemp Mngrunit_n_g, !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    unit_n_g,                !- Control Zone Name
    unit_n_g Air Node,       !- Zone Node Name
    unit_n_g Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    FURNACE_PACU_CAV:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!***** Air Loop: FURNACE_PACU_CAV:1 *****

  AirLoopHVAC,
    FURNACE_PACU_CAV:1,      !- Name
    ,                        !- Controller List Name
    FURNACE_PACU_CAV:1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    FURNACE_PACU_CAV:1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    FURNACE_PACU_CAV:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    FURNACE_PACU_CAV:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    FURNACE_PACU_CAV:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    FURNACE_PACU_CAV:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  Sizing:System,
    FURNACE_PACU_CAV:1,      !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    FURNACE_PACU_CAV:1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    FURNACE_PACU_CAV:1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    FURNACE_PACU_CAV:1 Availability Manager,  !- Name
    HVACOperationSchd;       !- Schedule Name

  BranchList,
    FURNACE_PACU_CAV:1 Air Loop Branches,  !- Name
    FURNACE_PACU_CAV:1 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    FURNACE_PACU_CAV:1 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    FURNACE_PACU_CAV:1_OA,   !- Component 1 Name
    FURNACE_PACU_CAV:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    FURNACE_PACU_CAV:1_OA-FURNACE_PACU_CAV:1_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    FURNACE_PACU_CAV:1_Unitary_Package,  !- Component 2 Name
    FURNACE_PACU_CAV:1_OA-FURNACE_PACU_CAV:1_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    FURNACE_PACU_CAV:1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

  AirLoopHVAC:ControllerList,
    FURNACE_PACU_CAV:1_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    FURNACE_PACU_CAV:1_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    FURNACE_PACU_CAV:1_OA_Equipment,  !- Name
    EvaporativeCooler:Indirect:ResearchEspecial,  !- Component 1 Object Type
    FURNACE_PACU_CAV:1_OAIndRDD Evap Cooler,  !- Component 1 Name
    EvaporativeCooler:Direct:ResearchEspecial,  !- Component 2 Object Type
    FURNACE_PACU_CAV:1_OADirect Evap Cooler,  !- Component 2 Name
    OutdoorAir:Mixer,        !- Component 3 Object Type
    FURNACE_PACU_CAV:1_OAMixing Box;  !- Component 3 Name

  AirLoopHVAC:OutdoorAirSystem,
    FURNACE_PACU_CAV:1_OA,   !- Name
    FURNACE_PACU_CAV:1_OA_Controllers,  !- Controller List Name
    FURNACE_PACU_CAV:1_OA_Equipment,  !- Outdoor Air Equipment List Name
    FURNACE_PACU_CAV:1 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    FURNACE_PACU_CAV:1_OANode List;  !- Node or NodeList Name 1

  NodeList,
    FURNACE_PACU_CAV:1_OANode List,  !- Name
    FURNACE_PACU_CAV:1_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    FURNACE_PACU_CAV:1_OAMixing Box,  !- Name
    FURNACE_PACU_CAV:1_OA-FURNACE_PACU_CAV:1_Unitary_PackageNode,  !- Mixed Air Node Name
    FURNACE_PACU_CAV:1_OADirect Evap Cooler-FURNACE_PACU_CAV:1_OAMixing BoxNode,  !- Outdoor Air Stream Node Name
    FURNACE_PACU_CAV:1_OARelief Node,  !- Relief Air Stream Node Name
    FURNACE_PACU_CAV:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    FURNACE_PACU_CAV:1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    FURNACE_PACU_CAV:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    FURNACE_PACU_CAV:1_OA-FURNACE_PACU_CAV:1_Unitary_PackageNode,  !- Fan Inlet Node Name
    FURNACE_PACU_CAV:1_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
    FURNACE_PACU_CAV:1_OA-FURNACE_PACU_CAV:1_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    FURNACE_PACU_CAV:1_OA_Controller,  !- Name
    FURNACE_PACU_CAV:1_OARelief Node,  !- Relief Air Outlet Node Name
    FURNACE_PACU_CAV:1 Supply Equipment Inlet Node,  !- Return Air Node Name
    FURNACE_PACU_CAV:1_OA-FURNACE_PACU_CAV:1_Unitary_PackageNode,  !- Mixed Air Node Name
    FURNACE_PACU_CAV:1_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  EvaporativeCooler:Indirect:ResearchEspecial,
    FURNACE_PACU_CAV:1_OAIndRDD Evap Cooler,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7500,                  !- Cooler Wetbulb Design Effectiveness
    ,                        !- Wetbulb Effectiveness Flow Ratio Modifier Curve Name
    ,                        !- Cooler Drybulb Design Effectiveness
    ,                        !- Drybulb Effectiveness Flow Ratio Modifier Curve Name
    30.0000,                 !- Recirculating Water Pump Design Power {W}
    ,                        !- Water Pump Power Sizing Factor
    ,                        !- Water Pump Power Modifier Curve Name
    Autosize,                !- Secondary Air Design Flow Rate {m3/s}
    1.0,                     !- Secondary Air Flow Sizing Factor
    autosize,                !- Secondary Air Fan Design Power
    207.6666666666666667,    !- Secondary Air Fan Sizing Specific Power
    ,                        !- Secondary Fan Power Modifier Curve Name
    FURNACE_PACU_CAV:1_OAInlet Node,  !- Primary Air Inlet Node Name
    FURNACE_PACU_CAV:1_OAIndRDD Evap Cooler-FURNACE_PACU_CAV:1_OADirect Evap CoolerNode,  !- Primary Air Outlet Node Name
    autosize,                !- Primary Design Air Flow Rate
    0.9000,                  !- Dewpoint Effectiveness Factor
    FURNACE_PACU_CAV:1_OAIndRDD Evap CoolerOA node,  !- Secondary Air Inlet Node Name
    FURNACE_PACU_CAV:1_OAIndRDD Evap CoolerOA Outlet Node, !- Secondary Air Outlet Node Name
    FURNACE_PACU_CAV:1_OADirect Evap Cooler-FURNACE_PACU_CAV:1_OAMixing BoxNode,  !- Sensor Node Name
    ,                        !- Relief Air Inlet Node Name
    ,                        !- Water Supply Storage Tank Name
    0.2,                     !- Drift Loss Fraction
    3;                       !- Blowdown Concentration Ratio


  EvaporativeCooler:Direct:ResearchEspecial,
    FURNACE_PACU_CAV:1_OADirect Evap Cooler,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Cooler Design Effectiveness
    ,                        !- Effectiveness Flow Ratio Modifier Curve Name
    30.0,                    !- Recirculating Water Pump Design Power {W}
    ,                        !- Water Pump Power Sizing Factor
    ,                        !- Water Pump Power Modifier Curve Name
    FURNACE_PACU_CAV:1_OAIndRDD Evap Cooler-FURNACE_PACU_CAV:1_OADirect Evap CoolerNode,  !- Air Inlet Node Name
    FURNACE_PACU_CAV:1_OADirect Evap Cooler-FURNACE_PACU_CAV:1_OAMixing BoxNode,  !- Air Outlet Node Name
    FURNACE_PACU_CAV:1_OADirect Evap Cooler-FURNACE_PACU_CAV:1_OAMixing BoxNode,  !- Sensor Node Name
    ,                        !- Water Supply Storage Tank Name
    0.0,                     !- Drift Loss Fraction
    3;                       !- Blowdown Concentration Ratio

  OutdoorAir:Node,
    FURNACE_PACU_CAV:1_OAIndRDD Evap CoolerOA node,  !- Name
    -1;                      !- Height Above Ground {m}

  SetpointManager:MixedAir,
    FURNACE_PACU_CAV:1_OAIndRDD Evap Cooler_SATManager,  !- Name
    Temperature,             !- Control Variable
    FURNACE_PACU_CAV:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    FURNACE_PACU_CAV:1_OA-FURNACE_PACU_CAV:1_Unitary_PackageNode,  !- Fan Inlet Node Name
    FURNACE_PACU_CAV:1_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
    FURNACE_PACU_CAV:1_OADirect Evap Cooler-FURNACE_PACU_CAV:1_OAMixing BoxNode;  !- Setpoint Node or NodeList Name

  Fan:OnOff,
    FURNACE_PACU_CAV:1_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    687.5,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    FURNACE_PACU_CAV:1_OA-FURNACE_PACU_CAV:1_Unitary_PackageNode,  !- Air Inlet Node Name
    FURNACE_PACU_CAV:1_Unitary_PackageCoolCoil air inlet;  !- Air Outlet Node Name

  Coil:Heating:Gas,
    FURNACE_PACU_CAV:1_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    FURNACE_PACU_CAV:1_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    FURNACE_PACU_CAV:1 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    FURNACE_PACU_CAV:1_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    FURNACE_PACU_CAV:1_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    FURNACE_PACU_CAV:1_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    FURNACE_PACU_CAV:1_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  AirLoopHVAC:SupplyPath,
    FURNACE_PACU_CAV:1,      !- Name
    FURNACE_PACU_CAV:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    FURNACE_PACU_CAV:1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    FURNACE_PACU_CAV:1 Supply Air Splitter,  !- Name
    FURNACE_PACU_CAV:1 Zone Equipment Inlet Node,  !- Inlet Node Name
    units_gr_lf Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    FURNACE_PACU_CAV:1 Return Air Path,  !- Name
    FURNACE_PACU_CAV:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    FURNACE_PACU_CAV:1 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    FURNACE_PACU_CAV:1 Return Air Mixer,  !- Name
    FURNACE_PACU_CAV:1 Zone Equipment Outlet Node,  !- Outlet Node Name
    units_gr_lf Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: FURNACE_PACU_CAV:2 *****

  AirLoopHVAC,
    FURNACE_PACU_CAV:2,      !- Name
    ,                        !- Controller List Name
    FURNACE_PACU_CAV:2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    FURNACE_PACU_CAV:2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    FURNACE_PACU_CAV:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    FURNACE_PACU_CAV:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    FURNACE_PACU_CAV:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    FURNACE_PACU_CAV:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  Sizing:System,
    FURNACE_PACU_CAV:2,      !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    FURNACE_PACU_CAV:2 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    FURNACE_PACU_CAV:2 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    FURNACE_PACU_CAV:2 Availability Manager,  !- Name
    HVACOperationSchd;       !- Schedule Name

  BranchList,
    FURNACE_PACU_CAV:2 Air Loop Branches,  !- Name
    FURNACE_PACU_CAV:2 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    FURNACE_PACU_CAV:2 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    FURNACE_PACU_CAV:2_OA,   !- Component 1 Name
    FURNACE_PACU_CAV:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    FURNACE_PACU_CAV:2_OA-FURNACE_PACU_CAV:2_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    FURNACE_PACU_CAV:2_Unitary_Package,  !- Component 2 Name
    FURNACE_PACU_CAV:2_OA-FURNACE_PACU_CAV:2_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    FURNACE_PACU_CAV:2 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

  AirLoopHVAC:ControllerList,
    FURNACE_PACU_CAV:2_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    FURNACE_PACU_CAV:2_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    FURNACE_PACU_CAV:2_OA_Equipment,  !- Name
    EvaporativeCooler:Direct:ResearchEspecial,  !- Component 1 Object Type
    FURNACE_PACU_CAV:2_OADirect Evap Cooler,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    FURNACE_PACU_CAV:2_OAMixing Box;  !- Component 2 Name

  AirLoopHVAC:OutdoorAirSystem,
    FURNACE_PACU_CAV:2_OA,   !- Name
    FURNACE_PACU_CAV:2_OA_Controllers,  !- Controller List Name
    FURNACE_PACU_CAV:2_OA_Equipment,  !- Outdoor Air Equipment List Name
    FURNACE_PACU_CAV:2 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    FURNACE_PACU_CAV:2_OANode List;  !- Node or NodeList Name 1

  NodeList,
    FURNACE_PACU_CAV:2_OANode List,  !- Name
    FURNACE_PACU_CAV:2_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    FURNACE_PACU_CAV:2_OAMixing Box,  !- Name
    FURNACE_PACU_CAV:2_OA-FURNACE_PACU_CAV:2_Unitary_PackageNode,  !- Mixed Air Node Name
    FURNACE_PACU_CAV:2_OADirect Evap Cooler-FURNACE_PACU_CAV:2_OAMixing BoxNode,  !- Outdoor Air Stream Node Name
    FURNACE_PACU_CAV:2_OARelief Node,  !- Relief Air Stream Node Name
    FURNACE_PACU_CAV:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    FURNACE_PACU_CAV:2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    FURNACE_PACU_CAV:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    FURNACE_PACU_CAV:2_OA-FURNACE_PACU_CAV:2_Unitary_PackageNode,  !- Fan Inlet Node Name
    FURNACE_PACU_CAV:2_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
    FURNACE_PACU_CAV:2_OA-FURNACE_PACU_CAV:2_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    FURNACE_PACU_CAV:2_OA_Controller,  !- Name
    FURNACE_PACU_CAV:2_OARelief Node,  !- Relief Air Outlet Node Name
    FURNACE_PACU_CAV:2 Supply Equipment Inlet Node,  !- Return Air Node Name
    FURNACE_PACU_CAV:2_OA-FURNACE_PACU_CAV:2_Unitary_PackageNode,  !- Mixed Air Node Name
    FURNACE_PACU_CAV:2_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  EvaporativeCooler:Direct:ResearchEspecial,
    FURNACE_PACU_CAV:2_OADirect Evap Cooler,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Cooler Design Effectiveness
    ,                        !- Effectiveness Flow Ratio Modifier Curve Name
    30.0,                    !- Recirculating Water Pump Design Power {W}
    ,                        !- Water Pump Power Sizing Factor
    ,                        !- Water Pump Power Modifier Curve Name
    FURNACE_PACU_CAV:2_OAInlet Node,  !- Air Inlet Node Name
    FURNACE_PACU_CAV:2_OADirect Evap Cooler-FURNACE_PACU_CAV:2_OAMixing BoxNode,  !- Air Outlet Node Name
    FURNACE_PACU_CAV:2_OADirect Evap Cooler-FURNACE_PACU_CAV:2_OAMixing BoxNode,  !- Sensor Node Name
    ,                        !- Water Supply Storage Tank Name
    0.0,                     !- Drift Loss Fraction
    3;                       !- Blowdown Concentration Ratio

  OutdoorAir:Node,
    FURNACE_PACU_CAV:2_OAIndRDD Evap CoolerOA node,  !- Name
    -1;                      !- Height Above Ground {m}

  SetpointManager:MixedAir,
    FURNACE_PACU_CAV:2_OAIndRDD Evap Cooler_SATManager,  !- Name
    Temperature,             !- Control Variable
    FURNACE_PACU_CAV:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    FURNACE_PACU_CAV:2_OA-FURNACE_PACU_CAV:2_Unitary_PackageNode,  !- Fan Inlet Node Name
    FURNACE_PACU_CAV:2_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
    FURNACE_PACU_CAV:2_OADirect Evap Cooler-FURNACE_PACU_CAV:2_OAMixing BoxNode;  !- Setpoint Node or NodeList Name

  Fan:OnOff,
    FURNACE_PACU_CAV:2_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    687.5,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    FURNACE_PACU_CAV:2_OA-FURNACE_PACU_CAV:2_Unitary_PackageNode,  !- Air Inlet Node Name
    FURNACE_PACU_CAV:2_Unitary_PackageCoolCoil air inlet;  !- Air Outlet Node Name

  Coil:Heating:Gas,
    FURNACE_PACU_CAV:2_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    FURNACE_PACU_CAV:2_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    FURNACE_PACU_CAV:2 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    FURNACE_PACU_CAV:2_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    FURNACE_PACU_CAV:2_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    FURNACE_PACU_CAV:2_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    FURNACE_PACU_CAV:2_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  AirLoopHVAC:SupplyPath,
    FURNACE_PACU_CAV:2,      !- Name
    FURNACE_PACU_CAV:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    FURNACE_PACU_CAV:2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    FURNACE_PACU_CAV:2 Supply Air Splitter,  !- Name
    FURNACE_PACU_CAV:2 Zone Equipment Inlet Node,  !- Inlet Node Name
    units_gr_rt Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    FURNACE_PACU_CAV:2 Return Air Path,  !- Name
    FURNACE_PACU_CAV:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    FURNACE_PACU_CAV:2 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    FURNACE_PACU_CAV:2 Return Air Mixer,  !- Name
    FURNACE_PACU_CAV:2 Zone Equipment Outlet Node,  !- Outlet Node Name
    units_gr_rt Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: FURNACE_PACU_CAV:3 *****

  AirLoopHVAC,
    FURNACE_PACU_CAV:3,      !- Name
    ,                        !- Controller List Name
    FURNACE_PACU_CAV:3 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    FURNACE_PACU_CAV:3 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    FURNACE_PACU_CAV:3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    FURNACE_PACU_CAV:3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    FURNACE_PACU_CAV:3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    FURNACE_PACU_CAV:3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  Sizing:System,
    FURNACE_PACU_CAV:3,      !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    FURNACE_PACU_CAV:3 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    FURNACE_PACU_CAV:3 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    FURNACE_PACU_CAV:3 Availability Manager,  !- Name
    HVACOperationSchd;       !- Schedule Name

  BranchList,
    FURNACE_PACU_CAV:3 Air Loop Branches,  !- Name
    FURNACE_PACU_CAV:3 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    FURNACE_PACU_CAV:3 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    FURNACE_PACU_CAV:3_OA,   !- Component 1 Name
    FURNACE_PACU_CAV:3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    FURNACE_PACU_CAV:3_OA-FURNACE_PACU_CAV:3_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    FURNACE_PACU_CAV:3_Unitary_Package,  !- Component 2 Name
    FURNACE_PACU_CAV:3_OA-FURNACE_PACU_CAV:3_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    FURNACE_PACU_CAV:3 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

  AirLoopHVAC:ControllerList,
    FURNACE_PACU_CAV:3_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    FURNACE_PACU_CAV:3_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    FURNACE_PACU_CAV:3_OA_Equipment,  !- Name
    EvaporativeCooler:Indirect:ResearchEspecial,  !- Component 1 Object Type
    FURNACE_PACU_CAV:3_OAIndRDD Evap Cooler,  !- Component 1 Name
    EvaporativeCooler:Direct:ResearchEspecial,  !- Component 2 Object Type
    FURNACE_PACU_CAV:3_OADirect Evap Cooler,  !- Component 2 Name
    OutdoorAir:Mixer,        !- Component 3 Object Type
    FURNACE_PACU_CAV:3_OAMixing Box;  !- Component 3 Name

  AirLoopHVAC:OutdoorAirSystem,
    FURNACE_PACU_CAV:3_OA,   !- Name
    FURNACE_PACU_CAV:3_OA_Controllers,  !- Controller List Name
    FURNACE_PACU_CAV:3_OA_Equipment,  !- Outdoor Air Equipment List Name
    FURNACE_PACU_CAV:3 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    FURNACE_PACU_CAV:3_OANode List;  !- Node or NodeList Name 1

  NodeList,
    FURNACE_PACU_CAV:3_OANode List,  !- Name
    FURNACE_PACU_CAV:3_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    FURNACE_PACU_CAV:3_OAMixing Box,  !- Name
    FURNACE_PACU_CAV:3_OA-FURNACE_PACU_CAV:3_Unitary_PackageNode,  !- Mixed Air Node Name
    FURNACE_PACU_CAV:3_OADirect Evap Cooler-FURNACE_PACU_CAV:3_OAMixing BoxNode,  !- Outdoor Air Stream Node Name
    FURNACE_PACU_CAV:3_OARelief Node,  !- Relief Air Stream Node Name
    FURNACE_PACU_CAV:3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    FURNACE_PACU_CAV:3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    FURNACE_PACU_CAV:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    FURNACE_PACU_CAV:3_OA-FURNACE_PACU_CAV:3_Unitary_PackageNode,  !- Fan Inlet Node Name
    FURNACE_PACU_CAV:3_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
    FURNACE_PACU_CAV:3_OA-FURNACE_PACU_CAV:3_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    FURNACE_PACU_CAV:3_OA_Controller,  !- Name
    FURNACE_PACU_CAV:3_OARelief Node,  !- Relief Air Outlet Node Name
    FURNACE_PACU_CAV:3 Supply Equipment Inlet Node,  !- Return Air Node Name
    FURNACE_PACU_CAV:3_OA-FURNACE_PACU_CAV:3_Unitary_PackageNode,  !- Mixed Air Node Name
    FURNACE_PACU_CAV:3_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  EvaporativeCooler:Indirect:ResearchEspecial,
    FURNACE_PACU_CAV:3_OAIndRDD Evap Cooler,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7500,                  !- Cooler Wetbulb Design Effectiveness
    ,                        !- Wetbulb Effectiveness Flow Ratio Modifier Curve Name
    ,                        !- Cooler Drybulb Design Effectiveness
    ,                        !- Drybulb Effectiveness Flow Ratio Modifier Curve Name
    30.0000,                 !- Recirculating Water Pump Design Power {W}
    ,                        !- Water Pump Power Sizing Factor W /(m3/s)air
    ,                        !- Water Pump Power Modifier Curve Name
    Autosize,                !- Secondary Air Design Air Flow Rate {m3/s}
    1.0,                     !- Secondary Air Flow Sizing Factor
    autosize,                !- Secondary Air Fan Design Power
    207.6666666666666667,    !- Secondary Air Fan Sizing Specific Power W /(m3/s)
    ,                        !- Secondary Fan Power Modifier Curve Name
    FURNACE_PACU_CAV:3_OAInlet Node,  !- Primary Air Inlet Node Name
    FURNACE_PACU_CAV:3_OAIndRDD Evap Cooler-FURNACE_PACU_CAV:3_OADirect Evap CoolerNode,  !- Primary Air Outlet Node Name
    autosize,                !- Primary Design Air Flow Rate
    0.9000,                  !- Dewpoint Effectiveness Factor
    FURNACE_PACU_CAV:3_OAIndRDD Evap CoolerOA node,  !- Secondary Air Inlet Node Name
    FURNACE_PACU_CAV:3_OAIndRDD Evap CoolerOA Outlet Node,  !- Secondary Air Outlet Node Name
    FURNACE_PACU_CAV:3_OADirect Evap Cooler-FURNACE_PACU_CAV:3_OAMixing BoxNode;  !- Sensor Node Name

  EvaporativeCooler:Direct:ResearchEspecial,
    FURNACE_PACU_CAV:3_OADirect Evap Cooler,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Cooler Design Effectiveness
    ,                        !- Effectiveness Flow Ratio Modifier Curve Name
    30.0,                    !- Recirculating Water Pump Design Power {W}
    ,                        !- Water Pump Power Sizing Factor
    ,                        !- Water Pump Power Modifier Curve Name
    FURNACE_PACU_CAV:3_OAIndRDD Evap Cooler-FURNACE_PACU_CAV:3_OADirect Evap CoolerNode,  !- Air Inlet Node Name
    FURNACE_PACU_CAV:3_OADirect Evap Cooler-FURNACE_PACU_CAV:3_OAMixing BoxNode,  !- Air Outlet Node Name
    FURNACE_PACU_CAV:3_OADirect Evap Cooler-FURNACE_PACU_CAV:3_OAMixing BoxNode,  !- Sensor Node Name
    ,                        !- Water Supply Storage Tank Name
    0.0,                     !- Drift Loss Fraction
    3;                       !- Blowdown Concentration Ratio

  OutdoorAir:Node,
    FURNACE_PACU_CAV:3_OAIndRDD Evap CoolerOA node,  !- Name
    -1;                      !- Height Above Ground {m}

  SetpointManager:MixedAir,
    FURNACE_PACU_CAV:3_OAIndRDD Evap Cooler_SATManager,  !- Name
    Temperature,             !- Control Variable
    FURNACE_PACU_CAV:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    FURNACE_PACU_CAV:3_OA-FURNACE_PACU_CAV:3_Unitary_PackageNode,  !- Fan Inlet Node Name
    FURNACE_PACU_CAV:3_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
    FURNACE_PACU_CAV:3_OADirect Evap Cooler-FURNACE_PACU_CAV:3_OAMixing BoxNode;  !- Setpoint Node or NodeList Name

  Fan:OnOff,
    FURNACE_PACU_CAV:3_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    687.5,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    FURNACE_PACU_CAV:3_OA-FURNACE_PACU_CAV:3_Unitary_PackageNode,  !- Air Inlet Node Name
    FURNACE_PACU_CAV:3_Unitary_PackageCoolCoil air inlet;  !- Air Outlet Node Name

  Coil:Heating:Gas,
    FURNACE_PACU_CAV:3_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    FURNACE_PACU_CAV:3_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    FURNACE_PACU_CAV:3 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    FURNACE_PACU_CAV:3_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    FURNACE_PACU_CAV:3_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    FURNACE_PACU_CAV:3_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    FURNACE_PACU_CAV:3_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  AirLoopHVAC:SupplyPath,
    FURNACE_PACU_CAV:3,      !- Name
    FURNACE_PACU_CAV:3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    FURNACE_PACU_CAV:3 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    FURNACE_PACU_CAV:3 Supply Air Splitter,  !- Name
    FURNACE_PACU_CAV:3 Zone Equipment Inlet Node,  !- Inlet Node Name
    unit_s_g Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    FURNACE_PACU_CAV:3 Return Air Path,  !- Name
    FURNACE_PACU_CAV:3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    FURNACE_PACU_CAV:3 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    FURNACE_PACU_CAV:3 Return Air Mixer,  !- Name
    FURNACE_PACU_CAV:3 Zone Equipment Outlet Node,  !- Outlet Node Name
    unit_s_g Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: FURNACE_PACU_CAV:4 *****

  AirLoopHVAC,
    FURNACE_PACU_CAV:4,      !- Name
    ,                        !- Controller List Name
    FURNACE_PACU_CAV:4 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    FURNACE_PACU_CAV:4 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    FURNACE_PACU_CAV:4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    FURNACE_PACU_CAV:4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    FURNACE_PACU_CAV:4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    FURNACE_PACU_CAV:4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  Sizing:System,
    FURNACE_PACU_CAV:4,      !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    FURNACE_PACU_CAV:4 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    FURNACE_PACU_CAV:4 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    FURNACE_PACU_CAV:4 Availability Manager,  !- Name
    HVACOperationSchd;       !- Schedule Name

  BranchList,
    FURNACE_PACU_CAV:4 Air Loop Branches,  !- Name
    FURNACE_PACU_CAV:4 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    FURNACE_PACU_CAV:4 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    FURNACE_PACU_CAV:4_OA,   !- Component 1 Name
    FURNACE_PACU_CAV:4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    FURNACE_PACU_CAV:4_OA-FURNACE_PACU_CAV:4_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    FURNACE_PACU_CAV:4_Unitary_Package,  !- Component 2 Name
    FURNACE_PACU_CAV:4_OA-FURNACE_PACU_CAV:4_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    FURNACE_PACU_CAV:4 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

  AirLoopHVAC:ControllerList,
    FURNACE_PACU_CAV:4_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    FURNACE_PACU_CAV:4_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    FURNACE_PACU_CAV:4_OA_Equipment,  !- Name
    EvaporativeCooler:Indirect:ResearchEspecial,  !- Component 1 Object Type
    FURNACE_PACU_CAV:4_OAIndRDD Evap Cooler,  !- Component 1 Name
    EvaporativeCooler:Direct:ResearchEspecial,  !- Component 2 Object Type
    FURNACE_PACU_CAV:4_OADirect Evap Cooler,  !- Component 2 Name
    OutdoorAir:Mixer,        !- Component 3 Object Type
    FURNACE_PACU_CAV:4_OAMixing Box;  !- Component 3 Name

  AirLoopHVAC:OutdoorAirSystem,
    FURNACE_PACU_CAV:4_OA,   !- Name
    FURNACE_PACU_CAV:4_OA_Controllers,  !- Controller List Name
    FURNACE_PACU_CAV:4_OA_Equipment,  !- Outdoor Air Equipment List Name
    FURNACE_PACU_CAV:4 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    FURNACE_PACU_CAV:4_OANode List;  !- Node or NodeList Name 1

  NodeList,
    FURNACE_PACU_CAV:4_OANode List,  !- Name
    FURNACE_PACU_CAV:4_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    FURNACE_PACU_CAV:4_OAMixing Box,  !- Name
    FURNACE_PACU_CAV:4_OA-FURNACE_PACU_CAV:4_Unitary_PackageNode,  !- Mixed Air Node Name
    FURNACE_PACU_CAV:4_OADirect Evap Cooler-FURNACE_PACU_CAV:4_OAMixing BoxNode,  !- Outdoor Air Stream Node Name
    FURNACE_PACU_CAV:4_OARelief Node,  !- Relief Air Stream Node Name
    FURNACE_PACU_CAV:4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    FURNACE_PACU_CAV:4_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    FURNACE_PACU_CAV:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    FURNACE_PACU_CAV:4_OA-FURNACE_PACU_CAV:4_Unitary_PackageNode,  !- Fan Inlet Node Name
    FURNACE_PACU_CAV:4_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
    FURNACE_PACU_CAV:4_OA-FURNACE_PACU_CAV:4_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    FURNACE_PACU_CAV:4_OA_Controller,  !- Name
    FURNACE_PACU_CAV:4_OARelief Node,  !- Relief Air Outlet Node Name
    FURNACE_PACU_CAV:4 Supply Equipment Inlet Node,  !- Return Air Node Name
    FURNACE_PACU_CAV:4_OA-FURNACE_PACU_CAV:4_Unitary_PackageNode,  !- Mixed Air Node Name
    FURNACE_PACU_CAV:4_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  EvaporativeCooler:Indirect:ResearchEspecial,
    FURNACE_PACU_CAV:4_OAIndRDD Evap Cooler,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7500,                  !- Cooler Wetbulb Design Effectiveness
    ,                        !- Wetbulb Effectiveness Flow Ratio Modifier Curve Name
    ,                        !- Cooler Drybulb Design Effectiveness
    ,                        !- Drybulb Effectiveness Flow Ratio Modifier Curve Name
    30.0000,                 !- Recirculating Water Pump Design Power {W}
    ,                        !- Water Pump Power Sizing Factor W /(m3/s)air
    ,                        !- Water Pump Power Modifier Curve Name
    Autosize,                !- Secondary Air Design Flow Rate {m3/s}
    1.0,                     !- Secondary Air Flow Sizing Factor
    autosize,                !- Secondary Air Fan Design Power
    207.66666666666666,      !- Secondary Air Fan Sizing Specific Power W /(m3/s)
    ,                        !- Secondary Fan Power Modifier Curve Name
    FURNACE_PACU_CAV:4_OAInlet Node,  !- Primary Air Inlet Node Name
    FURNACE_PACU_CAV:4_OAIndRDD Evap Cooler-FURNACE_PACU_CAV:4_OADirect Evap CoolerNode,  !- Primary Air Outlet Node Name
    autosize,                !- Primary Design Air Flow Rate
    0.9000,                  !- Dewpoint Effectiveness Factor
    FURNACE_PACU_CAV:4_OAIndRDD Evap CoolerOA node,  !- Secondary Air Inlet Node Name
    FURNACE_PACU_CAV:4_OAIndRDD Evap CoolerOA Outlet Node,     !- Secondary Air Outlet Node Name
    FURNACE_PACU_CAV:4_OADirect Evap Cooler-FURNACE_PACU_CAV:4_OAMixing BoxNode;  !- Sensor Node Name

  EvaporativeCooler:Direct:ResearchEspecial,
    FURNACE_PACU_CAV:4_OADirect Evap Cooler,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.7,                     !- Cooler Design Effectiveness
    ,                        !- Effectiveness Flow Ratio Modifier Curve Name
    30.0,                    !- Recirculating Water Pump Design Power {W}
    ,                        !- Water Pump Power Sizing Factor
    ,                        !- Water Pump Power Modifier Curve Name
    FURNACE_PACU_CAV:4_OAIndRDD Evap Cooler-FURNACE_PACU_CAV:4_OADirect Evap CoolerNode,  !- Air Inlet Node Name
    FURNACE_PACU_CAV:4_OADirect Evap Cooler-FURNACE_PACU_CAV:4_OAMixing BoxNode,  !- Air Outlet Node Name
    FURNACE_PACU_CAV:4_OADirect Evap Cooler-FURNACE_PACU_CAV:4_OAMixing BoxNode,  !- Sensor Node Name
    ,                        !- Water Supply Storage Tank Name
    0.0,                     !- Drift Loss Fraction
    3;                       !- Blowdown Concentration Ratio

  OutdoorAir:Node,
    FURNACE_PACU_CAV:4_OAIndRDD Evap CoolerOA node,  !- Name
    -1;                      !- Height Above Ground {m}

  SetpointManager:MixedAir,
    FURNACE_PACU_CAV:4_OAIndRDD Evap Cooler_SATManager,  !- Name
    Temperature,             !- Control Variable
    FURNACE_PACU_CAV:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    FURNACE_PACU_CAV:4_OA-FURNACE_PACU_CAV:4_Unitary_PackageNode,  !- Fan Inlet Node Name
    FURNACE_PACU_CAV:4_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
    FURNACE_PACU_CAV:4_OADirect Evap Cooler-FURNACE_PACU_CAV:4_OAMixing BoxNode;  !- Setpoint Node or NodeList Name

  Fan:OnOff,
    FURNACE_PACU_CAV:4_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    687.5,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    FURNACE_PACU_CAV:4_OA-FURNACE_PACU_CAV:4_Unitary_PackageNode,  !- Air Inlet Node Name
    FURNACE_PACU_CAV:4_Unitary_PackageCoolCoil air inlet;  !- Air Outlet Node Name

  Coil:Heating:Gas,
    FURNACE_PACU_CAV:4_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    FURNACE_PACU_CAV:4_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    FURNACE_PACU_CAV:4 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    FURNACE_PACU_CAV:4_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    FURNACE_PACU_CAV:4_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    FURNACE_PACU_CAV:4_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    FURNACE_PACU_CAV:4_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  AirLoopHVAC:SupplyPath,
    FURNACE_PACU_CAV:4,      !- Name
    FURNACE_PACU_CAV:4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    FURNACE_PACU_CAV:4 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    FURNACE_PACU_CAV:4 Supply Air Splitter,  !- Name
    FURNACE_PACU_CAV:4 Zone Equipment Inlet Node,  !- Inlet Node Name
    unit_n_g Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    FURNACE_PACU_CAV:4 Return Air Path,  !- Name
    FURNACE_PACU_CAV:4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    FURNACE_PACU_CAV:4 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    FURNACE_PACU_CAV:4 Return Air Mixer,  !- Name
    FURNACE_PACU_CAV:4 Zone Equipment Outlet Node,  !- Outlet Node Name
    unit_n_g Return Air Node Name;  !- Inlet 1 Node Name

  Output:Surfaces:Drawing,DXF;

  Output:Surfaces:List,Details;

  Output:VariableDictionary,IDF;

  Output:Constructions,Constructions;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    EquipmentSummary,        !- Report 5 Name
    ComponentSizingSummary,  !- Report 6 Name
    HVACSizingSummary,       !- Report 7 Name
    SystemSummary;           !- Report 8 Name

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,Electricity:Building,hourly;

  Output:Meter,ElectricityNet:Facility,hourly;

  Output:Meter,Electricity:HVAC,hourly;

  Output:Meter,Gas:Facility,hourly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Ground Reflected Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Zone Mean Radiant Temperature,hourly;

  Output:Variable,*,Zone Mean Air Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Wetbulb Temperature,hourly;

  Output:Variable,*,Evaporative Cooler Electric Power,hourly;

  Output:Variable,*,Evaporative Cooler Water Volume,hourly;

  Output:Variable,*,Evaporative Cooler Mains Water Volume,hourly;

  Output:Variable,FURNACE_PACU_CAV:1_OAIndRDD Evap CoolerOA node,System Node Temperature,hourly;

  Output:Variable,FURNACE_PACU_CAV:1_OAInlet Node,System Node Temperature,hourly;

  Output:Variable,FURNACE_PACU_CAV:1_OADirect Evap Cooler-FURNACE_PACU_CAV:1_OAMixing BoxNode,System Node Temperature,hourly;

  Output:Variable,FURNACE_PACU_CAV:1_OADirect Evap Cooler-FURNACE_PACU_CAV:1_OAMixing BoxNode,System Node Setpoint Temperature,hourly;

  Output:Variable,*,Zone Infiltration Air Change Rate,hourly;

