! HospitalBaseline.idf
!
! Highlights: baseline hospital model from work on a Technical Support Document targeting an ASHRAE Advanced Energy Design Guide for large hospitals
!             see related files, HospitalBaselineReheatReportEMS.idf and HospitalLowEnergy.idf
!
!
! Reference: Bonnema, E., D. Studer, A. Parker, S. Pless and P. Torcellini. 2010. Large Hospital 50% Energy Savings: Technical Support Document.
!            NREL/TP-550-47867, National Renewable Energy Laboratory.  available at http://www.nrel.gov/docs/fy10osti/47867.pdf
!            This example file was originally developed using Version 5.0.0.035 and was transitioned to Version 6.0 using the transition utility
!
! Basic file description: 130 zones, 7 story hospital with central CAV system and a 5 story medical office with a central VAV system
!
! Location: USA IL-CHICAGO-OHARE
! Design Days CHICAGO Ann Htg 99.6% Condns DB, CHICAGO Ann Clg .4% Condns DB=>MWB, CHICAGO Ann Clg .4% Condns WB=>MDB
! Run Period:Annual simulation using USA_IL_Chicago-OHare_TMY2.epw
! Run Control: Annual simulation with autosizing
!
! Building:
! Floor area: 48,960 m2 (527,000 ft2)
! Dimensions: 45.72 m x 30.48 m (150 ft x 100 ft)
! Floor height: 3.048 m (10 ft), no plenum
! Number of Stories: 7 with 5 story attached medical office building
!
! Shell characteristics:
! Roof const: insulation entirely above deck - roof membrane, insulation, metal decking
! Roof insulation: 2.6 m2-K/W (14.8 ft2-hr-F/Btu)
! Wall const: steel framed - sheathing, parallel steel studs and batt insulation, continuous insulation, gypsum board
! Wall insulation: 1.9 m2-K/W (11.1 ft2-hr-F/Btu)
! Window const: double-pane
! Window U-value (north): 3.2 W/m2-K (0.57 Btu/hr-ft2-F)
! Window SHGC (north): 0.5
! Window U-value (non-north): 3.2 W/m2-K (0.57 Btu/hr-ft2-F)
! Window SHGC (non-north): 0.4
! Window-to-Wall Ratio (WWR): 0.40
!
! The first two floors contain the dining facilities, laboratory spaces, mechanical rooms, and offices.
! The second floor contains the emergency department and surgery suite.  The third floor contains the birthing center and
! a smaller surgery suite along with the first floor of the patient tower. The fourth floor is modeled with a multiplier of 3
! to make up the second, third, and fouth floor of the patient tower. The seventh floor is the top floor of the patient tower.
! Each floor of the medical office building is modeled as four perimeter zones and one core zone. The perimeter
! zones are all 4.57m (15 ft) deep. Windows are modeled as a horizontal strip of glazing running the length of each perimeter
! wall with a window-to-wall ratio (WWR) of 0.40. All interzone surfaces are adiabatic.
!
! The building is oriented with its long axis east-west.
!
! Internal loads (peak) are:
! Occupancy 12.59 m2/person (135.52 ft2/person)
! Lighting load  12.04 watts/m2 (1.12 watts/ft2)
! Equipment load 28.06 watts/m2 (2.61 watt/ft2)
!
! HVAC:
! System Type: Constant air volume (CAV) air handlers with zone-level hot water reheat.
! Zonal Equipment: CAV terminal boxes with hot water reheat coils.
! Central Air Handling Equipment: Six AHUs: 2 serve the first 2 floors, 2 serve the patient tower, 1 serves the medical office building, and 1
! serves the operating room (OR) zones.
! System Equipment Autosize: Global sizing factor = 1.0. Most zone-level sizing factors = 1.0. Certain MOB zone-level sizing factors = 1.2 or 1.4.
! Coils: Each air handling unit has 4 hot water heating coils and 2 chilled water cooling coils.
! Humidification: Five air handlers are equipped with electric steam humdidifiers (the air handler serving the medical office building is the
! exception). Relative humidity values in the air handler control zones are kept between 30% and 60%.
! Pumps: All pumps are variable speed.
! Boilers: 80% efficient natural gas variable speed boiler
! Chillers: Water-cooled centrifugal speed chiller; COP = 6.1
! Towers: Open, variable speed cooling tower
!
! Generated by EPXMLPreproc2 (Linux Version 0.1.2.32)
! Created on 08/31/2010 19:20:41
!***** This data and software ("Data") is provided by the National Renewable *****
!***** Energy Laboratory ("NREL"), which is operated by the Alliance for *****
!***** Sustainable Energy, LLC ("ALLIANCE") for the U.S. Department Of *****
!***** Energy ("DOE"). *****
!***** Access to and use of these Data shall impose the following obligations *****
!***** on the user, as set forth in this Agreement.  The user is granted the *****
!***** right, without any fee or cost, to use, copy, modify, alter, enhance *****
!***** and distribute these Data for any purpose whatsoever, provided that this *****
!***** entire notice appears in all copies of the Data.  Further, the user *****
!***** agrees to credit DOE/NREL/ALLIANCE in any publication that results from *****
!***** the use of these Data.  The names DOE/NREL/ALLIANCE, however, may not *****
!***** be used in any advertising or publicity to endorse or promote any products *****
!***** or commercial entities unless specific written permission is obtained from *****
!***** DOE/NREL/ ALLIANCE.  The user also understands that DOE/NREL/Alliance is *****
!***** not obligated to provide the user with any support, consulting, training *****
!***** or assistance of any kind with regard to the use of these Data or to *****
!***** provide the user with any updates, revisions or new versions of these Data. *****
!***** YOU AGREE TO INDEMNIFY DOE/NREL/Alliance, AND ITS SUBSIDIARIES, AFFILIATES, *****
!***** OFFICERS, AGENTS, AND EMPLOYEES AGAINST ANY CLAIM OR DEMAND, INCLUDING *****
!***** 'REASONABLE ATTORNEYS' FEES, RELATED TO YOUR USE OF THESE DATA.  THESE DATA *****
!***** ARE PROVIDED BY DOE/NREL/Alliance "AS IS" AND ANY EXPRESS OR IMPLIED *****
!***** WARRANTIES, INCLUDING BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF *****
!***** MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED.  IN *****
!***** NO EVENT SHALL DOE/NREL/ALLIANCE BE LIABLE FOR ANY SPECIAL, INDIRECT OR *****
!***** CONSEQUENTIAL DAMAGES OR ANY DAMAGES WHATSOEVER, INCLUDING BUT NOT LIMITED *****
!***** TO CLAIMS ASSOCIATED WITH THE LOSS OF DATA OR PROFITS, WHICH MAY RESULT *****
!***** FROM AN ACTION IN CONTRACT, NEGLIGENCE OR OTHER TORTIOUS CLAIM THAT *****
!***** ARISES OUT OF OR IN CONNECTION WITH THE ACCESS, USE OR PERFORMANCE OF *****
!***** THESE DATA. *****
! Start SimMetaData
! WeatherFileName=USA_IL_Chicago-OHare.Intl.AP_TMY3.epw
! RoofConstruction=Insulation Entirely Above Deck
! ExtWallConstruction=Steel-Framed
! End SimMetaData
! Number of Zones: 130

  Version,8.3;

  Timestep,6;

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    No;                      !- Run Simulation for Weather File Run Periods

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1.0000;                  !- Number of Times Runperiod to be Repeated

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm

  Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1,                       !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

  ConvergenceLimits,
    5,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    7,                       !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

  Building,
    Large Hospital TSD Baseline Model,  !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

! US National Holidays

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

! Daylight Saving Period in US

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!  VERSION,
!    3.1;                    !- Version Identifier

  Site:Location,
    USA IL-CHICAGO-OHARE,    !- Name
    41.77,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190;                     !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,19.527,19.502,19.536,19.598,20.002,21.640,22.225,22.375,21.449,20.121,19.802,19.633;

  Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    9.69,                    !- Annual Average Outdoor Air Temperature {C}
    28.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C

  SizingPeriod:DesignDay,
    CHICAGO Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -20.6,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -20.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! CHICAGO_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=23.8°C

  SizingPeriod:DesignDay,
    CHICAGO Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.2,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

 ! CHICAGO_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=25.5°C

  SizingPeriod:DesignDay,
    CHICAGO Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.2,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

!***** Schedule Set *****

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

  Schedule:Compact,
    BLDG_LIGHT_SCH_OFFICE,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 06:00,0.10,       !- Field 5
    Until: 07:00,0.30,       !- Field 7
    Until: 19:00,0.90,       !- Field 9
    Until: 20:00,0.50,       !- Field 11
    Until: 21:00,0.30,       !- Field 13
    Until: 22:00,0.20,       !- Field 15
    Until: 23:00,0.10,       !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: Saturday,           !- Field 21
    Until: 06:00,0.05,       !- Field 22
    Until: 08:00,0.10,       !- Field 24
    Until: 12:00,0.30,       !- Field 26
    Until: 17:00,0.15,       !- Field 28
    Until: 24:00,0.05,       !- Field 30
    For: SummerDesignDay,    !- Field 32
    Until: 24:00,1.00,       !- Field 33
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,0.00,       !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,0.05;       !- Field 39

  Schedule:Compact,
    BLDG_OCC_SCH_OFFICE,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 06:00,0.00,       !- Field 3
    Until: 22:00,1.00,       !- Field 5
    Until: 24:00,0.05,       !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,0.00,       !- Field 10
    For: Weekdays,           !- Field 12
    Until: 05:00,0.00,       !- Field 13
    Until: 06:00,0.10,       !- Field 15
    Until: 07:00,0.20,       !- Field 17
    Until: 12:00,0.95,       !- Field 19
    Until: 13:00,0.50,       !- Field 21
    Until: 17:00,0.95,       !- Field 23
    Until: 19:00,0.30,       !- Field 25
    Until: 20:00,0.10,       !- Field 27
    Until: 24:00,0.05,       !- Field 29
    For: Saturday,           !- Field 31
    Until: 06:00,0.00,       !- Field 32
    Until: 08:00,0.10,       !- Field 34
    Until: 12:00,0.30,       !- Field 36
    Until: 17:00,0.10,       !- Field 38
    Until: 24:00,0.00,       !- Field 40
    For: AllOtherDays,       !- Field 42
    Until: 24:00,0.00;       !- Field 43

  Schedule:Compact,
    BLDG_EQUIP_SCH_OFFICE,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,0.40,       !- Field 3
    Until: 12:00,0.90,       !- Field 5
    Until: 13:00,0.80,       !- Field 7
    Until: 17:00,0.90,       !- Field 9
    Until: 18:00,0.65,       !- Field 11
    Until: 19:00,0.50,       !- Field 13
    Until: 24:00,0.40,       !- Field 15
    For: Saturday,           !- Field 17
    Until: 06:00,0.30,       !- Field 18
    Until: 08:00,0.40,       !- Field 20
    Until: 12:00,0.50,       !- Field 22
    Until: 17:00,0.35,       !- Field 24
    Until: 24:00,0.30,       !- Field 26
    For: SummerDesignDay,    !- Field 28
    Until: 24:00,1.00,       !- Field 29
    For: WinterDesignDay,    !- Field 31
    Until: 24:00,0.00,       !- Field 32
    For: AllOtherDays,       !- Field 34
    Until: 24:00,0.30;       !- Field 35

  Schedule:Compact,
    BLDG_OCC_SCH_24_7,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0.00,       !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 04:00,0.40,       !- Field 6
    Until: 06:00,0.65,       !- Field 8
    Until: 18:00,0.90,       !- Field 10
    Until: 22:00,0.65,       !- Field 12
    Until: 24:00,0.40;       !- Field 14

  Schedule:Compact,
    BLDG_EQUIP_SCH_24_7,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0.00,       !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 04:00,0.50,       !- Field 6
    Until: 06:00,0.80,       !- Field 8
    Until: 18:00,1.00,       !- Field 10
    Until: 20:00,0.80,       !- Field 12
    Until: 24:00,0.50;       !- Field 14

  Schedule:Compact,
    BLDG_LIGHT_SCH_24_7,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0.00,       !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 06:00,0.80,       !- Field 6
    Until: 22:00,0.90,       !- Field 8
    Until: 24:00,0.80;       !- Field 10

  Schedule:Compact,
    BLDG_OCC_SCH_PATIENT,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1.00,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.00,       !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 10:00,0.70,       !- Field 9
    Until: 18:00,0.80,       !- Field 11
    Until: 24:00,0.70;       !- Field 13

  Schedule:Compact,
    BLDG_LIGHT_SCH_PATIENT,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0.00,       !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 04:00,0.50,       !- Field 6
    Until: 06:00,0.70,       !- Field 8
    Until: 18:00,0.90,       !- Field 10
    Until: 22:00,0.70,       !- Field 12
    Until: 24:00,0.50;       !- Field 14

  Schedule:Compact,
    BLDG_EQUIP_SCH_DINING,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,0.35,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.00,       !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 06:00,0.10,       !- Field 9
    Until: 07:00,0.25,       !- Field 11
    Until: 09:00,0.35,       !- Field 13
    Until: 10:00,0.25,       !- Field 15
    Until: 13:00,0.35,       !- Field 17
    Until: 16:00,0.25,       !- Field 19
    Until: 19:00,0.35,       !- Field 21
    Until: 24:00,0.25;       !- Field 23

  Schedule:Compact,
    BLDG_LIGHT_SCH_DINING,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1.00,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.00,       !- Field 6
    For: Weekday Saturday Sunday Holidays AllOtherDays, !- Field 8
    Until: 01:00,0.45,       !- Field 9
    Until: 05:00,0.15,       !- Field 11
    Until: 06:00,0.45,       !- Field 13
    Until: 24:00,0.90;       !- Field 15

  Schedule:Compact,
    BLDG_OCC_SCH_DINING,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1.00,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.00,       !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 01:00,0.05,       !- Field 9
    Until: 05:00,0.00,       !- Field 11
    Until: 06:00,0.05,       !- Field 13
    Until: 07:00,0.10,       !- Field 15
    Until: 09:00,0.40,       !- Field 17
    Until: 10:00,0.20,       !- Field 19
    Until: 11:00,0.50,       !- Field 21
    Until: 13:00,0.80,       !- Field 23
    Until: 14:00,0.70,       !- Field 25
    Until: 15:00,0.40,       !- Field 27
    Until: 16:00,0.20,       !- Field 29
    Until: 17:00,0.50,       !- Field 31
    Until: 19:00,0.80,       !- Field 33
    Until: 21:00,0.50,       !- Field 35
    Until: 22:00,0.35,       !- Field 37
    Until: 24:00,0.20;       !- Field 39

  Schedule:Compact,
    GAS_EQUIP_SCH_DINING,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,0.20,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.00,       !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 05:00,0.01,       !- Field 9
    Until: 06:00,0.12,       !- Field 11
    Until: 07:00,0.14,       !- Field 13
    Until: 08:00,0.13,       !- Field 15
    Until: 09:00,0.14,       !- Field 17
    Until: 10:00,0.18,       !- Field 19
    Until: 11:00,0.20,       !- Field 21
    Until: 12:00,0.15,       !- Field 23
    Until: 13:00,0.13,       !- Field 25
    Until: 14:00,0.19,       !- Field 27
    Until: 15:00,0.20,       !- Field 29
    Until: 16:00,0.16,       !- Field 31
    Until: 17:00,0.14,       !- Field 33
    Until: 18:00,0.10,       !- Field 35
    Until: 19:00,0.07,       !- Field 37
    Until: 21:00,0.04,       !- Field 39
    Until: 22:00,0.02,       !- Field 41
    Until: 24:00,0.01;       !- Field 43

  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0.00,       !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 07:00,0.20,       !- Field 6
    Until: 08:00,0.50,       !- Field 8
    Until: 09:00,0.75,       !- Field 10
    Until: 12:00,1.00,       !- Field 12
    Until: 13:00,0.75,       !- Field 14
    Until: 18:00,1.00,       !- Field 16
    Until: 21:00,0.52,       !- Field 18
    Until: 22:00,0.28,       !- Field 20
    Until: 24:00,0.20;       !- Field 22

  Schedule:Compact,
    INFIL_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,0.50,       !- Field 3
    For: Saturday,           !- Field 5
    Until: 24:00,0.50,       !- Field 6
    For: SummerDesignDay WinterDesignDay, !- Field 8
    Until: 24:00,0.50,       !- Field 9
    For: Sunday Holidays AllOtherDays, !- Field 11
    Until: 24:00,0.50;       !- Field 12

  Schedule:Compact,
    Hours_of_Operation,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3

  Schedule:Compact,
    MinRelHumSetSch,         !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,30.0;       !- Field 3

  Schedule:Compact,
    MaxRelHumSetSch,         !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.0;      !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.20;       !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.00,       !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.50,       !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.00;       !- Field 11

  SCHEDULE:COMPACT,
    SURG_SAT_SCH,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,7.2;        !- Field 3

  SCHEDULE:COMPACT,
    SAT_SCH,                 !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,11.1;       !- Field 3

  SCHEDULE:COMPACT,
    MOB_SAT_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

  Schedule:Compact,
    KITCHEN_SWH_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0.00,       !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 01:00,0.20,       !- Field 6
    Until: 06:00,0.00,       !- Field 8
    Until: 07:00,0.15,       !- Field 10
    Until: 08:00,0.60,       !- Field 12
    Until: 09:00,0.55,       !- Field 14
    Until: 10:00,0.45,       !- Field 16
    Until: 11:00,0.40,       !- Field 18
    Until: 12:00,0.45,       !- Field 20
    Until: 13:00,0.40,       !- Field 22
    Until: 14:00,0.35,       !- Field 24
    Until: 17:00,0.30,       !- Field 26
    Until: 18:00,0.40,       !- Field 28
    Until: 19:00,0.55,       !- Field 30
    Until: 20:00,0.60,       !- Field 32
    Until: 21:00,0.50,       !- Field 34
    Until: 22:00,0.55,       !- Field 36
    Until: 23:00,0.45,       !- Field 38
    Until: 24:00,0.25;       !- Field 40

  Schedule:Compact,
    PATIENT_SWH_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0.0000,     !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 05:00,0.0133,     !- Field 6
    Until: 06:00,0.0167,     !- Field 8
    Until: 07:00,0.0200,     !- Field 10
    Until: 09:00,0.0267,     !- Field 12
    Until: 11:00,0.1500,     !- Field 14
    Until: 12:00,0.0267,     !- Field 16
    Until: 16:00,0.0333,     !- Field 18
    Until: 17:00,0.1500,     !- Field 20
    Until: 18:00,0.0533,     !- Field 22
    Until: 19:00,0.0467,     !- Field 24
    Until: 20:00,0.0333,     !- Field 26
    Until: 21:00,0.0300,     !- Field 28
    Until: 22:00,0.0267,     !- Field 30
    Until: 23:00,0.0233,     !- Field 32
    Until: 24:00,0.0200;     !- Field 34

  Schedule:Compact,
    LAUNDRY_EQUIP_GAS_SCH,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0.00,       !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 08:00,0.0,        !- Field 6
    Until: 18:00,1.0,        !- Field 8
    Until: 24:00,0.0;        !- Field 10

  Schedule:Compact,
    LAUNDRY_OCC_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0.00,       !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 05:00,0.00,       !- Field 6
    Until: 06:00,0.10,       !- Field 8
    Until: 07:00,0.20,       !- Field 10
    Until: 12:00,0.95,       !- Field 12
    Until: 13:00,0.50,       !- Field 14
    Until: 17:00,0.95,       !- Field 16
    Until: 19:00,0.30,       !- Field 18
    Until: 20:00,0.10,       !- Field 20
    Until: 24:00,0.05;       !- Field 22

  Schedule:Compact,
    LAUNDRY_LIGHT_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0.00,       !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 05:00,0.05,       !- Field 6
    Until: 06:00,0.10,       !- Field 8
    Until: 07:00,0.30,       !- Field 10
    Until: 19:00,0.90,       !- Field 12
    Until: 20:00,0.50,       !- Field 14
    Until: 21:00,0.30,       !- Field 16
    Until: 22:00,0.20,       !- Field 18
    Until: 23:00,0.10,       !- Field 20
    Until: 24:00,0.05;       !- Field 22

  Schedule:Compact,
    BLDG_OCC_SCH_KITCHEN,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1.00,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.00,       !- Field 6
    For: Weekday Saturday Sunday Holidays AllOtherDays, !- Field 8
    Until: 01:00,0.45,       !- Field 9
    Until: 05:00,0.15,       !- Field 11
    Until: 06:00,0.45,       !- Field 13
    Until: 22:00,0.90,       !- Field 15
    Until: 24:00,0.6;        !- Field 17

  Schedule:Compact,
    KITCHEN_EXH_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 05:00,0.00,       !- Field 3
    Until: 22:00,1.00,       !- Field 5
    Until: 24:00,0.00;       !- Field 7

  SCHEDULE:COMPACT,
    HEATING_TSTAT_24_7,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.1;       !- Field 3

  SCHEDULE:COMPACT,
    COOLING_TSTAT_24_7,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.2;       !- Field 3

  Schedule:Compact,
    HEATING_TSTAT_OFFICE,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Saturday,           !- Field 2
    Until: 06:00,18.3,       !- Field 3
    Until: 17:00,21.1,       !- Field 5
    Until: 24:00,18.3,       !- Field 7
    For: Sunday,             !- Field 9
    Until: 24:00,18.3,       !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 05:00,18.3,       !- Field 13
    Until: 20:00,21.1,       !- Field 15
    Until: 24:00,18.3;       !- Field 17

  Schedule:Compact,
    COOLING_TSTAT_OFFICE,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Saturday,           !- Field 2
    Until: 06:00,25.0,       !- Field 3
    Until: 17:00,22.2,       !- Field 5
    Until: 24:00,25.0,       !- Field 7
    For: Sunday,             !- Field 9
    Until: 24:00,25.0,       !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 05:00,25.0,       !- Field 13
    Until: 20:00,22.2,       !- Field 15
    Until: 24:00,25.0;       !- Field 17

  Schedule:Compact,
    HEATING_TSTAT_LAUNDRY,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 05:00,16.7,       !- Field 3
    Until: 20:00,18.3,       !- Field 5
    Until: 24:00,16.7;       !- Field 7

  Schedule:Compact,
    COOLING_TSTAT_LAUNDRY,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 05:00,22.2,       !- Field 3
    Until: 20:00,20.0,       !- Field 5
    Until: 24:00,22.2;       !- Field 7

  Schedule:Compact,
    HEATING_TSTAT_DINING,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 05:00,18.3,       !- Field 3
    Until: 24:00,21.1;       !- Field 5

  Schedule:Compact,
    COOLING_TSTAT_DINING,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 05:00,25.0,       !- Field 3
    Until: 24:00,22.2;       !- Field 5

  Schedule:Compact,
    HEATING_TSTAT_KITCHEN,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,18.3,       !- Field 3
    Until: 05:00,16.7,       !- Field 5
    Until: 24:00,18.3;       !- Field 7

  Schedule:Compact,
    COOLING_TSTAT_KITCHEN,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,20.0,       !- Field 3
    Until: 05:00,22.2,       !- Field 5
    Until: 24:00,20.0;       !- Field 7

  Schedule:Compact,
    HEATING_TSTAT_OR,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,18.3;       !- Field 3

  Schedule:Compact,
    COOLING_TSTAT_OR,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,18.3;       !- Field 3

  WindowMaterial:Glazing,
    Theoretical Glass [131], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0030,                  !- Thickness {m}
    0.3832,                  !- Solar Transmittance at Normal Incidence
    0.5668,                  !- Front Side Solar Reflectance at Normal Incidence
    0.5668,                  !- Back Side Solar Reflectance at Normal Incidence
    0.4950,                  !- Visible Transmittance at Normal Incidence
    0.4550,                  !- Front Side Visible Reflectance at Normal Incidence
    0.4550,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.9000,                  !- Front Side Infrared Hemispherical Emissivity
    0.9000,                  !- Back Side Infrared Hemispherical Emissivity
    0.0199,                  !- Conductivity {W/m-K}
    1.0000,                  !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Theoretical Glass [132], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0030,                  !- Thickness {m}
    0.4826,                  !- Solar Transmittance at Normal Incidence
    0.4674,                  !- Front Side Solar Reflectance at Normal Incidence
    0.4674,                  !- Back Side Solar Reflectance at Normal Incidence
    0.6216,                  !- Visible Transmittance at Normal Incidence
    0.3284,                  !- Front Side Visible Reflectance at Normal Incidence
    0.3284,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.9000,                  !- Front Side Infrared Hemispherical Emissivity
    0.9000,                  !- Back Side Infrared Hemispherical Emissivity
    0.0199,                  !- Conductivity {W/m-K}
    1.0000,                  !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Theoretical Glass [146], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0030,                  !- Thickness {m}
    0.4818,                  !- Solar Transmittance at Normal Incidence
    0.4682,                  !- Front Side Solar Reflectance at Normal Incidence
    0.4682,                  !- Back Side Solar Reflectance at Normal Incidence
    0.6216,                  !- Visible Transmittance at Normal Incidence
    0.3284,                  !- Front Side Visible Reflectance at Normal Incidence
    0.3284,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.9000,                  !- Front Side Infrared Hemispherical Emissivity
    0.9000,                  !- Back Side Infrared Hemispherical Emissivity
    0.0303,                  !- Conductivity {W/m-K}
    1.0000,                  !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Roof Insulation,         !- Name
    MediumRough,             !- Roughness
    0.1250,                  !- Thickness {m}
    0.0490,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    GP01 1/2 GYPSUM,         !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

  Material:NoMass,
    MAT-SHEATH,              !- Name
    Rough,                   !- Roughness
    0.3626,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Wall Insulation [6],     !- Name
    MediumRough,             !- Roughness
    0.0678,                  !- Thickness {m}
    0.0450,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    MAT-CC05 8 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

  Material,
    Floor Insulation [2],    !- Name
    MediumRough,             !- Roughness
    0.0636,                  !- Thickness {m}
    0.0450,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    METAL Door Medium 18Ga_1,!- Name
    Smooth,                  !- Roughness
    0.0013,                  !- Thickness {m}
    45.3149,                 !- Conductivity {W/m-K}
    7833.0300,               !- Density {kg/m3}
    502.0800,                !- Specific Heat {J/kg-K}
    0.8000,                  !- Thermal Absorptance
    0.5000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

  Material:NoMass,
    AIR,                     !- Name
    Smooth,                  !- Roughness
    0.2515,                  !- Thermal Resistance {m2-K/W}
    0.8000,                  !- Thermal Absorptance
    0.5000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

  Material,
    METAL Door Medium 18Ga_2,!- Name
    Smooth,                  !- Roughness
    0.0013,                  !- Thickness {m}
    45.3149,                 !- Conductivity {W/m-K}
    7833.0300,               !- Density {kg/m3}
    502.0800,                !- Specific Heat {J/kg-K}
    0.8000,                  !- Thermal Absorptance
    0.5000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

  Material:NoMass,
    AIR [1],                 !- Name
    Smooth,                  !- Roughness
    0.1214,                  !- Thermal Resistance {m2-K/W}
    0.8000,                  !- Thermal Absorptance
    0.5000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    Std 1.5  MW CONCRETE,    !- Name
    Rough,                   !- Roughness
    0.038,                   !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

  Material:NoMass,
    Std CP02 CARPET PAD,     !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Std MAT-CC05 4  MW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1000,                  !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

  Material,
    Std Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance

  WindowMaterial:Glazing,
    Std Clear Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Std Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  Material,
    Std PW05,                !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    Std Steel_Brown_Regular, !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.92000000;              !- Visible Absorptance

  Material,
    Std Steel_Brown_Cool,    !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7300000,               !- Solar Absorptance
    0.73000000;              !- Visible Absorptance

  Material,
    PW05_Plywood3/4_in,      !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.1150,                  !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

  Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

  Material:NoMass,
    Std Opaque Door panel_con,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Std Opaque Door panel_semi,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Std Overhead Door Panel, !- Name
    MediumRough,             !- Roughness
    0.255345,                !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  ComponentCost:LineItem,
    Interior Furnishings,    !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    InteriorFurnishings,     !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}

  Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    Std MAT-CC05 4  MW CONCRETE,  !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2

  Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    Std CP02 CARPET PAD,     !- Outside Layer
    Std MAT-CC05 4  MW CONCRETE;  !- Layer 2

  ComponentCost:LineItem,
    Interior Floor,          !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    INT-FLOOR-UNDERSIDE,     !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    15,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}

  Construction,
    INT-FLOOR-SLAB,          !- Name
    Std MAT-CC05 4  MW CONCRETE;  !- Outside Layer

  ComponentCost:LineItem,
    Interior Floor Slab,     !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    INT-FLOOR-SLAB,          !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    35,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}

  Construction,
    DropCeiling,             !- Name
    Std AC02;                !- Outside Layer

  ComponentCost:LineItem,
    Drop Ceiling,            !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    DropCeiling,             !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    10,                      !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}

  Construction,
    INT-CEILING_SIMPLE,      !- Name
    PW05_Plywood3/4_in;      !- Outside Layer

  Construction,
    Raised-Floor-TopSide,    !- Name
    Std 1.5  MW CONCRETE,    !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2

  Construction,
    Raised-Floor-UnderSide,  !- Name
    Std CP02 CARPET PAD,     !- Outside Layer
    Std 1.5  MW CONCRETE;    !- Layer 2

  Construction,
    TDD_Pipe,                !- Name
    Std Very High Reflectivity Surface;  !- Outside Layer

  Construction,
    TDD_Dome,                !- Name
    Std Clear Acrylic Plastic;  !- Outside Layer

  Construction,
    TDD_Diffuser,            !- Name
    Std Diffusing Acrylic Plastic;  !- Outside Layer

  Construction,
    Sloped_Metal_Roof,       !- Name
    Std Steel_Brown_Regular, !- Outside Layer
    Std PW05;                !- Layer 2

  ComponentCost:LineItem,
    Sloped Metal Roof,       !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Sloped_Metal_Roof,       !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}

  Construction,
    Gable_Wall,              !- Name
    Std PW05;                !- Outside Layer

  ComponentCost:LineItem,
    Gable Wall,              !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Gable_Wall,              !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}

  Construction,
    AIR-WALL,                !- Name
    MAT-AIR-WALL;            !- Outside Layer

  ComponentCost:LineItem,
    Air Wall,                !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    AIR-WALL,                !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}

  Construction,
    Std Swinging Door_con,   !- Name
    Std Opaque Door panel_con;  !- Outside Layer

  ComponentCost:LineItem,
    Swinging Door Conditioned,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Swinging Door_con,   !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}

  Construction,
    Std Swinging Door_semi,  !- Name
    Std Opaque Door panel_semi;  !- Outside Layer

  ComponentCost:LineItem,
    Swinging Door Semi-conditioned,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Swinging Door_semi,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}

  Construction,
    Std Overhead Door,       !- Name
    Std Overhead Door Panel; !- Outside Layer

  ComponentCost:LineItem,
    Overhead Door,           !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Std Overhead Door,       !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    1,                       !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}

  Construction,
    std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Name
    Theoretical Glass [131]; !- Outside Layer

  ComponentCost:LineItem,
    south:std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    215.9700,                !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Construction,
    std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Name
    Theoretical Glass [131]; !- Outside Layer

  ComponentCost:LineItem,
    east:std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    215.9700,                !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Construction,
    std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Name
    Theoretical Glass [132]; !- Outside Layer

  ComponentCost:LineItem,
    north:std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    209.7290,                !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Construction,
    std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Name
    Theoretical Glass [131]; !- Outside Layer

  ComponentCost:LineItem,
    west:std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    215.9700,                !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Construction,
    std_window_UValue_3.919_SHGC_0.49_VT_0.622,  !- Name
    Theoretical Glass [146]; !- Outside Layer

  ComponentCost:LineItem,
    SkylightConst:std_window_UValue_3.919_SHGC_0.49_VT_0.622,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    std_window_UValue_3.919_SHGC_0.49_VT_0.622,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    215.9700,                !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Construction,
    IEAD_R-15 ci_Roof,       !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation,         !- Layer 2
    Metal Decking;           !- Layer 3

  ComponentCost:LineItem,
    roofs:IEAD_R-15 ci_Roof, !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    IEAD_R-15 ci_Roof,       !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    34.3904,                 !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Construction,
    Standard_Int-Wall,       !- Name
    GP01 1/2 GYPSUM,         !- Outside Layer
    GP01 1/2 GYPSUM;         !- Layer 2

  ComponentCost:LineItem,
    int-walls:Standard_Int-Wall,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Standard_Int-Wall,       !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    1.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Construction,
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Name
    MAT-SHEATH,              !- Outside Layer
    Wall Insulation [6],     !- Layer 2
    1/2IN Gypsum;            !- Layer 3

  ComponentCost:LineItem,
    ext-walls:Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    40.2596,                 !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Construction,
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Name
    MAT-CC05 8 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  ComponentCost:LineItem,
    ext-slab:Unheated - 8in Slab with Carpet_Ext-slab,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    24.8600,                 !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Construction,
    Mass_R-8.3 ci_ExposedFloor,  !- Name
    Floor Insulation [2],    !- Outside Layer
    MAT-CC05 8 HW CONCRETE,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

  ComponentCost:LineItem,
    exposed-floor:Mass_R-8.3 ci_ExposedFloor,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Mass_R-8.3 ci_ExposedFloor,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    34.6727,                 !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Construction,
    Swinging_NR_door,        !- Name
    METAL Door Medium 18Ga_1,!- Outside Layer
    AIR,                     !- Layer 2
    METAL Door Medium 18Ga_2;!- Layer 3

  ComponentCost:LineItem,
    door:Swinging_NR_door,   !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Swinging_NR_door,        !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    1.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Construction,
    Non-Swinging_NR_door,    !- Name
    METAL Door Medium 18Ga_1,!- Outside Layer
    AIR [1],                 !- Layer 2
    METAL Door Medium 18Ga_2;!- Layer 3

  ComponentCost:LineItem,
    non-swinging-door:Non-Swinging_NR_door,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Non-Swinging_NR_door,    !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    1.0000,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Zone,
    Floor 1 Cafe,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    100.5840,                !- X Origin {m}
    16.7640,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    1137.7709,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Floor 1 Cafe Slab,       !- Name
    Floor,                   !- Surface Type
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
    Floor 1 Cafe,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,66.1416,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -14.9352,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -14.9352,66.1416,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    25C85A,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Cafe,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,66.1416,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,66.1416,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -14.9352,66.1416,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -14.9352,66.1416,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    22EE43,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Cafe,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.9352,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -14.9352,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FCF93A,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Cafe,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.9352,66.1416,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -14.9352,41.1480,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,66.1416,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D30CFB,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Cafe,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.9352,66.1416,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -14.9352,66.1416,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -14.9352,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -14.9352,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    63D572,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Cafe,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,66.1416,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,66.1416,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Floor 1 Cafe Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Cafe,            !- Zone Name
    746.5688;                !- Surface Area {m2}

  People,
    Floor 1 Cafe People,     !- Name
    Floor 1 Cafe,            !- Zone or ZoneList Name
    BLDG_OCC_SCH_DINING,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    401.8033,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:Floor 1 Cafe,     !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Cafe,            !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    401.8033;                !- Quantity {dimensionless}

  Lights,
    Floor 1 Cafe_Lights,     !- Name
    Floor 1 Cafe,            !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_DINING,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3617.1260,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Floor 1 Cafe,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Floor 1 Cafe,            !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 1 Cafe_ElecPlug_Equip,  !- Name
    Floor 1 Cafe,            !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_DINING,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    403.1472,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 1 Cafe:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Cafe,            !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.4031;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Cafe *****

  Sizing:Zone,
    Floor 1 Cafe,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Floor 1 Cafe,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    5.34408,                 !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 1 Cafe,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.76356579283039;        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Floor 1 Cafe Thermostat, !- Name
    Floor 1 Cafe,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Cafe DualSPSched;!- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Floor 1 Cafe DualSPSched,!- Name
    HEATING_TSTAT_DINING,    !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_DINING;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Cafe,            !- Zone Name
    Floor 1 Cafe Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Cafe Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Cafe Air Node,   !- Zone Air Node Name
    Floor 1 Cafe Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Floor 1 Cafe Inlet Nodes,!- Name
    Floor 1 Cafe VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Floor 1 Cafe Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Cafe VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Cafe VAV Box,    !- Name
    Floor 1 Cafe VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Cafe VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Cafe VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 1 Cafe VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Floor 1 Cafe VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Floor 1 Cafe VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Cafe VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    Floor 1 Cafe VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Floor 1 Cafe VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.7636,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    Floor 1 Cafe VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Cafe VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Cafe VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Cafe VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Cafe VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Cafe *****

  WaterUse:Connections,
    Floor 1 Cafe Water Equipment,  !- Name
    Floor 1 Cafe Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Cafe Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Cafe Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Floor 1 Cafe Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    0.000160163277401837,    !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_DINING,     !- Flow Rate Fraction Schedule Name
    Floor 1 Cafe Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Cafe Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Cafe,            !- Zone Name
    Floor 1 Cafe Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Cafe Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    Floor 1 Cafe Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Floor 1 Cafe Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Floor 1 Cafe Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    Floor 1 Cafe Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

!- B1518SaladBar is a Island  based on Amtecko served by the 18sst Rack B.
!- NOTES :

  Refrigeration:Case,
    Floor 1 Cafe_B1518SaladBar_Case:1,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 1 Cafe,            !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    378,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    1.00,                    !- Rated Runtime Fraction
    5.5,                     !- Case Length {m}
    1.11,                    !- Case Operating Temperature {C}
    DewpointMethod,          !- Latent Case Credit Curve Type
    Floor 1 Cafe_B1518SaladBar_Case:1_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name
    0.0,                     !- Standard Case Fan Power per Unit Length {W/m}
    78.4,                    !- Operating Case Fan Power per Unit Length {W/m}
    0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
    61.2,                    !- Installed Case Lighting Power per Unit Length {W/m}
    Floor 1 Cafe_B1518SaladBar_Case:1_CaseLightingSchedule,  !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    35,                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.52,                    !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    Floor 1 Cafe_B1518SaladBar_Case:1_DefrostSchedule,  !- Case Defrost Schedule Name
    Floor 1 Cafe_B1518SaladBar_Case:1_DefrostDripDownSchedule,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    Floor 1 Cafe_B1518SaladBar_Case:1_DefrostEnergyCorrectionCurve,  !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    Floor 1 Cafe_B1518SaladBar_Case:1_RestockSchedule,  !- Refrigerated Case Restocking Schedule Name
    Floor 1 Cafe_B1518SaladBar_Case:1_CaseCreditSchedule,  !- Case Credit Fraction Schedule Name
    -2.78,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.00;                    !- Average Refrigerant Charge Inventory {kg/m}

  Curve:Cubic,
    Floor 1 Cafe_B1518SaladBar_Case:1_LatentCaseCreditCurve,  !- Name
    0.3265,                  !- Coefficient1 Constant
    0.0302,                  !- Coefficient2 x
    0.0007,                  !- Coefficient3 x**2
    0.00003,                 !- Coefficient4 x**3
    -55.0,                   !- Minimum Value of x
    55.0;                    !- Maximum Value of x

  Schedule:Compact,
    Floor 1 Cafe_B1518SaladBar_Case:1_DefrostSchedule,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Floor 1 Cafe_B1518SaladBar_Case:1_DefrostDripDownSchedule,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Floor 1 Cafe_B1518SaladBar_Case:1_RestockSchedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Floor 1 Cafe_B1518SaladBar_Case:1_CaseCreditSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Floor 1 Cafe_B1518SaladBar_Case:1_CaseLightingSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,1.00,       !- Field 3
    Until: 05:00,0.00,       !- Field 5
    Until: 24:00,1.00;       !- Field 7

!- B166Sandwich is a MD open front/ref. rear based on Hussmann RGPSM served by the 18 Rack B.
!- NOTES :

  Refrigeration:Case,
    Floor 1 Cafe_B166Sandwich_Case:2,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 1 Cafe,            !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    985,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    1.00,                    !- Rated Runtime Fraction
    1.8,                     !- Case Length {m}
    2.22,                    !- Case Operating Temperature {C}
    DewpointMethod,          !- Latent Case Credit Curve Type
    Floor 1 Cafe_B166Sandwich_Case:2_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name
    0.0,                     !- Standard Case Fan Power per Unit Length {W/m}
    118.4,                   !- Operating Case Fan Power per Unit Length {W/m}
    0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
    236.2,                   !- Installed Case Lighting Power per Unit Length {W/m}
    Floor 1 Cafe_B166Sandwich_Case:2_CaseLightingSchedule,  !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    35,                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.52,                    !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    Floor 1 Cafe_B166Sandwich_Case:2_DefrostSchedule,  !- Case Defrost Schedule Name
    Floor 1 Cafe_B166Sandwich_Case:2_DefrostDripDownSchedule,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    Floor 1 Cafe_B166Sandwich_Case:2_DefrostEnergyCorrectionCurve,  !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    Floor 1 Cafe_B166Sandwich_Case:2_RestockSchedule,  !- Refrigerated Case Restocking Schedule Name
    Floor 1 Cafe_B166Sandwich_Case:2_CaseCreditSchedule,  !- Case Credit Fraction Schedule Name
    -6.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.00;                    !- Average Refrigerant Charge Inventory {kg/m}

  Curve:Cubic,
    Floor 1 Cafe_B166Sandwich_Case:2_LatentCaseCreditCurve,  !- Name
    -0.0187,                 !- Coefficient1 Constant
    0.0458,                  !- Coefficient2 x
    0.0011,                  !- Coefficient3 x**2
    0.00005,                 !- Coefficient4 x**3
    -55.0,                   !- Minimum Value of x
    55.0;                    !- Maximum Value of x

  Schedule:Compact,
    Floor 1 Cafe_B166Sandwich_Case:2_DefrostSchedule,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Floor 1 Cafe_B166Sandwich_Case:2_DefrostDripDownSchedule,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Floor 1 Cafe_B166Sandwich_Case:2_RestockSchedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Floor 1 Cafe_B166Sandwich_Case:2_CaseCreditSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Floor 1 Cafe_B166Sandwich_Case:2_CaseLightingSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,1.00,       !- Field 3
    Until: 05:00,0.00,       !- Field 5
    Until: 24:00,1.00;       !- Field 7

!- B1724PrepDrinks is a Multi-deck open front based on Hussmann C6X-LEP served by the 18 Rack B.
!- NOTES :

  Refrigeration:Case,
    Floor 1 Cafe_B1724PrepDrinks_Case:3,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 1 Cafe,            !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1528,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    1.00,                    !- Rated Runtime Fraction
    7.3,                     !- Case Length {m}
    1.11,                    !- Case Operating Temperature {C}
    DewpointMethod,          !- Latent Case Credit Curve Type
    Floor 1 Cafe_B1724PrepDrinks_Case:3_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name
    0.0,                     !- Standard Case Fan Power per Unit Length {W/m}
    77.5,                    !- Operating Case Fan Power per Unit Length {W/m}
    0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
    252.6,                   !- Installed Case Lighting Power per Unit Length {W/m}
    Floor 1 Cafe_B1724PrepDrinks_Case:3_CaseLightingSchedule,  !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    35,                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.52,                    !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    Floor 1 Cafe_B1724PrepDrinks_Case:3_DefrostSchedule,  !- Case Defrost Schedule Name
    Floor 1 Cafe_B1724PrepDrinks_Case:3_DefrostDripDownSchedule,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    Floor 1 Cafe_B1724PrepDrinks_Case:3_DefrostEnergyCorrectionCurve,  !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    Floor 1 Cafe_B1724PrepDrinks_Case:3_RestockSchedule,  !- Refrigerated Case Restocking Schedule Name
    Floor 1 Cafe_B1724PrepDrinks_Case:3_CaseCreditSchedule,  !- Case Credit Fraction Schedule Name
    -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.00;                    !- Average Refrigerant Charge Inventory {kg/m}

  Curve:Cubic,
    Floor 1 Cafe_B1724PrepDrinks_Case:3_LatentCaseCreditCurve,  !- Name
    -0.0187,                 !- Coefficient1 Constant
    0.0458,                  !- Coefficient2 x
    0.0011,                  !- Coefficient3 x**2
    0.00005,                 !- Coefficient4 x**3
    -55.0,                   !- Minimum Value of x
    55.0;                    !- Maximum Value of x

  Schedule:Compact,
    Floor 1 Cafe_B1724PrepDrinks_Case:3_DefrostSchedule,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Floor 1 Cafe_B1724PrepDrinks_Case:3_DefrostDripDownSchedule,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Floor 1 Cafe_B1724PrepDrinks_Case:3_RestockSchedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Floor 1 Cafe_B1724PrepDrinks_Case:3_CaseCreditSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Floor 1 Cafe_B1724PrepDrinks_Case:3_CaseLightingSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,1.00,       !- Field 3
    Until: 05:00,0.00,       !- Field 5
    Until: 24:00,1.00;       !- Field 7

!- B196GrabGoPies is a Multi-deck open front based on Barker BLF-SS served by the 18 Rack B.
!- NOTES :

  Refrigeration:Case,
    Floor 1 Cafe_B196GrabGoPies_Case:4,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 1 Cafe,            !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1105,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    1.00,                    !- Rated Runtime Fraction
    1.8,                     !- Case Length {m}
    1.11,                    !- Case Operating Temperature {C}
    DewpointMethod,          !- Latent Case Credit Curve Type
    Floor 1 Cafe_B196GrabGoPies_Case:4_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name
    0.0,                     !- Standard Case Fan Power per Unit Length {W/m}
    54.2,                    !- Operating Case Fan Power per Unit Length {W/m}
    0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
    82.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
    Floor 1 Cafe_B196GrabGoPies_Case:4_CaseLightingSchedule,  !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    35,                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.52,                    !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    Floor 1 Cafe_B196GrabGoPies_Case:4_DefrostSchedule,  !- Case Defrost Schedule Name
    Floor 1 Cafe_B196GrabGoPies_Case:4_DefrostDripDownSchedule,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    Floor 1 Cafe_B196GrabGoPies_Case:4_DefrostEnergyCorrectionCurve,  !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    Floor 1 Cafe_B196GrabGoPies_Case:4_RestockSchedule,  !- Refrigerated Case Restocking Schedule Name
    Floor 1 Cafe_B196GrabGoPies_Case:4_CaseCreditSchedule,  !- Case Credit Fraction Schedule Name
    -6.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.00;                    !- Average Refrigerant Charge Inventory {kg/m}

  Curve:Cubic,
    Floor 1 Cafe_B196GrabGoPies_Case:4_LatentCaseCreditCurve,  !- Name
    -0.0187,                 !- Coefficient1 Constant
    0.0458,                  !- Coefficient2 x
    0.0011,                  !- Coefficient3 x**2
    0.00005,                 !- Coefficient4 x**3
    -55.0,                   !- Minimum Value of x
    55.0;                    !- Maximum Value of x

  Schedule:Compact,
    Floor 1 Cafe_B196GrabGoPies_Case:4_DefrostSchedule,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Floor 1 Cafe_B196GrabGoPies_Case:4_DefrostDripDownSchedule,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Floor 1 Cafe_B196GrabGoPies_Case:4_RestockSchedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Floor 1 Cafe_B196GrabGoPies_Case:4_CaseCreditSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Floor 1 Cafe_B196GrabGoPies_Case:4_CaseLightingSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,1.00,       !- Field 3
    Until: 05:00,0.00,       !- Field 5
    Until: 24:00,1.00;       !- Field 7

  Zone,
    Floor 1 Clean,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    27.4320,                 !- X Origin {m}
    41.1480,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    135.9209,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Floor 1 Clean Slab,      !- Name
    Floor,                   !- Surface Type
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
    Floor 1 Clean,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,35.0520,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3152,35.0520,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3152,41.1480,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E43A58,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Clean,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.3152,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3152,35.0520,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,35.0520,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3C19D3,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Clean,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,35.0520,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,35.0520,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    90A1BA,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Clean,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.3152,35.0520,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3152,35.0520,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,35.0520,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,35.0520,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A6BE10,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Clean,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.3152,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3152,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3152,35.0520,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3152,35.0520,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F333AF,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Clean,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3152,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3152,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Floor 1 Clean Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Clean,           !- Zone Name
    89.1869;                 !- Surface Area {m2}

  People,
    Floor 1 Clean People,    !- Name
    Floor 1 Clean,           !- Zone or ZoneList Name
    BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.3991,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:Floor 1 Clean,    !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Clean,           !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    2.3991;                  !- Quantity {dimensionless}

  Lights,
    Floor 1 Clean_Lights,    !- Name
    Floor 1 Clean,           !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_24_7,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    527.9866,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Floor 1 Clean,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Floor 1 Clean,           !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 1 Clean_ElecPlug_Equip,  !- Name
    Floor 1 Clean,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_24_7,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    960.0972,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 1 Clean:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Clean,           !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.9601;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Clean *****

  Sizing:Zone,
    Floor 1 Clean,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Floor 1 Clean,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.151023,                !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 1 Clean,   !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0192629473837056;      !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Floor 1 Clean Thermostat,!- Name
    Floor 1 Clean,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Clean DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Floor 1 Clean DualSPSched,  !- Name
    HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Clean,           !- Zone Name
    Floor 1 Clean Equipment, !- Zone Conditioning Equipment List Name
    Floor 1 Clean Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Clean Air Node,  !- Zone Air Node Name
    Floor 1 Clean Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Floor 1 Clean Inlet Nodes,  !- Name
    Floor 1 Clean VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Floor 1 Clean Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Clean VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Clean VAV Box,   !- Name
    Floor 1 Clean VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Clean VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Clean VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 1 Clean VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Floor 1 Clean VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Floor 1 Clean VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Clean VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    Floor 1 Clean VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Floor 1 Clean VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0193,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    Floor 1 Clean VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Clean VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Clean VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Clean VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Clean VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Clean *****

  WaterUse:Connections,
    Floor 1 Clean Water Equipment,  !- Name
    Floor 1 Clean Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Clean Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Clean Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Floor 1 Clean Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
    Floor 1 Clean Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Clean Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Clean,           !- Zone Name
    Floor 1 Clean Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Clean Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    Floor 1 Clean Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Floor 1 Clean Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Floor 1 Clean Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    Floor 1 Clean Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    Floor 1 Conference,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    100.5840,                !- X Origin {m}
    4.5720,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    1741.4861,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Floor 1 Conference Slab, !- Name
    Floor,                   !- Surface Type
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
    Floor 1 Conference,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.3400,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,44.1960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -62.4840,44.1960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -62.4840,53.3400,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Conference Ext Wall,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    Floor 1 Conference,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -62.4840,44.1960,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -62.4840,44.1960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,44.1960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,44.1960,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Floor 1 Conference Ext Wall_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
    Floor 1 Conference Ext Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -62.4340,44.1960,2.3212,  !- X,Y,Z ==> Vertex 1 {m}
    -62.4340,44.1960,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0500,44.1960,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.0500,44.1960,2.3212;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6E4109,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Conference,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.3400,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -62.4840,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -62.4840,53.3400,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C66B84,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Conference,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,44.1960,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,44.1960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,53.3400,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Conference Roof, !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    Floor 1 Conference,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -62.4840,53.3400,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -62.4840,44.1960,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -48.1584,44.1960,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -48.1584,53.3400,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7C0943,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Conference,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -48.1584,53.3400,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -48.1584,44.1960,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,44.1960,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.3400,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7490G7,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Conference,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -62.4840,53.3400,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -62.4840,53.3400,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -62.4840,44.1960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -62.4840,44.1960,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Floor 1 Conference Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Conference,      !- Zone Name
    1142.7074;               !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Conference_Infiltration,  !- Name
    Floor 1 Conference,      !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:Floor 1 Conference,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Conference,      !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  People,
    Floor 1 Conference People,  !- Name
    Floor 1 Conference,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    307.5026,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:Floor 1 Conference,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Conference,      !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    307.5026;                !- Quantity {dimensionless}

  Lights,
    Floor 1 Conference_Lights,  !- Name
    Floor 1 Conference,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    7993.2382,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Floor 1 Conference,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Floor 1 Conference,      !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 1 Conference_ElecPlug_Equip,  !- Name
    Floor 1 Conference,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    617.0620,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 1 Conference:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Conference,      !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.6171;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Conference *****

  Sizing:Zone,
    Floor 1 Conference,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Floor 1 Conference,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    2.72657,                 !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 1 Conference,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.899968916961792;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Floor 1 Conference Thermostat,  !- Name
    Floor 1 Conference,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Conference DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Floor 1 Conference DualSPSched,  !- Name
    HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Conference,      !- Zone Name
    Floor 1 Conference Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Conference Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Conference Air Node,  !- Zone Air Node Name
    Floor 1 Conference Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Floor 1 Conference Inlet Nodes,  !- Name
    Floor 1 Conference VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Floor 1 Conference Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Conference VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Conference VAV Box,  !- Name
    Floor 1 Conference VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Conference VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Conference VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 1 Conference VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Floor 1 Conference VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Floor 1 Conference VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Conference VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    Floor 1 Conference VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Floor 1 Conference VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.9000,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    Floor 1 Conference VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Conference VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Conference VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Conference VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Conference VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Conference *****

  WaterUse:Connections,
    Floor 1 Conference Water Equipment,  !- Name
    Floor 1 Conference Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Conference Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Conference Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Floor 1 Conference Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    6.1415094459888E-5,      !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
    Floor 1 Conference Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Conference Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Conference,      !- Zone Name
    Floor 1 Conference Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Conference Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    Floor 1 Conference Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Floor 1 Conference Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Floor 1 Conference Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    Floor 1 Conference Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    Floor 1 Dining,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    118.8720,                !- X Origin {m}
    41.7576,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    1393.1889,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Floor 1 Dining Slab,     !- Name
    Floor,                   !- Surface Type
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
    Floor 1 Dining,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,16.1544,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -18.2880,16.1544,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -18.2880,41.1480,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8FA16A,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Dining,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.2880,16.1544,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -18.2880,16.1544,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,16.1544,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,16.1544,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FA9076,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Dining,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.2880,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -18.2880,16.1544,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,16.1544,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9D438F,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Dining,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,16.1544,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,16.1544,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A66087,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Dining,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.2880,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -18.2880,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -18.2880,16.1544,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -18.2880,16.1544,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Dining Ext Wall, !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    Floor 1 Dining,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -18.2880,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -18.2880,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Floor 1 Dining Ext Wall_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
    Floor 1 Dining Ext Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.0500,41.1480,2.3259,  !- X,Y,Z ==> Vertex 1 {m}
    -0.0500,41.1480,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    -18.2380,41.1480,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    -18.2380,41.1480,2.3259;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Floor 1 Dining Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Dining,          !- Zone Name
    914.1659;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Dining_Infiltration,  !- Name
    Floor 1 Dining,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:Floor 1 Dining,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Dining,          !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  People,
    Floor 1 Dining People,   !- Name
    Floor 1 Dining,          !- Zone or ZoneList Name
    BLDG_OCC_SCH_DINING,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    344.4120,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:Floor 1 Dining,   !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Dining,          !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    344.4120;                !- Quantity {dimensionless}

  Lights,
    Floor 1 Dining_Lights,   !- Name
    Floor 1 Dining,          !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_DINING,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    4429.1339,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Floor 1 Dining,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Floor 1 Dining,          !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 1 Dining_ElecPlug_Equip,  !- Name
    Floor 1 Dining,          !- Zone or ZoneList Name
    GAS_EQUIP_SCH_DINING,    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    493.6496,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 1 Dining:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Dining,          !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.4936;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Dining *****

  Sizing:Zone,
    Floor 1 Dining,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Floor 1 Dining,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    4.9606,                  !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 1 Dining,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.63699233065395;        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Floor 1 Dining Thermostat,  !- Name
    Floor 1 Dining,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Dining DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Floor 1 Dining DualSPSched,  !- Name
    HEATING_TSTAT_DINING,    !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_DINING;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Dining,          !- Zone Name
    Floor 1 Dining Equipment,!- Zone Conditioning Equipment List Name
    Floor 1 Dining Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Dining Air Node, !- Zone Air Node Name
    Floor 1 Dining Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Floor 1 Dining Inlet Nodes,  !- Name
    Floor 1 Dining VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Floor 1 Dining Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Dining VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Dining VAV Box,  !- Name
    Floor 1 Dining VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Dining VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Dining VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 1 Dining VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Floor 1 Dining VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Floor 1 Dining VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Dining VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    Floor 1 Dining VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Floor 1 Dining VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.6370,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    Floor 1 Dining VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Dining VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Dining VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Dining VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Dining VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Dining *****

  WaterUse:Connections,
    Floor 1 Dining Water Equipment,  !- Name
    Floor 1 Dining Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Dining Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Dining Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Floor 1 Dining Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    0.00013728645316848,     !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_DINING,     !- Flow Rate Fraction Schedule Name
    Floor 1 Dining Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Dining Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Dining,          !- Zone Name
    Floor 1 Dining Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Dining Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    Floor 1 Dining Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Floor 1 Dining Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Floor 1 Dining Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    Floor 1 Dining Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    Floor 1 Elevator,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    118.8720,                !- X Origin {m}
    7.6200,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    509.7032,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Floor 1 Elevator Slab,   !- Name
    Floor,                   !- Surface Type
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
    Floor 1 Elevator,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,50.2920,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -18.2880,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -18.2880,50.2920,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BC7B6D,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Elevator,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.2880,50.2920,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -18.2880,41.1480,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,50.2920,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    36CF62,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Elevator,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,50.2920,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,50.2920,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -18.2880,50.2920,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -18.2880,50.2920,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Elevator Ext Wall,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    Floor 1 Elevator,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.2880,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -18.2880,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Floor 1 Elevator Ext Wall_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
    Floor 1 Elevator Ext Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -18.2380,41.1480,2.3259,  !- X,Y,Z ==> Vertex 1 {m}
    -18.2380,41.1480,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0500,41.1480,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.0500,41.1480,2.3259;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5DE4DD,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Elevator,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.2880,50.2920,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -18.2880,50.2920,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -18.2880,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -18.2880,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    40298D,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Elevator,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,50.2920,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,50.2920,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Floor 1 Elevator Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Elevator,        !- Zone Name
    334.4509;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Elevator_Infiltration,  !- Name
    Floor 1 Elevator,        !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:Floor 1 Elevator,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Elevator,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  People,
    Floor 1 Elevator People, !- Name
    Floor 1 Elevator,        !- Zone or ZoneList Name
    BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    53.9971,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:Floor 1 Elevator, !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Elevator,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    53.9971;                 !- Quantity {dimensionless}

  Lights,
    Floor 1 Elevator_Lights, !- Name
    Floor 1 Elevator,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_24_7,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2339.4844,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Floor 1 Elevator,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Floor 1 Elevator,        !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 1 Elevator_ElecPlug_Equip,  !- Name
    Floor 1 Elevator,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_24_7,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    180.6035,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 1 Elevator:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Elevator,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.1806;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Elevator *****

  Sizing:Zone,
    Floor 1 Elevator,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Floor 1 Elevator,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.540594,                !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 1 Elevator,!- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.178436936544768;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Floor 1 Elevator Thermostat,  !- Name
    Floor 1 Elevator,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Elevator DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Floor 1 Elevator DualSPSched,  !- Name
    HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Elevator,        !- Zone Name
    Floor 1 Elevator Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Elevator Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Elevator Air Node,  !- Zone Air Node Name
    Floor 1 Elevator Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Floor 1 Elevator Inlet Nodes,  !- Name
    Floor 1 Elevator VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Floor 1 Elevator Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Elevator VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Elevator VAV Box,!- Name
    Floor 1 Elevator VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Elevator VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Elevator VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 1 Elevator VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Floor 1 Elevator VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Floor 1 Elevator VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Elevator VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    Floor 1 Elevator VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Floor 1 Elevator VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.1784,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    Floor 1 Elevator VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Elevator VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Elevator VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Elevator VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Elevator VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Elevator *****

  WaterUse:Connections,
    Floor 1 Elevator Water Equipment,  !- Name
    Floor 1 Elevator Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Elevator Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Elevator Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Floor 1 Elevator Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
    Floor 1 Elevator Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Elevator Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Elevator,        !- Zone Name
    Floor 1 Elevator Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Elevator Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    Floor 1 Elevator Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Floor 1 Elevator Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Floor 1 Elevator Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    Floor 1 Elevator Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    Floor 1 Exam,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    41.1480,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    747.5648,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Floor 1 Exam Slab,       !- Name
    Floor,                   !- Surface Type
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
    Floor 1 Exam,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.1168,41.1480,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    20.1168,28.9560,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,28.9560,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Exam Ext Wall,   !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    Floor 1 Exam,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,28.9560,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,28.9560,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Floor 1 Exam Ext Wall_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
    Floor 1 Exam Ext Wall,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,41.0980,2.3293,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.0980,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,29.0060,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,29.0060,2.3293;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E94E1C,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Exam,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.1168,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    20.1168,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6AD5F0,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Exam,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.1168,28.9560,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    20.1168,28.9560,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    20.1168,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.1168,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C83586,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Exam,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,28.9560,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,28.9560,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    20.1168,28.9560,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.1168,28.9560,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3D0621,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Exam,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,28.9560,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    20.1168,28.9560,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    20.1168,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Floor 1 Exam Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Exam,            !- Zone Name
    490.5281;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Exam_Infiltration,  !- Name
    Floor 1 Exam,            !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:Floor 1 Exam,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Exam,            !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  People,
    Floor 1 Exam People,     !- Name
    Floor 1 Exam,            !- Zone or ZoneList Name
    BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    13.1952,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:Floor 1 Exam,     !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Exam,            !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    13.1952;                 !- Quantity {dimensionless}

  Lights,
    Floor 1 Exam_Lights,     !- Name
    Floor 1 Exam,            !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3961.0140,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Floor 1 Exam,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Floor 1 Exam,            !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 1 Exam_ElecPlug_Equip,  !- Name
    Floor 1 Exam,            !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2639.0409,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 1 Exam:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Exam,            !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    2.6390;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Exam *****

  Sizing:Zone,
    Floor 1 Exam,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Floor 1 Exam,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    1.24594,                 !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 1 Exam,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.105946210610381;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Floor 1 Exam Thermostat, !- Name
    Floor 1 Exam,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Exam DualSPSched;!- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Floor 1 Exam DualSPSched,!- Name
    HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Exam,            !- Zone Name
    Floor 1 Exam Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Exam Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Exam Air Node,   !- Zone Air Node Name
    Floor 1 Exam Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Floor 1 Exam Inlet Nodes,!- Name
    Floor 1 Exam VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Floor 1 Exam Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Exam VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Exam VAV Box,    !- Name
    Floor 1 Exam VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Exam VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Exam VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 1 Exam VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Floor 1 Exam VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Floor 1 Exam VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Exam VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    Floor 1 Exam VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Floor 1 Exam VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.1059,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    Floor 1 Exam VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Exam VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Exam VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Exam VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Exam VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Exam *****

  WaterUse:Connections,
    Floor 1 Exam Water Equipment,  !- Name
    Floor 1 Exam Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Exam Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Exam Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Floor 1 Exam Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    5.259755157888E-6,       !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
    Floor 1 Exam Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Exam Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Exam,            !- Zone Name
    Floor 1 Exam Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Exam Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    Floor 1 Exam Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Floor 1 Exam Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Floor 1 Exam Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    Floor 1 Exam Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    Floor 1 Food Storage,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    85.6488,                 !- X Origin {m}
    16.7640,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    568.8854,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Floor 1 Food Storage Slab,  !- Name
    Floor,                   !- Surface Type
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
    Floor 1 Food Storage,    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.6448,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -14.9352,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -14.9352,53.6448,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DF4522,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Food Storage,    !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,53.6448,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.6448,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3D0377,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Food Storage,    !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.6448,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,53.6448,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -14.9352,53.6448,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -14.9352,53.6448,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    394654,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Food Storage,    !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.9352,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -14.9352,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2756E6,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Food Storage,    !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.9352,53.6448,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -14.9352,53.6448,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -14.9352,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -14.9352,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    14FA96,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Food Storage,    !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.9352,53.6448,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -14.9352,41.1480,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.6448,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Floor 1 Food Storage Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Food Storage,    !- Zone Name
    373.2844;                !- Surface Area {m2}

  People,
    Floor 1 Food Storage People,  !- Name
    Floor 1 Food Storage,    !- Zone or ZoneList Name
    BLDG_OCC_SCH_KITCHEN,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10.0414,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:Floor 1 Food Storage,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Food Storage,    !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    10.0414;                 !- Quantity {dimensionless}

  Lights,
    Floor 1 Food Storage_Lights,  !- Name
    Floor 1 Food Storage,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_DINING,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2411.4173,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Floor 1 Food Storage,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Floor 1 Food Storage,    !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 1 Food Storage_ElecPlug_Equip,  !- Name
    Floor 1 Food Storage,    !- Zone or ZoneList Name
    GAS_EQUIP_SCH_DINING,    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2008.2702,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 1 Food Storage:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Food Storage,    !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    2.0083;                  !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 1 Food Storage_ElecProcess_Equip,  !- Name
    Floor 1 Food Storage,    !- Zone or ZoneList Name
    GAS_EQUIP_SCH_DINING,    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    35157.7926,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 1 Food Storage:ElecProcess,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Food Storage,    !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    35.1578;                 !- Quantity {dimensionless}

  GasEquipment,
    Floor 1 Food Storage_GasProcess_Equip,  !- Name
    Floor 1 Food Storage,    !- Zone or ZoneList Name
    GAS_EQUIP_SCH_DINING,    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    348963.0687,             !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    GasEquipment:Floor 1 Food Storage:GasProcess,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Food Storage,    !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    348.9631;                !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Food Storage *****

  Sizing:Zone,
    Floor 1 Food Storage,    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Floor 1 Food Storage,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    2.01121,                 !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 1 Food Storage,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.66369968937216;        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Floor 1 Food Storage Thermostat,  !- Name
    Floor 1 Food Storage,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Food Storage DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Floor 1 Food Storage DualSPSched,  !- Name
    HEATING_TSTAT_KITCHEN,   !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_KITCHEN;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Food Storage,    !- Zone Name
    Floor 1 Food Storage Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Food Storage Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Food Storage Air Node,  !- Zone Air Node Name
    Floor 1 Food Storage Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Floor 1 Food Storage Inlet Nodes,  !- Name
    Floor 1 Food Storage VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Floor 1 Food Storage Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Food Storage VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Food Storage VAV Box,  !- Name
    Floor 1 Food Storage VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Food Storage VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Food Storage VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 1 Food Storage VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Floor 1 Food Storage VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Floor 1 Food Storage VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Food Storage VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    Floor 1 Food Storage VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Floor 1 Food Storage VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.6637,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    Floor 1 Food Storage VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Food Storage VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Food Storage VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Food Storage VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Food Storage VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Food Storage *****

  WaterUse:Connections,
    Floor 1 Food Storage Water Equipment,  !- Name
    Floor 1 Food Storage Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Food Storage Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Food Storage Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Floor 1 Food Storage Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    0.00013985,              !- Peak Flow Rate {m3/s}
    KITCHEN_SWH_SCH,         !- Flow Rate Fraction Schedule Name
    Floor 1 Food Storage Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Food Storage Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Food Storage,    !- Zone Name
    Floor 1 Food Storage Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Food Storage Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    Floor 1 Food Storage Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Floor 1 Food Storage Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Floor 1 Food Storage Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    Floor 1 Food Storage Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

!- A15KitchenFreezer is a WalkIn Freezer based on Krack KR34P111EBB served by the -23sst Rack A.
!- NOTES :

  Refrigeration:WalkIn,
    Floor 1 Food Storage_A15KitchenFreezer_Walkin:1,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    14538,                   !- Rated Coil Cooling Capacity {W}
    -17.78,                  !- Operating Temperature {C}
    -27.22,                  !- Rated Cooling Source Temperature {C}
    335,                     !- Rated Total Heating Power {W}
    Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_HeatingPowerSchedule,  !- Heating Power Schedule Name
    335,                     !- Rated Cooling Coil Fan Power {W}
    0,                       !- Rated Circulation Fan Power {W}
    0,                       !- Rated Total Lighting Power {W}
    Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_WalkinLightingSchedule,  !- Lighting Schedule Name
    HotFluid,                !- Defrost Type
    TemperatureTermination,  !- Defrost Control Type
    Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_DefrostSchedule,  !- Defrost Schedule Name
    Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_DefrostDripDownSchedule,  !- Defrost Drip-Down Schedule Name
    592,                     !- Defrost Power {W}
    0.3,                     !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_RestockSchedule,  !- Restocking Schedule Name
    1.36,                    !- Average Refrigerant Charge Inventory {kg}
    16.79,                   !- Insulated Floor Surface Area {m2}
    5.68,                    !- Insulated Floor U-Value {W/m2-K}
    Floor 1 Food Storage,    !- Zone 1 Name
    51.88,                   !- Total Insulated Surface Area Facing Zone 1 {m2}
    0.23,                    !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
    0.00,                    !- Area of Glass Reach In Doors Facing Zone 1 {m2}
    0.00,                    !- Height of Glass Reach In Doors Facing Zone 1 {m}
    2.27,                    !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
    Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_ReachInDoorSchedule,  !- Glass Reach In Door Opening Schedule Name Facing Zone 1
    2.23,                    !- Area of Stocking Doors Facing Zone 1 {m2}
    1.83,                    !- Height of Stocking Doors Facing Zone 1 {m}
    2.27,                    !- Stocking Door U Value Facing Zone 1 {W/m2-K}
    Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_StockingDoorSchedule,  !- Stocking Door Opening Schedule Name Facing Zone 1
    None;                    !- Stocking Door Opening Protection Type Facing Zone 1

  Schedule:Compact,
    Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_HeatingPowerSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3

  Schedule:Compact,
    Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_DefrostSchedule,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_DefrostDripDownSchedule,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_RestockSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.00;       !- Field 3

  Schedule:Compact,
    Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_ReachInDoorSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.00;       !- Field 3

  Schedule:Compact,
    Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_StockingDoorSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.104;      !- Field 3

  Schedule:Compact,
    Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_WalkinLightingSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,1.00,       !- Field 3
    Until: 05:00,0.00,       !- Field 5
    Until: 24:00,1.00;       !- Field 7

!- B24SpecialtyCooler is a WalkIn Cooler based on Krack KR34P111EAK served by the 18sst Rack B.
!- NOTES :

  Refrigeration:WalkIn,
    Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    11146,                   !- Rated Coil Cooling Capacity {W}
    0.00,                    !- Operating Temperature {C}
    -6.11,                   !- Rated Cooling Source Temperature {C}
    0,                       !- Rated Total Heating Power {W}
    Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_HeatingPowerSchedule,  !- Heating Power Schedule Name
    361,                     !- Rated Cooling Coil Fan Power {W}
    0,                       !- Rated Circulation Fan Power {W}
    0,                       !- Rated Total Lighting Power {W}
    Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_WalkinLightingSchedule,  !- Lighting Schedule Name
    Electric,                !- Defrost Type
    TemperatureTermination,  !- Defrost Control Type
    Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_DefrostSchedule,  !- Defrost Schedule Name
    Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_DefrostDripDownSchedule,  !- Defrost Drip-Down Schedule Name
    7495,                    !- Defrost Power {W}
    0.3,                     !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_RestockSchedule,  !- Restocking Schedule Name
    1.36,                    !- Average Refrigerant Charge Inventory {kg}
    44.56,                   !- Insulated Floor Surface Area {m2}
    5.68,                    !- Insulated Floor U-Value {W/m2-K}
    Floor 1 Food Storage,    !- Zone 1 Name
    99.61,                   !- Total Insulated Surface Area Facing Zone 1 {m2}
    0.38,                    !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
    0.00,                    !- Area of Glass Reach In Doors Facing Zone 1 {m2}
    0.00,                    !- Height of Glass Reach In Doors Facing Zone 1 {m}
    2.27,                    !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
    Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_ReachInDoorSchedule,  !- Glass Reach In Door Opening Schedule Name Facing Zone 1
    2.23,                    !- Area of Stocking Doors Facing Zone 1 {m2}
    1.83,                    !- Height of Stocking Doors Facing Zone 1 {m}
    2.27,                    !- Stocking Door U Value Facing Zone 1 {W/m2-K}
    Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_StockingDoorSchedule,  !- Stocking Door Opening Schedule Name Facing Zone 1
    None;                    !- Stocking Door Opening Protection Type Facing Zone 1

  Schedule:Compact,
    Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_HeatingPowerSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3

  Schedule:Compact,
    Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_DefrostSchedule,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_DefrostDripDownSchedule,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_RestockSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.00;       !- Field 3

  Schedule:Compact,
    Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_ReachInDoorSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.00;       !- Field 3

  Schedule:Compact,
    Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_StockingDoorSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.104;      !- Field 3

  Schedule:Compact,
    Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_WalkinLightingSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,1.00,       !- Field 3
    Until: 05:00,0.00,       !- Field 5
    Until: 24:00,1.00;       !- Field 7

  Zone,
    Floor 1 Gas Storage,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    74.3712,                 !- X Origin {m}
    74.6760,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    176.6971,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Floor 1 Gas Storage Slab,!- Name
    Floor,                   !- Surface Type
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
    Floor 1 Gas Storage,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,56.9976,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,56.9976,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    90A189,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Gas Storage,     !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3AE430,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Gas Storage,     !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,56.9976,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,56.9976,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Gas Storage Ext Wall,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    Floor 1 Gas Storage,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,56.9976,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,56.9976,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,56.9976,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,56.9976,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Floor 1 Gas Storage Ext Wall_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
    Floor 1 Gas Storage Ext Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.0500,56.9976,2.3535,  !- X,Y,Z ==> Vertex 1 {m}
    -0.0500,56.9976,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6076,56.9976,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6076,56.9976,2.3535;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4EBFE4,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Gas Storage,     !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,56.9976,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,41.1480,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,56.9976,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7AD66D,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Gas Storage,     !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,56.9976,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,56.9976,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Floor 1 Gas Storage Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Gas Storage,     !- Zone Name
    115.9430;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Gas Storage_Infiltration,  !- Name
    Floor 1 Gas Storage,     !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:Floor 1 Gas Storage,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Gas Storage,     !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  Lights,
    Floor 1 Gas Storage_Lights,  !- Name
    Floor 1 Gas Storage,     !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_24_7,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    561.7438,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Floor 1 Gas Storage,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Floor 1 Gas Storage,     !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 1 Gas Storage_ElecPlug_Equip,  !- Name
    Floor 1 Gas Storage,     !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_24_7,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    623.7733,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 1 Gas Storage:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Gas Storage,     !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.6238;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Gas Storage *****

  Sizing:Zone,
    Floor 1 Gas Storage,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Floor 1 Gas Storage,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.39266,                 !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 1 Gas Storage,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.3926602727424;         !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Floor 1 Gas Storage Thermostat,  !- Name
    Floor 1 Gas Storage,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Gas Storage DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Floor 1 Gas Storage DualSPSched,  !- Name
    HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Gas Storage,     !- Zone Name
    Floor 1 Gas Storage Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Gas Storage Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Floor 1 Gas Storage Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Gas Storage Air Node,  !- Zone Air Node Name
    Floor 1 Gas Storage Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Floor 1 Gas Storage Inlet Nodes,  !- Name
    Floor 1 Gas Storage VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Gas Storage Exhaust Nodes,  !- Name
    Floor 1 Gas Storage Exhaust Fan 1 Inlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Floor 1 Gas Storage Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Gas Storage VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 1 Gas Storage Exhaust Fan 1,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Gas Storage VAV Box,  !- Name
    Floor 1 Gas Storage VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Gas Storage VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Gas Storage VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 1 Gas Storage VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Floor 1 Gas Storage VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Floor 1 Gas Storage VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Gas Storage VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    Floor 1 Gas Storage VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Floor 1 Gas Storage VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.3927,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    Floor 1 Gas Storage VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Gas Storage VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Gas Storage VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Gas Storage VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Gas Storage VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Fan:ZoneExhaust,
    Floor 1 Gas Storage Exhaust Fan 1,  !- Name
    Hours_of_operation,      !- Availability Schedule Name
    0.5000,                  !- Fan Total Efficiency
    187.0000,                !- Pressure Rise {Pa}
    0.3927,                  !- Maximum Flow Rate {m3/s}
    Floor 1 Gas Storage Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name
    Floor 1 Gas Storage Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory

!***** Process Loads For Zone: Floor 1 Gas Storage *****

  WaterUse:Connections,
    Floor 1 Gas Storage Water Equipment,  !- Name
    Floor 1 Gas Storage Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Gas Storage Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Gas Storage Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Floor 1 Gas Storage Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
    Floor 1 Gas Storage Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Gas Storage Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Gas Storage,     !- Zone Name
    Floor 1 Gas Storage Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Gas Storage Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    Floor 1 Gas Storage Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Floor 1 Gas Storage Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Floor 1 Gas Storage Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    Floor 1 Gas Storage Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    Floor 1 Imaging,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    27.4320,                 !- X Origin {m}
    28.9560,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    430.4161,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Floor 1 Imaging Slab,    !- Name
    Floor,                   !- Surface Type
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
    Floor 1 Imaging,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,35.0520,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -23.1648,35.0520,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -23.1648,41.1480,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B864B2,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Imaging,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -23.1648,35.0520,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -23.1648,35.0520,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,35.0520,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,35.0520,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A5503D,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Imaging,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -23.1648,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -23.1648,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -23.1648,35.0520,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -23.1648,35.0520,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    208A67,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Imaging,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -23.1648,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -23.1648,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1AF1E6,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Imaging,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,35.0520,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,35.0520,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    677A76,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Imaging,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -23.1648,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -23.1648,35.0520,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,35.0520,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Floor 1 Imaging Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Imaging,         !- Zone Name
    282.4252;                !- Surface Area {m2}

  People,
    Floor 1 Imaging People,  !- Name
    Floor 1 Imaging,         !- Zone or ZoneList Name
    BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7.5972,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:Floor 1 Imaging,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Imaging,         !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    7.5972;                  !- Quantity {dimensionless}

  Lights,
    Floor 1 Imaging_Lights,  !- Name
    Floor 1 Imaging,         !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_24_7,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    608.6264,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Floor 1 Imaging,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Floor 1 Imaging,         !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 1 Imaging_ElecPlug_Equip,  !- Name
    Floor 1 Imaging,         !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_24_7,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1519.4478,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 1 Imaging:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Imaging,         !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    1.5194;                  !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 1 Imaging_ElecProcess_Equip,  !- Name
    Floor 1 Imaging,         !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_24_7,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    12159.8188,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 1 Imaging:ElecProcess,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Imaging,         !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    12.1598;                 !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Imaging *****

  Sizing:Zone,
    Floor 1 Imaging,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Floor 1 Imaging, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.71736,                 !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 1 Imaging, !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0609993333817344;      !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Floor 1 Imaging Thermostat,  !- Name
    Floor 1 Imaging,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Imaging DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Floor 1 Imaging DualSPSched,  !- Name
    HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Imaging,         !- Zone Name
    Floor 1 Imaging Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Imaging Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Imaging Air Node,!- Zone Air Node Name
    Floor 1 Imaging Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Floor 1 Imaging Inlet Nodes,  !- Name
    Floor 1 Imaging VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Floor 1 Imaging Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Imaging VAV Box, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Imaging VAV Box, !- Name
    Floor 1 Imaging VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Imaging VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Imaging VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 1 Imaging VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Floor 1 Imaging VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Floor 1 Imaging VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Imaging VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    Floor 1 Imaging VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Floor 1 Imaging VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0610,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    Floor 1 Imaging VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Imaging VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Imaging VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Imaging VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Imaging VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Imaging *****

  WaterUse:Connections,
    Floor 1 Imaging Water Equipment,  !- Name
    Floor 1 Imaging Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Imaging Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Imaging Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Floor 1 Imaging Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    6.0545774134016E-6,      !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
    Floor 1 Imaging Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Imaging Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Imaging,         !- Zone Name
    Floor 1 Imaging Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Imaging Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    Floor 1 Imaging Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Floor 1 Imaging Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Floor 1 Imaging Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    Floor 1 Imaging Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    Floor 1 Kitchen,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    85.6488,                 !- X Origin {m}
    29.2608,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    568.8854,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Floor 1 Kitchen Slab,    !- Name
    Floor,                   !- Surface Type
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
    Floor 1 Kitchen,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.6448,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -14.9352,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -14.9352,53.6448,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    97B7B2,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Kitchen,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,53.6448,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,53.6448,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -14.9352,53.6448,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -14.9352,53.6448,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    83BE62,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Kitchen,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,53.6448,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.6448,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BD9906,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Kitchen,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.9352,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -14.9352,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8FA7FA,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Kitchen,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.9352,53.6448,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -14.9352,53.6448,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -14.9352,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -14.9352,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9A2204,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Kitchen,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.9352,53.6448,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -14.9352,41.1480,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,53.6448,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Floor 1 Kitchen Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Kitchen,         !- Zone Name
    373.2844;                !- Surface Area {m2}

  People,
    Floor 1 Kitchen People,  !- Name
    Floor 1 Kitchen,         !- Zone or ZoneList Name
    BLDG_OCC_SCH_KITCHEN,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10.0414,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:Floor 1 Kitchen,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Kitchen,         !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    10.0414;                 !- Quantity {dimensionless}

  Lights,
    Floor 1 Kitchen_Lights,  !- Name
    Floor 1 Kitchen,         !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_DINING,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2411.4173,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Floor 1 Kitchen,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Floor 1 Kitchen,         !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 1 Kitchen_ElecPlug_Equip,  !- Name
    Floor 1 Kitchen,         !- Zone or ZoneList Name
    GAS_EQUIP_SCH_DINING,    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2008.2702,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 1 Kitchen:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Kitchen,         !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    2.0083;                  !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 1 Kitchen_ElecProcess_Equip,  !- Name
    Floor 1 Kitchen,         !- Zone or ZoneList Name
    GAS_EQUIP_SCH_DINING,    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    35157.7926,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 1 Kitchen:ElecProcess,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Kitchen,         !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    35.1578;                 !- Quantity {dimensionless}

  GasEquipment,
    Floor 1 Kitchen_GasProcess_Equip,  !- Name
    Floor 1 Kitchen,         !- Zone or ZoneList Name
    GAS_EQUIP_SCH_DINING,    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    348963.0687,             !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    GasEquipment:Floor 1 Kitchen:GasProcess,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Kitchen,         !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    348.9631;                !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Kitchen *****

  Sizing:Zone,
    Floor 1 Kitchen,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Floor 1 Kitchen, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    2.01121,                 !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 1 Kitchen, !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    11.14;                   !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Floor 1 Kitchen Thermostat,  !- Name
    Floor 1 Kitchen,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Kitchen DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Floor 1 Kitchen DualSPSched,  !- Name
    HEATING_TSTAT_KITCHEN,   !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_KITCHEN;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Kitchen,         !- Zone Name
    Floor 1 Kitchen Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Kitchen Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Floor 1 Kitchen Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Kitchen Air Node,!- Zone Air Node Name
    Floor 1 Kitchen Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Floor 1 Kitchen Inlet Nodes,  !- Name
    Floor 1 Kitchen VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Kitchen Exhaust Nodes,  !- Name
    Floor 1 Kitchen Exhaust Fan 1 Inlet Node,  !- Node 1 Name
    Floor 1 Kitchen Exhaust Fan 2 Inlet Node,  !- Node 2 Name
    Floor 1 Kitchen Exhaust Fan 3 Inlet Node;  !- Node 3 Name

  ZoneHVAC:EquipmentList,
    Floor 1 Kitchen Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Kitchen VAV Box, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 1 Kitchen Exhaust Fan 1,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 3 Object Type
    Floor 1 Kitchen Exhaust Fan 2,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 4 Object Type
    Floor 1 Kitchen Exhaust Fan 3,  !- Zone Equipment 4 Name
    4,                       !- Zone Equipment 4 Cooling Sequence
    4;                       !- Zone Equipment 4 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Kitchen VAV Box, !- Name
    Floor 1 Kitchen VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Kitchen VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Kitchen VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 1 Kitchen VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Floor 1 Kitchen VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Floor 1 Kitchen VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Kitchen VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    Floor 1 Kitchen VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Floor 1 Kitchen VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    11.1400,                 !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    Floor 1 Kitchen VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Kitchen VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Kitchen VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Kitchen VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Kitchen VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Fan:ZoneExhaust,
    Floor 1 Kitchen Exhaust Fan 1,  !- Name
    KITCHEN_EXH_SCH,         !- Availability Schedule Name
    0.5500,                  !- Fan Total Efficiency
    573.0000,                !- Pressure Rise {Pa}
    4.7700,                  !- Maximum Flow Rate {m3/s}
    Floor 1 Kitchen Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name
    Floor 1 Kitchen Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory

  Fan:ZoneExhaust,
    Floor 1 Kitchen Exhaust Fan 2,  !- Name
    KITCHEN_EXH_SCH,         !- Availability Schedule Name
    0.5600,                  !- Fan Total Efficiency
    473.0000,                !- Pressure Rise {Pa}
    5.9000,                  !- Maximum Flow Rate {m3/s}
    Floor 1 Kitchen Exhaust Fan 2 Inlet Node,  !- Air Inlet Node Name
    Floor 1 Kitchen Exhaust Fan 2 Outlet Node,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory

  Fan:ZoneExhaust,
    Floor 1 Kitchen Exhaust Fan 3,  !- Name
    KITCHEN_EXH_SCH,         !- Availability Schedule Name
    0.4700,                  !- Fan Total Efficiency
    187.0000,                !- Pressure Rise {Pa}
    0.4700,                  !- Maximum Flow Rate {m3/s}
    Floor 1 Kitchen Exhaust Fan 3 Inlet Node,  !- Air Inlet Node Name
    Floor 1 Kitchen Exhaust Fan 3 Outlet Node,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory

!***** Process Loads For Zone: Floor 1 Kitchen *****

  WaterUse:Connections,
    Floor 1 Kitchen Water Equipment,  !- Name
    Floor 1 Kitchen Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Kitchen Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Kitchen Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Floor 1 Kitchen Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    0.00013985,              !- Peak Flow Rate {m3/s}
    KITCHEN_SWH_SCH,         !- Flow Rate Fraction Schedule Name
    Floor 1 Kitchen Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Kitchen Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Kitchen,         !- Zone Name
    Floor 1 Kitchen Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Kitchen Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    Floor 1 Kitchen Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Floor 1 Kitchen Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Floor 1 Kitchen Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    Floor 1 Kitchen Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    Floor 1 Lab 1,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    52.4256,                 !- X Origin {m}
    47.2440,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    566.3369,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Floor 1 Lab 1 Slab,      !- Name
    Floor,                   !- Surface Type
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
    Floor 1 Lab 1,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,28.9560,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -15.2400,28.9560,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -15.2400,41.1480,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    41B2CC,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Lab 1,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.2400,28.9560,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -15.2400,28.9560,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,28.9560,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,28.9560,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    593900,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Lab 1,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.2400,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -15.2400,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -15.2400,28.9560,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -15.2400,28.9560,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BCB089,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Lab 1,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -15.2400,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -15.2400,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2D4E7C,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Lab 1,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.2400,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -15.2400,28.9560,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,28.9560,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    64A6CA,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Lab 1,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,28.9560,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,28.9560,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Floor 1 Lab 1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Lab 1,           !- Zone Name
    371.6122;                !- Surface Area {m2}

  People,
    Floor 1 Lab 1 People,    !- Name
    Floor 1 Lab 1,           !- Zone or ZoneList Name
    BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    9.9964,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:Floor 1 Lab 1,    !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Lab 1,           !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    9.9964;                  !- Quantity {dimensionless}

  Lights,
    Floor 1 Lab 1_Lights,    !- Name
    Floor 1 Lab 1,           !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_24_7,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2800.0976,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Floor 1 Lab 1,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Floor 1 Lab 1,           !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 1 Lab 1_ElecPlug_Equip,  !- Name
    Floor 1 Lab 1,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_24_7,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1999.2734,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 1 Lab 1:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Lab 1,           !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    1.9993;                  !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 1 Lab 1_ElecProcess_Equip,  !- Name
    Floor 1 Lab 1,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_24_7,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5999.6783,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 1 Lab 1:ElecProcess,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Lab 1,           !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    5.9997;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Lab 1 *****

  Sizing:Zone,
    Floor 1 Lab 1,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Floor 1 Lab 1,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.943895,                !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 1 Lab 1,   !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.08026228076544;        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Floor 1 Lab 1 Thermostat,!- Name
    Floor 1 Lab 1,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Lab 1 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Floor 1 Lab 1 DualSPSched,  !- Name
    HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Lab 1,           !- Zone Name
    Floor 1 Lab 1 Equipment, !- Zone Conditioning Equipment List Name
    Floor 1 Lab 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Lab 1 Air Node,  !- Zone Air Node Name
    Floor 1 Lab 1 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Floor 1 Lab 1 Inlet Nodes,  !- Name
    Floor 1 Lab 1 VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Floor 1 Lab 1 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Lab 1 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Lab 1 VAV Box,   !- Name
    Floor 1 Lab 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Lab 1 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Lab 1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 1 Lab 1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Floor 1 Lab 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Floor 1 Lab 1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Lab 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    Floor 1 Lab 1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Floor 1 Lab 1 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0803,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    Floor 1 Lab 1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Lab 1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Lab 1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Lab 1 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Lab 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Lab 1 *****

  WaterUse:Connections,
    Floor 1 Lab 1 Water Equipment,  !- Name
    Floor 1 Lab 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Lab 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Lab 1 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Floor 1 Lab 1 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.96654922816E-6,        !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
    Floor 1 Lab 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Lab 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Lab 1,           !- Zone Name
    Floor 1 Lab 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Lab 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    Floor 1 Lab 1 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Floor 1 Lab 1 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Floor 1 Lab 1 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    Floor 1 Lab 1 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    Floor 1 Lab 2,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    100.5840,                !- X Origin {m}
    41.7576,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    1387.5255,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Floor 1 Lab 2 Slab,      !- Name
    Floor,                   !- Surface Type
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
    Floor 1 Lab 2,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,56.3880,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -29.8704,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -29.8704,56.3880,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    655607,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Lab 2,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,56.3880,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,56.3880,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -29.8704,56.3880,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -29.8704,56.3880,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EF715E,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Lab 2,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.8704,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -29.8704,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Lab 2 Ext Wall,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    Floor 1 Lab 2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,56.3880,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,56.3880,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Floor 1 Lab 2 Ext Wall_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Construction Name
    Floor 1 Lab 2 Ext Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,41.1980,2.3273,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1980,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,56.3380,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,56.3380,2.3273;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    549871,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Lab 2,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.8704,56.3880,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -29.8704,41.1480,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,56.3880,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    55D0E3,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Lab 2,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.8704,56.3880,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -29.8704,56.3880,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -29.8704,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -29.8704,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Floor 1 Lab 2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Lab 2,           !- Zone Name
    910.4498;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Lab 2_Infiltration,  !- Name
    Floor 1 Lab 2,           !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:Floor 1 Lab 2,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Lab 2,           !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  People,
    Floor 1 Lab 2 People,    !- Name
    Floor 1 Lab 2,           !- Zone or ZoneList Name
    BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    24.4911,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:Floor 1 Lab 2,    !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Lab 2,           !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    24.4911;                 !- Quantity {dimensionless}

  Lights,
    Floor 1 Lab 2_Lights,    !- Name
    Floor 1 Lab 2,           !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_24_7,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    6860.2392,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Floor 1 Lab 2,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Floor 1 Lab 2,           !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 1 Lab 2_ElecPlug_Equip,  !- Name
    Floor 1 Lab 2,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_24_7,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4898.2199,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 1 Lab 2:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Lab 2,           !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    4.8982;                  !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 1 Lab 2_ElecProcess_Equip,  !- Name
    Floor 1 Lab 2,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_24_7,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    14699.2119,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 1 Lab 2:ElecProcess,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Lab 2,           !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    14.6992;                 !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Lab 2 *****

  Sizing:Zone,
    Floor 1 Lab 2,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Floor 1 Lab 2,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    2.31254,                 !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 1 Lab 2,   !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.196642587875328;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Floor 1 Lab 2 Thermostat,!- Name
    Floor 1 Lab 2,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Lab 2 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Floor 1 Lab 2 DualSPSched,  !- Name
    HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Lab 2,           !- Zone Name
    Floor 1 Lab 2 Equipment, !- Zone Conditioning Equipment List Name
    Floor 1 Lab 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Lab 2 Air Node,  !- Zone Air Node Name
    Floor 1 Lab 2 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Floor 1 Lab 2 Inlet Nodes,  !- Name
    Floor 1 Lab 2 VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Floor 1 Lab 2 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Lab 2 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Lab 2 VAV Box,   !- Name
    Floor 1 Lab 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Lab 2 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Lab 2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 1 Lab 2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Floor 1 Lab 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Floor 1 Lab 2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Lab 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    Floor 1 Lab 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Floor 1 Lab 2 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.1966,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    Floor 1 Lab 2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Lab 2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Lab 2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Lab 2 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Lab 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Lab 2 *****

  WaterUse:Connections,
    Floor 1 Lab 2 Water Equipment,  !- Name
    Floor 1 Lab 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Lab 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Lab 2 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Floor 1 Lab 2 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.9518045608992E-5,      !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
    Floor 1 Lab 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Lab 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Lab 2,           !- Zone Name
    Floor 1 Lab 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Lab 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    Floor 1 Lab 2 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Floor 1 Lab 2 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Floor 1 Lab 2 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    Floor 1 Lab 2 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    Floor 1 Laundry,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    100.5840,                !- X Origin {m}
    74.6760,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    633.1647,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Floor 1 Laundry Slab,    !- Name
    Floor,                   !- Surface Type
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
    Floor 1 Laundry,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,49.0728,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -26.2128,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -26.2128,49.0728,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Laundry Ext Wall,!- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    Floor 1 Laundry,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,49.0728,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,49.0728,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Floor 1 Laundry Ext Wall_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Construction Name
    Floor 1 Laundry Ext Wall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,41.1980,2.3348,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1980,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,49.0228,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,49.0228,2.3348;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7CD734,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Laundry,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.2128,49.0728,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -26.2128,49.0728,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -26.2128,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -26.2128,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    84919E,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Laundry,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.2128,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -26.2128,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    52654B,                  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Floor 1 Laundry,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.2128,49.0728,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -26.2128,41.1480,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,49.0728,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EB1C21,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Laundry,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,49.0728,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,49.0728,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -26.2128,49.0728,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -26.2128,49.0728,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Floor 1 Laundry Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Laundry,         !- Zone Name
    415.4624;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Laundry_Infiltration,  !- Name
    Floor 1 Laundry,         !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:Floor 1 Laundry,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Laundry,         !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  People,
    Floor 1 Laundry People,  !- Name
    Floor 1 Laundry,         !- Zone or ZoneList Name
    LAUNDRY_OCC_SCH,         !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    44.7245,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:Floor 1 Laundry,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Laundry,         !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    44.7245;                 !- Quantity {dimensionless}

  Lights,
    Floor 1 Laundry_Lights,  !- Name
    Floor 1 Laundry,         !- Zone or ZoneList Name
    LAUNDRY_LIGHT_SCH,       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1341.9435,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Floor 1 Laundry,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Floor 1 Laundry,         !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 1 Laundry_ElecProcess_Equip,  !- Name
    Floor 1 Laundry,         !- Zone or ZoneList Name
    LAUNDRY_EQUIP_GAS_SCH,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1117.5938,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 1 Laundry:ElecProcess,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Laundry,         !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    1.1176;                  !- Quantity {dimensionless}

  GasEquipment,
    Floor 1 Laundry_GasProcess_Equip,  !- Name
    Floor 1 Laundry,         !- Zone or ZoneList Name
    LAUNDRY_EQUIP_GAS_SCH,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    22360.1861,              !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    GasEquipment:Floor 1 Laundry:GasProcess,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Laundry,         !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    22.3602;                 !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Laundry *****

  Sizing:Zone,
    Floor 1 Laundry,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Floor 1 Laundry, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    1.75879,                 !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 1 Laundry, !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.758790804992;          !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Floor 1 Laundry Thermostat,  !- Name
    Floor 1 Laundry,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Laundry DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Floor 1 Laundry DualSPSched,  !- Name
    HEATING_TSTAT_LAUNDRY,   !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_LAUNDRY;   !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Laundry,         !- Zone Name
    Floor 1 Laundry Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Laundry Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Floor 1 Laundry Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Laundry Air Node,!- Zone Air Node Name
    Floor 1 Laundry Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Floor 1 Laundry Inlet Nodes,  !- Name
    Floor 1 Laundry VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Laundry Exhaust Nodes,  !- Name
    Floor 1 Laundry Exhaust Fan 1 Inlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Floor 1 Laundry Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Laundry VAV Box, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 1 Laundry Exhaust Fan 1,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Laundry VAV Box, !- Name
    Floor 1 Laundry VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Laundry VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Laundry VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 1 Laundry VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Floor 1 Laundry VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Floor 1 Laundry VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Laundry VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    Floor 1 Laundry VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Floor 1 Laundry VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.7588,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    Floor 1 Laundry VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Laundry VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Laundry VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Laundry VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Laundry VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Fan:ZoneExhaust,
    Floor 1 Laundry Exhaust Fan 1,  !- Name
    Hours_of_operation,      !- Availability Schedule Name
    0.5000,                  !- Fan Total Efficiency
    187.0000,                !- Pressure Rise {Pa}
    1.7588,                  !- Maximum Flow Rate {m3/s}
    Floor 1 Laundry Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name
    Floor 1 Laundry Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory

!***** Process Loads For Zone: Floor 1 Laundry *****

  WaterUse:Connections,
    Floor 1 Laundry Water Equipment,  !- Name
    Floor 1 Laundry Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Laundry Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Laundry Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Floor 1 Laundry Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.56429631707053E-5,     !- Peak Flow Rate {m3/s}
    LAUNDRY_OCC_SCH,         !- Flow Rate Fraction Schedule Name
    Floor 1 Laundry Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Laundry Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Laundry,         !- Zone Name
    Floor 1 Laundry Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Laundry Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    Floor 1 Laundry Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Floor 1 Laundry Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Floor 1 Laundry Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    Floor 1 Laundry Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    Floor 1 Lobby,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6200,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    1061.8817,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Floor 1 Lobby Slab,      !- Name
    Floor,                   !- Surface Type
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
    Floor 1 Lobby,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,50.2920,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,50.2920,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ASE165,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Lobby,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Lobby Ext Wall 1,!- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    Floor 1 Lobby,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,50.2920,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,50.2920,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Floor 1 Lobby Ext Wall 1_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
    Floor 1 Lobby Ext Wall 1,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,50.2420,2.3327,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,50.2420,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1980,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1980,2.3327;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Lobby Roof,      !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    Floor 1 Lobby,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,50.2920,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,41.1480,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,50.2920,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    413BE3,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Lobby,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,50.2920,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,50.2920,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,50.2920,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,50.2920,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4B03B3,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Lobby,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,50.2920,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,50.2920,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FEAE00,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Lobby,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.5280,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    33.5280,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1CACE2,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 1 Lobby,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,41.1480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,41.1480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    33.5280,41.1480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    33.5280,41.1480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Floor 1 Lobby Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Lobby,           !- Zone Name
    696.7728;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Floor 1 Lobby_Infiltration,  !- Name
    Floor 1 Lobby,           !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:Floor 1 Lobby,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 1 Lobby,           !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  People,
    Floor 1 Lobby People,    !- Name
    Floor 1 Lobby,           !- Zone or ZoneList Name
    BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    112.4940,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
