    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lounge2_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Lounge 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lockers_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Lockers VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_NS_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Nurse Station 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_NS_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Nurse Station 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Office 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Office 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_3_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Office 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_4_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Office 4 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Sterile_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Sterilizing VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_OR_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Operating VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_PACU_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 PACU VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Pat_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Patient 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Pat_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Patient 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Proc_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Procedure 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Proc_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Procedure 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Recep_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Reception VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Rest_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Restroom 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Rest_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Restroom 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Soil_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Soil 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Soil_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Soil 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Stor_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Storage 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Stor_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Storage 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Trauma_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Trauma VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Triage_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Triage VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Waiting_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Waiting VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Clean_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Clean VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Elev_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Elevator VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Exam_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Exam VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_ICU_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 ICU VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_NS_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Nurse Station 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_NS_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Nurse Station 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Nursery_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Nursery VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Off_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Office VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_OR_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Operating VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Patient 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Patient 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_3_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Patient 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_4_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Patient 4 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_PatCor1_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Patient Corridor 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_PatCor2_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Patient Corridor 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Proc_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Procedure VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Soil_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Soil VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Supply_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Supply VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Triage_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Triage VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Waiting_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Waiting VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Clean_Coil_Inlet_Air_Temp,  !- Name
    Floor 4-6 Clean VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Elev_Coil_Inlet_Air_Temp,  !- Name
    Floor 4-6 Elevator VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_NS_Coil_Inlet_Air_Temp,  !- Name
    Floor 4-6 Nurse Station VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Off_Coil_Inlet_Air_Temp,  !- Name
    Floor 4-6 Office VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 4-6 Patient 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 4-6 Patient 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_3_Coil_Inlet_Air_Temp,  !- Name
    Floor 4-6 Patient 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_4_Coil_Inlet_Air_Temp,  !- Name
    Floor 4-6 Patient 4 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_PatCor1_Coil_Inlet_Air_Temp,  !- Name
    Floor 4-6 Patient Corridor 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_PatCor2_Coil_Inlet_Air_Temp,  !- Name
    Floor 4-6 Patient Corridor 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Soil_Coil_Inlet_Air_Temp,  !- Name
    Floor 4-6 Soil VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Supply_Coil_Inlet_Air_Temp,  !- Name
    Floor 4-6 Supply VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Clean_Coil_Inlet_Air_Temp,  !- Name
    Floor 7 Clean VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Elev_Coil_Inlet_Air_Temp,  !- Name
    Floor 7 Elevator VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_NS_Coil_Inlet_Air_Temp,  !- Name
    Floor 7 Nurse Station VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Off_Coil_Inlet_Air_Temp,  !- Name
    Floor 7 Office VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 7 Patient 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 7 Patient 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_3_Coil_Inlet_Air_Temp,  !- Name
    Floor 7 Patient 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_4_Coil_Inlet_Air_Temp,  !- Name
    Floor 7 Patient 4 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_PatCor1_Coil_Inlet_Air_Temp,  !- Name
    Floor 7 Patient Corridor 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_PatCor2_Coil_Inlet_Air_Temp,  !- Name
    Floor 7 Patient Corridor 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Soil_Coil_Inlet_Air_Temp,  !- Name
    Floor 7 Soil VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Supply_Coil_Inlet_Air_Temp,  !- Name
    Floor 7 Supply VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Core_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 1 Core VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Prm1_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 1 Perimeter 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Prm2_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 1 Perimeter 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Prm3_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 1 Perimeter 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Core_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 2-4 Core VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm1_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 2-4 Perimeter 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm2_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 2-4 Perimeter 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm3_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 2-4 Perimeter 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm_4_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 2-4 Perimeter 4 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Core_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 5 Core VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm1_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 5 Perimeter 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm2_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 5 Perimeter 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm3_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 5 Perimeter 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm4_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 5 Perimeter 4 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Cafe_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Cafe VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Clean_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Clean VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Conf_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Conference VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Dining_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Dining VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Elev_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Elevator VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Exam_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Exam VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_FStor_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Food Storage VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_GStor_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Gas Storage VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Image_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Imaging VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Kitchen_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Kitchen VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Lab_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Lab 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Lab_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Lab 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Laundry_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Laundry VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Lobby_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Lobby VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Lounge_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Lounge VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Mech_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Mech 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Mech_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Mech 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Office 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Office 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off_3_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Office 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off3_P1_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Office 3 Perimeter 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off3_P2_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Office 3 Perimeter 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off3_P3_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Office 3 Perimeter 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Pat_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Patient VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Pharm_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Pharmacy VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_PT_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Physical Therapy VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Receive_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Receiving VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Recep_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Reception VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Soil_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Soil VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Stor_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Storage VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Waiting_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Waiting VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Chapel_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Chapel VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Clean_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Clean 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Clean_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Clean 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Cor_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Corridor VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Elev_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Elevator VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Exam_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Exam 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Exam_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Exam 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Exam_3_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Exam 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Exam_4_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Exam 4 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Gift_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Gift Shop VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Image_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Imaging 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Image_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Imaging 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Image_3_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Imaging 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lab_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Lab 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lab_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Lab 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lounge1_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Lounge 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lounge2_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Lounge 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lockers_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Lockers VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_NS_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Nurse Station 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_NS_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Nurse Station 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Office 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Office 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_3_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Office 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_4_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Office 4 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Sterile_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Sterilizing VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_OR_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Operating VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_PACU_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 PACU VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Pat_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Patient 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Pat_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Patient 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Proc_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Procedure 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Proc_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Procedure 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Recep_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Reception VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Rest_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Restroom 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Rest_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Restroom 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Soil_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Soil 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Soil_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Soil 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Stor_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Storage 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Stor_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Storage 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Trauma_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Trauma VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Triage_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Triage VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Waiting_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Waiting VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Clean_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Clean VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Elev_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Elevator VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Exam_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Exam VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_ICU_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 ICU VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_NS_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Nurse Station 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_NS_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Nurse Station 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Nursery_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Nursery VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Off_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Office VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_OR_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Operating VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Patient 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Patient 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_3_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Patient 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_4_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Patient 4 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_PatCor1_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Patient Corridor 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_PatCor2_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Patient Corridor 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Proc_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Procedure VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Soil_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Soil VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Supply_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Supply VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Triage_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Triage VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Waiting_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Waiting VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Clean_Coil_Outlet_Air_Temp,  !- Name
    Floor 4-6 Clean VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Elev_Coil_Outlet_Air_Temp,  !- Name
    Floor 4-6 Elevator VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_NS_Coil_Outlet_Air_Temp,  !- Name
    Floor 4-6 Nurse Station VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Off_Coil_Outlet_Air_Temp,  !- Name
    Floor 4-6 Office VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 4-6 Patient 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 4-6 Patient 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_3_Coil_Outlet_Air_Temp,  !- Name
    Floor 4-6 Patient 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_4_Coil_Outlet_Air_Temp,  !- Name
    Floor 4-6 Patient 4 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_PatCor1_Coil_Outlet_Air_Temp,  !- Name
    Floor 4-6 Patient Corridor 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_PatCor2_Coil_Outlet_Air_Temp,  !- Name
    Floor 4-6 Patient Corridor 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Soil_Coil_Outlet_Air_Temp,  !- Name
    Floor 4-6 Soil VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Supply_Coil_Outlet_Air_Temp,  !- Name
    Floor 4-6 Supply VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Clean_Coil_Outlet_Air_Temp,  !- Name
    Floor 7 Clean VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Elev_Coil_Outlet_Air_Temp,  !- Name
    Floor 7 Elevator VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_NS_Coil_Outlet_Air_Temp,  !- Name
    Floor 7 Nurse Station VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Off_Coil_Outlet_Air_Temp,  !- Name
    Floor 7 Office VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 7 Patient 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 7 Patient 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_3_Coil_Outlet_Air_Temp,  !- Name
    Floor 7 Patient 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_4_Coil_Outlet_Air_Temp,  !- Name
    Floor 7 Patient 4 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_PatCor1_Coil_Outlet_Air_Temp,  !- Name
    Floor 7 Patient Corridor 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_PatCor2_Coil_Outlet_Air_Temp,  !- Name
    Floor 7 Patient Corridor 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Soil_Coil_Outlet_Air_Temp,  !- Name
    Floor 7 Soil VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Supply_Coil_Outlet_Air_Temp,  !- Name
    Floor 7 Supply VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Core_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 1 Core VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Prm1_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 1 Perimeter 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Prm2_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 1 Perimeter 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Prm3_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 1 Perimeter 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Core_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 2-4 Core VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm1_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 2-4 Perimeter 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm2_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 2-4 Perimeter 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm3_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 2-4 Perimeter 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm_4_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 2-4 Perimeter 4 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Core_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 5 Core VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm1_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 5 Perimeter 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm2_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 5 Perimeter 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm3_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 5 Perimeter 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm4_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 5 Perimeter 4 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_1_CoolC_Inlet_Node_Temp,  !- Name
    AHU1_HeatC 4-AHU1_CoolC 1Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_2_CoolC_Inlet_Node_Temp,  !- Name
    AHU2_HeatC 4-AHU2_CoolC 1Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_3_CoolC_Inlet_Node_Temp,  !- Name
    AHU3_HeatC 4-AHU3_CoolC 1Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_4_CoolC_Inlet_Node_Temp,  !- Name
    AHU4_HeatC 4-AHU4_CoolC 1Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_5_CoolC_Inlet_Node_Temp,  !- Name
    AHU5_HeatC 4-AHU5_CoolC 1Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_6_CoolC_Inlet_Node_Temp,  !- Name
    AHU6_HeatC 4-AHU6_CoolC 1Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_1_Fan_Out,           !- Name
    AHU1 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_2_Fan_Out,           !- Name
    AHU2 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_3_Fan_Out,           !- Name
    AHU3 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_4_Fan_Out,           !- Name
    AHU4 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_5_Fan_Out,           !- Name
    AHU5 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_6_Fan_Out,           !- Name
    AHU6 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

  EnergyManagementSystem:ProgramCallingManager,
    Initialize_RE_Variables, !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Initialize;              !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Cafe_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Cafe_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Clean_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Clean_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Conf_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Conf_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Dining_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Dining_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Elev_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Elev_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Exam_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Exam_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_FStor_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_FStor_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_GStor_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_GStor_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Image_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Image_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Kitchen_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Kitchen_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Lab_1_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Lab_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Lab_2_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Lab_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Laundry_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Laundry_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Lobby_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Lobby_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Lounge_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Lounge_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Mech_1_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Mech_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Mech_2_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Mech_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Off_1_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Off_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Off_2_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Off_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Off_3_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Off_3_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Off3_P1_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Off3_P1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Off3_P2_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Off3_P2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Off3_P3_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Off3_P3_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Pat_Call,          !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Pat_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Pharm_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Pharm_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_PT_Call,           !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_PT_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Receive_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Receive_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Recep_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Recep_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Soil_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Soil_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Stor_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Stor_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Waiting_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Waiting_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Chapel_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Chapel_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Clean_1_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Clean_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Clean_2_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Clean_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Cor_Call,          !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Cor_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Elev_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Elev_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Exam_1_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Exam_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Exam_2_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Exam_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Exam_3_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Exam_3_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Exam_4_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Exam_4_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Gift_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Gift_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Image_1_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Image_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Image_2_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Image_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Image_3_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Image_3_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Lab_1_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Lab_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Lab_2_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Lab_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Lounge1_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Lounge1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Lounge2_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Lounge2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Lockers_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Lockers_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_NS_1_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_NS_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_NS_2_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_NS_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Off_1_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Off_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Off_2_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Off_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Off_3_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Off_3_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Off_4_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Off_4_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Sterile_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Sterile_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_OR_Call,           !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_OR_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_PACU_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_PACU_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Pat_1_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Pat_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Pat_2_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Pat_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Proc_1_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Proc_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Proc_2_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Proc_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Recep_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Recep_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Rest_1_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Rest_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Rest_2_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Rest_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Soil_1_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Soil_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Soil_2_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Soil_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Stor_1_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Stor_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Stor_2_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Stor_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Trauma_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Trauma_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Triage_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Triage_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Waiting_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Waiting_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Clean_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Clean_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Elev_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Elev_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Exam_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Exam_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_ICU_Call,          !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_ICU_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_NS_1_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_NS_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_NS_2_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_NS_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Nursery_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Nursery_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Off_Call,          !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Off_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_OR_Call,           !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_OR_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Pat_1_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Pat_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Pat_2_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Pat_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Pat_3_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Pat_3_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Pat_4_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Pat_4_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_PatCor1_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_PatCor1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_PatCor2_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_PatCor2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Proc_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Proc_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Soil_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Soil_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Supply_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Supply_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Triage_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Triage_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Waiting_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Waiting_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr46_Clean_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr46_Clean_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr46_Elev_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr46_Elev_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr46_NS_Call,           !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr46_NS_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr46_Off_Call,          !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr46_Off_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr46_Pat_1_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr46_Pat_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr46_Pat_2_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr46_Pat_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr46_Pat_3_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr46_Pat_3_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr46_Pat_4_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr46_Pat_4_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr46_PatCor1_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr46_PatCor1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr46_PatCor2_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr46_PatCor2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr46_Soil_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr46_Soil_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr46_Supply_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr46_Supply_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_7_Clean_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_7_Clean_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_7_Elev_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_7_Elev_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_7_NS_Call,           !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_7_NS_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_7_Off_Call,          !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_7_Off_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_7_Pat_1_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_7_Pat_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_7_Pat_2_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_7_Pat_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_7_Pat_3_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_7_Pat_3_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_7_Pat_4_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_7_Pat_4_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_7_PatCor1_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_7_PatCor1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_7_PatCor2_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_7_PatCor2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_7_Soil_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_7_Soil_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_7_Supply_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_7_Supply_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_Flr1_Core_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_Flr1_Core_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_Flr1_Prm1_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_Flr1_Prm1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_Flr1_Prm2_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_Flr1_Prm2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_Flr1_Prm3_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_Flr1_Prm3_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_24_Core_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_24_Core_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_24_Prm1_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_24_Prm1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_24_Prm2_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_24_Prm2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_24_Prm3_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_24_Prm3_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_24_Prm_4_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_24_Prm_4_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_Flr5_Core_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_Flr5_Core_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_Flr5_Prm1_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_Flr5_Prm1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_Flr5_Prm2_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_Flr5_Prm2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_Flr5_Prm3_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_Flr5_Prm3_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_Flr5_Prm4_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_Flr5_Prm4_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Reheat_Sum_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Reheat_Sum_Program;      !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Heat_Sum_Call,           !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Heat_Sum_Program;        !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    AHU_Heat_Sum_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    AHU_Heat_Energy_Program; !- Program Name 1

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

  EnergyManagementSystem:Program,
    Initialize,              !- Name
    IF (DayOfYear == 1 && Hour == 0 && DayOfMonth == 1),  !- Program Line 1
    SET Flr_1_Cafe_RE = 0,   !- Program Line 2
    SET Flr_1_Clean_RE = 0,  !- <none>
    SET Flr_1_Conf_RE = 0,   !- <none>
    SET Flr_1_Dining_RE = 0, !- <none>
    SET Flr_1_Elev_RE = 0,   !- <none>
    SET Flr_1_Exam_RE = 0,   !- <none>
    SET Flr_1_FStor_RE = 0,  !- <none>
    SET Flr_1_GStor_RE = 0,  !- <none>
    SET Flr_1_Image_RE = 0,  !- <none>
    SET Flr_1_Kitchen_RE = 0,!- <none>
    SET Flr_1_Lab_1_RE = 0,  !- <none>
    SET Flr_1_Lab_2_RE = 0,  !- <none>
    SET Flr_1_Laundry_RE = 0,!- <none>
    SET Flr_1_Lobby_RE = 0,  !- <none>
    SET Flr_1_Lounge_RE = 0, !- <none>
    SET Flr_1_Mech_1_RE = 0, !- <none>
    SET Flr_1_Mech_2_RE = 0, !- <none>
    SET Flr_1_Off_1_RE = 0,  !- <none>
    SET Flr_1_Off_2_RE = 0,  !- <none>
    SET Flr_1_Off_3_RE = 0,  !- <none>
    SET Flr_1_Off3_P1_RE = 0,!- <none>
    SET Flr_1_Off3_P2_RE = 0,!- <none>
    SET Flr_1_Off3_P3_RE = 0,!- <none>
    SET Flr_1_Pat_RE = 0,    !- <none>
    SET Flr_1_Pharm_RE = 0,  !- <none>
    SET Flr_1_PT_RE = 0,     !- <none>
    SET Flr_1_Receive_RE = 0,!- <none>
    SET Flr_1_Recep_RE = 0,  !- <none>
    SET Flr_1_Soil_RE = 0,   !- <none>
    SET Flr_1_Stor_RE = 0,   !- <none>
    SET Flr_1_Waiting_RE = 0,!- <none>
    SET Flr_2_Chapel_RE = 0, !- <none>
    SET Flr_2_Clean_1_RE = 0,!- <none>
    SET Flr_2_Clean_2_RE = 0,!- <none>
    SET Flr_2_Cor_RE = 0,    !- <none>
    SET Flr_2_Elev_RE = 0,   !- <none>
    SET Flr_2_Exam_1_RE = 0, !- <none>
    SET Flr_2_Exam_2_RE = 0, !- <none>
    SET Flr_2_Exam_3_RE = 0, !- <none>
    SET Flr_2_Exam_4_RE = 0, !- <none>
    SET Flr_2_Gift_RE = 0,   !- <none>
    SET Flr_2_Image_1_RE = 0,!- <none>
    SET Flr_2_Image_2_RE = 0,!- <none>
    SET Flr_2_Image_3_RE = 0,!- <none>
    SET Flr_2_Lab_1_RE = 0,  !- <none>
    SET Flr_2_Lab_2_RE = 0,  !- <none>
    SET Flr_2_Lounge1_RE = 0,!- <none>
    SET Flr_2_Lounge2_RE = 0,!- <none>
    SET Flr_2_Lockers_RE = 0,!- <none>
    SET Flr_2_NS_1_RE = 0,   !- <none>
    SET Flr_2_NS_2_RE = 0,   !- <none>
    SET Flr_2_Off_1_RE = 0,  !- <none>
    SET Flr_2_Off_2_RE = 0,  !- <none>
    SET Flr_2_Off_3_RE = 0,  !- <none>
    SET Flr_2_Off_4_RE = 0,  !- <none>
    SET Flr_2_Sterile_RE = 0,!- <none>
    SET Flr_2_OR_RE = 0,     !- <none>
    SET Flr_2_PACU_RE = 0,   !- <none>
    SET Flr_2_Pat_1_RE = 0,  !- <none>
    SET Flr_2_Pat_2_RE = 0,  !- <none>
    SET Flr_2_Proc_1_RE = 0, !- <none>
    SET Flr_2_Proc_2_RE = 0, !- <none>
    SET Flr_2_Recep_RE = 0,  !- <none>
    SET Flr_2_Rest_1_RE = 0, !- <none>
    SET Flr_2_Rest_2_RE = 0, !- <none>
    SET Flr_2_Soil_1_RE = 0, !- <none>
    SET Flr_2_Soil_2_RE = 0, !- <none>
    SET Flr_2_Stor_1_RE = 0, !- <none>
    SET Flr_2_Stor_2_RE = 0, !- <none>
    SET Flr_2_Trauma_RE = 0, !- <none>
    SET Flr_2_Triage_RE = 0, !- <none>
    SET Flr_2_Waiting_RE = 0,!- <none>
    SET Flr_3_Clean_RE = 0,  !- <none>
    SET Flr_3_Elev_RE = 0,   !- <none>
    SET Flr_3_Exam_RE = 0,   !- <none>
    SET Flr_3_ICU_RE = 0,    !- <none>
    SET Flr_3_NS_1_RE = 0,   !- <none>
    SET Flr_3_NS_2_RE = 0,   !- <none>
    SET Flr_3_Nursery_RE = 0,!- <none>
    SET Flr_3_Off_RE = 0,    !- <none>
    SET Flr_3_OR_RE = 0,     !- <none>
    SET Flr_3_Pat_1_RE = 0,  !- <none>
    SET Flr_3_Pat_2_RE = 0,  !- <none>
    SET Flr_3_Pat_3_RE = 0,  !- <none>
    SET Flr_3_Pat_4_RE = 0,  !- <none>
    SET Flr_3_PatCor1_RE = 0,!- <none>
    SET Flr_3_PatCor2_RE = 0,!- <none>
    SET Flr_3_Proc_RE = 0,   !- <none>
    SET Flr_3_Soil_RE = 0,   !- <none>
    SET Flr_3_Supply_RE = 0, !- <none>
    SET Flr_3_Triage_RE = 0, !- <none>
    SET Flr_3_Waiting_RE = 0,!- <none>
    SET Flr46_Clean_RE = 0,  !- <none>
    SET Flr46_Elev_RE = 0,   !- <none>
    SET Flr46_NS_RE = 0,     !- <none>
    SET Flr46_Off_RE = 0,    !- <none>
    SET Flr46_Pat_1_RE = 0,  !- <none>
    SET Flr46_Pat_2_RE = 0,  !- <none>
    SET Flr46_Pat_3_RE = 0,  !- <none>
    SET Flr46_Pat_4_RE = 0,  !- <none>
    SET Flr46_PatCor1_RE = 0,!- <none>
    SET Flr46_PatCor2_RE = 0,!- <none>
    SET Flr46_Soil_RE = 0,   !- <none>
    SET Flr46_Supply_RE = 0, !- <none>
    SET Flr_7_Clean_RE = 0,  !- <none>
    SET Flr_7_Elev_RE = 0,   !- <none>
    SET Flr_7_NS_RE = 0,     !- <none>
    SET Flr_7_Off_RE = 0,    !- <none>
    SET Flr_7_Pat_1_RE = 0,  !- <none>
    SET Flr_7_Pat_2_RE = 0,  !- <none>
    SET Flr_7_Pat_3_RE = 0,  !- <none>
    SET Flr_7_Pat_4_RE = 0,  !- <none>
    SET Flr_7_PatCor1_RE = 0,!- <none>
    SET Flr_7_PatCor2_RE = 0,!- <none>
    SET Flr_7_Soil_RE = 0,   !- <none>
    SET Flr_7_Supply_RE = 0, !- <none>
    SET MOB_Flr1_Core_RE = 0,!- <none>
    SET MOB_Flr1_Prm1_RE = 0,!- <none>
    SET MOB_Flr1_Prm2_RE = 0,!- <none>
    SET MOB_Flr1_Prm3_RE = 0,!- <none>
    SET MOB_24_Core_RE = 0,  !- <none>
    SET MOB_24_Prm1_RE = 0,  !- <none>
    SET MOB_24_Prm2_RE = 0,  !- <none>
    SET MOB_24_Prm3_RE = 0,  !- <none>
    SET MOB_24_Prm_4_RE = 0, !- <none>
    SET MOB_Flr5_Core_RE = 0,!- <none>
    SET MOB_Flr5_Prm1_RE = 0,!- <none>
    SET MOB_Flr5_Prm2_RE = 0,!- <none>
    SET MOB_Flr5_Prm3_RE = 0,!- <none>
    SET MOB_Flr5_Prm4_RE = 0,!- <none>
    SET Reheat = 0,          !- <none>
    SET Flr_1_Cafe_Heat = 0, !- <none>
    SET Flr_1_Clean_Heat = 0,!- <none>
    SET Flr_1_Conf_Heat = 0, !- <none>
    SET Flr_1_Dining_Heat = 0,  !- <none>
    SET Flr_1_Elev_Heat = 0, !- <none>
    SET Flr_1_Exam_Heat = 0, !- <none>
    SET Flr_1_FStor_Heat = 0,!- <none>
    SET Flr_1_GStor_Heat = 0,!- <none>
    SET Flr_1_Image_Heat = 0,!- <none>
    SET Flr_1_Kitchen_Heat = 0,  !- <none>
    SET Flr_1_Lab_1_Heat = 0,!- <none>
    SET Flr_1_Lab_2_Heat = 0,!- <none>
    SET Flr_1_Laundry_Heat = 0,  !- <none>
    SET Flr_1_Lobby_Heat = 0,!- <none>
    SET Flr_1_Lounge_Heat = 0,  !- <none>
    SET Flr_1_Mech_1_Heat = 0,  !- <none>
    SET Flr_1_Mech_2_Heat = 0,  !- <none>
    SET Flr_1_Off_1_Heat = 0,!- <none>
    SET Flr_1_Off_2_Heat = 0,!- <none>
    SET Flr_1_Off_3_Heat = 0,!- <none>
    SET Flr_1_Off3_P1_Heat = 0,  !- <none>
    SET Flr_1_Off3_P2_Heat = 0,  !- <none>
    SET Flr_1_Off3_P3_Heat = 0,  !- <none>
    SET Flr_1_Pat_Heat = 0,  !- <none>
    SET Flr_1_Pharm_Heat = 0,!- <none>
    SET Flr_1_PT_Heat = 0,   !- <none>
    SET Flr_1_Receive_Heat = 0,  !- <none>
    SET Flr_1_Recep_Heat = 0,!- <none>
    SET Flr_1_Soil_Heat = 0, !- <none>
    SET Flr_1_Stor_Heat = 0, !- <none>
    SET Flr_1_Waiting_Heat = 0,  !- <none>
    SET Flr_2_Chapel_Heat = 0,  !- <none>
    SET Flr_2_Clean_1_Heat = 0,  !- <none>
    SET Flr_2_Clean_2_Heat = 0,  !- <none>
    SET Flr_2_Cor_Heat = 0,  !- <none>
    SET Flr_2_Elev_Heat = 0, !- <none>
    SET Flr_2_Exam_1_Heat = 0,  !- <none>
    SET Flr_2_Exam_2_Heat = 0,  !- <none>
    SET Flr_2_Exam_3_Heat = 0,  !- <none>
    SET Flr_2_Exam_4_Heat = 0,  !- <none>
    SET Flr_2_Gift_Heat = 0, !- <none>
    SET Flr_2_Image_1_Heat = 0,  !- <none>
    SET Flr_2_Image_2_Heat = 0,  !- <none>
    SET Flr_2_Image_3_Heat = 0,  !- <none>
    SET Flr_2_Lab_1_Heat = 0,!- <none>
    SET Flr_2_Lab_2_Heat = 0,!- <none>
    SET Flr_2_Lounge1_Heat = 0,  !- <none>
    SET Flr_2_Lounge2_Heat = 0,  !- <none>
    SET Flr_2_Lockers_Heat = 0,  !- <none>
    SET Flr_2_NS_1_Heat = 0, !- <none>
    SET Flr_2_NS_2_Heat = 0, !- <none>
    SET Flr_2_Off_1_Heat = 0,!- <none>
    SET Flr_2_Off_2_Heat = 0,!- <none>
    SET Flr_2_Off_3_Heat = 0,!- <none>
    SET Flr_2_Off_4_Heat = 0,!- <none>
    SET Flr_2_Sterile_Heat = 0,  !- <none>
    SET Flr_2_OR_Heat = 0,   !- <none>
    SET Flr_2_PACU_Heat = 0, !- <none>
    SET Flr_2_Pat_1_Heat = 0,!- <none>
    SET Flr_2_Pat_2_Heat = 0,!- <none>
    SET Flr_2_Proc_1_Heat = 0,  !- <none>
    SET Flr_2_Proc_2_Heat = 0,  !- <none>
    SET Flr_2_Recep_Heat = 0,!- <none>
    SET Flr_2_Rest_1_Heat = 0,  !- <none>
    SET Flr_2_Rest_2_Heat = 0,  !- <none>
    SET Flr_2_Soil_1_Heat = 0,  !- <none>
    SET Flr_2_Soil_2_Heat = 0,  !- <none>
    SET Flr_2_Stor_1_Heat = 0,  !- <none>
    SET Flr_2_Stor_2_Heat = 0,  !- <none>
    SET Flr_2_Trauma_Heat = 0,  !- <none>
    SET Flr_2_Triage_Heat = 0,  !- <none>
    SET Flr_2_Waiting_Heat = 0,  !- <none>
    SET Flr_3_Clean_Heat = 0,!- <none>
    SET Flr_3_Elev_Heat = 0, !- <none>
    SET Flr_3_Exam_Heat = 0, !- <none>
    SET Flr_3_ICU_Heat = 0,  !- <none>
    SET Flr_3_NS_1_Heat = 0, !- <none>
    SET Flr_3_NS_2_Heat = 0, !- <none>
    SET Flr_3_Nursery_Heat = 0,  !- <none>
    SET Flr_3_Off_Heat = 0,  !- <none>
    SET Flr_3_OR_Heat = 0,   !- <none>
    SET Flr_3_Pat_1_Heat = 0,!- <none>
    SET Flr_3_Pat_2_Heat = 0,!- <none>
    SET Flr_3_Pat_3_Heat = 0,!- <none>
    SET Flr_3_Pat_4_Heat = 0,!- <none>
    SET Flr_3_PatCor1_Heat = 0,  !- <none>
    SET Flr_3_PatCor2_Heat = 0,  !- <none>
    SET Flr_3_Proc_Heat = 0, !- <none>
    SET Flr_3_Soil_Heat = 0, !- <none>
    SET Flr_3_Supply_Heat = 0,  !- <none>
    SET Flr_3_Triage_Heat = 0,  !- <none>
    SET Flr_3_Waiting_Heat = 0,  !- <none>
    SET Flr46_Clean_Heat = 0,!- <none>
    SET Flr46_Elev_Heat = 0, !- <none>
    SET Flr46_NS_Heat = 0,   !- <none>
    SET Flr46_Off_Heat = 0,  !- <none>
    SET Flr46_Pat_1_Heat = 0,!- <none>
    SET Flr46_Pat_2_Heat = 0,!- <none>
    SET Flr46_Pat_3_Heat = 0,!- <none>
    SET Flr46_Pat_4_Heat = 0,!- <none>
    SET Flr46_PatCor1_Heat = 0,  !- <none>
    SET Flr46_PatCor2_Heat = 0,  !- <none>
    SET Flr46_Soil_Heat = 0, !- <none>
    SET Flr46_Supply_Heat = 0,  !- <none>
    SET Flr_7_Clean_Heat = 0,!- <none>
    SET Flr_7_Elev_Heat = 0, !- <none>
    SET Flr_7_NS_Heat = 0,   !- <none>
    SET Flr_7_Off_Heat = 0,  !- <none>
    SET Flr_7_Pat_1_Heat = 0,!- <none>
    SET Flr_7_Pat_2_Heat = 0,!- <none>
    SET Flr_7_Pat_3_Heat = 0,!- <none>
    SET Flr_7_Pat_4_Heat = 0,!- <none>
    SET Flr_7_PatCor1_Heat = 0,  !- <none>
    SET Flr_7_PatCor2_Heat = 0,  !- <none>
    SET Flr_7_Soil_Heat = 0, !- <none>
    SET Flr_7_Supply_Heat = 0,  !- <none>
    SET MOB_Flr1_Core_Heat = 0,  !- <none>
    SET MOB_Flr1_Prm1_Heat = 0,  !- <none>
    SET MOB_Flr1_Prm2_Heat = 0,  !- <none>
    SET MOB_Flr1_Prm3_Heat = 0,  !- <none>
    SET MOB_24_Core_Heat = 0,!- <none>
    SET MOB_24_Prm1_Heat = 0,!- <none>
    SET MOB_24_Prm2_Heat = 0,!- <none>
    SET MOB_24_Prm3_Heat = 0,!- <none>
    SET MOB_24_Prm_4_Heat = 0,  !- <none>
    SET MOB_Flr5_Core_Heat = 0,  !- <none>
    SET MOB_Flr5_Prm1_Heat = 0,  !- <none>
    SET MOB_Flr5_Prm2_Heat = 0,  !- <none>
    SET MOB_Flr5_Prm3_Heat = 0,  !- <none>
    SET MOB_Flr5_Prm4_Heat = 0,  !- <none>
    SET AHU_1_Heat = 0,      !- <none>
    SET AHU_2_Heat = 0,      !- <none>
    SET AHU_3_Heat = 0,      !- <none>
    SET AHU_4_Heat = 0,      !- <none>
    SET AHU_5_Heat = 0,      !- <none>
    SET AHU_6_Heat = 0,      !- <none>
    SET Heat = 0,            !- <none>
    SET AHU_1_Problem = 0,   !- <none>
    SET AHU_2_Problem = 0,   !- <none>
    SET AHU_3_Problem = 0,   !- <none>
    SET AHU_4_Problem = 0,   !- <none>
    SET AHU_5_Problem = 0,   !- <none>
    SET AHU_6_Problem = 0,   !- <none>
    SET AHU_1_Economize = 0, !- <none>
    SET AHU_2_Economize = 0, !- <none>
    SET AHU_3_Economize = 0, !- <none>
    SET AHU_4_Economize = 0, !- <none>
    SET AHU_5_Economize = 0, !- <none>
    SET AHU_6_Economize = 0, !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Cafe_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Cafe_Load <= 0),  !- <none>
    SET Flr_1_Cafe_RE = Flr_1_Cafe_RE + Flr_1_Cafe_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Cafe_Heat = Flr_1_Cafe_Heat + Flr_1_Cafe_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Cafe_DT1 = Flr_1_Cafe_Coil_Outlet_Air_Temp - Flr_1_Cafe_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Cafe_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_Cafe_Ratio = @Min (Flr_1_Cafe_DT2 / Flr_1_Cafe_DT1) 1,  !- <none>
    SET Flr_1_Cafe_RE = Flr_1_Cafe_RE + (Flr_1_Cafe_Ratio * Flr_1_Cafe_Coil_Energy),  !- <none>
    SET Flr_1_Cafe_Heat = Flr_1_Cafe_Heat + ((1-Flr_1_Cafe_Ratio) * Flr_1_Cafe_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Cafe_Heat = Flr_1_Cafe_Heat + Flr_1_Cafe_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Clean_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Clean_Load <= 0),  !- <none>
    SET Flr_1_Clean_RE = Flr_1_Clean_RE + Flr_1_Clean_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Clean_Heat = Flr_1_Clean_Heat + Flr_1_Clean_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Clean_DT1 = Flr_1_Clean_Coil_Outlet_Air_Temp - Flr_1_Clean_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Clean_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_1_Clean_Ratio = @Min (Flr_1_Clean_DT2 / Flr_1_Clean_DT1) 1,  !- <none>
    SET Flr_1_Clean_RE = Flr_1_Clean_RE + (Flr_1_Clean_Ratio * Flr_1_Clean_Coil_Energy),  !- <none>
    SET Flr_1_Clean_Heat = Flr_1_Clean_Heat + ((1-Flr_1_Clean_Ratio) * Flr_1_Clean_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Clean_Heat = Flr_1_Clean_Heat + Flr_1_Clean_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Conf_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Conf_Load <= 0),  !- <none>
    SET Flr_1_Conf_RE = Flr_1_Conf_RE + Flr_1_Conf_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Conf_Heat = Flr_1_Conf_Heat + Flr_1_Conf_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Conf_DT1 = Flr_1_Conf_Coil_Outlet_Air_Temp - Flr_1_Conf_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Conf_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_Conf_Ratio = @Min (Flr_1_Conf_DT2 / Flr_1_Conf_DT1) 1,  !- <none>
    SET Flr_1_Conf_RE = Flr_1_Conf_RE + (Flr_1_Conf_Ratio * Flr_1_Conf_Coil_Energy),  !- <none>
    SET Flr_1_Conf_Heat = Flr_1_Conf_Heat + ((1-Flr_1_Conf_Ratio) * Flr_1_Conf_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Conf_Heat = Flr_1_Conf_Heat + Flr_1_Conf_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Dining_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Dining_Load <= 0),  !- <none>
    SET Flr_1_Dining_RE = Flr_1_Dining_RE + Flr_1_Dining_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Dining_Heat = Flr_1_Dining_Heat + Flr_1_Dining_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Dining_DT1 = Flr_1_Dining_Coil_Outlet_Air_Temp - Flr_1_Dining_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Dining_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_Dining_Ratio = @Min (Flr_1_Dining_DT2 / Flr_1_Dining_DT1) 1,  !- <none>
    SET Flr_1_Dining_RE = Flr_1_Dining_RE + (Flr_1_Dining_Ratio * Flr_1_Dining_Coil_Energy),  !- <none>
    SET Flr_1_Dining_Heat = Flr_1_Dining_Heat + ((1-Flr_1_Dining_Ratio) * Flr_1_Dining_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Dining_Heat = Flr_1_Dining_Heat + Flr_1_Dining_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Elev_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Elev_Load <= 0),  !- <none>
    SET Flr_1_Elev_RE = Flr_1_Elev_RE + Flr_1_Elev_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Elev_Heat = Flr_1_Elev_Heat + Flr_1_Elev_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Elev_DT1 = Flr_1_Elev_Coil_Outlet_Air_Temp - Flr_1_Elev_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Elev_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_Elev_Ratio = @Min (Flr_1_Elev_DT2 / Flr_1_Elev_DT1) 1,  !- <none>
    SET Flr_1_Elev_RE = Flr_1_Elev_RE + (Flr_1_Elev_Ratio * Flr_1_Elev_Coil_Energy),  !- <none>
    SET Flr_1_Elev_Heat = Flr_1_Elev_Heat + ((1-Flr_1_Elev_Ratio) * Flr_1_Elev_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Elev_Heat = Flr_1_Elev_Heat + Flr_1_Elev_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Exam_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Exam_Load <= 0),  !- <none>
    SET Flr_1_Exam_RE = Flr_1_Exam_RE + Flr_1_Exam_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Exam_Heat = Flr_1_Exam_Heat + Flr_1_Exam_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Exam_DT1 = Flr_1_Exam_Coil_Outlet_Air_Temp - Flr_1_Exam_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Exam_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_1_Exam_Ratio = @Min (Flr_1_Exam_DT2 / Flr_1_Exam_DT1) 1,  !- <none>
    SET Flr_1_Exam_RE = Flr_1_Exam_RE + (Flr_1_Exam_Ratio * Flr_1_Exam_Coil_Energy),  !- <none>
    SET Flr_1_Exam_Heat = Flr_1_Exam_Heat + ((1-Flr_1_Exam_Ratio) * Flr_1_Exam_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Exam_Heat = Flr_1_Exam_Heat + Flr_1_Exam_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_FStor_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_FStor_Load <= 0),  !- <none>
    SET Flr_1_FStor_RE = Flr_1_FStor_RE + Flr_1_FStor_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_FStor_Heat = Flr_1_FStor_Heat + Flr_1_FStor_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_FStor_DT1 = Flr_1_FStor_Coil_Outlet_Air_Temp - Flr_1_FStor_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_FStor_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_FStor_Ratio = @Min (Flr_1_FStor_DT2 / Flr_1_FStor_DT1) 1,  !- <none>
    SET Flr_1_FStor_RE = Flr_1_FStor_RE + (Flr_1_FStor_Ratio * Flr_1_FStor_Coil_Energy),  !- <none>
    SET Flr_1_FStor_Heat = Flr_1_FStor_Heat + ((1-Flr_1_FStor_Ratio) * Flr_1_FStor_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_FStor_Heat = Flr_1_FStor_Heat + Flr_1_FStor_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_GStor_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_GStor_Load <= 0),  !- <none>
    SET Flr_1_GStor_RE = Flr_1_GStor_RE + Flr_1_GStor_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_GStor_Heat = Flr_1_GStor_Heat + Flr_1_GStor_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_GStor_DT1 = Flr_1_GStor_Coil_Outlet_Air_Temp - Flr_1_GStor_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_GStor_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_GStor_Ratio = @Min (Flr_1_GStor_DT2 / Flr_1_GStor_DT1) 1,  !- <none>
    SET Flr_1_GStor_RE = Flr_1_GStor_RE + (Flr_1_GStor_Ratio * Flr_1_GStor_Coil_Energy),  !- <none>
    SET Flr_1_GStor_Heat = Flr_1_GStor_Heat + ((1-Flr_1_GStor_Ratio) * Flr_1_GStor_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_GStor_Heat = Flr_1_GStor_Heat + Flr_1_GStor_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Image_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Image_Load <= 0),  !- <none>
    SET Flr_1_Image_RE = Flr_1_Image_RE + Flr_1_Image_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Image_Heat = Flr_1_Image_Heat + Flr_1_Image_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Image_DT1 = Flr_1_Image_Coil_Outlet_Air_Temp - Flr_1_Image_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Image_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_1_Image_Ratio = @Min (Flr_1_Image_DT2 / Flr_1_Image_DT1) 1,  !- <none>
    SET Flr_1_Image_RE = Flr_1_Image_RE + (Flr_1_Image_Ratio * Flr_1_Image_Coil_Energy),  !- <none>
    SET Flr_1_Image_Heat = Flr_1_Image_Heat + ((1-Flr_1_Image_Ratio) * Flr_1_Image_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Image_Heat = Flr_1_Image_Heat + Flr_1_Image_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Kitchen_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Kitchen_Load <= 0),  !- <none>
    SET Flr_1_Kitchen_RE = Flr_1_Kitchen_RE + Flr_1_Kitchen_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Kitchen_Heat = Flr_1_Kitchen_Heat + Flr_1_Kitchen_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Kitchen_DT1 = Flr_1_Kitchen_Coil_Outlet_Air_Temp - Flr_1_Kitchen_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Kitchen_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_Kitchen_Ratio = @Min (Flr_1_Kitchen_DT2 / Flr_1_Kitchen_DT1) 1,  !- <none>
    SET Flr_1_Kitchen_RE = Flr_1_Kitchen_RE + (Flr_1_Kitchen_Ratio * Flr_1_Kitchen_Coil_Energy),  !- <none>
    SET Flr_1_Kitchen_Heat = Flr_1_Kitchen_Heat + ((1-Flr_1_Kitchen_Ratio) * Flr_1_Kitchen_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Kitchen_Heat = Flr_1_Kitchen_Heat + Flr_1_Kitchen_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Lab_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Lab_1_Load <= 0),  !- <none>
    SET Flr_1_Lab_1_RE = Flr_1_Lab_1_RE + Flr_1_Lab_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Lab_1_Heat = Flr_1_Lab_1_Heat + Flr_1_Lab_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Lab_1_DT1 = Flr_1_Lab_1_Coil_Outlet_Air_Temp - Flr_1_Lab_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Lab_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_1_Lab_1_Ratio = @Min (Flr_1_Lab_1_DT2 / Flr_1_Lab_1_DT1) 1,  !- <none>
    SET Flr_1_Lab_1_RE = Flr_1_Lab_1_RE + (Flr_1_Lab_1_Ratio * Flr_1_Lab_1_Coil_Energy),  !- <none>
    SET Flr_1_Lab_1_Heat = Flr_1_Lab_1_Heat + ((1-Flr_1_Lab_1_Ratio) * Flr_1_Lab_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Lab_1_Heat = Flr_1_Lab_1_Heat + Flr_1_Lab_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Lab_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Lab_2_Load <= 0),  !- <none>
    SET Flr_1_Lab_2_RE = Flr_1_Lab_2_RE + Flr_1_Lab_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Lab_2_Heat = Flr_1_Lab_2_Heat + Flr_1_Lab_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Lab_2_DT1 = Flr_1_Lab_2_Coil_Outlet_Air_Temp - Flr_1_Lab_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Lab_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_Lab_2_Ratio = @Min (Flr_1_Lab_2_DT2 / Flr_1_Lab_2_DT1) 1,  !- <none>
    SET Flr_1_Lab_2_RE = Flr_1_Lab_2_RE + (Flr_1_Lab_2_Ratio * Flr_1_Lab_2_Coil_Energy),  !- <none>
    SET Flr_1_Lab_2_Heat = Flr_1_Lab_2_Heat + ((1-Flr_1_Lab_2_Ratio) * Flr_1_Lab_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Lab_2_Heat = Flr_1_Lab_2_Heat + Flr_1_Lab_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Laundry_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Laundry_Load <= 0),  !- <none>
    SET Flr_1_Laundry_RE = Flr_1_Laundry_RE + Flr_1_Laundry_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Laundry_Heat = Flr_1_Laundry_Heat + Flr_1_Laundry_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Laundry_DT1 = Flr_1_Laundry_Coil_Outlet_Air_Temp - Flr_1_Laundry_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Laundry_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_Laundry_Ratio = @Min (Flr_1_Laundry_DT2 / Flr_1_Laundry_DT1) 1,  !- <none>
    SET Flr_1_Laundry_RE = Flr_1_Laundry_RE + (Flr_1_Laundry_Ratio * Flr_1_Laundry_Coil_Energy),  !- <none>
    SET Flr_1_Laundry_Heat = Flr_1_Laundry_Heat + ((1-Flr_1_Laundry_Ratio) * Flr_1_Laundry_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Laundry_Heat = Flr_1_Laundry_Heat + Flr_1_Laundry_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Lobby_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Lobby_Load <= 0),  !- <none>
    SET Flr_1_Lobby_RE = Flr_1_Lobby_RE + Flr_1_Lobby_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Lobby_Heat = Flr_1_Lobby_Heat + Flr_1_Lobby_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Lobby_DT1 = Flr_1_Lobby_Coil_Outlet_Air_Temp - Flr_1_Lobby_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Lobby_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_1_Lobby_Ratio = @Min (Flr_1_Lobby_DT2 / Flr_1_Lobby_DT1) 1,  !- <none>
    SET Flr_1_Lobby_RE = Flr_1_Lobby_RE + (Flr_1_Lobby_Ratio * Flr_1_Lobby_Coil_Energy),  !- <none>
    SET Flr_1_Lobby_Heat = Flr_1_Lobby_Heat + ((1-Flr_1_Lobby_Ratio) * Flr_1_Lobby_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Lobby_Heat = Flr_1_Lobby_Heat + Flr_1_Lobby_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Lounge_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Lounge_Load <= 0),  !- <none>
    SET Flr_1_Lounge_RE = Flr_1_Lounge_RE + Flr_1_Lounge_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Lounge_Heat = Flr_1_Lounge_Heat + Flr_1_Lounge_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Lounge_DT1 = Flr_1_Lounge_Coil_Outlet_Air_Temp - Flr_1_Lounge_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Lounge_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_1_Lounge_Ratio = @Min (Flr_1_Lounge_DT2 / Flr_1_Lounge_DT1) 1,  !- <none>
    SET Flr_1_Lounge_RE = Flr_1_Lounge_RE + (Flr_1_Lounge_Ratio * Flr_1_Lounge_Coil_Energy),  !- <none>
    SET Flr_1_Lounge_Heat = Flr_1_Lounge_Heat + ((1-Flr_1_Lounge_Ratio) * Flr_1_Lounge_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Lounge_Heat = Flr_1_Lounge_Heat + Flr_1_Lounge_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Mech_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Mech_1_Load <= 0),  !- <none>
    SET Flr_1_Mech_1_RE = Flr_1_Mech_1_RE + Flr_1_Mech_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Mech_1_Heat = Flr_1_Mech_1_Heat + Flr_1_Mech_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Mech_1_DT1 = Flr_1_Mech_1_Coil_Outlet_Air_Temp - Flr_1_Mech_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Mech_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_1_Mech_1_Ratio = @Min (Flr_1_Mech_1_DT2 / Flr_1_Mech_1_DT1) 1,  !- <none>
    SET Flr_1_Mech_1_RE = Flr_1_Mech_1_RE + (Flr_1_Mech_1_Ratio * Flr_1_Mech_1_Coil_Energy),  !- <none>
    SET Flr_1_Mech_1_Heat = Flr_1_Mech_1_Heat + ((1-Flr_1_Mech_1_Ratio) * Flr_1_Mech_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Mech_1_Heat = Flr_1_Mech_1_Heat + Flr_1_Mech_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Mech_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Mech_2_Load <= 0),  !- <none>
    SET Flr_1_Mech_2_RE = Flr_1_Mech_2_RE + Flr_1_Mech_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Mech_2_Heat = Flr_1_Mech_2_Heat + Flr_1_Mech_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Mech_2_DT1 = Flr_1_Mech_2_Coil_Outlet_Air_Temp - Flr_1_Mech_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Mech_2_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_1_Mech_2_Ratio = @Min (Flr_1_Mech_2_DT2 / Flr_1_Mech_2_DT1) 1,  !- <none>
    SET Flr_1_Mech_2_RE = Flr_1_Mech_2_RE + (Flr_1_Mech_2_Ratio * Flr_1_Mech_2_Coil_Energy),  !- <none>
    SET Flr_1_Mech_2_Heat = Flr_1_Mech_2_Heat + ((1-Flr_1_Mech_2_Ratio) * Flr_1_Mech_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Mech_2_Heat = Flr_1_Mech_2_Heat + Flr_1_Mech_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Off_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Off_1_Load <= 0),  !- <none>
    SET Flr_1_Off_1_RE = Flr_1_Off_1_RE + Flr_1_Off_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Off_1_Heat = Flr_1_Off_1_Heat + Flr_1_Off_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Off_1_DT1 = Flr_1_Off_1_Coil_Outlet_Air_Temp - Flr_1_Off_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Off_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_1_Off_1_Ratio = @Min (Flr_1_Off_1_DT2 / Flr_1_Off_1_DT1) 1,  !- <none>
    SET Flr_1_Off_1_RE = Flr_1_Off_1_RE + (Flr_1_Off_1_Ratio * Flr_1_Off_1_Coil_Energy),  !- <none>
    SET Flr_1_Off_1_Heat = Flr_1_Off_1_Heat + ((1-Flr_1_Off_1_Ratio) * Flr_1_Off_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Off_1_Heat = Flr_1_Off_1_Heat + Flr_1_Off_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Off_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Off_2_Load <= 0),  !- <none>
    SET Flr_1_Off_2_RE = Flr_1_Off_2_RE + Flr_1_Off_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Off_2_Heat = Flr_1_Off_2_Heat + Flr_1_Off_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Off_2_DT1 = Flr_1_Off_2_Coil_Outlet_Air_Temp - Flr_1_Off_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Off_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_Off_2_Ratio = @Min (Flr_1_Off_2_DT2 / Flr_1_Off_2_DT1) 1,  !- <none>
    SET Flr_1_Off_2_RE = Flr_1_Off_2_RE + (Flr_1_Off_2_Ratio * Flr_1_Off_2_Coil_Energy),  !- <none>
    SET Flr_1_Off_2_Heat = Flr_1_Off_2_Heat + ((1-Flr_1_Off_2_Ratio) * Flr_1_Off_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Off_2_Heat = Flr_1_Off_2_Heat + Flr_1_Off_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Off_3_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Off_3_Load <= 0),  !- <none>
    SET Flr_1_Off_3_RE = Flr_1_Off_3_RE + Flr_1_Off_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Off_3_Heat = Flr_1_Off_3_Heat + Flr_1_Off_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Off_3_DT1 = Flr_1_Off_3_Coil_Outlet_Air_Temp - Flr_1_Off_3_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Off_3_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_Off_3_Ratio = @Min (Flr_1_Off_3_DT2 / Flr_1_Off_3_DT1) 1,  !- <none>
    SET Flr_1_Off_3_RE = Flr_1_Off_3_RE + (Flr_1_Off_3_Ratio * Flr_1_Off_3_Coil_Energy),  !- <none>
    SET Flr_1_Off_3_Heat = Flr_1_Off_3_Heat + ((1-Flr_1_Off_3_Ratio) * Flr_1_Off_3_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Off_3_Heat = Flr_1_Off_3_Heat + Flr_1_Off_3_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Off3_P1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Off3_P1_Load <= 0),  !- <none>
    SET Flr_1_Off3_P1_RE = Flr_1_Off3_P1_RE + Flr_1_Off3_P1_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Off3_P1_Heat = Flr_1_Off3_P1_Heat + Flr_1_Off3_P1_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Off3_P1_DT1 = Flr_1_Off3_P1_Coil_Outlet_Air_Temp - Flr_1_Off3_P1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Off3_P1_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_Off3_P1_Ratio = @Min (Flr_1_Off3_P1_DT2 / Flr_1_Off3_P1_DT1) 1,  !- <none>
    SET Flr_1_Off3_P1_RE = Flr_1_Off3_P1_RE + (Flr_1_Off3_P1_Ratio * Flr_1_Off3_P1_Coil_Energy),  !- <none>
    SET Flr_1_Off3_P1_Heat = Flr_1_Off3_P1_Heat + ((1-Flr_1_Off3_P1_Ratio) * Flr_1_Off3_P1_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Off3_P1_Heat = Flr_1_Off3_P1_Heat + Flr_1_Off3_P1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Off3_P2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Off3_P2_Load <= 0),  !- <none>
    SET Flr_1_Off3_P2_RE = Flr_1_Off3_P2_RE + Flr_1_Off3_P2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Off3_P2_Heat = Flr_1_Off3_P2_Heat + Flr_1_Off3_P2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Off3_P2_DT1 = Flr_1_Off3_P2_Coil_Outlet_Air_Temp - Flr_1_Off3_P2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Off3_P2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_Off3_P2_Ratio = @Min (Flr_1_Off3_P2_DT2 / Flr_1_Off3_P2_DT1) 1,  !- <none>
    SET Flr_1_Off3_P2_RE = Flr_1_Off3_P2_RE + (Flr_1_Off3_P2_Ratio * Flr_1_Off3_P2_Coil_Energy),  !- <none>
    SET Flr_1_Off3_P2_Heat = Flr_1_Off3_P2_Heat + ((1-Flr_1_Off3_P2_Ratio) * Flr_1_Off3_P2_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Off3_P2_Heat = Flr_1_Off3_P2_Heat + Flr_1_Off3_P2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Off3_P3_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Off3_P3_Load <= 0),  !- <none>
    SET Flr_1_Off3_P3_RE = Flr_1_Off3_P3_RE + Flr_1_Off3_P3_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Off3_P3_Heat = Flr_1_Off3_P3_Heat + Flr_1_Off3_P3_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Off3_P3_DT1 = Flr_1_Off3_P3_Coil_Outlet_Air_Temp - Flr_1_Off3_P3_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Off3_P3_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_Off3_P3_Ratio = @Min (Flr_1_Off3_P3_DT2 / Flr_1_Off3_P3_DT1) 1,  !- <none>
    SET Flr_1_Off3_P3_RE = Flr_1_Off3_P3_RE + (Flr_1_Off3_P3_Ratio * Flr_1_Off3_P3_Coil_Energy),  !- <none>
    SET Flr_1_Off3_P3_Heat = Flr_1_Off3_P3_Heat + ((1-Flr_1_Off3_P3_Ratio) * Flr_1_Off3_P3_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Off3_P3_Heat = Flr_1_Off3_P3_Heat + Flr_1_Off3_P3_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Pat_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Pat_Load <= 0),  !- <none>
    SET Flr_1_Pat_RE = Flr_1_Pat_RE + Flr_1_Pat_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Pat_Heat = Flr_1_Pat_Heat + Flr_1_Pat_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Pat_DT1 = Flr_1_Pat_Coil_Outlet_Air_Temp - Flr_1_Pat_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Pat_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_1_Pat_Ratio = @Min (Flr_1_Pat_DT2 / Flr_1_Pat_DT1) 1,  !- <none>
    SET Flr_1_Pat_RE = Flr_1_Pat_RE + (Flr_1_Pat_Ratio * Flr_1_Pat_Coil_Energy),  !- <none>
    SET Flr_1_Pat_Heat = Flr_1_Pat_Heat + ((1-Flr_1_Pat_Ratio) * Flr_1_Pat_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Pat_Heat = Flr_1_Pat_Heat + Flr_1_Pat_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Pharm_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Pharm_Load <= 0),  !- <none>
    SET Flr_1_Pharm_RE = Flr_1_Pharm_RE + Flr_1_Pharm_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Pharm_Heat = Flr_1_Pharm_Heat + Flr_1_Pharm_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Pharm_DT1 = Flr_1_Pharm_Coil_Outlet_Air_Temp - Flr_1_Pharm_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Pharm_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_1_Pharm_Ratio = @Min (Flr_1_Pharm_DT2 / Flr_1_Pharm_DT1) 1,  !- <none>
    SET Flr_1_Pharm_RE = Flr_1_Pharm_RE + (Flr_1_Pharm_Ratio * Flr_1_Pharm_Coil_Energy),  !- <none>
    SET Flr_1_Pharm_Heat = Flr_1_Pharm_Heat + ((1-Flr_1_Pharm_Ratio) * Flr_1_Pharm_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Pharm_Heat = Flr_1_Pharm_Heat + Flr_1_Pharm_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_PT_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_PT_Load <= 0),  !- <none>
    SET Flr_1_PT_RE = Flr_1_PT_RE + Flr_1_PT_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_PT_Heat = Flr_1_PT_Heat + Flr_1_PT_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_PT_DT1 = Flr_1_PT_Coil_Outlet_Air_Temp - Flr_1_PT_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_PT_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_1_PT_Ratio = @Min (Flr_1_PT_DT2 / Flr_1_PT_DT1) 1,  !- <none>
    SET Flr_1_PT_RE = Flr_1_PT_RE + (Flr_1_PT_Ratio * Flr_1_PT_Coil_Energy),  !- <none>
    SET Flr_1_PT_Heat = Flr_1_PT_Heat + ((1-Flr_1_PT_Ratio) * Flr_1_PT_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_PT_Heat = Flr_1_PT_Heat + Flr_1_PT_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Receive_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Receive_Load <= 0),  !- <none>
    SET Flr_1_Receive_RE = Flr_1_Receive_RE + Flr_1_Receive_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Receive_Heat = Flr_1_Receive_Heat + Flr_1_Receive_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Receive_DT1 = Flr_1_Receive_Coil_Outlet_Air_Temp - Flr_1_Receive_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Receive_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_Receive_Ratio = @Min (Flr_1_Receive_DT2 / Flr_1_Receive_DT1) 1,  !- <none>
    SET Flr_1_Receive_RE = Flr_1_Receive_RE + (Flr_1_Receive_Ratio * Flr_1_Receive_Coil_Energy),  !- <none>
    SET Flr_1_Receive_Heat = Flr_1_Receive_Heat + ((1-Flr_1_Receive_Ratio) * Flr_1_Receive_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Receive_Heat = Flr_1_Receive_Heat + Flr_1_Receive_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Recep_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Recep_Load <= 0),  !- <none>
    SET Flr_1_Recep_RE = Flr_1_Recep_RE + Flr_1_Recep_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Recep_Heat = Flr_1_Recep_Heat + Flr_1_Recep_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Recep_DT1 = Flr_1_Recep_Coil_Outlet_Air_Temp - Flr_1_Recep_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Recep_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_1_Recep_Ratio = @Min (Flr_1_Recep_DT2 / Flr_1_Recep_DT1) 1,  !- <none>
    SET Flr_1_Recep_RE = Flr_1_Recep_RE + (Flr_1_Recep_Ratio * Flr_1_Recep_Coil_Energy),  !- <none>
    SET Flr_1_Recep_Heat = Flr_1_Recep_Heat + ((1-Flr_1_Recep_Ratio) * Flr_1_Recep_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Recep_Heat = Flr_1_Recep_Heat + Flr_1_Recep_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Soil_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Soil_Load <= 0),  !- <none>
    SET Flr_1_Soil_RE = Flr_1_Soil_RE + Flr_1_Soil_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Soil_Heat = Flr_1_Soil_Heat + Flr_1_Soil_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Soil_DT1 = Flr_1_Soil_Coil_Outlet_Air_Temp - Flr_1_Soil_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Soil_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_1_Soil_Ratio = @Min (Flr_1_Soil_DT2 / Flr_1_Soil_DT1) 1,  !- <none>
    SET Flr_1_Soil_RE = Flr_1_Soil_RE + (Flr_1_Soil_Ratio * Flr_1_Soil_Coil_Energy),  !- <none>
    SET Flr_1_Soil_Heat = Flr_1_Soil_Heat + ((1-Flr_1_Soil_Ratio) * Flr_1_Soil_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Soil_Heat = Flr_1_Soil_Heat + Flr_1_Soil_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Stor_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Stor_Load <= 0),  !- <none>
    SET Flr_1_Stor_RE = Flr_1_Stor_RE + Flr_1_Stor_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Stor_Heat = Flr_1_Stor_Heat + Flr_1_Stor_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Stor_DT1 = Flr_1_Stor_Coil_Outlet_Air_Temp - Flr_1_Stor_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Stor_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_1_Stor_Ratio = @Min (Flr_1_Stor_DT2 / Flr_1_Stor_DT1) 1,  !- <none>
    SET Flr_1_Stor_RE = Flr_1_Stor_RE + (Flr_1_Stor_Ratio * Flr_1_Stor_Coil_Energy),  !- <none>
    SET Flr_1_Stor_Heat = Flr_1_Stor_Heat + ((1-Flr_1_Stor_Ratio) * Flr_1_Stor_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Stor_Heat = Flr_1_Stor_Heat + Flr_1_Stor_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Waiting_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Waiting_Load <= 0),  !- <none>
    SET Flr_1_Waiting_RE = Flr_1_Waiting_RE + Flr_1_Waiting_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Waiting_Heat = Flr_1_Waiting_Heat + Flr_1_Waiting_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Waiting_DT1 = Flr_1_Waiting_Coil_Outlet_Air_Temp - Flr_1_Waiting_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Waiting_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_1_Waiting_Ratio = @Min (Flr_1_Waiting_DT2 / Flr_1_Waiting_DT1) 1,  !- <none>
    SET Flr_1_Waiting_RE = Flr_1_Waiting_RE + (Flr_1_Waiting_Ratio * Flr_1_Waiting_Coil_Energy),  !- <none>
    SET Flr_1_Waiting_Heat = Flr_1_Waiting_Heat + ((1-Flr_1_Waiting_Ratio) * Flr_1_Waiting_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Waiting_Heat = Flr_1_Waiting_Heat + Flr_1_Waiting_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Chapel_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Chapel_Load <= 0),  !- <none>
    SET Flr_2_Chapel_RE = Flr_2_Chapel_RE + Flr_2_Chapel_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Chapel_Heat = Flr_2_Chapel_Heat + Flr_2_Chapel_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Chapel_DT1 = Flr_2_Chapel_Coil_Outlet_Air_Temp - Flr_2_Chapel_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Chapel_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_2_Chapel_Ratio = @Min (Flr_2_Chapel_DT2 / Flr_2_Chapel_DT1) 1,  !- <none>
    SET Flr_2_Chapel_RE = Flr_2_Chapel_RE + (Flr_2_Chapel_Ratio * Flr_2_Chapel_Coil_Energy),  !- <none>
    SET Flr_2_Chapel_Heat = Flr_2_Chapel_Heat + ((1-Flr_2_Chapel_Ratio) * Flr_2_Chapel_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Chapel_Heat = Flr_2_Chapel_Heat + Flr_2_Chapel_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Clean_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Clean_1_Load <= 0),  !- <none>
    SET Flr_2_Clean_1_RE = Flr_2_Clean_1_RE + Flr_2_Clean_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Clean_1_Heat = Flr_2_Clean_1_Heat + Flr_2_Clean_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Clean_1_DT1 = Flr_2_Clean_1_Coil_Outlet_Air_Temp - Flr_2_Clean_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Clean_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_2_Clean_1_Ratio = @Min (Flr_2_Clean_1_DT2 / Flr_2_Clean_1_DT1) 1,  !- <none>
    SET Flr_2_Clean_1_RE = Flr_2_Clean_1_RE + (Flr_2_Clean_1_Ratio * Flr_2_Clean_1_Coil_Energy),  !- <none>
    SET Flr_2_Clean_1_Heat = Flr_2_Clean_1_Heat + ((1-Flr_2_Clean_1_Ratio) * Flr_2_Clean_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Clean_1_Heat = Flr_2_Clean_1_Heat + Flr_2_Clean_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Clean_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Clean_2_Load <= 0),  !- <none>
    SET Flr_2_Clean_2_RE = Flr_2_Clean_2_RE + Flr_2_Clean_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Clean_2_Heat = Flr_2_Clean_2_Heat + Flr_2_Clean_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Clean_2_DT1 = Flr_2_Clean_2_Coil_Outlet_Air_Temp - Flr_2_Clean_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Clean_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_2_Clean_2_Ratio = @Min (Flr_2_Clean_2_DT2 / Flr_2_Clean_2_DT1) 1,  !- <none>
    SET Flr_2_Clean_2_RE = Flr_2_Clean_2_RE + (Flr_2_Clean_2_Ratio * Flr_2_Clean_2_Coil_Energy),  !- <none>
    SET Flr_2_Clean_2_Heat = Flr_2_Clean_2_Heat + ((1-Flr_2_Clean_2_Ratio) * Flr_2_Clean_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Clean_2_Heat = Flr_2_Clean_2_Heat + Flr_2_Clean_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Cor_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Cor_Load <= 0),  !- <none>
    SET Flr_2_Cor_RE = Flr_2_Cor_RE + Flr_2_Cor_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Cor_Heat = Flr_2_Cor_Heat + Flr_2_Cor_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Cor_DT1 = Flr_2_Cor_Coil_Outlet_Air_Temp - Flr_2_Cor_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Cor_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_2_Cor_Ratio = @Min (Flr_2_Cor_DT2 / Flr_2_Cor_DT1) 1,  !- <none>
    SET Flr_2_Cor_RE = Flr_2_Cor_RE + (Flr_2_Cor_Ratio * Flr_2_Cor_Coil_Energy),  !- <none>
    SET Flr_2_Cor_Heat = Flr_2_Cor_Heat + ((1-Flr_2_Cor_Ratio) * Flr_2_Cor_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Cor_Heat = Flr_2_Cor_Heat + Flr_2_Cor_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Elev_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Elev_Load <= 0),  !- <none>
    SET Flr_2_Elev_RE = Flr_2_Elev_RE + Flr_2_Elev_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Elev_Heat = Flr_2_Elev_Heat + Flr_2_Elev_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Elev_DT1 = Flr_2_Elev_Coil_Outlet_Air_Temp - Flr_2_Elev_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Elev_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_2_Elev_Ratio = @Min (Flr_2_Elev_DT2 / Flr_2_Elev_DT1) 1,  !- <none>
    SET Flr_2_Elev_RE = Flr_2_Elev_RE + (Flr_2_Elev_Ratio * Flr_2_Elev_Coil_Energy),  !- <none>
    SET Flr_2_Elev_Heat = Flr_2_Elev_Heat + ((1-Flr_2_Elev_Ratio) * Flr_2_Elev_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Elev_Heat = Flr_2_Elev_Heat + Flr_2_Elev_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Exam_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Exam_1_Load <= 0),  !- <none>
    SET Flr_2_Exam_1_RE = Flr_2_Exam_1_RE + Flr_2_Exam_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Exam_1_Heat = Flr_2_Exam_1_Heat + Flr_2_Exam_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Exam_1_DT1 = Flr_2_Exam_1_Coil_Outlet_Air_Temp - Flr_2_Exam_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Exam_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_2_Exam_1_Ratio = @Min (Flr_2_Exam_1_DT2 / Flr_2_Exam_1_DT1) 1,  !- <none>
    SET Flr_2_Exam_1_RE = Flr_2_Exam_1_RE + (Flr_2_Exam_1_Ratio * Flr_2_Exam_1_Coil_Energy),  !- <none>
    SET Flr_2_Exam_1_Heat = Flr_2_Exam_1_Heat + ((1-Flr_2_Exam_1_Ratio) * Flr_2_Exam_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Exam_1_Heat = Flr_2_Exam_1_Heat + Flr_2_Exam_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Exam_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Exam_2_Load <= 0),  !- <none>
    SET Flr_2_Exam_2_RE = Flr_2_Exam_2_RE + Flr_2_Exam_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Exam_2_Heat = Flr_2_Exam_2_Heat + Flr_2_Exam_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Exam_2_DT1 = Flr_2_Exam_2_Coil_Outlet_Air_Temp - Flr_2_Exam_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Exam_2_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_2_Exam_2_Ratio = @Min (Flr_2_Exam_2_DT2 / Flr_2_Exam_2_DT1) 1,  !- <none>
    SET Flr_2_Exam_2_RE = Flr_2_Exam_2_RE + (Flr_2_Exam_2_Ratio * Flr_2_Exam_2_Coil_Energy),  !- <none>
    SET Flr_2_Exam_2_Heat = Flr_2_Exam_2_Heat + ((1-Flr_2_Exam_2_Ratio) * Flr_2_Exam_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Exam_2_Heat = Flr_2_Exam_2_Heat + Flr_2_Exam_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Exam_3_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Exam_3_Load <= 0),  !- <none>
    SET Flr_2_Exam_3_RE = Flr_2_Exam_3_RE + Flr_2_Exam_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Exam_3_Heat = Flr_2_Exam_3_Heat + Flr_2_Exam_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Exam_3_DT1 = Flr_2_Exam_3_Coil_Outlet_Air_Temp - Flr_2_Exam_3_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Exam_3_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_2_Exam_3_Ratio = @Min (Flr_2_Exam_3_DT2 / Flr_2_Exam_3_DT1) 1,  !- <none>
    SET Flr_2_Exam_3_RE = Flr_2_Exam_3_RE + (Flr_2_Exam_3_Ratio * Flr_2_Exam_3_Coil_Energy),  !- <none>
    SET Flr_2_Exam_3_Heat = Flr_2_Exam_3_Heat + ((1-Flr_2_Exam_3_Ratio) * Flr_2_Exam_3_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Exam_3_Heat = Flr_2_Exam_3_Heat + Flr_2_Exam_3_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Exam_4_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Exam_4_Load <= 0),  !- <none>
    SET Flr_2_Exam_4_RE = Flr_2_Exam_4_RE + Flr_2_Exam_4_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Exam_4_Heat = Flr_2_Exam_4_Heat + Flr_2_Exam_4_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Exam_4_DT1 = Flr_2_Exam_4_Coil_Outlet_Air_Temp - Flr_2_Exam_4_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Exam_4_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_2_Exam_4_Ratio = @Min (Flr_2_Exam_4_DT2 / Flr_2_Exam_4_DT1) 1,  !- <none>
    SET Flr_2_Exam_4_RE = Flr_2_Exam_4_RE + (Flr_2_Exam_4_Ratio * Flr_2_Exam_4_Coil_Energy),  !- <none>
    SET Flr_2_Exam_4_Heat = Flr_2_Exam_4_Heat + ((1-Flr_2_Exam_4_Ratio) * Flr_2_Exam_4_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Exam_4_Heat = Flr_2_Exam_4_Heat + Flr_2_Exam_4_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Gift_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Gift_Load <= 0),  !- <none>
    SET Flr_2_Gift_RE = Flr_2_Gift_RE + Flr_2_Gift_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Gift_Heat = Flr_2_Gift_Heat + Flr_2_Gift_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Gift_DT1 = Flr_2_Gift_Coil_Outlet_Air_Temp - Flr_2_Gift_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Gift_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_2_Gift_Ratio = @Min (Flr_2_Gift_DT2 / Flr_2_Gift_DT1) 1,  !- <none>
    SET Flr_2_Gift_RE = Flr_2_Gift_RE + (Flr_2_Gift_Ratio * Flr_2_Gift_Coil_Energy),  !- <none>
    SET Flr_2_Gift_Heat = Flr_2_Gift_Heat + ((1-Flr_2_Gift_Ratio) * Flr_2_Gift_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Gift_Heat = Flr_2_Gift_Heat + Flr_2_Gift_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Image_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Image_1_Load <= 0),  !- <none>
    SET Flr_2_Image_1_RE = Flr_2_Image_1_RE + Flr_2_Image_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Image_1_Heat = Flr_2_Image_1_Heat + Flr_2_Image_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Image_1_DT1 = Flr_2_Image_1_Coil_Outlet_Air_Temp - Flr_2_Image_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Image_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_2_Image_1_Ratio = @Min (Flr_2_Image_1_DT2 / Flr_2_Image_1_DT1) 1,  !- <none>
    SET Flr_2_Image_1_RE = Flr_2_Image_1_RE + (Flr_2_Image_1_Ratio * Flr_2_Image_1_Coil_Energy),  !- <none>
    SET Flr_2_Image_1_Heat = Flr_2_Image_1_Heat + ((1-Flr_2_Image_1_Ratio) * Flr_2_Image_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Image_1_Heat = Flr_2_Image_1_Heat + Flr_2_Image_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Image_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Image_2_Load <= 0),  !- <none>
    SET Flr_2_Image_2_RE = Flr_2_Image_2_RE + Flr_2_Image_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Image_2_Heat = Flr_2_Image_2_Heat + Flr_2_Image_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Image_2_DT1 = Flr_2_Image_2_Coil_Outlet_Air_Temp - Flr_2_Image_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Image_2_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_2_Image_2_Ratio = @Min (Flr_2_Image_2_DT2 / Flr_2_Image_2_DT1) 1,  !- <none>
    SET Flr_2_Image_2_RE = Flr_2_Image_2_RE + (Flr_2_Image_2_Ratio * Flr_2_Image_2_Coil_Energy),  !- <none>
    SET Flr_2_Image_2_Heat = Flr_2_Image_2_Heat + ((1-Flr_2_Image_2_Ratio) * Flr_2_Image_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Image_2_Heat = Flr_2_Image_2_Heat + Flr_2_Image_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Image_3_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Image_3_Load <= 0),  !- <none>
    SET Flr_2_Image_3_RE = Flr_2_Image_3_RE + Flr_2_Image_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Image_3_Heat = Flr_2_Image_3_Heat + Flr_2_Image_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Image_3_DT1 = Flr_2_Image_3_Coil_Outlet_Air_Temp - Flr_2_Image_3_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Image_3_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_2_Image_3_Ratio = @Min (Flr_2_Image_3_DT2 / Flr_2_Image_3_DT1) 1,  !- <none>
    SET Flr_2_Image_3_RE = Flr_2_Image_3_RE + (Flr_2_Image_3_Ratio * Flr_2_Image_3_Coil_Energy),  !- <none>
    SET Flr_2_Image_3_Heat = Flr_2_Image_3_Heat + ((1-Flr_2_Image_3_Ratio) * Flr_2_Image_3_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Image_3_Heat = Flr_2_Image_3_Heat + Flr_2_Image_3_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Lab_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Lab_1_Load <= 0),  !- <none>
    SET Flr_2_Lab_1_RE = Flr_2_Lab_1_RE + Flr_2_Lab_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Lab_1_Heat = Flr_2_Lab_1_Heat + Flr_2_Lab_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Lab_1_DT1 = Flr_2_Lab_1_Coil_Outlet_Air_Temp - Flr_2_Lab_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Lab_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_2_Lab_1_Ratio = @Min (Flr_2_Lab_1_DT2 / Flr_2_Lab_1_DT1) 1,  !- <none>
    SET Flr_2_Lab_1_RE = Flr_2_Lab_1_RE + (Flr_2_Lab_1_Ratio * Flr_2_Lab_1_Coil_Energy),  !- <none>
    SET Flr_2_Lab_1_Heat = Flr_2_Lab_1_Heat + ((1-Flr_2_Lab_1_Ratio) * Flr_2_Lab_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Lab_1_Heat = Flr_2_Lab_1_Heat + Flr_2_Lab_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Lab_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Lab_2_Load <= 0),  !- <none>
    SET Flr_2_Lab_2_RE = Flr_2_Lab_2_RE + Flr_2_Lab_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Lab_2_Heat = Flr_2_Lab_2_Heat + Flr_2_Lab_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Lab_2_DT1 = Flr_2_Lab_2_Coil_Outlet_Air_Temp - Flr_2_Lab_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Lab_2_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_2_Lab_2_Ratio = @Min (Flr_2_Lab_2_DT2 / Flr_2_Lab_2_DT1) 1,  !- <none>
    SET Flr_2_Lab_2_RE = Flr_2_Lab_2_RE + (Flr_2_Lab_2_Ratio * Flr_2_Lab_2_Coil_Energy),  !- <none>
    SET Flr_2_Lab_2_Heat = Flr_2_Lab_2_Heat + ((1-Flr_2_Lab_2_Ratio) * Flr_2_Lab_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Lab_2_Heat = Flr_2_Lab_2_Heat + Flr_2_Lab_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Lounge1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Lounge1_Load <= 0),  !- <none>
    SET Flr_2_Lounge1_RE = Flr_2_Lounge1_RE + Flr_2_Lounge1_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Lounge1_Heat = Flr_2_Lounge1_Heat + Flr_2_Lounge1_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Lounge1_DT1 = Flr_2_Lounge1_Coil_Outlet_Air_Temp - Flr_2_Lounge1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Lounge1_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_2_Lounge1_Ratio = @Min (Flr_2_Lounge1_DT2 / Flr_2_Lounge1_DT1) 1,  !- <none>
    SET Flr_2_Lounge1_RE = Flr_2_Lounge1_RE + (Flr_2_Lounge1_Ratio * Flr_2_Lounge1_Coil_Energy),  !- <none>
    SET Flr_2_Lounge1_Heat = Flr_2_Lounge1_Heat + ((1-Flr_2_Lounge1_Ratio) * Flr_2_Lounge1_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Lounge1_Heat = Flr_2_Lounge1_Heat + Flr_2_Lounge1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Lounge2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Lounge2_Load <= 0),  !- <none>
    SET Flr_2_Lounge2_RE = Flr_2_Lounge2_RE + Flr_2_Lounge2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Lounge2_Heat = Flr_2_Lounge2_Heat + Flr_2_Lounge2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Lounge2_DT1 = Flr_2_Lounge2_Coil_Outlet_Air_Temp - Flr_2_Lounge2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Lounge2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_2_Lounge2_Ratio = @Min (Flr_2_Lounge2_DT2 / Flr_2_Lounge2_DT1) 1,  !- <none>
    SET Flr_2_Lounge2_RE = Flr_2_Lounge2_RE + (Flr_2_Lounge2_Ratio * Flr_2_Lounge2_Coil_Energy),  !- <none>
    SET Flr_2_Lounge2_Heat = Flr_2_Lounge2_Heat + ((1-Flr_2_Lounge2_Ratio) * Flr_2_Lounge2_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Lounge2_Heat = Flr_2_Lounge2_Heat + Flr_2_Lounge2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Lockers_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Lockers_Load <= 0),  !- <none>
    SET Flr_2_Lockers_RE = Flr_2_Lockers_RE + Flr_2_Lockers_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Lockers_Heat = Flr_2_Lockers_Heat + Flr_2_Lockers_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Lockers_DT1 = Flr_2_Lockers_Coil_Outlet_Air_Temp - Flr_2_Lockers_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Lockers_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_2_Lockers_Ratio = @Min (Flr_2_Lockers_DT2 / Flr_2_Lockers_DT1) 1,  !- <none>
    SET Flr_2_Lockers_RE = Flr_2_Lockers_RE + (Flr_2_Lockers_Ratio * Flr_2_Lockers_Coil_Energy),  !- <none>
    SET Flr_2_Lockers_Heat = Flr_2_Lockers_Heat + ((1-Flr_2_Lockers_Ratio) * Flr_2_Lockers_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Lockers_Heat = Flr_2_Lockers_Heat + Flr_2_Lockers_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_NS_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_NS_1_Load <= 0),  !- <none>
    SET Flr_2_NS_1_RE = Flr_2_NS_1_RE + Flr_2_NS_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_NS_1_Heat = Flr_2_NS_1_Heat + Flr_2_NS_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_NS_1_DT1 = Flr_2_NS_1_Coil_Outlet_Air_Temp - Flr_2_NS_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_NS_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_2_NS_1_Ratio = @Min (Flr_2_NS_1_DT2 / Flr_2_NS_1_DT1) 1,  !- <none>
    SET Flr_2_NS_1_RE = Flr_2_NS_1_RE + (Flr_2_NS_1_Ratio * Flr_2_NS_1_Coil_Energy),  !- <none>
    SET Flr_2_NS_1_Heat = Flr_2_NS_1_Heat + ((1-Flr_2_NS_1_Ratio) * Flr_2_NS_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_NS_1_Heat = Flr_2_NS_1_Heat + Flr_2_NS_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_NS_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_NS_2_Load <= 0),  !- <none>
    SET Flr_2_NS_2_RE = Flr_2_NS_2_RE + Flr_2_NS_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_NS_2_Heat = Flr_2_NS_2_Heat + Flr_2_NS_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_NS_2_DT1 = Flr_2_NS_2_Coil_Outlet_Air_Temp - Flr_2_NS_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_NS_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_2_NS_2_Ratio = @Min (Flr_2_NS_2_DT2 / Flr_2_NS_2_DT1) 1,  !- <none>
    SET Flr_2_NS_2_RE = Flr_2_NS_2_RE + (Flr_2_NS_2_Ratio * Flr_2_NS_2_Coil_Energy),  !- <none>
    SET Flr_2_NS_2_Heat = Flr_2_NS_2_Heat + ((1-Flr_2_NS_2_Ratio) * Flr_2_NS_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_NS_2_Heat = Flr_2_NS_2_Heat + Flr_2_NS_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Off_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Off_1_Load <= 0),  !- <none>
    SET Flr_2_Off_1_RE = Flr_2_Off_1_RE + Flr_2_Off_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Off_1_Heat = Flr_2_Off_1_Heat + Flr_2_Off_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Off_1_DT1 = Flr_2_Off_1_Coil_Outlet_Air_Temp - Flr_2_Off_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Off_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_2_Off_1_Ratio = @Min (Flr_2_Off_1_DT2 / Flr_2_Off_1_DT1) 1,  !- <none>
    SET Flr_2_Off_1_RE = Flr_2_Off_1_RE + (Flr_2_Off_1_Ratio * Flr_2_Off_1_Coil_Energy),  !- <none>
    SET Flr_2_Off_1_Heat = Flr_2_Off_1_Heat + ((1-Flr_2_Off_1_Ratio) * Flr_2_Off_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Off_1_Heat = Flr_2_Off_1_Heat + Flr_2_Off_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Off_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Off_2_Load <= 0),  !- <none>
    SET Flr_2_Off_2_RE = Flr_2_Off_2_RE + Flr_2_Off_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Off_2_Heat = Flr_2_Off_2_Heat + Flr_2_Off_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Off_2_DT1 = Flr_2_Off_2_Coil_Outlet_Air_Temp - Flr_2_Off_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Off_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_2_Off_2_Ratio = @Min (Flr_2_Off_2_DT2 / Flr_2_Off_2_DT1) 1,  !- <none>
    SET Flr_2_Off_2_RE = Flr_2_Off_2_RE + (Flr_2_Off_2_Ratio * Flr_2_Off_2_Coil_Energy),  !- <none>
    SET Flr_2_Off_2_Heat = Flr_2_Off_2_Heat + ((1-Flr_2_Off_2_Ratio) * Flr_2_Off_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Off_2_Heat = Flr_2_Off_2_Heat + Flr_2_Off_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Off_3_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Off_3_Load <= 0),  !- <none>
    SET Flr_2_Off_3_RE = Flr_2_Off_3_RE + Flr_2_Off_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Off_3_Heat = Flr_2_Off_3_Heat + Flr_2_Off_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Off_3_DT1 = Flr_2_Off_3_Coil_Outlet_Air_Temp - Flr_2_Off_3_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Off_3_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_2_Off_3_Ratio = @Min (Flr_2_Off_3_DT2 / Flr_2_Off_3_DT1) 1,  !- <none>
    SET Flr_2_Off_3_RE = Flr_2_Off_3_RE + (Flr_2_Off_3_Ratio * Flr_2_Off_3_Coil_Energy),  !- <none>
    SET Flr_2_Off_3_Heat = Flr_2_Off_3_Heat + ((1-Flr_2_Off_3_Ratio) * Flr_2_Off_3_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Off_3_Heat = Flr_2_Off_3_Heat + Flr_2_Off_3_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Off_4_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Off_4_Load <= 0),  !- <none>
    SET Flr_2_Off_4_RE = Flr_2_Off_4_RE + Flr_2_Off_4_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Off_4_Heat = Flr_2_Off_4_Heat + Flr_2_Off_4_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Off_4_DT1 = Flr_2_Off_4_Coil_Outlet_Air_Temp - Flr_2_Off_4_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Off_4_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_2_Off_4_Ratio = @Min (Flr_2_Off_4_DT2 / Flr_2_Off_4_DT1) 1,  !- <none>
    SET Flr_2_Off_4_RE = Flr_2_Off_4_RE + (Flr_2_Off_4_Ratio * Flr_2_Off_4_Coil_Energy),  !- <none>
    SET Flr_2_Off_4_Heat = Flr_2_Off_4_Heat + ((1-Flr_2_Off_4_Ratio) * Flr_2_Off_4_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Off_4_Heat = Flr_2_Off_4_Heat + Flr_2_Off_4_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Sterile_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Sterile_Load <= 0),  !- <none>
    SET Flr_2_Sterile_RE = Flr_2_Sterile_RE + Flr_2_Sterile_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Sterile_Heat = Flr_2_Sterile_Heat + Flr_2_Sterile_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Sterile_DT1 = Flr_2_Sterile_Coil_Outlet_Air_Temp - Flr_2_Sterile_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Sterile_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_2_Sterile_Ratio = @Min (Flr_2_Sterile_DT2 / Flr_2_Sterile_DT1) 1,  !- <none>
    SET Flr_2_Sterile_RE = Flr_2_Sterile_RE + (Flr_2_Sterile_Ratio * Flr_2_Sterile_Coil_Energy),  !- <none>
    SET Flr_2_Sterile_Heat = Flr_2_Sterile_Heat + ((1-Flr_2_Sterile_Ratio) * Flr_2_Sterile_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Sterile_Heat = Flr_2_Sterile_Heat + Flr_2_Sterile_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_OR_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_3_CCoil_Energy > 0 && AHU_3_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_3_Problem = AHU_3_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_OR_Load <= 0),  !- <none>
    SET Flr_2_OR_RE = Flr_2_OR_RE + Flr_2_OR_Coil_Energy,  !- <none>
    ELSEIF (AHU_3_HCoil1_Energy > 0 && AHU_3_CCoil_Energy == 0),  !- <none>
    SET Flr_2_OR_Heat = Flr_2_OR_Heat + Flr_2_OR_Coil_Energy,  !- <none>
    ELSEIF (AHU_3_CCoil_Energy > 0 && AHU_3_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_OR_DT1 = Flr_2_OR_Coil_Outlet_Air_Temp - Flr_2_OR_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_OR_DT2 = @Max (AHU_3_CoolC_Inlet_Node_Temp - AHU_3_Fan_Out) 0,  !- <none>
    SET Flr_2_OR_Ratio = @Min (Flr_2_OR_DT2 / Flr_2_OR_DT1) 1,  !- <none>
    SET Flr_2_OR_RE = Flr_2_OR_RE + (Flr_2_OR_Ratio * Flr_2_OR_Coil_Energy),  !- <none>
    SET Flr_2_OR_Heat = Flr_2_OR_Heat + ((1-Flr_2_OR_Ratio) * Flr_2_OR_Coil_Energy),  !- <none>
    ELSEIF (AHU_3_CCoil_Energy == 0 && AHU_3_HCoil1_Energy == 0),  !- <none>
    SET AHU_3_Economize = AHU_3_Economize + 1,  !- <none>
    SET Flr_2_OR_Heat = Flr_2_OR_Heat + Flr_2_OR_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_PACU_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_PACU_Load <= 0),  !- <none>
    SET Flr_2_PACU_RE = Flr_2_PACU_RE + Flr_2_PACU_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_PACU_Heat = Flr_2_PACU_Heat + Flr_2_PACU_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_PACU_DT1 = Flr_2_PACU_Coil_Outlet_Air_Temp - Flr_2_PACU_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_PACU_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_2_PACU_Ratio = @Min (Flr_2_PACU_DT2 / Flr_2_PACU_DT1) 1,  !- <none>
    SET Flr_2_PACU_RE = Flr_2_PACU_RE + (Flr_2_PACU_Ratio * Flr_2_PACU_Coil_Energy),  !- <none>
    SET Flr_2_PACU_Heat = Flr_2_PACU_Heat + ((1-Flr_2_PACU_Ratio) * Flr_2_PACU_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_PACU_Heat = Flr_2_PACU_Heat + Flr_2_PACU_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Pat_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Pat_1_Load <= 0),  !- <none>
    SET Flr_2_Pat_1_RE = Flr_2_Pat_1_RE + Flr_2_Pat_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Pat_1_Heat = Flr_2_Pat_1_Heat + Flr_2_Pat_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Pat_1_DT1 = Flr_2_Pat_1_Coil_Outlet_Air_Temp - Flr_2_Pat_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Pat_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_2_Pat_1_Ratio = @Min (Flr_2_Pat_1_DT2 / Flr_2_Pat_1_DT1) 1,  !- <none>
    SET Flr_2_Pat_1_RE = Flr_2_Pat_1_RE + (Flr_2_Pat_1_Ratio * Flr_2_Pat_1_Coil_Energy),  !- <none>
    SET Flr_2_Pat_1_Heat = Flr_2_Pat_1_Heat + ((1-Flr_2_Pat_1_Ratio) * Flr_2_Pat_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Pat_1_Heat = Flr_2_Pat_1_Heat + Flr_2_Pat_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Pat_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Pat_2_Load <= 0),  !- <none>
    SET Flr_2_Pat_2_RE = Flr_2_Pat_2_RE + Flr_2_Pat_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Pat_2_Heat = Flr_2_Pat_2_Heat + Flr_2_Pat_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Pat_2_DT1 = Flr_2_Pat_2_Coil_Outlet_Air_Temp - Flr_2_Pat_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Pat_2_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_2_Pat_2_Ratio = @Min (Flr_2_Pat_2_DT2 / Flr_2_Pat_2_DT1) 1,  !- <none>
    SET Flr_2_Pat_2_RE = Flr_2_Pat_2_RE + (Flr_2_Pat_2_Ratio * Flr_2_Pat_2_Coil_Energy),  !- <none>
    SET Flr_2_Pat_2_Heat = Flr_2_Pat_2_Heat + ((1-Flr_2_Pat_2_Ratio) * Flr_2_Pat_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Pat_2_Heat = Flr_2_Pat_2_Heat + Flr_2_Pat_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Proc_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Proc_1_Load <= 0),  !- <none>
    SET Flr_2_Proc_1_RE = Flr_2_Proc_1_RE + Flr_2_Proc_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Proc_1_Heat = Flr_2_Proc_1_Heat + Flr_2_Proc_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Proc_1_DT1 = Flr_2_Proc_1_Coil_Outlet_Air_Temp - Flr_2_Proc_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Proc_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_2_Proc_1_Ratio = @Min (Flr_2_Proc_1_DT2 / Flr_2_Proc_1_DT1) 1,  !- <none>
    SET Flr_2_Proc_1_RE = Flr_2_Proc_1_RE + (Flr_2_Proc_1_Ratio * Flr_2_Proc_1_Coil_Energy),  !- <none>
    SET Flr_2_Proc_1_Heat = Flr_2_Proc_1_Heat + ((1-Flr_2_Proc_1_Ratio) * Flr_2_Proc_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Proc_1_Heat = Flr_2_Proc_1_Heat + Flr_2_Proc_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Proc_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Proc_2_Load <= 0),  !- <none>
    SET Flr_2_Proc_2_RE = Flr_2_Proc_2_RE + Flr_2_Proc_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Proc_2_Heat = Flr_2_Proc_2_Heat + Flr_2_Proc_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Proc_2_DT1 = Flr_2_Proc_2_Coil_Outlet_Air_Temp - Flr_2_Proc_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Proc_2_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_2_Proc_2_Ratio = @Min (Flr_2_Proc_2_DT2 / Flr_2_Proc_2_DT1) 1,  !- <none>
    SET Flr_2_Proc_2_RE = Flr_2_Proc_2_RE + (Flr_2_Proc_2_Ratio * Flr_2_Proc_2_Coil_Energy),  !- <none>
    SET Flr_2_Proc_2_Heat = Flr_2_Proc_2_Heat + ((1-Flr_2_Proc_2_Ratio) * Flr_2_Proc_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Proc_2_Heat = Flr_2_Proc_2_Heat + Flr_2_Proc_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Recep_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Recep_Load <= 0),  !- <none>
    SET Flr_2_Recep_RE = Flr_2_Recep_RE + Flr_2_Recep_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Recep_Heat = Flr_2_Recep_Heat + Flr_2_Recep_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Recep_DT1 = Flr_2_Recep_Coil_Outlet_Air_Temp - Flr_2_Recep_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Recep_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_2_Recep_Ratio = @Min (Flr_2_Recep_DT2 / Flr_2_Recep_DT1) 1,  !- <none>
    SET Flr_2_Recep_RE = Flr_2_Recep_RE + (Flr_2_Recep_Ratio * Flr_2_Recep_Coil_Energy),  !- <none>
    SET Flr_2_Recep_Heat = Flr_2_Recep_Heat + ((1-Flr_2_Recep_Ratio) * Flr_2_Recep_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Recep_Heat = Flr_2_Recep_Heat + Flr_2_Recep_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Rest_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Rest_1_Load <= 0),  !- <none>
    SET Flr_2_Rest_1_RE = Flr_2_Rest_1_RE + Flr_2_Rest_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Rest_1_Heat = Flr_2_Rest_1_Heat + Flr_2_Rest_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Rest_1_DT1 = Flr_2_Rest_1_Coil_Outlet_Air_Temp - Flr_2_Rest_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Rest_1_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_2_Rest_1_Ratio = @Min (Flr_2_Rest_1_DT2 / Flr_2_Rest_1_DT1) 1,  !- <none>
    SET Flr_2_Rest_1_RE = Flr_2_Rest_1_RE + (Flr_2_Rest_1_Ratio * Flr_2_Rest_1_Coil_Energy),  !- <none>
    SET Flr_2_Rest_1_Heat = Flr_2_Rest_1_Heat + ((1-Flr_2_Rest_1_Ratio) * Flr_2_Rest_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Rest_1_Heat = Flr_2_Rest_1_Heat + Flr_2_Rest_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Rest_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Rest_2_Load <= 0),  !- <none>
    SET Flr_2_Rest_2_RE = Flr_2_Rest_2_RE + Flr_2_Rest_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Rest_2_Heat = Flr_2_Rest_2_Heat + Flr_2_Rest_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Rest_2_DT1 = Flr_2_Rest_2_Coil_Outlet_Air_Temp - Flr_2_Rest_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Rest_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_2_Rest_2_Ratio = @Min (Flr_2_Rest_2_DT2 / Flr_2_Rest_2_DT1) 1,  !- <none>
    SET Flr_2_Rest_2_RE = Flr_2_Rest_2_RE + (Flr_2_Rest_2_Ratio * Flr_2_Rest_2_Coil_Energy),  !- <none>
    SET Flr_2_Rest_2_Heat = Flr_2_Rest_2_Heat + ((1-Flr_2_Rest_2_Ratio) * Flr_2_Rest_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Rest_2_Heat = Flr_2_Rest_2_Heat + Flr_2_Rest_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Soil_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Soil_1_Load <= 0),  !- <none>
    SET Flr_2_Soil_1_RE = Flr_2_Soil_1_RE + Flr_2_Soil_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Soil_1_Heat = Flr_2_Soil_1_Heat + Flr_2_Soil_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Soil_1_DT1 = Flr_2_Soil_1_Coil_Outlet_Air_Temp - Flr_2_Soil_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Soil_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_2_Soil_1_Ratio = @Min (Flr_2_Soil_1_DT2 / Flr_2_Soil_1_DT1) 1,  !- <none>
    SET Flr_2_Soil_1_RE = Flr_2_Soil_1_RE + (Flr_2_Soil_1_Ratio * Flr_2_Soil_1_Coil_Energy),  !- <none>
    SET Flr_2_Soil_1_Heat = Flr_2_Soil_1_Heat + ((1-Flr_2_Soil_1_Ratio) * Flr_2_Soil_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Soil_1_Heat = Flr_2_Soil_1_Heat + Flr_2_Soil_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Soil_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Soil_2_Load <= 0),  !- <none>
    SET Flr_2_Soil_2_RE = Flr_2_Soil_2_RE + Flr_2_Soil_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Soil_2_Heat = Flr_2_Soil_2_Heat + Flr_2_Soil_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Soil_2_DT1 = Flr_2_Soil_2_Coil_Outlet_Air_Temp - Flr_2_Soil_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Soil_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_2_Soil_2_Ratio = @Min (Flr_2_Soil_2_DT2 / Flr_2_Soil_2_DT1) 1,  !- <none>
    SET Flr_2_Soil_2_RE = Flr_2_Soil_2_RE + (Flr_2_Soil_2_Ratio * Flr_2_Soil_2_Coil_Energy),  !- <none>
    SET Flr_2_Soil_2_Heat = Flr_2_Soil_2_Heat + ((1-Flr_2_Soil_2_Ratio) * Flr_2_Soil_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Soil_2_Heat = Flr_2_Soil_2_Heat + Flr_2_Soil_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Stor_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Stor_1_Load <= 0),  !- <none>
    SET Flr_2_Stor_1_RE = Flr_2_Stor_1_RE + Flr_2_Stor_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Stor_1_Heat = Flr_2_Stor_1_Heat + Flr_2_Stor_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Stor_1_DT1 = Flr_2_Stor_1_Coil_Outlet_Air_Temp - Flr_2_Stor_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Stor_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_2_Stor_1_Ratio = @Min (Flr_2_Stor_1_DT2 / Flr_2_Stor_1_DT1) 1,  !- <none>
    SET Flr_2_Stor_1_RE = Flr_2_Stor_1_RE + (Flr_2_Stor_1_Ratio * Flr_2_Stor_1_Coil_Energy),  !- <none>
    SET Flr_2_Stor_1_Heat = Flr_2_Stor_1_Heat + ((1-Flr_2_Stor_1_Ratio) * Flr_2_Stor_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Stor_1_Heat = Flr_2_Stor_1_Heat + Flr_2_Stor_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Stor_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Stor_2_Load <= 0),  !- <none>
    SET Flr_2_Stor_2_RE = Flr_2_Stor_2_RE + Flr_2_Stor_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Stor_2_Heat = Flr_2_Stor_2_Heat + Flr_2_Stor_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Stor_2_DT1 = Flr_2_Stor_2_Coil_Outlet_Air_Temp - Flr_2_Stor_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Stor_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_2_Stor_2_Ratio = @Min (Flr_2_Stor_2_DT2 / Flr_2_Stor_2_DT1) 1,  !- <none>
    SET Flr_2_Stor_2_RE = Flr_2_Stor_2_RE + (Flr_2_Stor_2_Ratio * Flr_2_Stor_2_Coil_Energy),  !- <none>
    SET Flr_2_Stor_2_Heat = Flr_2_Stor_2_Heat + ((1-Flr_2_Stor_2_Ratio) * Flr_2_Stor_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Stor_2_Heat = Flr_2_Stor_2_Heat + Flr_2_Stor_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Trauma_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Trauma_Load <= 0),  !- <none>
    SET Flr_2_Trauma_RE = Flr_2_Trauma_RE + Flr_2_Trauma_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Trauma_Heat = Flr_2_Trauma_Heat + Flr_2_Trauma_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Trauma_DT1 = Flr_2_Trauma_Coil_Outlet_Air_Temp - Flr_2_Trauma_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Trauma_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_2_Trauma_Ratio = @Min (Flr_2_Trauma_DT2 / Flr_2_Trauma_DT1) 1,  !- <none>
    SET Flr_2_Trauma_RE = Flr_2_Trauma_RE + (Flr_2_Trauma_Ratio * Flr_2_Trauma_Coil_Energy),  !- <none>
    SET Flr_2_Trauma_Heat = Flr_2_Trauma_Heat + ((1-Flr_2_Trauma_Ratio) * Flr_2_Trauma_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Trauma_Heat = Flr_2_Trauma_Heat + Flr_2_Trauma_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Triage_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Triage_Load <= 0),  !- <none>
    SET Flr_2_Triage_RE = Flr_2_Triage_RE + Flr_2_Triage_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Triage_Heat = Flr_2_Triage_Heat + Flr_2_Triage_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Triage_DT1 = Flr_2_Triage_Coil_Outlet_Air_Temp - Flr_2_Triage_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Triage_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_2_Triage_Ratio = @Min (Flr_2_Triage_DT2 / Flr_2_Triage_DT1) 1,  !- <none>
    SET Flr_2_Triage_RE = Flr_2_Triage_RE + (Flr_2_Triage_Ratio * Flr_2_Triage_Coil_Energy),  !- <none>
    SET Flr_2_Triage_Heat = Flr_2_Triage_Heat + ((1-Flr_2_Triage_Ratio) * Flr_2_Triage_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Triage_Heat = Flr_2_Triage_Heat + Flr_2_Triage_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Waiting_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Waiting_Load <= 0),  !- <none>
    SET Flr_2_Waiting_RE = Flr_2_Waiting_RE + Flr_2_Waiting_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Waiting_Heat = Flr_2_Waiting_Heat + Flr_2_Waiting_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Waiting_DT1 = Flr_2_Waiting_Coil_Outlet_Air_Temp - Flr_2_Waiting_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Waiting_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_2_Waiting_Ratio = @Min (Flr_2_Waiting_DT2 / Flr_2_Waiting_DT1) 1,  !- <none>
    SET Flr_2_Waiting_RE = Flr_2_Waiting_RE + (Flr_2_Waiting_Ratio * Flr_2_Waiting_Coil_Energy),  !- <none>
    SET Flr_2_Waiting_Heat = Flr_2_Waiting_Heat + ((1-Flr_2_Waiting_Ratio) * Flr_2_Waiting_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Waiting_Heat = Flr_2_Waiting_Heat + Flr_2_Waiting_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Clean_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Clean_Load <= 0),  !- <none>
    SET Flr_3_Clean_RE = Flr_3_Clean_RE + Flr_3_Clean_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Clean_Heat = Flr_3_Clean_Heat + Flr_3_Clean_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Clean_DT1 = Flr_3_Clean_Coil_Outlet_Air_Temp - Flr_3_Clean_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Clean_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    SET Flr_3_Clean_Ratio = @Min (Flr_3_Clean_DT2 / Flr_3_Clean_DT1) 1,  !- <none>
    SET Flr_3_Clean_RE = Flr_3_Clean_RE + (Flr_3_Clean_Ratio * Flr_3_Clean_Coil_Energy),  !- <none>
    SET Flr_3_Clean_Heat = Flr_3_Clean_Heat + ((1-Flr_3_Clean_Ratio) * Flr_3_Clean_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr_3_Clean_Heat = Flr_3_Clean_Heat + Flr_3_Clean_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Elev_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Elev_Load <= 0),  !- <none>
    SET Flr_3_Elev_RE = Flr_3_Elev_RE + Flr_3_Elev_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Elev_Heat = Flr_3_Elev_Heat + Flr_3_Elev_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Elev_DT1 = Flr_3_Elev_Coil_Outlet_Air_Temp - Flr_3_Elev_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Elev_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    SET Flr_3_Elev_Ratio = @Min (Flr_3_Elev_DT2 / Flr_3_Elev_DT1) 1,  !- <none>
    SET Flr_3_Elev_RE = Flr_3_Elev_RE + (Flr_3_Elev_Ratio * Flr_3_Elev_Coil_Energy),  !- <none>
    SET Flr_3_Elev_Heat = Flr_3_Elev_Heat + ((1-Flr_3_Elev_Ratio) * Flr_3_Elev_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_Elev_Heat = Flr_3_Elev_Heat + Flr_3_Elev_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Exam_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Exam_Load <= 0),  !- <none>
    SET Flr_3_Exam_RE = Flr_3_Exam_RE + Flr_3_Exam_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Exam_Heat = Flr_3_Exam_Heat + Flr_3_Exam_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Exam_DT1 = Flr_3_Exam_Coil_Outlet_Air_Temp - Flr_3_Exam_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Exam_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    SET Flr_3_Exam_Ratio = @Min (Flr_3_Exam_DT2 / Flr_3_Exam_DT1) 1,  !- <none>
    SET Flr_3_Exam_RE = Flr_3_Exam_RE + (Flr_3_Exam_Ratio * Flr_3_Exam_Coil_Energy),  !- <none>
    SET Flr_3_Exam_Heat = Flr_3_Exam_Heat + ((1-Flr_3_Exam_Ratio) * Flr_3_Exam_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_Exam_Heat = Flr_3_Exam_Heat + Flr_3_Exam_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_ICU_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_ICU_Load <= 0),  !- <none>
    SET Flr_3_ICU_RE = Flr_3_ICU_RE + Flr_3_ICU_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_ICU_Heat = Flr_3_ICU_Heat + Flr_3_ICU_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_ICU_DT1 = Flr_3_ICU_Coil_Outlet_Air_Temp - Flr_3_ICU_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_ICU_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    SET Flr_3_ICU_Ratio = @Min (Flr_3_ICU_DT2 / Flr_3_ICU_DT1) 1,  !- <none>
    SET Flr_3_ICU_RE = Flr_3_ICU_RE + (Flr_3_ICU_Ratio * Flr_3_ICU_Coil_Energy),  !- <none>
    SET Flr_3_ICU_Heat = Flr_3_ICU_Heat + ((1-Flr_3_ICU_Ratio) * Flr_3_ICU_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_ICU_Heat = Flr_3_ICU_Heat + Flr_3_ICU_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_NS_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_NS_1_Load <= 0),  !- <none>
    SET Flr_3_NS_1_RE = Flr_3_NS_1_RE + Flr_3_NS_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_NS_1_Heat = Flr_3_NS_1_Heat + Flr_3_NS_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_NS_1_DT1 = Flr_3_NS_1_Coil_Outlet_Air_Temp - Flr_3_NS_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_NS_1_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    SET Flr_3_NS_1_Ratio = @Min (Flr_3_NS_1_DT2 / Flr_3_NS_1_DT1) 1,  !- <none>
    SET Flr_3_NS_1_RE = Flr_3_NS_1_RE + (Flr_3_NS_1_Ratio * Flr_3_NS_1_Coil_Energy),  !- <none>
    SET Flr_3_NS_1_Heat = Flr_3_NS_1_Heat + ((1-Flr_3_NS_1_Ratio) * Flr_3_NS_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_NS_1_Heat = Flr_3_NS_1_Heat + Flr_3_NS_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_NS_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_NS_2_Load <= 0),  !- <none>
    SET Flr_3_NS_2_RE = Flr_3_NS_2_RE + Flr_3_NS_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_NS_2_Heat = Flr_3_NS_2_Heat + Flr_3_NS_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_NS_2_DT1 = Flr_3_NS_2_Coil_Outlet_Air_Temp - Flr_3_NS_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_NS_2_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    SET Flr_3_NS_2_Ratio = @Min (Flr_3_NS_2_DT2 / Flr_3_NS_2_DT1) 1,  !- <none>
    SET Flr_3_NS_2_RE = Flr_3_NS_2_RE + (Flr_3_NS_2_Ratio * Flr_3_NS_2_Coil_Energy),  !- <none>
    SET Flr_3_NS_2_Heat = Flr_3_NS_2_Heat + ((1-Flr_3_NS_2_Ratio) * Flr_3_NS_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_NS_2_Heat = Flr_3_NS_2_Heat + Flr_3_NS_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Nursery_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Nursery_Load <= 0),  !- <none>
    SET Flr_3_Nursery_RE = Flr_3_Nursery_RE + Flr_3_Nursery_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Nursery_Heat = Flr_3_Nursery_Heat + Flr_3_Nursery_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Nursery_DT1 = Flr_3_Nursery_Coil_Outlet_Air_Temp - Flr_3_Nursery_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Nursery_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    SET Flr_3_Nursery_Ratio = @Min (Flr_3_Nursery_DT2 / Flr_3_Nursery_DT1) 1,  !- <none>
    SET Flr_3_Nursery_RE = Flr_3_Nursery_RE + (Flr_3_Nursery_Ratio * Flr_3_Nursery_Coil_Energy),  !- <none>
    SET Flr_3_Nursery_Heat = Flr_3_Nursery_Heat + ((1-Flr_3_Nursery_Ratio) * Flr_3_Nursery_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_Nursery_Heat = Flr_3_Nursery_Heat + Flr_3_Nursery_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Off_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Off_Load <= 0),  !- <none>
    SET Flr_3_Off_RE = Flr_3_Off_RE + Flr_3_Off_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Off_Heat = Flr_3_Off_Heat + Flr_3_Off_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Off_DT1 = Flr_3_Off_Coil_Outlet_Air_Temp - Flr_3_Off_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Off_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    SET Flr_3_Off_Ratio = @Min (Flr_3_Off_DT2 / Flr_3_Off_DT1) 1,  !- <none>
    SET Flr_3_Off_RE = Flr_3_Off_RE + (Flr_3_Off_Ratio * Flr_3_Off_Coil_Energy),  !- <none>
    SET Flr_3_Off_Heat = Flr_3_Off_Heat + ((1-Flr_3_Off_Ratio) * Flr_3_Off_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_Off_Heat = Flr_3_Off_Heat + Flr_3_Off_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_OR_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_3_CCoil_Energy > 0 && AHU_3_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_3_Problem = AHU_3_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_OR_Load <= 0),  !- <none>
    SET Flr_3_OR_RE = Flr_3_OR_RE + Flr_3_OR_Coil_Energy,  !- <none>
    ELSEIF (AHU_3_HCoil1_Energy > 0 && AHU_3_CCoil_Energy == 0),  !- <none>
    SET Flr_3_OR_Heat = Flr_3_OR_Heat + Flr_3_OR_Coil_Energy,  !- <none>
    ELSEIF (AHU_3_CCoil_Energy > 0 && AHU_3_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_OR_DT1 = Flr_3_OR_Coil_Outlet_Air_Temp - Flr_3_OR_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_OR_DT2 = @Max (AHU_3_CoolC_Inlet_Node_Temp - AHU_3_Fan_Out) 0,  !- <none>
    SET Flr_3_OR_Ratio = @Min (Flr_3_OR_DT2 / Flr_3_OR_DT1) 1,  !- <none>
    SET Flr_3_OR_RE = Flr_3_OR_RE + (Flr_3_OR_Ratio * Flr_3_OR_Coil_Energy),  !- <none>
    SET Flr_3_OR_Heat = Flr_3_OR_Heat + ((1-Flr_3_OR_Ratio) * Flr_3_OR_Coil_Energy),  !- <none>
    ELSEIF (AHU_3_CCoil_Energy == 0 && AHU_3_HCoil1_Energy == 0),  !- <none>
    SET AHU_3_Economize = AHU_3_Economize + 1,  !- <none>
    SET Flr_3_OR_Heat = Flr_3_OR_Heat + Flr_3_OR_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Pat_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Pat_1_Load <= 0),  !- <none>
    SET Flr_3_Pat_1_RE = Flr_3_Pat_1_RE + Flr_3_Pat_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Pat_1_Heat = Flr_3_Pat_1_Heat + Flr_3_Pat_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Pat_1_DT1 = Flr_3_Pat_1_Coil_Outlet_Air_Temp - Flr_3_Pat_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Pat_1_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    SET Flr_3_Pat_1_Ratio = @Min (Flr_3_Pat_1_DT2 / Flr_3_Pat_1_DT1) 1,  !- <none>
    SET Flr_3_Pat_1_RE = Flr_3_Pat_1_RE + (Flr_3_Pat_1_Ratio * Flr_3_Pat_1_Coil_Energy),  !- <none>
    SET Flr_3_Pat_1_Heat = Flr_3_Pat_1_Heat + ((1-Flr_3_Pat_1_Ratio) * Flr_3_Pat_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr_3_Pat_1_Heat = Flr_3_Pat_1_Heat + Flr_3_Pat_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Pat_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Pat_2_Load <= 0),  !- <none>
    SET Flr_3_Pat_2_RE = Flr_3_Pat_2_RE + Flr_3_Pat_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Pat_2_Heat = Flr_3_Pat_2_Heat + Flr_3_Pat_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Pat_2_DT1 = Flr_3_Pat_2_Coil_Outlet_Air_Temp - Flr_3_Pat_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Pat_2_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    SET Flr_3_Pat_2_Ratio = @Min (Flr_3_Pat_2_DT2 / Flr_3_Pat_2_DT1) 1,  !- <none>
    SET Flr_3_Pat_2_RE = Flr_3_Pat_2_RE + (Flr_3_Pat_2_Ratio * Flr_3_Pat_2_Coil_Energy),  !- <none>
    SET Flr_3_Pat_2_Heat = Flr_3_Pat_2_Heat + ((1-Flr_3_Pat_2_Ratio) * Flr_3_Pat_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr_3_Pat_2_Heat = Flr_3_Pat_2_Heat + Flr_3_Pat_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Pat_3_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Pat_3_Load <= 0),  !- <none>
    SET Flr_3_Pat_3_RE = Flr_3_Pat_3_RE + Flr_3_Pat_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Pat_3_Heat = Flr_3_Pat_3_Heat + Flr_3_Pat_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Pat_3_DT1 = Flr_3_Pat_3_Coil_Outlet_Air_Temp - Flr_3_Pat_3_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Pat_3_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    SET Flr_3_Pat_3_Ratio = @Min (Flr_3_Pat_3_DT2 / Flr_3_Pat_3_DT1) 1,  !- <none>
    SET Flr_3_Pat_3_RE = Flr_3_Pat_3_RE + (Flr_3_Pat_3_Ratio * Flr_3_Pat_3_Coil_Energy),  !- <none>
    SET Flr_3_Pat_3_Heat = Flr_3_Pat_3_Heat + ((1-Flr_3_Pat_3_Ratio) * Flr_3_Pat_3_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_Pat_3_Heat = Flr_3_Pat_3_Heat + Flr_3_Pat_3_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Pat_4_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Pat_4_Load <= 0),  !- <none>
    SET Flr_3_Pat_4_RE = Flr_3_Pat_4_RE + Flr_3_Pat_4_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Pat_4_Heat = Flr_3_Pat_4_Heat + Flr_3_Pat_4_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Pat_4_DT1 = Flr_3_Pat_4_Coil_Outlet_Air_Temp - Flr_3_Pat_4_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Pat_4_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    SET Flr_3_Pat_4_Ratio = @Min (Flr_3_Pat_4_DT2 / Flr_3_Pat_4_DT1) 1,  !- <none>
    SET Flr_3_Pat_4_RE = Flr_3_Pat_4_RE + (Flr_3_Pat_4_Ratio * Flr_3_Pat_4_Coil_Energy),  !- <none>
    SET Flr_3_Pat_4_Heat = Flr_3_Pat_4_Heat + ((1-Flr_3_Pat_4_Ratio) * Flr_3_Pat_4_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_Pat_4_Heat = Flr_3_Pat_4_Heat + Flr_3_Pat_4_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_PatCor1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_PatCor1_Load <= 0),  !- <none>
    SET Flr_3_PatCor1_RE = Flr_3_PatCor1_RE + Flr_3_PatCor1_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_PatCor1_Heat = Flr_3_PatCor1_Heat + Flr_3_PatCor1_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_PatCor1_DT1 = Flr_3_PatCor1_Coil_Outlet_Air_Temp - Flr_3_PatCor1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_PatCor1_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    SET Flr_3_PatCor1_Ratio = @Min (Flr_3_PatCor1_DT2 / Flr_3_PatCor1_DT1) 1,  !- <none>
    SET Flr_3_PatCor1_RE = Flr_3_PatCor1_RE + (Flr_3_PatCor1_Ratio * Flr_3_PatCor1_Coil_Energy),  !- <none>
    SET Flr_3_PatCor1_Heat = Flr_3_PatCor1_Heat + ((1-Flr_3_PatCor1_Ratio) * Flr_3_PatCor1_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_PatCor1_Heat = Flr_3_PatCor1_Heat + Flr_3_PatCor1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_PatCor2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_PatCor2_Load <= 0),  !- <none>
    SET Flr_3_PatCor2_RE = Flr_3_PatCor2_RE + Flr_3_PatCor2_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr_3_PatCor2_Heat = Flr_3_PatCor2_Heat + Flr_3_PatCor2_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_PatCor2_DT1 = Flr_3_PatCor2_Coil_Outlet_Air_Temp - Flr_3_PatCor2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_PatCor2_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    SET Flr_3_PatCor2_Ratio = @Min (Flr_3_PatCor2_DT2 / Flr_3_PatCor2_DT1) 1,  !- <none>
    SET Flr_3_PatCor2_RE = Flr_3_PatCor2_RE + (Flr_3_PatCor2_Ratio * Flr_3_PatCor2_Coil_Energy),  !- <none>
    SET Flr_3_PatCor2_Heat = Flr_3_PatCor2_Heat + ((1-Flr_3_PatCor2_Ratio) * Flr_3_PatCor2_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr_3_PatCor2_Heat = Flr_3_PatCor2_Heat + Flr_3_PatCor2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Proc_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Proc_Load <= 0),  !- <none>
    SET Flr_3_Proc_RE = Flr_3_Proc_RE + Flr_3_Proc_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Proc_Heat = Flr_3_Proc_Heat + Flr_3_Proc_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Proc_DT1 = Flr_3_Proc_Coil_Outlet_Air_Temp - Flr_3_Proc_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Proc_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    SET Flr_3_Proc_Ratio = @Min (Flr_3_Proc_DT2 / Flr_3_Proc_DT1) 1,  !- <none>
    SET Flr_3_Proc_RE = Flr_3_Proc_RE + (Flr_3_Proc_Ratio * Flr_3_Proc_Coil_Energy),  !- <none>
    SET Flr_3_Proc_Heat = Flr_3_Proc_Heat + ((1-Flr_3_Proc_Ratio) * Flr_3_Proc_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_Proc_Heat = Flr_3_Proc_Heat + Flr_3_Proc_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Soil_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Soil_Load <= 0),  !- <none>
    SET Flr_3_Soil_RE = Flr_3_Soil_RE + Flr_3_Soil_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Soil_Heat = Flr_3_Soil_Heat + Flr_3_Soil_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Soil_DT1 = Flr_3_Soil_Coil_Outlet_Air_Temp - Flr_3_Soil_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Soil_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    SET Flr_3_Soil_Ratio = @Min (Flr_3_Soil_DT2 / Flr_3_Soil_DT1) 1,  !- <none>
    SET Flr_3_Soil_RE = Flr_3_Soil_RE + (Flr_3_Soil_Ratio * Flr_3_Soil_Coil_Energy),  !- <none>
    SET Flr_3_Soil_Heat = Flr_3_Soil_Heat + ((1-Flr_3_Soil_Ratio) * Flr_3_Soil_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_Soil_Heat = Flr_3_Soil_Heat + Flr_3_Soil_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Supply_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Supply_Load <= 0),  !- <none>
    SET Flr_3_Supply_RE = Flr_3_Supply_RE + Flr_3_Supply_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Supply_Heat = Flr_3_Supply_Heat + Flr_3_Supply_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Supply_DT1 = Flr_3_Supply_Coil_Outlet_Air_Temp - Flr_3_Supply_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Supply_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    SET Flr_3_Supply_Ratio = @Min (Flr_3_Supply_DT2 / Flr_3_Supply_DT1) 1,  !- <none>
    SET Flr_3_Supply_RE = Flr_3_Supply_RE + (Flr_3_Supply_Ratio * Flr_3_Supply_Coil_Energy),  !- <none>
    SET Flr_3_Supply_Heat = Flr_3_Supply_Heat + ((1-Flr_3_Supply_Ratio) * Flr_3_Supply_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr_3_Supply_Heat = Flr_3_Supply_Heat + Flr_3_Supply_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Triage_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Triage_Load <= 0),  !- <none>
    SET Flr_3_Triage_RE = Flr_3_Triage_RE + Flr_3_Triage_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Triage_Heat = Flr_3_Triage_Heat + Flr_3_Triage_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Triage_DT1 = Flr_3_Triage_Coil_Outlet_Air_Temp - Flr_3_Triage_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Triage_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    SET Flr_3_Triage_Ratio = @Min (Flr_3_Triage_DT2 / Flr_3_Triage_DT1) 1,  !- <none>
    SET Flr_3_Triage_RE = Flr_3_Triage_RE + (Flr_3_Triage_Ratio * Flr_3_Triage_Coil_Energy),  !- <none>
    SET Flr_3_Triage_Heat = Flr_3_Triage_Heat + ((1-Flr_3_Triage_Ratio) * Flr_3_Triage_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr_3_Triage_Heat = Flr_3_Triage_Heat + Flr_3_Triage_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Waiting_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Waiting_Load <= 0),  !- <none>
    SET Flr_3_Waiting_RE = Flr_3_Waiting_RE + Flr_3_Waiting_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Waiting_Heat = Flr_3_Waiting_Heat + Flr_3_Waiting_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Waiting_DT1 = Flr_3_Waiting_Coil_Outlet_Air_Temp - Flr_3_Waiting_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Waiting_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    SET Flr_3_Waiting_Ratio = @Min (Flr_3_Waiting_DT2 / Flr_3_Waiting_DT1) 1,  !- <none>
    SET Flr_3_Waiting_RE = Flr_3_Waiting_RE + (Flr_3_Waiting_Ratio * Flr_3_Waiting_Coil_Energy),  !- <none>
    SET Flr_3_Waiting_Heat = Flr_3_Waiting_Heat + ((1-Flr_3_Waiting_Ratio) * Flr_3_Waiting_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_Waiting_Heat = Flr_3_Waiting_Heat + Flr_3_Waiting_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr46_Clean_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr46_Clean_Load <= 0),  !- <none>
    SET Flr46_Clean_RE = Flr46_Clean_RE + Flr46_Clean_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr46_Clean_Heat = Flr46_Clean_Heat + Flr46_Clean_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr46_Clean_DT1 = Flr46_Clean_Coil_Outlet_Air_Temp - Flr46_Clean_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr46_Clean_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    SET Flr46_Clean_Ratio = @Min (Flr46_Clean_DT2 / Flr46_Clean_DT1) 1,  !- <none>
    SET Flr46_Clean_RE = Flr46_Clean_RE + (Flr46_Clean_Ratio * Flr46_Clean_Coil_Energy),  !- <none>
    SET Flr46_Clean_Heat = Flr46_Clean_Heat + ((1-Flr46_Clean_Ratio) * Flr46_Clean_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr46_Clean_Heat = Flr46_Clean_Heat + Flr46_Clean_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr46_Elev_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr46_Elev_Load <= 0),  !- <none>
    SET Flr46_Elev_RE = Flr46_Elev_RE + Flr46_Elev_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr46_Elev_Heat = Flr46_Elev_Heat + Flr46_Elev_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr46_Elev_DT1 = Flr46_Elev_Coil_Outlet_Air_Temp - Flr46_Elev_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr46_Elev_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    SET Flr46_Elev_Ratio = @Min (Flr46_Elev_DT2 / Flr46_Elev_DT1) 1,  !- <none>
    SET Flr46_Elev_RE = Flr46_Elev_RE + (Flr46_Elev_Ratio * Flr46_Elev_Coil_Energy),  !- <none>
    SET Flr46_Elev_Heat = Flr46_Elev_Heat + ((1-Flr46_Elev_Ratio) * Flr46_Elev_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr46_Elev_Heat = Flr46_Elev_Heat + Flr46_Elev_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr46_NS_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr46_NS_Load <= 0),  !- <none>
    SET Flr46_NS_RE = Flr46_NS_RE + Flr46_NS_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr46_NS_Heat = Flr46_NS_Heat + Flr46_NS_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr46_NS_DT1 = Flr46_NS_Coil_Outlet_Air_Temp - Flr46_NS_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr46_NS_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    SET Flr46_NS_Ratio = @Min (Flr46_NS_DT2 / Flr46_NS_DT1) 1,  !- <none>
    SET Flr46_NS_RE = Flr46_NS_RE + (Flr46_NS_Ratio * Flr46_NS_Coil_Energy),  !- <none>
    SET Flr46_NS_Heat = Flr46_NS_Heat + ((1-Flr46_NS_Ratio) * Flr46_NS_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr46_NS_Heat = Flr46_NS_Heat + Flr46_NS_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr46_Off_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr46_Off_Load <= 0),  !- <none>
    SET Flr46_Off_RE = Flr46_Off_RE + Flr46_Off_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr46_Off_Heat = Flr46_Off_Heat + Flr46_Off_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr46_Off_DT1 = Flr46_Off_Coil_Outlet_Air_Temp - Flr46_Off_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr46_Off_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    SET Flr46_Off_Ratio = @Min (Flr46_Off_DT2 / Flr46_Off_DT1) 1,  !- <none>
    SET Flr46_Off_RE = Flr46_Off_RE + (Flr46_Off_Ratio * Flr46_Off_Coil_Energy),  !- <none>
    SET Flr46_Off_Heat = Flr46_Off_Heat + ((1-Flr46_Off_Ratio) * Flr46_Off_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr46_Off_Heat = Flr46_Off_Heat + Flr46_Off_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr46_Pat_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr46_Pat_1_Load <= 0),  !- <none>
    SET Flr46_Pat_1_RE = Flr46_Pat_1_RE + Flr46_Pat_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr46_Pat_1_Heat = Flr46_Pat_1_Heat + Flr46_Pat_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr46_Pat_1_DT1 = Flr46_Pat_1_Coil_Outlet_Air_Temp - Flr46_Pat_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr46_Pat_1_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    SET Flr46_Pat_1_Ratio = @Min (Flr46_Pat_1_DT2 / Flr46_Pat_1_DT1) 1,  !- <none>
    SET Flr46_Pat_1_RE = Flr46_Pat_1_RE + (Flr46_Pat_1_Ratio * Flr46_Pat_1_Coil_Energy),  !- <none>
    SET Flr46_Pat_1_Heat = Flr46_Pat_1_Heat + ((1-Flr46_Pat_1_Ratio) * Flr46_Pat_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr46_Pat_1_Heat = Flr46_Pat_1_Heat + Flr46_Pat_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr46_Pat_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr46_Pat_2_Load <= 0),  !- <none>
    SET Flr46_Pat_2_RE = Flr46_Pat_2_RE + Flr46_Pat_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr46_Pat_2_Heat = Flr46_Pat_2_Heat + Flr46_Pat_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr46_Pat_2_DT1 = Flr46_Pat_2_Coil_Outlet_Air_Temp - Flr46_Pat_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr46_Pat_2_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    SET Flr46_Pat_2_Ratio = @Min (Flr46_Pat_2_DT2 / Flr46_Pat_2_DT1) 1,  !- <none>
    SET Flr46_Pat_2_RE = Flr46_Pat_2_RE + (Flr46_Pat_2_Ratio * Flr46_Pat_2_Coil_Energy),  !- <none>
    SET Flr46_Pat_2_Heat = Flr46_Pat_2_Heat + ((1-Flr46_Pat_2_Ratio) * Flr46_Pat_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr46_Pat_2_Heat = Flr46_Pat_2_Heat + Flr46_Pat_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr46_Pat_3_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr46_Pat_3_Load <= 0),  !- <none>
    SET Flr46_Pat_3_RE = Flr46_Pat_3_RE + Flr46_Pat_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr46_Pat_3_Heat = Flr46_Pat_3_Heat + Flr46_Pat_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr46_Pat_3_DT1 = Flr46_Pat_3_Coil_Outlet_Air_Temp - Flr46_Pat_3_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr46_Pat_3_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    SET Flr46_Pat_3_Ratio = @Min (Flr46_Pat_3_DT2 / Flr46_Pat_3_DT1) 1,  !- <none>
    SET Flr46_Pat_3_RE = Flr46_Pat_3_RE + (Flr46_Pat_3_Ratio * Flr46_Pat_3_Coil_Energy),  !- <none>
    SET Flr46_Pat_3_Heat = Flr46_Pat_3_Heat + ((1-Flr46_Pat_3_Ratio) * Flr46_Pat_3_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr46_Pat_3_Heat = Flr46_Pat_3_Heat + Flr46_Pat_3_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr46_Pat_4_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr46_Pat_4_Load <= 0),  !- <none>
    SET Flr46_Pat_4_RE = Flr46_Pat_4_RE + Flr46_Pat_4_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr46_Pat_4_Heat = Flr46_Pat_4_Heat + Flr46_Pat_4_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr46_Pat_4_DT1 = Flr46_Pat_4_Coil_Outlet_Air_Temp - Flr46_Pat_4_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr46_Pat_4_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    SET Flr46_Pat_4_Ratio = @Min (Flr46_Pat_4_DT2 / Flr46_Pat_4_DT1) 1,  !- <none>
    SET Flr46_Pat_4_RE = Flr46_Pat_4_RE + (Flr46_Pat_4_Ratio * Flr46_Pat_4_Coil_Energy),  !- <none>
    SET Flr46_Pat_4_Heat = Flr46_Pat_4_Heat + ((1-Flr46_Pat_4_Ratio) * Flr46_Pat_4_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr46_Pat_4_Heat = Flr46_Pat_4_Heat + Flr46_Pat_4_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr46_PatCor1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr46_PatCor1_Load <= 0),  !- <none>
    SET Flr46_PatCor1_RE = Flr46_PatCor1_RE + Flr46_PatCor1_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr46_PatCor1_Heat = Flr46_PatCor1_Heat + Flr46_PatCor1_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr46_PatCor1_DT1 = Flr46_PatCor1_Coil_Outlet_Air_Temp - Flr46_PatCor1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr46_PatCor1_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    SET Flr46_PatCor1_Ratio = @Min (Flr46_PatCor1_DT2 / Flr46_PatCor1_DT1) 1,  !- <none>
    SET Flr46_PatCor1_RE = Flr46_PatCor1_RE + (Flr46_PatCor1_Ratio * Flr46_PatCor1_Coil_Energy),  !- <none>
    SET Flr46_PatCor1_Heat = Flr46_PatCor1_Heat + ((1-Flr46_PatCor1_Ratio) * Flr46_PatCor1_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr46_PatCor1_Heat = Flr46_PatCor1_Heat + Flr46_PatCor1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr46_PatCor2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr46_PatCor2_Load <= 0),  !- <none>
    SET Flr46_PatCor2_RE = Flr46_PatCor2_RE + Flr46_PatCor2_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr46_PatCor2_Heat = Flr46_PatCor2_Heat + Flr46_PatCor2_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr46_PatCor2_DT1 = Flr46_PatCor2_Coil_Outlet_Air_Temp - Flr46_PatCor2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr46_PatCor2_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    SET Flr46_PatCor2_Ratio = @Min (Flr46_PatCor2_DT2 / Flr46_PatCor2_DT1) 1,  !- <none>
    SET Flr46_PatCor2_RE = Flr46_PatCor2_RE + (Flr46_PatCor2_Ratio * Flr46_PatCor2_Coil_Energy),  !- <none>
    SET Flr46_PatCor2_Heat = Flr46_PatCor2_Heat + ((1-Flr46_PatCor2_Ratio) * Flr46_PatCor2_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr46_PatCor2_Heat = Flr46_PatCor2_Heat + Flr46_PatCor2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr46_Soil_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr46_Soil_Load <= 0),  !- <none>
    SET Flr46_Soil_RE = Flr46_Soil_RE + Flr46_Soil_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr46_Soil_Heat = Flr46_Soil_Heat + Flr46_Soil_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr46_Soil_DT1 = Flr46_Soil_Coil_Outlet_Air_Temp - Flr46_Soil_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr46_Soil_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    SET Flr46_Soil_Ratio = @Min (Flr46_Soil_DT2 / Flr46_Soil_DT1) 1,  !- <none>
    SET Flr46_Soil_RE = Flr46_Soil_RE + (Flr46_Soil_Ratio * Flr46_Soil_Coil_Energy),  !- <none>
    SET Flr46_Soil_Heat = Flr46_Soil_Heat + ((1-Flr46_Soil_Ratio) * Flr46_Soil_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr46_Soil_Heat = Flr46_Soil_Heat + Flr46_Soil_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr46_Supply_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr46_Supply_Load <= 0),  !- <none>
    SET Flr46_Supply_RE = Flr46_Supply_RE + Flr46_Supply_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr46_Supply_Heat = Flr46_Supply_Heat + Flr46_Supply_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr46_Supply_DT1 = Flr46_Supply_Coil_Outlet_Air_Temp - Flr46_Supply_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr46_Supply_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    SET Flr46_Supply_Ratio = @Min (Flr46_Supply_DT2 / Flr46_Supply_DT1) 1,  !- <none>
    SET Flr46_Supply_RE = Flr46_Supply_RE + (Flr46_Supply_Ratio * Flr46_Supply_Coil_Energy),  !- <none>
    SET Flr46_Supply_Heat = Flr46_Supply_Heat + ((1-Flr46_Supply_Ratio) * Flr46_Supply_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr46_Supply_Heat = Flr46_Supply_Heat + Flr46_Supply_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_7_Clean_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_7_Clean_Load <= 0),  !- <none>
    SET Flr_7_Clean_RE = Flr_7_Clean_RE + Flr_7_Clean_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr_7_Clean_Heat = Flr_7_Clean_Heat + Flr_7_Clean_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr_7_Clean_DT1 = Flr_7_Clean_Coil_Outlet_Air_Temp - Flr_7_Clean_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_7_Clean_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    SET Flr_7_Clean_Ratio = @Min (Flr_7_Clean_DT2 / Flr_7_Clean_DT1) 1,  !- <none>
    SET Flr_7_Clean_RE = Flr_7_Clean_RE + (Flr_7_Clean_Ratio * Flr_7_Clean_Coil_Energy),  !- <none>
    SET Flr_7_Clean_Heat = Flr_7_Clean_Heat + ((1-Flr_7_Clean_Ratio) * Flr_7_Clean_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr_7_Clean_Heat = Flr_7_Clean_Heat + Flr_7_Clean_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_7_Elev_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_7_Elev_Load <= 0),  !- <none>
    SET Flr_7_Elev_RE = Flr_7_Elev_RE + Flr_7_Elev_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_7_Elev_Heat = Flr_7_Elev_Heat + Flr_7_Elev_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_7_Elev_DT1 = Flr_7_Elev_Coil_Outlet_Air_Temp - Flr_7_Elev_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_7_Elev_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    SET Flr_7_Elev_Ratio = @Min (Flr_7_Elev_DT2 / Flr_7_Elev_DT1) 1,  !- <none>
    SET Flr_7_Elev_RE = Flr_7_Elev_RE + (Flr_7_Elev_Ratio * Flr_7_Elev_Coil_Energy),  !- <none>
    SET Flr_7_Elev_Heat = Flr_7_Elev_Heat + ((1-Flr_7_Elev_Ratio) * Flr_7_Elev_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_7_Elev_Heat = Flr_7_Elev_Heat + Flr_7_Elev_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_7_NS_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_7_NS_Load <= 0),  !- <none>
    SET Flr_7_NS_RE = Flr_7_NS_RE + Flr_7_NS_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_7_NS_Heat = Flr_7_NS_Heat + Flr_7_NS_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_7_NS_DT1 = Flr_7_NS_Coil_Outlet_Air_Temp - Flr_7_NS_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_7_NS_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    SET Flr_7_NS_Ratio = @Min (Flr_7_NS_DT2 / Flr_7_NS_DT1) 1,  !- <none>
    SET Flr_7_NS_RE = Flr_7_NS_RE + (Flr_7_NS_Ratio * Flr_7_NS_Coil_Energy),  !- <none>
    SET Flr_7_NS_Heat = Flr_7_NS_Heat + ((1-Flr_7_NS_Ratio) * Flr_7_NS_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_7_NS_Heat = Flr_7_NS_Heat + Flr_7_NS_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_7_Off_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_7_Off_Load <= 0),  !- <none>
    SET Flr_7_Off_RE = Flr_7_Off_RE + Flr_7_Off_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr_7_Off_Heat = Flr_7_Off_Heat + Flr_7_Off_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr_7_Off_DT1 = Flr_7_Off_Coil_Outlet_Air_Temp - Flr_7_Off_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_7_Off_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    SET Flr_7_Off_Ratio = @Min (Flr_7_Off_DT2 / Flr_7_Off_DT1) 1,  !- <none>
    SET Flr_7_Off_RE = Flr_7_Off_RE + (Flr_7_Off_Ratio * Flr_7_Off_Coil_Energy),  !- <none>
    SET Flr_7_Off_Heat = Flr_7_Off_Heat + ((1-Flr_7_Off_Ratio) * Flr_7_Off_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr_7_Off_Heat = Flr_7_Off_Heat + Flr_7_Off_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_7_Pat_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_7_Pat_1_Load <= 0),  !- <none>
    SET Flr_7_Pat_1_RE = Flr_7_Pat_1_RE + Flr_7_Pat_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr_7_Pat_1_Heat = Flr_7_Pat_1_Heat + Flr_7_Pat_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr_7_Pat_1_DT1 = Flr_7_Pat_1_Coil_Outlet_Air_Temp - Flr_7_Pat_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_7_Pat_1_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    SET Flr_7_Pat_1_Ratio = @Min (Flr_7_Pat_1_DT2 / Flr_7_Pat_1_DT1) 1,  !- <none>
    SET Flr_7_Pat_1_RE = Flr_7_Pat_1_RE + (Flr_7_Pat_1_Ratio * Flr_7_Pat_1_Coil_Energy),  !- <none>
    SET Flr_7_Pat_1_Heat = Flr_7_Pat_1_Heat + ((1-Flr_7_Pat_1_Ratio) * Flr_7_Pat_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr_7_Pat_1_Heat = Flr_7_Pat_1_Heat + Flr_7_Pat_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_7_Pat_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_7_Pat_2_Load <= 0),  !- <none>
    SET Flr_7_Pat_2_RE = Flr_7_Pat_2_RE + Flr_7_Pat_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr_7_Pat_2_Heat = Flr_7_Pat_2_Heat + Flr_7_Pat_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr_7_Pat_2_DT1 = Flr_7_Pat_2_Coil_Outlet_Air_Temp - Flr_7_Pat_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_7_Pat_2_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    SET Flr_7_Pat_2_Ratio = @Min (Flr_7_Pat_2_DT2 / Flr_7_Pat_2_DT1) 1,  !- <none>
    SET Flr_7_Pat_2_RE = Flr_7_Pat_2_RE + (Flr_7_Pat_2_Ratio * Flr_7_Pat_2_Coil_Energy),  !- <none>
    SET Flr_7_Pat_2_Heat = Flr_7_Pat_2_Heat + ((1-Flr_7_Pat_2_Ratio) * Flr_7_Pat_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr_7_Pat_2_Heat = Flr_7_Pat_2_Heat + Flr_7_Pat_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_7_Pat_3_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_7_Pat_3_Load <= 0),  !- <none>
    SET Flr_7_Pat_3_RE = Flr_7_Pat_3_RE + Flr_7_Pat_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_7_Pat_3_Heat = Flr_7_Pat_3_Heat + Flr_7_Pat_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_7_Pat_3_DT1 = Flr_7_Pat_3_Coil_Outlet_Air_Temp - Flr_7_Pat_3_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_7_Pat_3_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    SET Flr_7_Pat_3_Ratio = @Min (Flr_7_Pat_3_DT2 / Flr_7_Pat_3_DT1) 1,  !- <none>
    SET Flr_7_Pat_3_RE = Flr_7_Pat_3_RE + (Flr_7_Pat_3_Ratio * Flr_7_Pat_3_Coil_Energy),  !- <none>
    SET Flr_7_Pat_3_Heat = Flr_7_Pat_3_Heat + ((1-Flr_7_Pat_3_Ratio) * Flr_7_Pat_3_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_7_Pat_3_Heat = Flr_7_Pat_3_Heat + Flr_7_Pat_3_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_7_Pat_4_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_7_Pat_4_Load <= 0),  !- <none>
    SET Flr_7_Pat_4_RE = Flr_7_Pat_4_RE + Flr_7_Pat_4_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_7_Pat_4_Heat = Flr_7_Pat_4_Heat + Flr_7_Pat_4_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_7_Pat_4_DT1 = Flr_7_Pat_4_Coil_Outlet_Air_Temp - Flr_7_Pat_4_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_7_Pat_4_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    SET Flr_7_Pat_4_Ratio = @Min (Flr_7_Pat_4_DT2 / Flr_7_Pat_4_DT1) 1,  !- <none>
    SET Flr_7_Pat_4_RE = Flr_7_Pat_4_RE + (Flr_7_Pat_4_Ratio * Flr_7_Pat_4_Coil_Energy),  !- <none>
    SET Flr_7_Pat_4_Heat = Flr_7_Pat_4_Heat + ((1-Flr_7_Pat_4_Ratio) * Flr_7_Pat_4_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_7_Pat_4_Heat = Flr_7_Pat_4_Heat + Flr_7_Pat_4_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_7_PatCor1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_7_PatCor1_Load <= 0),  !- <none>
    SET Flr_7_PatCor1_RE = Flr_7_PatCor1_RE + Flr_7_PatCor1_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_7_PatCor1_Heat = Flr_7_PatCor1_Heat + Flr_7_PatCor1_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_7_PatCor1_DT1 = Flr_7_PatCor1_Coil_Outlet_Air_Temp - Flr_7_PatCor1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_7_PatCor1_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    SET Flr_7_PatCor1_Ratio = @Min (Flr_7_PatCor1_DT2 / Flr_7_PatCor1_DT1) 1,  !- <none>
    SET Flr_7_PatCor1_RE = Flr_7_PatCor1_RE + (Flr_7_PatCor1_Ratio * Flr_7_PatCor1_Coil_Energy),  !- <none>
    SET Flr_7_PatCor1_Heat = Flr_7_PatCor1_Heat + ((1-Flr_7_PatCor1_Ratio) * Flr_7_PatCor1_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_7_PatCor1_Heat = Flr_7_PatCor1_Heat + Flr_7_PatCor1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_7_PatCor2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_7_PatCor2_Load <= 0),  !- <none>
    SET Flr_7_PatCor2_RE = Flr_7_PatCor2_RE + Flr_7_PatCor2_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr_7_PatCor2_Heat = Flr_7_PatCor2_Heat + Flr_7_PatCor2_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr_7_PatCor2_DT1 = Flr_7_PatCor2_Coil_Outlet_Air_Temp - Flr_7_PatCor2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_7_PatCor2_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    SET Flr_7_PatCor2_Ratio = @Min (Flr_7_PatCor2_DT2 / Flr_7_PatCor2_DT1) 1,  !- <none>
    SET Flr_7_PatCor2_RE = Flr_7_PatCor2_RE + (Flr_7_PatCor2_Ratio * Flr_7_PatCor2_Coil_Energy),  !- <none>
    SET Flr_7_PatCor2_Heat = Flr_7_PatCor2_Heat + ((1-Flr_7_PatCor2_Ratio) * Flr_7_PatCor2_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr_7_PatCor2_Heat = Flr_7_PatCor2_Heat + Flr_7_PatCor2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_7_Soil_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_7_Soil_Load <= 0),  !- <none>
    SET Flr_7_Soil_RE = Flr_7_Soil_RE + Flr_7_Soil_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_7_Soil_Heat = Flr_7_Soil_Heat + Flr_7_Soil_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_7_Soil_DT1 = Flr_7_Soil_Coil_Outlet_Air_Temp - Flr_7_Soil_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_7_Soil_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    SET Flr_7_Soil_Ratio = @Min (Flr_7_Soil_DT2 / Flr_7_Soil_DT1) 1,  !- <none>
    SET Flr_7_Soil_RE = Flr_7_Soil_RE + (Flr_7_Soil_Ratio * Flr_7_Soil_Coil_Energy),  !- <none>
    SET Flr_7_Soil_Heat = Flr_7_Soil_Heat + ((1-Flr_7_Soil_Ratio) * Flr_7_Soil_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_7_Soil_Heat = Flr_7_Soil_Heat + Flr_7_Soil_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_7_Supply_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_7_Supply_Load <= 0),  !- <none>
    SET Flr_7_Supply_RE = Flr_7_Supply_RE + Flr_7_Supply_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr_7_Supply_Heat = Flr_7_Supply_Heat + Flr_7_Supply_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr_7_Supply_DT1 = Flr_7_Supply_Coil_Outlet_Air_Temp - Flr_7_Supply_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_7_Supply_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    SET Flr_7_Supply_Ratio = @Min (Flr_7_Supply_DT2 / Flr_7_Supply_DT1) 1,  !- <none>
    SET Flr_7_Supply_RE = Flr_7_Supply_RE + (Flr_7_Supply_Ratio * Flr_7_Supply_Coil_Energy),  !- <none>
    SET Flr_7_Supply_Heat = Flr_7_Supply_Heat + ((1-Flr_7_Supply_Ratio) * Flr_7_Supply_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr_7_Supply_Heat = Flr_7_Supply_Heat + Flr_7_Supply_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_Flr1_Core_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_Flr1_Core_Load <= 0),  !- <none>
    SET MOB_Flr1_Core_RE = MOB_Flr1_Core_RE + MOB_Flr1_Core_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_Flr1_Core_Heat = MOB_Flr1_Core_Heat + MOB_Flr1_Core_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_Flr1_Core_DT1 = MOB_Flr1_Core_Coil_Outlet_Air_Temp - MOB_Flr1_Core_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_Flr1_Core_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    SET MOB_Flr1_Core_Ratio = @Min (MOB_Flr1_Core_DT2 / MOB_Flr1_Core_DT1) 1,  !- <none>
    SET MOB_Flr1_Core_RE = MOB_Flr1_Core_RE + (MOB_Flr1_Core_Ratio * MOB_Flr1_Core_Coil_Energy),  !- <none>
    SET MOB_Flr1_Core_Heat = MOB_Flr1_Core_Heat + ((1-MOB_Flr1_Core_Ratio) * MOB_Flr1_Core_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_Flr1_Core_Heat = MOB_Flr1_Core_Heat + MOB_Flr1_Core_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_Flr1_Prm1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_Flr1_Prm1_Load <= 0),  !- <none>
    SET MOB_Flr1_Prm1_RE = MOB_Flr1_Prm1_RE + MOB_Flr1_Prm1_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_Flr1_Prm1_Heat = MOB_Flr1_Prm1_Heat + MOB_Flr1_Prm1_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_Flr1_Prm1_DT1 = MOB_Flr1_Prm1_Coil_Outlet_Air_Temp - MOB_Flr1_Prm1_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_Flr1_Prm1_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    SET MOB_Flr1_Prm1_Ratio = @Min (MOB_Flr1_Prm1_DT2 / MOB_Flr1_Prm1_DT1) 1,  !- <none>
    SET MOB_Flr1_Prm1_RE = MOB_Flr1_Prm1_RE + (MOB_Flr1_Prm1_Ratio * MOB_Flr1_Prm1_Coil_Energy),  !- <none>
    SET MOB_Flr1_Prm1_Heat = MOB_Flr1_Prm1_Heat + ((1-MOB_Flr1_Prm1_Ratio) * MOB_Flr1_Prm1_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_Flr1_Prm1_Heat = MOB_Flr1_Prm1_Heat + MOB_Flr1_Prm1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_Flr1_Prm2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_Flr1_Prm2_Load <= 0),  !- <none>
    SET MOB_Flr1_Prm2_RE = MOB_Flr1_Prm2_RE + MOB_Flr1_Prm2_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_Flr1_Prm2_Heat = MOB_Flr1_Prm2_Heat + MOB_Flr1_Prm2_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_Flr1_Prm2_DT1 = MOB_Flr1_Prm2_Coil_Outlet_Air_Temp - MOB_Flr1_Prm2_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_Flr1_Prm2_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    SET MOB_Flr1_Prm2_Ratio = @Min (MOB_Flr1_Prm2_DT2 / MOB_Flr1_Prm2_DT1) 1,  !- <none>
    SET MOB_Flr1_Prm2_RE = MOB_Flr1_Prm2_RE + (MOB_Flr1_Prm2_Ratio * MOB_Flr1_Prm2_Coil_Energy),  !- <none>
    SET MOB_Flr1_Prm2_Heat = MOB_Flr1_Prm2_Heat + ((1-MOB_Flr1_Prm2_Ratio) * MOB_Flr1_Prm2_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_Flr1_Prm2_Heat = MOB_Flr1_Prm2_Heat + MOB_Flr1_Prm2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_Flr1_Prm3_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_Flr1_Prm3_Load <= 0),  !- <none>
    SET MOB_Flr1_Prm3_RE = MOB_Flr1_Prm3_RE + MOB_Flr1_Prm3_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_Flr1_Prm3_Heat = MOB_Flr1_Prm3_Heat + MOB_Flr1_Prm3_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_Flr1_Prm3_DT1 = MOB_Flr1_Prm3_Coil_Outlet_Air_Temp - MOB_Flr1_Prm3_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_Flr1_Prm3_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    SET MOB_Flr1_Prm3_Ratio = @Min (MOB_Flr1_Prm3_DT2 / MOB_Flr1_Prm3_DT1) 1,  !- <none>
    SET MOB_Flr1_Prm3_RE = MOB_Flr1_Prm3_RE + (MOB_Flr1_Prm3_Ratio * MOB_Flr1_Prm3_Coil_Energy),  !- <none>
    SET MOB_Flr1_Prm3_Heat = MOB_Flr1_Prm3_Heat + ((1-MOB_Flr1_Prm3_Ratio) * MOB_Flr1_Prm3_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_Flr1_Prm3_Heat = MOB_Flr1_Prm3_Heat + MOB_Flr1_Prm3_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_24_Core_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_24_Core_Load <= 0),  !- <none>
    SET MOB_24_Core_RE = MOB_24_Core_RE + MOB_24_Core_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_24_Core_Heat = MOB_24_Core_Heat + MOB_24_Core_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_24_Core_DT1 = MOB_24_Core_Coil_Outlet_Air_Temp - MOB_24_Core_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_24_Core_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    SET MOB_24_Core_Ratio = @Min (MOB_24_Core_DT2 / MOB_24_Core_DT1) 1,  !- <none>
    SET MOB_24_Core_RE = MOB_24_Core_RE + (MOB_24_Core_Ratio * MOB_24_Core_Coil_Energy),  !- <none>
    SET MOB_24_Core_Heat = MOB_24_Core_Heat + ((1-MOB_24_Core_Ratio) * MOB_24_Core_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_24_Core_Heat = MOB_24_Core_Heat + MOB_24_Core_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_24_Prm1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_24_Prm1_Load <= 0),  !- <none>
    SET MOB_24_Prm1_RE = MOB_24_Prm1_RE + MOB_24_Prm1_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_24_Prm1_Heat = MOB_24_Prm1_Heat + MOB_24_Prm1_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_24_Prm1_DT1 = MOB_24_Prm1_Coil_Outlet_Air_Temp - MOB_24_Prm1_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_24_Prm1_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    SET MOB_24_Prm1_Ratio = @Min (MOB_24_Prm1_DT2 / MOB_24_Prm1_DT1) 1,  !- <none>
    SET MOB_24_Prm1_RE = MOB_24_Prm1_RE + (MOB_24_Prm1_Ratio * MOB_24_Prm1_Coil_Energy),  !- <none>
    SET MOB_24_Prm1_Heat = MOB_24_Prm1_Heat + ((1-MOB_24_Prm1_Ratio) * MOB_24_Prm1_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_24_Prm1_Heat = MOB_24_Prm1_Heat + MOB_24_Prm1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_24_Prm2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_24_Prm2_Load <= 0),  !- <none>
    SET MOB_24_Prm2_RE = MOB_24_Prm2_RE + MOB_24_Prm2_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_24_Prm2_Heat = MOB_24_Prm2_Heat + MOB_24_Prm2_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_24_Prm2_DT1 = MOB_24_Prm2_Coil_Outlet_Air_Temp - MOB_24_Prm2_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_24_Prm2_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    SET MOB_24_Prm2_Ratio = @Min (MOB_24_Prm2_DT2 / MOB_24_Prm2_DT1) 1,  !- <none>
    SET MOB_24_Prm2_RE = MOB_24_Prm2_RE + (MOB_24_Prm2_Ratio * MOB_24_Prm2_Coil_Energy),  !- <none>
    SET MOB_24_Prm2_Heat = MOB_24_Prm2_Heat + ((1-MOB_24_Prm2_Ratio) * MOB_24_Prm2_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_24_Prm2_Heat = MOB_24_Prm2_Heat + MOB_24_Prm2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_24_Prm3_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_24_Prm3_Load <= 0),  !- <none>
    SET MOB_24_Prm3_RE = MOB_24_Prm3_RE + MOB_24_Prm3_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_24_Prm3_Heat = MOB_24_Prm3_Heat + MOB_24_Prm3_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_24_Prm3_DT1 = MOB_24_Prm3_Coil_Outlet_Air_Temp - MOB_24_Prm3_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_24_Prm3_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    SET MOB_24_Prm3_Ratio = @Min (MOB_24_Prm3_DT2 / MOB_24_Prm3_DT1) 1,  !- <none>
    SET MOB_24_Prm3_RE = MOB_24_Prm3_RE + (MOB_24_Prm3_Ratio * MOB_24_Prm3_Coil_Energy),  !- <none>
    SET MOB_24_Prm3_Heat = MOB_24_Prm3_Heat + ((1-MOB_24_Prm3_Ratio) * MOB_24_Prm3_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_24_Prm3_Heat = MOB_24_Prm3_Heat + MOB_24_Prm3_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_24_Prm_4_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_24_Prm_4_Load <= 0),  !- <none>
    SET MOB_24_Prm_4_RE = MOB_24_Prm_4_RE + MOB_24_Prm_4_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_24_Prm_4_Heat = MOB_24_Prm_4_Heat + MOB_24_Prm_4_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_24_Prm_4_DT1 = MOB_24_Prm_4_Coil_Outlet_Air_Temp - MOB_24_Prm_4_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_24_Prm_4_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    SET MOB_24_Prm_4_Ratio = @Min (MOB_24_Prm_4_DT2 / MOB_24_Prm_4_DT1) 1,  !- <none>
    SET MOB_24_Prm_4_RE = MOB_24_Prm_4_RE + (MOB_24_Prm_4_Ratio * MOB_24_Prm_4_Coil_Energy),  !- <none>
    SET MOB_24_Prm_4_Heat = MOB_24_Prm_4_Heat + ((1-MOB_24_Prm_4_Ratio) * MOB_24_Prm_4_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_24_Prm_4_Heat = MOB_24_Prm_4_Heat + MOB_24_Prm_4_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_Flr5_Core_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_Flr5_Core_Load <= 0),  !- <none>
    SET MOB_Flr5_Core_RE = MOB_Flr5_Core_RE + MOB_Flr5_Core_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_Flr5_Core_Heat = MOB_Flr5_Core_Heat + MOB_Flr5_Core_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_Flr5_Core_DT1 = MOB_Flr5_Core_Coil_Outlet_Air_Temp - MOB_Flr5_Core_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_Flr5_Core_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    SET MOB_Flr5_Core_Ratio = @Min (MOB_Flr5_Core_DT2 / MOB_Flr5_Core_DT1) 1,  !- <none>
    SET MOB_Flr5_Core_RE = MOB_Flr5_Core_RE + (MOB_Flr5_Core_Ratio * MOB_Flr5_Core_Coil_Energy),  !- <none>
    SET MOB_Flr5_Core_Heat = MOB_Flr5_Core_Heat + ((1-MOB_Flr5_Core_Ratio) * MOB_Flr5_Core_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_Flr5_Core_Heat = MOB_Flr5_Core_Heat + MOB_Flr5_Core_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_Flr5_Prm1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_Flr5_Prm1_Load <= 0),  !- <none>
    SET MOB_Flr5_Prm1_RE = MOB_Flr5_Prm1_RE + MOB_Flr5_Prm1_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_Flr5_Prm1_Heat = MOB_Flr5_Prm1_Heat + MOB_Flr5_Prm1_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_Flr5_Prm1_DT1 = MOB_Flr5_Prm1_Coil_Outlet_Air_Temp - MOB_Flr5_Prm1_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_Flr5_Prm1_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    SET MOB_Flr5_Prm1_Ratio = @Min (MOB_Flr5_Prm1_DT2 / MOB_Flr5_Prm1_DT1) 1,  !- <none>
    SET MOB_Flr5_Prm1_RE = MOB_Flr5_Prm1_RE + (MOB_Flr5_Prm1_Ratio * MOB_Flr5_Prm1_Coil_Energy),  !- <none>
    SET MOB_Flr5_Prm1_Heat = MOB_Flr5_Prm1_Heat + ((1-MOB_Flr5_Prm1_Ratio) * MOB_Flr5_Prm1_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_Flr5_Prm1_Heat = MOB_Flr5_Prm1_Heat + MOB_Flr5_Prm1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_Flr5_Prm2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_Flr5_Prm2_Load <= 0),  !- <none>
    SET MOB_Flr5_Prm2_RE = MOB_Flr5_Prm2_RE + MOB_Flr5_Prm2_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_Flr5_Prm2_Heat = MOB_Flr5_Prm2_Heat + MOB_Flr5_Prm2_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_Flr5_Prm2_DT1 = MOB_Flr5_Prm2_Coil_Outlet_Air_Temp - MOB_Flr5_Prm2_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_Flr5_Prm2_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    SET MOB_Flr5_Prm2_Ratio = @Min (MOB_Flr5_Prm2_DT2 / MOB_Flr5_Prm2_DT1) 1,  !- <none>
    SET MOB_Flr5_Prm2_RE = MOB_Flr5_Prm2_RE + (MOB_Flr5_Prm2_Ratio * MOB_Flr5_Prm2_Coil_Energy),  !- <none>
    SET MOB_Flr5_Prm2_Heat = MOB_Flr5_Prm2_Heat + ((1-MOB_Flr5_Prm2_Ratio) * MOB_Flr5_Prm2_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_Flr5_Prm2_Heat = MOB_Flr5_Prm2_Heat + MOB_Flr5_Prm2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_Flr5_Prm3_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_Flr5_Prm3_Load <= 0),  !- <none>
    SET MOB_Flr5_Prm3_RE = MOB_Flr5_Prm3_RE + MOB_Flr5_Prm3_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_Flr5_Prm3_Heat = MOB_Flr5_Prm3_Heat + MOB_Flr5_Prm3_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_Flr5_Prm3_DT1 = MOB_Flr5_Prm3_Coil_Outlet_Air_Temp - MOB_Flr5_Prm3_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_Flr5_Prm3_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    SET MOB_Flr5_Prm3_Ratio = @Min (MOB_Flr5_Prm3_DT2 / MOB_Flr5_Prm3_DT1) 1,  !- <none>
    SET MOB_Flr5_Prm3_RE = MOB_Flr5_Prm3_RE + (MOB_Flr5_Prm3_Ratio * MOB_Flr5_Prm3_Coil_Energy),  !- <none>
    SET MOB_Flr5_Prm3_Heat = MOB_Flr5_Prm3_Heat + ((1-MOB_Flr5_Prm3_Ratio) * MOB_Flr5_Prm3_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_Flr5_Prm3_Heat = MOB_Flr5_Prm3_Heat + MOB_Flr5_Prm3_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_Flr5_Prm4_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_Flr5_Prm4_Load <= 0),  !- <none>
    SET MOB_Flr5_Prm4_RE = MOB_Flr5_Prm4_RE + MOB_Flr5_Prm4_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_Flr5_Prm4_Heat = MOB_Flr5_Prm4_Heat + MOB_Flr5_Prm4_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_Flr5_Prm4_DT1 = MOB_Flr5_Prm4_Coil_Outlet_Air_Temp - MOB_Flr5_Prm4_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_Flr5_Prm4_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    SET MOB_Flr5_Prm4_Ratio = @Min (MOB_Flr5_Prm4_DT2 / MOB_Flr5_Prm4_DT1) 1,  !- <none>
    SET MOB_Flr5_Prm4_RE = MOB_Flr5_Prm4_RE + (MOB_Flr5_Prm4_Ratio * MOB_Flr5_Prm4_Coil_Energy),  !- <none>
    SET MOB_Flr5_Prm4_Heat = MOB_Flr5_Prm4_Heat + ((1-MOB_Flr5_Prm4_Ratio) * MOB_Flr5_Prm4_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_Flr5_Prm4_Heat = MOB_Flr5_Prm4_Heat + MOB_Flr5_Prm4_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    AHU_Heat_Energy_Program, !- Name
    SET AHU_1_Heat = AHU_1_Heat + AHU_1_HCoil1_Energy + AHU_1_HCoil2_Energy,  !- Program Line 1
    SET AHU_2_Heat = AHU_2_Heat + AHU_2_HCoil1_Energy + AHU_2_HCoil2_Energy,  !- Program Line 2
    SET AHU_3_Heat = AHU_3_Heat + AHU_3_HCoil1_Energy + AHU_3_HCoil2_Energy,  !- <none>
    SET AHU_4_Heat = AHU_4_Heat + AHU_4_HCoil1_Energy + AHU_4_HCoil2_Energy,  !- <none>
    SET AHU_5_Heat = AHU_5_Heat + AHU_5_HCoil1_Energy + AHU_5_HCoil2_Energy,  !- <none>
    SET AHU_6_Heat = AHU_6_Heat + AHU_6_HCoil1_Energy + AHU_6_HCoil2_Energy;  !- <none>

  EnergyManagementSystem:Program,
    Reheat_Sum_Program,      !- Name
    SET A = Flr_1_Cafe_RE + Flr_1_Clean_RE + Flr_1_Conf_RE + Flr_1_Dining_RE,  !- Program Line 1
    SET B = Flr_1_Elev_RE + Flr_1_Exam_RE + Flr_1_FStor_RE + Flr_1_GStor_RE,  !- Program Line 2
    SET C = Flr_1_Image_RE + Flr_1_Kitchen_RE + Flr_1_Lab_1_RE + Flr_1_Lab_2_RE,  !- <none>
    SET D = Flr_1_Laundry_RE + Flr_1_Lobby_RE + Flr_1_Lounge_RE + Flr_1_Mech_1_RE,  !- <none>
    SET E = Flr_1_Mech_2_RE + Flr_1_Off_1_RE + Flr_1_Off_2_RE + Flr_1_Off_3_RE,  !- <none>
    SET F = Flr_1_Off3_P1_RE + Flr_1_Off3_P2_RE + Flr_1_Off3_P3_RE,  !- <none>
    SET G = Flr_1_Pat_RE + Flr_1_Pharm_RE + Flr_1_PT_RE + Flr_1_Receive_RE,  !- <none>
    SET H = Flr_1_Recep_RE + Flr_1_Soil_RE + Flr_1_Stor_RE + Flr_1_Waiting_RE,  !- <none>
    SET I = Flr_2_Chapel_RE + Flr_2_Clean_1_RE + Flr_2_Clean_2_RE + Flr_2_Cor_RE,  !- <none>
    SET J = Flr_2_Elev_RE + Flr_2_Exam_1_RE + Flr_2_Exam_2_RE + Flr_2_Exam_3_RE,  !- <none>
    SET K = Flr_2_Exam_4_RE + Flr_2_Gift_RE + Flr_2_Image_1_RE + Flr_2_Image_2_RE,  !- <none>
    SET L = Flr_2_Image_3_RE + Flr_2_Lab_1_RE + Flr_2_Lab_2_RE + Flr_2_Lounge1_RE,  !- <none>
    SET M = Flr_2_Lounge2_RE + Flr_2_Lockers_RE + Flr_2_NS_1_RE + Flr_2_NS_2_RE,  !- <none>
    SET N = Flr_2_Off_1_RE + Flr_2_Off_2_RE + Flr_2_Off_3_RE + Flr_2_Off_4_RE,  !- <none>
    SET O = Flr_2_Sterile_RE + Flr_2_OR_RE + Flr_2_PACU_RE + Flr_2_Pat_1_RE,  !- <none>
    SET P = Flr_2_Pat_2_RE + Flr_2_Proc_1_RE + Flr_2_Proc_2_RE,  !- <none>
    SET Q = Flr_2_Rest_1_RE + Flr_2_Rest_2_RE + Flr_2_Soil_1_RE + Flr_2_Soil_2_RE,  !- <none>
    SET R = Flr_2_Stor_1_RE + Flr_2_Stor_2_RE + Flr_2_Trauma_RE + Flr_2_Triage_RE,  !- <none>
    SET S = Flr_2_Waiting_RE + Flr_3_Clean_RE + Flr_3_Elev_RE + Flr_3_Exam_RE,  !- <none>
    SET T = Flr_3_ICU_RE + Flr_3_NS_1_RE + Flr_3_NS_2_RE + Flr_3_Nursery_RE + Flr_3_Off_RE,  !- <none>
    SET U = Flr_2_Recep_RE + Flr_3_OR_RE + Flr_3_Pat_1_RE + Flr_3_Pat_2_RE,  !- <none>
    SET V = Flr_3_Pat_3_RE + Flr_3_Pat_4_RE + Flr_3_PatCor1_RE + Flr_3_PatCor2_RE,  !- <none>
    SET W = Flr_3_Proc_RE + Flr_3_Soil_RE + Flr_3_Supply_RE + Flr_3_Triage_RE,  !- <none>
    SET X = Flr_3_Waiting_RE + Flr46_Clean_RE + Flr46_Elev_RE + Flr46_NS_RE,  !- <none>
    SET Y = Flr46_Off_RE + Flr46_Pat_1_RE + Flr46_Pat_2_RE,  !- <none>
    SET Z = Flr46_Pat_3_RE + Flr46_Pat_4_RE + Flr46_PatCor1_RE,  !- <none>
    SET AA = Flr46_PatCor2_RE + Flr46_Soil_RE + Flr46_Supply_RE + Flr_7_Clean_RE,  !- <none>
    SET BB = Flr_7_Elev_RE + Flr_7_NS_RE + Flr_7_Off_RE + Flr_7_Pat_1_RE,  !- <none>
    SET CC = Flr_7_Pat_2_RE + Flr_7_Pat_3_RE + Flr_7_Pat_4_RE,  !- <none>
    SET DD = Flr_7_PatCor1_RE + Flr_7_PatCor2_RE + Flr_7_Soil_RE + Flr_7_Supply_RE,  !- <none>
    SET EE = MOB_Flr1_Core_RE + MOB_Flr1_Prm1_RE + MOB_Flr1_Prm2_RE + MOB_Flr1_Prm3_RE,  !- <none>
    SET FF = MOB_24_Core_RE + MOB_24_Prm1_RE + MOB_24_Prm2_RE,  !- <none>
    SET GG = MOB_24_Prm3_RE + MOB_24_Prm_4_RE + MOB_Flr5_Core_RE,  !- <none>
    SET HH = MOB_Flr5_Prm1_RE + MOB_Flr5_Prm2_RE + MOB_Flr5_Prm3_RE + MOB_Flr5_Prm4_RE,  !- <none>
    SET Reheat = A+B+C+D+E+F+G+H+I+J+K+L+M+N+O+P+Q+R+S+T+U+V+W+X+Y+Z+AA+BB+CC+DD+EE+FF+GG+HH;  !- <none>

  EnergyManagementSystem:Program,
    Heat_Sum_Program,        !- Name
    SET A = Flr_1_Cafe_Heat + Flr_1_Clean_Heat + Flr_1_Conf_Heat + Flr_1_Dining_Heat,  !- Program Line 1
    SET B = Flr_1_Elev_Heat + Flr_1_Exam_Heat + Flr_1_FStor_Heat + Flr_1_GStor_Heat,  !- Program Line 2
    SET C = Flr_1_Image_Heat + Flr_1_Kitchen_Heat + Flr_1_Lab_1_Heat + Flr_1_Lab_2_Heat,  !- <none>
    SET D = Flr_1_Laundry_Heat + Flr_1_Lobby_Heat + Flr_1_Lounge_Heat + Flr_1_Mech_1_Heat,  !- <none>
    SET E = Flr_1_Mech_2_Heat + Flr_1_Off_1_Heat + Flr_1_Off_2_Heat + Flr_1_Off_3_Heat,  !- <none>
    SET F = Flr_1_Off3_P1_Heat + Flr_1_Off3_P2_Heat + Flr_1_Off3_P3_Heat,  !- <none>
    SET G = Flr_1_Pat_Heat + Flr_1_Pharm_Heat + Flr_1_PT_Heat + Flr_1_Receive_Heat,  !- <none>
    SET H = Flr_1_Recep_Heat + Flr_1_Soil_Heat + Flr_1_Stor_Heat + Flr_1_Waiting_Heat,  !- <none>
    SET I = Flr_2_Chapel_Heat + Flr_2_Clean_1_Heat + Flr_2_Clean_2_Heat + Flr_2_Cor_Heat,  !- <none>
    SET J = Flr_2_Elev_Heat + Flr_2_Exam_1_Heat + Flr_2_Exam_2_Heat + Flr_2_Exam_3_Heat,  !- <none>
    SET K = Flr_2_Exam_4_Heat + Flr_2_Gift_Heat + Flr_2_Image_1_Heat + Flr_2_Image_2_Heat,  !- <none>
    SET L = Flr_2_Image_3_Heat + Flr_2_Lab_1_Heat + Flr_2_Lab_2_Heat + Flr_2_Lounge1_Heat,  !- <none>
    SET M = Flr_2_Lounge2_Heat + Flr_2_Lockers_Heat + Flr_2_NS_1_Heat + Flr_2_NS_2_Heat,  !- <none>
    SET N = Flr_2_Off_1_Heat + Flr_2_Off_2_Heat + Flr_2_Off_3_Heat + Flr_2_Off_4_Heat,  !- <none>
    SET O = Flr_2_Sterile_Heat + Flr_2_OR_Heat + Flr_2_PACU_Heat + Flr_2_Pat_1_Heat,  !- <none>
    SET P = Flr_2_Pat_2_Heat + Flr_2_Proc_1_Heat + Flr_2_Proc_2_Heat,  !- <none>
    SET Q = Flr_2_Rest_1_Heat + Flr_2_Rest_2_Heat + Flr_2_Soil_1_Heat + Flr_2_Soil_2_Heat,  !- <none>
    SET R = Flr_2_Stor_1_Heat + Flr_2_Stor_2_Heat + Flr_2_Trauma_Heat + Flr_2_Triage_Heat,  !- <none>
    SET S = Flr_2_Waiting_Heat + Flr_3_Clean_Heat + Flr_3_Elev_Heat + Flr_3_Exam_Heat,  !- <none>
    SET T = Flr_3_ICU_Heat + Flr_3_NS_1_Heat + Flr_3_NS_2_Heat + Flr_3_Nursery_Heat + Flr_3_Off_Heat,  !- <none>
    SET U = Flr_2_Recep_Heat + Flr_3_OR_Heat + Flr_3_Pat_1_Heat + Flr_3_Pat_2_Heat,  !- <none>
    SET V = Flr_3_Pat_3_Heat + Flr_3_Pat_4_Heat + Flr_3_PatCor1_Heat + Flr_3_PatCor2_Heat,  !- <none>
    SET W = Flr_3_Proc_Heat + Flr_3_Soil_Heat + Flr_3_Supply_Heat + Flr_3_Triage_Heat,  !- <none>
    SET X = Flr_3_Waiting_Heat + Flr46_Clean_Heat + Flr46_Elev_Heat + Flr46_NS_Heat,  !- <none>
    SET Y = Flr46_Off_Heat + Flr46_Pat_1_Heat + Flr46_Pat_2_Heat,  !- <none>
    SET Z = Flr46_Pat_3_Heat + Flr46_Pat_4_Heat + Flr46_PatCor1_Heat,  !- <none>
    SET AA = Flr46_PatCor2_Heat + Flr46_Soil_Heat + Flr46_Supply_Heat + Flr_7_Clean_Heat,  !- <none>
    SET BB = Flr_7_Elev_Heat + Flr_7_NS_Heat + Flr_7_Off_Heat + Flr_7_Pat_1_Heat,  !- <none>
    SET CC = Flr_7_Pat_2_Heat + Flr_7_Pat_3_Heat + Flr_7_Pat_4_Heat,  !- <none>
    SET DD = Flr_7_PatCor1_Heat + Flr_7_PatCor2_Heat + Flr_7_Soil_Heat + Flr_7_Supply_Heat,  !- <none>
    SET EE = MOB_Flr1_Core_Heat + MOB_Flr1_Prm1_Heat + MOB_Flr1_Prm2_Heat + MOB_Flr1_Prm3_Heat,  !- <none>
    SET FF = MOB_24_Core_Heat + MOB_24_Prm1_Heat + MOB_24_Prm2_Heat,  !- <none>
    SET GG = MOB_24_Prm3_Heat + MOB_24_Prm_4_Heat + MOB_Flr5_Core_Heat,  !- <none>
    SET HH = MOB_Flr5_Prm1_Heat + MOB_Flr5_Prm2_Heat + MOB_Flr5_Prm3_Heat + MOB_Flr5_Prm4_Heat,  !- <none>
    SET II = AHU_1_Heat + AHU_2_Heat + AHU_3_Heat + AHU_4_Heat + AHU_5_Heat + AHU_6_Heat,  !- <none>
    SET Heat = A+B+C+D+E+F+G+H+I+J+K+L+M+N+O+P+Q+R+S+T+U+V+W+X+Y+Z+AA+BB+CC+DD+EE+FF+GG+HH+II;  !- <none>

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

  EnergyManagementSystem:GlobalVariable,
    Flr_1_Cafe_RE,           !- Erl Variable 1 Name
    Flr_1_Clean_RE,          !- Erl Variable 2 Name
    Flr_1_Conf_RE,           !- Erl Variable 3 Name
    Flr_1_Dining_RE,         !- <none>
    Flr_1_Elev_RE,           !- <none>
    Flr_1_Exam_RE,           !- <none>
    Flr_1_FStor_RE,          !- <none>
    Flr_1_GStor_RE,          !- <none>
    Flr_1_Image_RE,          !- <none>
    Flr_1_Kitchen_RE,        !- <none>
    Flr_1_Lab_1_RE,          !- <none>
    Flr_1_Lab_2_RE,          !- <none>
    Flr_1_Laundry_RE,        !- <none>
    Flr_1_Lobby_RE,          !- <none>
    Flr_1_Lounge_RE,         !- <none>
    Flr_1_Mech_1_RE,         !- <none>
    Flr_1_Mech_2_RE,         !- <none>
    Flr_1_Off_1_RE,          !- <none>
    Flr_1_Off_2_RE,          !- <none>
    Flr_1_Off_3_RE,          !- <none>
    Flr_1_Off3_P1_RE,        !- <none>
    Flr_1_Off3_P2_RE,        !- <none>
    Flr_1_Off3_P3_RE,        !- <none>
    Flr_1_Pat_RE,            !- <none>
    Flr_1_Pharm_RE,          !- <none>
    Flr_1_PT_RE,             !- <none>
    Flr_1_Receive_RE,        !- <none>
    Flr_1_Recep_RE,          !- <none>
    Flr_1_Soil_RE,           !- <none>
    Flr_1_Stor_RE,           !- <none>
    Flr_1_Waiting_RE,        !- <none>
    Flr_2_Chapel_RE,         !- <none>
    Flr_2_Clean_1_RE,        !- <none>
    Flr_2_Clean_2_RE,        !- <none>
    Flr_2_Cor_RE,            !- <none>
    Flr_2_Elev_RE,           !- <none>
    Flr_2_Exam_1_RE,         !- <none>
    Flr_2_Exam_2_RE,         !- <none>
    Flr_2_Exam_3_RE,         !- <none>
    Flr_2_Exam_4_RE,         !- <none>
    Flr_2_Gift_RE,           !- <none>
    Flr_2_Image_1_RE,        !- <none>
    Flr_2_Image_2_RE,        !- <none>
    Flr_2_Image_3_RE,        !- <none>
    Flr_2_Lab_1_RE,          !- <none>
    Flr_2_Lab_2_RE,          !- <none>
    Flr_2_Lounge1_RE,        !- <none>
    Flr_2_Lounge2_RE,        !- <none>
    Flr_2_Lockers_RE,        !- <none>
    Flr_2_NS_1_RE,           !- <none>
    Flr_2_NS_2_RE,           !- <none>
    Flr_2_Off_1_RE,          !- <none>
    Flr_2_Off_2_RE,          !- <none>
    Flr_2_Off_3_RE,          !- <none>
    Flr_2_Off_4_RE,          !- <none>
    Flr_2_Sterile_RE,        !- <none>
    Flr_2_OR_RE,             !- <none>
    Flr_2_PACU_RE,           !- <none>
    Flr_2_Pat_1_RE,          !- <none>
    Flr_2_Pat_2_RE,          !- <none>
    Flr_2_Proc_1_RE,         !- <none>
    Flr_2_Proc_2_RE,         !- <none>
    Flr_2_Recep_RE,          !- <none>
    Flr_2_Rest_1_RE,         !- <none>
    Flr_2_Rest_2_RE,         !- <none>
    Flr_2_Soil_1_RE,         !- <none>
    Flr_2_Soil_2_RE,         !- <none>
    Flr_2_Stor_1_RE,         !- <none>
    Flr_2_Stor_2_RE,         !- <none>
    Flr_2_Trauma_RE,         !- <none>
    Flr_2_Triage_RE,         !- <none>
    Flr_2_Waiting_RE,        !- <none>
    Flr_3_Clean_RE,          !- <none>
    Flr_3_Elev_RE,           !- <none>
    Flr_3_Exam_RE,           !- <none>
    Flr_3_ICU_RE,            !- <none>
    Flr_3_NS_1_RE,           !- <none>
    Flr_3_NS_2_RE,           !- <none>
    Flr_3_Nursery_RE,        !- <none>
    Flr_3_Off_RE,            !- <none>
    Flr_3_OR_RE,             !- <none>
    Flr_3_Pat_1_RE,          !- <none>
    Flr_3_Pat_2_RE,          !- <none>
    Flr_3_Pat_3_RE,          !- <none>
    Flr_3_Pat_4_RE,          !- <none>
    Flr_3_PatCor1_RE,        !- <none>
    Flr_3_PatCor2_RE,        !- <none>
    Flr_3_Proc_RE,           !- <none>
    Flr_3_Soil_RE,           !- <none>
    Flr_3_Supply_RE,         !- <none>
    Flr_3_Triage_RE,         !- <none>
    Flr_3_Waiting_RE,        !- <none>
    Flr46_Clean_RE,          !- <none>
    Flr46_Elev_RE,           !- <none>
    Flr46_NS_RE,             !- <none>
    Flr46_Off_RE,            !- <none>
    Flr46_Pat_1_RE,          !- <none>
    Flr46_Pat_2_RE,          !- <none>
    Flr46_Pat_3_RE,          !- <none>
    Flr46_Pat_4_RE,          !- <none>
    Flr46_PatCor1_RE,        !- <none>
    Flr46_PatCor2_RE,        !- <none>
    Flr46_Soil_RE,           !- <none>
    Flr46_Supply_RE,         !- <none>
    Flr_7_Clean_RE,          !- <none>
    Flr_7_Elev_RE,           !- <none>
    Flr_7_NS_RE,             !- <none>
    Flr_7_Off_RE,            !- <none>
    Flr_7_Pat_1_RE,          !- <none>
    Flr_7_Pat_2_RE,          !- <none>
    Flr_7_Pat_3_RE,          !- <none>
    Flr_7_Pat_4_RE,          !- <none>
    Flr_7_PatCor1_RE,        !- <none>
    Flr_7_PatCor2_RE,        !- <none>
    Flr_7_Soil_RE,           !- <none>
    Flr_7_Supply_RE,         !- <none>
    MOB_Flr1_Core_RE,        !- <none>
    MOB_Flr1_Prm1_RE,        !- <none>
    MOB_Flr1_Prm2_RE,        !- <none>
    MOB_Flr1_Prm3_RE,        !- <none>
    MOB_24_Core_RE,          !- <none>
    MOB_24_Prm1_RE,          !- <none>
    MOB_24_Prm2_RE,          !- <none>
    MOB_24_Prm3_RE,          !- <none>
    MOB_24_Prm_4_RE,         !- <none>
    MOB_Flr5_Core_RE,        !- <none>
    MOB_Flr5_Prm1_RE,        !- <none>
    MOB_Flr5_Prm2_RE,        !- <none>
    MOB_Flr5_Prm3_RE,        !- <none>
    MOB_Flr5_Prm4_RE,        !- <none>
    Reheat,                  !- <none>
    Flr_1_Cafe_Heat,         !- <none>
    Flr_1_Clean_Heat,        !- <none>
    Flr_1_Conf_Heat,         !- <none>
    Flr_1_Dining_Heat,       !- <none>
    Flr_1_Elev_Heat,         !- <none>
    Flr_1_Exam_Heat,         !- <none>
    Flr_1_FStor_Heat,        !- <none>
    Flr_1_GStor_Heat,        !- <none>
    Flr_1_Image_Heat,        !- <none>
    Flr_1_Kitchen_Heat,      !- <none>
    Flr_1_Lab_1_Heat,        !- <none>
    Flr_1_Lab_2_Heat,        !- <none>
    Flr_1_Laundry_Heat,      !- <none>
    Flr_1_Lobby_Heat,        !- <none>
    Flr_1_Lounge_Heat,       !- <none>
    Flr_1_Mech_1_Heat,       !- <none>
    Flr_1_Mech_2_Heat,       !- <none>
    Flr_1_Off_1_Heat,        !- <none>
    Flr_1_Off_2_Heat,        !- <none>
    Flr_1_Off_3_Heat,        !- <none>
    Flr_1_Off3_P1_Heat,      !- <none>
    Flr_1_Off3_P2_Heat,      !- <none>
    Flr_1_Off3_P3_Heat,      !- <none>
    Flr_1_Pat_Heat,          !- <none>
    Flr_1_Pharm_Heat,        !- <none>
    Flr_1_PT_Heat,           !- <none>
    Flr_1_Receive_Heat,      !- <none>
    Flr_1_Recep_Heat,        !- <none>
    Flr_1_Soil_Heat,         !- <none>
    Flr_1_Stor_Heat,         !- <none>
    Flr_1_Waiting_Heat,      !- <none>
    Flr_2_Chapel_Heat,       !- <none>
    Flr_2_Clean_1_Heat,      !- <none>
    Flr_2_Clean_2_Heat,      !- <none>
    Flr_2_Cor_Heat,          !- <none>
    Flr_2_Elev_Heat,         !- <none>
    Flr_2_Exam_1_Heat,       !- <none>
    Flr_2_Exam_2_Heat,       !- <none>
    Flr_2_Exam_3_Heat,       !- <none>
    Flr_2_Exam_4_Heat,       !- <none>
    Flr_2_Gift_Heat,         !- <none>
    Flr_2_Image_1_Heat,      !- <none>
    Flr_2_Image_2_Heat,      !- <none>
    Flr_2_Image_3_Heat,      !- <none>
    Flr_2_Lab_1_Heat,        !- <none>
    Flr_2_Lab_2_Heat,        !- <none>
    Flr_2_Lounge1_Heat,      !- <none>
    Flr_2_Lounge2_Heat,      !- <none>
    Flr_2_Lockers_Heat,      !- <none>
    Flr_2_NS_1_Heat,         !- <none>
    Flr_2_NS_2_Heat,         !- <none>
    Flr_2_Off_1_Heat,        !- <none>
    Flr_2_Off_2_Heat,        !- <none>
    Flr_2_Off_3_Heat,        !- <none>
    Flr_2_Off_4_Heat,        !- <none>
    Flr_2_Sterile_Heat,      !- <none>
    Flr_2_OR_Heat,           !- <none>
    Flr_2_PACU_Heat,         !- <none>
    Flr_2_Pat_1_Heat,        !- <none>
    Flr_2_Pat_2_Heat,        !- <none>
    Flr_2_Proc_1_Heat,       !- <none>
    Flr_2_Proc_2_Heat,       !- <none>
    Flr_2_Recep_Heat,        !- <none>
    Flr_2_Rest_1_Heat,       !- <none>
    Flr_2_Rest_2_Heat,       !- <none>
    Flr_2_Soil_1_Heat,       !- <none>
    Flr_2_Soil_2_Heat,       !- <none>
    Flr_2_Stor_1_Heat,       !- <none>
    Flr_2_Stor_2_Heat,       !- <none>
    Flr_2_Trauma_Heat,       !- <none>
    Flr_2_Triage_Heat,       !- <none>
    Flr_2_Waiting_Heat,      !- <none>
    Flr_3_Clean_Heat,        !- <none>
    Flr_3_Elev_Heat,         !- <none>
    Flr_3_Exam_Heat,         !- <none>
    Flr_3_ICU_Heat,          !- <none>
    Flr_3_NS_1_Heat,         !- <none>
    Flr_3_NS_2_Heat,         !- <none>
    Flr_3_Nursery_Heat,      !- <none>
    Flr_3_Off_Heat,          !- <none>
    Flr_3_OR_Heat,           !- <none>
    Flr_3_Pat_1_Heat,        !- <none>
    Flr_3_Pat_2_Heat,        !- <none>
    Flr_3_Pat_3_Heat,        !- <none>
    Flr_3_Pat_4_Heat,        !- <none>
    Flr_3_PatCor1_Heat,      !- <none>
    Flr_3_PatCor2_Heat,      !- <none>
    Flr_3_Proc_Heat,         !- <none>
    Flr_3_Soil_Heat,         !- <none>
    Flr_3_Supply_Heat,       !- <none>
    Flr_3_Triage_Heat,       !- <none>
    Flr_3_Waiting_Heat,      !- <none>
    Flr46_Clean_Heat,        !- <none>
    Flr46_Elev_Heat,         !- <none>
    Flr46_NS_Heat,           !- <none>
    Flr46_Off_Heat,          !- <none>
    Flr46_Pat_1_Heat,        !- <none>
    Flr46_Pat_2_Heat,        !- <none>
    Flr46_Pat_3_Heat,        !- <none>
    Flr46_Pat_4_Heat,        !- <none>
    Flr46_PatCor1_Heat,      !- <none>
    Flr46_PatCor2_Heat,      !- <none>
    Flr46_Soil_Heat,         !- <none>
    Flr46_Supply_Heat,       !- <none>
    Flr_7_Clean_Heat,        !- <none>
    Flr_7_Elev_Heat,         !- <none>
    Flr_7_NS_Heat,           !- <none>
    Flr_7_Off_Heat,          !- <none>
    Flr_7_Pat_1_Heat,        !- <none>
    Flr_7_Pat_2_Heat,        !- <none>
    Flr_7_Pat_3_Heat,        !- <none>
    Flr_7_Pat_4_Heat,        !- <none>
    Flr_7_PatCor1_Heat,      !- <none>
    Flr_7_PatCor2_Heat,      !- <none>
    Flr_7_Soil_Heat,         !- <none>
    Flr_7_Supply_Heat,       !- <none>
    MOB_Flr1_Core_Heat,      !- <none>
    MOB_Flr1_Prm1_Heat,      !- <none>
    MOB_Flr1_Prm2_Heat,      !- <none>
    MOB_Flr1_Prm3_Heat,      !- <none>
    MOB_24_Core_Heat,        !- <none>
    MOB_24_Prm1_Heat,        !- <none>
    MOB_24_Prm2_Heat,        !- <none>
    MOB_24_Prm3_Heat,        !- <none>
    MOB_24_Prm_4_Heat,       !- <none>
    MOB_Flr5_Core_Heat,      !- <none>
    MOB_Flr5_Prm1_Heat,      !- <none>
    MOB_Flr5_Prm2_Heat,      !- <none>
    MOB_Flr5_Prm3_Heat,      !- <none>
    MOB_Flr5_Prm4_Heat,      !- <none>
    AHU_1_Heat,              !- <none>
    AHU_2_Heat,              !- <none>
    AHU_3_Heat,              !- <none>
    AHU_4_Heat,              !- <none>
    AHU_5_Heat,              !- <none>
    AHU_6_Heat,              !- <none>
    Heat,                    !- <none>
    AHU_1_Problem,           !- <none>
    AHU_2_Problem,           !- <none>
    AHU_3_Problem,           !- <none>
    AHU_4_Problem,           !- <none>
    AHU_5_Problem,           !- <none>
    AHU_6_Problem,           !- <none>
    AHU_1_Economize,         !- <none>
    AHU_2_Economize,         !- <none>
    AHU_3_Economize,         !- <none>
    AHU_4_Economize,         !- <none>
    AHU_5_Economize,         !- <none>
    AHU_6_Economize,         !- <none>
    Flr_1_Cafe_DT2,          !- <none>
    Flr_1_Clean_DT2,         !- <none>
    Flr_1_Conf_DT2,          !- <none>
    Flr_1_Dining_DT2,        !- <none>
    Flr_1_Elev_DT2,          !- <none>
    Flr_1_Exam_DT2,          !- <none>
    Flr_1_FStor_DT2,         !- <none>
    Flr_1_GStor_DT2,         !- <none>
    Flr_1_Image_DT2,         !- <none>
    Flr_1_Kitchen_DT2,       !- <none>
    Flr_1_Lab_1_DT2,         !- <none>
    Flr_1_Lab_2_DT2,         !- <none>
    Flr_1_Laundry_DT2,       !- <none>
    Flr_1_Lobby_DT2,         !- <none>
    Flr_1_Lounge_DT2,        !- <none>
    Flr_1_Mech_1_DT2,        !- <none>
    Flr_1_Mech_2_DT2,        !- <none>
    Flr_1_Off_1_DT2,         !- <none>
    Flr_1_Off_2_DT2,         !- <none>
    Flr_1_Off_3_DT2,         !- <none>
    Flr_1_Off3_P1_DT2,       !- <none>
    Flr_1_Off3_P2_DT2,       !- <none>
    Flr_1_Off3_P3_DT2,       !- <none>
    Flr_1_Pat_DT2,           !- <none>
    Flr_1_Pharm_DT2,         !- <none>
    Flr_1_PT_DT2,            !- <none>
    Flr_1_Receive_DT2,       !- <none>
    Flr_1_Recep_DT2,         !- <none>
    Flr_1_Soil_DT2,          !- <none>
    Flr_1_Stor_DT2,          !- <none>
    Flr_1_Waiting_DT2;       !- <none>

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

  EnergyManagementSystem:OutputVariable,
    Floor 1 Cafe Reheat Energy,  !- Name
    Flr_1_Cafe_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Cafe_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Clean Reheat Energy,  !- Name
    Flr_1_Clean_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Clean_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Conference Reheat Energy,  !- Name
    Flr_1_Conf_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Conf_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Dining Reheat Energy,  !- Name
    Flr_1_Dining_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Dining_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Elevator Reheat Energy,  !- Name
    Flr_1_Elev_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Elev_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Exam Reheat Energy,  !- Name
    Flr_1_Exam_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Exam_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Food Storage Reheat Energy,  !- Name
    Flr_1_FStor_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_FStor_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Gas Storage Reheat Energy,  !- Name
    Flr_1_GStor_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_GStor_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Imaging Reheat Energy,  !- Name
    Flr_1_Image_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Image_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Kitchen Reheat Energy,  !- Name
    Flr_1_Kitchen_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Kitchen_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Lab 1 Reheat Energy,  !- Name
    Flr_1_Lab_1_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Lab_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Lab 2 Reheat Energy,  !- Name
    Flr_1_Lab_2_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Lab_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Laundry Reheat Energy,  !- Name
    Flr_1_Laundry_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Laundry_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Lobby Reheat Energy,  !- Name
    Flr_1_Lobby_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Lobby_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Lounge Reheat Energy,  !- Name
    Flr_1_Lounge_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Lounge_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Mech 1 Reheat Energy,  !- Name
    Flr_1_Mech_1_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Mech_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Mech 2 Reheat Energy,  !- Name
    Flr_1_Mech_2_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Mech_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Office 1 Reheat Energy,  !- Name
    Flr_1_Off_1_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Off_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Office 2 Reheat Energy,  !- Name
    Flr_1_Off_2_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Off_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Office 3 Reheat Energy,  !- Name
    Flr_1_Off_3_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Off_3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Office 3 Perimeter 1 Reheat Energy,  !- Name
    Flr_1_Off3_P1_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Off3_P1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Office 3 Perimeter 2 Reheat Energy,  !- Name
    Flr_1_Off3_P2_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Off3_P2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Office 3 Perimeter 3 Reheat Energy,  !- Name
    Flr_1_Off3_P3_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Off3_P3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Patient Reheat Energy,  !- Name
    Flr_1_Pat_RE,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Pat_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Pharmacy Reheat Energy,  !- Name
    Flr_1_Pharm_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Pharm_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Physcial Therapy Reheat Energy,  !- Name
    Flr_1_PT_RE,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_PT_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Receiving Reheat Energy,  !- Name
    Flr_1_Receive_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Receive_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Reception Reheat Energy,  !- Name
    Flr_1_Recep_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Recep_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Soil Reheat Energy,  !- Name
    Flr_1_Soil_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Soil_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Storage Reheat Energy,  !- Name
    Flr_1_Stor_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Stor_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Waiting Reheat Energy,  !- Name
    Flr_1_Waiting_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Chapel Reheat Energy,  !- Name
    Flr_2_Chapel_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Chapel_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Clean 1 Reheat Energy,  !- Name
    Flr_2_Clean_1_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Clean_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Clean 2 Reheat Energy,  !- Name
    Flr_2_Clean_2_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Clean_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Corridor Reheat Energy,  !- Name
    Flr_2_Cor_RE,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Cor_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Elevator Reheat Energy,  !- Name
    Flr_2_Elev_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Elev_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Exam 1 Reheat Energy,  !- Name
    Flr_2_Exam_1_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Exam_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Exam 2 Reheat Energy,  !- Name
    Flr_2_Exam_2_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Exam_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Exam 3 Reheat Energy,  !- Name
    Flr_2_Exam_3_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Exam_3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Exam 4 Reheat Energy,  !- Name
    Flr_2_Exam_4_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Exam_4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Gift Shop Reheat Energy,  !- Name
    Flr_2_Gift_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Gift_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Imaging 1 Reheat Energy,  !- Name
    Flr_2_Image_1_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Image_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Imaging 2 Reheat Energy,  !- Name
    Flr_2_Image_2_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Image_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Imaging 3 Reheat Energy,  !- Name
    Flr_2_Image_3_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Image_3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Lab 1 Reheat Energy,  !- Name
    Flr_2_Lab_1_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Lab_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Lab 2 Reheat Energy,  !- Name
    Flr_2_Lab_2_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Lab_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Lounge 1 Reheat Energy,  !- Name
    Flr_2_Lounge1_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Lounge1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Lounge 2 Reheat Energy,  !- Name
    Flr_2_Lounge2_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Lounge2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Lockers Reheat Energy,  !- Name
    Flr_2_Lockers_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Lockers_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Nurse Station 1 Reheat Energy,  !- Name
    Flr_2_NS_1_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_NS_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Nurse Station 2 Reheat Energy,  !- Name
    Flr_2_NS_2_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_NS_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Office 1 Reheat Energy,  !- Name
    Flr_2_Off_1_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Off_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Office 2 Reheat Energy,  !- Name
    Flr_2_Off_2_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Off_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Office 3 Reheat Energy,  !- Name
    Flr_2_Off_3_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Off_3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Office 4 Reheat Energy,  !- Name
    Flr_2_Off_4_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Off_4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Sterilizing Reheat Energy,  !- Name
    Flr_2_Sterile_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Sterile_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Operating Reheat Energy,  !- Name
    Flr_2_OR_RE,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_OR_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 PACU Reheat Energy,  !- Name
    Flr_2_PACU_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_PACU_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Patient 1 Reheat Energy,  !- Name
    Flr_2_Pat_1_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Pat_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Patient 2 Reheat Energy,  !- Name
    Flr_2_Pat_2_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Pat_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Procedure 1 Reheat Energy,  !- Name
    Flr_2_Proc_1_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Proc_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Procedure 2 Reheat Energy,  !- Name
    Flr_2_Proc_2_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Proc_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Reception Reheat Energy,  !- Name
    Flr_2_Recep_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Recep_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Restroom 1 Reheat Energy,  !- Name
    Flr_2_Rest_1_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Rest_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Restroom 2 Reheat Energy,  !- Name
    Flr_2_Rest_2_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Rest_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Soil 1 Reheat Energy,  !- Name
    Flr_2_Soil_1_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Soil_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Soil 2 Reheat Energy,  !- Name
    Flr_2_Soil_2_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Soil_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Storage 1 Reheat Energy,  !- Name
    Flr_2_Stor_1_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Stor_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Storage 2 Reheat Energy,  !- Name
    Flr_2_Stor_2_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Stor_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Trauma Reheat Energy,  !- Name
    Flr_2_Trauma_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Trauma_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Triage Reheat Energy,  !- Name
    Flr_2_Triage_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Triage_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Waiting Reheat Energy,  !- Name
    Flr_2_Waiting_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Clean Reheat Energy,  !- Name
    Flr_3_Clean_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Clean_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Elevator Reheat Energy,  !- Name
    Flr_3_Elev_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Elev_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Exam Reheat Energy,  !- Name
    Flr_3_Exam_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Exam_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 ICU Reheat Energy,  !- Name
    Flr_3_ICU_RE,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_ICU_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Nurse Station 1 Reheat Energy,  !- Name
    Flr_3_NS_1_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_NS_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Nurse Station 2 Reheat Energy,  !- Name
    Flr_3_NS_2_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_NS_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Nursery Reheat Energy,  !- Name
    Flr_3_Nursery_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Nursery_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Office Reheat Energy,  !- Name
    Flr_3_Off_RE,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Off_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Operating Reheat Energy,  !- Name
    Flr_3_OR_RE,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_OR_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Patient 1 Reheat Energy,  !- Name
    Flr_3_Pat_1_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Pat_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Patient 2 Reheat Energy,  !- Name
    Flr_3_Pat_2_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Pat_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Patient 3 Reheat Energy,  !- Name
    Flr_3_Pat_3_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Pat_3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Patient 4 Reheat Energy,  !- Name
    Flr_3_Pat_4_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Pat_4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Patient Corridor 1 Reheat Energy,  !- Name
    Flr_3_PatCor1_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_PatCor1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Patient Corridor 2 Reheat Energy,  !- Name
    Flr_3_PatCor2_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_PatCor2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Procedure Reheat Energy,  !- Name
    Flr_3_Proc_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Proc_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Soil Reheat Energy,  !- Name
    Flr_3_Soil_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Soil_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Supply Reheat Energy,  !- Name
    Flr_3_Supply_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Supply_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Triage Reheat Energy,  !- Name
    Flr_3_Triage_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Triage_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Waiting Reheat Energy,  !- Name
    Flr_3_Waiting_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 4_6 Clean Reheat Energy,  !- Name
    Flr46_Clean_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_Clean_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 4_6 Elevator Reheat Energy,  !- Name
    Flr46_Elev_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_Elev_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 4_6 Nurse_Station Reheat Energy,  !- Name
    Flr46_NS_RE,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_NS_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 4_6 Office Reheat Energy,  !- Name
    Flr46_Off_RE,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_Off_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 4_6 Patient 1 Reheat Energy,  !- Name
    Flr46_Pat_1_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_Pat_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 4_6 Patient 2 Reheat Energy,  !- Name
    Flr46_Pat_2_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_Pat_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 4_6 Patient 3 Reheat Energy,  !- Name
    Flr46_Pat_3_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_Pat_3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 4_6 Patient 4 Reheat Energy,  !- Name
    Flr46_Pat_4_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_Pat_4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 4_6 Patient Corridor 1 Reheat Energy,  !- Name
    Flr46_PatCor1_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_PatCor1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 4_6 Patient Corridor 2 Reheat Energy,  !- Name
    Flr46_PatCor2_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_PatCor2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 4_6 Soil Reheat Energy,  !- Name
    Flr46_Soil_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_Soil_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 4_6 Supply Reheat Energy,  !- Name
    Flr46_Supply_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_Supply_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 7 Clean Reheat Energy,  !- Name
    Flr_7_Clean_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_Clean_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 7 Elevator Reheat Energy,  !- Name
    Flr_7_Elev_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_Elev_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 7 Nurse Station Reheat Energy,  !- Name
    Flr_7_NS_RE,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_NS_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 7 Office Reheat Energy,  !- Name
    Flr_7_Off_RE,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_Off_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 7 Patient 1 Reheat Energy,  !- Name
    Flr_7_Pat_1_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_Pat_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 7 Patient 2 Reheat Energy,  !- Name
    Flr_7_Pat_2_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_Pat_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 7 Patient 3 Reheat Energy,  !- Name
    Flr_7_Pat_3_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_Pat_3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 7 Patient 4 Reheat Energy,  !- Name
    Flr_7_Pat_4_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_Pat_4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 7 Patient Corridor 1 Reheat Energy,  !- Name
    Flr_7_PatCor1_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_PatCor1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 7 Patient Corridor 2 Reheat Energy,  !- Name
    Flr_7_PatCor2_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_PatCor2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 7 Soil Reheat Energy,  !- Name
    Flr_7_Soil_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_Soil_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 7 Supply Reheat Energy,  !- Name
    Flr_7_Supply_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_Supply_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 1 Core Reheat Energy,  !- Name
    MOB_Flr1_Core_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_Flr1_Core_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 1 Perimeter 1 Reheat Energy,  !- Name
    MOB_Flr1_Prm1_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_Flr1_Prm1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 1 Perimeter 2 Reheat Energy,  !- Name
    MOB_Flr1_Prm2_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_Flr1_Prm2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 1 Perimeter 3 Reheat Energy,  !- Name
    MOB_Flr1_Prm3_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_Flr1_Prm3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 2_4 Core Reheat Energy,  !- Name
    MOB_24_Core_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_24_Core_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 2_4 Perimeter 1 Reheat Energy,  !- Name
    MOB_24_Prm1_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_24_Prm1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 2_4 Perimeter 2 Reheat Energy,  !- Name
    MOB_24_Prm2_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_24_Prm2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 2_4 Perimeter 3 Reheat Energy,  !- Name
    MOB_24_Prm3_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_24_Prm3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 2_4 Perimeter 4 Reheat Energy,  !- Name
    MOB_24_Prm_4_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_24_Prm_4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 5 Core Reheat Energy,  !- Name
    MOB_Flr5_Core_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_Flr5_Core_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 5 Perimeter 1 Reheat Energy,  !- Name
    MOB_Flr5_Prm1_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_Flr5_Prm1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 5 Perimeter 2 Reheat Energy,  !- Name
    MOB_Flr5_Prm2_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_Flr5_Prm2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 5 Perimeter 3 Reheat Energy,  !- Name
    MOB_Flr5_Prm3_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_Flr5_Prm3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 5 Perimeter 4 Reheat Energy,  !- Name
    MOB_Flr5_Prm4_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_Flr5_Prm4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Building Reheat Total Energy,  !- Name
    Reheat,                  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Reheat_Sum_Program,      !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Building Heating Total Energy,  !- Name
    Heat,                    !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Heat_Sum_Program,        !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    AHU 1 Problem Indicator, !- Name
    AHU_1_Problem,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU 2 Problem Indicator, !- Name
    AHU_2_Problem,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU 3 Problem Indicator, !- Name
    AHU_3_Problem,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU 4 Problem Indicator, !- Name
    AHU_4_Problem,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_Supply_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU 5 Problem Indicator, !- Name
    AHU_5_Problem,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_Supply_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU 6 Problem Indicator, !- Name
    AHU_6_Problem,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_Flr5_Prm4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU 1 Economize Indicator,  !- Name
    AHU_1_Economize,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU 2 Economize Indicator,  !- Name
    AHU_2_Economize,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU 3 Economize Indicator,  !- Name
    AHU_3_Economize,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU 4 Economize Indicator,  !- Name
    AHU_4_Economize,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_Supply_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU 5 Economize Indicator,  !- Name
    AHU_5_Economize,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_Supply_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU 6 Economize Indicator,  !- Name
    AHU_6_Economize,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_Flr5_Prm4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Cafe_DT2,          !- Name
    Flr_1_Cafe_DT2,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Cafe_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Clean_DT2,         !- Name
    Flr_1_Clean_DT2,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Clean_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Conf_DT2,          !- Name
    Flr_1_Conf_DT2,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Conf_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Dining_DT2,        !- Name
    Flr_1_Dining_DT2,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Dining_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Elev_DT2,          !- Name
    Flr_1_Elev_DT2,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Elev_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Exam_DT2,          !- Name
    Flr_1_Exam_DT2,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Exam_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_FStor_DT2,         !- Name
    Flr_1_FStor_DT2,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_FStor_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_GStor_DT2,         !- Name
    Flr_1_GStor_DT2,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_GStor_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Image_DT2,         !- Name
    Flr_1_Image_DT2,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Image_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Kitchen_DT2,       !- Name
    Flr_1_Kitchen_DT2,       !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Kitchen_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Lab_1_DT2,         !- Name
    Flr_1_Lab_1_DT2,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Lab_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Lab_2_DT2,         !- Name
    Flr_1_Lab_2_DT2,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Lab_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Laundry_DT2,       !- Name
    Flr_1_Laundry_DT2,       !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Laundry_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Lobby_DT2,         !- Name
    Flr_1_Lobby_DT2,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Lobby_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Lounge_DT2,        !- Name
    Flr_1_Lounge_DT2,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Lounge_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Mech_1_DT2,        !- Name
    Flr_1_Mech_1_DT2,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Mech_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Mech_2_DT2,        !- Name
    Flr_1_Mech_2_DT2,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Mech_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Off_1_DT2,         !- Name
    Flr_1_Off_1_DT2,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Off_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Off_2_DT2,         !- Name
    Flr_1_Off_2_DT2,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Off_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Off_3_DT2,         !- Name
    Flr_1_Off_3_DT2,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Off_3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Off3_P1_DT2,       !- Name
    Flr_1_Off3_P1_DT2,       !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Off3_P1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Off3_P2_DT2,       !- Name
    Flr_1_Off3_P2_DT2,       !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Off3_P2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Off3_P3_DT2,       !- Name
    Flr_1_Off3_P3_DT2,       !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Off3_P3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Pat_DT2,           !- Name
    Flr_1_Pat_DT2,           !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Pat_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Pharm_DT2,         !- Name
    Flr_1_Pharm_DT2,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Pharm_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_PT_DT2,            !- Name
    Flr_1_PT_DT2,            !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_PT_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Receive_DT2,       !- Name
    Flr_1_Receive_DT2,       !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Receive_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Recep_DT2,         !- Name
    Flr_1_Recep_DT2,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Recep_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Soil_DT2,          !- Name
    Flr_1_Soil_DT2,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Soil_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Stor_DT2,          !- Name
    Flr_1_Stor_DT2,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Stor_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Waiting_DT2,       !- Name
    Flr_1_Waiting_DT2,       !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

