Program Version,EnergyPlus, Version 9.4.0-eabe692fc2, YMD=2020.12.03 19:40
! <Version>, Version ID
 Version, 9.4
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 5, 25, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, Yes, No, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 4, No, 1, No, 5.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 1.000, 1.000, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  19.53,  19.50,  19.54,  19.60,  20.00,  21.64,  22.23,  22.38,  21.45,  20.12,  19.80,  19.63
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  -1.89,  -3.06,  -0.99,   2.23,  10.68,  17.20,  21.60,  22.94,  20.66,  15.60,   8.83,   2.56
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,9.69,28.10,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Large Hospital TSD Low-Energy Model,0.000,City,6.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, AnalyticalSolution
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,50
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,130,1050,125
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, FLOOR 1 CAFE,0.0,100.58,16.76,0.00,93.12,70.41,1.52,1,1,1,85.65,100.58,57.91,82.91,0.00,3.05,3.05,1137.77,TARP,DOE-2,373.28,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 CLEAN,0.0,27.43,41.15,0.00,23.77,79.25,1.52,1,1,1,20.12,27.43,76.20,82.30,0.00,3.05,3.05,135.92,TARP,DOE-2,44.59,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 CONFERENCE,0.0,100.58,4.57,0.00,69.34,53.34,1.52,1,1,1,38.10,100.58,48.77,57.91,0.00,3.05,3.05,1741.49,TARP,DOE-2,571.35,190.45,114.27,76.18,7,1,2,Yes
 Zone Information, FLOOR 1 DINING,0.0,118.87,41.76,0.00,109.73,70.41,1.52,1,1,1,100.58,118.87,57.91,82.91,0.00,3.05,3.05,1393.19,TARP,DOE-2,457.08,55.74,33.45,22.30,6,1,0,Yes
 Zone Information, FLOOR 1 ELEVATOR,0.0,118.87,7.62,0.00,109.73,53.34,1.52,1,1,1,100.58,118.87,48.77,57.91,0.00,3.05,3.05,509.70,TARP,DOE-2,167.23,55.74,33.45,22.30,6,1,2,Yes
 Zone Information, FLOOR 1 EXAM,0.0,0.00,41.15,0.00,10.06,76.20,1.52,1,1,1,0.00,20.12,70.10,82.30,0.00,3.05,3.05,747.56,TARP,DOE-2,245.26,37.16,22.30,14.86,6,1,0,Yes
 Zone Information, FLOOR 1 FOOD STORAGE,0.0,85.65,16.76,0.00,78.18,64.16,1.52,1,1,1,70.71,85.65,57.91,70.41,0.00,3.05,3.05,568.89,TARP,DOE-2,186.64,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 GAS STORAGE,0.0,74.37,74.68,0.00,72.54,123.75,1.52,1,1,1,70.71,74.37,115.82,131.67,0.00,3.05,3.05,176.70,TARP,DOE-2,57.97,11.15,6.69,4.46,6,1,0,Yes
 Zone Information, FLOOR 1 IMAGING,0.0,27.43,28.96,0.00,15.85,67.06,1.52,1,1,1,4.27,27.43,64.01,70.10,0.00,3.05,3.05,430.42,TARP,DOE-2,141.21,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 KITCHEN,0.0,85.65,29.26,0.00,78.18,76.66,1.52,1,1,1,70.71,85.65,70.41,82.91,0.00,3.05,3.05,568.89,TARP,DOE-2,186.64,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 LAB 1,0.0,52.43,47.24,0.00,44.81,82.30,1.52,1,1,1,37.19,52.43,76.20,88.39,0.00,3.05,3.05,566.34,TARP,DOE-2,185.81,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 LAB 2,0.0,100.58,41.76,0.00,85.65,90.53,1.52,1,1,1,70.71,100.58,82.91,98.15,0.00,3.05,3.05,1387.53,TARP,DOE-2,455.22,46.45,27.87,18.58,6,1,0,Yes
 Zone Information, FLOOR 1 LAUNDRY,0.0,100.58,74.68,0.00,87.48,119.79,1.52,1,1,1,74.37,100.58,115.82,123.75,0.00,3.05,3.05,633.16,TARP,DOE-2,207.73,24.15,14.49,9.66,6,1,0,Yes
 Zone Information, FLOOR 1 LOBBY,0.0,0.00,7.62,0.00,19.05,53.34,1.52,1,1,1,0.00,38.10,48.77,57.91,0.00,3.05,3.05,1061.88,TARP,DOE-2,348.39,27.87,16.72,11.15,8,1,0,Yes
 Zone Information, FLOOR 1 LOUNGE,0.0,37.19,47.24,0.00,32.31,82.30,1.52,1,1,1,27.43,37.19,76.20,88.39,0.00,3.05,3.05,362.46,TARP,DOE-2,118.92,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 MECH 1,0.0,0.00,74.68,0.00,13.72,102.11,1.52,1,1,1,0.00,27.43,88.39,115.82,0.00,3.05,3.05,2293.66,TARP,DOE-2,752.51,167.23,100.33,66.89,6,2,0,Yes
 Zone Information, FLOOR 1 MECH 2,0.0,70.71,129.54,0.00,61.57,143.26,1.52,1,1,1,52.43,70.71,115.82,170.69,0.00,3.05,3.05,3058.22,TARP,DOE-2,1003.35,341.88,205.13,136.75,8,3,0,Yes
 Zone Information, FLOOR 1 OFFICE 1,0.0,52.43,70.10,0.00,39.93,102.11,1.52,1,1,1,27.43,52.43,88.39,115.82,0.00,3.05,3.05,2089.78,TARP,DOE-2,685.62,76.18,45.71,30.47,6,1,0,Yes
 Zone Information, FLOOR 1 OFFICE 2,0.0,100.58,57.00,0.00,85.65,106.98,1.52,1,1,1,70.71,100.58,98.15,115.82,0.00,3.05,3.05,1609.53,TARP,DOE-2,528.06,53.88,32.33,21.55,6,1,0,Yes
 Zone Information, FLOOR 1 OFFICE 3,0.0,175.26,4.57,0.00,147.07,62.03,1.52,1,1,1,118.87,175.26,45.72,78.33,0.00,3.05,3.05,5605.32,TARP,DOE-2,1839.02,9.29,5.57,3.72,7,1,0,Yes
 Zone Information, FLOOR 1 OFFICE 3 PERIMETER 1,0.0,179.83,41.76,0.00,148.42,80.67,1.52,1,1,1,118.87,179.83,78.33,82.91,0.00,3.05,3.05,817.65,TARP,DOE-2,268.26,185.81,111.48,74.32,6,1,0,Yes
 Zone Information, FLOOR 1 OFFICE 3 PERIMETER 2,0.0,179.83,0.00,0.00,177.70,62.03,1.52,1,1,1,175.26,179.83,41.15,82.91,0.00,3.05,3.05,518.20,TARP,DOE-2,170.01,127.28,76.37,50.91,6,1,0,Yes
 Zone Information, FLOOR 1 OFFICE 3 PERIMETER 3,0.0,118.87,0.00,0.00,148.42,43.38,1.52,1,1,1,118.87,179.83,41.15,45.72,0.00,3.05,3.05,817.65,TARP,DOE-2,268.26,199.74,119.84,79.90,6,2,2,Yes
 Zone Information, FLOOR 1 PATIENT,0.0,0.00,47.24,0.00,13.72,85.34,1.52,1,1,1,0.00,27.43,82.30,88.39,0.00,3.05,3.05,509.70,TARP,DOE-2,167.23,18.58,11.15,7.43,6,1,0,Yes
 Zone Information, FLOOR 1 PHARMACY,0.0,70.71,16.76,0.00,61.57,73.15,1.52,1,1,1,52.43,70.71,57.91,88.39,0.00,3.05,3.05,1699.01,TARP,DOE-2,557.42,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 PHYSICAL THERAPY,0.0,52.43,34.14,0.00,39.93,67.06,1.52,1,1,1,27.43,52.43,57.91,76.20,0.00,3.05,3.05,1393.19,TARP,DOE-2,457.08,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 RECEIVING,0.0,100.58,90.53,0.00,87.48,127.71,1.52,1,1,1,74.37,100.58,123.75,131.67,0.00,3.05,3.05,633.16,TARP,DOE-2,207.73,104.05,62.43,41.62,6,2,0,Yes
 Zone Information, FLOOR 1 RECEPTION,0.0,0.00,28.96,0.00,2.13,64.01,1.52,1,1,1,0.00,4.27,57.91,70.10,0.00,3.05,3.05,158.57,TARP,DOE-2,52.03,37.16,22.30,14.86,6,1,0,Yes
 Zone Information, FLOOR 1 SOIL,0.0,27.43,34.14,0.00,23.77,73.15,1.52,1,1,1,20.12,27.43,70.10,76.20,0.00,3.05,3.05,135.92,TARP,DOE-2,44.59,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 STORAGE,0.0,70.71,47.24,0.00,61.57,102.11,1.52,1,1,1,52.43,70.71,88.39,115.82,0.00,3.05,3.05,1529.11,TARP,DOE-2,501.68,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 1 WAITING,0.0,27.43,22.86,0.00,15.85,60.96,1.52,1,1,1,4.27,27.43,57.91,64.01,0.00,3.05,3.05,430.42,TARP,DOE-2,141.21,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 CHAPEL,0.0,73.15,7.62,0.00,62.79,53.34,4.57,1,1,1,52.43,73.15,48.77,57.91,3.05,6.10,3.05,577.66,TARP,DOE-2,189.52,91.04,54.63,36.42,6,2,2,Yes
 Zone Information, FLOOR 2 CLEAN 1,0.0,33.83,67.36,0.00,30.63,105.00,4.57,1,1,1,27.43,33.83,101.50,108.51,3.05,6.10,3.05,136.77,TARP,DOE-2,44.87,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 CLEAN 2,0.0,131.06,30.78,0.00,128.02,74.37,4.57,1,1,1,124.97,131.06,71.93,76.81,3.05,6.10,3.05,90.61,TARP,DOE-2,29.73,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 CORRIDOR,0.0,179.83,22.86,0.00,100.58,65.53,4.57,1,1,1,21.34,179.83,64.01,67.06,3.05,6.10,3.05,1472.48,TARP,DOE-2,483.10,9.29,5.57,3.72,7,1,0,Yes
 Zone Information, FLOOR 2 ELEVATOR,0.0,118.87,7.62,0.00,109.73,53.34,4.57,1,1,1,100.58,118.87,48.77,57.91,3.05,6.10,3.05,509.70,TARP,DOE-2,167.23,55.74,33.45,22.30,6,1,2,Yes
 Zone Information, FLOOR 2 EXAM 1,0.0,0.00,16.76,0.00,10.67,67.06,4.57,1,1,1,0.00,21.34,57.91,76.20,3.05,6.10,3.05,1189.31,TARP,DOE-2,390.19,120.77,72.47,48.31,6,2,2,Yes
 Zone Information, FLOOR 2 EXAM 2,0.0,22.86,53.34,0.00,16.00,86.87,4.57,1,1,1,9.14,22.86,82.30,91.44,3.05,6.10,3.05,382.28,TARP,DOE-2,125.42,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 EXAM 3,0.0,100.58,25.91,0.00,86.87,73.91,4.57,1,1,1,73.15,100.58,67.06,80.77,3.05,6.10,3.05,1146.83,TARP,DOE-2,376.26,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 EXAM 4,0.0,149.35,10.67,0.00,134.11,57.91,4.57,1,1,1,118.87,149.35,51.82,64.01,3.05,6.10,3.05,1132.67,TARP,DOE-2,371.61,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, FLOOR 2 GIFT SHOP,0.0,91.44,7.62,0.00,82.30,53.34,4.57,1,1,1,73.15,91.44,48.77,57.91,3.05,6.10,3.05,509.70,TARP,DOE-2,167.23,55.74,33.45,22.30,6,1,2,Yes
 Zone Information, FLOOR 2 IMAGING 1,0.0,44.81,35.05,0.00,33.07,71.63,4.57,1,1,1,21.34,44.81,67.06,76.20,3.05,6.10,3.05,654.12,TARP,DOE-2,214.61,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 IMAGING 2,0.0,73.15,16.76,0.00,47.24,60.96,4.57,1,1,1,21.34,73.15,57.91,64.01,3.05,6.10,3.05,962.77,TARP,DOE-2,315.87,157.94,94.76,63.18,7,1,2,Yes
 Zone Information, FLOOR 2 IMAGING 3,0.0,173.74,35.66,0.00,149.35,79.86,4.57,1,1,1,118.87,179.83,76.81,82.91,3.05,6.10,3.05,1132.67,TARP,DOE-2,371.61,204.39,122.63,81.75,6,2,0,Yes
 Zone Information, FLOOR 2 LAB 1,0.0,44.81,53.34,0.00,36.12,88.39,4.57,1,1,1,27.43,44.81,82.30,94.49,3.05,6.10,3.05,645.62,TARP,DOE-2,211.82,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 LAB 2,0.0,73.15,39.62,0.00,62.79,80.77,4.57,1,1,1,52.43,73.15,73.15,88.39,3.05,6.10,3.05,962.77,TARP,DOE-2,315.87,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, FLOOR 2 LOCKERS,0.0,52.43,44.20,0.00,48.62,89.92,4.57,1,1,1,44.81,52.43,85.34,94.49,3.05,6.10,3.05,212.38,TARP,DOE-2,69.68,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 LOUNGE 1,0.0,118.87,25.91,0.00,109.73,70.10,4.57,1,1,1,100.58,118.87,67.06,73.15,3.05,6.10,3.05,339.80,TARP,DOE-2,111.48,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 LOUNGE 2,0.0,179.83,0.00,0.00,176.02,46.48,4.57,1,1,1,172.21,179.83,41.15,51.82,3.05,6.10,3.05,247.77,TARP,DOE-2,81.29,55.74,33.45,22.30,6,2,2,Yes
 Zone Information, FLOOR 2 NURSE STATION 1,0.0,27.43,67.36,0.00,25.15,95.40,4.57,1,1,1,22.86,27.43,82.30,108.51,3.05,6.10,3.05,365.29,TARP,DOE-2,119.84,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 NURSE STATION 2,0.0,179.83,10.67,0.00,164.59,57.91,4.57,1,1,1,149.35,179.83,51.82,64.01,3.05,6.10,3.05,1132.67,TARP,DOE-2,371.61,37.16,22.30,14.86,7,1,0,Yes
 Zone Information, FLOOR 2 OFFICE 1,0.0,27.43,41.15,0.00,26.97,79.25,4.57,1,1,1,9.14,44.81,76.20,82.30,3.05,6.10,3.05,662.61,TARP,DOE-2,217.39,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 OFFICE 2,0.0,118.87,41.76,0.00,109.73,78.03,4.57,1,1,1,100.58,118.87,73.15,82.91,3.05,6.10,3.05,543.68,TARP,DOE-2,178.37,55.74,33.45,22.30,6,1,0,Yes
 Zone Information, FLOOR 2 OFFICE 3,0.0,100.58,16.76,0.00,96.01,60.96,4.57,1,1,1,73.15,118.87,57.91,64.01,3.05,6.10,3.05,849.51,TARP,DOE-2,278.71,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 OFFICE 4,0.0,149.35,0.00,0.00,134.11,46.48,4.57,1,1,1,118.87,149.35,41.15,51.82,3.05,6.10,3.05,991.09,TARP,DOE-2,325.16,125.42,75.25,50.17,6,2,2,Yes
 Zone Information, FLOOR 2 OPERATING,0.0,100.58,131.67,3.05,76.50,113.08,4.57,1,1,1,52.43,100.58,94.49,131.67,3.05,6.10,3.05,5458.36,TARP,DOE-2,1790.80,314.01,188.41,125.60,8,3,0,Yes
 Zone Information, FLOOR 2 PACU,0.0,100.58,39.62,0.00,86.87,87.63,4.57,1,1,1,73.15,100.58,80.77,94.49,3.05,6.10,3.05,1146.83,TARP,DOE-2,376.26,35.30,21.18,14.12,7,1,0,Yes
 Zone Information, FLOOR 2 PATIENT 1,0.0,52.43,74.68,0.00,30.78,112.17,4.57,1,1,1,9.14,52.43,108.51,115.82,3.05,6.10,3.05,965.04,TARP,DOE-2,316.61,131.92,79.15,52.77,6,1,0,Yes
 Zone Information, FLOOR 2 PATIENT 2,0.0,52.43,53.34,0.00,43.13,101.50,4.57,1,1,1,33.83,52.43,94.49,108.51,3.05,6.10,3.05,794.57,TARP,DOE-2,260.69,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 PROCEDURE 1,0.0,22.86,67.36,0.00,16.00,99.97,4.57,1,1,1,9.14,22.86,91.44,108.51,3.05,6.10,3.05,713.58,TARP,DOE-2,234.12,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 PROCEDURE 2,0.0,73.15,25.91,0.00,62.79,70.10,4.57,1,1,1,52.43,73.15,67.06,73.15,3.05,6.10,3.05,385.11,TARP,DOE-2,126.35,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 RECEPTION,0.0,164.59,10.67,0.00,156.97,46.48,4.57,1,1,1,149.35,164.59,41.15,51.82,3.05,6.10,3.05,495.54,TARP,DOE-2,162.58,46.45,27.87,18.58,6,1,2,Yes
 Zone Information, FLOOR 2 RESTROOM 1,0.0,179.83,25.91,0.00,176.78,71.93,4.57,1,1,1,173.74,179.83,67.06,76.81,3.05,6.10,3.05,181.23,TARP,DOE-2,59.46,29.73,17.84,11.89,6,1,0,Yes
 Zone Information, FLOOR 2 RESTROOM 2,0.0,100.58,7.62,0.00,96.01,53.34,4.57,1,1,1,91.44,100.58,48.77,57.91,3.05,6.10,3.05,254.85,TARP,DOE-2,83.61,27.87,16.72,11.15,6,1,2,Yes
 Zone Information, FLOOR 2 SOIL 1,0.0,27.43,53.34,0.00,30.63,97.99,4.57,1,1,1,27.43,33.83,94.49,101.50,3.05,6.10,3.05,136.77,TARP,DOE-2,44.87,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 SOIL 2,0.0,131.06,25.91,0.00,128.02,69.49,4.57,1,1,1,124.97,131.06,67.06,71.93,3.05,6.10,3.05,90.61,TARP,DOE-2,29.73,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 STERILIZING,0.0,73.15,47.24,0.00,62.79,91.44,4.57,1,1,1,52.43,73.15,88.39,94.49,3.05,6.10,3.05,385.11,TARP,DOE-2,126.35,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 STORAGE 1,0.0,52.43,25.91,0.00,48.62,76.20,4.57,1,1,1,44.81,52.43,67.06,85.34,3.05,6.10,3.05,424.75,TARP,DOE-2,139.35,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 STORAGE 2,0.0,124.97,25.91,0.00,121.92,71.93,4.57,1,1,1,118.87,124.97,67.06,76.81,3.05,6.10,3.05,181.23,TARP,DOE-2,59.46,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 TRAUMA,0.0,173.74,25.91,0.00,152.40,71.93,4.57,1,1,1,131.06,173.74,67.06,76.81,3.05,6.10,3.05,1268.59,TARP,DOE-2,416.21,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 2 TRIAGE,0.0,172.21,0.00,0.00,168.40,46.48,4.57,1,1,1,164.59,172.21,41.15,51.82,3.05,6.10,3.05,247.77,TARP,DOE-2,81.29,23.23,13.94,9.29,6,1,2,Yes
 Zone Information, FLOOR 2 WAITING,0.0,0.00,74.68,0.00,4.57,96.01,4.57,1,1,1,0.00,9.14,76.20,115.82,3.05,6.10,3.05,1104.36,TARP,DOE-2,362.32,148.64,89.19,59.46,6,2,0,Yes
 Zone Information, FLOOR 3 CLEAN,0.0,112.78,16.76,0.00,115.82,61.72,7.62,1,1,1,112.78,118.87,57.91,65.53,6.10,9.14,3.05,141.58,TARP,DOE-2,46.45,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 3 ELEVATOR,0.0,118.87,7.62,0.00,109.73,53.34,7.62,1,1,1,100.58,118.87,48.77,57.91,6.10,9.14,3.05,509.70,TARP,DOE-2,167.23,111.48,66.89,44.59,6,3,2,Yes
 Zone Information, FLOOR 3 EXAM,0.0,100.58,26.82,0.00,86.87,96.62,7.62,1,1,1,82.30,91.44,82.91,110.34,6.10,9.14,3.05,764.55,TARP,DOE-2,250.84,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 3 ICU,0.0,52.43,41.76,0.00,96.01,121.01,7.62,1,1,1,91.44,100.58,110.34,131.67,6.10,9.14,3.05,594.65,TARP,DOE-2,195.10,92.90,55.74,37.16,6,2,0,Yes
 Zone Information, FLOOR 3 NURSE STATION 1,0.0,52.43,16.76,0.00,81.08,70.41,7.62,1,1,1,52.43,109.73,67.97,72.85,6.10,9.14,3.05,851.77,TARP,DOE-2,279.45,14.86,8.92,5.95,6,1,0,Yes
 Zone Information, FLOOR 3 NURSE STATION 2,0.0,73.15,90.53,6.10,82.30,125.58,7.62,1,1,1,73.15,91.44,119.48,131.67,6.10,9.14,3.05,679.60,TARP,DOE-2,222.97,92.90,55.74,37.16,6,2,0,Yes
 Zone Information, FLOOR 3 NURSERY,0.0,83.21,41.76,0.00,96.01,105.31,7.62,1,1,1,91.44,100.58,100.28,110.34,6.10,9.14,3.05,280.34,TARP,DOE-2,91.97,30.66,18.40,12.26,6,1,0,Yes
 Zone Information, FLOOR 3 OFFICE,0.0,73.15,55.47,6.10,77.72,96.62,7.62,1,1,1,73.15,82.30,82.91,110.34,6.10,9.14,3.05,764.55,TARP,DOE-2,250.84,83.61,50.17,33.45,6,1,0,Yes
 Zone Information, FLOOR 3 OPERATING,0.0,69.19,16.76,0.00,82.30,114.91,7.62,1,1,1,73.15,91.44,110.34,119.48,6.10,9.14,3.05,509.73,TARP,DOE-2,167.23,27.87,16.72,11.15,6,1,0,Yes
 Zone Information, FLOOR 3 PATIENT 1,0.0,179.83,16.76,0.00,149.35,61.72,7.62,1,1,1,118.87,179.83,57.91,65.53,6.10,9.14,3.05,1415.84,TARP,DOE-2,464.52,209.03,125.42,83.61,6,2,2,Yes
 Zone Information, FLOOR 3 PATIENT 2,0.0,179.83,41.76,0.00,149.35,79.10,7.62,1,1,1,118.87,179.83,75.29,82.91,6.10,9.14,3.05,1415.84,TARP,DOE-2,464.52,209.03,125.42,83.61,6,2,0,Yes
 Zone Information, FLOOR 3 PATIENT 3,0.0,52.43,41.76,0.00,76.50,79.10,7.62,1,1,1,52.43,100.58,75.29,82.91,6.10,9.14,3.05,1118.52,TARP,DOE-2,366.97,86.40,51.84,34.56,7,2,0,Yes
 Zone Information, FLOOR 3 PATIENT 4,0.0,52.43,24.38,0.00,76.50,61.72,7.62,1,1,1,52.43,100.58,57.91,65.53,6.10,9.14,3.05,1118.52,TARP,DOE-2,366.97,170.01,102.01,68.00,6,2,2,Yes
 Zone Information, FLOOR 3 PATIENT CORRIDOR 1,0.0,179.83,24.38,0.00,116.13,66.75,7.62,1,1,1,52.43,179.83,65.53,67.97,6.10,9.14,3.05,946.91,TARP,DOE-2,310.67,14.86,8.92,5.95,6,2,0,Yes
 Zone Information, FLOOR 3 PATIENT CORRIDOR 2,0.0,52.43,34.14,0.00,116.13,74.07,7.62,1,1,1,52.43,179.83,72.85,75.29,6.10,9.14,3.05,946.91,TARP,DOE-2,310.67,14.86,8.92,5.95,6,2,0,Yes
 Zone Information, FLOOR 3 PROCEDURE,0.0,90.53,41.76,0.00,96.01,96.62,7.62,1,1,1,91.44,100.58,92.96,100.28,6.10,9.14,3.05,203.88,TARP,DOE-2,66.89,22.30,13.38,8.92,6,1,0,Yes
 Zone Information, FLOOR 3 SOIL,0.0,100.58,16.76,0.00,106.68,61.72,7.62,1,1,1,100.58,112.78,57.91,65.53,6.10,9.14,3.05,283.17,TARP,DOE-2,92.90,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 3 SUPPLY,0.0,179.83,26.82,0.00,144.78,70.41,7.62,1,1,1,109.73,179.83,67.97,72.85,6.10,9.14,3.05,1042.06,TARP,DOE-2,341.88,14.86,8.92,5.95,6,1,0,Yes
 Zone Information, FLOOR 3 TRIAGE,0.0,100.58,16.76,0.00,109.73,79.10,7.62,1,1,1,100.58,118.87,75.29,82.91,6.10,9.14,3.05,424.75,TARP,DOE-2,139.35,55.74,33.45,22.30,6,1,0,Yes
 Zone Information, FLOOR 3 WAITING,0.0,92.96,41.76,0.00,96.01,87.93,7.62,1,1,1,91.44,100.58,82.91,92.96,6.10,9.14,3.05,280.34,TARP,DOE-2,91.97,30.66,18.40,12.26,6,1,0,Yes
 Zone Information, FLOOR 4-6 CLEAN,0.0,112.78,16.76,0.00,115.82,61.72,13.72,1,3,1,112.78,118.87,57.91,65.53,12.19,15.24,3.05,141.58,TARP,DOE-2,46.45,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 4-6 ELEVATOR,0.0,118.87,7.62,0.00,109.73,53.34,13.72,1,3,1,100.58,118.87,48.77,57.91,12.19,15.24,3.05,509.70,TARP,DOE-2,167.23,111.48,66.89,44.59,6,3,2,Yes
 Zone Information, FLOOR 4-6 NURSE STATION,0.0,52.43,31.70,0.00,81.08,70.41,13.72,1,3,1,52.43,109.73,67.97,72.85,12.19,15.24,3.05,851.77,TARP,DOE-2,279.45,14.86,8.92,5.95,6,1,0,Yes
 Zone Information, FLOOR 4-6 OFFICE,0.0,118.87,41.76,0.00,109.73,79.10,13.72,1,3,1,100.58,118.87,75.29,82.91,12.19,15.24,3.05,424.75,TARP,DOE-2,139.35,55.74,33.45,22.30,6,1,0,Yes
 Zone Information, FLOOR 4-6 PATIENT 1,0.0,179.83,16.76,0.00,149.35,61.72,13.72,1,3,1,118.87,179.83,57.91,65.53,12.19,15.24,3.05,1415.84,TARP,DOE-2,464.52,209.03,125.42,83.61,6,2,2,Yes
 Zone Information, FLOOR 4-6 PATIENT 2,0.0,179.83,41.76,0.00,149.35,79.10,13.72,1,3,1,118.87,179.83,75.29,82.91,12.19,15.24,3.05,1415.84,TARP,DOE-2,464.52,209.03,125.42,83.61,6,2,0,Yes
 Zone Information, FLOOR 4-6 PATIENT 3,0.0,52.43,41.76,0.00,76.50,79.10,13.72,1,3,1,52.43,100.58,75.29,82.91,12.19,15.24,3.05,1118.52,TARP,DOE-2,366.97,170.01,102.01,68.00,6,2,0,Yes
 Zone Information, FLOOR 4-6 PATIENT 4,0.0,52.43,24.38,0.00,76.50,61.72,13.72,1,3,1,52.43,100.58,57.91,65.53,12.19,15.24,3.05,1118.52,TARP,DOE-2,366.97,170.01,102.01,68.00,6,2,2,Yes
 Zone Information, FLOOR 4-6 PATIENT CORRIDOR 1,0.0,179.83,24.38,0.00,116.13,66.75,13.72,1,3,1,52.43,179.83,65.53,67.97,12.19,15.24,3.05,946.91,TARP,DOE-2,310.67,14.86,8.92,5.95,6,2,0,Yes
 Zone Information, FLOOR 4-6 PATIENT CORRIDOR 2,0.0,52.43,34.14,0.00,116.13,74.07,13.72,1,3,1,52.43,179.83,72.85,75.29,12.19,15.24,3.05,946.91,TARP,DOE-2,310.67,14.86,8.92,5.95,6,2,0,Yes
 Zone Information, FLOOR 4-6 SOIL,0.0,100.58,16.76,0.00,106.68,61.72,13.72,1,3,1,100.58,112.78,57.91,65.53,12.19,15.24,3.05,283.17,TARP,DOE-2,92.90,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 4-6 SUPPLY,0.0,179.83,26.82,0.00,144.78,70.41,13.72,1,3,1,109.73,179.83,67.97,72.85,12.19,15.24,3.05,1042.06,TARP,DOE-2,341.88,14.86,8.92,5.95,6,1,0,Yes
 Zone Information, FLOOR 7 CLEAN,0.0,112.78,16.76,0.00,115.82,61.72,19.81,1,1,1,112.78,118.87,57.91,65.53,18.29,21.34,3.05,141.58,TARP,DOE-2,46.45,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 7 ELEVATOR,0.0,118.87,7.62,0.00,109.73,53.34,19.81,1,1,1,100.58,118.87,48.77,57.91,18.29,21.34,3.05,509.70,TARP,DOE-2,167.23,111.48,66.89,44.59,6,3,2,Yes
 Zone Information, FLOOR 7 NURSE STATION,0.0,52.43,31.70,0.00,81.08,70.41,19.81,1,1,1,52.43,109.73,67.97,72.85,18.29,21.34,3.05,851.77,TARP,DOE-2,279.45,14.86,8.92,5.95,6,1,0,Yes
 Zone Information, FLOOR 7 OFFICE,0.0,118.87,41.76,0.00,109.73,79.10,19.81,1,1,1,100.58,118.87,75.29,82.91,18.29,21.34,3.05,424.75,TARP,DOE-2,139.35,55.74,33.45,22.30,6,1,0,Yes
 Zone Information, FLOOR 7 PATIENT 1,0.0,179.83,16.76,0.00,149.35,61.72,19.81,1,1,1,118.87,179.83,57.91,65.53,18.29,21.34,3.05,1415.84,TARP,DOE-2,464.52,209.03,125.42,83.61,6,2,2,Yes
 Zone Information, FLOOR 7 PATIENT 2,0.0,179.83,41.76,0.00,149.35,79.10,19.81,1,1,1,118.87,179.83,75.29,82.91,18.29,21.34,3.05,1415.84,TARP,DOE-2,464.52,209.03,125.42,83.61,6,2,0,Yes
 Zone Information, FLOOR 7 PATIENT 3,0.0,52.43,41.76,0.00,76.50,79.10,19.81,1,1,1,52.43,100.58,75.29,82.91,18.29,21.34,3.05,1118.52,TARP,DOE-2,366.97,170.01,102.01,68.00,6,2,0,Yes
 Zone Information, FLOOR 7 PATIENT 4,0.0,52.43,24.38,0.00,76.50,61.72,19.81,1,1,1,52.43,100.58,57.91,65.53,18.29,21.34,3.05,1118.52,TARP,DOE-2,366.97,170.01,102.01,68.00,6,2,2,Yes
 Zone Information, FLOOR 7 PATIENT CORRIDOR 1,0.0,179.83,24.38,0.00,116.13,66.75,19.81,1,1,1,52.43,179.83,65.53,67.97,18.29,21.34,3.05,946.91,TARP,DOE-2,310.67,14.86,8.92,5.95,6,2,0,Yes
 Zone Information, FLOOR 7 PATIENT CORRIDOR 2,0.0,52.43,34.14,0.00,116.13,74.07,19.81,1,1,1,52.43,179.83,72.85,75.29,18.29,21.34,3.05,946.91,TARP,DOE-2,310.67,14.86,8.92,5.95,6,2,0,Yes
 Zone Information, FLOOR 7 SOIL,0.0,100.58,16.76,0.00,106.68,61.72,19.81,1,1,1,100.58,112.78,57.91,65.53,18.29,21.34,3.05,283.17,TARP,DOE-2,92.90,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, FLOOR 7 SUPPLY,0.0,179.83,26.82,0.00,144.78,70.41,19.81,1,1,1,109.73,179.83,67.97,72.85,18.29,21.34,3.05,1042.06,TARP,DOE-2,341.88,14.86,8.92,5.95,6,1,0,Yes
 Zone Information, MOB FLOOR 1 CORE,0.0,33.53,56.39,0.00,19.05,26.67,1.52,1,1,1,4.57,33.53,4.57,48.77,0.00,3.05,3.05,3900.65,TARP,DOE-2,1279.74,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, MOB FLOOR 1 PERIMETER 1,0.0,0.00,0.00,0.00,2.22,25.31,1.52,1,1,1,0.00,4.57,0.00,48.77,0.00,3.05,3.05,647.75,TARP,DOE-2,212.52,148.64,89.19,59.46,6,1,0,Yes
 Zone Information, MOB FLOOR 1 PERIMETER 2,0.0,0.00,0.00,0.00,19.05,2.11,1.52,1,1,1,0.00,38.10,0.00,4.57,0.00,3.05,3.05,467.23,TARP,DOE-2,153.29,116.13,69.68,46.45,6,1,2,Yes
 Zone Information, MOB FLOOR 1 PERIMETER 3,0.0,38.10,0.00,0.00,35.88,25.31,1.52,1,1,1,33.53,38.10,0.00,48.77,0.00,3.05,3.05,647.75,TARP,DOE-2,212.52,148.64,89.19,59.46,6,1,0,Yes
 Zone Information, MOB FLOOR 2-4 CORE,0.0,33.53,56.39,0.00,19.05,24.38,7.62,1,3,1,4.57,33.53,4.57,44.20,6.10,9.14,3.05,3497.13,TARP,DOE-2,1147.35,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, MOB FLOOR 2-4 PERIMETER 1,0.0,0.00,0.00,0.00,2.15,24.38,7.62,1,3,1,0.00,4.57,0.00,48.77,6.10,9.14,3.05,615.89,TARP,DOE-2,202.06,148.64,89.19,59.46,6,1,0,Yes
 Zone Information, MOB FLOOR 2-4 PERIMETER 2,0.0,0.00,0.00,0.00,19.05,2.11,7.62,1,3,1,0.00,38.10,0.00,4.57,6.10,9.14,3.05,467.23,TARP,DOE-2,153.29,116.13,69.68,46.45,6,1,2,Yes
 Zone Information, MOB FLOOR 2-4 PERIMETER 3,0.0,38.10,0.00,0.00,35.95,24.38,7.62,1,3,1,33.53,38.10,0.00,48.77,6.10,9.14,3.05,615.89,TARP,DOE-2,202.06,148.64,89.19,59.46,6,1,0,Yes
 Zone Information, MOB FLOOR 2-4 PERIMETER 4,0.0,38.10,60.96,0.00,19.05,46.66,7.62,1,3,1,0.00,38.10,44.20,48.77,6.10,9.14,3.05,467.23,TARP,DOE-2,153.29,116.13,69.68,46.45,6,1,0,Yes
 Zone Information, MOB FLOOR 5 CORE,0.0,33.53,56.39,0.00,19.05,24.38,13.72,1,1,1,4.57,33.53,4.57,44.20,12.19,15.24,3.05,3497.13,TARP,DOE-2,1147.35,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, MOB FLOOR 5 PERIMETER 1,0.0,0.00,0.00,0.00,2.15,24.38,13.72,1,1,1,0.00,4.57,0.00,48.77,12.19,15.24,3.05,615.89,TARP,DOE-2,202.06,148.64,89.19,59.46,6,1,0,Yes
 Zone Information, MOB FLOOR 5 PERIMETER 2,0.0,0.00,0.00,0.00,19.05,2.11,13.72,1,1,1,0.00,38.10,0.00,4.57,12.19,15.24,3.05,467.23,TARP,DOE-2,153.29,116.13,69.68,46.45,6,1,2,Yes
 Zone Information, MOB FLOOR 5 PERIMETER 3,0.0,38.10,0.00,0.00,35.95,24.38,13.72,1,1,1,33.53,38.10,0.00,48.77,12.19,15.24,3.05,615.89,TARP,DOE-2,202.06,148.64,89.19,59.46,6,1,0,Yes
 Zone Information, MOB FLOOR 5 PERIMETER 4,0.0,38.10,60.96,0.00,19.05,46.66,13.72,1,1,1,0.00,38.10,44.20,48.77,12.19,15.24,3.05,467.23,TARP,DOE-2,153.29,116.13,69.68,46.45,6,1,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, FLOOR 1 CAFE,373.28,401.8,0.929,1.076,9.690,1.080,0.000,0.000,0.000,0.000,10.770,No
 Zone Internal Gains Nominal, FLOOR 1 CLEAN,44.59,2.4,18.588,5.380E-002,8.610,21.530,0.000,0.000,0.000,0.000,30.140,No
 Zone Internal Gains Nominal, FLOOR 1 CONFERENCE,571.35,307.5,1.858,0.538,11.840,1.080,0.000,0.000,0.000,0.000,12.920,No
 Zone Internal Gains Nominal, FLOOR 1 DINING,457.08,344.4,1.327,0.753,9.690,1.080,0.000,0.000,0.000,0.000,10.770,No
 Zone Internal Gains Nominal, FLOOR 1 ELEVATOR,167.23,54.0,3.097,0.323,9.690,1.080,0.000,0.000,0.000,0.000,10.770,No
 Zone Internal Gains Nominal, FLOOR 1 EXAM,245.26,13.2,18.587,5.380E-002,11.840,10.760,0.000,0.000,0.000,0.000,22.600,No
 Zone Internal Gains Nominal, FLOOR 1 FOOD STORAGE,186.64,10.0,18.587,5.380E-002,12.920,199.130,1869.690,0.000,0.000,0.000,2081.740,No
 Zone Internal Gains Nominal, FLOOR 1 GAS STORAGE,57.97,0.0,N/A,0.000,8.610,10.760,0.000,0.000,0.000,0.000,19.370,No
 Zone Internal Gains Nominal, FLOOR 1 IMAGING,141.21,7.6,18.587,5.380E-002,4.310,96.870,0.000,0.000,0.000,0.000,101.180,No
 Zone Internal Gains Nominal, FLOOR 1 KITCHEN,186.64,10.0,18.587,5.380E-002,12.920,199.130,1869.690,0.000,0.000,0.000,2081.740,No
 Zone Internal Gains Nominal, FLOOR 1 LAB 1,185.81,10.0,18.587,5.380E-002,9.690,43.050,0.000,0.000,0.000,0.000,52.740,No
 Zone Internal Gains Nominal, FLOOR 1 LAB 2,455.22,24.5,18.587,5.380E-002,9.690,43.050,0.000,0.000,0.000,0.000,52.740,No
 Zone Internal Gains Nominal, FLOOR 1 LAUNDRY,207.73,44.7,4.645,0.215,6.460,5.380,107.640,0.000,0.000,0.000,119.480,No
 Zone Internal Gains Nominal, FLOOR 1 LOBBY,348.39,112.5,3.097,0.323,8.610,1.080,0.000,0.000,0.000,0.000,9.690,No
 Zone Internal Gains Nominal, FLOOR 1 LOUNGE,118.92,6.4,18.587,5.380E-002,8.610,1.080,0.000,0.000,0.000,0.000,9.690,No
 Zone Internal Gains Nominal, FLOOR 1 MECH 1,752.51,0.0,N/A,0.000,8.610,1.080,0.000,0.000,0.000,0.000,9.690,No
 Zone Internal Gains Nominal, FLOOR 1 MECH 2,1003.35,0.0,N/A,0.000,8.610,1.080,0.000,0.000,0.000,0.000,9.690,No
 Zone Internal Gains Nominal, FLOOR 1 OFFICE 1,685.62,36.9,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, FLOOR 1 OFFICE 2,528.06,28.4,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, FLOOR 1 OFFICE 3,1839.02,98.9,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, FLOOR 1 OFFICE 3 PERIMETER 1,268.26,14.4,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, FLOOR 1 OFFICE 3 PERIMETER 2,170.01,9.1,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, FLOOR 1 OFFICE 3 PERIMETER 3,268.26,14.4,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, FLOOR 1 PATIENT,167.23,9.0,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 1 PHARMACY,557.42,60.0,9.294,0.108,12.920,10.760,0.000,0.000,0.000,0.000,23.680,No
 Zone Internal Gains Nominal, FLOOR 1 PHYSICAL THERAPY,457.08,49.2,9.294,0.108,9.690,10.760,0.000,0.000,0.000,0.000,20.450,No
 Zone Internal Gains Nominal, FLOOR 1 RECEIVING,207.73,0.0,N/A,0.000,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 1 RECEPTION,52.03,16.8,3.097,0.323,9.690,1.080,0.000,0.000,0.000,0.000,10.770,No
 Zone Internal Gains Nominal, FLOOR 1 SOIL,44.59,2.4,18.588,5.380E-002,8.610,0.000,0.000,0.000,0.000,0.000,8.610,No
 Zone Internal Gains Nominal, FLOOR 1 STORAGE,501.68,0.0,N/A,0.000,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 1 WAITING,141.21,45.6,3.097,0.323,9.690,1.080,0.000,0.000,0.000,0.000,10.770,No
 Zone Internal Gains Nominal, FLOOR 2 CHAPEL,189.52,10.2,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, FLOOR 2 CLEAN 1,44.87,2.4,18.588,5.380E-002,8.610,21.530,0.000,0.000,0.000,0.000,30.140,No
 Zone Internal Gains Nominal, FLOOR 2 CLEAN 2,29.73,1.6,18.588,5.380E-002,8.610,21.530,0.000,0.000,0.000,0.000,30.140,No
 Zone Internal Gains Nominal, FLOOR 2 CORRIDOR,483.10,0.0,N/A,0.000,7.530,1.080,0.000,0.000,0.000,0.000,8.610,No
 Zone Internal Gains Nominal, FLOOR 2 ELEVATOR,167.23,54.0,3.097,0.323,9.690,1.080,0.000,0.000,0.000,0.000,10.770,No
 Zone Internal Gains Nominal, FLOOR 2 EXAM 1,390.19,21.0,18.587,5.380E-002,11.840,10.760,0.000,0.000,0.000,0.000,22.600,No
 Zone Internal Gains Nominal, FLOOR 2 EXAM 2,125.42,6.7,18.587,5.380E-002,11.840,10.760,0.000,0.000,0.000,0.000,22.600,No
 Zone Internal Gains Nominal, FLOOR 2 EXAM 3,376.26,20.2,18.587,5.380E-002,11.840,10.760,0.000,0.000,0.000,0.000,22.600,No
 Zone Internal Gains Nominal, FLOOR 2 EXAM 4,371.61,20.0,18.587,5.380E-002,11.840,10.760,0.000,0.000,0.000,0.000,22.600,No
 Zone Internal Gains Nominal, FLOOR 2 GIFT SHOP,167.23,9.0,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, FLOOR 2 IMAGING 1,214.61,11.5,18.587,5.380E-002,4.310,96.870,0.000,0.000,0.000,0.000,101.180,No
 Zone Internal Gains Nominal, FLOOR 2 IMAGING 2,315.87,17.0,18.587,5.380E-002,4.310,96.870,0.000,0.000,0.000,0.000,101.180,No
 Zone Internal Gains Nominal, FLOOR 2 IMAGING 3,371.61,20.0,18.587,5.380E-002,4.310,96.870,0.000,0.000,0.000,0.000,101.180,No
 Zone Internal Gains Nominal, FLOOR 2 LAB 1,211.82,11.4,18.587,5.380E-002,9.690,43.050,0.000,0.000,0.000,0.000,52.740,No
 Zone Internal Gains Nominal, FLOOR 2 LAB 2,315.87,17.0,18.587,5.380E-002,9.690,43.050,0.000,0.000,0.000,0.000,52.740,No
 Zone Internal Gains Nominal, FLOOR 2 LOCKERS,69.68,3.7,18.588,5.380E-002,6.460,2.690,0.000,0.000,0.000,0.000,9.150,No
 Zone Internal Gains Nominal, FLOOR 2 LOUNGE 1,111.48,6.0,18.587,5.380E-002,8.610,1.080,0.000,0.000,0.000,0.000,9.690,No
 Zone Internal Gains Nominal, FLOOR 2 LOUNGE 2,81.29,4.4,18.587,5.380E-002,8.610,1.080,0.000,0.000,0.000,0.000,9.690,No
 Zone Internal Gains Nominal, FLOOR 2 NURSE STATION 1,119.84,6.4,18.587,5.380E-002,10.760,8.070,0.000,0.000,0.000,0.000,18.830,No
 Zone Internal Gains Nominal, FLOOR 2 NURSE STATION 2,371.61,20.0,18.587,5.380E-002,10.760,8.070,0.000,0.000,0.000,0.000,18.830,No
 Zone Internal Gains Nominal, FLOOR 2 OFFICE 1,217.39,11.7,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, FLOOR 2 OFFICE 2,178.37,9.6,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, FLOOR 2 OFFICE 3,278.71,15.0,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, FLOOR 2 OFFICE 4,325.16,17.5,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, FLOOR 2 OPERATING,1790.80,96.3,18.587,5.380E-002,21.530,43.050,0.000,0.000,0.000,0.000,64.580,No
 Zone Internal Gains Nominal, FLOOR 2 PACU,376.26,20.2,18.587,5.380E-002,8.610,21.520,0.000,0.000,0.000,0.000,30.130,No
 Zone Internal Gains Nominal, FLOOR 2 PATIENT 1,316.61,17.0,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 2 PATIENT 2,260.69,14.0,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 2 PROCEDURE 1,234.12,12.6,18.587,5.380E-002,21.530,43.050,0.000,0.000,0.000,0.000,64.580,No
 Zone Internal Gains Nominal, FLOOR 2 PROCEDURE 2,126.35,6.8,18.587,5.380E-002,21.530,43.050,0.000,0.000,0.000,0.000,64.580,No
 Zone Internal Gains Nominal, FLOOR 2 RECEPTION,162.58,52.5,3.097,0.323,9.690,1.080,0.000,0.000,0.000,0.000,10.770,No
 Zone Internal Gains Nominal, FLOOR 2 RESTROOM 1,59.46,3.2,18.588,5.380E-002,8.610,1.080,0.000,0.000,0.000,0.000,9.690,No
 Zone Internal Gains Nominal, FLOOR 2 RESTROOM 2,83.61,4.5,18.587,5.380E-002,8.610,1.080,0.000,0.000,0.000,0.000,9.690,No
 Zone Internal Gains Nominal, FLOOR 2 SOIL 1,44.87,2.4,18.588,5.380E-002,8.610,0.000,0.000,0.000,0.000,0.000,8.610,No
 Zone Internal Gains Nominal, FLOOR 2 SOIL 2,29.73,1.6,18.588,5.380E-002,8.610,0.000,0.000,0.000,0.000,0.000,8.610,No
 Zone Internal Gains Nominal, FLOOR 2 STERILIZING,126.35,0.0,N/A,0.000,9.690,64.580,75.350,0.000,0.000,0.000,149.620,No
 Zone Internal Gains Nominal, FLOOR 2 STORAGE 1,139.35,0.0,N/A,0.000,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 2 STORAGE 2,59.46,0.0,N/A,0.000,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 2 TRAUMA,416.21,22.4,18.587,5.380E-002,12.920,43.050,0.000,0.000,0.000,0.000,55.970,No
 Zone Internal Gains Nominal, FLOOR 2 TRIAGE,81.29,4.4,18.587,5.380E-002,21.530,10.760,0.000,0.000,0.000,0.000,32.290,No
 Zone Internal Gains Nominal, FLOOR 2 WAITING,362.32,117.0,3.097,0.323,9.690,1.080,0.000,0.000,0.000,0.000,10.770,No
 Zone Internal Gains Nominal, FLOOR 3 CLEAN,46.45,2.5,18.587,5.380E-002,8.610,21.530,0.000,0.000,0.000,0.000,30.140,No
 Zone Internal Gains Nominal, FLOOR 3 ELEVATOR,167.23,54.0,3.097,0.323,9.690,1.080,0.000,0.000,0.000,0.000,10.770,No
 Zone Internal Gains Nominal, FLOOR 3 EXAM,250.84,13.5,18.587,5.380E-002,11.840,10.760,0.000,0.000,0.000,0.000,22.600,No
 Zone Internal Gains Nominal, FLOOR 3 ICU,195.10,10.5,18.587,5.380E-002,8.610,21.520,0.000,0.000,0.000,0.000,30.130,No
 Zone Internal Gains Nominal, FLOOR 3 NURSE STATION 1,279.45,15.0,18.587,5.380E-002,10.760,8.070,0.000,0.000,0.000,0.000,18.830,No
 Zone Internal Gains Nominal, FLOOR 3 NURSE STATION 2,222.97,12.0,18.587,5.380E-002,10.760,8.070,0.000,0.000,0.000,0.000,18.830,No
 Zone Internal Gains Nominal, FLOOR 3 NURSERY,91.97,4.9,18.587,5.380E-002,6.460,10.760,0.000,0.000,0.000,0.000,17.220,No
 Zone Internal Gains Nominal, FLOOR 3 OFFICE,250.84,13.5,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, FLOOR 3 OPERATING,167.23,9.0,18.587,5.380E-002,21.530,43.050,0.000,0.000,0.000,0.000,64.580,No
 Zone Internal Gains Nominal, FLOOR 3 PATIENT 1,464.52,25.0,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 3 PATIENT 2,464.52,25.0,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 3 PATIENT 3,366.97,19.7,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 3 PATIENT 4,366.97,19.7,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 3 PATIENT CORRIDOR 1,310.67,0.0,N/A,0.000,7.530,1.080,0.000,0.000,0.000,0.000,8.610,No
 Zone Internal Gains Nominal, FLOOR 3 PATIENT CORRIDOR 2,310.67,0.0,N/A,0.000,7.530,1.080,0.000,0.000,0.000,0.000,8.610,No
 Zone Internal Gains Nominal, FLOOR 3 PROCEDURE,66.89,3.6,18.587,5.380E-002,21.530,43.050,0.000,0.000,0.000,0.000,64.580,No
 Zone Internal Gains Nominal, FLOOR 3 SOIL,92.90,5.0,18.587,5.380E-002,8.610,0.000,0.000,0.000,0.000,0.000,8.610,No
 Zone Internal Gains Nominal, FLOOR 3 SUPPLY,341.88,0.0,N/A,0.000,11.840,10.760,0.000,0.000,0.000,0.000,22.600,No
 Zone Internal Gains Nominal, FLOOR 3 TRIAGE,139.35,7.5,18.587,5.380E-002,21.530,10.760,0.000,0.000,0.000,0.000,32.290,No
 Zone Internal Gains Nominal, FLOOR 3 WAITING,91.97,29.7,3.097,0.323,9.690,1.080,0.000,0.000,0.000,0.000,10.770,No
 Zone Internal Gains Nominal, FLOOR 4-6 CLEAN,46.45,2.5,18.587,5.380E-002,8.610,21.530,0.000,0.000,0.000,0.000,30.140,No
 Zone Internal Gains Nominal, FLOOR 4-6 ELEVATOR,167.23,54.0,3.097,0.323,9.690,1.080,0.000,0.000,0.000,0.000,10.770,No
 Zone Internal Gains Nominal, FLOOR 4-6 NURSE STATION,279.45,15.0,18.587,5.380E-002,10.760,8.070,0.000,0.000,0.000,0.000,18.830,No
 Zone Internal Gains Nominal, FLOOR 4-6 OFFICE,139.35,7.5,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, FLOOR 4-6 PATIENT 1,464.52,25.0,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 4-6 PATIENT 2,464.52,25.0,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 4-6 PATIENT 3,366.97,19.7,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 4-6 PATIENT 4,366.97,19.7,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 4-6 PATIENT CORRIDOR 1,310.67,0.0,N/A,0.000,7.530,1.080,0.000,0.000,0.000,0.000,8.610,No
 Zone Internal Gains Nominal, FLOOR 4-6 PATIENT CORRIDOR 2,310.67,0.0,N/A,0.000,7.530,1.080,0.000,0.000,0.000,0.000,8.610,No
 Zone Internal Gains Nominal, FLOOR 4-6 SOIL,92.90,5.0,18.587,5.380E-002,8.610,0.000,0.000,0.000,0.000,0.000,8.610,No
 Zone Internal Gains Nominal, FLOOR 4-6 SUPPLY,341.88,0.0,N/A,0.000,11.840,10.760,0.000,0.000,0.000,0.000,22.600,No
 Zone Internal Gains Nominal, FLOOR 7 CLEAN,46.45,2.5,18.587,5.380E-002,8.610,21.530,0.000,0.000,0.000,0.000,30.140,No
 Zone Internal Gains Nominal, FLOOR 7 ELEVATOR,167.23,54.0,3.097,0.323,9.690,1.080,0.000,0.000,0.000,0.000,10.770,No
 Zone Internal Gains Nominal, FLOOR 7 NURSE STATION,279.45,15.0,18.587,5.380E-002,10.760,8.070,0.000,0.000,0.000,0.000,18.830,No
 Zone Internal Gains Nominal, FLOOR 7 OFFICE,139.35,7.5,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, FLOOR 7 PATIENT 1,464.52,25.0,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 7 PATIENT 2,464.52,25.0,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 7 PATIENT 3,366.97,19.7,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 7 PATIENT 4,366.97,19.7,18.587,5.380E-002,7.530,10.760,0.000,0.000,0.000,0.000,18.290,No
 Zone Internal Gains Nominal, FLOOR 7 PATIENT CORRIDOR 1,310.67,0.0,N/A,0.000,7.530,1.080,0.000,0.000,0.000,0.000,8.610,No
 Zone Internal Gains Nominal, FLOOR 7 PATIENT CORRIDOR 2,310.67,0.0,N/A,0.000,7.530,1.080,0.000,0.000,0.000,0.000,8.610,No
 Zone Internal Gains Nominal, FLOOR 7 SOIL,92.90,5.0,18.587,5.380E-002,8.610,0.000,0.000,0.000,0.000,0.000,8.610,No
 Zone Internal Gains Nominal, FLOOR 7 SUPPLY,341.88,0.0,N/A,0.000,11.840,10.760,0.000,0.000,0.000,0.000,22.600,No
 Zone Internal Gains Nominal, MOB FLOOR 1 CORE,1279.74,68.9,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, MOB FLOOR 1 PERIMETER 1,212.52,11.4,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, MOB FLOOR 1 PERIMETER 2,153.29,8.2,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, MOB FLOOR 1 PERIMETER 3,212.52,11.4,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, MOB FLOOR 2-4 CORE,1147.35,61.7,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 1,202.06,10.9,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 2,153.29,8.2,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 3,202.06,10.9,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 4,153.29,8.2,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, MOB FLOOR 5 CORE,1147.35,61.7,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, MOB FLOOR 5 PERIMETER 1,202.06,10.9,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, MOB FLOOR 5 PERIMETER 2,153.29,8.2,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, MOB FLOOR 5 PERIMETER 3,202.06,10.9,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
 Zone Internal Gains Nominal, MOB FLOOR 5 PERIMETER 4,153.29,8.2,18.587,5.380E-002,8.610,5.380,0.000,0.000,0.000,0.000,13.990,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency, Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation
 People Internal Gains Nominal, FLOOR 1 CAFE PEOPLE,BLDG_OCC_SCH_DINING,FLOOR 1 CAFE,373.28,401.8,401.8,1.076,0.929,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,402,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 CLEAN PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 1 CLEAN,44.59,2.4,2.4,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 CONFERENCE PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 1 CONFERENCE,571.35,307.5,307.5,0.538,1.858,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,308,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 DINING PEOPLE,BLDG_OCC_SCH_DINING,FLOOR 1 DINING,457.08,344.4,344.4,0.753,1.327,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,344,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 ELEVATOR PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 1 ELEVATOR,167.23,54.0,54.0,0.323,3.097,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,49,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 EXAM PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 1 EXAM,245.26,13.2,13.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 FOOD STORAGE PEOPLE,BLDG_OCC_SCH_KITCHEN,FLOOR 1 FOOD STORAGE,186.64,10.0,10.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,10,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 IMAGING PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 1 IMAGING,141.21,7.6,7.6,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 KITCHEN PEOPLE,BLDG_OCC_SCH_KITCHEN,FLOOR 1 KITCHEN,186.64,10.0,10.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,10,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 LAB 1 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 1 LAB 1,185.81,10.0,10.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,9,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 LAB 2 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 1 LAB 2,455.22,24.5,24.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,22,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 LAUNDRY PEOPLE,LAUNDRY_OCC_SCH,FLOOR 1 LAUNDRY,207.73,44.7,44.7,0.215,4.645,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,42,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 LOBBY PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 1 LOBBY,348.39,112.5,112.5,0.323,3.097,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,101,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 LOUNGE PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 1 LOUNGE,118.92,6.4,6.4,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 OFFICE 1 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 1 OFFICE 1,685.62,36.9,36.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,37,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 OFFICE 2 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 1 OFFICE 2,528.06,28.4,28.4,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,28,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 OFFICE 3 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 1 OFFICE 3,1839.02,98.9,98.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,99,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 OFFICE 3 PERIMETER 1 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 1 OFFICE 3 PERIMETER 1,268.26,14.4,14.4,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,14,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 OFFICE 3 PERIMETER 2 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 1 OFFICE 3 PERIMETER 2,170.01,9.1,9.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,9,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 OFFICE 3 PERIMETER 3 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 1 OFFICE 3 PERIMETER 3,268.26,14.4,14.4,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,14,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 PATIENT PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 1 PATIENT,167.23,9.0,9.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,9,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 PHARMACY PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 1 PHARMACY,557.42,60.0,60.0,0.108,9.294,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,54,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 PHYSICAL THERAPY PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 1 PHYSICAL THERAPY,457.08,49.2,49.2,0.108,9.294,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,49,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 RECEPTION PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 1 RECEPTION,52.03,16.8,16.8,0.323,3.097,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,15,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 SOIL PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 1 SOIL,44.59,2.4,2.4,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 1 WAITING PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 1 WAITING,141.21,45.6,45.6,0.323,3.097,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,41,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 CHAPEL PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 2 CHAPEL,189.52,10.2,10.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,10,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 CLEAN 1 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 CLEAN 1,44.87,2.4,2.4,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 CLEAN 2 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 CLEAN 2,29.73,1.6,1.6,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 ELEVATOR PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 ELEVATOR,167.23,54.0,54.0,0.323,3.097,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,49,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 EXAM 1 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 2 EXAM 1,390.19,21.0,21.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,21,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 EXAM 2 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 2 EXAM 2,125.42,6.7,6.7,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 EXAM 3 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 2 EXAM 3,376.26,20.2,20.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,20,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 EXAM 4 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 2 EXAM 4,371.61,20.0,20.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,20,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 GIFT SHOP PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 2 GIFT SHOP,167.23,9.0,9.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,9,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 IMAGING 1 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 IMAGING 1,214.61,11.5,11.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,10,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 IMAGING 2 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 IMAGING 2,315.87,17.0,17.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,15,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 IMAGING 3 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 IMAGING 3,371.61,20.0,20.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,18,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 LAB 1 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 LAB 1,211.82,11.4,11.4,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,10,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 LAB 2 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 LAB 2,315.87,17.0,17.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,15,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 LOCKERS PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 LOCKERS,69.68,3.7,3.7,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,3,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 LOUNGE 1 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 LOUNGE 1,111.48,6.0,6.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 LOUNGE 2 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 LOUNGE 2,81.29,4.4,4.4,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,4,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 NURSE STATION 1 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 NURSE STATION 1,119.84,6.4,6.4,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 NURSE STATION 2 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 NURSE STATION 2,371.61,20.0,20.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,18,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 OFFICE 1 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 2 OFFICE 1,217.39,11.7,11.7,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,12,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 OFFICE 2 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 2 OFFICE 2,178.37,9.6,9.6,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,10,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 OFFICE 3 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 2 OFFICE 3,278.71,15.0,15.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,15,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 OFFICE 4 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 2 OFFICE 4,325.16,17.5,17.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 OPERATING PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 OPERATING,1790.80,96.3,96.3,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,87,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 PACU PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 PACU,376.26,20.2,20.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,18,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 PATIENT 1 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 2 PATIENT 1,316.61,17.0,17.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 PATIENT 2 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 2 PATIENT 2,260.69,14.0,14.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,14,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 PROCEDURE 1 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 2 PROCEDURE 1,234.12,12.6,12.6,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 PROCEDURE 2 PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 2 PROCEDURE 2,126.35,6.8,6.8,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 RECEPTION PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 RECEPTION,162.58,52.5,52.5,0.323,3.097,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,47,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 RESTROOM 1 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 RESTROOM 1,59.46,3.2,3.2,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,3,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 RESTROOM 2 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 RESTROOM 2,83.61,4.5,4.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,4,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 SOIL 1 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 SOIL 1,44.87,2.4,2.4,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 SOIL 2 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 SOIL 2,29.73,1.6,1.6,5.380E-002,18.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 TRAUMA PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 TRAUMA,416.21,22.4,22.4,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,20,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 TRIAGE PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 TRIAGE,81.29,4.4,4.4,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,4,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 2 WAITING PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 2 WAITING,362.32,117.0,117.0,0.323,3.097,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,105,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 CLEAN PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 3 CLEAN,46.45,2.5,2.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 ELEVATOR PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 3 ELEVATOR,167.23,54.0,54.0,0.323,3.097,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,49,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 EXAM PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 3 EXAM,250.84,13.5,13.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 ICU PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 3 ICU,195.10,10.5,10.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,9,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 NURSE STATION 1 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 3 NURSE STATION 1,279.45,15.0,15.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,14,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 NURSE STATION 2 PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 3 NURSE STATION 2,222.97,12.0,12.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 NURSERY PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 3 NURSERY,91.97,4.9,4.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,4,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 OFFICE PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 3 OFFICE,250.84,13.5,13.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 OPERATING PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 3 OPERATING,167.23,9.0,9.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,8,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 PATIENT 1 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 3 PATIENT 1,464.52,25.0,25.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,25,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 PATIENT 2 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 3 PATIENT 2,464.52,25.0,25.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,25,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 PATIENT 3 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 3 PATIENT 3,366.97,19.7,19.7,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,20,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 PATIENT 4 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 3 PATIENT 4,366.97,19.7,19.7,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,20,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 PROCEDURE PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 3 PROCEDURE,66.89,3.6,3.6,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,4,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 SOIL PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 3 SOIL,92.90,5.0,5.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,4,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 TRIAGE PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 3 TRIAGE,139.35,7.5,7.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 3 WAITING PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 3 WAITING,91.97,29.7,29.7,0.323,3.097,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,27,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 4-6 CLEAN PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 4-6 CLEAN,46.45,2.5,2.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 4-6 ELEVATOR PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 4-6 ELEVATOR,167.23,54.0,54.0,0.323,3.097,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,49,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 4-6 NURSE STATION PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 4-6 NURSE STATION,279.45,15.0,15.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,14,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 4-6 OFFICE PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 4-6 OFFICE,139.35,7.5,7.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 4-6 PATIENT 1 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 4-6 PATIENT 1,464.52,25.0,25.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,25,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 4-6 PATIENT 2 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 4-6 PATIENT 2,464.52,25.0,25.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,25,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 4-6 PATIENT 3 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 4-6 PATIENT 3,366.97,19.7,19.7,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,20,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 4-6 PATIENT 4 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 4-6 PATIENT 4,366.97,19.7,19.7,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,20,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 4-6 SOIL PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 4-6 SOIL,92.90,5.0,5.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,4,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 7 CLEAN PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 7 CLEAN,46.45,2.5,2.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 7 ELEVATOR PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 7 ELEVATOR,167.23,54.0,54.0,0.323,3.097,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,49,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 7 NURSE STATION PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 7 NURSE STATION,279.45,15.0,15.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,14,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 7 OFFICE PEOPLE,BLDG_OCC_SCH_OFFICE,FLOOR 7 OFFICE,139.35,7.5,7.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 7 PATIENT 1 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 7 PATIENT 1,464.52,25.0,25.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,25,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 7 PATIENT 2 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 7 PATIENT 2,464.52,25.0,25.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,25,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 7 PATIENT 3 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 7 PATIENT 3,366.97,19.7,19.7,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,20,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 7 PATIENT 4 PEOPLE,BLDG_OCC_SCH_PATIENT,FLOOR 7 PATIENT 4,366.97,19.7,19.7,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,20,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, FLOOR 7 SOIL PEOPLE,BLDG_OCC_SCH_24_7,FLOOR 7 SOIL,92.90,5.0,5.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,4,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 1 CORE PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 1 CORE,1279.74,68.9,68.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,69,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 1 PERIMETER 1 PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 1 PERIMETER 1,212.52,11.4,11.4,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 1 PERIMETER 2 PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 1 PERIMETER 2,153.29,8.2,8.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,8,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 1 PERIMETER 3 PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 1 PERIMETER 3,212.52,11.4,11.4,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 2-4 CORE PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 2-4 CORE,1147.35,61.7,61.7,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,62,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 1 PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 2-4 PERIMETER 1,202.06,10.9,10.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 2 PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 2-4 PERIMETER 2,153.29,8.2,8.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,8,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 3 PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 2-4 PERIMETER 3,202.06,10.9,10.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 4 PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 2-4 PERIMETER 4,153.29,8.2,8.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,8,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 5 CORE PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 5 CORE,1147.35,61.7,61.7,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,62,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 5 PERIMETER 1 PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 5 PERIMETER 1,202.06,10.9,10.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 5 PERIMETER 2 PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 5 PERIMETER 2,153.29,8.2,8.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,8,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 5 PERIMETER 3 PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 5 PERIMETER 3,202.06,10.9,10.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, MOB FLOOR 5 PERIMETER 4 PEOPLE,BLDG_OCC_SCH_OFFICE,MOB FLOOR 5 PERIMETER 4,153.29,8.2,8.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,8,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, FLOOR 1 CAFE_LIGHTS,BLDG_LIGHT_SCH_DINING,FLOOR 1 CAFE,373.28,401.8,3617.126,9.690,9.002,0.000,0.700,0.200,0.100,1.000,General,0.000,3617.126
 Lights Internal Gains Nominal, FLOOR 1 CLEAN_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 1 CLEAN,44.59,2.4,383.950,8.610,160.039,0.000,0.700,0.200,0.100,1.000,General,0.000,345.555
 Lights Internal Gains Nominal, FLOOR 1 CONFERENCE_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 CONFERENCE,571.35,307.5,6764.828,11.840,21.999,0.000,0.700,0.200,0.100,1.000,General,0.000,6764.828
 Lights Internal Gains Nominal, FLOOR 1 DINING_LIGHTS,BLDG_LIGHT_SCH_DINING,FLOOR 1 DINING,457.08,344.4,4429.134,9.690,12.860,0.000,0.700,0.200,0.100,1.000,General,0.000,4429.134
 Lights Internal Gains Nominal, FLOOR 1 ELEVATOR_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 1 ELEVATOR,167.23,54.0,1620.415,9.690,30.009,0.000,0.700,0.200,0.100,1.000,General,0.000,1458.373
 Lights Internal Gains Nominal, FLOOR 1 EXAM_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 EXAM,245.26,13.2,2903.926,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,2903.926
 Lights Internal Gains Nominal, FLOOR 1 FOOD STORAGE_LIGHTS,BLDG_LIGHT_SCH_DINING,FLOOR 1 FOOD STORAGE,186.64,10.0,2411.417,12.920,240.148,0.000,0.700,0.200,0.100,1.000,General,0.000,2411.417
 Lights Internal Gains Nominal, FLOOR 1 GAS STORAGE_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 1 GAS STORAGE,57.97,0.0,499.135,8.610,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,449.221
 Lights Internal Gains Nominal, FLOOR 1 IMAGING_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 1 IMAGING,141.21,7.6,608.626,4.310,80.112,0.000,0.700,0.200,0.100,1.000,General,0.000,547.764
 Lights Internal Gains Nominal, FLOOR 1 KITCHEN_LIGHTS,BLDG_LIGHT_SCH_DINING,FLOOR 1 KITCHEN,186.64,10.0,2411.417,12.920,240.148,0.000,0.700,0.200,0.100,1.000,General,0.000,2411.417
 Lights Internal Gains Nominal, FLOOR 1 LAB 1_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 1 LAB 1,185.81,10.0,1800.461,9.690,180.111,0.000,0.700,0.200,0.100,1.000,General,0.000,1620.415
 Lights Internal Gains Nominal, FLOOR 1 LAB 2_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 1 LAB 2,455.22,24.5,4411.129,9.690,180.112,0.000,0.700,0.200,0.100,1.000,General,0.000,3970.016
 Lights Internal Gains Nominal, FLOOR 1 LAUNDRY_LIGHTS,LAUNDRY_LIGHT_SCH,FLOOR 1 LAUNDRY,207.73,44.7,1341.944,6.460,30.005,0.000,0.700,0.200,0.100,1.000,General,0.000,1207.749
 Lights Internal Gains Nominal, FLOOR 1 LOBBY_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 1 LOBBY,348.39,112.5,2999.607,8.610,26.665,0.000,0.700,0.200,0.100,1.000,General,0.000,2699.646
 Lights Internal Gains Nominal, FLOOR 1 LOUNGE_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 1 LOUNGE,118.92,6.4,1023.866,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,921.479
 Lights Internal Gains Nominal, FLOOR 1 MECH 1_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 MECH 1,752.51,0.0,6479.151,8.610,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,6479.151
 Lights Internal Gains Nominal, FLOOR 1 MECH 2_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 MECH 2,1003.35,0.0,8638.868,8.610,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,8638.868
 Lights Internal Gains Nominal, FLOOR 1 OFFICE 1_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 OFFICE 1,685.62,36.9,5903.226,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,5903.226
 Lights Internal Gains Nominal, FLOOR 1 OFFICE 2_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 OFFICE 2,528.06,28.4,4546.604,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,4546.604
 Lights Internal Gains Nominal, FLOOR 1 OFFICE 3_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 OFFICE 3,1839.02,98.9,15833.925,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,15833.925
 Lights Internal Gains Nominal, FLOOR 1 OFFICE 3 PERIMETER 1_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 OFFICE 3 PERIMETER 1,268.26,14.4,2309.697,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,2309.697
 Lights Internal Gains Nominal, FLOOR 1 OFFICE 3 PERIMETER 2_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 OFFICE 3 PERIMETER 2,170.01,9.1,1463.808,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,1463.808
 Lights Internal Gains Nominal, FLOOR 1 OFFICE 3 PERIMETER 3_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 OFFICE 3 PERIMETER 3,268.26,14.4,2309.697,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,2309.697
 Lights Internal Gains Nominal, FLOOR 1 PATIENT_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 1 PATIENT,167.23,9.0,1259.208,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,1133.287
 Lights Internal Gains Nominal, FLOOR 1 PHARMACY_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 1 PHARMACY,557.42,60.0,7201.844,12.920,120.074,0.000,0.700,0.200,0.100,1.000,General,0.000,6481.659
 Lights Internal Gains Nominal, FLOOR 1 PHYSICAL THERAPY_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 PHYSICAL THERAPY,457.08,49.2,4429.134,9.690,90.056,0.000,0.700,0.200,0.100,1.000,General,0.000,4429.134
 Lights Internal Gains Nominal, FLOOR 1 RECEIVING_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 RECEIVING,207.73,0.0,1564.216,7.530,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,1564.216
 Lights Internal Gains Nominal, FLOOR 1 RECEPTION_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 1 RECEPTION,52.03,16.8,504.129,9.690,30.009,0.000,0.700,0.200,0.100,1.000,General,0.000,453.716
 Lights Internal Gains Nominal, FLOOR 1 SOIL_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 1 SOIL,44.59,2.4,383.950,8.610,160.039,0.000,0.700,0.200,0.100,1.000,General,0.000,345.555
 Lights Internal Gains Nominal, FLOOR 1 STORAGE_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 1 STORAGE,501.68,0.0,3777.623,7.530,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,3777.623
 Lights Internal Gains Nominal, FLOOR 1 WAITING_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 1 WAITING,141.21,45.6,1368.350,9.690,30.009,0.000,0.700,0.200,0.100,1.000,General,0.000,1231.515
 Lights Internal Gains Nominal, FLOOR 2 CHAPEL_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 CHAPEL,189.52,10.2,1631.786,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,1631.786
 Lights Internal Gains Nominal, FLOOR 2 CLEAN 1_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 CLEAN 1,44.87,2.4,386.349,8.610,160.039,0.000,0.700,0.200,0.100,1.000,General,0.000,347.714
 Lights Internal Gains Nominal, FLOOR 2 CLEAN 2_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 CLEAN 2,29.73,1.6,255.967,8.610,160.039,0.000,0.700,0.200,0.100,1.000,General,0.000,230.370
 Lights Internal Gains Nominal, FLOOR 2 CORRIDOR_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 CORRIDOR,483.10,0.0,3637.711,7.530,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,3273.940
 Lights Internal Gains Nominal, FLOOR 2 ELEVATOR_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 ELEVATOR,167.23,54.0,1620.415,9.690,30.009,0.000,0.700,0.200,0.100,1.000,General,0.000,1458.373
 Lights Internal Gains Nominal, FLOOR 2 EXAM 1_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 EXAM 1,390.19,21.0,4619.882,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,4619.882
 Lights Internal Gains Nominal, FLOOR 2 EXAM 2_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 EXAM 2,125.42,6.7,1484.962,11.840,220.076,0.000,0.700,0.200,0.100,1.000,General,0.000,1484.962
 Lights Internal Gains Nominal, FLOOR 2 EXAM 3_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 EXAM 3,376.26,20.2,4454.887,11.840,220.075,0.000,0.700,0.200,0.100,1.000,General,0.000,4454.887
 Lights Internal Gains Nominal, FLOOR 2 EXAM 4_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 EXAM 4,371.61,20.0,4399.888,11.840,220.075,0.000,0.700,0.200,0.100,1.000,General,0.000,4399.888
 Lights Internal Gains Nominal, FLOOR 2 GIFT SHOP_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 GIFT SHOP,167.23,9.0,1439.811,8.610,160.038,0.000,0.700,0.200,0.100,1.000,General,0.000,1439.811
 Lights Internal Gains Nominal, FLOOR 2 IMAGING 1_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 IMAGING 1,214.61,11.5,924.952,4.310,80.112,0.000,0.700,0.200,0.100,1.000,General,0.000,832.457
 Lights Internal Gains Nominal, FLOOR 2 IMAGING 2_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 IMAGING 2,315.87,17.0,1361.401,4.310,80.112,0.000,0.700,0.200,0.100,1.000,General,0.000,1225.261
 Lights Internal Gains Nominal, FLOOR 2 IMAGING 3_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 IMAGING 3,371.61,20.0,1601.648,4.310,80.112,0.000,0.700,0.200,0.100,1.000,General,0.000,1441.484
 Lights Internal Gains Nominal, FLOOR 2 LAB 1_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 LAB 1,211.82,11.4,2052.525,9.690,180.111,0.000,0.700,0.200,0.100,1.000,General,0.000,1847.273
 Lights Internal Gains Nominal, FLOOR 2 LAB 2_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 LAB 2,315.87,17.0,3060.784,9.690,180.112,0.000,0.700,0.200,0.100,1.000,General,0.000,2754.705
 Lights Internal Gains Nominal, FLOOR 2 LOCKERS_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 LOCKERS,69.68,3.7,450.115,6.460,120.076,0.000,0.700,0.200,0.100,1.000,General,0.000,405.104
 Lights Internal Gains Nominal, FLOOR 2 LOUNGE 1_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 LOUNGE 1,111.48,6.0,959.874,8.610,160.038,0.000,0.700,0.200,0.100,1.000,General,0.000,863.887
 Lights Internal Gains Nominal, FLOOR 2 LOUNGE 2_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 LOUNGE 2,81.29,4.4,699.908,8.610,160.038,0.000,0.700,0.200,0.100,1.000,General,0.000,629.917
 Lights Internal Gains Nominal, FLOOR 2 NURSE STATION 1_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 NURSE STATION 1,119.84,6.4,1289.531,10.760,199.999,0.000,0.700,0.200,0.100,1.000,General,0.000,1160.578
 Lights Internal Gains Nominal, FLOOR 2 NURSE STATION 2_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 NURSE STATION 2,371.61,20.0,3998.547,10.760,200.000,0.000,0.700,0.200,0.100,1.000,General,0.000,3598.692
 Lights Internal Gains Nominal, FLOOR 2 OFFICE 1_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 OFFICE 1,217.39,11.7,1871.755,8.610,160.038,0.000,0.700,0.200,0.100,1.000,General,0.000,1871.755
 Lights Internal Gains Nominal, FLOOR 2 OFFICE 2_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 OFFICE 2,178.37,9.6,1535.799,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,1535.799
 Lights Internal Gains Nominal, FLOOR 2 OFFICE 3_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 OFFICE 3,278.71,15.0,2399.686,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,2399.686
 Lights Internal Gains Nominal, FLOOR 2 OFFICE 4_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 OFFICE 4,325.16,17.5,2799.633,8.610,160.038,0.000,0.700,0.200,0.100,1.000,General,0.000,2799.633
 Lights Internal Gains Nominal, FLOOR 2 OPERATING_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 OPERATING,1790.80,96.3,38555.902,21.530,400.186,0.000,0.700,0.200,0.100,1.000,General,0.000,34700.312
 Lights Internal Gains Nominal, FLOOR 2 PACU_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 PACU,376.26,20.2,3239.576,8.610,160.038,0.000,0.700,0.200,0.100,1.000,General,0.000,2915.618
 Lights Internal Gains Nominal, FLOOR 2 PATIENT 1_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 2 PATIENT 1,316.61,17.0,2384.100,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,2145.690
 Lights Internal Gains Nominal, FLOOR 2 PATIENT 2_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 2 PATIENT 2,260.69,14.0,1962.965,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,1766.669
 Lights Internal Gains Nominal, FLOOR 2 PROCEDURE 1_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 PROCEDURE 1,234.12,12.6,5040.510,21.530,400.187,0.000,0.700,0.200,0.100,1.000,General,0.000,5040.510
 Lights Internal Gains Nominal, FLOOR 2 PROCEDURE 2_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 PROCEDURE 2,126.35,6.8,2720.275,21.530,400.188,0.000,0.700,0.200,0.100,1.000,General,0.000,2720.275
 Lights Internal Gains Nominal, FLOOR 2 RECEPTION_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 RECEPTION,162.58,52.5,1575.403,9.690,30.009,0.000,0.700,0.200,0.100,1.000,General,0.000,1417.863
 Lights Internal Gains Nominal, FLOOR 2 RESTROOM 1_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 RESTROOM 1,59.46,3.2,511.933,8.610,160.039,0.000,0.700,0.200,0.100,1.000,General,0.000,460.740
 Lights Internal Gains Nominal, FLOOR 2 RESTROOM 2_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 RESTROOM 2,83.61,4.5,719.906,8.610,160.036,0.000,0.700,0.200,0.100,1.000,General,0.000,647.915
 Lights Internal Gains Nominal, FLOOR 2 SOIL 1_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 SOIL 1,44.87,2.4,386.349,8.610,160.039,0.000,0.700,0.200,0.100,1.000,General,0.000,347.714
 Lights Internal Gains Nominal, FLOOR 2 SOIL 2_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 SOIL 2,29.73,1.6,255.967,8.610,160.039,0.000,0.700,0.200,0.100,1.000,General,0.000,230.370
 Lights Internal Gains Nominal, FLOOR 2 STERILIZING_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 STERILIZING,126.35,0.0,1224.313,9.690,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,1101.882
 Lights Internal Gains Nominal, FLOOR 2 STORAGE 1_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 STORAGE 1,139.35,0.0,1049.340,7.530,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,1049.340
 Lights Internal Gains Nominal, FLOOR 2 STORAGE 2_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 2 STORAGE 2,59.46,0.0,447.718,7.530,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,447.718
 Lights Internal Gains Nominal, FLOOR 2 TRAUMA_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 TRAUMA,416.21,22.4,5377.377,12.920,240.148,0.000,0.700,0.200,0.100,1.000,General,0.000,4839.639
 Lights Internal Gains Nominal, FLOOR 2 TRIAGE_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 TRIAGE,81.29,4.4,1750.177,21.530,400.187,0.000,0.700,0.200,0.100,1.000,General,0.000,1575.159
 Lights Internal Gains Nominal, FLOOR 2 WAITING_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 2 WAITING,362.32,117.0,3510.899,9.690,30.009,0.000,0.700,0.200,0.100,1.000,General,0.000,3159.809
 Lights Internal Gains Nominal, FLOOR 3 CLEAN_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 CLEAN,46.45,2.5,399.948,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,359.953
 Lights Internal Gains Nominal, FLOOR 3 ELEVATOR_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 ELEVATOR,167.23,54.0,1620.415,9.690,30.009,0.000,0.700,0.200,0.100,1.000,General,0.000,1458.373
 Lights Internal Gains Nominal, FLOOR 3 EXAM_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 3 EXAM,250.84,13.5,2969.924,11.840,220.074,0.000,0.700,0.200,0.100,1.000,General,0.000,2969.924
 Lights Internal Gains Nominal, FLOOR 3 ICU_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 ICU,195.10,10.5,1679.780,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,1511.802
 Lights Internal Gains Nominal, FLOOR 3 NURSE STATION 1_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 NURSE STATION 1,279.45,15.0,3006.907,10.760,200.000,0.000,0.700,0.200,0.100,1.000,General,0.000,2706.216
 Lights Internal Gains Nominal, FLOOR 3 NURSE STATION 2_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 NURSE STATION 2,222.97,12.0,2399.128,10.760,200.001,0.000,0.700,0.200,0.100,1.000,General,0.000,2159.215
 Lights Internal Gains Nominal, FLOOR 3 NURSERY_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 NURSERY,91.97,4.9,594.152,6.460,120.074,0.000,0.700,0.200,0.100,1.000,General,0.000,534.737
 Lights Internal Gains Nominal, FLOOR 3 OFFICE_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 3 OFFICE,250.84,13.5,2159.717,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,2159.717
 Lights Internal Gains Nominal, FLOOR 3 OPERATING_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 OPERATING,167.23,9.0,3600.522,21.530,400.187,0.000,0.700,0.200,0.100,1.000,General,0.000,3240.470
 Lights Internal Gains Nominal, FLOOR 3 PATIENT 1_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 3 PATIENT 1,464.52,25.0,3497.800,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,3148.020
 Lights Internal Gains Nominal, FLOOR 3 PATIENT 2_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 3 PATIENT 2,464.52,25.0,3497.800,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,3148.020
 Lights Internal Gains Nominal, FLOOR 3 PATIENT 3_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 3 PATIENT 3,366.97,19.7,2763.262,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,2486.935
 Lights Internal Gains Nominal, FLOOR 3 PATIENT 4_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 3 PATIENT 4,366.97,19.7,2763.262,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,2486.935
 Lights Internal Gains Nominal, FLOOR 3 PATIENT CORRIDOR 1_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 PATIENT CORRIDOR 1,310.67,0.0,2339.321,7.530,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,2105.389
 Lights Internal Gains Nominal, FLOOR 3 PATIENT CORRIDOR 2_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 PATIENT CORRIDOR 2,310.67,0.0,2339.321,7.530,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,2105.389
 Lights Internal Gains Nominal, FLOOR 3 PROCEDURE_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 3 PROCEDURE,66.89,3.6,1440.146,21.530,400.185,0.000,0.700,0.200,0.100,1.000,General,0.000,1440.146
 Lights Internal Gains Nominal, FLOOR 3 SOIL_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 SOIL,92.90,5.0,799.895,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,719.906
 Lights Internal Gains Nominal, FLOOR 3 SUPPLY_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 SUPPLY,341.88,0.0,4047.897,11.840,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,3643.107
 Lights Internal Gains Nominal, FLOOR 3 TRIAGE_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 TRIAGE,139.35,7.5,3000.304,21.530,400.185,0.000,0.700,0.200,0.100,1.000,General,0.000,2700.273
 Lights Internal Gains Nominal, FLOOR 3 WAITING_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 3 WAITING,91.97,29.7,891.228,9.690,30.009,0.000,0.700,0.200,0.100,1.000,General,0.000,802.105
 Lights Internal Gains Nominal, FLOOR 4-6 CLEAN_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 4-6 CLEAN,46.45,2.5,399.948,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,359.953
 Lights Internal Gains Nominal, FLOOR 4-6 ELEVATOR_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 4-6 ELEVATOR,167.23,54.0,1620.415,9.690,30.009,0.000,0.700,0.200,0.100,1.000,General,0.000,1458.373
 Lights Internal Gains Nominal, FLOOR 4-6 NURSE STATION_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 4-6 NURSE STATION,279.45,15.0,3006.907,10.760,200.000,0.000,0.700,0.200,0.100,1.000,General,0.000,2706.216
 Lights Internal Gains Nominal, FLOOR 4-6 OFFICE_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 4-6 OFFICE,139.35,7.5,1199.843,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,1199.843
 Lights Internal Gains Nominal, FLOOR 4-6 PATIENT 1_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 4-6 PATIENT 1,464.52,25.0,3497.800,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,3148.020
 Lights Internal Gains Nominal, FLOOR 4-6 PATIENT 2_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 4-6 PATIENT 2,464.52,25.0,3497.800,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,3148.020
 Lights Internal Gains Nominal, FLOOR 4-6 PATIENT 3_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 4-6 PATIENT 3,366.97,19.7,2763.262,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,2486.935
 Lights Internal Gains Nominal, FLOOR 4-6 PATIENT 4_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 4-6 PATIENT 4,366.97,19.7,2763.262,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,2486.935
 Lights Internal Gains Nominal, FLOOR 4-6 PATIENT CORRIDOR 1_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 4-6 PATIENT CORRIDOR 1,310.67,0.0,2339.321,7.530,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,2105.389
 Lights Internal Gains Nominal, FLOOR 4-6 PATIENT CORRIDOR 2_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 4-6 PATIENT CORRIDOR 2,310.67,0.0,2339.321,7.530,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,2105.389
 Lights Internal Gains Nominal, FLOOR 4-6 SOIL_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 4-6 SOIL,92.90,5.0,799.895,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,719.906
 Lights Internal Gains Nominal, FLOOR 4-6 SUPPLY_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 4-6 SUPPLY,341.88,0.0,4047.897,11.840,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,3643.107
 Lights Internal Gains Nominal, FLOOR 7 CLEAN_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 7 CLEAN,46.45,2.5,399.948,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,359.953
 Lights Internal Gains Nominal, FLOOR 7 ELEVATOR_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 7 ELEVATOR,167.23,54.0,1620.415,9.690,30.009,0.000,0.700,0.200,0.100,1.000,General,0.000,1458.373
 Lights Internal Gains Nominal, FLOOR 7 NURSE STATION_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 7 NURSE STATION,279.45,15.0,3006.907,10.760,200.000,0.000,0.700,0.200,0.100,1.000,General,0.000,2706.216
 Lights Internal Gains Nominal, FLOOR 7 OFFICE_LIGHTS,BLDG_LIGHT_SCH_OFFICE,FLOOR 7 OFFICE,139.35,7.5,1199.843,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,1199.843
 Lights Internal Gains Nominal, FLOOR 7 PATIENT 1_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 7 PATIENT 1,464.52,25.0,3497.800,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,3148.020
 Lights Internal Gains Nominal, FLOOR 7 PATIENT 2_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 7 PATIENT 2,464.52,25.0,3497.800,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,3148.020
 Lights Internal Gains Nominal, FLOOR 7 PATIENT 3_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 7 PATIENT 3,366.97,19.7,2763.262,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,2486.935
 Lights Internal Gains Nominal, FLOOR 7 PATIENT 4_LIGHTS,BLDG_LIGHT_SCH_PATIENT,FLOOR 7 PATIENT 4,366.97,19.7,2763.262,7.530,139.963,0.000,0.700,0.200,0.100,1.000,General,0.000,2486.935
 Lights Internal Gains Nominal, FLOOR 7 PATIENT CORRIDOR 1_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 7 PATIENT CORRIDOR 1,310.67,0.0,2339.321,7.530,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,2105.389
 Lights Internal Gains Nominal, FLOOR 7 PATIENT CORRIDOR 2_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 7 PATIENT CORRIDOR 2,310.67,0.0,2339.321,7.530,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,2105.389
 Lights Internal Gains Nominal, FLOOR 7 SOIL_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 7 SOIL,92.90,5.0,799.895,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,719.906
 Lights Internal Gains Nominal, FLOOR 7 SUPPLY_LIGHTS,BLDG_LIGHT_SCH_24_7,FLOOR 7 SUPPLY,341.88,0.0,4047.897,11.840,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,3643.107
 Lights Internal Gains Nominal, MOB FLOOR 1 CORE_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 1 CORE,1279.74,68.9,11018.556,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,11018.556
 Lights Internal Gains Nominal, MOB FLOOR 1 PERIMETER 1_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 1 PERIMETER 1,212.52,11.4,1829.760,8.610,160.038,0.000,0.700,0.200,0.100,1.000,General,0.000,1829.760
 Lights Internal Gains Nominal, MOB FLOOR 1 PERIMETER 2_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 1 PERIMETER 2,153.29,8.2,1319.827,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,1319.827
 Lights Internal Gains Nominal, MOB FLOOR 1 PERIMETER 3_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 1 PERIMETER 3,212.52,11.4,1829.760,8.610,160.038,0.000,0.700,0.200,0.100,1.000,General,0.000,1829.760
 Lights Internal Gains Nominal, MOB FLOOR 2-4 CORE_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 2-4 CORE,1147.35,61.7,9878.705,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,9878.705
 Lights Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 1_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 2-4 PERIMETER 1,202.06,10.9,1739.772,8.610,160.038,0.000,0.700,0.200,0.100,1.000,General,0.000,1739.772
 Lights Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 2_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 2-4 PERIMETER 2,153.29,8.2,1319.827,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,1319.827
 Lights Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 3_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 2-4 PERIMETER 3,202.06,10.9,1739.772,8.610,160.038,0.000,0.700,0.200,0.100,1.000,General,0.000,1739.772
 Lights Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 4_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 2-4 PERIMETER 4,153.29,8.2,1319.827,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,1319.827
 Lights Internal Gains Nominal, MOB FLOOR 5 CORE_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 5 CORE,1147.35,61.7,9878.705,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,9878.705
 Lights Internal Gains Nominal, MOB FLOOR 5 PERIMETER 1_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 5 PERIMETER 1,202.06,10.9,1739.772,8.610,160.038,0.000,0.700,0.200,0.100,1.000,General,0.000,1739.772
 Lights Internal Gains Nominal, MOB FLOOR 5 PERIMETER 2_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 5 PERIMETER 2,153.29,8.2,1319.827,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,1319.827
 Lights Internal Gains Nominal, MOB FLOOR 5 PERIMETER 3_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 5 PERIMETER 3,202.06,10.9,1739.772,8.610,160.038,0.000,0.700,0.200,0.100,1.000,General,0.000,1739.772
 Lights Internal Gains Nominal, MOB FLOOR 5 PERIMETER 4_LIGHTS,BLDG_LIGHT_SCH_OFFICE,MOB FLOOR 5 PERIMETER 4,153.29,8.2,1319.827,8.610,160.037,0.000,0.700,0.200,0.100,1.000,General,0.000,1319.827
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, FLOOR 1 CAFE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_DINING,FLOOR 1 CAFE,373.28,401.8,403.147,1.080,1.003,0.000,0.500,0.000,0.500,General,0.000,141.102
 ElectricEquipment Internal Gains Nominal, FLOOR 1 CLEAN_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 CLEAN,44.59,2.4,960.097,21.530,400.191,0.000,0.500,0.000,0.500,General,0.000,960.097
 ElectricEquipment Internal Gains Nominal, FLOOR 1 CONFERENCE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 CONFERENCE,571.35,307.5,617.062,1.080,2.007,0.000,0.500,0.000,0.500,General,0.000,617.062
 ElectricEquipment Internal Gains Nominal, FLOOR 1 DINING_ELECPLUG_EQUIP,GAS_EQUIP_SCH_DINING,FLOOR 1 DINING,457.08,344.4,493.650,1.080,1.433,0.000,0.500,0.000,0.500,General,0.000,98.730
 ElectricEquipment Internal Gains Nominal, FLOOR 1 ELEVATOR_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 ELEVATOR,167.23,54.0,180.604,1.080,3.345,0.000,0.500,0.000,0.500,General,0.000,180.604
 ElectricEquipment Internal Gains Nominal, FLOOR 1 EXAM_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 EXAM,245.26,13.2,2639.041,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,2639.041
 ElectricEquipment Internal Gains Nominal, FLOOR 1 FOOD STORAGE_ELECPLUG_EQUIP,GAS_EQUIP_SCH_DINING,FLOOR 1 FOOD STORAGE,186.64,10.0,2008.270,10.760,199.999,0.000,0.500,0.000,0.500,General,0.000,401.654
 ElectricEquipment Internal Gains Nominal, FLOOR 1 FOOD STORAGE_ELECPROCESS_EQUIP,GAS_EQUIP_SCH_DINING,FLOOR 1 FOOD STORAGE,186.64,10.0,35157.793,188.370,3501.284,0.000,0.500,0.000,0.500,General,0.000,7031.559
 ElectricEquipment Internal Gains Nominal, FLOOR 1 GAS STORAGE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 GAS STORAGE,57.97,0.0,623.773,10.760,N/A,0.000,0.500,0.000,0.500,General,0.000,623.773
 ElectricEquipment Internal Gains Nominal, FLOOR 1 IMAGING_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 IMAGING,141.21,7.6,1519.448,10.760,200.001,0.000,0.500,0.000,0.500,General,0.000,1519.448
 ElectricEquipment Internal Gains Nominal, FLOOR 1 IMAGING_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 IMAGING,141.21,7.6,12159.819,86.110,1600.566,0.000,0.500,0.000,0.500,General,0.000,12159.819
 ElectricEquipment Internal Gains Nominal, FLOOR 1 KITCHEN_ELECPLUG_EQUIP,GAS_EQUIP_SCH_DINING,FLOOR 1 KITCHEN,186.64,10.0,2008.270,10.760,199.999,0.000,0.500,0.000,0.500,General,0.000,401.654
 ElectricEquipment Internal Gains Nominal, FLOOR 1 KITCHEN_ELECPROCESS_EQUIP,GAS_EQUIP_SCH_DINING,FLOOR 1 KITCHEN,186.64,10.0,35157.793,188.370,3501.284,0.000,0.500,0.000,0.500,General,0.000,7031.559
 ElectricEquipment Internal Gains Nominal, FLOOR 1 LAB 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 LAB 1,185.81,10.0,1999.273,10.760,199.999,0.000,0.500,0.000,0.500,General,0.000,1999.273
 ElectricEquipment Internal Gains Nominal, FLOOR 1 LAB 1_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 LAB 1,185.81,10.0,5999.678,32.290,600.184,0.000,0.500,0.000,0.500,General,0.000,5999.678
 ElectricEquipment Internal Gains Nominal, FLOOR 1 LAB 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 LAB 2,455.22,24.5,4898.220,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,4898.220
 ElectricEquipment Internal Gains Nominal, FLOOR 1 LAB 2_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 LAB 2,455.22,24.5,14699.212,32.290,600.186,0.000,0.500,0.000,0.500,General,0.000,14699.212
 ElectricEquipment Internal Gains Nominal, FLOOR 1 LAUNDRY_ELECPROCESS_EQUIP,LAUNDRY_EQUIP_GAS_SCH,FLOOR 1 LAUNDRY,207.73,44.7,1117.594,5.380,24.988,0.000,0.500,0.000,0.500,General,0.000,1117.594
 ElectricEquipment Internal Gains Nominal, FLOOR 1 LOBBY_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 LOBBY,348.39,112.5,376.257,1.080,3.345,0.000,0.500,0.000,0.500,General,0.000,376.257
 ElectricEquipment Internal Gains Nominal, FLOOR 1 LOUNGE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 LOUNGE,118.92,6.4,128.429,1.080,20.074,0.000,0.500,0.000,0.500,General,0.000,128.429
 ElectricEquipment Internal Gains Nominal, FLOOR 1 MECH 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 MECH 1,752.51,0.0,812.716,1.080,N/A,0.000,0.500,0.000,0.500,General,0.000,812.716
 ElectricEquipment Internal Gains Nominal, FLOOR 1 MECH 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 MECH 2,1003.35,0.0,1083.621,1.080,N/A,0.000,0.500,0.000,0.500,General,0.000,1083.621
 ElectricEquipment Internal Gains Nominal, FLOOR 1 OFFICE 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 OFFICE 1,685.62,36.9,3688.660,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,3688.660
 ElectricEquipment Internal Gains Nominal, FLOOR 1 OFFICE 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 OFFICE 2,528.06,28.4,2840.968,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,2840.968
 ElectricEquipment Internal Gains Nominal, FLOOR 1 OFFICE 3_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 OFFICE 3,1839.02,98.9,9893.904,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,9893.904
 ElectricEquipment Internal Gains Nominal, FLOOR 1 OFFICE 3 PERIMETER 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 OFFICE 3 PERIMETER 1,268.26,14.4,1443.226,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1443.226
 ElectricEquipment Internal Gains Nominal, FLOOR 1 OFFICE 3 PERIMETER 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 OFFICE 3 PERIMETER 2,170.01,9.1,914.668,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,914.668
 ElectricEquipment Internal Gains Nominal, FLOOR 1 OFFICE 3 PERIMETER 3_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 OFFICE 3 PERIMETER 3,268.26,14.4,1443.226,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1443.226
 ElectricEquipment Internal Gains Nominal, FLOOR 1 PATIENT_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 PATIENT,167.23,9.0,1799.346,10.760,200.001,0.000,0.500,0.000,0.500,General,0.000,1799.346
 ElectricEquipment Internal Gains Nominal, FLOOR 1 PHARMACY_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 PHARMACY,557.42,60.0,5997.820,10.760,100.000,0.000,0.500,0.000,0.500,General,0.000,5997.820
 ElectricEquipment Internal Gains Nominal, FLOOR 1 PHYSICAL THERAPY_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 PHYSICAL THERAPY,457.08,49.2,4918.213,10.760,100.000,0.000,0.500,0.000,0.500,General,0.000,4918.213
 ElectricEquipment Internal Gains Nominal, FLOOR 1 RECEIVING_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 RECEIVING,207.73,0.0,2235.188,10.760,N/A,0.000,0.500,0.000,0.500,General,0.000,2235.188
 ElectricEquipment Internal Gains Nominal, FLOOR 1 RECEPTION_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 RECEPTION,52.03,16.8,56.188,1.080,3.345,0.000,0.500,0.000,0.500,General,0.000,56.188
 ElectricEquipment Internal Gains Nominal, FLOOR 1 STORAGE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 1 STORAGE,501.68,0.0,5398.038,10.760,N/A,0.000,0.500,0.000,0.500,General,0.000,5398.038
 ElectricEquipment Internal Gains Nominal, FLOOR 1 WAITING_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 1 WAITING,141.21,45.6,152.510,1.080,3.345,0.000,0.500,0.000,0.500,General,0.000,152.510
 ElectricEquipment Internal Gains Nominal, FLOOR 2 CHAPEL_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 CHAPEL,189.52,10.2,1019.629,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1019.629
 ElectricEquipment Internal Gains Nominal, FLOOR 2 CLEAN 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 CLEAN 1,44.87,2.4,966.098,21.530,400.190,0.000,0.500,0.000,0.500,General,0.000,966.098
 ElectricEquipment Internal Gains Nominal, FLOOR 2 CLEAN 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 CLEAN 2,29.73,1.6,640.065,21.530,400.191,0.000,0.500,0.000,0.500,General,0.000,640.065
 ElectricEquipment Internal Gains Nominal, FLOOR 2 CORRIDOR_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 CORRIDOR,483.10,0.0,521.744,1.080,N/A,0.000,0.500,0.000,0.500,General,0.000,521.744
 ElectricEquipment Internal Gains Nominal, FLOOR 2 ELEVATOR_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 ELEVATOR,167.23,54.0,180.604,1.080,3.345,0.000,0.500,0.000,0.500,General,0.000,180.604
 ElectricEquipment Internal Gains Nominal, FLOOR 2 EXAM 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 EXAM 1,390.19,21.0,4198.474,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,4198.474
 ElectricEquipment Internal Gains Nominal, FLOOR 2 EXAM 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 EXAM 2,125.42,6.7,1349.510,10.760,200.001,0.000,0.500,0.000,0.500,General,0.000,1349.510
 ElectricEquipment Internal Gains Nominal, FLOOR 2 EXAM 3_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 EXAM 3,376.26,20.2,4048.529,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,4048.529
 ElectricEquipment Internal Gains Nominal, FLOOR 2 EXAM 4_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 EXAM 4,371.61,20.0,3998.547,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,3998.547
 ElectricEquipment Internal Gains Nominal, FLOOR 2 GIFT SHOP_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 GIFT SHOP,167.23,9.0,899.673,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,899.673
 ElectricEquipment Internal Gains Nominal, FLOOR 2 IMAGING 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 IMAGING 1,214.61,11.5,2309.161,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,2309.161
 ElectricEquipment Internal Gains Nominal, FLOOR 2 IMAGING 1_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 IMAGING 1,214.61,11.5,18479.725,86.110,1600.558,0.000,0.500,0.000,0.500,General,0.000,18479.725
 ElectricEquipment Internal Gains Nominal, FLOOR 2 IMAGING 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 IMAGING 2,315.87,17.0,3398.765,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,3398.765
 ElectricEquipment Internal Gains Nominal, FLOOR 2 IMAGING 2_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 IMAGING 2,315.87,17.0,27199.595,86.110,1600.560,0.000,0.500,0.000,0.500,General,0.000,27199.595
 ElectricEquipment Internal Gains Nominal, FLOOR 2 IMAGING 3_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 IMAGING 3,371.61,20.0,3998.547,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,3998.547
 ElectricEquipment Internal Gains Nominal, FLOOR 2 IMAGING 3_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 IMAGING 3,371.61,20.0,31999.523,86.110,1600.560,0.000,0.500,0.000,0.500,General,0.000,31999.523
 ElectricEquipment Internal Gains Nominal, FLOOR 2 LAB 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 LAB 1,211.82,11.4,2279.172,10.760,199.999,0.000,0.500,0.000,0.500,General,0.000,2279.172
 ElectricEquipment Internal Gains Nominal, FLOOR 2 LAB 1_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 LAB 1,211.82,11.4,6839.633,32.290,600.184,0.000,0.500,0.000,0.500,General,0.000,6839.633
 ElectricEquipment Internal Gains Nominal, FLOOR 2 LAB 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 LAB 2,315.87,17.0,3398.765,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,3398.765
 ElectricEquipment Internal Gains Nominal, FLOOR 2 LAB 2_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 LAB 2,315.87,17.0,10199.453,32.290,600.187,0.000,0.500,0.000,0.500,General,0.000,10199.453
 ElectricEquipment Internal Gains Nominal, FLOOR 2 LOCKERS_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 LOCKERS,69.68,3.7,187.432,2.690,50.001,0.000,0.500,0.000,0.500,General,0.000,187.432
 ElectricEquipment Internal Gains Nominal, FLOOR 2 LOUNGE 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 LOUNGE 1,111.48,6.0,120.402,1.080,20.074,0.000,0.500,0.000,0.500,General,0.000,120.402
 ElectricEquipment Internal Gains Nominal, FLOOR 2 LOUNGE 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 LOUNGE 2,81.29,4.4,87.793,1.080,20.074,0.000,0.500,0.000,0.500,General,0.000,87.793
 ElectricEquipment Internal Gains Nominal, FLOOR 2 NURSE STATION 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 NURSE STATION 1,119.84,6.4,322.383,2.690,50.000,0.000,0.500,0.000,0.500,General,0.000,322.383
 ElectricEquipment Internal Gains Nominal, FLOOR 2 NURSE STATION 1_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 NURSE STATION 1,119.84,6.4,644.766,5.380,99.999,0.000,0.500,0.000,0.500,General,0.000,644.766
 ElectricEquipment Internal Gains Nominal, FLOOR 2 NURSE STATION 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 NURSE STATION 2,371.61,20.0,999.637,2.690,50.000,0.000,0.500,0.000,0.500,General,0.000,999.637
 ElectricEquipment Internal Gains Nominal, FLOOR 2 NURSE STATION 2_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 NURSE STATION 2,371.61,20.0,1999.273,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1999.273
 ElectricEquipment Internal Gains Nominal, FLOOR 2 OFFICE 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 OFFICE 1,217.39,11.7,1169.575,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1169.575
 ElectricEquipment Internal Gains Nominal, FLOOR 2 OFFICE 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 OFFICE 2,178.37,9.6,959.651,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,959.651
 ElectricEquipment Internal Gains Nominal, FLOOR 2 OFFICE 3_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 OFFICE 3,278.71,15.0,1499.455,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1499.455
 ElectricEquipment Internal Gains Nominal, FLOOR 2 OFFICE 4_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 OFFICE 4,325.16,17.5,1749.364,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1749.364
 ElectricEquipment Internal Gains Nominal, FLOOR 2 OPERATING_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 OPERATING,1790.80,96.3,19268.997,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,19268.997
 ElectricEquipment Internal Gains Nominal, FLOOR 2 OPERATING_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 OPERATING,1790.80,96.3,57824.900,32.290,600.186,0.000,0.500,0.000,0.500,General,0.000,57824.900
 ElectricEquipment Internal Gains Nominal, FLOOR 2 PACU_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 PACU,376.26,20.2,4048.529,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,4048.529
 ElectricEquipment Internal Gains Nominal, FLOOR 2 PACU_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 PACU,376.26,20.2,4048.529,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,4048.529
 ElectricEquipment Internal Gains Nominal, FLOOR 2 PATIENT 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 PATIENT 1,316.61,17.0,3406.762,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,3406.762
 ElectricEquipment Internal Gains Nominal, FLOOR 2 PATIENT 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 PATIENT 2,260.69,14.0,2804.981,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,2804.981
 ElectricEquipment Internal Gains Nominal, FLOOR 2 PROCEDURE 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 PROCEDURE 1,234.12,12.6,2519.085,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,2519.085
 ElectricEquipment Internal Gains Nominal, FLOOR 2 PROCEDURE 1_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 PROCEDURE 1,234.12,12.6,7559.595,32.290,600.187,0.000,0.500,0.000,0.500,General,0.000,7559.595
 ElectricEquipment Internal Gains Nominal, FLOOR 2 PROCEDURE 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 PROCEDURE 2,126.35,6.8,1359.506,10.760,200.001,0.000,0.500,0.000,0.500,General,0.000,1359.506
 ElectricEquipment Internal Gains Nominal, FLOOR 2 PROCEDURE 2_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 PROCEDURE 2,126.35,6.8,4079.781,32.290,600.188,0.000,0.500,0.000,0.500,General,0.000,4079.781
 ElectricEquipment Internal Gains Nominal, FLOOR 2 RECEPTION_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 RECEPTION,162.58,52.5,175.587,1.080,3.345,0.000,0.500,0.000,0.500,General,0.000,175.587
 ElectricEquipment Internal Gains Nominal, FLOOR 2 RESTROOM 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 RESTROOM 1,59.46,3.2,64.215,1.080,20.075,0.000,0.500,0.000,0.500,General,0.000,64.215
 ElectricEquipment Internal Gains Nominal, FLOOR 2 RESTROOM 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 RESTROOM 2,83.61,4.5,90.302,1.080,20.074,0.000,0.500,0.000,0.500,General,0.000,90.302
 ElectricEquipment Internal Gains Nominal, FLOOR 2 STERILIZING_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 STERILIZING,126.35,0.0,1359.506,10.760,N/A,0.000,0.500,0.000,0.500,General,0.000,1359.506
 ElectricEquipment Internal Gains Nominal, FLOOR 2 STERILIZING_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 STERILIZING,126.35,0.0,6800.057,53.820,N/A,0.000,0.500,0.000,0.500,General,0.000,6800.057
 ElectricEquipment Internal Gains Nominal, FLOOR 2 STORAGE 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 STORAGE 1,139.35,0.0,1499.455,10.760,N/A,0.000,0.500,0.000,0.500,General,0.000,1499.455
 ElectricEquipment Internal Gains Nominal, FLOOR 2 STORAGE 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 2 STORAGE 2,59.46,0.0,639.768,10.760,N/A,0.000,0.500,0.000,0.500,General,0.000,639.768
 ElectricEquipment Internal Gains Nominal, FLOOR 2 TRAUMA_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 TRAUMA,416.21,22.4,4478.373,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,4478.373
 ElectricEquipment Internal Gains Nominal, FLOOR 2 TRAUMA_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 TRAUMA,416.21,22.4,13439.279,32.290,600.185,0.000,0.500,0.000,0.500,General,0.000,13439.279
 ElectricEquipment Internal Gains Nominal, FLOOR 2 TRIAGE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 TRIAGE,81.29,4.4,874.682,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,874.682
 ElectricEquipment Internal Gains Nominal, FLOOR 2 WAITING_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 WAITING,362.32,117.0,391.308,1.080,3.345,0.000,0.500,0.000,0.500,General,0.000,391.308
 ElectricEquipment Internal Gains Nominal, FLOOR 3 CLEAN_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 CLEAN,46.45,2.5,1000.101,21.530,400.185,0.000,0.500,0.000,0.500,General,0.000,1000.101
 ElectricEquipment Internal Gains Nominal, FLOOR 3 ELEVATOR_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 ELEVATOR,167.23,54.0,180.604,1.080,3.345,0.000,0.500,0.000,0.500,General,0.000,180.604
 ElectricEquipment Internal Gains Nominal, FLOOR 3 EXAM_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 3 EXAM,250.84,13.5,2699.019,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,2699.019
 ElectricEquipment Internal Gains Nominal, FLOOR 3 ICU_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 ICU,195.10,10.5,2099.237,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,2099.237
 ElectricEquipment Internal Gains Nominal, FLOOR 3 ICU_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 ICU,195.10,10.5,2099.237,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,2099.237
 ElectricEquipment Internal Gains Nominal, FLOOR 3 NURSE STATION 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 NURSE STATION 1,279.45,15.0,751.727,2.690,50.000,0.000,0.500,0.000,0.500,General,0.000,751.727
 ElectricEquipment Internal Gains Nominal, FLOOR 3 NURSE STATION 1_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 NURSE STATION 1,279.45,15.0,1503.454,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1503.454
 ElectricEquipment Internal Gains Nominal, FLOOR 3 NURSE STATION 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 NURSE STATION 2,222.97,12.0,599.782,2.690,50.000,0.000,0.500,0.000,0.500,General,0.000,599.782
 ElectricEquipment Internal Gains Nominal, FLOOR 3 NURSE STATION 2_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 NURSE STATION 2,222.97,12.0,1199.564,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1199.564
 ElectricEquipment Internal Gains Nominal, FLOOR 3 NURSERY_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 NURSERY,91.97,4.9,989.640,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,989.640
 ElectricEquipment Internal Gains Nominal, FLOOR 3 OFFICE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 3 OFFICE,250.84,13.5,1349.510,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1349.510
 ElectricEquipment Internal Gains Nominal, FLOOR 3 OPERATING_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 OPERATING,167.23,9.0,1799.425,10.760,200.001,0.000,0.500,0.000,0.500,General,0.000,1799.425
 ElectricEquipment Internal Gains Nominal, FLOOR 3 OPERATING_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 OPERATING,167.23,9.0,5399.947,32.290,600.187,0.000,0.500,0.000,0.500,General,0.000,5399.947
 ElectricEquipment Internal Gains Nominal, FLOOR 3 PATIENT 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 PATIENT 1,464.52,25.0,4998.184,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,4998.184
 ElectricEquipment Internal Gains Nominal, FLOOR 3 PATIENT 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 PATIENT 2,464.52,25.0,4998.184,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,4998.184
 ElectricEquipment Internal Gains Nominal, FLOOR 3 PATIENT 3_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 PATIENT 3,366.97,19.7,3948.565,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,3948.565
 ElectricEquipment Internal Gains Nominal, FLOOR 3 PATIENT 4_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 PATIENT 4,366.97,19.7,3948.565,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,3948.565
 ElectricEquipment Internal Gains Nominal, FLOOR 3 PATIENT CORRIDOR 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 PATIENT CORRIDOR 1,310.67,0.0,335.520,1.080,N/A,0.000,0.500,0.000,0.500,General,0.000,335.520
 ElectricEquipment Internal Gains Nominal, FLOOR 3 PATIENT CORRIDOR 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 PATIENT CORRIDOR 2,310.67,0.0,335.520,1.080,N/A,0.000,0.500,0.000,0.500,General,0.000,335.520
 ElectricEquipment Internal Gains Nominal, FLOOR 3 PROCEDURE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 3 PROCEDURE,66.89,3.6,719.738,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,719.738
 ElectricEquipment Internal Gains Nominal, FLOOR 3 PROCEDURE_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 3 PROCEDURE,66.89,3.6,2159.884,32.290,600.185,0.000,0.500,0.000,0.500,General,0.000,2159.884
 ElectricEquipment Internal Gains Nominal, FLOOR 3 SUPPLY_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 SUPPLY,341.88,0.0,3678.663,10.760,N/A,0.000,0.500,0.000,0.500,General,0.000,3678.663
 ElectricEquipment Internal Gains Nominal, FLOOR 3 TRIAGE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 TRIAGE,139.35,7.5,1499.455,10.760,199.999,0.000,0.500,0.000,0.500,General,0.000,1499.455
 ElectricEquipment Internal Gains Nominal, FLOOR 3 WAITING_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 3 WAITING,91.97,29.7,99.332,1.080,3.345,0.000,0.500,0.000,0.500,General,0.000,99.332
 ElectricEquipment Internal Gains Nominal, FLOOR 4-6 CLEAN_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 4-6 CLEAN,46.45,2.5,1000.101,21.530,400.185,0.000,0.500,0.000,0.500,General,0.000,1000.101
 ElectricEquipment Internal Gains Nominal, FLOOR 4-6 ELEVATOR_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 4-6 ELEVATOR,167.23,54.0,180.604,1.080,3.345,0.000,0.500,0.000,0.500,General,0.000,180.604
 ElectricEquipment Internal Gains Nominal, FLOOR 4-6 NURSE STATION_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 4-6 NURSE STATION,279.45,15.0,751.727,2.690,50.000,0.000,0.500,0.000,0.500,General,0.000,751.727
 ElectricEquipment Internal Gains Nominal, FLOOR 4-6 NURSE STATION_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 4-6 NURSE STATION,279.45,15.0,1503.454,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1503.454
 ElectricEquipment Internal Gains Nominal, FLOOR 4-6 OFFICE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 4-6 OFFICE,139.35,7.5,749.728,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,749.728
 ElectricEquipment Internal Gains Nominal, FLOOR 4-6 PATIENT 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 4-6 PATIENT 1,464.52,25.0,4998.184,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,4998.184
 ElectricEquipment Internal Gains Nominal, FLOOR 4-6 PATIENT 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 4-6 PATIENT 2,464.52,25.0,4998.184,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,4998.184
 ElectricEquipment Internal Gains Nominal, FLOOR 4-6 PATIENT 3_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 4-6 PATIENT 3,366.97,19.7,3948.565,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,3948.565
 ElectricEquipment Internal Gains Nominal, FLOOR 4-6 PATIENT 4_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 4-6 PATIENT 4,366.97,19.7,3948.565,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,3948.565
 ElectricEquipment Internal Gains Nominal, FLOOR 4-6 PATIENT CORRIDOR 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 4-6 PATIENT CORRIDOR 1,310.67,0.0,335.520,1.080,N/A,0.000,0.500,0.000,0.500,General,0.000,335.520
 ElectricEquipment Internal Gains Nominal, FLOOR 4-6 PATIENT CORRIDOR 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 4-6 PATIENT CORRIDOR 2,310.67,0.0,335.520,1.080,N/A,0.000,0.500,0.000,0.500,General,0.000,335.520
 ElectricEquipment Internal Gains Nominal, FLOOR 4-6 SUPPLY_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 4-6 SUPPLY,341.88,0.0,3678.663,10.760,N/A,0.000,0.500,0.000,0.500,General,0.000,3678.663
 ElectricEquipment Internal Gains Nominal, FLOOR 7 CLEAN_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 7 CLEAN,46.45,2.5,1000.101,21.530,400.185,0.000,0.500,0.000,0.500,General,0.000,1000.101
 ElectricEquipment Internal Gains Nominal, FLOOR 7 ELEVATOR_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 7 ELEVATOR,167.23,54.0,180.604,1.080,3.345,0.000,0.500,0.000,0.500,General,0.000,180.604
 ElectricEquipment Internal Gains Nominal, FLOOR 7 NURSE STATION_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 7 NURSE STATION,279.45,15.0,751.727,2.690,50.000,0.000,0.500,0.000,0.500,General,0.000,751.727
 ElectricEquipment Internal Gains Nominal, FLOOR 7 NURSE STATION_ELECPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 7 NURSE STATION,279.45,15.0,1503.454,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1503.454
 ElectricEquipment Internal Gains Nominal, FLOOR 7 OFFICE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,FLOOR 7 OFFICE,139.35,7.5,749.728,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,749.728
 ElectricEquipment Internal Gains Nominal, FLOOR 7 PATIENT 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 7 PATIENT 1,464.52,25.0,4998.184,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,4998.184
 ElectricEquipment Internal Gains Nominal, FLOOR 7 PATIENT 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 7 PATIENT 2,464.52,25.0,4998.184,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,4998.184
 ElectricEquipment Internal Gains Nominal, FLOOR 7 PATIENT 3_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 7 PATIENT 3,366.97,19.7,3948.565,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,3948.565
 ElectricEquipment Internal Gains Nominal, FLOOR 7 PATIENT 4_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 7 PATIENT 4,366.97,19.7,3948.565,10.760,200.000,0.000,0.500,0.000,0.500,General,0.000,3948.565
 ElectricEquipment Internal Gains Nominal, FLOOR 7 PATIENT CORRIDOR 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 7 PATIENT CORRIDOR 1,310.67,0.0,335.520,1.080,N/A,0.000,0.500,0.000,0.500,General,0.000,335.520
 ElectricEquipment Internal Gains Nominal, FLOOR 7 PATIENT CORRIDOR 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 7 PATIENT CORRIDOR 2,310.67,0.0,335.520,1.080,N/A,0.000,0.500,0.000,0.500,General,0.000,335.520
 ElectricEquipment Internal Gains Nominal, FLOOR 7 SUPPLY_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 7 SUPPLY,341.88,0.0,3678.663,10.760,N/A,0.000,0.500,0.000,0.500,General,0.000,3678.663
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 1 CORE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 1 CORE,1279.74,68.9,6884.998,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,6884.998
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 1 PERIMETER 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 1 PERIMETER 1,212.52,11.4,1143.335,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1143.335
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 1 PERIMETER 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 1 PERIMETER 2,153.29,8.2,824.700,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,824.700
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 1 PERIMETER 3_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 1 PERIMETER 3,212.52,11.4,1143.335,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1143.335
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 2-4 CORE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 2-4 CORE,1147.35,61.7,6172.757,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,6172.757
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 2-4 PERIMETER 1,202.06,10.9,1087.105,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1087.105
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 2-4 PERIMETER 2,153.29,8.2,824.700,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,824.700
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 3_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 2-4 PERIMETER 3,202.06,10.9,1087.105,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1087.105
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 2-4 PERIMETER 4_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 2-4 PERIMETER 4,153.29,8.2,824.700,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,824.700
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 5 CORE_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 5 CORE,1147.35,61.7,6172.757,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,6172.757
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 5 PERIMETER 1_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 5 PERIMETER 1,202.06,10.9,1087.105,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1087.105
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 5 PERIMETER 2_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 5 PERIMETER 2,153.29,8.2,824.700,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,824.700
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 5 PERIMETER 3_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 5 PERIMETER 3,202.06,10.9,1087.105,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,1087.105
 ElectricEquipment Internal Gains Nominal, MOB FLOOR 5 PERIMETER 4_ELECPLUG_EQUIP,BLDG_EQUIP_SCH_OFFICE,MOB FLOOR 5 PERIMETER 4,153.29,8.2,824.700,5.380,100.000,0.000,0.500,0.000,0.500,General,0.000,824.700
! <GasEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 GasEquipment Internal Gains Nominal, FLOOR 1 FOOD STORAGE_GASPROCESS_EQUIP,GAS_EQUIP_SCH_DINING,FLOOR 1 FOOD STORAGE,186.64,10.0,348963.069,1869.690,34752.432,0.000,0.500,0.000,0.500,General,0.000,69792.614
 GasEquipment Internal Gains Nominal, FLOOR 1 KITCHEN_GASPROCESS_EQUIP,GAS_EQUIP_SCH_DINING,FLOOR 1 KITCHEN,186.64,10.0,348963.069,1869.690,34752.432,0.000,0.500,0.000,0.500,General,0.000,69792.614
 GasEquipment Internal Gains Nominal, FLOOR 1 LAUNDRY_GASPROCESS_EQUIP,LAUNDRY_EQUIP_GAS_SCH,FLOOR 1 LAUNDRY,207.73,44.7,22360.186,107.640,499.954,0.000,0.500,0.000,0.500,General,0.000,22360.186
 GasEquipment Internal Gains Nominal, FLOOR 2 STERILIZING_GASPROCESS_EQUIP,BLDG_EQUIP_SCH_24_7,FLOOR 2 STERILIZING,126.35,0.0,9520.332,75.350,N/A,0.000,0.500,0.000,0.500,General,0.000,9520.332
! <Construction CTF>,Construction Name,Index,#Layers,#CTFs,Time Step {hours},ThermalConductance {w/m2-K},OuterThermalAbsorptance,InnerThermalAbsorptance,OuterSolarAbsorptance,InnerSolarAbsorptance,Roughness
! <Material CTF Summary>,Material Name,Thickness {m},Conductivity {w/m-K},Density {kg/m3},Specific Heat {J/kg-K},ThermalResistance {m2-K/w}
! <Material:Air>,Material Name,ThermalResistance {m2-K/w}
! <CTF>,Time,Outside,Cross,Inside,Flux (except final one)
 Construction CTF,INTERIORFURNISHINGS,   1,   1,   7,   0.250,     0.8000    ,   0.900,   0.900,   0.700,   0.700,MediumSmooth
 Material CTF Summary,STD WOOD 6INCH,  0.1500,         0.120,    540.000,     1210.000,   1.250    
 CTF,   7,     -0.19879948E-01,      0.18371110E-08,     -0.19879948E-01,      0.25920384E-02
 CTF,   6,      0.37833182    ,      0.93111392E-06,      0.37833182    ,     -0.50805208E-01
 CTF,   5,      -2.8822885    ,      0.33090332E-04,      -2.8822885    ,      0.40100636    
 CTF,   4,       11.391948    ,      0.23980383E-03,       11.391948    ,      -1.6521297    
 CTF,   3,      -25.286828    ,      0.46344169E-03,      -25.286828    ,       3.8446603    
 CTF,   2,       31.657742    ,      0.23933549E-03,       31.657742    ,      -5.0707043    
 CTF,   1,      -20.807361    ,      0.25331892E-04,      -20.807361    ,       3.5241279    
 CTF,   0,       5.5693388    ,      0.18852057E-06,       5.5693388    
 Construction CTF,INT-FLOOR-TOPSIDE,   2,   2,   7,   0.250,      3.003    ,   0.900,   0.900,   0.700,   0.700,Rough
 Material CTF Summary,STD MAT-CC05 4  MW CONCRETE,  0.1000,         0.858,   1968.000,      836.800,  0.1166    
 Material CTF Summary,STD CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,  0.2165    
 CTF,   7,      0.18392715E-15,      0.76657524E-15,     -0.80009586E-14,       0.0000000    
 CTF,   6,      0.56531435E-06,      0.16829498E-08,      0.49017391E-07,     -0.36294500E-08
 CTF,   5,     -0.58528466E-03,      0.57958867E-05,     -0.36451136E-04,      0.40527135E-05
 CTF,   4,      0.12199005    ,      0.12291953E-02,      0.63023824E-02,     -0.10014442E-02
 CTF,   3,      -4.4946110    ,      0.31344859E-01,     -0.25619385    ,      0.49153589E-01
 CTF,   2,       31.930932    ,      0.12315680    ,       2.4084319    ,     -0.50485004    
 CTF,   1,      -62.073763    ,      0.73569385E-01,      -6.2046027    ,       1.3792008    
 CTF,   0,       34.748728    ,      0.33855014E-02,       4.2787893    
 Construction CTF,INT-FLOOR-UNDERSIDE,   3,   2,   7,   0.250,      3.003    ,   0.900,   0.900,   0.700,   0.700,VeryRough
 Material CTF Summary,STD CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,  0.2165    
 Material CTF Summary,STD MAT-CC05 4  MW CONCRETE,  0.1000,         0.858,   1968.000,      836.800,  0.1166    
 CTF,   7,     -0.80009586E-14,      0.76657524E-15,      0.18392715E-15,       0.0000000    
 CTF,   6,      0.49017391E-07,      0.16829498E-08,      0.56531435E-06,     -0.36294500E-08
 CTF,   5,     -0.36451136E-04,      0.57958867E-05,     -0.58528466E-03,      0.40527135E-05
 CTF,   4,      0.63023824E-02,      0.12291953E-02,      0.12199005    ,     -0.10014442E-02
 CTF,   3,     -0.25619385    ,      0.31344859E-01,      -4.4946110    ,      0.49153589E-01
 CTF,   2,       2.4084319    ,      0.12315680    ,       31.930932    ,     -0.50485004    
 CTF,   1,      -6.2046027    ,      0.73569385E-01,      -62.073763    ,       1.3792008    
 CTF,   0,       4.2787893    ,      0.33855014E-02,       34.748728    
 Construction CTF,IEAD_R-30 CI_ROOF,   8,   3,  13,   0.500,     0.1885    ,   0.900,   0.900,   0.700,   0.700,VeryRough
 Material CTF Summary,ROOF MEMBRANE,  0.0095,         0.160,   1121.290,     1460.000,  0.5938E-01
 Material CTF Summary,ROOF INSULATION [32],  0.2571,         0.049,    265.000,      836.800,   5.247    
 Material CTF Summary,METAL DECKING,  0.0015,        45.006,   7680.000,      418.400,  0.3333E-04
 CTF,  13,     -0.14785591E-09,     -0.11885630E-15,     -0.38334222E-09,      0.10143156E-15
 CTF,  12,      0.65893914E-07,     -0.64900971E-13,      0.68727823E-07,     -0.96046897E-10
 CTF,  11,     -0.63688213E-05,      0.51311136E-11,     -0.48924983E-05,      0.16991959E-07
 CTF,  10,      0.28235080E-03,      0.45333713E-10,      0.18529460E-03,     -0.11889087E-05
 CTF,   9,     -0.69746769E-02,      0.26282548E-08,     -0.41688389E-02,      0.43960082E-04
 CTF,   8,      0.10408736    ,      0.13963958E-06,      0.58682565E-01,     -0.95689560E-03
 CTF,   7,     -0.97559690    ,      0.27155050E-05,     -0.53038824    ,      0.12869921E-01
 CTF,   6,       5.8550504    ,      0.20668342E-04,       3.1167765    ,     -0.10922408    
 CTF,   5,      -22.683895    ,      0.63386329E-04,      -11.955445    ,      0.58835084    
 CTF,   4,       56.635396    ,      0.76028170E-04,       29.794627    ,      -2.0010889    
 CTF,   3,      -89.704837    ,      0.32560212E-04,      -47.379942    ,       4.2189645    
 CTF,   2,       86.507986    ,      0.37831796E-05,       46.057672    ,      -5.2863262    
 CTF,   1,      -46.122168    ,      0.16680755E-06,      -24.817448    ,       3.5763099    
 CTF,   0,       10.390874    ,     -0.24534624E-07,       5.6596522    
 Construction CTF,STANDARD_INT-WALL,   9,   2,   4,   0.250,      6.299    ,   0.900,   0.900,   0.700,   0.700,Smooth
 Material CTF Summary,GP01 1/2 GYPSUM,  0.0127,         0.160,    800.000,     1090.000,  0.7937E-01
 Material CTF Summary,GP01 1/2 GYPSUM,  0.0127,         0.160,    800.000,     1090.000,  0.7937E-01
 CTF,   4,      0.12042566E-13,      0.45929688E-14,      0.12042579E-13,       0.0000000    
 CTF,   3,     -0.90043060E-05,      0.30474453E-05,     -0.90043060E-05,      0.18391453E-13
 CTF,   2,      0.23735444    ,      0.83694685E-01,      0.23735444    ,     -0.65848504E-05
 CTF,   1,      -8.4013897    ,       3.1829864    ,      -8.4013897    ,      0.83534042E-01
 CTF,   0,       13.937100    ,       2.5063712    ,       13.937100    
 Construction CTF,STEEL-FRAMED_R-13 + R-15.6 CI_EXT-WALL,  10,   3,  10,   0.250,     0.2492    ,   0.900,   0.900,   0.700,   0.920,Rough
 Material CTF Summary,MAT-SHEATH,  0.0000,         0.000,      0.000,        0.000,  0.3626    
 Material CTF Summary,WALL INSULATION [62],  0.1607,         0.045,    265.000,      836.800,   3.571    
 Material CTF Summary,1/2IN GYPSUM,  0.0127,         0.160,    784.900,      830.000,  0.7937E-01
 CTF,  10,      0.79485048E-10,     -0.46803038E-13,      0.36888726E-04,     -0.10902391E-12
 CTF,   9,     -0.12849497E-03,      0.25789832E-10,     -0.33688061E-02,      0.20347185E-04
 CTF,   8,      0.46399028E-02,     -0.88237178E-09,      0.83798990E-01,     -0.86539206E-03
 CTF,   7,     -0.67306917E-01,      0.21579654E-06,     -0.97681609    ,      0.14905317E-01
 CTF,   6,      0.52268445    ,      0.46326281E-05,       6.3865600    ,     -0.13622846    
 CTF,   5,      -2.4124316    ,      0.34760281E-04,      -25.338197    ,      0.73035308    
 CTF,   4,       6.8923666    ,      0.78577206E-04,       63.015023    ,      -2.3914423    
 CTF,   3,      -12.231287    ,      0.68723604E-04,      -98.332968    ,       4.8034091    
 CTF,   2,       13.048278    ,      0.89013169E-05,       93.135716    ,      -5.7352621    
 CTF,   1,      -7.6249492    ,      0.41353330E-05,      -48.787177    ,       3.7143117    
 CTF,   0,       1.8683337    ,     -0.92051333E-06,       10.817590    
 Construction CTF,UNHEATED - 8IN SLAB WITH CARPET_R-15_EXT-SLAB,  11,   3,   8,   0.250,      2.354    ,   0.900,   0.900,   0.700,   0.700,MediumRough
 Material CTF Summary,FLOOR INSULATION [13],  0.0024,         0.045,    265.000,      836.800,  0.5333E-01
 Material CTF Summary,MAT-CC05 8 HW CONCRETE,  0.2032,         1.311,   2240.000,      836.800,  0.1550    
 Material CTF Summary,CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,  0.2165    
 CTF,   8,      0.44088725E-04,     -0.64413577E-14,      0.55384879E-09,     -0.55623746E-16
 CTF,   7,     -0.83744767E-02,      0.18075276E-07,     -0.12283037E-02,      0.23952855E-03
 CTF,   6,      0.21808055    ,      0.98960806E-06,      0.38465110E-01,     -0.76680427E-02
 CTF,   5,      -2.3660248    ,      0.78635097E-04,     -0.46846202    ,      0.95569741E-01
 CTF,   4,       13.071055    ,      0.65753355E-03,       2.8373094    ,     -0.59244153    
 CTF,   3,      -38.976456    ,      0.18636699E-02,      -9.1420160    ,       1.9526064    
 CTF,   2,       62.491119    ,      0.90301705E-03,       15.660963    ,      -3.4180944    
 CTF,   1,      -50.217304    ,      0.33474489E-03,      -13.323453    ,       2.9681836    
 CTF,   0,       15.791638    ,     -0.61081002E-04,       4.4021995    
! <WindowConstruction>,Construction Name,Index,#Layers,Roughness,Conductance {W/m2-K},SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
! <WindowMaterial:Glazing>, Material Name, Optical Data Type, Spectral Data Set Name, Thickness {m}, Solar Transmittance,Front Solar Reflectance, Back Solar Reflectance, Visible Transmittance, Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance, Front Thermal Emissivity, Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
 WindowConstruction,STD_WINDOW_UVALUE_1.647_SHGC_0.34_VT_0.69,4,1,VerySmooth,1.641,0.340,0.319,0.690
 WindowMaterial:Glazing,THEORETICAL GLASS [240],SpectralAverage,,3.00000E-003,0.31960,0.63040,0.63040,0.68960,0.26040,0.26040,0.00000,0.90000,0.90000,6.80000E-003,1.00000,No
 WindowConstruction,STD_WINDOW_UVALUE_1.647_SHGC_0.34_VT_0.69_EAST,5,1,VerySmooth,1.641,0.340,0.319,0.690
 WindowMaterial:Glazing,THEORETICAL GLASS [240],SpectralAverage,,3.00000E-003,0.31960,0.63040,0.63040,0.68960,0.26040,0.26040,0.00000,0.90000,0.90000,6.80000E-003,1.00000,No
 WindowConstruction,STD_WINDOW_UVALUE_1.647_SHGC_0.34_VT_0.69_NORTH,6,1,VerySmooth,1.641,0.340,0.319,0.690
 WindowMaterial:Glazing,THEORETICAL GLASS [240],SpectralAverage,,3.00000E-003,0.31960,0.63040,0.63040,0.68960,0.26040,0.26040,0.00000,0.90000,0.90000,6.80000E-003,1.00000,No
 WindowConstruction,STD_WINDOW_UVALUE_1.647_SHGC_0.34_VT_0.69_WEST,7,1,VerySmooth,1.641,0.340,0.319,0.690
 WindowMaterial:Glazing,THEORETICAL GLASS [240],SpectralAverage,,3.00000E-003,0.31960,0.63040,0.63040,0.68960,0.26040,0.26040,0.00000,0.90000,0.90000,6.80000E-003,1.00000,No
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,7,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Zone/Window Adjacency Daylighting Counts>, Zone Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Zones
Zone/Window Adjacency Daylighting Counts, FLOOR 1 CONFERENCE,1,0
Zone/Window Adjacency Daylighting Counts, FLOOR 1 DINING,1,0
Zone/Window Adjacency Daylighting Counts, FLOOR 1 ELEVATOR,1,0
Zone/Window Adjacency Daylighting Counts, FLOOR 1 LAUNDRY,1,0
Zone/Window Adjacency Daylighting Counts, FLOOR 1 LOBBY,1,0
Zone/Window Adjacency Daylighting Counts, FLOOR 1 OFFICE 1,1,0
Zone/Window Adjacency Daylighting Counts, FLOOR 1 OFFICE 2,1,0
Zone/Window Adjacency Daylighting Counts, FLOOR 1 OFFICE 3,1,0
Zone/Window Adjacency Daylighting Counts, FLOOR 1 OFFICE 3 PERIMETER 1,1,0
Zone/Window Adjacency Daylighting Counts, FLOOR 1 OFFICE 3 PERIMETER 2,1,0
Zone/Window Adjacency Daylighting Counts, FLOOR 1 OFFICE 3 PERIMETER 3,2,0
Zone/Window Adjacency Daylighting Counts, FLOOR 1 RECEPTION,1,0
Zone/Window Adjacency Daylighting Counts, FLOOR 2 CORRIDOR,1,0
Zone/Window Adjacency Daylighting Counts, FLOOR 2 ELEVATOR,1,0
Zone/Window Adjacency Daylighting Counts, FLOOR 2 LOUNGE 2,2,0
Zone/Window Adjacency Daylighting Counts, FLOOR 2 NURSE STATION 2,1,0
Zone/Window Adjacency Daylighting Counts, FLOOR 2 OFFICE 2,1,0
Zone/Window Adjacency Daylighting Counts, FLOOR 2 OFFICE 4,2,0
Zone/Window Adjacency Daylighting Counts, FLOOR 2 RECEPTION,1,0
Zone/Window Adjacency Daylighting Counts, FLOOR 2 WAITING,2,0
Zone/Window Adjacency Daylighting Counts, FLOOR 3 ELEVATOR,3,0
Zone/Window Adjacency Daylighting Counts, FLOOR 3 NURSE STATION 1,1,0
Zone/Window Adjacency Daylighting Counts, FLOOR 3 NURSE STATION 2,2,0
Zone/Window Adjacency Daylighting Counts, FLOOR 3 OFFICE,1,0
Zone/Window Adjacency Daylighting Counts, FLOOR 3 PATIENT CORRIDOR 1,2,0
Zone/Window Adjacency Daylighting Counts, FLOOR 3 PATIENT CORRIDOR 2,2,0
Zone/Window Adjacency Daylighting Counts, FLOOR 3 WAITING,1,0
Zone/Window Adjacency Daylighting Counts, FLOOR 4-6 ELEVATOR,3,0
Zone/Window Adjacency Daylighting Counts, FLOOR 4-6 NURSE STATION,1,0
Zone/Window Adjacency Daylighting Counts, FLOOR 4-6 OFFICE,1,0
Zone/Window Adjacency Daylighting Counts, FLOOR 4-6 PATIENT CORRIDOR 1,2,0
Zone/Window Adjacency Daylighting Counts, FLOOR 4-6 PATIENT CORRIDOR 2,2,0
Zone/Window Adjacency Daylighting Counts, FLOOR 7 ELEVATOR,3,0
Zone/Window Adjacency Daylighting Counts, FLOOR 7 NURSE STATION,1,0
Zone/Window Adjacency Daylighting Counts, FLOOR 7 OFFICE,1,0
Zone/Window Adjacency Daylighting Counts, FLOOR 7 PATIENT CORRIDOR 1,2,0
Zone/Window Adjacency Daylighting Counts, FLOOR 7 PATIENT CORRIDOR 2,2,0
Zone/Window Adjacency Daylighting Counts, MOB FLOOR 1 PERIMETER 1,1,0
Zone/Window Adjacency Daylighting Counts, MOB FLOOR 1 PERIMETER 2,1,0
Zone/Window Adjacency Daylighting Counts, MOB FLOOR 1 PERIMETER 3,1,0
Zone/Window Adjacency Daylighting Counts, MOB FLOOR 2-4 PERIMETER 1,1,0
Zone/Window Adjacency Daylighting Counts, MOB FLOOR 2-4 PERIMETER 2,1,0
Zone/Window Adjacency Daylighting Counts, MOB FLOOR 2-4 PERIMETER 3,1,0
Zone/Window Adjacency Daylighting Counts, MOB FLOOR 2-4 PERIMETER 4,1,0
Zone/Window Adjacency Daylighting Counts, MOB FLOOR 5 PERIMETER 1,1,0
Zone/Window Adjacency Daylighting Counts, MOB FLOOR 5 PERIMETER 2,1,0
Zone/Window Adjacency Daylighting Counts, MOB FLOOR 5 PERIMETER 3,1,0
Zone/Window Adjacency Daylighting Counts, MOB FLOOR 5 PERIMETER 4,1,0
! <Zone/Window Adjacency Daylighting Matrix>, Zone Name, Number of Adjacent Zones with Windows,Adjacent Zone Names - 1st 100 (max)
Zone/Window Adjacency Daylighting Matrix, FLOOR 1 CONFERENCE,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 1 DINING,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 1 ELEVATOR,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 1 LAUNDRY,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 1 LOBBY,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 1 OFFICE 1,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 1 OFFICE 2,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 1 OFFICE 3,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 1 OFFICE 3 PERIMETER 1,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 1 OFFICE 3 PERIMETER 2,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 1 OFFICE 3 PERIMETER 3,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 1 RECEPTION,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 2 CORRIDOR,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 2 ELEVATOR,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 2 LOUNGE 2,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 2 NURSE STATION 2,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 2 OFFICE 2,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 2 OFFICE 4,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 2 RECEPTION,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 2 WAITING,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 3 ELEVATOR,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 3 NURSE STATION 1,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 3 NURSE STATION 2,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 3 OFFICE,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 3 PATIENT CORRIDOR 1,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 3 PATIENT CORRIDOR 2,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 3 WAITING,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 4-6 ELEVATOR,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 4-6 NURSE STATION,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 4-6 OFFICE,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 4-6 PATIENT CORRIDOR 1,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 4-6 PATIENT CORRIDOR 2,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 7 ELEVATOR,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 7 NURSE STATION,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 7 OFFICE,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 7 PATIENT CORRIDOR 1,0
Zone/Window Adjacency Daylighting Matrix, FLOOR 7 PATIENT CORRIDOR 2,0
Zone/Window Adjacency Daylighting Matrix, MOB FLOOR 1 PERIMETER 1,0
Zone/Window Adjacency Daylighting Matrix, MOB FLOOR 1 PERIMETER 2,0
Zone/Window Adjacency Daylighting Matrix, MOB FLOOR 1 PERIMETER 3,0
Zone/Window Adjacency Daylighting Matrix, MOB FLOOR 2-4 PERIMETER 1,0
Zone/Window Adjacency Daylighting Matrix, MOB FLOOR 2-4 PERIMETER 2,0
Zone/Window Adjacency Daylighting Matrix, MOB FLOOR 2-4 PERIMETER 3,0
Zone/Window Adjacency Daylighting Matrix, MOB FLOOR 2-4 PERIMETER 4,0
Zone/Window Adjacency Daylighting Matrix, MOB FLOOR 5 PERIMETER 1,0
Zone/Window Adjacency Daylighting Matrix, MOB FLOOR 5 PERIMETER 2,0
Zone/Window Adjacency Daylighting Matrix, MOB FLOOR 5 PERIMETER 3,0
Zone/Window Adjacency Daylighting Matrix, MOB FLOOR 5 PERIMETER 4,0
! <#Detailed Refrigeration Systems>,Number of Detailed Refrigeration Systems
! <Detailed Refrigeration System>,Refrigeration System Name,Refrigerant Used, # Refrigerated Cases Connected, # WalkInCoolers Connected, #Air Chillers Connected, # Secondary Loops Served, # Cascade Condensers Served, # Mechanical Subcoolers Served, # Compressors Connected, # Compression Stages, Intercooler Type, Intercooler Effectiveness, # Subcoolers Connected, Minimum Condensing Temperature (C)
!  <Refrigeration Compressor>,Compressor Number,Compressor Name,Nominal Capacity (W)
!  <Refrigeration Case>,Refrigeration Case Number, Refrigeration Case Name,Zone Name,Zone Node #,Zone Node Name,Capacity (W/m),LHR,Temperature (C),Length (m),Fan (W/m),Installed Lighting (W/m),Anti-Sweat (W/m),Defrost (W/m)
!  <Refrigeration Walk In Cooler>, Walk In Number, Walk In Name,Capacity (W),Temperature (C),Coil Fan (W), Circulating Fan (W), Lighting (W),Heaters (W),Defrost (W), # Zones
!      <Walk-In Surfaces Facing Zone>, ZoneName, Wall/Ceiling Area (m2), UValue (W/m2-C), AreaStockDoors (m2), HeightStockDoors, UValueStockDoors (W/m2-C), AreaGlassDoors (m2), HeightGlassDoors (m),  UValueGlassDoors (W/m2-C)
!  <Refrigeration Condenser:Air-Cooled>,Condenser Number,Condenser Name,Rated Condensing Temperature (C),Rated Capacity (W), Rated Fan Power (W)
#Detailed Refrigeration Systems,2
 Detailed Refrigeration System,RACKA,R404A,0,1,0,0,0,0,4,1,0,0.80,0,23.9
   Refrigeration Walk In Cooler,1,FLOOR 1 FOOD STORAGE_A15KITCHENFREEZER_WALKIN:1,14538.0,-17.8,335.0,0.0,0.0,335.0,592.0,1
      Walk-In Surfaces Facing Zone, FLOOR 1 FOOD STORAGE,51.9,0.2300,2.23,1.83,2.2700,0.00,0.00,2.2700
   Refrigeration Compressor,1,RACKA_REFRIGERATIONCOMPRESSOR:1,9285
   Refrigeration Compressor,2,RACKA_REFRIGERATIONCOMPRESSOR:2,10790
   Refrigeration Compressor,3,RACKA_REFRIGERATIONCOMPRESSOR:3,15271
   Refrigeration Compressor,4,RACKA_REFRIGERATIONCOMPRESSOR:4,17958
   Refrigeration Condenser:Air-Cooled,1,RACKA_REFRIGCOND,51.7,51846.9,12190.0
 Detailed Refrigeration System,RACKB,R404A,4,1,0,0,0,0,4,1,0,0.80,0,23.9
   Refrigeration Case,1,FLOOR 1 CAFE_B1518SALADBAR_CASE:1,FLOOR 1 CAFE,1409,FLOOR 1 CAFE AIR NODE,378.0,0.30,1.1,5.5,78.4,61.2,0.0,0.0
   Refrigeration Case,2,FLOOR 1 CAFE_B166SANDWICH_CASE:2,FLOOR 1 CAFE,1409,FLOOR 1 CAFE AIR NODE,985.0,0.30,2.2,1.8,118.4,236.2,0.0,0.0
   Refrigeration Case,3,FLOOR 1 CAFE_B1724PREPDRINKS_CASE:3,FLOOR 1 CAFE,1409,FLOOR 1 CAFE AIR NODE,1528.0,0.30,1.1,7.3,77.5,252.6,0.0,0.0
   Refrigeration Case,4,FLOOR 1 CAFE_B196GRABGOPIES_CASE:4,FLOOR 1 CAFE,1409,FLOOR 1 CAFE AIR NODE,1105.0,0.30,1.1,1.8,54.2,82.0,0.0,0.0
   Refrigeration Walk In Cooler,2,FLOOR 1 FOOD STORAGE_B24SPECIALTYCOOLER_WALKIN:2,11146.0,0.0,361.0,0.0,0.0,0.0,7495.0,1
      Walk-In Surfaces Facing Zone, FLOOR 1 FOOD STORAGE,99.6,0.3800,2.23,1.83,2.2700,0.00,0.00,2.2700
   Refrigeration Compressor,5,RACKB_REFRIGERATIONCOMPRESSOR:5,20624
   Refrigeration Compressor,6,RACKB_REFRIGERATIONCOMPRESSOR:6,20624
   Refrigeration Compressor,7,RACKB_REFRIGERATIONCOMPRESSOR:7,24871
   Refrigeration Compressor,8,RACKB_REFRIGERATIONCOMPRESSOR:8,24871
   Refrigeration Condenser:Air-Cooled,2,RACKB_REFRIGCOND,51.7,51846.9,12190.0
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <Surface Convection Parameters>, Surface Name, Outside Model Assignment, Outside Area [m2], Outside Perimeter [m], Outside Height [m], Inside Model Assignment, Inside Height [m], Inside Perimeter Envelope [m], Inside Hydraulic Diameter [m], Window Wall Ratio, Window Location, Near Radiant {Yes/No}, Has Active HVAC {Yes/No}
Surface Convection Parameters,25C85A,0,0.00,0.00,0.00,0,3.05,0.00,18.70,-999.00,0,No,No
Surface Convection Parameters,22EE43,0,0.00,0.00,0.00,0,3.05,0.00,18.70,-999.00,0,No,No
Surface Convection Parameters,D30CFB,0,0.00,0.00,0.00,0,3.05,0.00,18.70,-999.00,0,No,No
Surface Convection Parameters,63D572,0,0.00,0.00,0.00,0,3.05,0.00,18.70,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 CAFE SLAB,0,0.00,0.00,0.00,0,3.05,0.00,18.70,-999.00,0,No,No
Surface Convection Parameters,FCF93A,0,0.00,0.00,0.00,0,3.05,0.00,18.70,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 CAFE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,18.70,-999.00,0,No,No
Surface Convection Parameters,3C19D3,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,90A1BA,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,A6BE10,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,F333AF,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 CLEAN SLAB,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,E43A58,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 CLEAN INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 CONFERENCE EXT WALL,0,2556.69,420.53,21.34,0,3.05,62.48,15.95,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 CONFERENCE EXT WALL_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,62.48,15.95,0.40,2,No,No
Surface Convection Parameters,6E4109,0,0.00,0.00,0.00,0,3.05,62.48,15.95,0.40,0,No,No
Surface Convection Parameters,C66B84,0,0.00,0.00,0.00,0,3.05,62.48,15.95,0.40,0,No,No
Surface Convection Parameters,7490G7,0,0.00,0.00,0.00,0,3.05,62.48,15.95,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 CONFERENCE SLAB,0,0.00,0.00,0.00,0,3.05,62.48,15.95,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 CONFERENCE ROOF,0,13249.47,588.90,12.19,0,3.05,62.48,15.95,0.40,0,No,No
Surface Convection Parameters,7C0943,0,0.00,0.00,0.00,0,3.05,62.48,15.95,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 CONFERENCE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,62.48,15.95,0.40,0,No,No
Surface Convection Parameters,8FA16A,0,0.00,0.00,0.00,0,3.05,18.29,21.12,0.40,0,No,No
Surface Convection Parameters,9D438F,0,0.00,0.00,0.00,0,3.05,18.29,21.12,0.40,0,No,No
Surface Convection Parameters,A66087,0,0.00,0.00,0.00,0,3.05,18.29,21.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 DINING EXT WALL,0,2493.52,538.55,21.34,0,3.05,18.29,21.12,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 DINING EXT WALL_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,18.29,21.12,0.40,2,No,No
Surface Convection Parameters,FLOOR 1 DINING SLAB,0,0.00,0.00,0.00,0,3.05,18.29,21.12,0.40,0,No,No
Surface Convection Parameters,FA9076,0,0.00,0.00,0.00,0,3.05,18.29,21.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 DINING INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,18.29,21.12,0.40,0,No,No
Surface Convection Parameters,36CF62,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 ELEVATOR EXT WALL,0,2556.69,420.53,21.34,0,3.05,18.29,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 ELEVATOR EXT WALL_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,18.29,12.19,0.40,2,No,No
Surface Convection Parameters,5DE4DD,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,40298D,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 ELEVATOR SLAB,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,BC7B6D,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 ELEVATOR INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 EXAM EXT WALL,0,1592.36,458.68,21.34,0,3.05,12.19,15.18,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 EXAM EXT WALL_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,12.19,15.18,0.40,2,No,No
Surface Convection Parameters,E94E1C,0,0.00,0.00,0.00,0,3.05,12.19,15.18,0.40,0,No,No
Surface Convection Parameters,6AD5F0,0,0.00,0.00,0.00,0,3.05,12.19,15.18,0.40,0,No,No
Surface Convection Parameters,C83586,0,0.00,0.00,0.00,0,3.05,12.19,15.18,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 EXAM SLAB,0,0.00,0.00,0.00,0,3.05,12.19,15.18,0.40,0,No,No
Surface Convection Parameters,3D0621,0,0.00,0.00,0.00,0,3.05,12.19,15.18,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 EXAM INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,12.19,15.18,0.40,0,No,No
Surface Convection Parameters,DF4522,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,3D0377,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,394654,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,2756E6,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 FOOD STORAGE SLAB,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,14FA96,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 FOOD STORAGE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,90A189,0,0.00,0.00,0.00,0,3.05,3.66,5.94,0.40,0,No,No
Surface Convection Parameters,3AE430,0,0.00,0.00,0.00,0,3.05,3.66,5.94,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 GAS STORAGE EXT WALL,0,2493.52,538.55,21.34,0,3.05,3.66,5.94,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 GAS STORAGE EXT WALL_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,3.66,5.94,0.40,2,No,No
Surface Convection Parameters,7AD66D,0,0.00,0.00,0.00,0,3.05,3.66,5.94,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 GAS STORAGE SLAB,0,0.00,0.00,0.00,0,3.05,3.66,5.94,0.40,0,No,No
Surface Convection Parameters,4EBFE4,0,0.00,0.00,0.00,0,3.05,3.66,5.94,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 GAS STORAGE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,3.66,5.94,0.40,0,No,No
Surface Convection Parameters,B864B2,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,A5503D,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,208A67,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,1AF1E6,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 IMAGING SLAB,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,677A76,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 IMAGING INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,97B7B2,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,83BE62,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,BD9906,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,8FA7FA,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 KITCHEN SLAB,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,9A2204,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 KITCHEN INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,13.61,-999.00,0,No,No
Surface Convection Parameters,41B2CC,0,0.00,0.00,0.00,0,3.05,0.00,13.55,-999.00,0,No,No
Surface Convection Parameters,593900,0,0.00,0.00,0.00,0,3.05,0.00,13.55,-999.00,0,No,No
Surface Convection Parameters,BCB089,0,0.00,0.00,0.00,0,3.05,0.00,13.55,-999.00,0,No,No
Surface Convection Parameters,64A6CA,0,0.00,0.00,0.00,0,3.05,0.00,13.55,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 LAB 1 SLAB,0,0.00,0.00,0.00,0,3.05,0.00,13.55,-999.00,0,No,No
Surface Convection Parameters,2D4E7C,0,0.00,0.00,0.00,0,3.05,0.00,13.55,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 LAB 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,13.55,-999.00,0,No,No
Surface Convection Parameters,655607,0,0.00,0.00,0.00,0,3.05,15.24,20.18,0.40,0,No,No
Surface Convection Parameters,EF715E,0,0.00,0.00,0.00,0,3.05,15.24,20.18,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 LAB 2 EXT WALL,0,1577.49,538.55,21.34,0,3.05,15.24,20.18,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 LAB 2 EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,15.24,20.18,0.40,2,No,No
Surface Convection Parameters,55D0E3,0,0.00,0.00,0.00,0,3.05,15.24,20.18,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 LAB 2 SLAB,0,0.00,0.00,0.00,0,3.05,15.24,20.18,0.40,0,No,No
Surface Convection Parameters,549871,0,0.00,0.00,0.00,0,3.05,15.24,20.18,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 LAB 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,15.24,20.18,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 LAUNDRY EXT WALL,0,1577.49,538.55,21.34,0,3.05,7.92,12.17,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 LAUNDRY EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,7.92,12.17,0.40,2,No,No
Surface Convection Parameters,7CD734,0,0.00,0.00,0.00,0,3.05,7.92,12.17,0.40,0,No,No
Surface Convection Parameters,84919E,0,0.00,0.00,0.00,0,3.05,7.92,12.17,0.40,0,No,No
Surface Convection Parameters,EB1C21,0,0.00,0.00,0.00,0,3.05,7.92,12.17,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 LAUNDRY SLAB,0,0.00,0.00,0.00,0,3.05,7.92,12.17,0.40,0,No,No
Surface Convection Parameters,52654B,0,0.00,0.00,0.00,0,3.05,7.92,12.17,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 LAUNDRY INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,7.92,12.17,0.40,0,No,No
Surface Convection Parameters,ASE165,0,0.00,0.00,0.00,0,3.05,9.14,14.75,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 LOBBY EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,9.14,14.75,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 LOBBY EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,9.14,14.75,0.40,2,No,No
Surface Convection Parameters,413BE3,0,0.00,0.00,0.00,0,3.05,9.14,14.75,0.40,0,No,No
Surface Convection Parameters,4B03B3,0,0.00,0.00,0.00,0,3.05,9.14,14.75,0.40,0,No,No
Surface Convection Parameters,FEAE00,0,0.00,0.00,0.00,0,3.05,9.14,14.75,0.40,0,No,No
Surface Convection Parameters,1CACE2,0,0.00,0.00,0.00,0,3.05,9.14,14.75,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 LOBBY SLAB,0,0.00,0.00,0.00,0,3.05,9.14,14.75,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 LOBBY ROOF,0,13249.47,588.90,12.19,0,3.05,9.14,14.75,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 LOBBY INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,9.14,14.75,0.40,0,No,No
Surface Convection Parameters,92B1AF,0,0.00,0.00,0.00,0,3.05,0.00,10.84,-999.00,0,No,No
Surface Convection Parameters,71445C,0,0.00,0.00,0.00,0,3.05,0.00,10.84,-999.00,0,No,No
Surface Convection Parameters,F84A41,0,0.00,0.00,0.00,0,3.05,0.00,10.84,-999.00,0,No,No
Surface Convection Parameters,154DF6,0,0.00,0.00,0.00,0,3.05,0.00,10.84,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 LOUNGE SLAB,0,0.00,0.00,0.00,0,3.05,0.00,10.84,-999.00,0,No,No
Surface Convection Parameters,5CB555,0,0.00,0.00,0.00,0,3.05,0.00,10.84,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 LOUNGE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,10.84,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 MECH 1 EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,54.86,27.43,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 MECH 1 EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,54.86,27.43,0.40,2,No,No
Surface Convection Parameters,FLOOR 1 MECH 1 EXT WALL 2,0,2493.52,538.55,21.34,0,3.05,54.86,27.43,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 MECH 1 EXT WALL 2_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,54.86,27.43,0.40,2,No,No
Surface Convection Parameters,B8C8EE,0,0.00,0.00,0.00,0,3.05,54.86,27.43,0.40,0,No,No
Surface Convection Parameters,4773D8,0,0.00,0.00,0.00,0,3.05,54.86,27.43,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 MECH 1 SLAB,0,0.00,0.00,0.00,0,3.05,54.86,27.43,0.40,0,No,No
Surface Convection Parameters,8DC320,0,0.00,0.00,0.00,0,3.05,54.86,27.43,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 MECH 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,54.86,27.43,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 MECH 2 EXT WALL 3,0,1577.49,538.55,21.34,0,3.05,112.17,27.43,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 MECH 2 EXT WALL 3_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,112.17,27.43,0.40,2,No,No
Surface Convection Parameters,E8F8F5,0,0.00,0.00,0.00,0,3.05,112.17,27.43,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 MECH 2 EXT WALL 2,0,2493.52,538.55,21.34,0,3.05,112.17,27.43,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 MECH 2 EXT WALL 2_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,112.17,27.43,0.40,2,No,No
Surface Convection Parameters,FLOOR 1 MECH 2 EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,112.17,27.43,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 MECH 2 EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,112.17,27.43,0.40,2,No,No
Surface Convection Parameters,9DC69D,0,0.00,0.00,0.00,0,3.05,112.17,27.43,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 MECH 2 SLAB,0,0.00,0.00,0.00,0,3.05,112.17,27.43,0.40,0,No,No
Surface Convection Parameters,FE2D7B,0,0.00,0.00,0.00,0,3.05,112.17,27.43,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 MECH 2 ROOF,0,13249.47,588.90,12.19,0,3.05,112.17,27.43,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 MECH 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,112.17,27.43,0.40,0,No,No
Surface Convection Parameters,702493,0,0.00,0.00,0.00,0,3.05,24.99,26.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 1 EXT WALL,0,2493.52,538.55,21.34,0,3.05,24.99,26.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 1 EXT WALL_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,24.99,26.16,0.40,2,No,No
Surface Convection Parameters,3344C2,0,0.00,0.00,0.00,0,3.05,24.99,26.16,0.40,0,No,No
Surface Convection Parameters,16E425,0,0.00,0.00,0.00,0,3.05,24.99,26.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 1 SLAB,0,0.00,0.00,0.00,0,3.05,24.99,26.16,0.40,0,No,No
Surface Convection Parameters,BEADF3,0,0.00,0.00,0.00,0,3.05,24.99,26.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,24.99,26.16,0.40,0,No,No
Surface Convection Parameters,A7C1BC,0,0.00,0.00,0.00,0,3.05,17.68,22.21,0.40,0,No,No
Surface Convection Parameters,25E6F3,0,0.00,0.00,0.00,0,3.05,17.68,22.21,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 2 EXT WALL,0,1577.49,538.55,21.34,0,3.05,17.68,22.21,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 2 EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,17.68,22.21,0.40,2,No,No
Surface Convection Parameters,F5AFE4,0,0.00,0.00,0.00,0,3.05,17.68,22.21,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 2 SLAB,0,0.00,0.00,0.00,0,3.05,17.68,22.21,0.40,0,No,No
Surface Convection Parameters,9B3C07,0,0.00,0.00,0.00,0,3.05,17.68,22.21,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,17.68,22.21,0.40,0,No,No
Surface Convection Parameters,B4D25B,0,0.00,0.00,0.00,0,3.05,3.05,41.33,0.40,0,No,No
Surface Convection Parameters,9AF4A3,0,0.00,0.00,0.00,0,3.05,3.05,41.33,0.40,0,No,No
Surface Convection Parameters,2BFA65,0,0.00,0.00,0.00,0,3.05,3.05,41.33,0.40,0,No,No
Surface Convection Parameters,9C1DCC,0,0.00,0.00,0.00,0,3.05,3.05,41.33,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 EXT WALL,0,1592.36,458.68,21.34,0,3.05,3.05,41.33,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 EXT WALL_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,3.05,41.33,0.40,2,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 SLAB,0,0.00,0.00,0.00,0,3.05,3.05,41.33,0.40,0,No,No
Surface Convection Parameters,EB2D57,0,0.00,0.00,0.00,0,3.05,3.05,41.33,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,3.05,41.33,0.40,0,No,No
Surface Convection Parameters,42AA8B,0,0.00,0.00,0.00,0,3.05,60.96,8.19,0.40,0,No,No
Surface Convection Parameters,631343,0,0.00,0.00,0.00,0,3.05,60.96,8.19,0.40,0,No,No
Surface Convection Parameters,6BB1AD,0,0.00,0.00,0.00,0,3.05,60.96,8.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 1 EXT WALL,0,2493.52,538.55,21.34,0,3.05,60.96,8.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 1 EXT WALL_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,60.96,8.19,0.40,2,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 1 SLAB,0,0.00,0.00,0.00,0,3.05,60.96,8.19,0.40,0,No,No
Surface Convection Parameters,F2E0D9,0,0.00,0.00,0.00,0,3.05,60.96,8.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,60.96,8.19,0.40,0,No,No
Surface Convection Parameters,43BB6E,0,0.00,0.00,0.00,0,3.05,41.76,7.34,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 2 EXT WALL,0,1577.49,538.55,21.34,0,3.05,41.76,7.34,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 2 EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,41.76,7.34,0.40,2,No,No
Surface Convection Parameters,2848ED,0,0.00,0.00,0.00,0,3.05,41.76,7.34,0.40,0,No,No
Surface Convection Parameters,74F584,0,0.00,0.00,0.00,0,3.05,41.76,7.34,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 2 SLAB,0,0.00,0.00,0.00,0,3.05,41.76,7.34,0.40,0,No,No
Surface Convection Parameters,248701,0,0.00,0.00,0.00,0,3.05,41.76,7.34,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,41.76,7.34,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,65.53,8.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,65.53,8.19,0.40,2,No,No
Surface Convection Parameters,654897,0,0.00,0.00,0.00,0,3.05,65.53,8.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 2,0,2556.69,420.53,21.34,0,3.05,65.53,8.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 2_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,65.53,8.19,0.40,2,No,No
Surface Convection Parameters,E11180,0,0.00,0.00,0.00,0,3.05,65.53,8.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 3 SLAB,0,0.00,0.00,0.00,0,3.05,65.53,8.19,0.40,0,No,No
Surface Convection Parameters,FD29A8,0,0.00,0.00,0.00,0,3.05,65.53,8.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 OFFICE 3 PERIMETER 3 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,65.53,8.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 PATIENT EXT WALL,0,1592.36,458.68,21.34,0,3.05,6.10,9.98,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 PATIENT EXT WALL_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,6.10,9.98,0.40,2,No,No
Surface Convection Parameters,B183D8,0,0.00,0.00,0.00,0,3.05,6.10,9.98,0.40,0,No,No
Surface Convection Parameters,AC33F5,0,0.00,0.00,0.00,0,3.05,6.10,9.98,0.40,0,No,No
Surface Convection Parameters,53963C,0,0.00,0.00,0.00,0,3.05,6.10,9.98,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 PATIENT SLAB,0,0.00,0.00,0.00,0,3.05,6.10,9.98,0.40,0,No,No
Surface Convection Parameters,C045BE,0,0.00,0.00,0.00,0,3.05,6.10,9.98,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 PATIENT INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,6.10,9.98,0.40,0,No,No
Surface Convection Parameters,34D5A4,0,0.00,0.00,0.00,0,3.05,0.00,22.86,-999.00,0,No,No
Surface Convection Parameters,AB8FAE,0,0.00,0.00,0.00,0,3.05,0.00,22.86,-999.00,0,No,No
Surface Convection Parameters,834683,0,0.00,0.00,0.00,0,3.05,0.00,22.86,-999.00,0,No,No
Surface Convection Parameters,DDD118,0,0.00,0.00,0.00,0,3.05,0.00,22.86,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 PHARMACY SLAB,0,0.00,0.00,0.00,0,3.05,0.00,22.86,-999.00,0,No,No
Surface Convection Parameters,9E5C6A,0,0.00,0.00,0.00,0,3.05,0.00,22.86,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 PHARMACY INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,22.86,-999.00,0,No,No
Surface Convection Parameters,F6099F,0,0.00,0.00,0.00,0,3.05,0.00,21.12,-999.00,0,No,No
Surface Convection Parameters,255FB4,0,0.00,0.00,0.00,0,3.05,0.00,21.12,-999.00,0,No,No
Surface Convection Parameters,DECF1C,0,0.00,0.00,0.00,0,3.05,0.00,21.12,-999.00,0,No,No
Surface Convection Parameters,161737,0,0.00,0.00,0.00,0,3.05,0.00,21.12,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 PHYSICAL THERAPY SLAB,0,0.00,0.00,0.00,0,3.05,0.00,21.12,-999.00,0,No,No
Surface Convection Parameters,D88F3B,0,0.00,0.00,0.00,0,3.05,0.00,21.12,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 PHYSICAL THERAPY INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,21.12,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 RECEIVING EXT WALL,0,1577.49,538.55,21.34,0,3.05,34.14,12.17,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 RECEIVING EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,34.14,12.17,0.40,2,No,No
Surface Convection Parameters,DEF9E8,0,0.00,0.00,0.00,0,3.05,34.14,12.17,0.40,0,No,No
Surface Convection Parameters,CAEBE3,0,0.00,0.00,0.00,0,3.05,34.14,12.17,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 RECEIVING EXT WALL 2,0,2493.52,538.55,21.34,0,3.05,34.14,12.17,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 RECEIVING EXT WALL 2_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,34.14,12.17,0.40,2,No,No
Surface Convection Parameters,FLOOR 1 RECEIVING SLAB,0,0.00,0.00,0.00,0,3.05,34.14,12.17,0.40,0,No,No
Surface Convection Parameters,66A83F,0,0.00,0.00,0.00,0,3.05,34.14,12.17,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 RECEIVING INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,34.14,12.17,0.40,0,No,No
Surface Convection Parameters,D64DE3,0,0.00,0.00,0.00,0,3.05,12.19,6.32,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 RECEPTION EXT WALL,0,1592.36,458.68,21.34,0,3.05,12.19,6.32,0.40,3,No,No
Surface Convection Parameters,FLOOR 1 RECEPTION EXT WALL_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,12.19,6.32,0.40,2,No,No
Surface Convection Parameters,4D7D0F,0,0.00,0.00,0.00,0,3.05,12.19,6.32,0.40,0,No,No
Surface Convection Parameters,946CEB,0,0.00,0.00,0.00,0,3.05,12.19,6.32,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 RECEPTION SLAB,0,0.00,0.00,0.00,0,3.05,12.19,6.32,0.40,0,No,No
Surface Convection Parameters,E39985,0,0.00,0.00,0.00,0,3.05,12.19,6.32,0.40,0,No,No
Surface Convection Parameters,FLOOR 1 RECEPTION INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,12.19,6.32,0.40,0,No,No
Surface Convection Parameters,C7270A,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,D83E20,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,60C051,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,583FB8,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 SOIL SLAB,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,1E6B1B,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 SOIL INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,6.65,-999.00,0,No,No
Surface Convection Parameters,A177F4,0,0.00,0.00,0.00,0,3.05,0.00,21.95,-999.00,0,No,No
Surface Convection Parameters,1A6662,0,0.00,0.00,0.00,0,3.05,0.00,21.95,-999.00,0,No,No
Surface Convection Parameters,33C67D,0,0.00,0.00,0.00,0,3.05,0.00,21.95,-999.00,0,No,No
Surface Convection Parameters,30C9BB,0,0.00,0.00,0.00,0,3.05,0.00,21.95,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 STORAGE SLAB,0,0.00,0.00,0.00,0,3.05,0.00,21.95,-999.00,0,No,No
Surface Convection Parameters,840A78,0,0.00,0.00,0.00,0,3.05,0.00,21.95,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 STORAGE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,21.95,-999.00,0,No,No
Surface Convection Parameters,6C9BD2,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,1BCB43,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,7924FB,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,CE4280,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 WAITING SLAB,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,491325,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,FLOOR 1 WAITING INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,9.65,-999.00,0,No,No
Surface Convection Parameters,37A085,0,0.00,0.00,0.00,0,3.05,29.87,12.69,0.40,0,No,No
Surface Convection Parameters,BE5B96,0,0.00,0.00,0.00,0,3.05,29.87,12.69,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 CHAPEL EXT WALL 2,0,2556.69,420.53,21.34,0,3.05,29.87,12.69,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 CHAPEL EXT WALL 2_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,29.87,12.69,0.40,2,No,No
Surface Convection Parameters,FLOOR 2 CHAPEL EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,29.87,12.69,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 CHAPEL EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,29.87,12.69,0.40,2,No,No
Surface Convection Parameters,86DF0D,0,0.00,0.00,0.00,0,3.05,29.87,12.69,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 CHAPEL ROOF,0,13249.47,588.90,12.19,0,3.05,29.87,12.69,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 CHAPEL INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,29.87,12.69,0.40,0,No,No
Surface Convection Parameters,825162,0,0.00,0.00,0.00,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,5D3628,0,0.00,0.00,0.00,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,DE2F3B,0,0.00,0.00,0.00,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,690C3A,0,0.00,0.00,0.00,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,DB9783,0,0.00,0.00,0.00,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 CLEAN 1 ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 CLEAN 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,AC277D,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,EF2293,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,728811,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,8630D1,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,660D78,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,6228E6,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 CLEAN 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,C73498,0,0.00,0.00,0.00,0,3.05,3.05,5.98,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 CORRIDOR EXT WALL,0,1577.49,538.55,21.34,0,3.05,3.05,5.98,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 CORRIDOR EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,3.05,5.98,0.40,2,No,No
Surface Convection Parameters,9B12CF,0,0.00,0.00,0.00,0,3.05,3.05,5.98,0.40,0,No,No
Surface Convection Parameters,DCF885,0,0.00,0.00,0.00,0,3.05,3.05,5.98,0.40,0,No,No
Surface Convection Parameters,CB1FE9,0,0.00,0.00,0.00,0,3.05,3.05,5.98,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 CORRIDOR ROOF,0,13249.47,588.90,12.19,0,3.05,3.05,5.98,0.40,0,No,No
Surface Convection Parameters,5B9D2A,0,0.00,0.00,0.00,0,3.05,3.05,5.98,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 CORRIDOR INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,3.05,5.98,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 ELEVATOR EXT WALL,0,2556.69,420.53,21.34,0,3.05,18.29,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 ELEVATOR EXT WALL_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,18.29,12.19,0.40,2,No,No
Surface Convection Parameters,6AA009,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,644652,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,3445A7,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,A6EDE5,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,AB78B0,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 ELEVATOR INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,65F41F,0,0.00,0.00,0.00,0,3.05,39.62,19.69,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 EXAM 1 EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,39.62,19.69,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 EXAM 1 EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,39.62,19.69,0.40,2,No,No
Surface Convection Parameters,FLOOR 2 EXAM 1 EXT WALL 2,0,2556.69,420.53,21.34,0,3.05,39.62,19.69,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 EXAM 1 EXT WALL 2_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,39.62,19.69,0.40,2,No,No
Surface Convection Parameters,5C1F00,0,0.00,0.00,0.00,0,3.05,39.62,19.69,0.40,0,No,No
Surface Convection Parameters,58B2E3,0,0.00,0.00,0.00,0,3.05,39.62,19.69,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 EXAM 1 ROOF,0,13249.47,588.90,12.19,0,3.05,39.62,19.69,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 EXAM 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,39.62,19.69,0.40,0,No,No
Surface Convection Parameters,41E9DC,0,0.00,0.00,0.00,0,3.05,0.00,10.97,-999.00,0,No,No
Surface Convection Parameters,FBDD44,0,0.00,0.00,0.00,0,3.05,0.00,10.97,-999.00,0,No,No
Surface Convection Parameters,B8DC64,0,0.00,0.00,0.00,0,3.05,0.00,10.97,-999.00,0,No,No
Surface Convection Parameters,AAA63E,0,0.00,0.00,0.00,0,3.05,0.00,10.97,-999.00,0,No,No
Surface Convection Parameters,7B6599,0,0.00,0.00,0.00,0,3.05,0.00,10.97,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 EXAM 2 ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,10.97,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 EXAM 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,10.97,-999.00,0,No,No
Surface Convection Parameters,E57563,0,0.00,0.00,0.00,0,3.05,0.00,18.29,-999.00,0,No,No
Surface Convection Parameters,6E5B97,0,0.00,0.00,0.00,0,3.05,0.00,18.29,-999.00,0,No,No
Surface Convection Parameters,5179FC,0,0.00,0.00,0.00,0,3.05,0.00,18.29,-999.00,0,No,No
Surface Convection Parameters,634D1A,0,0.00,0.00,0.00,0,3.05,0.00,18.29,-999.00,0,No,No
Surface Convection Parameters,8185BC,0,0.00,0.00,0.00,0,3.05,0.00,18.29,-999.00,0,No,No
Surface Convection Parameters,AEA417,0,0.00,0.00,0.00,0,3.05,0.00,18.29,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 EXAM 3 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,18.29,-999.00,0,No,No
Surface Convection Parameters,98B4DB,0,0.00,0.00,0.00,0,3.05,0.00,17.42,-999.00,0,No,No
Surface Convection Parameters,BCC60D,0,0.00,0.00,0.00,0,3.05,0.00,17.42,-999.00,0,No,No
Surface Convection Parameters,F51769,0,0.00,0.00,0.00,0,3.05,0.00,17.42,-999.00,0,No,No
Surface Convection Parameters,3C5010,0,0.00,0.00,0.00,0,3.05,0.00,17.42,-999.00,0,No,No
Surface Convection Parameters,AF90D1,0,0.00,0.00,0.00,0,3.05,0.00,17.42,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 EXAM 4 ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,17.42,-999.00,0,No,No
Surface Convection Parameters,2D7A05,0,0.00,0.00,0.00,0,3.05,0.00,17.42,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 EXAM 4 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,17.42,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 GIFT SHOP EXT WALL,0,2556.69,420.53,21.34,0,3.05,18.29,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 GIFT SHOP EXT WALL_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,18.29,12.19,0.40,2,No,No
Surface Convection Parameters,206877,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,840C75,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,F82D17,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,F80CB0,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 GIFT SHOP ROOF,0,13249.47,588.90,12.19,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 GIFT SHOP INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,18.29,12.19,0.40,0,No,No
Surface Convection Parameters,3F39CD,0,0.00,0.00,0.00,0,3.05,0.00,13.16,-999.00,0,No,No
Surface Convection Parameters,308205,0,0.00,0.00,0.00,0,3.05,0.00,13.16,-999.00,0,No,No
Surface Convection Parameters,2C57D2,0,0.00,0.00,0.00,0,3.05,0.00,13.16,-999.00,0,No,No
Surface Convection Parameters,8F87D9,0,0.00,0.00,0.00,0,3.05,0.00,13.16,-999.00,0,No,No
Surface Convection Parameters,A41303,0,0.00,0.00,0.00,0,3.05,0.00,13.16,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 IMAGING 1 ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,13.16,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 IMAGING 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,13.16,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 IMAGING 2 EXT WALL,0,2556.69,420.53,21.34,0,3.05,51.82,10.91,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 IMAGING 2 EXT WALL_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,51.82,10.91,0.40,2,No,No
Surface Convection Parameters,101A22,0,0.00,0.00,0.00,0,3.05,51.82,10.91,0.40,0,No,No
Surface Convection Parameters,80CFDF,0,0.00,0.00,0.00,0,3.05,51.82,10.91,0.40,0,No,No
Surface Convection Parameters,28EFAF,0,0.00,0.00,0.00,0,3.05,51.82,10.91,0.40,0,No,No
Surface Convection Parameters,782BB6,0,0.00,0.00,0.00,0,3.05,51.82,10.91,0.40,0,No,No
Surface Convection Parameters,20F6C7,0,0.00,0.00,0.00,0,3.05,51.82,10.91,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 IMAGING 2 ROOF,0,13249.47,588.90,12.19,0,3.05,51.82,10.91,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 IMAGING 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,51.82,10.91,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 IMAGING 3 EXT WALL 1,0,2493.52,538.55,21.34,0,3.05,67.06,11.08,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 IMAGING 3 EXT WALL 1_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,67.06,11.08,0.40,2,No,No
Surface Convection Parameters,FLOOR 2 IMAGING 3 EXT WALL 2,0,1577.49,538.55,21.34,0,3.05,67.06,11.08,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 IMAGING 3 EXT WALL 2_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,67.06,11.08,0.40,2,No,No
Surface Convection Parameters,D248F7,0,0.00,0.00,0.00,0,3.05,67.06,11.08,0.40,0,No,No
Surface Convection Parameters,23196B,0,0.00,0.00,0.00,0,3.05,67.06,11.08,0.40,0,No,No
Surface Convection Parameters,268983,0,0.00,0.00,0.00,0,3.05,67.06,11.08,0.40,0,No,No
Surface Convection Parameters,108D7A,0,0.00,0.00,0.00,0,3.05,67.06,11.08,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 IMAGING 3 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,67.06,11.08,0.40,0,No,No
Surface Convection Parameters,B626D4,0,0.00,0.00,0.00,0,3.05,0.00,14.33,-999.00,0,No,No
Surface Convection Parameters,FADD3C,0,0.00,0.00,0.00,0,3.05,0.00,14.33,-999.00,0,No,No
Surface Convection Parameters,37CEE2,0,0.00,0.00,0.00,0,3.05,0.00,14.33,-999.00,0,No,No
Surface Convection Parameters,F61AF8,0,0.00,0.00,0.00,0,3.05,0.00,14.33,-999.00,0,No,No
Surface Convection Parameters,5E4618,0,0.00,0.00,0.00,0,3.05,0.00,14.33,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 LAB 1 ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,14.33,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 LAB 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,14.33,-999.00,0,No,No
Surface Convection Parameters,15F99C,0,0.00,0.00,0.00,0,3.05,0.00,17.56,-999.00,0,No,No
Surface Convection Parameters,28096E,0,0.00,0.00,0.00,0,3.05,0.00,17.56,-999.00,0,No,No
Surface Convection Parameters,283D98,0,0.00,0.00,0.00,0,3.05,0.00,17.56,-999.00,0,No,No
Surface Convection Parameters,485D9F,0,0.00,0.00,0.00,0,3.05,0.00,17.56,-999.00,0,No,No
Surface Convection Parameters,ED63C0,0,0.00,0.00,0.00,0,3.05,0.00,17.56,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 LAB 2 ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,17.56,-999.00,0,No,No
Surface Convection Parameters,8C3027,0,0.00,0.00,0.00,0,3.05,0.00,17.56,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 LAB 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,17.56,-999.00,0,No,No
Surface Convection Parameters,7B5AF3,0,0.00,0.00,0.00,0,3.05,0.00,8.31,-999.00,0,No,No
Surface Convection Parameters,32B5F4,0,0.00,0.00,0.00,0,3.05,0.00,8.31,-999.00,0,No,No
Surface Convection Parameters,D4D9AC,0,0.00,0.00,0.00,0,3.05,0.00,8.31,-999.00,0,No,No
Surface Convection Parameters,52B59A,0,0.00,0.00,0.00,0,3.05,0.00,8.31,-999.00,0,No,No
Surface Convection Parameters,49D0CF,0,0.00,0.00,0.00,0,3.05,0.00,8.31,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 LOCKERS ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,8.31,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 LOCKERS INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,8.31,-999.00,0,No,No
Surface Convection Parameters,CE656B,0,0.00,0.00,0.00,0,3.05,0.00,9.14,-999.00,0,No,No
Surface Convection Parameters,CDE922,0,0.00,0.00,0.00,0,3.05,0.00,9.14,-999.00,0,No,No
Surface Convection Parameters,BA0A0E,0,0.00,0.00,0.00,0,3.05,0.00,9.14,-999.00,0,No,No
Surface Convection Parameters,1C0FEF,0,0.00,0.00,0.00,0,3.05,0.00,9.14,-999.00,0,No,No
Surface Convection Parameters,2C763F,0,0.00,0.00,0.00,0,3.05,0.00,9.14,-999.00,0,No,No
Surface Convection Parameters,EF7E49,0,0.00,0.00,0.00,0,3.05,0.00,9.14,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 LOUNGE 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,9.14,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 LOUNGE 2 EXT WALL 2,0,1577.49,538.55,21.34,0,3.05,18.29,8.89,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 LOUNGE 2 EXT WALL 2_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,18.29,8.89,0.40,2,No,No
Surface Convection Parameters,5309FC,0,0.00,0.00,0.00,0,3.05,18.29,8.89,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 LOUNGE 2 EXT WALL 1,0,2556.69,420.53,21.34,0,3.05,18.29,8.89,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 LOUNGE 2 EXT WALL 1_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,18.29,8.89,0.40,2,No,No
Surface Convection Parameters,AD61F0,0,0.00,0.00,0.00,0,3.05,18.29,8.89,0.40,0,No,No
Surface Convection Parameters,1015A2,0,0.00,0.00,0.00,0,3.05,18.29,8.89,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 LOUNGE 2 ROOF,0,13249.47,588.90,12.19,0,3.05,18.29,8.89,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 LOUNGE 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,18.29,8.89,0.40,0,No,No
Surface Convection Parameters,FACFAB,0,0.00,0.00,0.00,0,3.05,0.00,7.79,-999.00,0,No,No
Surface Convection Parameters,AC6137,0,0.00,0.00,0.00,0,3.05,0.00,7.79,-999.00,0,No,No
Surface Convection Parameters,C8667A,0,0.00,0.00,0.00,0,3.05,0.00,7.79,-999.00,0,No,No
Surface Convection Parameters,4266CF,0,0.00,0.00,0.00,0,3.05,0.00,7.79,-999.00,0,No,No
Surface Convection Parameters,1BBB9F,0,0.00,0.00,0.00,0,3.05,0.00,7.79,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 NURSE STATION 1 ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,7.79,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 NURSE STATION 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,7.79,-999.00,0,No,No
Surface Convection Parameters,654B09,0,0.00,0.00,0.00,0,3.05,12.19,17.42,0.40,0,No,No
Surface Convection Parameters,CFC653,0,0.00,0.00,0.00,0,3.05,12.19,17.42,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 NURSE STATION 2 EXT WALL,0,1577.49,538.55,21.34,0,3.05,12.19,17.42,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 NURSE STATION 2 EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,12.19,17.42,0.40,2,No,No
Surface Convection Parameters,A864FA,0,0.00,0.00,0.00,0,3.05,12.19,17.42,0.40,0,No,No
Surface Convection Parameters,8AE436,0,0.00,0.00,0.00,0,3.05,12.19,17.42,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 NURSE STATION 2 ROOF,0,13249.47,588.90,12.19,0,3.05,12.19,17.42,0.40,0,No,No
Surface Convection Parameters,3291E9,0,0.00,0.00,0.00,0,3.05,12.19,17.42,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 NURSE STATION 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,12.19,17.42,0.40,0,No,No
Surface Convection Parameters,144C45,0,0.00,0.00,0.00,0,3.05,0.00,10.41,-999.00,0,No,No
Surface Convection Parameters,CC522E,0,0.00,0.00,0.00,0,3.05,0.00,10.41,-999.00,0,No,No
Surface Convection Parameters,E3E963,0,0.00,0.00,0.00,0,3.05,0.00,10.41,-999.00,0,No,No
Surface Convection Parameters,A58A37,0,0.00,0.00,0.00,0,3.05,0.00,10.41,-999.00,0,No,No
Surface Convection Parameters,E52DC1,0,0.00,0.00,0.00,0,3.05,0.00,10.41,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 OFFICE 1 ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,10.41,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 OFFICE 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,10.41,-999.00,0,No,No
Surface Convection Parameters,8E70D4,0,0.00,0.00,0.00,0,3.05,18.29,12.72,0.40,0,No,No
Surface Convection Parameters,B9D873,0,0.00,0.00,0.00,0,3.05,18.29,12.72,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 OFFICE 2 EXT WALL,0,2493.52,538.55,21.34,0,3.05,18.29,12.72,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 OFFICE 2 EXT WALL_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,18.29,12.72,0.40,2,No,No
Surface Convection Parameters,850E6A,0,0.00,0.00,0.00,0,3.05,18.29,12.72,0.40,0,No,No
Surface Convection Parameters,39ADFE,0,0.00,0.00,0.00,0,3.05,18.29,12.72,0.40,0,No,No
Surface Convection Parameters,CEEC42,0,0.00,0.00,0.00,0,3.05,18.29,12.72,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 OFFICE 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,18.29,12.72,0.40,0,No,No
Surface Convection Parameters,35C44E,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,194184,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,B02EB1,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,29BABA,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,5A093C,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,896FCF,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 OFFICE 3 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,745A3E,0,0.00,0.00,0.00,0,3.05,41.15,15.80,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 OFFICE 4 EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,41.15,15.80,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 OFFICE 4 EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,41.15,15.80,0.40,2,No,No
Surface Convection Parameters,FLOOR 2 OFFICE 4 EXT WALL 2,0,2556.69,420.53,21.34,0,3.05,41.15,15.80,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 OFFICE 4 EXT WALL 2_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,41.15,15.80,0.40,2,No,No
Surface Convection Parameters,8637FE,0,0.00,0.00,0.00,0,3.05,41.15,15.80,0.40,0,No,No
Surface Convection Parameters,1CDDF6,0,0.00,0.00,0.00,0,3.05,41.15,15.80,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 OFFICE 4 ROOF,0,13249.47,588.90,12.19,0,3.05,41.15,15.80,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 OFFICE 4 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,41.15,15.80,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 OPERATING EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,103.02,41.97,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 OPERATING EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,103.02,41.97,0.40,2,No,No
Surface Convection Parameters,FLOOR 2 OPERATING EXT WALL 3,0,1577.49,538.55,21.34,0,3.05,103.02,41.97,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 OPERATING EXT WALL 3_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,103.02,41.97,0.40,2,No,No
Surface Convection Parameters,C6DAD7,0,0.00,0.00,0.00,0,3.05,103.02,41.97,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 OPERATING EXT WALL 2,0,2493.52,538.55,21.34,0,3.05,103.02,41.97,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 OPERATING EXT WALL 2_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,103.02,41.97,0.40,2,No,No
Surface Convection Parameters,FAC3C5,0,0.00,0.00,0.00,0,3.05,103.02,41.97,0.40,0,No,No
Surface Convection Parameters,C86296,0,0.00,0.00,0.00,0,3.05,103.02,41.97,0.40,0,No,No
Surface Convection Parameters,B03E8F,0,0.00,0.00,0.00,0,3.05,103.02,41.97,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 OPERATING ROOF,0,13249.47,588.90,12.19,0,3.05,103.02,41.97,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 OPERATING INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,103.02,41.97,0.40,0,No,No
Surface Convection Parameters,D82CD4,0,0.00,0.00,0.00,0,3.05,11.58,18.29,0.40,0,No,No
Surface Convection Parameters,74CC51,0,0.00,0.00,0.00,0,3.05,11.58,18.29,0.40,0,No,No
Surface Convection Parameters,63BB50,0,0.00,0.00,0.00,0,3.05,11.58,18.29,0.40,0,No,No
Surface Convection Parameters,83AA5F,0,0.00,0.00,0.00,0,3.05,11.58,18.29,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 PACU EXT WALL,0,1577.49,538.55,21.34,0,3.05,11.58,18.29,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 PACU EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,11.58,18.29,0.40,2,No,No
Surface Convection Parameters,24BAAF,0,0.00,0.00,0.00,0,3.05,11.58,18.29,0.40,0,No,No
Surface Convection Parameters,F7F4EE,0,0.00,0.00,0.00,0,3.05,11.58,18.29,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 PACU INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,11.58,18.29,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 PATIENT 1 EXT WALL,0,2493.52,538.55,21.34,0,3.05,43.28,12.52,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 PATIENT 1 EXT WALL_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,43.28,12.52,0.40,2,No,No
Surface Convection Parameters,B13196,0,0.00,0.00,0.00,0,3.05,43.28,12.52,0.40,0,No,No
Surface Convection Parameters,1A010B,0,0.00,0.00,0.00,0,3.05,43.28,12.52,0.40,0,No,No
Surface Convection Parameters,87E27A,0,0.00,0.00,0.00,0,3.05,43.28,12.52,0.40,0,No,No
Surface Convection Parameters,73258A,0,0.00,0.00,0.00,0,3.05,43.28,12.52,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 PATIENT 1 ROOF,0,13249.47,588.90,12.19,0,3.05,43.28,12.52,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 PATIENT 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,43.28,12.52,0.40,0,No,No
Surface Convection Parameters,770E24,0,0.00,0.00,0.00,0,3.05,0.00,15.99,-999.00,0,No,No
Surface Convection Parameters,3F09D8,0,0.00,0.00,0.00,0,3.05,0.00,15.99,-999.00,0,No,No
Surface Convection Parameters,38223F,0,0.00,0.00,0.00,0,3.05,0.00,15.99,-999.00,0,No,No
Surface Convection Parameters,8F2E5E,0,0.00,0.00,0.00,0,3.05,0.00,15.99,-999.00,0,No,No
Surface Convection Parameters,C9A719,0,0.00,0.00,0.00,0,3.05,0.00,15.99,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 PATIENT 2 ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,15.99,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 PATIENT 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,15.99,-999.00,0,No,No
Surface Convection Parameters,81D24C,0,0.00,0.00,0.00,0,3.05,0.00,15.21,-999.00,0,No,No
Surface Convection Parameters,FA8CF3,0,0.00,0.00,0.00,0,3.05,0.00,15.21,-999.00,0,No,No
Surface Convection Parameters,B830A4,0,0.00,0.00,0.00,0,3.05,0.00,15.21,-999.00,0,No,No
Surface Convection Parameters,738ACD,0,0.00,0.00,0.00,0,3.05,0.00,15.21,-999.00,0,No,No
Surface Convection Parameters,B10A18,0,0.00,0.00,0.00,0,3.05,0.00,15.21,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 PROCEDURE 1 ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,15.21,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 PROCEDURE 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,15.21,-999.00,0,No,No
Surface Convection Parameters,AF2541,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,B32F74,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,502165,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,C5808E,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,93BC00,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,C430B8,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 PROCEDURE 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,7D613D,0,0.00,0.00,0.00,0,3.05,15.24,12.55,0.40,0,No,No
Surface Convection Parameters,A106DB,0,0.00,0.00,0.00,0,3.05,15.24,12.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 RECEPTION EXT WALL,0,2556.69,420.53,21.34,0,3.05,15.24,12.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 RECEPTION EXT WALL_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,15.24,12.55,0.40,2,No,No
Surface Convection Parameters,78D5B1,0,0.00,0.00,0.00,0,3.05,15.24,12.55,0.40,0,No,No
Surface Convection Parameters,60595E,0,0.00,0.00,0.00,0,3.05,15.24,12.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 RECEPTION ROOF,0,13249.47,588.90,12.19,0,3.05,15.24,12.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 RECEPTION INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,15.24,12.55,0.40,0,No,No
Surface Convection Parameters,9F6ECB,0,0.00,0.00,0.00,0,3.05,9.75,7.50,0.40,0,No,No
Surface Convection Parameters,485B52,0,0.00,0.00,0.00,0,3.05,9.75,7.50,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 RESTROOM 1 EXT WALL,0,1577.49,538.55,21.34,0,3.05,9.75,7.50,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 RESTROOM 1 EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,9.75,7.50,0.40,2,No,No
Surface Convection Parameters,EA3E81,0,0.00,0.00,0.00,0,3.05,9.75,7.50,0.40,0,No,No
Surface Convection Parameters,95E742,0,0.00,0.00,0.00,0,3.05,9.75,7.50,0.40,0,No,No
Surface Convection Parameters,6CDBA1,0,0.00,0.00,0.00,0,3.05,9.75,7.50,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 RESTROOM 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,9.75,7.50,0.40,0,No,No
Surface Convection Parameters,B745FE,0,0.00,0.00,0.00,0,3.05,9.14,9.14,0.40,0,No,No
Surface Convection Parameters,A2297B,0,0.00,0.00,0.00,0,3.05,9.14,9.14,0.40,0,No,No
Surface Convection Parameters,F92343,0,0.00,0.00,0.00,0,3.05,9.14,9.14,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 RESTROOM 2 EXT WALL,0,2556.69,420.53,21.34,0,3.05,9.14,9.14,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 RESTROOM 2 EXT WALL_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,9.14,9.14,0.40,2,No,No
Surface Convection Parameters,12B879,0,0.00,0.00,0.00,0,3.05,9.14,9.14,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 RESTROOM 2 ROOF,0,13249.47,588.90,12.19,0,3.05,9.14,9.14,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 RESTROOM 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,9.14,9.14,0.40,0,No,No
Surface Convection Parameters,84E4DA,0,0.00,0.00,0.00,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,1E6B07,0,0.00,0.00,0.00,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,4B5205,0,0.00,0.00,0.00,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,9D676C,0,0.00,0.00,0.00,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,EBBDAE,0,0.00,0.00,0.00,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 SOIL 1 ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 SOIL 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,6.69,-999.00,0,No,No
Surface Convection Parameters,1CAEB2,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,332F39,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,D50AD5,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,41C499,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,8E8ECF,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,8EF055,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 SOIL 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,5.42,-999.00,0,No,No
Surface Convection Parameters,A28E26,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,93C14E,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,F736DA,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,268E85,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,7D4779,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 STERILIZING ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 STERILIZING INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,9.42,-999.00,0,No,No
Surface Convection Parameters,719E85,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,EF054B,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,9FEA6D,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,60095C,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,E13E21,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 STORAGE 1 ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 STORAGE 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,10.76,-999.00,0,No,No
Surface Convection Parameters,8FE4B1,0,0.00,0.00,0.00,0,3.05,0.00,7.50,-999.00,0,No,No
Surface Convection Parameters,8F5301,0,0.00,0.00,0.00,0,3.05,0.00,7.50,-999.00,0,No,No
Surface Convection Parameters,643053,0,0.00,0.00,0.00,0,3.05,0.00,7.50,-999.00,0,No,No
Surface Convection Parameters,78D22A,0,0.00,0.00,0.00,0,3.05,0.00,7.50,-999.00,0,No,No
Surface Convection Parameters,799528,0,0.00,0.00,0.00,0,3.05,0.00,7.50,-999.00,0,No,No
Surface Convection Parameters,8A4F5A,0,0.00,0.00,0.00,0,3.05,0.00,7.50,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 STORAGE 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,7.50,-999.00,0,No,No
Surface Convection Parameters,E0A625,0,0.00,0.00,0.00,0,3.05,0.00,15.88,-999.00,0,No,No
Surface Convection Parameters,6B689A,0,0.00,0.00,0.00,0,3.05,0.00,15.88,-999.00,0,No,No
Surface Convection Parameters,7C91C3,0,0.00,0.00,0.00,0,3.05,0.00,15.88,-999.00,0,No,No
Surface Convection Parameters,CC1363,0,0.00,0.00,0.00,0,3.05,0.00,15.88,-999.00,0,No,No
Surface Convection Parameters,1AF3A9,0,0.00,0.00,0.00,0,3.05,0.00,15.88,-999.00,0,No,No
Surface Convection Parameters,B8B7A9,0,0.00,0.00,0.00,0,3.05,0.00,15.88,-999.00,0,No,No
Surface Convection Parameters,FLOOR 2 TRAUMA INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,15.88,-999.00,0,No,No
Surface Convection Parameters,867466,0,0.00,0.00,0.00,0,3.05,7.62,8.89,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 TRIAGE EXT WALL,0,2556.69,420.53,21.34,0,3.05,7.62,8.89,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 TRIAGE EXT WALL_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,7.62,8.89,0.40,2,No,No
Surface Convection Parameters,1B8204,0,0.00,0.00,0.00,0,3.05,7.62,8.89,0.40,0,No,No
Surface Convection Parameters,F67EFE,0,0.00,0.00,0.00,0,3.05,7.62,8.89,0.40,0,No,No
Surface Convection Parameters,6AFFFA,0,0.00,0.00,0.00,0,3.05,7.62,8.89,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 TRIAGE ROOF,0,13249.47,588.90,12.19,0,3.05,7.62,8.89,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 TRIAGE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,7.62,8.89,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 WAITING EXT WALL 1,0,2493.52,538.55,21.34,0,3.05,48.77,14.86,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 WAITING EXT WALL 1_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,48.77,14.86,0.40,2,No,No
Surface Convection Parameters,9C2DD3,0,0.00,0.00,0.00,0,3.05,48.77,14.86,0.40,0,No,No
Surface Convection Parameters,CF97F4,0,0.00,0.00,0.00,0,3.05,48.77,14.86,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 WAITING EXT WALL 2,0,1592.36,458.68,21.34,0,3.05,48.77,14.86,0.40,3,No,No
Surface Convection Parameters,FLOOR 2 WAITING EXT WALL 2_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,48.77,14.86,0.40,2,No,No
Surface Convection Parameters,1CB1D0,0,0.00,0.00,0.00,0,3.05,48.77,14.86,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 WAITING ROOF,0,13249.47,588.90,12.19,0,3.05,48.77,14.86,0.40,0,No,No
Surface Convection Parameters,FLOOR 2 WAITING INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,48.77,14.86,0.40,0,No,No
Surface Convection Parameters,E0008D,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,4E6A9B,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,55286E,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,9A00EA,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,1DDF9C,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,FLOOR 3 CLEAN ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,FLOOR 3 CLEAN INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,FLOOR 3 ELEVATOR EXT WALL 3,0,1577.49,538.55,21.34,0,3.05,36.58,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 ELEVATOR EXT WALL 3_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,36.58,12.19,0.40,2,No,No
Surface Convection Parameters,249F81,0,0.00,0.00,0.00,0,3.05,36.58,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 ELEVATOR EXT WALL 2,0,2556.69,420.53,21.34,0,3.05,36.58,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 ELEVATOR EXT WALL 2_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,36.58,12.19,0.40,2,No,No
Surface Convection Parameters,FLOOR 3 ELEVATOR EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,36.58,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 ELEVATOR EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,36.58,12.19,0.40,2,No,No
Surface Convection Parameters,80C550,0,0.00,0.00,0.00,0,3.05,36.58,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 ELEVATOR ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,36.58,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 ELEVATOR INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,36.58,12.19,0.40,0,No,No
Surface Convection Parameters,50559B,0,0.00,0.00,0.00,0,3.05,0.00,13.72,-999.00,0,No,No
Surface Convection Parameters,E3B818,0,0.00,0.00,0.00,0,3.05,0.00,13.72,-999.00,0,No,No
Surface Convection Parameters,3A7174,0,0.00,0.00,0.00,0,3.05,0.00,13.72,-999.00,0,No,No
Surface Convection Parameters,8B248D,0,0.00,0.00,0.00,0,3.05,0.00,13.72,-999.00,0,No,No
Surface Convection Parameters,F773ED,0,0.00,0.00,0.00,0,3.05,0.00,13.72,-999.00,0,No,No
Surface Convection Parameters,FLOOR 3 EXAM ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,13.72,-999.00,0,No,No
Surface Convection Parameters,FLOOR 3 EXAM INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,13.72,-999.00,0,No,No
Surface Convection Parameters,FLOOR 3 ICU EXT WALL 2,0,2493.52,538.55,21.34,0,3.05,30.48,12.80,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 ICU EXT WALL 2_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,30.48,12.80,0.40,2,No,No
Surface Convection Parameters,6383B0,0,0.00,0.00,0.00,0,3.05,30.48,12.80,0.40,0,No,No
Surface Convection Parameters,B40994,0,0.00,0.00,0.00,0,3.05,30.48,12.80,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 ICU EXT WALL 1,0,1577.49,538.55,21.34,0,3.05,30.48,12.80,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 ICU EXT WALL 1_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,30.48,12.80,0.40,2,No,No
Surface Convection Parameters,66B3E9,0,0.00,0.00,0.00,0,3.05,30.48,12.80,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 ICU ROOF,0,13249.47,588.90,12.19,0,3.05,30.48,12.80,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 ICU INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,30.48,12.80,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 NURSE STATION EXT WALL,0,1592.36,458.68,21.34,0,3.05,4.88,8.99,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 NURSE STATION EXT WALL_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,4.88,8.99,0.40,2,No,No
Surface Convection Parameters,821973,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,6C9331,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,A956D9,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,C32CDA,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 NURSE STATION ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 NURSE STATION 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,3D8EBA,0,0.00,0.00,0.00,0,3.05,30.48,14.63,0.40,0,No,No
Surface Convection Parameters,3D24D3,0,0.00,0.00,0.00,0,3.05,30.48,14.63,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 NURSE STATION 2 EXT WALL 2,0,1592.36,458.68,21.34,0,3.05,30.48,14.63,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 NURSE STATION 2 EXT WALL 2_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,30.48,14.63,0.40,2,No,No
Surface Convection Parameters,FLOOR 3 NURSE STATION 2 EXT WALL 1,0,2493.52,538.55,21.34,0,3.05,30.48,14.63,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 NURSE STATION 2 EXT WALL 1_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,30.48,14.63,0.40,2,No,No
Surface Convection Parameters,489194,0,0.00,0.00,0.00,0,3.05,30.48,14.63,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 NURSE STATION 2 ROOF,0,13249.47,588.90,12.19,0,3.05,30.48,14.63,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 NURSE STATION 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,30.48,14.63,0.40,0,No,No
Surface Convection Parameters,89A0C5,0,0.00,0.00,0.00,0,3.05,10.06,9.58,0.40,0,No,No
Surface Convection Parameters,1021FC,0,0.00,0.00,0.00,0,3.05,10.06,9.58,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 NURSERY EXT WALL,0,1577.49,538.55,21.34,0,3.05,10.06,9.58,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 NURSERY EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,10.06,9.58,0.40,2,No,No
Surface Convection Parameters,A0F493,0,0.00,0.00,0.00,0,3.05,10.06,9.58,0.40,0,No,No
Surface Convection Parameters,5C1D77,0,0.00,0.00,0.00,0,3.05,10.06,9.58,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 NURSERY ROOF,0,13249.47,588.90,12.19,0,3.05,10.06,9.58,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 NURSERY INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,10.06,9.58,0.40,0,No,No
Surface Convection Parameters,BD9FDC,0,0.00,0.00,0.00,0,3.05,27.43,13.72,0.40,0,No,No
Surface Convection Parameters,9C9258,0,0.00,0.00,0.00,0,3.05,27.43,13.72,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 OFFICE EXT WALL,0,1592.36,458.68,21.34,0,3.05,27.43,13.72,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 OFFICE EXT WALL_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,27.43,13.72,0.40,2,No,No
Surface Convection Parameters,961D0C,0,0.00,0.00,0.00,0,3.05,27.43,13.72,0.40,0,No,No
Surface Convection Parameters,BA2666,0,0.00,0.00,0.00,0,3.05,27.43,13.72,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 OFFICE ROOF,0,13249.47,588.90,12.19,0,3.05,27.43,13.72,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 OFFICE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,27.43,13.72,0.40,0,No,No
Surface Convection Parameters,584C0A,0,0.00,0.00,0.00,0,3.05,9.14,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 OPERATING EXT WALL,0,1592.36,458.68,21.34,0,3.05,9.14,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 OPERATING EXT WALL_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,9.14,12.19,0.40,2,No,No
Surface Convection Parameters,4CBB83,0,0.00,0.00,0.00,0,3.05,9.14,12.19,0.40,0,No,No
Surface Convection Parameters,836D6E,0,0.00,0.00,0.00,0,3.05,9.14,12.19,0.40,0,No,No
Surface Convection Parameters,38F986,0,0.00,0.00,0.00,0,3.05,9.14,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 OPERATING ROOF,0,13249.47,588.90,12.19,0,3.05,9.14,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 OPERATING INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,9.14,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 1 EXT WALL 1,0,2556.69,420.53,21.34,0,3.05,68.58,13.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 1 EXT WALL 1_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,68.58,13.55,0.40,2,No,No
Surface Convection Parameters,5C957D,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 1 EXT WALL 2,0,1577.49,538.55,21.34,0,3.05,68.58,13.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 1 EXT WALL 2_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,68.58,13.55,0.40,2,No,No
Surface Convection Parameters,7369A1,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,549603,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 1 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 2 EXT WALL 2,0,2493.52,538.55,21.34,0,3.05,68.58,13.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 2 EXT WALL 2_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,68.58,13.55,0.40,2,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 2 EXT WALL 1,0,1577.49,538.55,21.34,0,3.05,68.58,13.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 2 EXT WALL 1_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,68.58,13.55,0.40,2,No,No
Surface Convection Parameters,777C28,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,827AB5,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,3DE49F,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 2 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,5FD49F,0,0.00,0.00,0.00,0,3.05,28.35,13.16,0.40,0,No,No
Surface Convection Parameters,C9462B,0,0.00,0.00,0.00,0,3.05,28.35,13.16,0.40,0,No,No
Surface Convection Parameters,E5FEE9,0,0.00,0.00,0.00,0,3.05,28.35,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 3 EXT WALL 2,0,1592.36,458.68,21.34,0,3.05,28.35,13.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 3 EXT WALL 2_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,28.35,13.16,0.40,2,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 3 EXT WALL 1,0,2493.52,538.55,21.34,0,3.05,28.35,13.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 3 EXT WALL 1_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,28.35,13.16,0.40,2,No,No
Surface Convection Parameters,9A45A6,0,0.00,0.00,0.00,0,3.05,28.35,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 3 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,28.35,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 3 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,28.35,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 4 EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,55.78,13.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 4 EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,55.78,13.16,0.40,2,No,No
Surface Convection Parameters,8B7F81,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 4 EXT WALL 2,0,2556.69,420.53,21.34,0,3.05,55.78,13.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 4 EXT WALL 2_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,55.78,13.16,0.40,2,No,No
Surface Convection Parameters,E431A8,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,338941,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 4 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT 4 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 2,0,1592.36,458.68,21.34,0,3.05,4.88,4.79,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 2_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,4.88,4.79,0.40,2,No,No
Surface Convection Parameters,C0DAA2,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 1,0,1577.49,538.55,21.34,0,3.05,4.88,4.79,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 1_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,4.88,4.79,0.40,2,No,No
Surface Convection Parameters,9409BC,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,18FACE,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT CORRIDOR 1 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT CORRIDOR 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,95CA0E,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 1,0,1577.49,538.55,21.34,0,3.05,4.88,4.79,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 1_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,4.88,4.79,0.40,2,No,No
Surface Convection Parameters,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 2,0,1592.36,458.68,21.34,0,3.05,4.88,4.79,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 2_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,4.88,4.79,0.40,2,No,No
Surface Convection Parameters,C5E448,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,BCB637,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT CORRIDOR 2 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PATIENT CORRIDOR 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PROCEDURE EXT WALL,0,1577.49,538.55,21.34,0,3.05,7.32,8.13,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 PROCEDURE EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,7.32,8.13,0.40,2,No,No
Surface Convection Parameters,E929BC,0,0.00,0.00,0.00,0,3.05,7.32,8.13,0.40,0,No,No
Surface Convection Parameters,7B89B9,0,0.00,0.00,0.00,0,3.05,7.32,8.13,0.40,0,No,No
Surface Convection Parameters,145343,0,0.00,0.00,0.00,0,3.05,7.32,8.13,0.40,0,No,No
Surface Convection Parameters,774936,0,0.00,0.00,0.00,0,3.05,7.32,8.13,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PROCEDURE ROOF,0,13249.47,588.90,12.19,0,3.05,7.32,8.13,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 PROCEDURE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,7.32,8.13,0.40,0,No,No
Surface Convection Parameters,F5925F,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,6279B0,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,DD63BB,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,55638E,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,16F6FF,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,FLOOR 3 SOIL ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,FLOOR 3 SOIL INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,FLOOR 3 SUPPLY EXT WALL,0,1577.49,538.55,21.34,0,3.05,4.88,9.12,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 SUPPLY EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,4.88,9.12,0.40,2,No,No
Surface Convection Parameters,D9677B,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,30A3FF,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,7FFBFD,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,C5BA79,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 SUPPLY ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 SUPPLY INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 TRIAGE 1 EXT WALL,0,2493.52,538.55,21.34,0,3.05,18.29,10.76,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 TRIAGE 1 EXT WALL_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,18.29,10.76,0.40,2,No,No
Surface Convection Parameters,944E31,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,9E4FFF,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,D7F5DF,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,CB2CBE,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 TRIAGE ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 TRIAGE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,8DCCF1,0,0.00,0.00,0.00,0,3.05,10.06,9.58,0.40,0,No,No
Surface Convection Parameters,176A3F,0,0.00,0.00,0.00,0,3.05,10.06,9.58,0.40,0,No,No
Surface Convection Parameters,8E3D4D,0,0.00,0.00,0.00,0,3.05,10.06,9.58,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 WAITING EXT WALL,0,1577.49,538.55,21.34,0,3.05,10.06,9.58,0.40,3,No,No
Surface Convection Parameters,FLOOR 3 WAITING EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,10.06,9.58,0.40,2,No,No
Surface Convection Parameters,33656B,0,0.00,0.00,0.00,0,3.05,10.06,9.58,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 WAITING ROOF,0,13249.47,588.90,12.19,0,3.05,10.06,9.58,0.40,0,No,No
Surface Convection Parameters,FLOOR 3 WAITING INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,10.06,9.58,0.40,0,No,No
Surface Convection Parameters,9F2DF5,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,10B706,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,E5C5AF,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,34C1A1,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,FLOOR 4-6 CLEAN ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,FLOOR 4-6 CLEAN ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,FLOOR 4-6 CLEAN INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,FLOOR 4-6 ELEVATOR EXT WALL 3,0,1577.49,538.55,21.34,0,3.05,36.58,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 ELEVATOR EXT WALL 3_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,36.58,12.19,0.40,2,No,No
Surface Convection Parameters,FLOOR 4-6 ELEVATOR EXT WALL 2,0,2556.69,420.53,21.34,0,3.05,36.58,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 ELEVATOR EXT WALL 2_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,36.58,12.19,0.40,2,No,No
Surface Convection Parameters,FLOOR 4-6 ELEVATOR EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,36.58,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 ELEVATOR EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,36.58,12.19,0.40,2,No,No
Surface Convection Parameters,81EC6B,0,0.00,0.00,0.00,0,3.05,36.58,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 ELEVATOR ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,36.58,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 ELEVATOR ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,36.58,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 ELEVATOR INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,36.58,12.19,0.40,0,No,No
Surface Convection Parameters,C9F9B9,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,2C4508,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 NURSE STATION EXT WALL,0,1592.36,458.68,21.34,0,3.05,4.88,8.99,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 NURSE STATION EXT WALL_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,4.88,8.99,0.40,2,No,No
Surface Convection Parameters,297A3F,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 NURSE STATION ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 NURSE STATION ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 NURSE STATION INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,A640FE,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,8810FF,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 OFFICE EXT WALL,0,2493.52,538.55,21.34,0,3.05,18.29,10.76,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 OFFICE EXT WALL_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,18.29,10.76,0.40,2,No,No
Surface Convection Parameters,A83BC7,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 OFFICE ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 OFFICE ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 OFFICE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,C88F92,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,3DD4CE,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 1 EXT WALL 2,0,1577.49,538.55,21.34,0,3.05,68.58,13.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 1 EXT WALL 2_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,68.58,13.55,0.40,2,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 1 EXT WALL 1,0,2556.69,420.53,21.34,0,3.05,68.58,13.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 1 EXT WALL 1_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,68.58,13.55,0.40,2,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 1 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 1 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,3192CF,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 2 EXT WALL 2,0,2493.52,538.55,21.34,0,3.05,68.58,13.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 2 EXT WALL 2_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,68.58,13.55,0.40,2,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 2 EXT WALL 1,0,1577.49,538.55,21.34,0,3.05,68.58,13.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 2 EXT WALL 1_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,68.58,13.55,0.40,2,No,No
Surface Convection Parameters,326108,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 2 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 2 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 3 EXT WALL 1,0,2493.52,538.55,21.34,0,3.05,55.78,13.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 3 EXT WALL 1_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,55.78,13.16,0.40,2,No,No
Surface Convection Parameters,ACEE71,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,5BB74E,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 3 EXT WALL 2,0,1592.36,458.68,21.34,0,3.05,55.78,13.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 3 EXT WALL 2_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,55.78,13.16,0.40,2,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 3 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 3 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 3 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 4 EXT WALL 2,0,2556.69,420.53,21.34,0,3.05,55.78,13.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 4 EXT WALL 2_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,55.78,13.16,0.40,2,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 4 EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,55.78,13.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 4 EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,55.78,13.16,0.40,2,No,No
Surface Convection Parameters,9692DA,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,E2212A,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 4 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 4 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT 4 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 1,0,1577.49,538.55,21.34,0,3.05,4.88,4.79,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 1_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,4.88,4.79,0.40,2,No,No
Surface Convection Parameters,6478A7,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 2,0,1592.36,458.68,21.34,0,3.05,4.88,4.79,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 2_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,4.88,4.79,0.40,2,No,No
Surface Convection Parameters,E4A4E6,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 1 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 1 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 2,0,1592.36,458.68,21.34,0,3.05,4.88,4.79,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 2_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,4.88,4.79,0.40,2,No,No
Surface Convection Parameters,3E910E,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 1,0,1577.49,538.55,21.34,0,3.05,4.88,4.79,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 1_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,4.88,4.79,0.40,2,No,No
Surface Convection Parameters,930A80,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 2 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 2 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 PATIENT CORRIDOR 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,9DFCDE,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,4EC800,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,76A36A,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,F05564,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,FLOOR 4-6 SOIL ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,FLOOR 4-6 SOIL ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,FLOOR 4-6 SOIL INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,E55225,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,6A7AF2,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 SUPPLY EXT WALL,0,1577.49,538.55,21.34,0,3.05,4.88,9.12,0.40,3,No,No
Surface Convection Parameters,FLOOR 4-6 SUPPLY EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,4.88,9.12,0.40,2,No,No
Surface Convection Parameters,7165C4,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 SUPPLY ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 SUPPLY ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 4-6 SUPPLY INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,F5A583,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,415CCD,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,7A49FE,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,1C8666,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,FLOOR 7 CLEAN ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,FLOOR 7 CLEAN ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,FLOOR 7 CLEAN INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,6.77,-999.00,0,No,No
Surface Convection Parameters,FLOOR 7 ELEVATOR EXT WALL 3,0,1577.49,538.55,21.34,0,3.05,36.58,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 ELEVATOR EXT WALL 3_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,36.58,12.19,0.40,2,No,No
Surface Convection Parameters,FLOOR 7 ELEVATOR EXT WALL 2,0,2556.69,420.53,21.34,0,3.05,36.58,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 ELEVATOR EXT WALL 2_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,36.58,12.19,0.40,2,No,No
Surface Convection Parameters,FLOOR 7 ELEVATOR EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,36.58,12.19,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 ELEVATOR EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,36.58,12.19,0.40,2,No,No
Surface Convection Parameters,B7617A,0,0.00,0.00,0.00,0,3.05,36.58,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 ELEVATOR ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,36.58,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 ELEVATOR ROOF,0,13249.47,588.90,12.19,0,3.05,36.58,12.19,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 ELEVATOR INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,36.58,12.19,0.40,0,No,No
Surface Convection Parameters,E44F94,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,9AF96B,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 NURSE STATION EXT WALL,0,1592.36,458.68,21.34,0,3.05,4.88,8.99,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 NURSE STATION EXT WALL_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,4.88,8.99,0.40,2,No,No
Surface Convection Parameters,C2514B,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 NURSE STATION ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 NURSE STATION ROOF,0,13249.47,588.90,12.19,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 NURSE STATION INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,4.88,8.99,0.40,0,No,No
Surface Convection Parameters,8052A7,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,F5194A,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 OFFICE EXT WALL,0,2493.52,538.55,21.34,0,3.05,18.29,10.76,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 OFFICE EXT WALL_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,18.29,10.76,0.40,2,No,No
Surface Convection Parameters,2110A9,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 OFFICE ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 OFFICE ROOF,0,13249.47,588.90,12.19,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 OFFICE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,18.29,10.76,0.40,0,No,No
Surface Convection Parameters,ECF00B,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,7627C1,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 1 EXT WALL 2,0,1577.49,538.55,21.34,0,3.05,68.58,13.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 1 EXT WALL 2_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,68.58,13.55,0.40,2,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 1 EXT WALL 1,0,2556.69,420.53,21.34,0,3.05,68.58,13.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 1 EXT WALL 1_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,68.58,13.55,0.40,2,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 1 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 1 ROOF,0,13249.47,588.90,12.19,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FC17E6,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 2 EXT WALL 2,0,2493.52,538.55,21.34,0,3.05,68.58,13.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 2 EXT WALL 2_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,68.58,13.55,0.40,2,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 2 EXT WALL 1,0,1577.49,538.55,21.34,0,3.05,68.58,13.55,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 2 EXT WALL 1_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,68.58,13.55,0.40,2,No,No
Surface Convection Parameters,2BBB7B,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 2 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 2 ROOF,0,13249.47,588.90,12.19,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,68.58,13.55,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 3 EXT WALL 1,0,2493.52,538.55,21.34,0,3.05,55.78,13.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 3 EXT WALL 1_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,55.78,13.16,0.40,2,No,No
Surface Convection Parameters,99F202,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,DFCB07,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 3 EXT WALL 2,0,1592.36,458.68,21.34,0,3.05,55.78,13.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 3 EXT WALL 2_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,55.78,13.16,0.40,2,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 3 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 3 ROOF,0,13249.47,588.90,12.19,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 3 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 4 EXT WALL 2,0,2556.69,420.53,21.34,0,3.05,55.78,13.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 4 EXT WALL 2_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,55.78,13.16,0.40,2,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 4 EXT WALL 1,0,1592.36,458.68,21.34,0,3.05,55.78,13.16,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 4 EXT WALL 1_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,55.78,13.16,0.40,2,No,No
Surface Convection Parameters,169E7F,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,768EBF,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 4 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 4 ROOF,0,13249.47,588.90,12.19,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT 4 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,55.78,13.16,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 1,0,1577.49,538.55,21.34,0,3.05,4.88,4.79,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 1_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,4.88,4.79,0.40,2,No,No
Surface Convection Parameters,6056F4,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 2,0,1592.36,458.68,21.34,0,3.05,4.88,4.79,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 2_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,4.88,4.79,0.40,2,No,No
Surface Convection Parameters,5159C0,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 1 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 1 ROOF,0,13249.47,588.90,12.19,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 2,0,1592.36,458.68,21.34,0,3.05,4.88,4.79,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 2_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,4.88,4.79,0.40,2,No,No
Surface Convection Parameters,C92960,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 1,0,1577.49,538.55,21.34,0,3.05,4.88,4.79,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 1_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,4.88,4.79,0.40,2,No,No
Surface Convection Parameters,A6316D,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 2 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 2 ROOF,0,13249.47,588.90,12.19,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 PATIENT CORRIDOR 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,4.88,4.79,0.40,0,No,No
Surface Convection Parameters,6D43ED,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,476728,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,32A2AB,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,89096D,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,FLOOR 7 SOIL ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,FLOOR 7 SOIL ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,FLOOR 7 SOIL INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,9.38,-999.00,0,No,No
Surface Convection Parameters,E278F5,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,BED8BD,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 SUPPLY EXT WALL,0,1577.49,538.55,21.34,0,3.05,4.88,9.12,0.40,3,No,No
Surface Convection Parameters,FLOOR 7 SUPPLY EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,4.88,9.12,0.40,2,No,No
Surface Convection Parameters,40D85C,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 SUPPLY ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 SUPPLY ROOF,0,13249.47,588.90,12.19,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,FLOOR 7 SUPPLY INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,4.88,9.12,0.40,0,No,No
Surface Convection Parameters,99FF37,0,0.00,0.00,0.00,0,3.05,0.00,34.99,-999.00,0,No,No
Surface Convection Parameters,217ACF,0,0.00,0.00,0.00,0,3.05,0.00,34.99,-999.00,0,No,No
Surface Convection Parameters,6F79DE,0,0.00,0.00,0.00,0,3.05,0.00,34.99,-999.00,0,No,No
Surface Convection Parameters,F6B5B4,0,0.00,0.00,0.00,0,3.05,0.00,34.99,-999.00,0,No,No
Surface Convection Parameters,MOB FLOOR 1 CORE SLAB,0,0.00,0.00,0.00,0,3.05,0.00,34.99,-999.00,0,No,No
Surface Convection Parameters,MOB FLOOR 1 CORE ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,0.00,34.99,-999.00,0,No,No
Surface Convection Parameters,MOB FLOOR 1 CORE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,34.99,-999.00,0,No,No
Surface Convection Parameters,C4333D,0,0.00,0.00,0.00,0,3.05,48.77,7.97,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 1 EXT WALL,0,1592.36,458.68,21.34,0,3.05,48.77,7.97,0.40,3,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 1 EXT WALL_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,48.77,7.97,0.40,2,No,No
Surface Convection Parameters,5E97B8,0,0.00,0.00,0.00,0,3.05,48.77,7.97,0.40,0,No,No
Surface Convection Parameters,7B1EBF,0,0.00,0.00,0.00,0,3.05,48.77,7.97,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 1 SLAB,0,0.00,0.00,0.00,0,3.05,48.77,7.97,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 1 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,48.77,7.97,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,48.77,7.97,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 2 EXT WALL,0,2556.69,420.53,21.34,0,3.05,38.10,7.18,0.40,3,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 2 EXT WALL_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,38.10,7.18,0.40,2,No,No
Surface Convection Parameters,A4ABFC,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,18AFEB,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,D4534E,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 2 SLAB,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 2 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,51B69E,0,0.00,0.00,0.00,0,3.05,48.77,7.97,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 3 EXT WALL,0,1577.49,538.55,21.34,0,3.05,48.77,7.97,0.40,3,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 3 EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,48.77,7.97,0.40,2,No,No
Surface Convection Parameters,7EA399,0,0.00,0.00,0.00,0,3.05,48.77,7.97,0.40,0,No,No
Surface Convection Parameters,281C71,0,0.00,0.00,0.00,0,3.05,48.77,7.97,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 3 SLAB,0,0.00,0.00,0.00,0,3.05,48.77,7.97,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 3 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,48.77,7.97,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 1 PERIMETER 3 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,48.77,7.97,0.40,0,No,No
Surface Convection Parameters,624A09,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,901103,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,F05633,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,7D0015,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 CORE ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 CORE ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 CORE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,F49FB8,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 1 EXT WALL,0,1592.36,458.68,21.34,0,3.05,48.77,7.58,0.40,3,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 1 EXT WALL_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,48.77,7.58,0.40,2,No,No
Surface Convection Parameters,48B8D5,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,6C038F,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 1 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 1 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,22DFD3,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,5C8F00,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,CB6646,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 2 EXT WALL,0,2556.69,420.53,21.34,0,3.05,38.10,7.18,0.40,3,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 2 EXT WALL_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,38.10,7.18,0.40,2,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 2 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 2 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,F32DF0,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,5CF66E,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,46E2F4,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 3 EXT WALL,0,1577.49,538.55,21.34,0,3.05,48.77,7.58,0.40,3,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 3 EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,48.77,7.58,0.40,2,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 3 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 3 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 3 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,2EB1A9,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,646AAF,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,707708,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 4 EXT WALL,0,2493.52,538.55,21.34,0,3.05,38.10,7.18,0.40,3,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 4 EXT WALL_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,38.10,7.18,0.40,2,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 4 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 4 ADIABATIC CEILING,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 2-4 PERIMETER 4 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,87E4BC,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,342B6E,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,17DA3B,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,DFCFC3,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,MOB FLOOR 5 CORE ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,MOB FLOOR 5 CORE ROOF,0,13249.47,588.90,12.19,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,MOB FLOOR 5 CORE INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,0.00,33.46,-999.00,0,No,No
Surface Convection Parameters,341BF3,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 1 EXT WALL,0,1592.36,458.68,21.34,0,3.05,48.77,7.58,0.40,3,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 1 EXT WALL_WINDOW_1,0,1592.36,458.68,21.34,0,3.05,48.77,7.58,0.40,2,No,No
Surface Convection Parameters,DB0BBA,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,910237,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 1 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 1 ROOF,0,13249.47,588.90,12.19,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,A3D9FC,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,14F530,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,BBD9AC,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 2 EXT WALL,0,2556.69,420.53,21.34,0,3.05,38.10,7.18,0.40,3,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 2 EXT WALL_WINDOW_1,0,2556.69,420.53,21.34,0,3.05,38.10,7.18,0.40,2,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 2 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 2 ROOF,0,13249.47,588.90,12.19,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 2 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,AB5F35,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,9563EE,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,112B33,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 3 EXT WALL,0,1577.49,538.55,21.34,0,3.05,48.77,7.58,0.40,3,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 3 EXT WALL_WINDOW_1,0,1577.49,538.55,21.34,0,3.05,48.77,7.58,0.40,2,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 3 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 3 ROOF,0,13249.47,588.90,12.19,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 3 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,48.77,7.58,0.40,0,No,No
Surface Convection Parameters,FCB84A,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,843462,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,F6C992,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 4 EXT WALL,0,2493.52,538.55,21.34,0,3.05,38.10,7.18,0.40,3,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 4 EXT WALL_WINDOW_1,0,2493.52,538.55,21.34,0,3.05,38.10,7.18,0.40,2,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 4 ADIABATIC FLOOR,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 5 ROOF,0,13249.47,588.90,12.19,0,3.05,38.10,7.18,0.40,0,No,No
Surface Convection Parameters,MOB FLOOR 5 PERIMETER 4 INTERNAL MASS,0,0.00,0.00,0.00,0,3.05,38.10,7.18,0.40,0,No,No
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 CONFERENCE_INFILTRATION,OFFICE_INFIL_SCH,FLOOR 1 CONFERENCE,571.35,307.5,4.889E-002,8.557E-005,1.521E-004,0.101,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 DINING_INFILTRATION,DINING_INFIL_SCH,FLOOR 1 DINING,457.08,344.4,1.431E-002,3.130E-005,2.567E-004,3.697E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 ELEVATOR_INFILTRATION,INFIL_SCH,FLOOR 1 ELEVATOR,167.23,54.0,1.431E-002,8.557E-005,2.567E-004,0.101,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 EXAM_INFILTRATION,OFFICE_INFIL_SCH,FLOOR 1 EXAM,245.26,13.2,9.539E-003,3.889E-005,2.567E-004,4.594E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 GAS STORAGE_INFILTRATION,INFIL_SCH,FLOOR 1 GAS STORAGE,57.97,0.0,2.862E-003,4.937E-005,2.567E-004,5.831E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 LAB 2_INFILTRATION,INFIL_SCH,FLOOR 1 LAB 2,455.22,24.5,1.192E-002,2.619E-005,2.567E-004,3.094E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 LAUNDRY_INFILTRATION,LAUNDRY_INFIL_SCH,FLOOR 1 LAUNDRY,207.73,44.7,6.201E-003,2.985E-005,2.567E-004,3.525E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 LOBBY_INFILTRATION,INFIL_SCH,FLOOR 1 LOBBY,348.39,112.5,7.154E-003,2.054E-005,1.901E-005,2.426E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 MECH 1_INFILTRATION,OFFICE_INFIL_SCH,FLOOR 1 MECH 1,752.51,0.0,4.293E-002,5.704E-005,2.567E-004,6.738E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 MECH 2_INFILTRATION,OFFICE_INFIL_SCH,FLOOR 1 MECH 2,1003.35,0.0,8.776E-002,8.747E-005,8.316E-005,0.103,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 OFFICE 1_INFILTRATION,OFFICE_INFIL_SCH,FLOOR 1 OFFICE 1,685.62,36.9,1.956E-002,2.852E-005,2.567E-004,3.369E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 OFFICE 2_INFILTRATION,OFFICE_INFIL_SCH,FLOOR 1 OFFICE 2,528.06,28.4,1.383E-002,2.619E-005,2.567E-004,3.094E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 OFFICE 3_INFILTRATION,OFFICE_INFIL_SCH,FLOOR 1 OFFICE 3,1839.02,98.9,2.385E-003,1.297E-006,2.567E-004,1.532E-003,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 OFFICE 3 PERIMETER 1_INFILTRATION,OFFICE_INFIL_SCH,FLOOR 1 OFFICE 3 PERIMETER 1,268.26,14.4,4.770E-002,1.778E-004,2.567E-004,0.210,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 OFFICE 3 PERIMETER 2_INFILTRATION,OFFICE_INFIL_SCH,FLOOR 1 OFFICE 3 PERIMETER 2,170.01,9.1,3.267E-002,1.922E-004,2.567E-004,0.227,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 OFFICE 3 PERIMETER 3_INFILTRATION,OFFICE_INFIL_SCH,FLOOR 1 OFFICE 3 PERIMETER 3,268.26,14.4,5.127E-002,1.911E-004,2.567E-004,0.226,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 PATIENT_INFILTRATION,INFIL_SCH,FLOOR 1 PATIENT,167.23,9.0,4.770E-003,2.852E-005,2.567E-004,3.369E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 RECEIVING_INFILTRATION,OFFICE_INFIL_SCH,FLOOR 1 RECEIVING,207.73,0.0,2.671E-002,1.286E-004,2.567E-004,0.152,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 1 RECEPTION_INFILTRATION,INFIL_SCH,FLOOR 1 RECEPTION,52.03,16.8,9.539E-003,1.834E-004,2.567E-004,0.217,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 CHAPEL_INFILTRATION,OFFICE_INFIL_SCH,FLOOR 2 CHAPEL,189.52,10.2,2.337E-002,1.233E-004,8.330E-005,0.146,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 CORRIDOR_INFILTRATION,INFIL_SCH,FLOOR 2 CORRIDOR,483.10,0.0,2.385E-003,4.937E-006,2.292E-005,5.831E-003,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 ELEVATOR_INFILTRATION,INFIL_SCH,FLOOR 2 ELEVATOR,167.23,54.0,1.431E-002,8.557E-005,2.567E-004,0.101,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 EXAM 1_INFILTRATION,OFFICE_INFIL_SCH,FLOOR 2 EXAM 1,390.19,21.0,3.100E-002,7.945E-005,6.067E-005,9.384E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 GIFT SHOP_INFILTRATION,OFFICE_INFIL_SCH,FLOOR 2 GIFT SHOP,167.23,9.0,1.431E-002,8.557E-005,6.418E-005,0.101,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 IMAGING 2_INFILTRATION,INFIL_SCH,FLOOR 2 IMAGING 2,315.87,17.0,4.054E-002,1.284E-004,1.167E-004,0.152,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 IMAGING 3_INFILTRATION,INFIL_SCH,FLOOR 2 IMAGING 3,371.61,20.0,5.247E-002,1.412E-004,2.567E-004,0.167,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 LOUNGE 2_INFILTRATION,INFIL_SCH,FLOOR 2 LOUNGE 2,81.29,4.4,1.431E-002,1.760E-004,1.044E-004,0.208,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 NURSE STATION 2_INFILTRATION,INFIL_SCH,FLOOR 2 NURSE STATION 2,371.61,20.0,9.539E-003,2.567E-005,4.278E-005,3.032E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 OFFICE 2_INFILTRATION,OFFICE_INFIL_SCH,FLOOR 2 OFFICE 2,178.37,9.6,1.431E-002,8.022E-005,2.567E-004,9.475E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 OFFICE 4_INFILTRATION,OFFICE_INFIL_SCH,FLOOR 2 OFFICE 4,325.16,17.5,3.220E-002,9.901E-005,7.145E-005,0.117,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 OPERATING_INFILTRATION,INFIL_SCH,FLOOR 2 OPERATING,1790.80,96.3,8.061E-002,4.501E-005,7.431E-005,5.316E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 PACU_INFILTRATION,INFIL_SCH,FLOOR 2 PACU,376.26,20.2,9.062E-003,2.409E-005,2.567E-004,2.845E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 PATIENT 1_INFILTRATION,INFIL_SCH,FLOOR 2 PATIENT 1,316.61,17.0,3.386E-002,1.070E-004,7.550E-005,0.126,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 RECEPTION_INFILTRATION,INFIL_SCH,FLOOR 2 RECEPTION,162.58,52.5,1.192E-002,7.334E-005,5.704E-005,8.663E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 RESTROOM 1_INFILTRATION,INFIL_SCH,FLOOR 2 RESTROOM 1,59.46,3.2,7.631E-003,1.283E-004,2.567E-004,0.152,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 RESTROOM 2_INFILTRATION,INFIL_SCH,FLOOR 2 RESTROOM 2,83.61,4.5,7.154E-003,8.557E-005,6.418E-005,0.101,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 TRIAGE_INFILTRATION,INFIL_SCH,FLOOR 2 TRIAGE,81.29,4.4,5.962E-003,7.334E-005,5.704E-005,8.663E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 2 WAITING_INFILTRATION,INFIL_SCH,FLOOR 2 WAITING,362.32,117.0,3.816E-002,1.053E-004,7.468E-005,0.124,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 ELEVATOR_INFILTRATION,INFIL_SCH,FLOOR 3 ELEVATOR,167.23,54.0,2.862E-002,1.711E-004,2.567E-004,0.202,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 ICU_INFILTRATION,INFIL_SCH,FLOOR 3 ICU,195.10,10.5,2.385E-002,1.222E-004,8.281E-005,0.144,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 NURSE STATION 1_INFILTRATION,INFIL_SCH,FLOOR 3 NURSE STATION 1,279.45,15.0,3.816E-003,1.365E-005,2.567E-004,1.613E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 NURSE STATION 2_INFILTRATION,INFIL_SCH,FLOOR 3 NURSE STATION 2,222.97,12.0,2.385E-002,1.070E-004,7.550E-005,0.126,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 NURSERY_INFILTRATION,INFIL_SCH,FLOOR 3 NURSERY,91.97,4.9,7.870E-003,8.557E-005,6.418E-005,0.101,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 OFFICE_INFILTRATION,OFFICE_INFIL_SCH,FLOOR 3 OFFICE,250.84,13.5,2.146E-002,8.557E-005,6.418E-005,0.101,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 OPERATING_INFILTRATION,INFIL_SCH,FLOOR 3 OPERATING,167.23,9.0,7.155E-003,4.278E-005,3.667E-005,5.053E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 PATIENT 1_INFILTRATION,INFIL_SCH,FLOOR 3 PATIENT 1,464.52,25.0,5.366E-002,1.155E-004,2.567E-004,0.136,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 PATIENT 2_INFILTRATION,INFIL_SCH,FLOOR 3 PATIENT 2,464.52,25.0,5.366E-002,1.155E-004,2.567E-004,0.136,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 PATIENT 3_INFILTRATION,INFIL_SCH,FLOOR 3 PATIENT 3,366.97,19.7,2.218E-002,6.044E-005,2.567E-004,7.138E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 PATIENT 4_INFILTRATION,INFIL_SCH,FLOOR 3 PATIENT 4,366.97,19.7,4.364E-002,1.189E-004,2.567E-004,0.140,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 PATIENT CORRIDOR 1_INFILTRATION,INFIL_SCH,FLOOR 3 PATIENT CORRIDOR 1,310.67,0.0,3.816E-003,1.228E-005,2.567E-004,1.451E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 PATIENT CORRIDOR 2_INFILTRATION,INFIL_SCH,FLOOR 3 PATIENT CORRIDOR 2,310.67,0.0,3.816E-003,1.228E-005,2.567E-004,1.451E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 PROCEDURE_INFILTRATION,OFFICE_INFIL_SCH,FLOOR 3 PROCEDURE,66.89,3.6,5.724E-003,8.557E-005,6.417E-005,0.101,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 SUPPLY_INFILTRATION,INFIL_SCH,FLOOR 3 SUPPLY,341.88,0.0,3.816E-003,1.116E-005,2.567E-004,1.318E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 TRIAGE_INFILTRATION,INFIL_SCH,FLOOR 3 TRIAGE,139.35,7.5,1.431E-002,1.027E-004,2.567E-004,0.121,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 3 WAITING_INFILTRATION,INFIL_SCH,FLOOR 3 WAITING,91.97,29.7,7.870E-003,8.557E-005,6.417E-005,0.101,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 4-6 ELEVATOR_INFILTRATION,INFIL_SCH,FLOOR 4-6 ELEVATOR,167.23,54.0,2.862E-002,1.711E-004,2.567E-004,0.202,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 4-6 NURSE STATION_INFILTRATION,INFIL_SCH,FLOOR 4-6 NURSE STATION,279.45,15.0,3.816E-003,1.365E-005,2.567E-004,1.613E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 4-6 OFFICE_INFILTRATION,OFFICE_INFIL_SCH,FLOOR 4-6 OFFICE,139.35,7.5,1.431E-002,1.027E-004,2.567E-004,0.121,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 4-6 PATIENT 1_INFILTRATION,INFIL_SCH,FLOOR 4-6 PATIENT 1,464.52,25.0,5.366E-002,1.155E-004,2.567E-004,0.136,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 4-6 PATIENT 2_INFILTRATION,INFIL_SCH,FLOOR 4-6 PATIENT 2,464.52,25.0,5.366E-002,1.155E-004,2.567E-004,0.136,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 4-6 PATIENT 3_INFILTRATION,INFIL_SCH,FLOOR 4-6 PATIENT 3,366.97,19.7,4.364E-002,1.189E-004,2.567E-004,0.140,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 4-6 PATIENT 4_INFILTRATION,INFIL_SCH,FLOOR 4-6 PATIENT 4,366.97,19.7,4.364E-002,1.189E-004,2.567E-004,0.140,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 4-6 PATIENT CORRIDOR 1_INFILTRATION,INFIL_SCH,FLOOR 4-6 PATIENT CORRIDOR 1,310.67,0.0,3.816E-003,1.228E-005,2.567E-004,1.451E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 4-6 PATIENT CORRIDOR 2_INFILTRATION,INFIL_SCH,FLOOR 4-6 PATIENT CORRIDOR 2,310.67,0.0,3.816E-003,1.228E-005,2.567E-004,1.451E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 4-6 SUPPLY_INFILTRATION,INFIL_SCH,FLOOR 4-6 SUPPLY,341.88,0.0,3.816E-003,1.116E-005,2.567E-004,1.318E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 7 ELEVATOR_INFILTRATION,INFIL_SCH,FLOOR 7 ELEVATOR,167.23,54.0,2.862E-002,1.711E-004,1.027E-004,0.202,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 7 NURSE STATION_INFILTRATION,INFIL_SCH,FLOOR 7 NURSE STATION,279.45,15.0,3.816E-003,1.365E-005,1.296E-005,1.613E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 7 OFFICE_INFILTRATION,OFFICE_INFIL_SCH,FLOOR 7 OFFICE,139.35,7.5,1.431E-002,1.027E-004,7.334E-005,0.121,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 7 PATIENT 1_INFILTRATION,INFIL_SCH,FLOOR 7 PATIENT 1,464.52,25.0,5.366E-002,1.155E-004,7.967E-005,0.136,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 7 PATIENT 2_INFILTRATION,INFIL_SCH,FLOOR 7 PATIENT 2,464.52,25.0,5.366E-002,1.155E-004,7.967E-005,0.136,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 7 PATIENT 3_INFILTRATION,INFIL_SCH,FLOOR 7 PATIENT 3,366.97,19.7,4.364E-002,1.189E-004,8.127E-005,0.140,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 7 PATIENT 4_INFILTRATION,INFIL_SCH,FLOOR 7 PATIENT 4,366.97,19.7,4.364E-002,1.189E-004,8.127E-005,0.140,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 7 PATIENT CORRIDOR 1_INFILTRATION,INFIL_SCH,FLOOR 7 PATIENT CORRIDOR 1,310.67,0.0,3.816E-003,1.228E-005,1.172E-005,1.451E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 7 PATIENT CORRIDOR 2_INFILTRATION,INFIL_SCH,FLOOR 7 PATIENT CORRIDOR 2,310.67,0.0,3.816E-003,1.228E-005,1.172E-005,1.451E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FLOOR 7 SUPPLY_INFILTRATION,INFIL_SCH,FLOOR 7 SUPPLY,341.88,0.0,3.816E-003,1.116E-005,1.070E-005,1.318E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MOB FLOOR 1 PERIMETER 1_INFILTRATION,OFFICE_INFIL_SCH,MOB FLOOR 1 PERIMETER 1,212.52,11.4,3.816E-002,1.795E-004,2.567E-004,0.212,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MOB FLOOR 1 PERIMETER 2_INFILTRATION,OFFICE_INFIL_SCH,MOB FLOOR 1 PERIMETER 2,153.29,8.2,2.981E-002,1.945E-004,2.567E-004,0.230,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MOB FLOOR 1 PERIMETER 3_INFILTRATION,OFFICE_INFIL_SCH,MOB FLOOR 1 PERIMETER 3,212.52,11.4,3.816E-002,1.795E-004,2.567E-004,0.212,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MOB FLOOR 2-4 PERIMETER 1_INFILTRATION,OFFICE_INFIL_SCH,MOB FLOOR 2-4 PERIMETER 1,202.06,10.9,3.816E-002,1.888E-004,2.567E-004,0.223,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MOB FLOOR 2-4 PERIMETER 2_INFILTRATION,OFFICE_INFIL_SCH,MOB FLOOR 2-4 PERIMETER 2,153.29,8.2,2.981E-002,1.945E-004,2.567E-004,0.230,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MOB FLOOR 2-4 PERIMETER 3_INFILTRATION,OFFICE_INFIL_SCH,MOB FLOOR 2-4 PERIMETER 3,202.06,10.9,3.816E-002,1.888E-004,2.567E-004,0.223,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MOB FLOOR 2-4 PERIMETER 4_INFILTRATION,OFFICE_INFIL_SCH,MOB FLOOR 2-4 PERIMETER 4,153.29,8.2,2.981E-002,1.945E-004,2.567E-004,0.230,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MOB FLOOR 5 PERIMETER 1_INFILTRATION,OFFICE_INFIL_SCH,MOB FLOOR 5 PERIMETER 1,202.06,10.9,3.816E-002,1.888E-004,1.088E-004,0.223,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MOB FLOOR 5 PERIMETER 2_INFILTRATION,OFFICE_INFIL_SCH,MOB FLOOR 5 PERIMETER 2,153.29,8.2,2.981E-002,1.945E-004,1.106E-004,0.230,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MOB FLOOR 5 PERIMETER 3_INFILTRATION,OFFICE_INFIL_SCH,MOB FLOOR 5 PERIMETER 3,202.06,10.9,3.816E-002,1.888E-004,1.088E-004,0.223,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MOB FLOOR 5 PERIMETER 4_INFILTRATION,OFFICE_INFIL_SCH,MOB FLOOR 5 PERIMETER 4,153.29,8.2,2.981E-002,1.945E-004,1.106E-004,0.230,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,FLOOR 1 CAFE,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 CLEAN,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 CONFERENCE,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 DINING,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 ELEVATOR,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 EXAM,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 FOOD STORAGE,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 GAS STORAGE,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 IMAGING,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 KITCHEN,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 LAB 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 LAB 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 LAUNDRY,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 LOBBY,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 LOUNGE,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 MECH 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 MECH 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 OFFICE 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 OFFICE 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 OFFICE 3,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 OFFICE 3 PERIMETER 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 OFFICE 3 PERIMETER 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 OFFICE 3 PERIMETER 3,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 PATIENT,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 PHARMACY,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 PHYSICAL THERAPY,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 RECEIVING,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 RECEPTION,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 SOIL,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 STORAGE,Mixing/Well-Stirred
RoomAir Model,FLOOR 1 WAITING,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 CHAPEL,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 CLEAN 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 CLEAN 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 ELEVATOR,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 EXAM 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 EXAM 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 EXAM 3,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 EXAM 4,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 GIFT SHOP,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 IMAGING 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 IMAGING 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 IMAGING 3,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 LAB 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 LAB 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 LOCKERS,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 LOUNGE 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 LOUNGE 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 NURSE STATION 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 NURSE STATION 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 OFFICE 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 OFFICE 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 OFFICE 3,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 OFFICE 4,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 OPERATING,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 PACU,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 PATIENT 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 PATIENT 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 PROCEDURE 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 PROCEDURE 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 RECEPTION,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 RESTROOM 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 RESTROOM 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 SOIL 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 SOIL 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 STERILIZING,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 STORAGE 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 STORAGE 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 TRAUMA,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 TRIAGE,Mixing/Well-Stirred
RoomAir Model,FLOOR 2 WAITING,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 CLEAN,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 ELEVATOR,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 EXAM,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 ICU,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 NURSE STATION 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 NURSE STATION 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 NURSERY,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 OFFICE,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 OPERATING,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 PATIENT 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 PATIENT 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 PATIENT 3,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 PATIENT 4,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 PATIENT CORRIDOR 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 PATIENT CORRIDOR 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 PROCEDURE,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 SOIL,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 SUPPLY,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 TRIAGE,Mixing/Well-Stirred
RoomAir Model,FLOOR 3 WAITING,Mixing/Well-Stirred
RoomAir Model,FLOOR 4-6 CLEAN,Mixing/Well-Stirred
RoomAir Model,FLOOR 4-6 ELEVATOR,Mixing/Well-Stirred
RoomAir Model,FLOOR 4-6 NURSE STATION,Mixing/Well-Stirred
RoomAir Model,FLOOR 4-6 OFFICE,Mixing/Well-Stirred
RoomAir Model,FLOOR 4-6 PATIENT 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 4-6 PATIENT 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 4-6 PATIENT 3,Mixing/Well-Stirred
RoomAir Model,FLOOR 4-6 PATIENT 4,Mixing/Well-Stirred
RoomAir Model,FLOOR 4-6 PATIENT CORRIDOR 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 4-6 PATIENT CORRIDOR 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 4-6 SOIL,Mixing/Well-Stirred
RoomAir Model,FLOOR 4-6 SUPPLY,Mixing/Well-Stirred
RoomAir Model,FLOOR 7 CLEAN,Mixing/Well-Stirred
RoomAir Model,FLOOR 7 ELEVATOR,Mixing/Well-Stirred
RoomAir Model,FLOOR 7 NURSE STATION,Mixing/Well-Stirred
RoomAir Model,FLOOR 7 OFFICE,Mixing/Well-Stirred
RoomAir Model,FLOOR 7 PATIENT 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 7 PATIENT 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 7 PATIENT 3,Mixing/Well-Stirred
RoomAir Model,FLOOR 7 PATIENT 4,Mixing/Well-Stirred
RoomAir Model,FLOOR 7 PATIENT CORRIDOR 1,Mixing/Well-Stirred
RoomAir Model,FLOOR 7 PATIENT CORRIDOR 2,Mixing/Well-Stirred
RoomAir Model,FLOOR 7 SOIL,Mixing/Well-Stirred
RoomAir Model,FLOOR 7 SUPPLY,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 1 CORE,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 1 PERIMETER 1,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 1 PERIMETER 2,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 1 PERIMETER 3,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 2-4 CORE,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 2-4 PERIMETER 1,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 2-4 PERIMETER 2,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 2-4 PERIMETER 3,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 2-4 PERIMETER 4,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 5 CORE,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 5 PERIMETER 1,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 5 PERIMETER 2,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 5 PERIMETER 3,Mixing/Well-Stirred
RoomAir Model,MOB FLOOR 5 PERIMETER 4,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.0000    
 Heating Sizing Factor Information, Zone MOB FLOOR 1 PERIMETER 2,   1.2000    
 Heating Sizing Factor Information, Zone MOB FLOOR 2-4 PERIMETER 2,   1.2000    
 Heating Sizing Factor Information, Zone MOB FLOOR 5 PERIMETER 2,   1.4000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.0000    
 Cooling Sizing Factor Information, Zone MOB FLOOR 1 PERIMETER 2,   1.2000    
 Cooling Sizing Factor Information, Zone MOB FLOOR 2-4 PERIMETER 2,   1.2000    
 Cooling Sizing Factor Information, Zone MOB FLOOR 5 PERIMETER 2,   1.4000    
! <Sky Daylight Factors>, MonthAndDay, Zone Name, Window Name, Reference Point, Daylight Factor
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 1 CONFERENCE,FLOOR 1 CONFERENCE EXT WALL_WINDOW_1,FLOOR 1 CONFERENCE_DAYLREFPT1,7.8674E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 1 CONFERENCE,FLOOR 1 CONFERENCE EXT WALL_WINDOW_1,FLOOR 1 CONFERENCE_DAYLREFPT1,8.7457E-002
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 1 CONFERENCE,FLOOR 1 CONFERENCE EXT WALL_WINDOW_1,FLOOR 1 CONFERENCE_DAYLREFPT1,4.2612E-002
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 1 CONFERENCE,FLOOR 1 CONFERENCE EXT WALL_WINDOW_1,FLOOR 1 CONFERENCE_DAYLREFPT1,1.6577E-002
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 1 DINING,FLOOR 1 DINING EXT WALL_WINDOW_1,FLOOR 1 DINING_DAYLREFPT1,5.4277E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 1 DINING,FLOOR 1 DINING EXT WALL_WINDOW_1,FLOOR 1 DINING_DAYLREFPT1,4.4704E-003
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 1 DINING,FLOOR 1 DINING EXT WALL_WINDOW_1,FLOOR 1 DINING_DAYLREFPT1,3.4519E-003
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 1 DINING,FLOOR 1 DINING EXT WALL_WINDOW_1,FLOOR 1 DINING_DAYLREFPT1,4.3822E-003
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 1 ELEVATOR,FLOOR 1 ELEVATOR EXT WALL_WINDOW_1,FLOOR 1 ELEVATOR_DAYLREFPT1,7.5165E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 1 ELEVATOR,FLOOR 1 ELEVATOR EXT WALL_WINDOW_1,FLOOR 1 ELEVATOR_DAYLREFPT1,8.4166E-002
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 1 ELEVATOR,FLOOR 1 ELEVATOR EXT WALL_WINDOW_1,FLOOR 1 ELEVATOR_DAYLREFPT1,4.0089E-002
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 1 ELEVATOR,FLOOR 1 ELEVATOR EXT WALL_WINDOW_1,FLOOR 1 ELEVATOR_DAYLREFPT1,1.5278E-002
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 1 LAUNDRY,FLOOR 1 LAUNDRY EXT WALL_WINDOW_1,FLOOR 1 LAUNDRY_DAYLREFPT1,5.0822E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 1 LAUNDRY,FLOOR 1 LAUNDRY EXT WALL_WINDOW_1,FLOOR 1 LAUNDRY_DAYLREFPT1,4.6316E-003
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 1 LAUNDRY,FLOOR 1 LAUNDRY EXT WALL_WINDOW_1,FLOOR 1 LAUNDRY_DAYLREFPT1,4.5791E-003
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 1 LAUNDRY,FLOOR 1 LAUNDRY EXT WALL_WINDOW_1,FLOOR 1 LAUNDRY_DAYLREFPT1,4.0060E-003
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 1 LOBBY,FLOOR 1 LOBBY EXT WALL 1_WINDOW_1,FLOOR 1 LOBBY_DAYLREFPT1,3.4359E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 1 LOBBY,FLOOR 1 LOBBY EXT WALL 1_WINDOW_1,FLOOR 1 LOBBY_DAYLREFPT1,3.1921E-003
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 1 LOBBY,FLOOR 1 LOBBY EXT WALL 1_WINDOW_1,FLOOR 1 LOBBY_DAYLREFPT1,3.0226E-003
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 1 LOBBY,FLOOR 1 LOBBY EXT WALL 1_WINDOW_1,FLOOR 1 LOBBY_DAYLREFPT1,2.5817E-003
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 1 OFFICE 1,FLOOR 1 OFFICE 1 EXT WALL_WINDOW_1,FLOOR 1 OFFICE 1_DAYLREFPT1,5.7901E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 1 OFFICE 1,FLOOR 1 OFFICE 1 EXT WALL_WINDOW_1,FLOOR 1 OFFICE 1_DAYLREFPT1,4.7336E-003
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 1 OFFICE 1,FLOOR 1 OFFICE 1 EXT WALL_WINDOW_1,FLOOR 1 OFFICE 1_DAYLREFPT1,3.5797E-003
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 1 OFFICE 1,FLOOR 1 OFFICE 1 EXT WALL_WINDOW_1,FLOOR 1 OFFICE 1_DAYLREFPT1,4.5130E-003
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 1 OFFICE 2,FLOOR 1 OFFICE 2 EXT WALL_WINDOW_1,FLOOR 1 OFFICE 2_DAYLREFPT1,4.6621E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 1 OFFICE 2,FLOOR 1 OFFICE 2 EXT WALL_WINDOW_1,FLOOR 1 OFFICE 2_DAYLREFPT1,4.1721E-003
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 1 OFFICE 2,FLOOR 1 OFFICE 2 EXT WALL_WINDOW_1,FLOOR 1 OFFICE 2_DAYLREFPT1,4.1360E-003
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 1 OFFICE 2,FLOOR 1 OFFICE 2 EXT WALL_WINDOW_1,FLOOR 1 OFFICE 2_DAYLREFPT1,3.7893E-003
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 1 OFFICE 3,FLOOR 1 OFFICE 3 EXT WALL_WINDOW_1,FLOOR 1 OFFICE 3_DAYLREFPT1,1.8465E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 1 OFFICE 3,FLOOR 1 OFFICE 3 EXT WALL_WINDOW_1,FLOOR 1 OFFICE 3_DAYLREFPT1,1.8183E-004
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 1 OFFICE 3,FLOOR 1 OFFICE 3 EXT WALL_WINDOW_1,FLOOR 1 OFFICE 3_DAYLREFPT1,1.6651E-004
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 1 OFFICE 3,FLOOR 1 OFFICE 3 EXT WALL_WINDOW_1,FLOOR 1 OFFICE 3_DAYLREFPT1,1.2307E-004
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 1 OFFICE 3 PERIMETER 1,FLOOR 1 OFFICE 3 PERIMETER 1 EXT WALL_WINDOW_1,FLOOR 1 OFFICE 3 PERIMETER 1_DAYLREFPT1,6.2470E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 1 OFFICE 3 PERIMETER 1,FLOOR 1 OFFICE 3 PERIMETER 1 EXT WALL_WINDOW_1,FLOOR 1 OFFICE 3 PERIMETER 1_DAYLREFPT1,4.8751E-002
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 1 OFFICE 3 PERIMETER 1,FLOOR 1 OFFICE 3 PERIMETER 1 EXT WALL_WINDOW_1,FLOOR 1 OFFICE 3 PERIMETER 1_DAYLREFPT1,4.0390E-002
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 1 OFFICE 3 PERIMETER 1,FLOOR 1 OFFICE 3 PERIMETER 1 EXT WALL_WINDOW_1,FLOOR 1 OFFICE 3 PERIMETER 1_DAYLREFPT1,5.6787E-002
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 1 OFFICE 3 PERIMETER 2,FLOOR 1 OFFICE 3 PERIMETER 2 EXT WALL_WINDOW_1,FLOOR 1 OFFICE 3 PERIMETER 2_DAYLREFPT1,8.5035E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 1 OFFICE 3 PERIMETER 2,FLOOR 1 OFFICE 3 PERIMETER 2 EXT WALL_WINDOW_1,FLOOR 1 OFFICE 3 PERIMETER 2_DAYLREFPT1,7.8473E-002
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 1 OFFICE 3 PERIMETER 2,FLOOR 1 OFFICE 3 PERIMETER 2 EXT WALL_WINDOW_1,FLOOR 1 OFFICE 3 PERIMETER 2_DAYLREFPT1,7.6116E-002
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 1 OFFICE 3 PERIMETER 2,FLOOR 1 OFFICE 3 PERIMETER 2 EXT WALL_WINDOW_1,FLOOR 1 OFFICE 3 PERIMETER 2_DAYLREFPT1,5.8161E-002
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 1 OFFICE 3 PERIMETER 3,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 1_WINDOW_1,FLOOR 1 OFFICE 3 PERIMETER 3_DAYLREFPT1,1.0866E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 1 OFFICE 3 PERIMETER 3,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 1_WINDOW_1,FLOOR 1 OFFICE 3 PERIMETER 3_DAYLREFPT1,1.0666E-003
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 1 OFFICE 3 PERIMETER 3,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 1_WINDOW_1,FLOOR 1 OFFICE 3 PERIMETER 3_DAYLREFPT1,1.0356E-003
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 1 OFFICE 3 PERIMETER 3,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 1_WINDOW_1,FLOOR 1 OFFICE 3 PERIMETER 3_DAYLREFPT1,8.3513E-004
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 1 OFFICE 3 PERIMETER 3,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 2_WINDOW_1,FLOOR 1 OFFICE 3 PERIMETER 3_DAYLREFPT1,0.1483
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 1 OFFICE 3 PERIMETER 3,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 2_WINDOW_1,FLOOR 1 OFFICE 3 PERIMETER 3_DAYLREFPT1,0.1663
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 1 OFFICE 3 PERIMETER 3,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 2_WINDOW_1,FLOOR 1 OFFICE 3 PERIMETER 3_DAYLREFPT1,8.7629E-002
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 1 OFFICE 3 PERIMETER 3,FLOOR 1 OFFICE 3 PERIMETER 3 EXT WALL 2_WINDOW_1,FLOOR 1 OFFICE 3 PERIMETER 3_DAYLREFPT1,3.4125E-002
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 1 RECEPTION,FLOOR 1 RECEPTION EXT WALL_WINDOW_1,FLOOR 1 RECEPTION_DAYLREFPT1,8.4641E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 1 RECEPTION,FLOOR 1 RECEPTION EXT WALL_WINDOW_1,FLOOR 1 RECEPTION_DAYLREFPT1,7.7381E-002
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 1 RECEPTION,FLOOR 1 RECEPTION EXT WALL_WINDOW_1,FLOOR 1 RECEPTION_DAYLREFPT1,7.8701E-002
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 1 RECEPTION,FLOOR 1 RECEPTION EXT WALL_WINDOW_1,FLOOR 1 RECEPTION_DAYLREFPT1,6.1677E-002
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 2 CORRIDOR,FLOOR 2 CORRIDOR EXT WALL_WINDOW_1,FLOOR 2 CORRIDOR_DAYLREFPT1,7.4534E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 2 CORRIDOR,FLOOR 2 CORRIDOR EXT WALL_WINDOW_1,FLOOR 2 CORRIDOR_DAYLREFPT1,7.0426E-004
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 2 CORRIDOR,FLOOR 2 CORRIDOR EXT WALL_WINDOW_1,FLOOR 2 CORRIDOR_DAYLREFPT1,6.7513E-004
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 2 CORRIDOR,FLOOR 2 CORRIDOR EXT WALL_WINDOW_1,FLOOR 2 CORRIDOR_DAYLREFPT1,5.8106E-004
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 2 ELEVATOR,FLOOR 2 ELEVATOR EXT WALL_WINDOW_1,FLOOR 2 ELEVATOR_DAYLREFPT1,8.1028E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 2 ELEVATOR,FLOOR 2 ELEVATOR EXT WALL_WINDOW_1,FLOOR 2 ELEVATOR_DAYLREFPT1,9.0167E-002
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 2 ELEVATOR,FLOOR 2 ELEVATOR EXT WALL_WINDOW_1,FLOOR 2 ELEVATOR_DAYLREFPT1,4.4007E-002
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 2 ELEVATOR,FLOOR 2 ELEVATOR EXT WALL_WINDOW_1,FLOOR 2 ELEVATOR_DAYLREFPT1,1.6947E-002
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 2 LOUNGE 2,FLOOR 2 LOUNGE 2 EXT WALL 2_WINDOW_1,FLOOR 2 LOUNGE 2_DAYLREFPT1,3.8057E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 2 LOUNGE 2,FLOOR 2 LOUNGE 2 EXT WALL 2_WINDOW_1,FLOOR 2 LOUNGE 2_DAYLREFPT1,3.4159E-002
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 2 LOUNGE 2,FLOOR 2 LOUNGE 2 EXT WALL 2_WINDOW_1,FLOOR 2 LOUNGE 2_DAYLREFPT1,3.1816E-002
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 2 LOUNGE 2,FLOOR 2 LOUNGE 2 EXT WALL 2_WINDOW_1,FLOOR 2 LOUNGE 2_DAYLREFPT1,2.3594E-002
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 2 LOUNGE 2,FLOOR 2 LOUNGE 2 EXT WALL 1_WINDOW_1,FLOOR 2 LOUNGE 2_DAYLREFPT1,5.4586E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 2 LOUNGE 2,FLOOR 2 LOUNGE 2 EXT WALL 1_WINDOW_1,FLOOR 2 LOUNGE 2_DAYLREFPT1,6.0972E-002
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 2 LOUNGE 2,FLOOR 2 LOUNGE 2 EXT WALL 1_WINDOW_1,FLOOR 2 LOUNGE 2_DAYLREFPT1,2.7594E-002
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 2 LOUNGE 2,FLOOR 2 LOUNGE 2 EXT WALL 1_WINDOW_1,FLOOR 2 LOUNGE 2_DAYLREFPT1,1.0302E-002
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 2 NURSE STATION 2,FLOOR 2 NURSE STATION 2 EXT WALL_WINDOW_1,FLOOR 2 NURSE STATION 2_DAYLREFPT1,5.5729E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 2 NURSE STATION 2,FLOOR 2 NURSE STATION 2 EXT WALL_WINDOW_1,FLOOR 2 NURSE STATION 2_DAYLREFPT1,5.1886E-003
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 2 NURSE STATION 2,FLOOR 2 NURSE STATION 2 EXT WALL_WINDOW_1,FLOOR 2 NURSE STATION 2_DAYLREFPT1,4.8223E-003
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 2 NURSE STATION 2,FLOOR 2 NURSE STATION 2 EXT WALL_WINDOW_1,FLOOR 2 NURSE STATION 2_DAYLREFPT1,3.9712E-003
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 2 OFFICE 2,FLOOR 2 OFFICE 2 EXT WALL_WINDOW_1,FLOOR 2 OFFICE 2_DAYLREFPT1,2.0447E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 2 OFFICE 2,FLOOR 2 OFFICE 2 EXT WALL_WINDOW_1,FLOOR 2 OFFICE 2_DAYLREFPT1,1.6119E-002
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 2 OFFICE 2,FLOOR 2 OFFICE 2 EXT WALL_WINDOW_1,FLOOR 2 OFFICE 2_DAYLREFPT1,1.1636E-002
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 2 OFFICE 2,FLOOR 2 OFFICE 2 EXT WALL_WINDOW_1,FLOOR 2 OFFICE 2_DAYLREFPT1,1.5445E-002
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 2 OFFICE 4,FLOOR 2 OFFICE 4 EXT WALL 1_WINDOW_1,FLOOR 2 OFFICE 4_DAYLREFPT1,2.3856E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 2 OFFICE 4,FLOOR 2 OFFICE 4 EXT WALL 1_WINDOW_1,FLOOR 2 OFFICE 4_DAYLREFPT1,2.3429E-003
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 2 OFFICE 4,FLOOR 2 OFFICE 4 EXT WALL 1_WINDOW_1,FLOOR 2 OFFICE 4_DAYLREFPT1,2.2568E-003
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 2 OFFICE 4,FLOOR 2 OFFICE 4 EXT WALL 1_WINDOW_1,FLOOR 2 OFFICE 4_DAYLREFPT1,1.7250E-003
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 2 OFFICE 4,FLOOR 2 OFFICE 4 EXT WALL 2_WINDOW_1,FLOOR 2 OFFICE 4_DAYLREFPT1,6.5047E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 2 OFFICE 4,FLOOR 2 OFFICE 4 EXT WALL 2_WINDOW_1,FLOOR 2 OFFICE 4_DAYLREFPT1,7.1365E-002
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 2 OFFICE 4,FLOOR 2 OFFICE 4 EXT WALL 2_WINDOW_1,FLOOR 2 OFFICE 4_DAYLREFPT1,3.4407E-002
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 2 OFFICE 4,FLOOR 2 OFFICE 4 EXT WALL 2_WINDOW_1,FLOOR 2 OFFICE 4_DAYLREFPT1,1.3325E-002
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 2 RECEPTION,FLOOR 2 RECEPTION EXT WALL_WINDOW_1,FLOOR 2 RECEPTION_DAYLREFPT1,6.5238E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 2 RECEPTION,FLOOR 2 RECEPTION EXT WALL_WINDOW_1,FLOOR 2 RECEPTION_DAYLREFPT1,7.1938E-002
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 2 RECEPTION,FLOOR 2 RECEPTION EXT WALL_WINDOW_1,FLOOR 2 RECEPTION_DAYLREFPT1,3.4293E-002
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 2 RECEPTION,FLOOR 2 RECEPTION EXT WALL_WINDOW_1,FLOOR 2 RECEPTION_DAYLREFPT1,1.3100E-002
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 2 WAITING,FLOOR 2 WAITING EXT WALL 1_WINDOW_1,FLOOR 2 WAITING_DAYLREFPT1,2.5930E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 2 WAITING,FLOOR 2 WAITING EXT WALL 1_WINDOW_1,FLOOR 2 WAITING_DAYLREFPT1,2.1536E-003
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 2 WAITING,FLOOR 2 WAITING EXT WALL 1_WINDOW_1,FLOOR 2 WAITING_DAYLREFPT1,1.7757E-003
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 2 WAITING,FLOOR 2 WAITING EXT WALL 1_WINDOW_1,FLOOR 2 WAITING_DAYLREFPT1,2.2560E-003
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 2 WAITING,FLOOR 2 WAITING EXT WALL 2_WINDOW_1,FLOOR 2 WAITING_DAYLREFPT1,3.4604E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 2 WAITING,FLOOR 2 WAITING EXT WALL 2_WINDOW_1,FLOOR 2 WAITING_DAYLREFPT1,3.1205E-002
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 2 WAITING,FLOOR 2 WAITING EXT WALL 2_WINDOW_1,FLOOR 2 WAITING_DAYLREFPT1,2.6630E-002
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 2 WAITING,FLOOR 2 WAITING EXT WALL 2_WINDOW_1,FLOOR 2 WAITING_DAYLREFPT1,1.9754E-002
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 3 ELEVATOR,FLOOR 3 ELEVATOR EXT WALL 3_WINDOW_1,FLOOR 3 ELEVATOR_DAYLREFPT1,4.4173E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 3 ELEVATOR,FLOOR 3 ELEVATOR EXT WALL 3_WINDOW_1,FLOOR 3 ELEVATOR_DAYLREFPT1,4.0937E-003
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 3 ELEVATOR,FLOOR 3 ELEVATOR EXT WALL 3_WINDOW_1,FLOOR 3 ELEVATOR_DAYLREFPT1,3.6506E-003
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 3 ELEVATOR,FLOOR 3 ELEVATOR EXT WALL 3_WINDOW_1,FLOOR 3 ELEVATOR_DAYLREFPT1,2.3112E-003
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 3 ELEVATOR,FLOOR 3 ELEVATOR EXT WALL 2_WINDOW_1,FLOOR 3 ELEVATOR_DAYLREFPT1,7.8530E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 3 ELEVATOR,FLOOR 3 ELEVATOR EXT WALL 2_WINDOW_1,FLOOR 3 ELEVATOR_DAYLREFPT1,8.6997E-002
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 3 ELEVATOR,FLOOR 3 ELEVATOR EXT WALL 2_WINDOW_1,FLOOR 3 ELEVATOR_DAYLREFPT1,4.2646E-002
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 3 ELEVATOR,FLOOR 3 ELEVATOR EXT WALL 2_WINDOW_1,FLOOR 3 ELEVATOR_DAYLREFPT1,1.6284E-002
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 3 ELEVATOR,FLOOR 3 ELEVATOR EXT WALL 1_WINDOW_1,FLOOR 3 ELEVATOR_DAYLREFPT1,2.8299E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 3 ELEVATOR,FLOOR 3 ELEVATOR EXT WALL 1_WINDOW_1,FLOOR 3 ELEVATOR_DAYLREFPT1,2.7331E-003
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 3 ELEVATOR,FLOOR 3 ELEVATOR EXT WALL 1_WINDOW_1,FLOOR 3 ELEVATOR_DAYLREFPT1,2.6087E-003
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 3 ELEVATOR,FLOOR 3 ELEVATOR EXT WALL 1_WINDOW_1,FLOOR 3 ELEVATOR_DAYLREFPT1,1.8894E-003
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 3 NURSE STATION 1,FLOOR 3 NURSE STATION EXT WALL_WINDOW_1,FLOOR 3 NURSE STATION 1_DAYLREFPT1,1.3719E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 3 NURSE STATION 1,FLOOR 3 NURSE STATION EXT WALL_WINDOW_1,FLOOR 3 NURSE STATION 1_DAYLREFPT1,1.2313E-003
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 3 NURSE STATION 1,FLOOR 3 NURSE STATION EXT WALL_WINDOW_1,FLOOR 3 NURSE STATION 1_DAYLREFPT1,1.2636E-003
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 3 NURSE STATION 1,FLOOR 3 NURSE STATION EXT WALL_WINDOW_1,FLOOR 3 NURSE STATION 1_DAYLREFPT1,1.1231E-003
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 3 NURSE STATION 2,FLOOR 3 NURSE STATION 2 EXT WALL 2_WINDOW_1,FLOOR 3 NURSE STATION 2_DAYLREFPT1,7.4932E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 3 NURSE STATION 2,FLOOR 3 NURSE STATION 2 EXT WALL 2_WINDOW_1,FLOOR 3 NURSE STATION 2_DAYLREFPT1,6.5216E-003
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 3 NURSE STATION 2,FLOOR 3 NURSE STATION 2 EXT WALL 2_WINDOW_1,FLOOR 3 NURSE STATION 2_DAYLREFPT1,5.6954E-003
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 3 NURSE STATION 2,FLOOR 3 NURSE STATION 2 EXT WALL 2_WINDOW_1,FLOOR 3 NURSE STATION 2_DAYLREFPT1,4.1988E-003
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 3 NURSE STATION 2,FLOOR 3 NURSE STATION 2 EXT WALL 1_WINDOW_1,FLOOR 3 NURSE STATION 2_DAYLREFPT1,1.8152E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 3 NURSE STATION 2,FLOOR 3 NURSE STATION 2 EXT WALL 1_WINDOW_1,FLOOR 3 NURSE STATION 2_DAYLREFPT1,1.3930E-002
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 3 NURSE STATION 2,FLOOR 3 NURSE STATION 2 EXT WALL 1_WINDOW_1,FLOOR 3 NURSE STATION 2_DAYLREFPT1,8.5718E-003
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 3 NURSE STATION 2,FLOOR 3 NURSE STATION 2 EXT WALL 1_WINDOW_1,FLOOR 3 NURSE STATION 2_DAYLREFPT1,1.1079E-002
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 3 OFFICE,FLOOR 3 OFFICE EXT WALL_WINDOW_1,FLOOR 3 OFFICE_DAYLREFPT1,2.0791E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 3 OFFICE,FLOOR 3 OFFICE EXT WALL_WINDOW_1,FLOOR 3 OFFICE_DAYLREFPT1,1.7274E-002
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 3 OFFICE,FLOOR 3 OFFICE EXT WALL_WINDOW_1,FLOOR 3 OFFICE_DAYLREFPT1,1.6201E-002
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 3 OFFICE,FLOOR 3 OFFICE EXT WALL_WINDOW_1,FLOOR 3 OFFICE_DAYLREFPT1,1.3249E-002
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 3 PATIENT CORRIDOR 1,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 2_WINDOW_1,FLOOR 3 PATIENT CORRIDOR 1_DAYLREFPT1,4.8893E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 3 PATIENT CORRIDOR 1,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 2_WINDOW_1,FLOOR 3 PATIENT CORRIDOR 1_DAYLREFPT1,4.4049E-004
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 3 PATIENT CORRIDOR 1,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 2_WINDOW_1,FLOOR 3 PATIENT CORRIDOR 1_DAYLREFPT1,4.5666E-004
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 3 PATIENT CORRIDOR 1,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 2_WINDOW_1,FLOOR 3 PATIENT CORRIDOR 1_DAYLREFPT1,4.0987E-004
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 3 PATIENT CORRIDOR 1,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 1_WINDOW_1,FLOOR 3 PATIENT CORRIDOR 1_DAYLREFPT1,8.5047E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 3 PATIENT CORRIDOR 1,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 1_WINDOW_1,FLOOR 3 PATIENT CORRIDOR 1_DAYLREFPT1,8.0370E-004
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 3 PATIENT CORRIDOR 1,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 1_WINDOW_1,FLOOR 3 PATIENT CORRIDOR 1_DAYLREFPT1,7.7062E-004
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 3 PATIENT CORRIDOR 1,FLOOR 3 PATIENT CORRIDOR 1 EXT WALL 1_WINDOW_1,FLOOR 3 PATIENT CORRIDOR 1_DAYLREFPT1,6.6335E-004
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 3 PATIENT CORRIDOR 2,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 1_WINDOW_1,FLOOR 3 PATIENT CORRIDOR 2_DAYLREFPT1,8.5047E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 3 PATIENT CORRIDOR 2,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 1_WINDOW_1,FLOOR 3 PATIENT CORRIDOR 2_DAYLREFPT1,8.0370E-004
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 3 PATIENT CORRIDOR 2,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 1_WINDOW_1,FLOOR 3 PATIENT CORRIDOR 2_DAYLREFPT1,7.7062E-004
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 3 PATIENT CORRIDOR 2,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 1_WINDOW_1,FLOOR 3 PATIENT CORRIDOR 2_DAYLREFPT1,6.6335E-004
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 3 PATIENT CORRIDOR 2,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 2_WINDOW_1,FLOOR 3 PATIENT CORRIDOR 2_DAYLREFPT1,5.1884E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 3 PATIENT CORRIDOR 2,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 2_WINDOW_1,FLOOR 3 PATIENT CORRIDOR 2_DAYLREFPT1,4.6763E-004
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 3 PATIENT CORRIDOR 2,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 2_WINDOW_1,FLOOR 3 PATIENT CORRIDOR 2_DAYLREFPT1,4.7970E-004
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 3 PATIENT CORRIDOR 2,FLOOR 3 PATIENT CORRIDOR 2 EXT WALL 2_WINDOW_1,FLOOR 3 PATIENT CORRIDOR 2_DAYLREFPT1,4.2076E-004
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 3 WAITING,FLOOR 3 WAITING EXT WALL_WINDOW_1,FLOOR 3 WAITING_DAYLREFPT1,1.5213E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 3 WAITING,FLOOR 3 WAITING EXT WALL_WINDOW_1,FLOOR 3 WAITING_DAYLREFPT1,1.2746E-002
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 3 WAITING,FLOOR 3 WAITING EXT WALL_WINDOW_1,FLOOR 3 WAITING_DAYLREFPT1,1.2442E-002
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 3 WAITING,FLOOR 3 WAITING EXT WALL_WINDOW_1,FLOOR 3 WAITING_DAYLREFPT1,1.1869E-002
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 4-6 ELEVATOR,FLOOR 4-6 ELEVATOR EXT WALL 3_WINDOW_1,FLOOR 4-6 ELEVATOR_DAYLREFPT1,4.7892E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 4-6 ELEVATOR,FLOOR 4-6 ELEVATOR EXT WALL 3_WINDOW_1,FLOOR 4-6 ELEVATOR_DAYLREFPT1,4.4983E-003
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 4-6 ELEVATOR,FLOOR 4-6 ELEVATOR EXT WALL 3_WINDOW_1,FLOOR 4-6 ELEVATOR_DAYLREFPT1,4.1469E-003
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 4-6 ELEVATOR,FLOOR 4-6 ELEVATOR EXT WALL 3_WINDOW_1,FLOOR 4-6 ELEVATOR_DAYLREFPT1,2.8827E-003
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 4-6 ELEVATOR,FLOOR 4-6 ELEVATOR EXT WALL 2_WINDOW_1,FLOOR 4-6 ELEVATOR_DAYLREFPT1,7.9100E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 4-6 ELEVATOR,FLOOR 4-6 ELEVATOR EXT WALL 2_WINDOW_1,FLOOR 4-6 ELEVATOR_DAYLREFPT1,8.7532E-002
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 4-6 ELEVATOR,FLOOR 4-6 ELEVATOR EXT WALL 2_WINDOW_1,FLOOR 4-6 ELEVATOR_DAYLREFPT1,4.3063E-002
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 4-6 ELEVATOR,FLOOR 4-6 ELEVATOR EXT WALL 2_WINDOW_1,FLOOR 4-6 ELEVATOR_DAYLREFPT1,1.6535E-002
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 4-6 ELEVATOR,FLOOR 4-6 ELEVATOR EXT WALL 1_WINDOW_1,FLOOR 4-6 ELEVATOR_DAYLREFPT1,4.9492E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 4-6 ELEVATOR,FLOOR 4-6 ELEVATOR EXT WALL 1_WINDOW_1,FLOOR 4-6 ELEVATOR_DAYLREFPT1,4.6398E-003
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 4-6 ELEVATOR,FLOOR 4-6 ELEVATOR EXT WALL 1_WINDOW_1,FLOOR 4-6 ELEVATOR_DAYLREFPT1,4.3430E-003
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 4-6 ELEVATOR,FLOOR 4-6 ELEVATOR EXT WALL 1_WINDOW_1,FLOOR 4-6 ELEVATOR_DAYLREFPT1,3.1415E-003
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 4-6 NURSE STATION,FLOOR 4-6 NURSE STATION EXT WALL_WINDOW_1,FLOOR 4-6 NURSE STATION_DAYLREFPT1,1.7560E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 4-6 NURSE STATION,FLOOR 4-6 NURSE STATION EXT WALL_WINDOW_1,FLOOR 4-6 NURSE STATION_DAYLREFPT1,1.6113E-003
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 4-6 NURSE STATION,FLOOR 4-6 NURSE STATION EXT WALL_WINDOW_1,FLOOR 4-6 NURSE STATION_DAYLREFPT1,1.5290E-003
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 4-6 NURSE STATION,FLOOR 4-6 NURSE STATION EXT WALL_WINDOW_1,FLOOR 4-6 NURSE STATION_DAYLREFPT1,1.2502E-003
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 4-6 OFFICE,FLOOR 4-6 OFFICE EXT WALL_WINDOW_1,FLOOR 4-6 OFFICE_DAYLREFPT1,3.6509E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 4-6 OFFICE,FLOOR 4-6 OFFICE EXT WALL_WINDOW_1,FLOOR 4-6 OFFICE_DAYLREFPT1,2.8113E-002
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 4-6 OFFICE,FLOOR 4-6 OFFICE EXT WALL_WINDOW_1,FLOOR 4-6 OFFICE_DAYLREFPT1,1.9541E-002
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 4-6 OFFICE,FLOOR 4-6 OFFICE EXT WALL_WINDOW_1,FLOOR 4-6 OFFICE_DAYLREFPT1,2.6171E-002
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 4-6 PATIENT CORRIDOR 1,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 1_WINDOW_1,FLOOR 4-6 PATIENT CORRIDOR 1_DAYLREFPT1,8.5047E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 4-6 PATIENT CORRIDOR 1,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 1_WINDOW_1,FLOOR 4-6 PATIENT CORRIDOR 1_DAYLREFPT1,8.0370E-004
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 4-6 PATIENT CORRIDOR 1,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 1_WINDOW_1,FLOOR 4-6 PATIENT CORRIDOR 1_DAYLREFPT1,7.7062E-004
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 4-6 PATIENT CORRIDOR 1,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 1_WINDOW_1,FLOOR 4-6 PATIENT CORRIDOR 1_DAYLREFPT1,6.6335E-004
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 4-6 PATIENT CORRIDOR 1,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 2_WINDOW_1,FLOOR 4-6 PATIENT CORRIDOR 1_DAYLREFPT1,6.3984E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 4-6 PATIENT CORRIDOR 1,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 2_WINDOW_1,FLOOR 4-6 PATIENT CORRIDOR 1_DAYLREFPT1,5.8983E-004
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 4-6 PATIENT CORRIDOR 1,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 2_WINDOW_1,FLOOR 4-6 PATIENT CORRIDOR 1_DAYLREFPT1,5.6341E-004
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 4-6 PATIENT CORRIDOR 1,FLOOR 4-6 PATIENT CORRIDOR 1 EXT WALL 2_WINDOW_1,FLOOR 4-6 PATIENT CORRIDOR 1_DAYLREFPT1,4.6525E-004
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 4-6 PATIENT CORRIDOR 2,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 2_WINDOW_1,FLOOR 4-6 PATIENT CORRIDOR 2_DAYLREFPT1,6.3342E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 4-6 PATIENT CORRIDOR 2,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 2_WINDOW_1,FLOOR 4-6 PATIENT CORRIDOR 2_DAYLREFPT1,5.8341E-004
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 4-6 PATIENT CORRIDOR 2,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 2_WINDOW_1,FLOOR 4-6 PATIENT CORRIDOR 2_DAYLREFPT1,5.5699E-004
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 4-6 PATIENT CORRIDOR 2,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 2_WINDOW_1,FLOOR 4-6 PATIENT CORRIDOR 2_DAYLREFPT1,4.5883E-004
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 4-6 PATIENT CORRIDOR 2,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 1_WINDOW_1,FLOOR 4-6 PATIENT CORRIDOR 2_DAYLREFPT1,8.5047E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 4-6 PATIENT CORRIDOR 2,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 1_WINDOW_1,FLOOR 4-6 PATIENT CORRIDOR 2_DAYLREFPT1,8.0370E-004
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 4-6 PATIENT CORRIDOR 2,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 1_WINDOW_1,FLOOR 4-6 PATIENT CORRIDOR 2_DAYLREFPT1,7.7062E-004
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 4-6 PATIENT CORRIDOR 2,FLOOR 4-6 PATIENT CORRIDOR 2 EXT WALL 1_WINDOW_1,FLOOR 4-6 PATIENT CORRIDOR 2_DAYLREFPT1,6.6335E-004
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 7 ELEVATOR,FLOOR 7 ELEVATOR EXT WALL 3_WINDOW_1,FLOOR 7 ELEVATOR_DAYLREFPT1,6.2850E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 7 ELEVATOR,FLOOR 7 ELEVATOR EXT WALL 3_WINDOW_1,FLOOR 7 ELEVATOR_DAYLREFPT1,5.7210E-003
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 7 ELEVATOR,FLOOR 7 ELEVATOR EXT WALL 3_WINDOW_1,FLOOR 7 ELEVATOR_DAYLREFPT1,5.2351E-003
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 7 ELEVATOR,FLOOR 7 ELEVATOR EXT WALL 3_WINDOW_1,FLOOR 7 ELEVATOR_DAYLREFPT1,3.9117E-003
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 7 ELEVATOR,FLOOR 7 ELEVATOR EXT WALL 2_WINDOW_1,FLOOR 7 ELEVATOR_DAYLREFPT1,7.7805E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 7 ELEVATOR,FLOOR 7 ELEVATOR EXT WALL 2_WINDOW_1,FLOOR 7 ELEVATOR_DAYLREFPT1,8.6147E-002
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 7 ELEVATOR,FLOOR 7 ELEVATOR EXT WALL 2_WINDOW_1,FLOOR 7 ELEVATOR_DAYLREFPT1,4.2092E-002
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 7 ELEVATOR,FLOOR 7 ELEVATOR EXT WALL 2_WINDOW_1,FLOOR 7 ELEVATOR_DAYLREFPT1,1.5851E-002
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 7 ELEVATOR,FLOOR 7 ELEVATOR EXT WALL 1_WINDOW_1,FLOOR 7 ELEVATOR_DAYLREFPT1,6.2277E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 7 ELEVATOR,FLOOR 7 ELEVATOR EXT WALL 1_WINDOW_1,FLOOR 7 ELEVATOR_DAYLREFPT1,5.6428E-003
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 7 ELEVATOR,FLOOR 7 ELEVATOR EXT WALL 1_WINDOW_1,FLOOR 7 ELEVATOR_DAYLREFPT1,5.1991E-003
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 7 ELEVATOR,FLOOR 7 ELEVATOR EXT WALL 1_WINDOW_1,FLOOR 7 ELEVATOR_DAYLREFPT1,3.9526E-003
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 7 NURSE STATION,FLOOR 7 NURSE STATION EXT WALL_WINDOW_1,FLOOR 7 NURSE STATION_DAYLREFPT1,1.8058E-003
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 7 NURSE STATION,FLOOR 7 NURSE STATION EXT WALL_WINDOW_1,FLOOR 7 NURSE STATION_DAYLREFPT1,1.6685E-003
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 7 NURSE STATION,FLOOR 7 NURSE STATION EXT WALL_WINDOW_1,FLOOR 7 NURSE STATION_DAYLREFPT1,1.5901E-003
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 7 NURSE STATION,FLOOR 7 NURSE STATION EXT WALL_WINDOW_1,FLOOR 7 NURSE STATION_DAYLREFPT1,1.3259E-003
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 7 OFFICE,FLOOR 7 OFFICE EXT WALL_WINDOW_1,FLOOR 7 OFFICE_DAYLREFPT1,3.5781E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 7 OFFICE,FLOOR 7 OFFICE EXT WALL_WINDOW_1,FLOOR 7 OFFICE_DAYLREFPT1,2.7495E-002
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 7 OFFICE,FLOOR 7 OFFICE EXT WALL_WINDOW_1,FLOOR 7 OFFICE_DAYLREFPT1,1.8979E-002
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 7 OFFICE,FLOOR 7 OFFICE EXT WALL_WINDOW_1,FLOOR 7 OFFICE_DAYLREFPT1,2.5454E-002
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 7 PATIENT CORRIDOR 1,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 1_WINDOW_1,FLOOR 7 PATIENT CORRIDOR 1_DAYLREFPT1,7.8878E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 7 PATIENT CORRIDOR 1,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 1_WINDOW_1,FLOOR 7 PATIENT CORRIDOR 1_DAYLREFPT1,7.4394E-004
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 7 PATIENT CORRIDOR 1,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 1_WINDOW_1,FLOOR 7 PATIENT CORRIDOR 1_DAYLREFPT1,7.1222E-004
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 7 PATIENT CORRIDOR 1,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 1_WINDOW_1,FLOOR 7 PATIENT CORRIDOR 1_DAYLREFPT1,6.0941E-004
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 7 PATIENT CORRIDOR 1,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 2_WINDOW_1,FLOOR 7 PATIENT CORRIDOR 1_DAYLREFPT1,6.5337E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 7 PATIENT CORRIDOR 1,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 2_WINDOW_1,FLOOR 7 PATIENT CORRIDOR 1_DAYLREFPT1,6.0543E-004
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 7 PATIENT CORRIDOR 1,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 2_WINDOW_1,FLOOR 7 PATIENT CORRIDOR 1_DAYLREFPT1,5.8009E-004
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 7 PATIENT CORRIDOR 1,FLOOR 7 PATIENT CORRIDOR 1 EXT WALL 2_WINDOW_1,FLOOR 7 PATIENT CORRIDOR 1_DAYLREFPT1,4.8600E-004
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 7 PATIENT CORRIDOR 2,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 2_WINDOW_1,FLOOR 7 PATIENT CORRIDOR 2_DAYLREFPT1,6.5902E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 7 PATIENT CORRIDOR 2,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 2_WINDOW_1,FLOOR 7 PATIENT CORRIDOR 2_DAYLREFPT1,6.1108E-004
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 7 PATIENT CORRIDOR 2,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 2_WINDOW_1,FLOOR 7 PATIENT CORRIDOR 2_DAYLREFPT1,5.8574E-004
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 7 PATIENT CORRIDOR 2,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 2_WINDOW_1,FLOOR 7 PATIENT CORRIDOR 2_DAYLREFPT1,4.9165E-004
 Sky Daylight Factors,Clear Sky,01/21,FLOOR 7 PATIENT CORRIDOR 2,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 1_WINDOW_1,FLOOR 7 PATIENT CORRIDOR 2_DAYLREFPT1,7.8878E-004
 Sky Daylight Factors,Clear Turbid Sky,01/21,FLOOR 7 PATIENT CORRIDOR 2,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 1_WINDOW_1,FLOOR 7 PATIENT CORRIDOR 2_DAYLREFPT1,7.4394E-004
 Sky Daylight Factors,Intermediate Sky,01/21,FLOOR 7 PATIENT CORRIDOR 2,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 1_WINDOW_1,FLOOR 7 PATIENT CORRIDOR 2_DAYLREFPT1,7.1222E-004
 Sky Daylight Factors,Overcast Sky,01/21,FLOOR 7 PATIENT CORRIDOR 2,FLOOR 7 PATIENT CORRIDOR 2 EXT WALL 1_WINDOW_1,FLOOR 7 PATIENT CORRIDOR 2_DAYLREFPT1,6.0941E-004
 Sky Daylight Factors,Clear Sky,01/21,MOB FLOOR 1 PERIMETER 1,MOB FLOOR 1 PERIMETER 1 EXT WALL_WINDOW_1,MOB FLOOR 1 PERIMETER 1_DAYLREFPT1,8.2500E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MOB FLOOR 1 PERIMETER 1,MOB FLOOR 1 PERIMETER 1 EXT WALL_WINDOW_1,MOB FLOOR 1 PERIMETER 1_DAYLREFPT1,7.5612E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MOB FLOOR 1 PERIMETER 1,MOB FLOOR 1 PERIMETER 1 EXT WALL_WINDOW_1,MOB FLOOR 1 PERIMETER 1_DAYLREFPT1,7.3994E-002
 Sky Daylight Factors,Overcast Sky,01/21,MOB FLOOR 1 PERIMETER 1,MOB FLOOR 1 PERIMETER 1 EXT WALL_WINDOW_1,MOB FLOOR 1 PERIMETER 1_DAYLREFPT1,5.7353E-002
 Sky Daylight Factors,Clear Sky,01/21,MOB FLOOR 1 PERIMETER 2,MOB FLOOR 1 PERIMETER 2 EXT WALL_WINDOW_1,MOB FLOOR 1 PERIMETER 2_DAYLREFPT1,0.1503
 Sky Daylight Factors,Clear Turbid Sky,01/21,MOB FLOOR 1 PERIMETER 2,MOB FLOOR 1 PERIMETER 2 EXT WALL_WINDOW_1,MOB FLOOR 1 PERIMETER 2_DAYLREFPT1,0.1681
 Sky Daylight Factors,Intermediate Sky,01/21,MOB FLOOR 1 PERIMETER 2,MOB FLOOR 1 PERIMETER 2 EXT WALL_WINDOW_1,MOB FLOOR 1 PERIMETER 2_DAYLREFPT1,8.9761E-002
 Sky Daylight Factors,Overcast Sky,01/21,MOB FLOOR 1 PERIMETER 2,MOB FLOOR 1 PERIMETER 2 EXT WALL_WINDOW_1,MOB FLOOR 1 PERIMETER 2_DAYLREFPT1,3.5244E-002
 Sky Daylight Factors,Clear Sky,01/21,MOB FLOOR 1 PERIMETER 3,MOB FLOOR 1 PERIMETER 3 EXT WALL_WINDOW_1,MOB FLOOR 1 PERIMETER 3_DAYLREFPT1,7.2749E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MOB FLOOR 1 PERIMETER 3,MOB FLOOR 1 PERIMETER 3 EXT WALL_WINDOW_1,MOB FLOOR 1 PERIMETER 3_DAYLREFPT1,6.8837E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MOB FLOOR 1 PERIMETER 3,MOB FLOOR 1 PERIMETER 3 EXT WALL_WINDOW_1,MOB FLOOR 1 PERIMETER 3_DAYLREFPT1,6.8355E-002
 Sky Daylight Factors,Overcast Sky,01/21,MOB FLOOR 1 PERIMETER 3,MOB FLOOR 1 PERIMETER 3 EXT WALL_WINDOW_1,MOB FLOOR 1 PERIMETER 3_DAYLREFPT1,5.0007E-002
 Sky Daylight Factors,Clear Sky,01/21,MOB FLOOR 2-4 PERIMETER 1,MOB FLOOR 2-4 PERIMETER 1 EXT WALL_WINDOW_1,MOB FLOOR 2-4 PERIMETER 1_DAYLREFPT1,8.6111E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MOB FLOOR 2-4 PERIMETER 1,MOB FLOOR 2-4 PERIMETER 1 EXT WALL_WINDOW_1,MOB FLOOR 2-4 PERIMETER 1_DAYLREFPT1,7.9011E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MOB FLOOR 2-4 PERIMETER 1,MOB FLOOR 2-4 PERIMETER 1 EXT WALL_WINDOW_1,MOB FLOOR 2-4 PERIMETER 1_DAYLREFPT1,7.7283E-002
 Sky Daylight Factors,Overcast Sky,01/21,MOB FLOOR 2-4 PERIMETER 1,MOB FLOOR 2-4 PERIMETER 1 EXT WALL_WINDOW_1,MOB FLOOR 2-4 PERIMETER 1_DAYLREFPT1,6.0227E-002
 Sky Daylight Factors,Clear Sky,01/21,MOB FLOOR 2-4 PERIMETER 2,MOB FLOOR 2-4 PERIMETER 2 EXT WALL_WINDOW_1,MOB FLOOR 2-4 PERIMETER 2_DAYLREFPT1,0.1554
 Sky Daylight Factors,Clear Turbid Sky,01/21,MOB FLOOR 2-4 PERIMETER 2,MOB FLOOR 2-4 PERIMETER 2 EXT WALL_WINDOW_1,MOB FLOOR 2-4 PERIMETER 2_DAYLREFPT1,0.1737
 Sky Daylight Factors,Intermediate Sky,01/21,MOB FLOOR 2-4 PERIMETER 2,MOB FLOOR 2-4 PERIMETER 2 EXT WALL_WINDOW_1,MOB FLOOR 2-4 PERIMETER 2_DAYLREFPT1,9.3017E-002
 Sky Daylight Factors,Overcast Sky,01/21,MOB FLOOR 2-4 PERIMETER 2,MOB FLOOR 2-4 PERIMETER 2 EXT WALL_WINDOW_1,MOB FLOOR 2-4 PERIMETER 2_DAYLREFPT1,3.6884E-002
 Sky Daylight Factors,Clear Sky,01/21,MOB FLOOR 2-4 PERIMETER 3,MOB FLOOR 2-4 PERIMETER 3 EXT WALL_WINDOW_1,MOB FLOOR 2-4 PERIMETER 3_DAYLREFPT1,7.8892E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MOB FLOOR 2-4 PERIMETER 3,MOB FLOOR 2-4 PERIMETER 3 EXT WALL_WINDOW_1,MOB FLOOR 2-4 PERIMETER 3_DAYLREFPT1,7.4188E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MOB FLOOR 2-4 PERIMETER 3,MOB FLOOR 2-4 PERIMETER 3 EXT WALL_WINDOW_1,MOB FLOOR 2-4 PERIMETER 3_DAYLREFPT1,7.4003E-002
 Sky Daylight Factors,Overcast Sky,01/21,MOB FLOOR 2-4 PERIMETER 3,MOB FLOOR 2-4 PERIMETER 3 EXT WALL_WINDOW_1,MOB FLOOR 2-4 PERIMETER 3_DAYLREFPT1,5.5214E-002
 Sky Daylight Factors,Clear Sky,01/21,MOB FLOOR 2-4 PERIMETER 4,MOB FLOOR 2-4 PERIMETER 4 EXT WALL_WINDOW_1,MOB FLOOR 2-4 PERIMETER 4_DAYLREFPT1,5.3088E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MOB FLOOR 2-4 PERIMETER 4,MOB FLOOR 2-4 PERIMETER 4 EXT WALL_WINDOW_1,MOB FLOOR 2-4 PERIMETER 4_DAYLREFPT1,3.9969E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MOB FLOOR 2-4 PERIMETER 4,MOB FLOOR 2-4 PERIMETER 4 EXT WALL_WINDOW_1,MOB FLOOR 2-4 PERIMETER 4_DAYLREFPT1,3.2090E-002
 Sky Daylight Factors,Overcast Sky,01/21,MOB FLOOR 2-4 PERIMETER 4,MOB FLOOR 2-4 PERIMETER 4 EXT WALL_WINDOW_1,MOB FLOOR 2-4 PERIMETER 4_DAYLREFPT1,4.9048E-002
 Sky Daylight Factors,Clear Sky,01/21,MOB FLOOR 5 PERIMETER 1,MOB FLOOR 5 PERIMETER 1 EXT WALL_WINDOW_1,MOB FLOOR 5 PERIMETER 1_DAYLREFPT1,8.4013E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MOB FLOOR 5 PERIMETER 1,MOB FLOOR 5 PERIMETER 1 EXT WALL_WINDOW_1,MOB FLOOR 5 PERIMETER 1_DAYLREFPT1,7.6979E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MOB FLOOR 5 PERIMETER 1,MOB FLOOR 5 PERIMETER 1 EXT WALL_WINDOW_1,MOB FLOOR 5 PERIMETER 1_DAYLREFPT1,7.5285E-002
 Sky Daylight Factors,Overcast Sky,01/21,MOB FLOOR 5 PERIMETER 1,MOB FLOOR 5 PERIMETER 1 EXT WALL_WINDOW_1,MOB FLOOR 5 PERIMETER 1_DAYLREFPT1,5.8360E-002
 Sky Daylight Factors,Clear Sky,01/21,MOB FLOOR 5 PERIMETER 2,MOB FLOOR 5 PERIMETER 2 EXT WALL_WINDOW_1,MOB FLOOR 5 PERIMETER 2_DAYLREFPT1,0.1524
 Sky Daylight Factors,Clear Turbid Sky,01/21,MOB FLOOR 5 PERIMETER 2,MOB FLOOR 5 PERIMETER 2 EXT WALL_WINDOW_1,MOB FLOOR 5 PERIMETER 2_DAYLREFPT1,0.1705
 Sky Daylight Factors,Intermediate Sky,01/21,MOB FLOOR 5 PERIMETER 2,MOB FLOOR 5 PERIMETER 2 EXT WALL_WINDOW_1,MOB FLOOR 5 PERIMETER 2_DAYLREFPT1,9.0778E-002
 Sky Daylight Factors,Overcast Sky,01/21,MOB FLOOR 5 PERIMETER 2,MOB FLOOR 5 PERIMETER 2 EXT WALL_WINDOW_1,MOB FLOOR 5 PERIMETER 2_DAYLREFPT1,3.5265E-002
 Sky Daylight Factors,Clear Sky,01/21,MOB FLOOR 5 PERIMETER 3,MOB FLOOR 5 PERIMETER 3 EXT WALL_WINDOW_1,MOB FLOOR 5 PERIMETER 3_DAYLREFPT1,8.1750E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MOB FLOOR 5 PERIMETER 3,MOB FLOOR 5 PERIMETER 3 EXT WALL_WINDOW_1,MOB FLOOR 5 PERIMETER 3_DAYLREFPT1,7.5832E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MOB FLOOR 5 PERIMETER 3,MOB FLOOR 5 PERIMETER 3 EXT WALL_WINDOW_1,MOB FLOOR 5 PERIMETER 3_DAYLREFPT1,7.4420E-002
 Sky Daylight Factors,Overcast Sky,01/21,MOB FLOOR 5 PERIMETER 3,MOB FLOOR 5 PERIMETER 3 EXT WALL_WINDOW_1,MOB FLOOR 5 PERIMETER 3_DAYLREFPT1,5.6032E-002
 Sky Daylight Factors,Clear Sky,01/21,MOB FLOOR 5 PERIMETER 4,MOB FLOOR 5 PERIMETER 4 EXT WALL_WINDOW_1,MOB FLOOR 5 PERIMETER 4_DAYLREFPT1,5.5667E-002
 Sky Daylight Factors,Clear Turbid Sky,01/21,MOB FLOOR 5 PERIMETER 4,MOB FLOOR 5 PERIMETER 4 EXT WALL_WINDOW_1,MOB FLOOR 5 PERIMETER 4_DAYLREFPT1,4.2143E-002
 Sky Daylight Factors,Intermediate Sky,01/21,MOB FLOOR 5 PERIMETER 4,MOB FLOOR 5 PERIMETER 4 EXT WALL_WINDOW_1,MOB FLOOR 5 PERIMETER 4_DAYLREFPT1,3.4196E-002
 Sky Daylight Factors,Overcast Sky,01/21,MOB FLOOR 5 PERIMETER 4,MOB FLOOR 5 PERIMETER 4 EXT WALL_WINDOW_1,MOB FLOOR 5 PERIMETER 4_DAYLREFPT1,5.1228E-002
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, FLOOR 1 CAFE, Cooling, 35162.07367, 35162.07367, 3.19028, 3.19028, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:45:00, 23.27575, 1.51418E-002, 373.28441, 401.80330, 1.76357, 0.00000
 Zone Sizing Information, FLOOR 1 CAFE, Heating, 1091.77578, 1091.77578, 4.79006E-002, 1.76357, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 373.28441, 401.80330, 1.76357, 0.00000
 Zone Sizing Information, FLOOR 1 CLEAN, Cooling, 1295.44672, 1295.44672, 0.11734, 0.13177, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 44.59346, 2.39910, 1.92629E-002, 0.00000
 Zone Sizing Information, FLOOR 1 CLEAN, Heating, 93.41320, 93.41320, 4.12197E-003, 1.92629E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 44.59346, 2.39910, 1.92629E-002, 0.00000
 Zone Sizing Information, FLOOR 1 CONFERENCE, Cooling, 28717.42366, 28717.42366, 2.60578, 2.60578, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 27.85000, 1.51502E-002, 571.35370, 307.50260, 0.89997, 0.00000
 Zone Sizing Information, FLOOR 1 CONFERENCE, Heating, 15207.31260, 15207.31260, 0.66177, 0.89997, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 571.35370, 307.50260, 0.89997, 0.00000
 Zone Sizing Information, FLOOR 1 DINING, Cooling, 31567.28428, 31567.28428, 2.80910, 2.80910, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:30:00, 23.08850, 1.51415E-002, 457.08296, 344.41200, 1.63699, 0.00000
 Zone Sizing Information, FLOOR 1 DINING, Heating, 4297.60550, 4297.60550, 0.18705, 1.63699, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 457.08296, 344.41200, 1.63699, 0.00000
 Zone Sizing Information, FLOOR 1 ELEVATOR, Cooling, 4677.97074, 4677.97074, 0.42414, 0.42414, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 15:15:00, 33.03950, 1.51597E-002, 167.22547, 53.99710, 0.17844, 0.00000
 Zone Sizing Information, FLOOR 1 ELEVATOR, Heating, 2200.89132, 2200.89132, 9.71101E-002, 0.17844, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 167.22547, 53.99710, 0.17844, 0.00000
 Zone Sizing Information, FLOOR 1 EXAM, Cooling, 8747.83897, 8747.83897, 0.79243, 1.14004, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 31.70200, 1.51573E-002, 245.26403, 13.19520, 0.10595, 0.00000
 Zone Sizing Information, FLOOR 1 EXAM, Heating, 3900.62381, 3900.62381, 0.16906, 0.16906, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 245.26403, 13.19520, 0.10595, 0.00000
 Zone Sizing Information, FLOOR 1 FOOD STORAGE, Cooling, 73268.19792, 73268.19792, 8.04874, 8.04874, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:30:00, 23.08850, 1.51415E-002, 186.64221, 10.04140, 0.66370, 0.00000
 Zone Sizing Information, FLOOR 1 FOOD STORAGE, Heating, 5451.30627, 5451.30627, 0.20810, 0.66370, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 186.64221, 10.04140, 0.66370, 0.00000
 Zone Sizing Information, FLOOR 1 GAS STORAGE, Cooling, 1108.60608, 1108.60608, 0.10041, 0.35732, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 15:30:00, 32.87900, 1.51594E-002, 57.97150, 0.00000, 3.53626E-002, 0.00000
 Zone Sizing Information, FLOOR 1 GAS STORAGE, Heating, 500.19495, 500.19495, 2.20708E-002, 3.53626E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 57.97150, 0.00000, 3.53626E-002, 0.00000
 Zone Sizing Information, FLOOR 1 IMAGING, Cooling, 13287.41394, 13287.41394, 1.20357, 1.20357, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.63200, 1.87928E-002, 141.21262, 7.59720, 6.09993E-002, 0.00000
 Zone Sizing Information, FLOOR 1 IMAGING, Heating, 290.18373, 290.18373, 1.28047E-002, 6.09993E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 141.21262, 7.59720, 6.09993E-002, 0.00000
 Zone Sizing Information, FLOOR 1 KITCHEN, Cooling, 79068.60222, 79068.60222, 8.64169, 11.14000, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 06:30:00, 21.08850, 1.61111E-002, 186.64221, 10.04140, 11.14000, 0.00000
 Zone Sizing Information, FLOOR 1 KITCHEN, Heating, 0.00000, 0.00000, 0.00000, 11.14000, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 186.64221, 10.04140, 11.14000, 0.00000
 Zone Sizing Information, FLOOR 1 LAB 1, Cooling, 9061.07464, 9061.07464, 0.82077, 0.86366, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.63200, 1.87928E-002, 185.80608, 9.99640, 8.02623E-002, 0.00000
 Zone Sizing Information, FLOOR 1 LAB 1, Heating, 376.52695, 376.52695, 1.66147E-002, 8.02623E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 185.80608, 9.99640, 8.02623E-002, 0.00000
 Zone Sizing Information, FLOOR 1 LAB 2, Cooling, 23521.75831, 23521.75831, 2.13069, 2.13069, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 09:15:00, 27.76975, 1.51500E-002, 455.22490, 24.49110, 0.19664, 0.00000
 Zone Sizing Information, FLOOR 1 LAB 2, Heating, 2451.52546, 2451.52546, 0.10817, 0.19664, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 455.22490, 24.49110, 0.19664, 0.00000
 Zone Sizing Information, FLOOR 1 LAUNDRY, Cooling, 25364.40832, 25364.40832, 3.02056, 3.02056, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 31.70200, 1.51573E-002, 207.73120, 44.72450, 0.22168, 0.00000
 Zone Sizing Information, FLOOR 1 LAUNDRY, Heating, 996.96387, 996.96387, 3.80633E-002, 0.22168, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 207.73120, 44.72450, 0.22168, 0.00000
 Zone Sizing Information, FLOOR 1 LOBBY, Cooling, 10598.03715, 10598.03715, 0.96085, 0.96085, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 348.38640, 112.49400, 0.37174, 0.00000
 Zone Sizing Information, FLOOR 1 LOBBY, Heating, 4037.59341, 4037.59341, 0.17816, 0.37174, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 348.38640, 112.49400, 0.37174, 0.00000
 Zone Sizing Information, FLOOR 1 LOUNGE, Cooling, 1245.67688, 1245.67688, 0.11284, 0.11284, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 118.91589, 6.39770, 5.13679E-002, 0.00000
 Zone Sizing Information, FLOOR 1 LOUNGE, Heating, 243.22746, 243.22746, 1.07327E-002, 5.13679E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 118.91589, 6.39770, 5.13679E-002, 0.00000
 Zone Sizing Information, FLOOR 1 MECH 1, Cooling, 13975.43318, 13975.43318, 1.26578, 1.26578, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00, 30.89950, 1.51558E-002, 752.51462, 0.00000, 0.45903, 0.00000
 Zone Sizing Information, FLOOR 1 MECH 1, Heating, 14409.71282, 14409.71282, 0.62491, 0.62491, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 752.51462, 0.00000, 0.45903, 0.00000
 Zone Sizing Information, FLOOR 1 MECH 2, Cooling, 25586.30956, 25586.30956, 2.31745, 2.31745, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:15:00, 31.43450, 1.51568E-002, 1003.35283, 0.00000, 0.61205, 0.00000
 Zone Sizing Information, FLOOR 1 MECH 2, Heating, 31232.58973, 31232.58973, 1.35974, 1.35974, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 1003.35283, 0.00000, 0.61205, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE 1, Cooling, 13874.89921, 13874.89921, 1.25683, 1.25683, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 07:30:00, 24.37250, 1.51438E-002, 685.62444, 36.88660, 0.29617, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE 1, Heating, 8363.12656, 8363.12656, 0.36293, 0.36293, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 685.62444, 36.88660, 0.29617, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE 2, Cooling, 11136.70761, 11136.70761, 1.00879, 1.00879, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 07:30:00, 24.37250, 1.51438E-002, 528.06088, 28.40970, 0.22811, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE 2, Heating, 6137.88798, 6137.88798, 0.26658, 0.26658, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 528.06088, 28.40970, 0.22811, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE 3, Cooling, 37895.45283, 37895.45283, 3.43248, 3.43248, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 07:30:00, 24.37250, 1.51438E-002, 1839.01568, 98.93900, 0.79440, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE 3, Heating, 6936.56674, 6936.56674, 0.30372, 0.79440, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 1839.01568, 98.93900, 0.79440, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE 3 PERIMETER 1, Cooling, 7401.90537, 7401.90537, 0.67069, 0.67069, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:45:00, 23.27575, 1.51418E-002, 268.25753, 14.43230, 0.11588, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE 3 PERIMETER 1, Heating, 11638.02728, 11638.02728, 0.50764, 0.50764, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 268.25753, 14.43230, 0.11588, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE 3 PERIMETER 2, Cooling, 10484.53974, 10484.53974, 0.94979, 0.94979, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 27.31500, 1.51492E-002, 170.01256, 9.14670, 7.34400E-002, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE 3 PERIMETER 2, Heating, 7911.50099, 7911.50099, 0.34515, 0.34515, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 170.01256, 9.14670, 7.34400E-002, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE 3 PERIMETER 3, Cooling, 7260.34215, 7260.34215, 0.65774, 0.65774, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 15:30:00, 32.87900, 1.51594E-002, 268.25753, 14.43230, 0.11588, 0.00000
 Zone Sizing Information, FLOOR 1 OFFICE 3 PERIMETER 3, Heating, 12222.18099, 12222.18099, 0.53316, 0.53316, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 268.25753, 14.43230, 0.11588, 0.00000
 Zone Sizing Information, FLOOR 1 PATIENT, Cooling, 4243.04433, 4243.04433, 0.38436, 0.38436, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 31.16700, 1.51563E-002, 167.22547, 8.99670, 0.28317, 0.00000
 Zone Sizing Information, FLOOR 1 PATIENT, Heating, 974.26240, 974.26240, 4.29894E-002, 0.28317, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 167.22547, 8.99670, 0.28317, 0.00000
 Zone Sizing Information, FLOOR 1 PHARMACY, Cooling, 14216.23314, 14216.23314, 1.28799, 1.28799, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 557.41824, 59.97820, 0.65103, 0.00000
 Zone Sizing Information, FLOOR 1 PHARMACY, Heating, 1110.81779, 1110.81779, 4.90161E-002, 0.65103, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 557.41824, 59.97820, 0.65103, 0.00000
 Zone Sizing Information, FLOOR 1 PHYSICAL THERAPY, Cooling, 14388.78194, 14388.78194, 1.30340, 1.71827, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 07:30:00, 24.37250, 1.51438E-002, 457.08296, 49.18210, 0.60364, 0.00000
 Zone Sizing Information, FLOOR 1 PHYSICAL THERAPY, Heating, 1585.38437, 1585.38437, 6.95036E-002, 0.60364, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 457.08296, 49.18210, 0.60364, 0.00000
 Zone Sizing Information, FLOOR 1 RECEIVING, Cooling, 7029.70998, 7029.70998, 0.63679, 0.63679, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:45:00, 23.27575, 1.51418E-002, 207.73120, 0.00000, 0.12672, 0.00000
 Zone Sizing Information, FLOOR 1 RECEIVING, Heating, 6790.39447, 6790.39447, 0.29592, 0.29592, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 207.73120, 0.00000, 0.12672, 0.00000
 Zone Sizing Information, FLOOR 1 RECEPTION, Cooling, 3644.93334, 3644.93334, 0.33038, 0.33038, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 31.70200, 1.51573E-002, 52.02570, 16.79910, 5.55137E-002, 0.00000
 Zone Sizing Information, FLOOR 1 RECEPTION, Heating, 1388.15333, 1388.15333, 6.12462E-002, 6.12462E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 52.02570, 16.79910, 5.55137E-002, 0.00000
 Zone Sizing Information, FLOOR 1 SOIL, Cooling, 432.31323, 432.31323, 3.91606E-002, 0.35830, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 44.59346, 2.39910, 1.92629E-002, 0.00000
 Zone Sizing Information, FLOOR 1 SOIL, Heating, 93.41320, 93.41320, 4.12197E-003, 1.92629E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 44.59346, 2.39910, 1.92629E-002, 0.00000
 Zone Sizing Information, FLOOR 1 STORAGE, Cooling, 12059.02149, 12059.02149, 1.06361, 1.06361, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:30:00, 23.08850, 1.51415E-002, 501.67642, 0.00000, 0.30602, 0.00000
 Zone Sizing Information, FLOOR 1 STORAGE, Heating, 1737.04660, 1737.04660, 7.61500E-002, 0.30602, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 501.67642, 0.00000, 0.30602, 0.00000
 Zone Sizing Information, FLOOR 1 WAITING, Cooling, 4070.15221, 4070.15221, 0.36900, 0.36900, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 141.21262, 45.59760, 0.15068, 0.00000
 Zone Sizing Information, FLOOR 1 WAITING, Heating, 290.18373, 290.18373, 1.28047E-002, 0.15068, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 141.21262, 45.59760, 0.15068, 0.00000
 Zone Sizing Information, FLOOR 2 CHAPEL, Cooling, 7477.39476, 7477.39476, 0.67737, 0.67737, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 31.70200, 1.51573E-002, 189.52220, 10.19630, 8.18675E-002, 0.00000
 Zone Sizing Information, FLOOR 2 CHAPEL, Heating, 8654.99444, 8654.99444, 0.37732, 0.37732, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 189.52220, 10.19630, 8.18675E-002, 0.00000
 Zone Sizing Information, FLOOR 2 CLEAN 1, Cooling, 1551.04879, 1551.04879, 0.14050, 0.14050, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 44.87217, 2.41410, 1.93833E-002, 0.00000
 Zone Sizing Information, FLOOR 2 CLEAN 1, Heating, 365.23818, 365.23818, 1.61166E-002, 1.93833E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 44.87217, 2.41410, 1.93833E-002, 0.00000
 Zone Sizing Information, FLOOR 2 CLEAN 2, Cooling, 956.25257, 956.25257, 8.66181E-002, 8.78452E-002, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.63200, 1.87928E-002, 29.72897, 1.59940, 1.28420E-002, 0.00000
 Zone Sizing Information, FLOOR 2 CLEAN 2, Heating, 0.00000, 0.00000, 0.00000, 1.28420E-002, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 29.72897, 1.59940, 1.28420E-002, 0.00000
 Zone Sizing Information, FLOOR 2 CORRIDOR, Cooling, 4049.62251, 4049.62251, 0.36677, 0.67080, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 11:30:00, 31.27400, 1.51565E-002, 483.09581, 0.00000, 0.14734, 0.00000
 Zone Sizing Information, FLOOR 2 CORRIDOR, Heating, 1131.07410, 1131.07410, 4.99097E-002, 0.14734, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 483.09581, 0.00000, 0.14734, 0.00000
 Zone Sizing Information, FLOOR 2 ELEVATOR, Cooling, 5106.23869, 5106.23869, 0.46295, 0.46295, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 15:15:00, 33.03950, 1.51597E-002, 167.22547, 53.99710, 0.17844, 0.00000
 Zone Sizing Information, FLOOR 2 ELEVATOR, Heating, 2113.52319, 2113.52319, 9.32552E-002, 0.17844, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 167.22547, 53.99710, 0.17844, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 1, Cooling, 17669.18229, 17669.18229, 1.60061, 1.81369, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:15:00, 31.43450, 1.51568E-002, 390.19277, 20.99240, 0.16855, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 1, Heating, 14269.38381, 14269.38381, 0.62157, 0.62157, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 390.19277, 20.99240, 0.16855, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 2, Cooling, 5567.80675, 5567.80675, 0.49277, 0.58297, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:30:00, 23.08850, 1.51415E-002, 125.41910, 6.74750, 5.41770E-002, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 2, Heating, 2569.77587, 2569.77587, 0.11172, 0.11172, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 125.41910, 6.74750, 5.41770E-002, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 3, Cooling, 14609.86205, 14609.86205, 1.29306, 1.74892, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:30:00, 23.08850, 1.51415E-002, 376.25731, 20.24260, 0.16253, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 3, Heating, 0.00000, 0.00000, 0.00000, 0.16253, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 376.25731, 20.24260, 0.16253, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 4, Cooling, 15146.02719, 15146.02719, 1.34025, 1.72733, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:30:00, 23.08850, 1.51415E-002, 371.61216, 19.99270, 0.16052, 0.00000
 Zone Sizing Information, FLOOR 2 EXAM 4, Heating, 3501.55205, 3501.55205, 0.15262, 0.16052, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 371.61216, 19.99270, 0.16052, 0.00000
 Zone Sizing Information, FLOOR 2 GIFT SHOP, Cooling, 5782.64512, 5782.64512, 0.51149, 0.51149, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:30:00, 23.08850, 1.51415E-002, 167.22547, 8.99670, 7.22361E-002, 0.00000
 Zone Sizing Information, FLOOR 2 GIFT SHOP, Heating, 6483.55404, 6483.55404, 0.28253, 0.28253, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 167.22547, 8.99670, 7.22361E-002, 0.00000
 Zone Sizing Information, FLOOR 2 IMAGING 1, Cooling, 22394.12242, 22394.12242, 2.02846, 2.02846, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 214.60602, 11.54580, 9.27029E-002, 0.00000
 Zone Sizing Information, FLOOR 2 IMAGING 1, Heating, 1736.73447, 1736.73447, 7.66354E-002, 9.27029E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 214.60602, 11.54580, 9.27029E-002, 0.00000
 Zone Sizing Information, FLOOR 2 IMAGING 2, Cooling, 35049.39825, 35049.39825, 3.17498, 3.17498, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 16:15:00, 32.34400, 1.51585E-002, 315.87034, 16.99380, 0.13645, 0.00000
 Zone Sizing Information, FLOOR 2 IMAGING 2, Heating, 7407.48050, 7407.48050, 0.32683, 0.32683, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 315.87034, 16.99380, 0.13645, 0.00000
 Zone Sizing Information, FLOOR 2 IMAGING 3, Cooling, 42658.27038, 42658.27038, 3.86427, 3.86427, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 371.61216, 19.99270, 0.16052, 0.00000
 Zone Sizing Information, FLOOR 2 IMAGING 3, Heating, 7812.68152, 7812.68152, 0.34471, 0.34471, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 371.61216, 19.99270, 0.16052, 0.00000
 Zone Sizing Information, FLOOR 2 LAB 1, Cooling, 11956.23294, 11956.23294, 1.08301, 1.08301, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 211.81893, 11.39590, 9.14990E-002, 0.00000
 Zone Sizing Information, FLOOR 2 LAB 1, Heating, 1717.77384, 1717.77384, 7.57988E-002, 9.14990E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 211.81893, 11.39590, 9.14990E-002, 0.00000
 Zone Sizing Information, FLOOR 2 LAB 2, Cooling, 17213.34636, 17213.34636, 1.55922, 1.55922, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 315.87034, 16.99380, 0.13645, 0.00000
 Zone Sizing Information, FLOOR 2 LAB 2, Heating, 907.07100, 907.07100, 4.00256E-002, 0.13645, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 315.87034, 16.99380, 0.13645, 0.00000
 Zone Sizing Information, FLOOR 2 LOCKERS, Cooling, 986.91387, 986.91387, 8.93982E-002, 0.41295, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 69.67728, 3.74860, 0.17698, 0.00000
 Zone Sizing Information, FLOOR 2 LOCKERS, Heating, 564.01594, 564.01594, 2.48879E-002, 0.17698, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 69.67728, 3.74860, 0.17698, 0.00000
 Zone Sizing Information, FLOOR 2 LOUNGE 1, Cooling, 1373.10047, 1373.10047, 0.12438, 0.12438, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 111.48365, 5.99780, 4.81574E-002, 0.00000
 Zone Sizing Information, FLOOR 2 LOUNGE 1, Heating, 0.00000, 0.00000, 0.00000, 4.81574E-002, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 111.48365, 5.99780, 4.81574E-002, 0.00000
 Zone Sizing Information, FLOOR 2 LOUNGE 2, Cooling, 3352.88865, 3352.88865, 0.30374, 0.30374, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 10:15:00, 29.53525, 1.51533E-002, 81.29016, 4.37340, 3.51147E-002, 0.00000
 Zone Sizing Information, FLOOR 2 LOUNGE 2, Heating, 2734.04626, 2734.04626, 0.12063, 0.12063, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 81.29016, 4.37340, 3.51147E-002, 0.00000
 Zone Sizing Information, FLOOR 2 NURSE STATION 1, Cooling, 2791.15916, 2791.15916, 0.25283, 0.25283, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 119.84492, 6.44770, 5.17692E-002, 0.00000
 Zone Sizing Information, FLOOR 2 NURSE STATION 1, Heating, 975.21332, 975.21332, 4.30324E-002, 5.17692E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 119.84492, 6.44770, 5.17692E-002, 0.00000
 Zone Sizing Information, FLOOR 2 NURSE STATION 2, Cooling, 8100.30216, 8100.30216, 0.73377, 0.73377, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 371.61216, 19.99270, 0.16052, 0.00000
 Zone Sizing Information, FLOOR 2 NURSE STATION 2, Heating, 2902.19699, 2902.19699, 0.12806, 0.16052, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 371.61216, 19.99270, 0.16052, 0.00000
 Zone Sizing Information, FLOOR 2 OFFICE 1, Cooling, 7510.56836, 7510.56836, 0.66417, 0.66417, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:30:00, 23.08850, 1.51415E-002, 217.39311, 11.69570, 9.39069E-002, 0.00000
 Zone Sizing Information, FLOOR 2 OFFICE 1, Heating, 4475.32608, 4475.32608, 0.19457, 0.19457, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 217.39311, 11.69570, 9.39069E-002, 0.00000
 Zone Sizing Information, FLOOR 2 OFFICE 2, Cooling, 4960.95337, 4960.95337, 0.43875, 0.43875, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:30:00, 23.08850, 1.51415E-002, 178.37384, 9.59650, 7.70518E-002, 0.00000
 Zone Sizing Information, FLOOR 2 OFFICE 2, Heating, 4470.16737, 4470.16737, 0.19457, 0.19457, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 178.37384, 9.59650, 7.70518E-002, 0.00000
 Zone Sizing Information, FLOOR 2 OFFICE 3, Cooling, 8200.36233, 8200.36233, 0.72529, 0.72529, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:30:00, 23.08850, 1.51415E-002, 278.70912, 14.99460, 0.12039, 0.00000
 Zone Sizing Information, FLOOR 2 OFFICE 3, Heating, 0.00000, 0.00000, 0.00000, 0.12039, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 278.70912, 14.99460, 0.12039, 0.00000
 Zone Sizing Information, FLOOR 2 OFFICE 4, Cooling, 10120.92310, 10120.92310, 0.89364, 0.89364, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:30:00, 23.08850, 1.51415E-002, 325.16064, 17.49360, 0.14046, 0.00000
 Zone Sizing Information, FLOOR 2 OFFICE 4, Heating, 13220.41842, 13220.41842, 0.57612, 0.57612, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 325.16064, 17.49360, 0.14046, 0.00000
 Zone Sizing Information, FLOOR 2 OPERATING, Cooling, 130715.26297, 130715.26297, 20.55262, 30.32420, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 1790.79900, 96.34500, 6.06484, 0.00000
 Zone Sizing Information, FLOOR 2 OPERATING, Heating, 17038.13945, 17038.13945, 0.65479, 6.06484, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 1790.79900, 96.34500, 6.06484, 0.00000
 Zone Sizing Information, FLOOR 2 PACU, Cooling, 13579.07630, 13579.07630, 1.23005, 1.27426, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 10:00:00, 29.13400, 1.51525E-002, 376.25731, 20.24260, 0.63713, 0.00000
 Zone Sizing Information, FLOOR 2 PACU, Heating, 1352.04597, 1352.04597, 5.96592E-002, 0.63713, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 376.25731, 20.24260, 0.63713, 0.00000
 Zone Sizing Information, FLOOR 2 PATIENT 1, Cooling, 10834.29200, 10834.29200, 0.98148, 0.98148, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:15:00, 30.23075, 1.51546E-002, 316.61356, 17.03380, 0.53613, 0.00000
 Zone Sizing Information, FLOOR 2 PATIENT 1, Heating, 7537.82826, 7537.82826, 0.33259, 0.53613, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 316.61356, 17.03380, 0.53613, 0.00000
 Zone Sizing Information, FLOOR 2 PATIENT 2, Cooling, 6076.67899, 6076.67899, 0.55046, 0.55046, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 260.68593, 14.02490, 0.44143, 0.00000
 Zone Sizing Information, FLOOR 2 PATIENT 2, Heating, 2114.35744, 2114.35744, 9.32985E-002, 0.44143, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 260.68593, 14.02490, 0.44143, 0.00000
 Zone Sizing Information, FLOOR 2 PROCEDURE 1, Cooling, 20634.53448, 20634.53448, 1.82446, 2.37862, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:30:00, 23.08850, 1.51415E-002, 234.11566, 12.59540, 0.59465, 0.00000
 Zone Sizing Information, FLOOR 2 PROCEDURE 1, Heating, 4702.40813, 4702.40813, 0.20431, 0.59465, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 234.11566, 12.59540, 0.59465, 0.00000
 Zone Sizing Information, FLOOR 2 PROCEDURE 2, Cooling, 10999.44658, 10999.44658, 0.97357, 1.28370, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:30:00, 23.08850, 1.51415E-002, 126.34813, 6.79750, 0.32092, 0.00000
 Zone Sizing Information, FLOOR 2 PROCEDURE 2, Heating, 0.00000, 0.00000, 0.00000, 0.32092, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 126.34813, 6.79750, 0.32092, 0.00000
 Zone Sizing Information, FLOOR 2 RECEPTION, Cooling, 5158.10115, 5158.10115, 0.46765, 0.46765, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 162.58032, 52.49720, 0.17348, 0.00000
 Zone Sizing Information, FLOOR 2 RECEPTION, Heating, 3045.01210, 3045.01210, 0.13436, 0.17348, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 162.58032, 52.49720, 0.17348, 0.00000
 Zone Sizing Information, FLOOR 2 RESTROOM 1, Cooling, 2716.96460, 2716.96460, 0.24612, 0.42790, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 10:00:00, 29.13400, 1.51525E-002, 59.45795, 3.19880, 7.55116E-002, 0.00000
 Zone Sizing Information, FLOOR 2 RESTROOM 1, Heating, 1137.79907, 1137.79907, 5.02020E-002, 7.55116E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 59.45795, 3.19880, 7.55116E-002, 0.00000
 Zone Sizing Information, FLOOR 2 RESTROOM 2, Cooling, 1716.49136, 1716.49136, 0.15549, 0.60173, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 15:45:00, 32.71850, 1.51591E-002, 83.61274, 4.49840, 0.10619, 0.00000
 Zone Sizing Information, FLOOR 2 RESTROOM 2, Heating, 1699.25680, 1699.25680, 7.49769E-002, 0.10619, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 83.61274, 4.49840, 0.10619, 0.00000
 Zone Sizing Information, FLOOR 2 SOIL 1, Cooling, 607.36536, 607.36536, 5.50170E-002, 0.36054, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 44.87217, 2.41410, 1.93833E-002, 0.00000
 Zone Sizing Information, FLOOR 2 SOIL 1, Heating, 365.12249, 365.12249, 1.61115E-002, 1.93833E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 44.87217, 2.41410, 1.93833E-002, 0.00000
 Zone Sizing Information, FLOOR 2 SOIL 2, Cooling, 335.71915, 335.71915, 3.04104E-002, 0.23887, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 29.72897, 1.59940, 1.28420E-002, 0.00000
 Zone Sizing Information, FLOOR 2 SOIL 2, Heating, 0.00000, 0.00000, 0.00000, 1.28420E-002, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 29.72897, 1.59940, 1.28420E-002, 0.00000
 Zone Sizing Information, FLOOR 2 STERILIZING, Cooling, 18702.13308, 18702.13308, 1.69381, 1.69381, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 126.34813, 0.00000, 7.70724E-002, 0.00000
 Zone Sizing Information, FLOOR 2 STERILIZING, Heating, 1012.46819, 1012.46819, 4.46763E-002, 7.70724E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 126.34813, 0.00000, 7.70724E-002, 0.00000
 Zone Sizing Information, FLOOR 2 STORAGE 1, Cooling, 5219.54552, 5219.54552, 0.46147, 0.46147, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:30:00, 23.08850, 1.51415E-002, 139.35456, 0.00000, 8.50063E-002, 0.00000
 Zone Sizing Information, FLOOR 2 STORAGE 1, Heating, 2808.49469, 2808.49469, 0.12210, 0.12210, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 139.35456, 0.00000, 8.50063E-002, 0.00000
 Zone Sizing Information, FLOOR 2 STORAGE 2, Cooling, 2028.40567, 2028.40567, 0.17953, 0.17953, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:30:00, 23.08850, 1.51415E-002, 59.45795, 0.00000, 3.62693E-002, 0.00000
 Zone Sizing Information, FLOOR 2 STORAGE 2, Heating, 0.00000, 0.00000, 0.00000, 3.62693E-002, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 59.45795, 0.00000, 3.62693E-002, 0.00000
 Zone Sizing Information, FLOOR 2 TRAUMA, Cooling, 23633.66390, 23633.66390, 2.14077, 4.22865, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.63200, 1.87928E-002, 416.20562, 22.39190, 1.05716, 0.00000
 Zone Sizing Information, FLOOR 2 TRAUMA, Heating, 0.00000, 0.00000, 0.00000, 1.05716, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 416.20562, 22.39190, 1.05716, 0.00000
 Zone Sizing Information, FLOOR 2 TRIAGE, Cooling, 3311.65125, 3311.65125, 0.29998, 0.68826, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 16:15:00, 32.34400, 1.51585E-002, 81.29016, 4.37340, 0.13765, 0.00000
 Zone Sizing Information, FLOOR 2 TRIAGE, Heating, 1525.22477, 1525.22477, 6.72986E-002, 0.13765, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 81.29016, 4.37340, 0.13765, 0.00000
 Zone Sizing Information, FLOOR 2 WAITING, Cooling, 20090.70776, 20090.70776, 1.82126, 1.82126, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00, 30.89950, 1.51558E-002, 362.32186, 116.99370, 0.38661, 0.00000
 Zone Sizing Information, FLOOR 2 WAITING, Heating, 8538.92155, 8538.92155, 0.37676, 0.38661, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 362.32186, 116.99370, 0.38661, 0.00000
 Zone Sizing Information, FLOOR 3 CLEAN, Cooling, 1492.51838, 1492.51838, 0.13519, 0.13726, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.63200, 1.87928E-002, 46.45152, 2.49910, 2.00656E-002, 0.00000
 Zone Sizing Information, FLOOR 3 CLEAN, Heating, 0.00000, 0.00000, 0.00000, 2.00656E-002, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 46.45152, 2.49910, 2.00656E-002, 0.00000
 Zone Sizing Information, FLOOR 3 ELEVATOR, Cooling, 7787.28700, 7787.28700, 0.70597, 0.70597, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 16:30:00, 32.13000, 1.51580E-002, 167.22547, 53.99710, 0.17844, 0.00000
 Zone Sizing Information, FLOOR 3 ELEVATOR, Heating, 4217.59154, 4217.59154, 0.18608, 0.18608, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 167.22547, 53.99710, 0.17844, 0.00000
 Zone Sizing Information, FLOOR 3 EXAM, Cooling, 10878.59055, 10878.59055, 0.96256, 1.16595, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:30:00, 23.08850, 1.51415E-002, 250.83821, 13.49510, 0.10835, 0.00000
 Zone Sizing Information, FLOOR 3 EXAM, Heating, 5007.70307, 5007.70307, 0.21761, 0.21761, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 250.83821, 13.49510, 0.10835, 0.00000
 Zone Sizing Information, FLOOR 3 ICU, Cooling, 11646.87767, 11646.87767, 1.05506, 1.05506, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 10:15:00, 29.53525, 1.51533E-002, 195.09638, 10.49620, 0.33036, 0.00000
 Zone Sizing Information, FLOOR 3 ICU, Heating, 5069.93956, 5069.93956, 0.22370, 0.33036, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 195.09638, 10.49620, 0.33036, 0.00000
 Zone Sizing Information, FLOOR 3 NURSE STATION 1, Cooling, 6040.96296, 6040.96296, 0.54721, 0.54721, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 14:15:00, 33.20000, 1.51600E-002, 279.45234, 15.03450, 0.12071, 0.00000
 Zone Sizing Information, FLOOR 3 NURSE STATION 1, Heating, 580.45462, 580.45462, 2.56128E-002, 0.12071, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 279.45234, 15.03450, 0.12071, 0.00000
 Zone Sizing Information, FLOOR 3 NURSE STATION 2, Cooling, 7619.30644, 7619.30644, 0.69022, 0.69022, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 222.96730, 11.99560, 9.63147E-002, 0.00000
 Zone Sizing Information, FLOOR 3 NURSE STATION 2, Heating, 5312.21052, 5312.21052, 0.23439, 0.23439, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 222.96730, 11.99560, 9.63147E-002, 0.00000
 Zone Sizing Information, FLOOR 3 NURSERY, Cooling, 4196.38306, 4196.38306, 0.38013, 0.38013, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 10:00:00, 29.13400, 1.51525E-002, 91.97401, 4.94820, 0.15574, 0.00000
 Zone Sizing Information, FLOOR 3 NURSERY, Heating, 1899.27786, 1899.27786, 8.38024E-002, 0.15574, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 91.97401, 4.94820, 0.15574, 0.00000
 Zone Sizing Information, FLOOR 3 OFFICE, Cooling, 10506.33559, 10506.33559, 0.95174, 0.95174, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 31.16700, 1.51563E-002, 250.83821, 13.49510, 0.10835, 0.00000
 Zone Sizing Information, FLOOR 3 OFFICE, Heating, 9716.89640, 9716.89640, 0.42341, 0.42341, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 250.83821, 13.49510, 0.10835, 0.00000
 Zone Sizing Information, FLOOR 3 OPERATING, Cooling, 13887.32983, 13887.32983, 2.18350, 2.83168, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00, 30.89950, 1.51558E-002, 167.23279, 8.99710, 0.56636, 0.00000
 Zone Sizing Information, FLOOR 3 OPERATING, Heating, 2255.48236, 2255.48236, 8.66807E-002, 0.56636, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 167.23279, 8.99710, 0.56636, 0.00000
 Zone Sizing Information, FLOOR 3 PATIENT 1, Cooling, 13914.47757, 13914.47757, 1.26053, 1.26053, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 15:30:00, 32.87900, 1.51594E-002, 464.51520, 24.99090, 0.78658, 0.00000
 Zone Sizing Information, FLOOR 3 PATIENT 1, Heating, 7963.13814, 7963.13814, 0.35135, 0.78658, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 464.51520, 24.99090, 0.78658, 0.00000
 Zone Sizing Information, FLOOR 3 PATIENT 2, Cooling, 14997.29894, 14997.29894, 1.35862, 1.35862, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:15:00, 30.23075, 1.51546E-002, 464.51520, 24.99090, 0.78658, 0.00000
 Zone Sizing Information, FLOOR 3 PATIENT 2, Heating, 8053.60031, 8053.60031, 0.35534, 0.78658, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 464.51520, 24.99090, 0.78658, 0.00000
 Zone Sizing Information, FLOOR 3 PATIENT 3, Cooling, 10838.50257, 10838.50257, 0.98184, 0.98184, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 366.96701, 19.74280, 0.62140, 0.00000
 Zone Sizing Information, FLOOR 3 PATIENT 3, Heating, 3346.61920, 3346.61920, 0.14767, 0.62140, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 366.96701, 19.74280, 0.62140, 0.00000
 Zone Sizing Information, FLOOR 3 PATIENT 4, Cooling, 11865.32483, 11865.32483, 1.07489, 1.07489, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 16:45:00, 31.91600, 1.51577E-002, 366.96701, 19.74280, 0.62140, 0.00000
 Zone Sizing Information, FLOOR 3 PATIENT 4, Heating, 6469.70188, 6469.70188, 0.28546, 0.62140, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 366.96701, 19.74280, 0.62140, 0.00000
 Zone Sizing Information, FLOOR 3 PATIENT CORRIDOR 1, Cooling, 2761.87645, 2761.87645, 0.25014, 0.43137, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:15:00, 31.43450, 1.51568E-002, 310.66679, 0.00000, 9.47534E-002, 0.00000
 Zone Sizing Information, FLOOR 3 PATIENT CORRIDOR 1, Heating, 580.30584, 580.30584, 2.56063E-002, 9.47534E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 310.66679, 0.00000, 9.47534E-002, 0.00000
 Zone Sizing Information, FLOOR 3 PATIENT CORRIDOR 2, Cooling, 2756.65116, 2756.65116, 0.24967, 0.43137, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:15:00, 31.43450, 1.51568E-002, 310.66679, 0.00000, 9.47534E-002, 0.00000
 Zone Sizing Information, FLOOR 3 PATIENT CORRIDOR 2, Heating, 579.99706, 579.99706, 2.55927E-002, 9.47534E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 310.66679, 0.00000, 9.47534E-002, 0.00000
 Zone Sizing Information, FLOOR 3 PROCEDURE, Cooling, 6961.60924, 6961.60924, 0.63060, 0.67960, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 08:45:00, 26.80675, 1.51483E-002, 66.89019, 3.59870, 0.16990, 0.00000
 Zone Sizing Information, FLOOR 3 PROCEDURE, Heating, 2721.54338, 2721.54338, 0.11864, 0.16990, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 66.89019, 3.59870, 0.16990, 0.00000
 Zone Sizing Information, FLOOR 3 SOIL, Cooling, 1047.68077, 1047.68077, 9.49033E-002, 0.74646, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 92.90304, 4.99820, 4.01311E-002, 0.00000
 Zone Sizing Information, FLOOR 3 SOIL, Heating, 0.00000, 0.00000, 0.00000, 4.01311E-002, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 92.90304, 4.99820, 4.01311E-002, 0.00000
 Zone Sizing Information, FLOOR 3 SUPPLY, Cooling, 7923.36082, 7923.36082, 0.71761, 0.94943, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 10:45:00, 30.33775, 1.51548E-002, 341.88319, 0.00000, 0.20855, 0.00000
 Zone Sizing Information, FLOOR 3 SUPPLY, Heating, 579.34455, 579.34455, 2.55639E-002, 0.20855, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 341.88319, 0.00000, 0.20855, 0.00000
 Zone Sizing Information, FLOOR 3 TRIAGE, Cooling, 5867.18969, 5867.18969, 0.53149, 1.17987, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 139.35456, 7.49730, 0.23597, 0.00000
 Zone Sizing Information, FLOOR 3 TRIAGE, Heating, 2149.86754, 2149.86754, 9.48577E-002, 0.23597, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 139.35456, 7.49730, 0.23597, 0.00000
 Zone Sizing Information, FLOOR 3 WAITING, Cooling, 4416.63117, 4416.63117, 0.40037, 0.40037, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 27.31500, 1.51492E-002, 91.97401, 29.69840, 9.81403E-002, 0.00000
 Zone Sizing Information, FLOOR 3 WAITING, Heating, 1888.95797, 1888.95797, 8.33471E-002, 9.81403E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 91.97401, 29.69840, 9.81403E-002, 0.00000
 Zone Sizing Information, FLOOR 4-6 CLEAN, Cooling, 4477.55513, 4477.55513, 0.40558, 0.41177, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.63200, 1.87928E-002, 46.45152, 2.49910, 6.01967E-002, 0.00000
 Zone Sizing Information, FLOOR 4-6 CLEAN, Heating, 0.00000, 0.00000, 0.00000, 6.01967E-002, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 46.45152, 2.49910, 6.01967E-002, 0.00000
 Zone Sizing Information, FLOOR 4-6 ELEVATOR, Cooling, 23417.70967, 23417.70967, 2.12298, 2.12298, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 16:30:00, 32.13000, 1.51580E-002, 167.22547, 53.99710, 0.53531, 0.00000
 Zone Sizing Information, FLOOR 4-6 ELEVATOR, Heating, 12751.12292, 12751.12292, 0.56259, 0.56259, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 167.22547, 53.99710, 0.53531, 0.00000
 Zone Sizing Information, FLOOR 4-6 NURSE STATION, Cooling, 18040.62789, 18040.62789, 1.63418, 1.63418, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 14:15:00, 33.20000, 1.51600E-002, 279.45234, 15.03450, 0.36214, 0.00000
 Zone Sizing Information, FLOOR 4-6 NURSE STATION, Heating, 1757.05002, 1757.05002, 7.75307E-002, 0.36214, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 279.45234, 15.03450, 0.36214, 0.00000
 Zone Sizing Information, FLOOR 4-6 OFFICE, Cooling, 12387.87987, 12387.87987, 1.09709, 1.09709, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:30:00, 23.08850, 1.51415E-002, 139.35456, 7.49730, 0.18059, 0.00000
 Zone Sizing Information, FLOOR 4-6 OFFICE, Heating, 12833.77703, 12833.77703, 0.55923, 0.55923, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 139.35456, 7.49730, 0.18059, 0.00000
 Zone Sizing Information, FLOOR 4-6 PATIENT 1, Cooling, 41737.81204, 41737.81204, 3.78107, 3.78107, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 15:30:00, 32.87900, 1.51594E-002, 464.51520, 24.99090, 2.35974, 0.00000
 Zone Sizing Information, FLOOR 4-6 PATIENT 1, Heating, 24074.56081, 24074.56081, 1.06222, 2.35974, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 464.51520, 24.99090, 2.35974, 0.00000
 Zone Sizing Information, FLOOR 4-6 PATIENT 2, Cooling, 44998.38461, 44998.38461, 4.07646, 4.07646, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:15:00, 30.23075, 1.51546E-002, 464.51520, 24.99090, 2.35974, 0.00000
 Zone Sizing Information, FLOOR 4-6 PATIENT 2, Heating, 24324.07148, 24324.07148, 1.07323, 2.35974, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 464.51520, 24.99090, 2.35974, 0.00000
 Zone Sizing Information, FLOOR 4-6 PATIENT 3, Cooling, 38905.97729, 38905.97729, 3.52452, 3.52452, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:15:00, 30.23075, 1.51546E-002, 366.96701, 19.74280, 1.86419, 0.00000
 Zone Sizing Information, FLOOR 4-6 PATIENT 3, Heating, 19785.79577, 19785.79577, 0.87299, 1.86419, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 366.96701, 19.74280, 1.86419, 0.00000
 Zone Sizing Information, FLOOR 4-6 PATIENT 4, Cooling, 35758.51294, 35758.51294, 3.23939, 3.23939, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 16:45:00, 31.91600, 1.51577E-002, 366.96701, 19.74280, 1.86419, 0.00000
 Zone Sizing Information, FLOOR 4-6 PATIENT 4, Heating, 19587.24225, 19587.24225, 0.86423, 1.86419, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 366.96701, 19.74280, 1.86419, 0.00000
 Zone Sizing Information, FLOOR 4-6 PATIENT CORRIDOR 1, Cooling, 8252.15167, 8252.15167, 0.74739, 1.29412, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:15:00, 31.43450, 1.51568E-002, 310.66679, 0.00000, 0.28426, 0.00000
 Zone Sizing Information, FLOOR 4-6 PATIENT CORRIDOR 1, Heating, 1752.69245, 1752.69245, 7.73386E-002, 0.28426, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 310.66679, 0.00000, 0.28426, 0.00000
 Zone Sizing Information, FLOOR 4-6 PATIENT CORRIDOR 2, Cooling, 8257.76550, 8257.76550, 0.74790, 1.29412, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:15:00, 31.43450, 1.51568E-002, 310.66679, 0.00000, 0.28426, 0.00000
 Zone Sizing Information, FLOOR 4-6 PATIENT CORRIDOR 2, Heating, 1752.69245, 1752.69245, 7.73386E-002, 0.28426, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 310.66679, 0.00000, 0.28426, 0.00000
 Zone Sizing Information, FLOOR 4-6 SOIL, Cooling, 3143.04231, 3143.04231, 0.28471, 2.23939, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 92.90304, 4.99820, 0.12039, 0.00000
 Zone Sizing Information, FLOOR 4-6 SOIL, Heating, 0.00000, 0.00000, 0.00000, 0.12039, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 92.90304, 4.99820, 0.12039, 0.00000
 Zone Sizing Information, FLOOR 4-6 SUPPLY, Cooling, 23768.47529, 23768.47529, 2.15268, 2.84830, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 10:45:00, 30.33775, 1.51548E-002, 341.88319, 0.00000, 0.62565, 0.00000
 Zone Sizing Information, FLOOR 4-6 SUPPLY, Heating, 1746.89177, 1746.89177, 7.70826E-002, 0.62565, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 20:30:00, -20.60000, 6.12575E-004, 341.88319, 0.00000, 0.62565, 0.00000
 Zone Sizing Information, FLOOR 7 CLEAN, Cooling, 1588.97346, 1588.97346, 0.14393, 0.14393, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 46.45152, 2.49910, 2.00656E-002, 0.00000
 Zone Sizing Information, FLOOR 7 CLEAN, Heating, 371.54075, 371.54075, 1.63947E-002, 2.00656E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 46.45152, 2.49910, 2.00656E-002, 0.00000
 Zone Sizing Information, FLOOR 7 ELEVATOR, Cooling, 8316.36639, 8316.36639, 0.75392, 0.75392, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 16:45:00, 31.91600, 1.51577E-002, 167.22547, 53.99710, 0.17844, 0.00000
 Zone Sizing Information, FLOOR 7 ELEVATOR, Heating, 5542.33365, 5542.33365, 0.24453, 0.24453, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 167.22547, 53.99710, 0.17844, 0.00000
 Zone Sizing Information, FLOOR 7 NURSE STATION, Cooling, 6472.38076, 6472.38076, 0.58629, 0.58629, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 279.45234, 15.03450, 0.12071, 0.00000
 Zone Sizing Information, FLOOR 7 NURSE STATION, Heating, 2809.89431, 2809.89431, 0.12399, 0.12399, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 279.45234, 15.03450, 0.12071, 0.00000
 Zone Sizing Information, FLOOR 7 OFFICE, Cooling, 4691.56804, 4691.56804, 0.41536, 0.41536, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:30:00, 23.08850, 1.51415E-002, 139.35456, 7.49730, 6.01967E-002, 0.00000
 Zone Sizing Information, FLOOR 7 OFFICE, Heating, 5990.31451, 5990.31451, 0.26113, 0.26113, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 139.35456, 7.49730, 6.01967E-002, 0.00000
 Zone Sizing Information, FLOOR 7 PATIENT 1, Cooling, 14994.78313, 14994.78313, 1.35839, 1.35839, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 15:30:00, 32.87900, 1.51594E-002, 464.51520, 24.99090, 0.78658, 0.00000
 Zone Sizing Information, FLOOR 7 PATIENT 1, Heating, 11635.93650, 11635.93650, 0.51340, 0.78658, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 464.51520, 24.99090, 0.78658, 0.00000
 Zone Sizing Information, FLOOR 7 PATIENT 2, Cooling, 16197.44990, 16197.44990, 1.46734, 1.46734, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:15:00, 30.23075, 1.51546E-002, 464.51520, 24.99090, 0.78658, 0.00000
 Zone Sizing Information, FLOOR 7 PATIENT 2, Heating, 11701.44242, 11701.44242, 0.51629, 0.78658, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 464.51520, 24.99090, 0.78658, 0.00000
 Zone Sizing Information, FLOOR 7 PATIENT 3, Cooling, 14133.55264, 14133.55264, 1.28036, 1.28036, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:15:00, 30.23075, 1.51546E-002, 366.96701, 19.74280, 0.62140, 0.00000
 Zone Sizing Information, FLOOR 7 PATIENT 3, Heating, 9433.60081, 9433.60081, 0.41623, 0.62140, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 366.96701, 19.74280, 0.62140, 0.00000
 Zone Sizing Information, FLOOR 7 PATIENT 4, Cooling, 12978.77486, 12978.77486, 1.17575, 1.17575, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 31.70200, 1.51573E-002, 366.96701, 19.74280, 0.62140, 0.00000
 Zone Sizing Information, FLOOR 7 PATIENT 4, Heating, 9381.58761, 9381.58761, 0.41394, 0.62140, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 366.96701, 19.74280, 0.62140, 0.00000
 Zone Sizing Information, FLOOR 7 PATIENT CORRIDOR 1, Cooling, 3398.94603, 3398.94603, 0.30784, 0.43137, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 29.02700, 1.51523E-002, 310.66679, 0.00000, 9.47534E-002, 0.00000
 Zone Sizing Information, FLOOR 7 PATIENT CORRIDOR 1, Heating, 3064.67561, 3064.67561, 0.13523, 0.13523, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 310.66679, 0.00000, 9.47534E-002, 0.00000
 Zone Sizing Information, FLOOR 7 PATIENT CORRIDOR 2, Cooling, 3397.79124, 3397.79124, 0.30773, 0.43137, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 29.02700, 1.51523E-002, 310.66679, 0.00000, 9.47534E-002, 0.00000
 Zone Sizing Information, FLOOR 7 PATIENT CORRIDOR 2, Heating, 3064.67561, 3064.67561, 0.13523, 0.13523, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 310.66679, 0.00000, 9.47534E-002, 0.00000
 Zone Sizing Information, FLOOR 7 SOIL, Cooling, 1223.58393, 1223.58393, 0.11084, 0.74646, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.63200, 1.51553E-002, 92.90304, 4.99820, 4.01311E-002, 0.00000
 Zone Sizing Information, FLOOR 7 SOIL, Heating, 742.29510, 742.29510, 3.27546E-002, 4.01311E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 92.90304, 4.99820, 4.01311E-002, 0.00000
 Zone Sizing Information, FLOOR 7 SUPPLY, Cooling, 8603.98133, 8603.98133, 0.77925, 0.94943, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 10:15:00, 29.53525, 1.51533E-002, 341.88319, 0.00000, 0.20855, 0.00000
 Zone Sizing Information, FLOOR 7 SUPPLY, Heating, 3304.73484, 3304.73484, 0.14582, 0.20855, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 01:15:00, -20.60000, 6.12575E-004, 341.88319, 0.00000, 0.20855, 0.00000
 Zone Sizing Information, MOB FLOOR 1 CORE, Cooling, 26531.05618, 26531.05618, 2.40311, 2.40311, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 07:30:00, 24.37250, 1.51438E-002, 1279.73938, 68.85000, 0.55281, 0.00000
 Zone Sizing Information, MOB FLOOR 1 CORE, Heating, 4337.59708, 4337.59708, 0.19009, 0.55281, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 1279.73938, 68.85000, 0.55281, 0.00000
 Zone Sizing Information, MOB FLOOR 1 PERIMETER 1, Cooling, 12387.93777, 12387.93777, 1.12222, 1.12222, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 31.70200, 1.51573E-002, 212.51570, 11.43330, 9.18000E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 1 PERIMETER 1, Heating, 9338.22149, 9338.22149, 0.40734, 0.40734, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 212.51570, 11.43330, 9.18000E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 1 PERIMETER 2, Cooling, 3957.43927, 4748.92712, 0.35852, 0.43022, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 14:45:00, 33.20000, 1.51600E-002, 153.29002, 8.24700, 6.62164E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 1 PERIMETER 2, Heating, 7143.21695, 8571.86034, 0.31163, 0.37396, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 153.29002, 8.24700, 6.62164E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 1 PERIMETER 3, Cooling, 11930.15344, 11930.15344, 1.08075, 1.08075, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 27.31500, 1.51492E-002, 212.51570, 11.43330, 9.18000E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 1 PERIMETER 3, Heating, 9309.54111, 9309.54111, 0.40608, 0.40608, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 212.51570, 11.43330, 9.18000E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 2-4 CORE, Cooling, 95000.08395, 95000.08395, 8.39005, 8.39005, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:30:00, 23.08850, 1.51415E-002, 1147.35254, 61.72760, 1.48686, 0.00000
 Zone Sizing Information, MOB FLOOR 2-4 CORE, Heating, 0.00000, 0.00000, 0.00000, 1.48686, CHICAGO ANN HTG 99.6% CONDNS DB, , -20.60000, 6.12575E-004, 1147.35254, 61.72760, 1.48686, 0.00000
 Zone Sizing Information, MOB FLOOR 2-4 PERIMETER 1, Cooling, 43296.25489, 43296.25489, 3.92218, 3.92218, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:15:00, 31.43450, 1.51568E-002, 202.06411, 10.87100, 0.26186, 0.00000
 Zone Sizing Information, MOB FLOOR 2-4 PERIMETER 1, Heating, 30244.68731, 30244.68731, 1.31961, 1.31961, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 202.06411, 10.87100, 0.26186, 0.00000
 Zone Sizing Information, MOB FLOOR 2-4 PERIMETER 2, Cooling, 13800.79209, 16560.95051, 1.25026, 1.50031, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 14:30:00, 33.20000, 1.51600E-002, 153.29002, 8.24700, 0.19865, 0.00000
 Zone Sizing Information, MOB FLOOR 2-4 PERIMETER 2, Heating, 23335.58385, 28002.70062, 1.01821, 1.22185, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 153.29002, 8.24700, 0.19865, 0.00000
 Zone Sizing Information, MOB FLOOR 2-4 PERIMETER 3, Cooling, 42180.32607, 42180.32607, 3.82108, 3.82108, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 09:30:00, 28.22450, 1.51509E-002, 202.06411, 10.87100, 0.26186, 0.00000
 Zone Sizing Information, MOB FLOOR 2-4 PERIMETER 3, Heating, 30119.11699, 30119.11699, 1.31412, 1.31412, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 202.06411, 10.87100, 0.26186, 0.00000
 Zone Sizing Information, MOB FLOOR 2-4 PERIMETER 4, Cooling, 15298.69854, 15298.69854, 1.38599, 1.38599, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 07:15:00, 23.91775, 1.51430E-002, 153.29002, 8.24700, 0.19865, 0.00000
 Zone Sizing Information, MOB FLOOR 2-4 PERIMETER 4, Heating, 23560.91308, 23560.91308, 1.02806, 1.02806, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 153.29002, 8.24700, 0.19865, 0.00000
 Zone Sizing Information, MOB FLOOR 5 CORE, Cooling, 36350.69480, 36350.69480, 3.21013, 3.21013, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:30:00, 23.08850, 1.51415E-002, 1147.35254, 61.72760, 0.49562, 0.00000
 Zone Sizing Information, MOB FLOOR 5 CORE, Heating, 21969.48531, 21969.48531, 0.95367, 0.95367, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 1147.35254, 61.72760, 0.49562, 0.00000
 Zone Sizing Information, MOB FLOOR 5 PERIMETER 1, Cooling, 15569.82653, 15569.82653, 1.41045, 1.41045, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 17:15:00, 31.43450, 1.51568E-002, 202.06411, 10.87100, 8.72852E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 5 PERIMETER 1, Heating, 12204.22303, 12204.22303, 0.53242, 0.53242, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 202.06411, 10.87100, 8.72852E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 5 PERIMETER 2, Cooling, 4971.77770, 6960.48877, 0.43964, 0.61550, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:30:00, 23.08850, 1.51415E-002, 153.29002, 8.24700, 6.62164E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 5 PERIMETER 2, Heating, 9402.29272, 13163.20981, 0.41020, 0.57428, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 153.29002, 8.24700, 6.62164E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 5 PERIMETER 3, Cooling, 15247.82797, 15247.82797, 1.38128, 1.38128, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 09:15:00, 27.76975, 1.51500E-002, 202.06411, 10.87100, 8.72852E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 5 PERIMETER 3, Heating, 12161.55934, 12161.55934, 0.53056, 0.53056, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 202.06411, 10.87100, 8.72852E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 5 PERIMETER 4, Cooling, 5746.56398, 5746.56398, 0.50975, 0.50975, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 06:30:00, 23.08850, 1.51415E-002, 153.29002, 8.24700, 6.62164E-002, 0.00000
 Zone Sizing Information, MOB FLOOR 5 PERIMETER 4, Heating, 9441.19183, 9441.19183, 0.41190, 0.41190, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 153.29002, 8.24700, 6.62164E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, DOAS2, Cooling, Sensible, 325666.64, 60.81212, 21.75580, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, DOAS2, Heating, Sensible, 858600.50, 24.07739, 21.75580, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00
 System Sizing Information, DOAS1, Cooling, Sensible, 150485.61, 37.35701, 7.83843, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, DOAS1, Heating, Sensible, 309346.64, 10.02177, 7.83843, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00
 System Sizing Information, AHU3, Cooling, Sensible, 531648.47, 33.15588, 33.15588, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, AHU3, Heating, Sensible, 217824.47, 6.63120, 6.63120, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
 System Sizing Information, DOAS5, Cooling, Sensible, 208668.41, 23.59171, 9.95939, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, DOAS5, Heating, Sensible, 393050.97, 10.57944, 9.95939, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00
 System Sizing Information, DOAS4, Cooling, Sensible, 200082.46, 28.83958, 9.45132, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, DOAS4, Heating, Sensible, 372999.99, 10.15847, 9.45132, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00
 System Sizing Information, DOAS6, Cooling, Sensible, 65299.30, 31.18304, 4.01311, CHICAGO ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, DOAS6, Heating, Sensible, 158379.02, 11.11351, 4.01311, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 CAFE HEAT PUMP, Design Size Cooling Supply Air Flow Rate [m3/s], 3.19028
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 CAFE HEAT PUMP, Design Size Heating Supply Air Flow Rate [m3/s], 3.19028
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 CAFE HEAT PUMP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 CAFE HEAT PUMP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Fan:OnOff, FLOOR 1 CAFE HEAT PUMP FAN, Design Size Maximum Flow Rate [m3/s], 3.19028
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 CAFE HEAT PUMP COOL COIL, Design Size Rated Air Flow Rate [m3/s], 3.19028
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 CAFE HEAT PUMP COOL COIL, Design Size Rated Total Cooling Capacity [W], 56599.30944
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 CAFE HEAT PUMP COOL COIL, Design Size Rated Sensible Cooling Capacity [W], 42410.52955
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 CAFE HEAT PUMP COOL COIL, Design Size Rated Water Flow Rate [m3/s], 2.72007E-003
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 CAFE HEAT PUMP HEAT COIL, Design Size Rated Air Flow Rate [m3/s], 3.19028
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 CAFE HEAT PUMP HEAT COIL, Design Size Rated Heating Capacity [W], 56599.30944
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 CAFE HEAT PUMP HEAT COIL, Design Size Rated Water Flow Rate [m3/s], 2.72007E-003
 Component Sizing Information, Coil:Heating:Fuel, FLOOR 1 CAFE HEAT PUMP SUP HEAT COIL, Design Size Nominal Capacity [W], 39966.44887
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, FLOOR 1 CAFE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.76357
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 CLEAN HEAT PUMP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.13177
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 CLEAN HEAT PUMP, Design Size Heating Supply Air Flow Rate [m3/s], 0.13177
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 CLEAN HEAT PUMP, Design Size No Load Supply Air Flow Rate [m3/s], 0.13177
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 CLEAN HEAT PUMP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Fan:OnOff, FLOOR 1 CLEAN HEAT PUMP FAN, Design Size Maximum Flow Rate [m3/s], 0.13177
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 CLEAN HEAT PUMP COOL COIL, Design Size Rated Air Flow Rate [m3/s], 0.13177
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 CLEAN HEAT PUMP COOL COIL, Design Size Rated Total Cooling Capacity [W], 1792.20725
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 CLEAN HEAT PUMP COOL COIL, Design Size Rated Sensible Cooling Capacity [W], 1643.57038
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 CLEAN HEAT PUMP COOL COIL, Design Size Rated Water Flow Rate [m3/s], 8.61305E-005
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 CLEAN HEAT PUMP HEAT COIL, Design Size Rated Air Flow Rate [m3/s], 0.13177
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 CLEAN HEAT PUMP HEAT COIL, Design Size Rated Heating Capacity [W], 1792.20725
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 CLEAN HEAT PUMP HEAT COIL, Design Size Rated Water Flow Rate [m3/s], 8.61305E-005
 Component Sizing Information, Coil:Heating:Fuel, FLOOR 1 CLEAN HEAT PUMP SUP HEAT COIL, Design Size Nominal Capacity [W], 436.54260
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, FLOOR 1 CLEAN VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.92629E-002
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 CONFERENCE HEAT PUMP, Design Size Cooling Supply Air Flow Rate [m3/s], 2.60578
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 CONFERENCE HEAT PUMP, Design Size Heating Supply Air Flow Rate [m3/s], 2.60578
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 CONFERENCE HEAT PUMP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 CONFERENCE HEAT PUMP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Fan:OnOff, FLOOR 1 CONFERENCE HEAT PUMP FAN, Design Size Maximum Flow Rate [m3/s], 2.60578
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 CONFERENCE HEAT PUMP COOL COIL, Design Size Rated Air Flow Rate [m3/s], 2.60578
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 CONFERENCE HEAT PUMP COOL COIL, Design Size Rated Total Cooling Capacity [W], 45607.14249
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 CONFERENCE HEAT PUMP COOL COIL, Design Size Rated Sensible Cooling Capacity [W], 34504.44921
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 CONFERENCE HEAT PUMP COOL COIL, Design Size Rated Water Flow Rate [m3/s], 2.19180E-003
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 CONFERENCE HEAT PUMP HEAT COIL, Design Size Rated Air Flow Rate [m3/s], 2.60578
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 CONFERENCE HEAT PUMP HEAT COIL, Design Size Rated Heating Capacity [W], 45607.14249
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 CONFERENCE HEAT PUMP HEAT COIL, Design Size Rated Water Flow Rate [m3/s], 2.19180E-003
 Component Sizing Information, Coil:Heating:Fuel, FLOOR 1 CONFERENCE HEAT PUMP SUP HEAT COIL, Design Size Nominal Capacity [W], 20400.03875
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, FLOOR 1 CONFERENCE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.89997
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 DINING HEAT PUMP, Design Size Cooling Supply Air Flow Rate [m3/s], 2.80910
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 DINING HEAT PUMP, Design Size Heating Supply Air Flow Rate [m3/s], 2.80910
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 DINING HEAT PUMP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 DINING HEAT PUMP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Fan:OnOff, FLOOR 1 DINING HEAT PUMP FAN, Design Size Maximum Flow Rate [m3/s], 2.80910
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 DINING HEAT PUMP COOL COIL, Design Size Rated Air Flow Rate [m3/s], 2.80910
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 DINING HEAT PUMP COOL COIL, Design Size Rated Total Cooling Capacity [W], 49849.52895
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 DINING HEAT PUMP COOL COIL, Design Size Rated Sensible Cooling Capacity [W], 37547.63003
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 DINING HEAT PUMP COOL COIL, Design Size Rated Water Flow Rate [m3/s], 2.39569E-003
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 DINING HEAT PUMP HEAT COIL, Design Size Rated Air Flow Rate [m3/s], 2.80910
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 DINING HEAT PUMP HEAT COIL, Design Size Rated Heating Capacity [W], 49849.52895
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 DINING HEAT PUMP HEAT COIL, Design Size Rated Water Flow Rate [m3/s], 2.39569E-003
 Component Sizing Information, Coil:Heating:Fuel, FLOOR 1 DINING HEAT PUMP SUP HEAT COIL, Design Size Nominal Capacity [W], 37101.05821
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, FLOOR 1 DINING VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 1.63699
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 ELEVATOR HEAT PUMP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.42414
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 ELEVATOR HEAT PUMP, Design Size Heating Supply Air Flow Rate [m3/s], 0.42414
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 ELEVATOR HEAT PUMP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 ELEVATOR HEAT PUMP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Fan:OnOff, FLOOR 1 ELEVATOR HEAT PUMP FAN, Design Size Maximum Flow Rate [m3/s], 0.42414
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 ELEVATOR HEAT PUMP COOL COIL, Design Size Rated Air Flow Rate [m3/s], 0.42414
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 ELEVATOR HEAT PUMP COOL COIL, Design Size Rated Total Cooling Capacity [W], 7420.20637
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 ELEVATOR HEAT PUMP COOL COIL, Design Size Rated Sensible Cooling Capacity [W], 5616.70971
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 ELEVATOR HEAT PUMP COOL COIL, Design Size Rated Water Flow Rate [m3/s], 3.56603E-004
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 ELEVATOR HEAT PUMP HEAT COIL, Design Size Rated Air Flow Rate [m3/s], 0.42414
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 ELEVATOR HEAT PUMP HEAT COIL, Design Size Rated Heating Capacity [W], 7420.20637
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 ELEVATOR HEAT PUMP HEAT COIL, Design Size Rated Water Flow Rate [m3/s], 3.56603E-004
 Component Sizing Information, Coil:Heating:Fuel, FLOOR 1 ELEVATOR HEAT PUMP SUP HEAT COIL, Design Size Nominal Capacity [W], 4044.03879
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, FLOOR 1 ELEVATOR VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.17844
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 EXAM HEAT PUMP, Design Size Cooling Supply Air Flow Rate [m3/s], 1.14004
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 EXAM HEAT PUMP, Design Size Heating Supply Air Flow Rate [m3/s], 1.14004
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 EXAM HEAT PUMP, Design Size No Load Supply Air Flow Rate [m3/s], 1.14004
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 EXAM HEAT PUMP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Fan:OnOff, FLOOR 1 EXAM HEAT PUMP FAN, Design Size Maximum Flow Rate [m3/s], 1.14004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 EXAM HEAT PUMP COOL COIL, Design Size Rated Air Flow Rate [m3/s], 1.14004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 EXAM HEAT PUMP COOL COIL, Design Size Rated Total Cooling Capacity [W], 15541.16282
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 EXAM HEAT PUMP COOL COIL, Design Size Rated Sensible Cooling Capacity [W], 14226.18097
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 EXAM HEAT PUMP COOL COIL, Design Size Rated Water Flow Rate [m3/s], 7.46883E-004
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 EXAM HEAT PUMP HEAT COIL, Design Size Rated Air Flow Rate [m3/s], 1.14004
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 EXAM HEAT PUMP HEAT COIL, Design Size Rated Heating Capacity [W], 15541.16282
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 EXAM HEAT PUMP HEAT COIL, Design Size Rated Water Flow Rate [m3/s], 7.46883E-004
 Component Sizing Information, Coil:Heating:Fuel, FLOOR 1 EXAM HEAT PUMP SUP HEAT COIL, Design Size Nominal Capacity [W], 3832.33816
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, FLOOR 1 EXAM VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.10595
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 FOOD STORAGE HEAT PUMP, Design Size Cooling Supply Air Flow Rate [m3/s], 8.04874
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 FOOD STORAGE HEAT PUMP, Design Size Heating Supply Air Flow Rate [m3/s], 8.04874
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 FOOD STORAGE HEAT PUMP, Design Size No Load Supply Air Flow Rate [m3/s], 8.04874
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 FOOD STORAGE HEAT PUMP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Fan:OnOff, FLOOR 1 FOOD STORAGE HEAT PUMP FAN, Design Size Maximum Flow Rate [m3/s], 8.04874
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 FOOD STORAGE HEAT PUMP COOL COIL, Design Size Rated Air Flow Rate [m3/s], 8.04874
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 FOOD STORAGE HEAT PUMP COOL COIL, Design Size Rated Total Cooling Capacity [W], 90215.85217
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 FOOD STORAGE HEAT PUMP COOL COIL, Design Size Rated Sensible Cooling Capacity [W], 90215.85217
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 FOOD STORAGE HEAT PUMP COOL COIL, Design Size Rated Water Flow Rate [m3/s], 4.33562E-003
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 FOOD STORAGE HEAT PUMP HEAT COIL, Design Size Rated Air Flow Rate [m3/s], 8.04874
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 FOOD STORAGE HEAT PUMP HEAT COIL, Design Size Rated Heating Capacity [W], 90215.85217
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 FOOD STORAGE HEAT PUMP HEAT COIL, Design Size Rated Water Flow Rate [m3/s], 4.33562E-003
 Component Sizing Information, Coil:Heating:Fuel, FLOOR 1 FOOD STORAGE HEAT PUMP SUP HEAT COIL, Design Size Nominal Capacity [W], 17285.80960
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, FLOOR 1 FOOD STORAGE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 0.66370
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, FLOOR 1 GAS STORAGE VAV BOX COMPONENT, Design Size Maximum Air Flow Rate [m3/s], 3.53626E-002
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 GAS STORAGE HEAT PUMP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.35732
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 GAS STORAGE HEAT PUMP, Design Size Heating Supply Air Flow Rate [m3/s], 0.35732
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 GAS STORAGE HEAT PUMP, Design Size No Load Supply Air Flow Rate [m3/s], 0.35732
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 GAS STORAGE HEAT PUMP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Fan:OnOff, FLOOR 1 GAS STORAGE HEAT PUMP FAN, Design Size Maximum Flow Rate [m3/s], 0.35732
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 GAS STORAGE HEAT PUMP COOL COIL, Design Size Rated Air Flow Rate [m3/s], 0.35732
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 GAS STORAGE HEAT PUMP COOL COIL, Design Size Rated Total Cooling Capacity [W], 4682.95429
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 GAS STORAGE HEAT PUMP COOL COIL, Design Size Rated Sensible Cooling Capacity [W], 4425.21688
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 GAS STORAGE HEAT PUMP COOL COIL, Design Size Rated Water Flow Rate [m3/s], 2.25055E-004
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 GAS STORAGE HEAT PUMP HEAT COIL, Design Size Rated Air Flow Rate [m3/s], 0.35732
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 GAS STORAGE HEAT PUMP HEAT COIL, Design Size Rated Heating Capacity [W], 4682.95429
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 GAS STORAGE HEAT PUMP HEAT COIL, Design Size Rated Water Flow Rate [m3/s], 2.25055E-004
 Component Sizing Information, Coil:Heating:Fuel, FLOOR 1 GAS STORAGE HEAT PUMP SUP HEAT COIL, Design Size Nominal Capacity [W], 801.42597
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 IMAGING HEAT PUMP, Design Size Cooling Supply Air Flow Rate [m3/s], 1.20357
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 IMAGING HEAT PUMP, Design Size Heating Supply Air Flow Rate [m3/s], 1.20357
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 IMAGING HEAT PUMP, Design Size No Load Supply Air Flow Rate [m3/s], 1.20357
 Component Sizing Information, ZoneHVAC:WaterToAirHeatPump, FLOOR 1 IMAGING HEAT PUMP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Fan:OnOff, FLOOR 1 IMAGING HEAT PUMP FAN, Design Size Maximum Flow Rate [m3/s], 1.20357
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, FLOOR 1 IMAGING HEAT PUMP COOL COIL, Design Size Rated Air Flow Rate [m3/s], 1.20357
