Time,DOAS2:DesPer 1:Des Heat Mass Flow [kg/s],DOAS2:DesPer 1:Des Heat Cap [W],DOAS2:DesPer 1:Des Cool Mass Flow [kg/s],DOAS2:DesPer 1:Des Sens Cool Cap [W],DOAS2:DesPer 1:Des Tot Cool Cap [W],DOAS2:DesPer 2:Des Heat Mass Flow [kg/s],DOAS2:DesPer 2:Des Heat Cap [W],DOAS2:DesPer 2:Des Cool Mass Flow [kg/s],DOAS2:DesPer 2:Des Sens Cool Cap [W],DOAS2:DesPer 2:Des Tot Cool Cap [W],DOAS2:DesPer 3:Des Heat Mass Flow [kg/s],DOAS2:DesPer 3:Des Heat Cap [W],DOAS2:DesPer 3:Des Cool Mass Flow [kg/s],DOAS2:DesPer 3:Des Sens Cool Cap [W],DOAS2:DesPer 3:Des Tot Cool Cap [W],DOAS1:DesPer 1:Des Heat Mass Flow [kg/s],DOAS1:DesPer 1:Des Heat Cap [W],DOAS1:DesPer 1:Des Cool Mass Flow [kg/s],DOAS1:DesPer 1:Des Sens Cool Cap [W],DOAS1:DesPer 1:Des Tot Cool Cap [W],DOAS1:DesPer 2:Des Heat Mass Flow [kg/s],DOAS1:DesPer 2:Des Heat Cap [W],DOAS1:DesPer 2:Des Cool Mass Flow [kg/s],DOAS1:DesPer 2:Des Sens Cool Cap [W],DOAS1:DesPer 2:Des Tot Cool Cap [W],DOAS1:DesPer 3:Des Heat Mass Flow [kg/s],DOAS1:DesPer 3:Des Heat Cap [W],DOAS1:DesPer 3:Des Cool Mass Flow [kg/s],DOAS1:DesPer 3:Des Sens Cool Cap [W],DOAS1:DesPer 3:Des Tot Cool Cap [W],AHU3:DesPer 1:Des Heat Mass Flow [kg/s],AHU3:DesPer 1:Des Heat Cap [W],AHU3:DesPer 1:Des Cool Mass Flow [kg/s],AHU3:DesPer 1:Des Sens Cool Cap [W],AHU3:DesPer 1:Des Tot Cool Cap [W],AHU3:DesPer 2:Des Heat Mass Flow [kg/s],AHU3:DesPer 2:Des Heat Cap [W],AHU3:DesPer 2:Des Cool Mass Flow [kg/s],AHU3:DesPer 2:Des Sens Cool Cap [W],AHU3:DesPer 2:Des Tot Cool Cap [W],AHU3:DesPer 3:Des Heat Mass Flow [kg/s],AHU3:DesPer 3:Des Heat Cap [W],AHU3:DesPer 3:Des Cool Mass Flow [kg/s],AHU3:DesPer 3:Des Sens Cool Cap [W],AHU3:DesPer 3:Des Tot Cool Cap [W],DOAS5:DesPer 1:Des Heat Mass Flow [kg/s],DOAS5:DesPer 1:Des Heat Cap [W],DOAS5:DesPer 1:Des Cool Mass Flow [kg/s],DOAS5:DesPer 1:Des Sens Cool Cap [W],DOAS5:DesPer 1:Des Tot Cool Cap [W],DOAS5:DesPer 2:Des Heat Mass Flow [kg/s],DOAS5:DesPer 2:Des Heat Cap [W],DOAS5:DesPer 2:Des Cool Mass Flow [kg/s],DOAS5:DesPer 2:Des Sens Cool Cap [W],DOAS5:DesPer 2:Des Tot Cool Cap [W],DOAS5:DesPer 3:Des Heat Mass Flow [kg/s],DOAS5:DesPer 3:Des Heat Cap [W],DOAS5:DesPer 3:Des Cool Mass Flow [kg/s],DOAS5:DesPer 3:Des Sens Cool Cap [W],DOAS5:DesPer 3:Des Tot Cool Cap [W],DOAS4:DesPer 1:Des Heat Mass Flow [kg/s],DOAS4:DesPer 1:Des Heat Cap [W],DOAS4:DesPer 1:Des Cool Mass Flow [kg/s],DOAS4:DesPer 1:Des Sens Cool Cap [W],DOAS4:DesPer 1:Des Tot Cool Cap [W],DOAS4:DesPer 2:Des Heat Mass Flow [kg/s],DOAS4:DesPer 2:Des Heat Cap [W],DOAS4:DesPer 2:Des Cool Mass Flow [kg/s],DOAS4:DesPer 2:Des Sens Cool Cap [W],DOAS4:DesPer 2:Des Tot Cool Cap [W],DOAS4:DesPer 3:Des Heat Mass Flow [kg/s],DOAS4:DesPer 3:Des Heat Cap [W],DOAS4:DesPer 3:Des Cool Mass Flow [kg/s],DOAS4:DesPer 3:Des Sens Cool Cap [W],DOAS4:DesPer 3:Des Tot Cool Cap [W],DOAS6:DesPer 1:Des Heat Mass Flow [kg/s],DOAS6:DesPer 1:Des Heat Cap [W],DOAS6:DesPer 1:Des Cool Mass Flow [kg/s],DOAS6:DesPer 1:Des Sens Cool Cap [W],DOAS6:DesPer 1:Des Tot Cool Cap [W],DOAS6:DesPer 2:Des Heat Mass Flow [kg/s],DOAS6:DesPer 2:Des Heat Cap [W],DOAS6:DesPer 2:Des Cool Mass Flow [kg/s],DOAS6:DesPer 2:Des Sens Cool Cap [W],DOAS6:DesPer 2:Des Tot Cool Cap [W],DOAS6:DesPer 3:Des Heat Mass Flow [kg/s],DOAS6:DesPer 3:Des Heat Cap [W],DOAS6:DesPer 3:Des Cool Mass Flow [kg/s],DOAS6:DesPer 3:Des Sens Cool Cap [W],DOAS6:DesPer 3:Des Tot Cool Cap [W]
00:15:00,2.615514E+01,8.778260E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,5.477978E+01,6.311291E+05,1.567643E+06,2.558231E+01,0.000000E+00,5.464016E+01,5.197093E+05,1.756829E+06,9.520156E+00,3.195181E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.037567E+01,3.499644E+05,8.692659E+05,9.217093E+00,0.000000E+00,3.021344E+01,2.873748E+05,9.714443E+05,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.815936E+05,6.240894E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.659203E+05,6.522629E+05,1.178436E+01,3.955098E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.035953E+01,2.345664E+05,5.826323E+05,1.171109E+01,0.000000E+00,2.003102E+01,1.905249E+05,6.440518E+05,1.146217E+01,3.846966E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.384689E+01,2.747450E+05,6.824307E+05,1.111367E+01,0.000000E+00,2.338090E+01,2.223872E+05,7.517594E+05,6.429082E+00,2.157746E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,5.634083E+00,6.491143E+04,1.612315E+05,4.718959E+00,0.000000E+00,5.365940E+00,5.103808E+04,1.725295E+05
00:30:00,2.616659E+01,8.782105E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,5.416200E+01,6.152763E+05,1.540944E+06,2.558231E+01,0.000000E+00,5.402280E+01,5.051245E+05,1.704172E+06,9.527433E+00,3.197623E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.033613E+01,3.446162E+05,8.630826E+05,9.217093E+00,0.000000E+00,3.017374E+01,2.821308E+05,9.518436E+05,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.803370E+05,6.228124E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.646640E+05,6.475423E+05,1.178634E+01,3.955763E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.027146E+01,2.302822E+05,5.767360E+05,1.171109E+01,0.000000E+00,1.997539E+01,1.867741E+05,6.301321E+05,1.146547E+01,3.848074E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.374051E+01,2.696905E+05,6.754329E+05,1.111367E+01,0.000000E+00,2.327471E+01,2.176234E+05,7.342106E+05,6.470281E+00,2.171573E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,5.655067E+00,6.424114E+04,1.608903E+05,4.718959E+00,0.000000E+00,5.386975E+00,5.036934E+04,1.699344E+05
00:45:00,2.617732E+01,8.785704E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,5.356400E+01,5.998443E+05,1.515009E+06,2.558231E+01,0.000000E+00,5.342534E+01,4.909217E+05,1.653099E+06,9.534297E+00,3.199927E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.029829E+01,3.392999E+05,8.569599E+05,9.217093E+00,0.000000E+00,3.013576E+01,2.769153E+05,9.324674E+05,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.790799E+05,6.215420E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.634071E+05,6.428424E+05,1.178820E+01,3.956388E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.018640E+01,2.260603E+05,5.709540E+05,1.171109E+01,0.000000E+00,1.992162E+01,1.830584E+05,6.164193E+05,1.146853E+01,3.849099E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.363818E+01,2.647157E+05,6.685847E+05,1.111367E+01,0.000000E+00,2.319050E+01,2.130958E+05,7.175656E+05,6.509238E+00,2.184649E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,5.673429E+00,6.353472E+04,1.604678E+05,4.718959E+00,0.000000E+00,5.405534E+00,4.967107E+04,1.672593E+05
01:00:00,2.618757E+01,8.789146E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,5.297350E+01,5.846879E+05,1.489486E+06,2.558231E+01,0.000000E+00,5.283536E+01,4.769791E+05,1.603188E+06,9.540868E+00,3.202132E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.026172E+01,3.340097E+05,8.508860E+05,9.217093E+00,0.000000E+00,3.009940E+01,2.717269E+05,9.133088E+05,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.778225E+05,6.202710E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.621499E+05,6.381724E+05,1.178997E+01,3.956982E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.012606E+01,2.221387E+05,5.658960E+05,1.171109E+01,0.000000E+00,1.988453E+01,1.795105E+05,6.033579E+05,1.147144E+01,3.850077E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.353908E+01,2.598095E+05,6.618617E+05,1.111367E+01,0.000000E+00,2.311857E+01,2.087063E+05,7.014887E+05,6.546852E+00,2.197273E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,5.689471E+00,6.279677E+04,1.599741E+05,4.718959E+00,0.000000E+00,5.421844E+00,4.894651E+04,1.645155E+05
01:15:00,2.619776E+01,8.792565E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,5.243277E+01,5.730821E+05,1.468460E+06,2.558231E+01,0.000000E+00,5.230141E+01,4.665354E+05,1.566212E+06,9.547302E+00,3.204292E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.022641E+01,3.303700E+05,8.465370E+05,9.217093E+00,0.000000E+00,3.006762E+01,2.682071E+05,9.004017E+05,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.769844E+05,6.194336E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.613119E+05,6.350649E+05,1.179168E+01,3.957558E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.007542E+01,2.194213E+05,5.622429E+05,1.171109E+01,0.000000E+00,1.987344E+01,1.772736E+05,5.951278E+05,1.147441E+01,3.851075E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.344311E+01,2.562296E+05,6.565603E+05,1.111367E+01,0.000000E+00,2.304879E+01,2.055982E+05,6.902167E+05,6.584382E+00,2.209868E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,5.703651E+00,6.234003E+04,1.597395E+05,4.718959E+00,0.000000E+00,5.436274E+00,4.849227E+04,1.627941E+05
01:30:00,2.620725E+01,8.795750E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,5.207332E+01,5.635545E+05,1.452612E+06,2.558231E+01,0.000000E+00,5.194177E+01,4.577426E+05,1.534904E+06,9.553378E+00,3.206331E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.019591E+01,3.267900E+05,8.423305E+05,9.217093E+00,0.000000E+00,3.003702E+01,2.647046E+05,8.876085E+05,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.761464E+05,6.185853E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.604742E+05,6.319900E+05,1.179330E+01,3.958101E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.002674E+01,2.167359E+05,5.586562E+05,1.171109E+01,0.000000E+00,1.986572E+01,1.750688E+05,5.870415E+05,1.147712E+01,3.851982E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.335116E+01,2.527139E+05,6.513928E+05,1.111367E+01,0.000000E+00,2.298198E+01,2.025312E+05,6.791286E+05,6.620018E+00,2.221829E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,5.716978E+00,6.187101E+04,1.594780E+05,4.718959E+00,0.000000E+00,5.449896E+00,4.802780E+04,1.610470E+05
01:45:00,2.621606E+01,8.798707E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,5.167759E+01,5.537154E+05,1.435836E+06,2.558231E+01,0.000000E+00,5.154593E+01,4.487120E+05,1.502916E+06,9.559083E+00,3.208246E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.016750E+01,3.232390E+05,8.381888E+05,9.217093E+00,0.000000E+00,3.000857E+01,2.612273E+05,8.749550E+05,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.753078E+05,6.177413E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.596356E+05,6.289243E+05,1.179482E+01,3.958611E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,1.998052E+01,2.140874E+05,5.551486E+05,1.171109E+01,0.000000E+00,1.985909E+01,1.728751E+05,5.790282E+05,1.147952E+01,3.852789E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.326488E+01,2.492787E+05,6.464029E+05,1.111367E+01,0.000000E+00,2.292592E+01,1.995722E+05,6.684472E+05,6.653732E+00,2.233144E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,5.735518E+00,6.145497E+04,1.593585E+05,4.718959E+00,0.000000E+00,5.468470E+00,4.760352E+04,1.594433E+05
02:00:00,2.622483E+01,8.801650E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,5.125393E+01,5.436652E+05,1.418374E+06,2.558231E+01,0.000000E+00,5.112211E+01,4.395259E+05,1.470525E+06,9.564670E+00,3.210121E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.013932E+01,3.196964E+05,8.340592E+05,9.217093E+00,0.000000E+00,2.998030E+01,2.577577E+05,8.623819E+05,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.744686E+05,6.168963E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.587964E+05,6.258712E+05,1.179630E+01,3.959107E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,1.993654E+01,2.114726E+05,5.517130E+05,1.171109E+01,0.000000E+00,1.986074E+01,1.707541E+05,5.712933E+05,1.148194E+01,3.853599E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.320226E+01,2.461131E+05,6.420869E+05,1.111367E+01,0.000000E+00,2.288874E+01,1.967875E+05,6.583935E+05,6.687331E+00,2.244420E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,5.752447E+00,6.101786E+04,1.591901E+05,4.718959E+00,0.000000E+00,5.485350E+00,4.716068E+04,1.577858E+05
02:15:00,2.623356E+01,8.804581E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,5.081174E+01,5.348773E+05,1.401906E+06,2.558231E+01,0.000000E+00,5.067977E+01,4.316360E+05,1.442964E+06,9.570131E+00,3.211954E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.011173E+01,3.169755E+05,8.307885E+05,9.217093E+00,0.000000E+00,2.995519E+01,2.551263E+05,8.528898E+05,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.738394E+05,6.162661E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.581673E+05,6.235875E+05,1.179774E+01,3.959589E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,1.992228E+01,2.097148E+05,5.496596E+05,1.171109E+01,0.000000E+00,1.986233E+01,1.691660E+05,5.655238E+05,1.148435E+01,3.854411E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.314234E+01,2.436113E+05,6.385019E+05,1.111367E+01,0.000000E+00,2.285482E+01,1.946529E+05,6.507266E+05,6.720733E+00,2.255631E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,5.771065E+00,6.074997E+04,1.592248E+05,4.718959E+00,0.000000E+00,5.501514E+00,4.685601E+04,1.566401E+05
02:30:00,2.624213E+01,8.807455E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,5.035715E+01,5.260312E+05,1.385171E+06,2.558231E+01,0.000000E+00,5.022503E+01,4.237130E+05,1.415361E+06,9.575413E+00,3.213727E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.008482E+01,3.142663E+05,8.275412E+05,9.217093E+00,0.000000E+00,2.993361E+01,2.525286E+05,8.435410E+05,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.732105E+05,6.156355E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.575384E+05,6.213166E+05,1.179912E+01,3.960054E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,1.990845E+01,2.079638E+05,5.476203E+05,1.171109E+01,0.000000E+00,1.986385E+01,1.675772E+05,5.597711E+05,1.148670E+01,3.855197E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.308456E+01,2.411415E+05,6.349855E+05,1.111367E+01,0.000000E+00,2.282645E+01,1.925706E+05,6.432585E+05,6.753475E+00,2.266620E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,5.789994E+00,6.048232E+04,1.592650E+05,4.718959E+00,0.000000E+00,5.517169E+00,4.654444E+04,1.554760E+05
02:45:00,2.625021E+01,8.810168E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,5.011591E+01,5.194699E+05,1.374362E+06,2.558231E+01,0.000000E+00,4.998369E+01,4.176462E+05,1.394024E+06,9.580396E+00,3.215399E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.005868E+01,3.115693E+05,8.243193E+05,9.217093E+00,0.000000E+00,2.991266E+01,2.499397E+05,8.342517E+05,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.725814E+05,6.150047E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.569095E+05,6.190533E+05,1.180043E+01,3.960493E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,1.989499E+01,2.062188E+05,5.455935E+05,1.171109E+01,0.000000E+00,1.986531E+01,1.659876E+05,5.540352E+05,1.148879E+01,3.855900E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.302879E+01,2.387019E+05,6.315340E+05,1.111367E+01,0.000000E+00,2.280187E+01,1.905245E+05,6.359347E+05,6.784520E+00,2.277039E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,5.808270E+00,6.020485E+04,1.592841E+05,4.718959E+00,0.000000E+00,5.532198E+00,4.622511E+04,1.542907E+05
03:00:00,2.625852E+01,8.812958E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,4.999042E+01,5.141378E+05,1.366757E+06,2.558231E+01,0.000000E+00,4.985807E+01,4.125761E+05,1.376070E+06,9.585345E+00,3.217060E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.003272E+01,3.088783E+05,8.211061E+05,9.217093E+00,0.000000E+00,2.989181E+01,2.473551E+05,8.250063E+05,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.719522E+05,6.143731E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.562802E+05,6.167969E+05,1.180172E+01,3.960926E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,1.988738E+01,2.045363E+05,5.437288E+05,1.171109E+01,0.000000E+00,1.986668E+01,1.643969E+05,5.483151E+05,1.149097E+01,3.856632E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.298694E+01,2.364144E+05,6.284719E+05,1.111367E+01,0.000000E+00,2.277757E+01,1.884846E+05,6.286551E+05,6.815937E+00,2.287584E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,5.825164E+00,5.991022E+04,1.592622E+05,4.718959E+00,0.000000E+00,5.545921E+00,4.589255E+04,1.530660E+05
03:15:00,2.626675E+01,8.815720E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,4.989936E+01,5.091774E+05,1.360113E+06,2.558231E+01,0.000000E+00,4.976689E+01,4.078084E+05,1.359177E+06,9.590163E+00,3.218677E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.000708E+01,3.061949E+05,8.179069E+05,9.217093E+00,0.000000E+00,2.987120E+01,2.447757E+05,8.158084E+05,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.713231E+05,6.137419E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.556512E+05,6.145478E+05,1.180297E+01,3.961345E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,1.988105E+01,2.028680E+05,5.419004E+05,1.171109E+01,0.000000E+00,1.986797E+01,1.628055E+05,5.426114E+05,1.149312E+01,3.857351E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.295046E+01,2.341885E+05,6.255635E+05,1.111367E+01,0.000000E+00,2.275373E+01,1.864525E+05,6.214241E+05,6.846922E+00,2.297983E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,5.845319E+00,5.964615E+04,1.593266E+05,4.718959E+00,0.000000E+00,5.562217E+00,4.557887E+04,1.519090E+05
03:30:00,2.627485E+01,8.818437E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,4.983510E+01,5.045030E+05,1.354212E+06,2.558231E+01,0.000000E+00,4.970252E+01,4.032729E+05,1.343109E+06,9.594827E+00,3.220242E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,2.998184E+01,3.035196E+05,8.147225E+05,9.217093E+00,0.000000E+00,2.985089E+01,2.422021E+05,8.066592E+05,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.706942E+05,6.131105E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.550224E+05,6.123061E+05,1.180418E+01,3.961751E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,1.988153E+01,2.012696E+05,5.402579E+05,1.171109E+01,0.000000E+00,1.986920E+01,1.612133E+05,5.369244E+05,1.149518E+01,3.858046E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.291509E+01,2.319797E+05,6.226914E+05,1.111367E+01,0.000000E+00,2.273042E+01,1.844285E+05,6.142430E+05,6.877323E+00,2.308186E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,5.897216E+00,5.970016E+04,1.602501E+05,4.718959E+00,0.000000E+00,5.608978E+00,4.550973E+04,1.515711E+05
03:45:00,2.628281E+01,8.821109E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,4.978878E+01,5.000192E+05,1.348807E+06,2.558231E+01,0.000000E+00,4.965610E+01,3.988920E+05,1.327606E+06,9.599357E+00,3.221763E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,2.995862E+01,3.008687E+05,8.115965E+05,9.217093E+00,0.000000E+00,2.983077E+01,2.396333E+05,7.975555E+05,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.700654E+05,6.124790E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.543936E+05,6.100715E+05,1.180535E+01,3.962144E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,1.988272E+01,1.996783E+05,5.386344E+05,1.171109E+01,0.000000E+00,1.987035E+01,1.596203E+05,5.312536E+05,1.149719E+01,3.858719E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.288574E+01,2.298371E+05,6.199880E+05,1.111367E+01,0.000000E+00,2.270745E+01,1.824110E+05,6.071065E+05,6.907199E+00,2.318213E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,5.947471E+00,5.972931E+04,1.611204E+05,4.718959E+00,0.000000E+00,5.654298E+00,4.542149E+04,1.511733E+05
04:00:00,2.629063E+01,8.823734E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,4.975504E+01,4.956681E+05,1.343750E+06,2.558231E+01,0.000000E+00,4.962227E+01,3.946186E+05,1.312509E+06,9.603757E+00,3.223239E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,2.993877E+01,2.982550E+05,8.085659E+05,9.217093E+00,0.000000E+00,2.981085E+01,2.370693E+05,7.884970E+05,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.694365E+05,6.118474E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.537648E+05,6.078439E+05,1.180648E+01,3.962525E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,1.988384E+01,1.980861E+05,5.370091E+05,1.171109E+01,0.000000E+00,1.987143E+01,1.580266E+05,5.255993E+05,1.149914E+01,3.859374E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.286034E+01,2.277385E+05,6.173965E+05,1.111367E+01,0.000000E+00,2.268482E+01,1.803999E+05,6.000135E+05,6.936530E+00,2.328057E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,5.996703E+00,5.974017E+04,1.619549E+05,4.718959E+00,0.000000E+00,5.698222E+00,4.531483E+04,1.507180E+05
04:15:00,2.629831E+01,8.826310E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,4.991094E+01,4.945380E+05,1.345190E+06,2.558231E+01,0.000000E+00,4.977795E+01,3.931806E+05,1.307162E+06,9.608027E+00,3.224673E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.024717E+01,2.997013E+05,8.152160E+05,9.217093E+00,0.000000E+00,3.011322E+01,2.378550E+05,7.907689E+05,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.690173E+05,6.114299E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.533457E+05,6.063605E+05,1.180758E+01,3.962894E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,1.988490E+01,1.970277E+05,5.359340E+05,1.171109E+01,0.000000E+00,1.987246E+01,1.569664E+05,5.218480E+05,1.150103E+01,3.860008E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.298766E+01,2.277711E+05,6.195591E+05,1.111367E+01,0.000000E+00,2.280637E+01,1.801404E+05,5.988921E+05,6.965301E+00,2.337714E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,6.045283E+00,5.989914E+04,1.629313E+05,4.718959E+00,0.000000E+00,5.741240E+00,4.534828E+04,1.507642E+05
04:30:00,2.630583E+01,8.828837E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,5.008504E+01,4.935705E+05,1.347102E+06,2.558231E+01,0.000000E+00,4.995179E+01,3.918684E+05,1.302250E+06,9.612172E+00,3.226064E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.062825E+01,3.018306E+05,8.237867E+05,9.217093E+00,0.000000E+00,3.048382E+01,2.391435E+05,7.947176E+05,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.685979E+05,6.114947E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.529263E+05,6.053443E+05,1.180865E+01,3.963251E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,1.989166E+01,1.960253E+05,5.350120E+05,1.171109E+01,0.000000E+00,1.987343E+01,1.559057E+05,5.181033E+05,1.150287E+01,3.860624E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.313751E+01,2.280120E+05,6.223134E+05,1.111367E+01,0.000000E+00,2.293500E+01,1.799235E+05,5.979188E+05,6.993519E+00,2.347184E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,6.092821E+00,6.004261E+04,1.638744E+05,4.718959E+00,0.000000E+00,5.783277E+00,4.536941E+04,1.507709E+05
04:45:00,2.631322E+01,8.831314E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,5.027116E+01,4.927020E+05,1.349318E+06,2.558231E+01,0.000000E+00,5.013764E+01,3.906309E+05,1.297605E+06,9.616195E+00,3.227414E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.102374E+01,3.040602E+05,8.327018E+05,9.217093E+00,0.000000E+00,3.086794E+01,2.404974E+05,7.988885E+05,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.681782E+05,6.110649E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.525067E+05,6.038599E+05,1.180968E+01,3.963598E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,1.992182E+01,1.952516E+05,5.347176E+05,1.171109E+01,0.000000E+00,1.987436E+01,1.548445E+05,5.143652E+05,1.150465E+01,3.861222E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.331258E+01,2.284840E+05,6.257281E+05,1.111367E+01,0.000000E+00,2.306718E+01,1.797203E+05,5.969981E+05,7.021187E+00,2.356470E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,6.139324E+00,6.017083E+04,1.647843E+05,4.718959E+00,0.000000E+00,5.824335E+00,4.537839E+04,1.507387E+05
05:00:00,2.632045E+01,8.833743E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,5.046631E+01,4.919016E+05,1.351755E+06,2.558231E+01,0.000000E+00,5.033249E+01,3.894431E+05,1.293141E+06,9.620101E+00,3.228725E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.143380E+01,3.063893E+05,8.419633E+05,9.217093E+00,0.000000E+00,3.126655E+01,2.419222E+05,8.032994E+05,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.677584E+05,6.106277E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.520869E+05,6.023736E+05,1.181068E+01,3.963934E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,1.999038E+01,1.948488E+05,5.354480E+05,1.171109E+01,0.000000E+00,1.987447E+01,1.537770E+05,5.106144E+05,1.150638E+01,3.861803E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.351970E+01,2.292495E+05,6.299818E+05,1.111367E+01,0.000000E+00,2.320294E+01,1.795307E+05,5.961292E+05,7.048311E+00,2.365574E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,6.172151E+00,6.016074E+04,1.653228E+05,4.718959E+00,0.000000E+00,5.854270E+00,4.529689E+04,1.504077E+05
05:15:00,2.661813E+01,8.933652E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,5.160026E+01,5.057284E+05,1.384992E+06,2.558231E+01,0.000000E+00,5.139670E+01,4.004405E+05,1.330190E+06,9.793880E+00,3.287049E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.222381E+01,3.158220E+05,8.649128E+05,9.217093E+00,0.000000E+00,3.203573E+01,2.495958E+05,8.291118E+05,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.681775E+05,6.110104E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.525061E+05,6.037873E+05,1.189438E+01,3.992026E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.039803E+01,1.999188E+05,5.474994E+05,1.171109E+01,0.000000E+00,2.009259E+01,1.565448E+05,5.200132E+05,1.156931E+01,3.882923E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.393010E+01,2.345362E+05,6.423029E+05,1.111367E+01,0.000000E+00,2.351891E+01,1.832399E+05,6.086894E+05,8.031210E+00,2.695457E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,9.590521E+00,9.399563E+04,2.574172E+05,4.718959E+00,0.000000E+00,9.112584E+00,7.099770E+04,2.358414E+05
05:30:00,2.698922E+01,9.058198E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,5.431668E+01,5.352718E+05,1.460918E+06,2.558231E+01,0.000000E+00,5.404899E+01,4.240106E+05,1.409065E+06,1.012295E+01,3.397491E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.357105E+01,3.308309E+05,9.029371E+05,9.217093E+00,0.000000E+00,3.330698E+01,2.612910E+05,8.683179E+05,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.685971E+05,6.114144E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.529258E+05,6.052364E+05,1.201933E+01,4.033960E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.101108E+01,2.070568E+05,5.651203E+05,1.171109E+01,0.000000E+00,2.059548E+01,1.615701E+05,5.369271E+05,1.162805E+01,3.902637E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.440856E+01,2.405378E+05,6.565000E+05,1.111367E+01,0.000000E+00,2.392104E+01,1.876589E+05,6.236249E+05,9.069521E+00,3.043938E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,1.364936E+01,1.345097E+05,3.671174E+05,4.718959E+00,0.000000E+00,1.311740E+01,1.029051E+05,3.419726E+05
05:45:00,2.733287E+01,9.173532E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,5.688817E+01,5.636712E+05,1.533239E+06,2.558231E+01,0.000000E+00,5.660141E+01,4.470771E+05,1.486345E+06,1.045028E+01,3.507351E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.477340E+01,3.445490E+05,9.372060E+05,9.217093E+00,0.000000E+00,3.448350E+01,2.723745E+05,9.055319E+05,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.690162E+05,6.117812E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.533449E+05,6.066557E+05,1.213239E+01,4.071907E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.151060E+01,2.131358E+05,5.797495E+05,1.171109E+01,0.000000E+00,2.105629E+01,1.663171E+05,5.529353E+05,1.170121E+01,3.927193E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.464589E+01,2.442016E+05,6.642514E+05,1.111367E+01,0.000000E+00,2.415217E+01,1.907705E+05,6.342326E+05,1.009069E+01,3.386666E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,1.738212E+01,1.722291E+05,4.684795E+05,4.718959E+00,0.000000E+00,1.680144E+01,1.327093E+05,4.412034E+05
06:00:00,2.765864E+01,9.282869E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,5.944392E+01,5.921903E+05,1.605421E+06,2.558231E+01,0.000000E+00,5.913868E+01,4.702974E+05,1.564218E+06,1.080811E+01,3.627447E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.599168E+01,3.585551E+05,9.720387E+05,9.217093E+00,0.000000E+00,3.568648E+01,2.837949E+05,9.439073E+05,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.694351E+05,6.121571E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.537639E+05,6.080875E+05,1.223971E+01,4.107924E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.205902E+01,2.197556E+05,5.957550E+05,1.171109E+01,0.000000E+00,2.159701E+01,1.717492E+05,5.712410E+05,1.178827E+01,3.956413E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.490536E+01,2.481114E+05,6.726272E+05,1.111367E+01,0.000000E+00,2.440746E+01,1.940991E+05,6.455773E+05,1.113318E+01,3.736549E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.109033E+01,2.101055E+05,5.695934E+05,4.718959E+00,0.000000E+00,2.046223E+01,1.627249E+05,5.412259E+05
06:15:00,2.796888E+01,9.386993E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.266051E+01,6.360247E+05,1.704467E+06,2.558231E+01,0.000000E+00,6.229953E+01,5.071562E+05,1.689490E+06,1.128358E+01,3.787027E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.753869E+01,3.810300E+05,1.021113E+06,9.217093E+00,0.000000E+00,3.722210E+01,3.030106E+05,1.009419E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.709022E+05,6.136153E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.552310E+05,6.132470E+05,1.234194E+01,4.142235E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.282056E+01,2.316362E+05,6.207562E+05,1.171109E+01,0.000000E+00,2.235163E+01,1.819559E+05,6.061498E+05,1.186895E+01,3.983489E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.545570E+01,2.583837E+05,6.924363E+05,1.111367E+01,0.000000E+00,2.495276E+01,2.031307E+05,6.766895E+05,1.212151E+01,4.068256E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.528634E+01,2.566646E+05,6.878292E+05,4.718959E+00,0.000000E+00,2.462665E+01,2.004760E+05,6.678457E+05
06:30:00,2.831215E+01,9.502204E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.604043E+01,6.827582E+05,1.809237E+06,2.558231E+01,0.000000E+00,6.566442E+01,5.469039E+05,1.825002E+06,1.178439E+01,3.955109E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.908775E+01,4.041082E+05,1.070844E+06,9.217093E+00,0.000000E+00,3.876008E+01,3.228238E+05,1.077253E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.723692E+05,6.155770E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.566980E+05,6.189584E+05,1.244020E+01,4.175214E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.361605E+01,2.441543E+05,6.469830E+05,1.171109E+01,0.000000E+00,2.314036E+01,1.927308E+05,6.431369E+05,1.194499E+01,4.009010E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.611984E+01,2.700396E+05,7.155765E+05,1.111367E+01,0.000000E+00,2.558939E+01,2.131281E+05,7.112023E+05,1.306821E+01,4.385989E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.953188E+01,3.053149E+05,8.090523E+05,4.718959E+00,0.000000E+00,2.884136E+01,2.402131E+05,8.015839E+05
06:45:00,2.821587E+01,9.469887E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.710580E+01,7.063991E+05,1.851462E+06,2.558231E+01,0.000000E+00,6.673289E+01,5.683594E+05,1.900031E+06,1.155971E+01,3.879702E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.947180E+01,4.155057E+05,1.089035E+06,9.217093E+00,0.000000E+00,3.913006E+01,3.332679E+05,1.114118E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.738353E+05,6.170303E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.581641E+05,6.242124E+05,1.242462E+01,4.169985E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.414101E+01,2.541239E+05,6.660552E+05,1.171109E+01,0.000000E+00,2.366403E+01,2.015449E+05,6.737666E+05,1.191496E+01,3.998932E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.666418E+01,2.806845E+05,7.356701E+05,1.111367E+01,0.000000E+00,2.613130E+01,2.225585E+05,7.440152E+05,1.282945E+01,4.305854E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,3.002288E+01,3.160402E+05,8.283371E+05,4.718959E+00,0.000000E+00,2.933653E+01,2.498571E+05,8.352750E+05
07:00:00,2.811444E+01,9.435847E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.761260E+01,7.244560E+05,1.878582E+06,2.558231E+01,0.000000E+00,6.724996E+01,5.854170E+05,1.960796E+06,1.140460E+01,3.827644E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.971349E+01,4.255224E+05,1.103419E+06,9.217093E+00,0.000000E+00,3.937818E+01,3.427906E+05,1.148143E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.753008E+05,6.184952E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.596295E+05,6.295200E+05,1.239441E+01,4.159847E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.454828E+01,2.630301E+05,6.820617E+05,1.171109E+01,0.000000E+00,2.407147E+01,2.095443E+05,7.018479E+05,1.188215E+01,3.987920E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.717097E+01,2.911317E+05,7.549317E+05,1.111367E+01,0.000000E+00,2.663664E+01,2.318743E+05,7.766401E+05,1.251557E+01,4.200511E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,3.023610E+01,3.239740E+05,8.400948E+05,4.718959E+00,0.000000E+00,2.957389E+01,2.574434E+05,8.622812E+05
07:15:00,2.804613E+01,9.412921E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.823747E+01,7.623331E+05,1.928141E+06,2.558231E+01,0.000000E+00,6.788331E+01,6.219503E+05,2.093663E+06,1.129760E+01,3.791731E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.003739E+01,4.472884E+05,1.131310E+06,9.217093E+00,0.000000E+00,3.970343E+01,3.637647E+05,1.224537E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.788628E+05,6.221132E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.631914E+05,6.426015E+05,1.237354E+01,4.152841E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.488902E+01,2.780543E+05,7.032727E+05,1.171109E+01,0.000000E+00,2.441282E+01,2.236714E+05,7.529422E+05,1.185780E+01,3.979746E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.765172E+01,3.089186E+05,7.813366E+05,1.111367E+01,0.000000E+00,2.711622E+01,2.484401E+05,8.363208E+05,1.229922E+01,4.127897E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,3.075508E+01,3.435885E+05,8.690260E+05,4.718959E+00,0.000000E+00,3.011276E+01,2.758946E+05,9.287405E+05
07:30:00,2.799320E+01,9.395155E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.886343E+01,8.007940E+05,1.978323E+06,2.558231E+01,0.000000E+00,6.851755E+01,6.590709E+05,2.230922E+06,1.120849E+01,3.761823E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.039953E+01,4.697950E+05,1.160606E+06,9.217093E+00,0.000000E+00,4.006764E+01,3.854110E+05,1.304597E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.824250E+05,6.257357E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.667535E+05,6.559781E+05,1.235616E+01,4.147008E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.516829E+01,2.926751E+05,7.230400E+05,1.171109E+01,0.000000E+00,2.469323E+01,2.375244E+05,8.040084E+05,1.183725E+01,3.972851E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.811548E+01,3.269473E+05,8.077076E+05,1.111367E+01,0.000000E+00,2.757013E+01,2.651973E+05,8.976799E+05,1.212055E+01,4.067931E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,3.126343E+01,3.635539E+05,8.981425E+05,4.718959E+00,0.000000E+00,3.064073E+01,2.947335E+05,9.976582E+05
07:45:00,2.795132E+01,9.381101E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.881906E+01,8.317255E+05,2.009521E+06,2.558231E+01,0.000000E+00,6.847547E+01,6.899567E+05,2.349460E+06,1.113739E+01,3.737961E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.040654E+01,4.883408E+05,1.179874E+06,9.217093E+00,0.000000E+00,4.007218E+01,4.037660E+05,1.374915E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.859874E+05,6.293606E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.703158E+05,6.696141E+05,1.234179E+01,4.142187E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.525265E+01,3.051955E+05,7.373790E+05,1.171109E+01,0.000000E+00,2.477811E+01,2.496635E+05,8.501611E+05,1.182090E+01,3.967365E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.830475E+01,3.420824E+05,8.265007E+05,1.111367E+01,0.000000E+00,2.775865E+01,2.796953E+05,9.524262E+05,1.197475E+01,4.019000E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,3.125451E+01,3.777322E+05,9.126338E+05,4.718959E+00,0.000000E+00,3.063644E+01,3.086918E+05,1.051166E+06
08:00:00,2.791596E+01,9.369233E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.876282E+01,8.624677E+05,2.040326E+06,2.558231E+01,0.000000E+00,6.842133E+01,7.206770E+05,2.469750E+06,1.107779E+01,3.717958E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.040543E+01,5.067909E+05,1.198907E+06,9.217093E+00,0.000000E+00,4.006836E+01,4.220372E+05,1.446316E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.895500E+05,6.329836E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.738782E+05,6.835089E+05,1.232950E+01,4.138061E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.531297E+01,3.174917E+05,7.510851E+05,1.171109E+01,0.000000E+00,2.483919E+01,2.616294E+05,8.966004E+05,1.180725E+01,3.962782E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.846751E+01,3.570579E+05,8.446863E+05,1.111367E+01,0.000000E+00,2.792112E+01,2.940912E+05,1.007846E+06,1.185111E+01,3.977503E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,3.118822E+01,3.911828E+05,9.254150E+05,4.718959E+00,0.000000E+00,3.057471E+01,3.220412E+05,1.103631E+06
08:15:00,2.788558E+01,9.359037E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.871397E+01,8.969484E+05,2.075115E+06,2.558231E+01,0.000000E+00,6.837278E+01,7.550849E+05,2.556452E+06,1.102702E+01,3.700917E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.040616E+01,5.274363E+05,1.220238E+06,9.217093E+00,0.000000E+00,4.006968E+01,4.425154E+05,1.498202E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.935321E+05,6.370360E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.778601E+05,6.935747E+05,1.231881E+01,4.134473E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.537887E+01,3.312796E+05,7.664245E+05,1.171109E+01,0.000000E+00,2.490578E+01,2.750506E+05,9.312248E+05,1.179573E+01,3.958914E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.862650E+01,3.736721E+05,8.645007E+05,1.111367E+01,0.000000E+00,2.807989E+01,3.101044E+05,1.049905E+06,1.174445E+01,3.941706E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,3.109462E+01,4.058895E+05,9.390364E+05,4.718959E+00,0.000000E+00,3.048541E+01,3.366701E+05,1.139847E+06
08:30:00,2.785882E+01,9.350054E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.868220E+01,9.316112E+05,2.110378E+06,2.558231E+01,0.000000E+00,6.833610E+01,7.895803E+05,2.591366E+06,1.098515E+01,3.686865E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.041285E+01,5.481633E+05,1.241754E+06,9.217093E+00,0.000000E+00,4.007714E+01,4.630660E+05,1.519761E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,4.975143E+05,6.410901E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.818420E+05,6.976792E+05,1.230931E+01,4.131285E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.546629E+01,3.454269E+05,7.824952E+05,1.171109E+01,0.000000E+00,2.499358E+01,2.887850E+05,9.477789E+05,1.178570E+01,3.955548E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.879170E+01,3.905330E+05,8.846740E+05,1.111367E+01,0.000000E+00,2.824483E+01,3.263511E+05,1.071069E+06,1.165027E+01,3.910095E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,3.099346E+01,4.203979E+05,9.523270E+05,4.718959E+00,0.000000E+00,3.038806E+01,3.511148E+05,1.152343E+06
08:45:00,2.783487E+01,9.342017E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.891193E+01,9.699219E+05,2.153781E+06,2.558231E+01,0.000000E+00,6.856134E+01,8.271985E+05,2.636312E+06,1.094845E+01,3.674551E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.042634E+01,5.689928E+05,1.263489E+06,9.217093E+00,0.000000E+00,4.009132E+01,4.837053E+05,1.541587E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.014966E+05,6.451463E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.858241E+05,7.017403E+05,1.230074E+01,4.128409E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.557968E+01,3.600289E+05,7.994699E+05,1.171109E+01,0.000000E+00,2.510686E+01,3.029164E+05,9.654059E+05,1.177686E+01,3.952583E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.896353E+01,4.076559E+05,9.052292E+05,1.111367E+01,0.000000E+00,2.841634E+01,3.428455E+05,1.092661E+06,1.156580E+01,3.881747E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,3.089025E+01,4.347741E+05,9.654471E+05,4.718959E+00,0.000000E+00,3.028816E+01,3.654293E+05,1.164637E+06
09:00:00,2.781304E+01,9.334691E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.926514E+01,1.010268E+06,2.201349E+06,2.558231E+01,0.000000E+00,6.891550E+01,8.666680E+05,2.686522E+06,1.091511E+01,3.663359E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.044587E+01,5.899242E+05,1.285430E+06,9.217093E+00,0.000000E+00,4.011137E+01,5.044328E+05,1.563655E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.054789E+05,6.492042E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.898061E+05,7.058015E+05,1.229288E+01,4.125772E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.571542E+01,3.750729E+05,8.172744E+05,1.171109E+01,0.000000E+00,2.524233E+01,3.174426E+05,9.840176E+05,1.176891E+01,3.949913E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.913923E+01,4.250108E+05,9.260880E+05,1.111367E+01,0.000000E+00,2.859163E+01,3.595628E+05,1.114583E+06,1.148872E+01,3.855877E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,3.079820E+01,4.492079E+05,9.788127E+05,4.718959E+00,0.000000E+00,3.019894E+01,3.797759E+05,1.177240E+06
09:15:00,2.779294E+01,9.327944E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.962408E+01,1.047319E+06,2.245612E+06,2.558231E+01,0.000000E+00,6.927524E+01,9.028479E+05,2.733458E+06,1.088509E+01,3.653284E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.046541E+01,6.087002E+05,1.305146E+06,9.217093E+00,0.000000E+00,4.013134E+01,5.230223E+05,1.583500E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.090421E+05,6.528352E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.933690E+05,7.094353E+05,1.228561E+01,4.123331E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.585368E+01,3.889035E+05,8.338685E+05,1.171109E+01,0.000000E+00,2.538025E+01,3.307748E+05,1.001452E+06,1.176168E+01,3.947489E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.930673E+01,4.408459E+05,9.452410E+05,1.111367E+01,0.000000E+00,2.875875E+01,3.748061E+05,1.134761E+06,1.141769E+01,3.832036E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,3.070588E+01,4.618926E+05,9.903684E+05,4.718959E+00,0.000000E+00,3.010907E+01,3.924044E+05,1.188042E+06
09:30:00,2.777422E+01,9.321661E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.998417E+01,1.084716E+06,2.290250E+06,2.558231E+01,0.000000E+00,6.963598E+01,9.393701E+05,2.780775E+06,1.085840E+01,3.644326E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.048318E+01,6.274667E+05,1.324823E+06,9.217093E+00,0.000000E+00,4.014945E+01,5.416051E+05,1.603289E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.126053E+05,6.564686E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.969320E+05,7.130721E+05,1.227881E+01,4.121049E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.598703E+01,4.027845E+05,8.504325E+05,1.171109E+01,0.000000E+00,2.551323E+01,3.441665E+05,1.018821E+06,1.175504E+01,3.945260E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.946409E+01,4.566769E+05,9.642199E+05,1.111367E+01,0.000000E+00,2.891573E+01,3.900652E+05,1.154693E+06,1.135154E+01,3.809835E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,3.060590E+01,4.743744E+05,1.001586E+06,4.718959E+00,0.000000E+00,3.001124E+01,4.048434E+05,1.198440E+06
09:45:00,2.775666E+01,9.315767E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,7.002094E+01,1.117282E+06,2.324496E+06,2.558231E+01,0.000000E+00,6.967335E+01,9.717122E+05,2.815370E+06,1.083342E+01,3.635942E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.049870E+01,6.462134E+05,1.344442E+06,9.217093E+00,0.000000E+00,4.016525E+01,5.601720E+05,1.623003E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.161684E+05,6.601035E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.004950E+05,7.167106E+05,1.227242E+01,4.118902E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.611335E+01,4.166751E+05,8.668890E+05,1.171109E+01,0.000000E+00,2.563921E+01,3.575820E+05,1.036032E+06,1.174889E+01,3.943196E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.961053E+01,4.724774E+05,9.829853E+05,1.111367E+01,0.000000E+00,2.906184E+01,4.053163E+05,1.174335E+06,1.128950E+01,3.789012E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,3.049369E+01,4.865695E+05,1.012304E+06,4.718959E+00,0.000000E+00,2.990098E+01,4.170195E+05,1.208243E+06
10:00:00,2.774006E+01,9.310197E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,7.002809E+01,1.149396E+06,2.357779E+06,2.558231E+01,0.000000E+00,6.968108E+01,1.003661E+06,2.848787E+06,1.080985E+01,3.628030E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.051163E+01,6.649320E+05,1.363988E+06,9.217093E+00,0.000000E+00,4.017845E+01,5.787161E+05,1.642624E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.197316E+05,6.637394E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.040581E+05,7.203503E+05,1.226636E+01,4.116869E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.623177E+01,4.305515E+05,8.831986E+05,1.171109E+01,0.000000E+00,2.575741E+01,3.710005E+05,1.053046E+06,1.174315E+01,3.941267E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.974588E+01,4.882299E+05,1.001515E+06,1.111367E+01,0.000000E+00,2.919694E+01,4.205423E+05,1.193665E+06,1.123090E+01,3.769347E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,3.036694E+01,4.984235E+05,1.022426E+06,4.718959E+00,0.000000E+00,2.977609E+01,4.288842E+05,1.217342E+06
