Time,DOAS2:DesPer 1:Des Heat Mass Flow [kg/s],DOAS2:DesPer 1:Des Heat Cap [W],DOAS2:DesPer 1:Des Cool Mass Flow [kg/s],DOAS2:DesPer 1:Des Sens Cool Cap [W],DOAS2:DesPer 1:Des Tot Cool Cap [W],DOAS2:DesPer 2:Des Heat Mass Flow [kg/s],DOAS2:DesPer 2:Des Heat Cap [W],DOAS2:DesPer 2:Des Cool Mass Flow [kg/s],DOAS2:DesPer 2:Des Sens Cool Cap [W],DOAS2:DesPer 2:Des Tot Cool Cap [W],DOAS2:DesPer 3:Des Heat Mass Flow [kg/s],DOAS2:DesPer 3:Des Heat Cap [W],DOAS2:DesPer 3:Des Cool Mass Flow [kg/s],DOAS2:DesPer 3:Des Sens Cool Cap [W],DOAS2:DesPer 3:Des Tot Cool Cap [W],DOAS1:DesPer 1:Des Heat Mass Flow [kg/s],DOAS1:DesPer 1:Des Heat Cap [W],DOAS1:DesPer 1:Des Cool Mass Flow [kg/s],DOAS1:DesPer 1:Des Sens Cool Cap [W],DOAS1:DesPer 1:Des Tot Cool Cap [W],DOAS1:DesPer 2:Des Heat Mass Flow [kg/s],DOAS1:DesPer 2:Des Heat Cap [W],DOAS1:DesPer 2:Des Cool Mass Flow [kg/s],DOAS1:DesPer 2:Des Sens Cool Cap [W],DOAS1:DesPer 2:Des Tot Cool Cap [W],DOAS1:DesPer 3:Des Heat Mass Flow [kg/s],DOAS1:DesPer 3:Des Heat Cap [W],DOAS1:DesPer 3:Des Cool Mass Flow [kg/s],DOAS1:DesPer 3:Des Sens Cool Cap [W],DOAS1:DesPer 3:Des Tot Cool Cap [W],AHU3:DesPer 1:Des Heat Mass Flow [kg/s],AHU3:DesPer 1:Des Heat Cap [W],AHU3:DesPer 1:Des Cool Mass Flow [kg/s],AHU3:DesPer 1:Des Sens Cool Cap [W],AHU3:DesPer 1:Des Tot Cool Cap [W],AHU3:DesPer 2:Des Heat Mass Flow [kg/s],AHU3:DesPer 2:Des Heat Cap [W],AHU3:DesPer 2:Des Cool Mass Flow [kg/s],AHU3:DesPer 2:Des Sens Cool Cap [W],AHU3:DesPer 2:Des Tot Cool Cap [W],AHU3:DesPer 3:Des Heat Mass Flow [kg/s],AHU3:DesPer 3:Des Heat Cap [W],AHU3:DesPer 3:Des Cool Mass Flow [kg/s],AHU3:DesPer 3:Des Sens Cool Cap [W],AHU3:DesPer 3:Des Tot Cool Cap [W],DOAS5:DesPer 1:Des Heat Mass Flow [kg/s],DOAS5:DesPer 1:Des Heat Cap [W],DOAS5:DesPer 1:Des Cool Mass Flow [kg/s],DOAS5:DesPer 1:Des Sens Cool Cap [W],DOAS5:DesPer 1:Des Tot Cool Cap [W],DOAS5:DesPer 2:Des Heat Mass Flow [kg/s],DOAS5:DesPer 2:Des Heat Cap [W],DOAS5:DesPer 2:Des Cool Mass Flow [kg/s],DOAS5:DesPer 2:Des Sens Cool Cap [W],DOAS5:DesPer 2:Des Tot Cool Cap [W],DOAS5:DesPer 3:Des Heat Mass Flow [kg/s],DOAS5:DesPer 3:Des Heat Cap [W],DOAS5:DesPer 3:Des Cool Mass Flow [kg/s],DOAS5:DesPer 3:Des Sens Cool Cap [W],DOAS5:DesPer 3:Des Tot Cool Cap [W],DOAS4:DesPer 1:Des Heat Mass Flow [kg/s],DOAS4:DesPer 1:Des Heat Cap [W],DOAS4:DesPer 1:Des Cool Mass Flow [kg/s],DOAS4:DesPer 1:Des Sens Cool Cap [W],DOAS4:DesPer 1:Des Tot Cool Cap [W],DOAS4:DesPer 2:Des Heat Mass Flow [kg/s],DOAS4:DesPer 2:Des Heat Cap [W],DOAS4:DesPer 2:Des Cool Mass Flow [kg/s],DOAS4:DesPer 2:Des Sens Cool Cap [W],DOAS4:DesPer 2:Des Tot Cool Cap [W],DOAS4:DesPer 3:Des Heat Mass Flow [kg/s],DOAS4:DesPer 3:Des Heat Cap [W],DOAS4:DesPer 3:Des Cool Mass Flow [kg/s],DOAS4:DesPer 3:Des Sens Cool Cap [W],DOAS4:DesPer 3:Des Tot Cool Cap [W],DOAS6:DesPer 1:Des Heat Mass Flow [kg/s],DOAS6:DesPer 1:Des Heat Cap [W],DOAS6:DesPer 1:Des Cool Mass Flow [kg/s],DOAS6:DesPer 1:Des Sens Cool Cap [W],DOAS6:DesPer 1:Des Tot Cool Cap [W],DOAS6:DesPer 2:Des Heat Mass Flow [kg/s],DOAS6:DesPer 2:Des Heat Cap [W],DOAS6:DesPer 2:Des Cool Mass Flow [kg/s],DOAS6:DesPer 2:Des Sens Cool Cap [W],DOAS6:DesPer 2:Des Tot Cool Cap [W],DOAS6:DesPer 3:Des Heat Mass Flow [kg/s],DOAS6:DesPer 3:Des Heat Cap [W],DOAS6:DesPer 3:Des Cool Mass Flow [kg/s],DOAS6:DesPer 3:Des Sens Cool Cap [W],DOAS6:DesPer 3:Des Tot Cool Cap [W]
10:15:00,2.772431E+01,9.304908E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,7.002103E+01,1.177513E+06,2.386697E+06,2.558231E+01,0.000000E+00,6.967460E+01,1.031661E+06,2.877731E+06,1.078751E+01,3.620533E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.052150E+01,6.814322E+05,1.381193E+06,9.217093E+00,0.000000E+00,4.018858E+01,5.950660E+05,1.659886E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.228756E+05,6.669480E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.072020E+05,7.235623E+05,1.226059E+01,4.114934E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.634086E+01,4.429627E+05,8.978397E+05,1.171109E+01,0.000000E+00,2.586645E+01,3.830005E+05,1.068347E+06,1.173775E+01,3.939458E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.986896E+01,5.022931E+05,1.018096E+06,1.111367E+01,0.000000E+00,2.931985E+01,4.341344E+05,1.210981E+06,1.117531E+01,3.750690E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,3.022387E+01,5.082615E+05,1.030194E+06,4.718959E+00,0.000000E+00,2.963484E+01,4.387984E+05,1.223991E+06
10:30:00,2.770927E+01,9.299863E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,7.000325E+01,1.205439E+06,2.415239E+06,2.558231E+01,0.000000E+00,6.965688E+01,1.059484E+06,2.906199E+06,1.076623E+01,3.613391E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.052829E+01,6.978874E+05,1.398299E+06,9.217093E+00,0.000000E+00,4.019564E+01,6.113773E+05,1.677028E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.260196E+05,6.701579E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.103460E+05,7.267759E+05,1.225508E+01,4.113085E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.644015E+01,4.552929E+05,9.122328E+05,1.171109E+01,0.000000E+00,2.596575E+01,3.949402E+05,1.083334E+06,1.173266E+01,3.937749E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.997955E+01,5.162407E+05,1.034349E+06,1.111367E+01,0.000000E+00,2.943037E+01,4.476372E+05,1.227883E+06,1.112234E+01,3.732910E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,3.006369E+01,5.176895E+05,1.037252E+06,4.718959E+00,0.000000E+00,2.947646E+01,4.483381E+05,1.229806E+06
10:45:00,2.769489E+01,9.295036E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.997886E+01,1.233235E+06,2.443535E+06,2.558231E+01,0.000000E+00,6.963247E+01,1.087189E+06,2.934371E+06,1.074591E+01,3.606571E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.053134E+01,7.142822E+05,1.415281E+06,9.217093E+00,0.000000E+00,4.019897E+01,6.276362E+05,1.694018E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.291636E+05,6.733692E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.134900E+05,7.299910E+05,1.224981E+01,4.111314E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.652842E+01,4.675093E+05,9.263243E+05,1.171109E+01,0.000000E+00,2.605412E+01,4.067893E+05,1.097942E+06,1.172784E+01,3.936131E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.007650E+01,5.300369E+05,1.050217E+06,1.111367E+01,0.000000E+00,2.952724E+01,4.610159E+05,1.244303E+06,1.107171E+01,3.715917E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.988713E+01,5.266997E+05,1.043604E+06,4.718959E+00,0.000000E+00,2.930170E+01,4.574945E+05,1.234798E+06
11:00:00,2.768113E+01,9.290418E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.994664E+01,1.260869E+06,2.471535E+06,2.558231E+01,0.000000E+00,6.960027E+01,1.114749E+06,2.962192E+06,1.072650E+01,3.600059E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.053056E+01,7.306103E+05,1.432130E+06,9.217093E+00,0.000000E+00,4.019847E+01,6.438364E+05,1.710849E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.323076E+05,6.765824E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.166339E+05,7.332083E+05,1.224475E+01,4.109618E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.660474E+01,4.795813E+05,9.400674E+05,1.171109E+01,0.000000E+00,2.613060E+01,4.185193E+05,1.112120E+06,1.172328E+01,3.934600E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.015883E+01,5.436479E+05,1.065650E+06,1.111367E+01,0.000000E+00,2.960955E+01,4.742397E+05,1.260184E+06,1.102332E+01,3.699677E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.968594E+01,5.351235E+05,1.048940E+06,4.718959E+00,0.000000E+00,2.910234E+01,4.661159E+05,1.238597E+06
11:15:00,2.766793E+01,9.285986E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.989935E+01,1.278806E+06,2.489267E+06,2.558231E+01,0.000000E+00,6.955468E+01,1.132715E+06,2.979689E+06,1.070792E+01,3.593821E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.052317E+01,7.413697E+05,1.443118E+06,9.217093E+00,0.000000E+00,4.019140E+01,6.545267E+05,1.721781E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.344036E+05,6.787263E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.187299E+05,7.353551E+05,1.223990E+01,4.107988E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.666407E+01,4.878180E+05,9.495651E+05,1.171109E+01,0.000000E+00,2.619019E+01,4.265135E+05,1.121975E+06,1.171894E+01,3.933144E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.022050E+01,5.528828E+05,1.076217E+06,1.111367E+01,0.000000E+00,2.967131E+01,4.832045E+05,1.271105E+06,1.097693E+01,3.684109E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.944613E+01,5.387156E+05,1.048640E+06,4.718959E+00,0.000000E+00,2.886442E+01,4.700641E+05,1.236538E+06
11:30:00,2.765522E+01,9.281721E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.983211E+01,1.296346E+06,2.506257E+06,2.558231E+01,0.000000E+00,6.949248E+01,1.150381E+06,2.996446E+06,1.069006E+01,3.587827E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.050741E+01,7.519697E+05,1.453801E+06,9.217093E+00,0.000000E+00,4.017601E+01,6.650753E+05,1.732350E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.364996E+05,6.808754E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.208259E+05,7.375080E+05,1.223522E+01,4.106419E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.670292E+01,4.957066E+05,9.583613E+05,1.171109E+01,0.000000E+00,2.622940E+01,4.342025E+05,1.130986E+06,1.171480E+01,3.931755E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.025732E+01,5.616896E+05,1.085928E+06,1.111367E+01,0.000000E+00,2.970835E+01,4.917933E+05,1.280995E+06,1.093235E+01,3.669146E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.915534E+01,5.412326E+05,1.046378E+06,4.718959E+00,0.000000E+00,2.857566E+01,4.730426E+05,1.232154E+06
11:45:00,2.764297E+01,9.277611E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.975028E+01,1.313576E+06,2.522683E+06,2.558231E+01,0.000000E+00,6.941216E+01,1.167710E+06,3.012382E+06,1.067288E+01,3.582061E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.048352E+01,7.624083E+05,1.464182E+06,9.217093E+00,0.000000E+00,4.015253E+01,6.754796E+05,1.742559E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.385956E+05,6.830289E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.229219E+05,7.396660E+05,1.223071E+01,4.104905E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.672126E+01,5.032296E+05,9.664370E+05,1.171109E+01,0.000000E+00,2.624820E+01,4.415693E+05,1.139132E+06,1.171085E+01,3.930428E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.026956E+01,5.700532E+05,1.094770E+06,1.111367E+01,0.000000E+00,2.972091E+01,4.999902E+05,1.289843E+06,1.088945E+01,3.654746E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.881174E+01,5.425988E+05,1.042044E+06,4.718959E+00,0.000000E+00,2.823422E+01,4.749798E+05,1.225322E+06
12:00:00,2.763116E+01,9.273646E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.965986E+01,1.330598E+06,2.538750E+06,2.558231E+01,0.000000E+00,6.932255E+01,1.184836E+06,3.027868E+06,1.065632E+01,3.576505E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.045596E+01,7.727638E+05,1.474415E+06,9.217093E+00,0.000000E+00,4.012540E+01,6.858089E+05,1.752596E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.406916E+05,6.851843E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.250179E+05,7.418261E+05,1.222635E+01,4.103443E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.672625E+01,5.105076E+05,9.740367E+05,1.171109E+01,0.000000E+00,2.625371E+01,4.487190E+05,1.146709E+06,1.170707E+01,3.929158E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.026648E+01,5.781308E+05,1.103060E+06,1.111367E+01,0.000000E+00,2.971822E+01,5.079331E+05,1.298031E+06,1.084810E+01,3.640870E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.844223E+01,5.432853E+05,1.036576E+06,4.718959E+00,0.000000E+00,2.786693E+01,4.762915E+05,1.217171E+06
12:15:00,2.761975E+01,9.269817E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.953837E+01,1.343231E+06,2.549764E+06,2.558231E+01,0.000000E+00,6.920187E+01,1.197655E+06,3.038070E+06,1.064036E+01,3.571148E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.044581E+01,7.812673E+05,1.483027E+06,9.217093E+00,0.000000E+00,4.011555E+01,6.942670E+05,1.761135E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.423683E+05,6.869047E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.266947E+05,7.435497E+05,1.222215E+01,4.102030E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.672625E+01,5.162549E+05,9.799717E+05,1.171109E+01,0.000000E+00,2.625423E+01,4.543735E+05,1.152601E+06,1.170344E+01,3.927941E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.027454E+01,5.847949E+05,1.110077E+06,1.111367E+01,0.000000E+00,2.972650E+01,5.144671E+05,1.305040E+06,1.080822E+01,3.627486E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.810487E+01,5.428848E+05,1.030522E+06,4.718959E+00,0.000000E+00,2.753153E+01,4.764793E+05,1.208677E+06
12:30:00,2.760868E+01,9.266102E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.942289E+01,1.355929E+06,2.560949E+06,2.558231E+01,0.000000E+00,6.908722E+01,1.210527E+06,3.048483E+06,1.062488E+01,3.565953E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.047291E+01,7.904941E+05,1.493010E+06,9.217093E+00,0.000000E+00,4.014274E+01,7.033699E+05,1.771304E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.440451E+05,6.886124E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.283715E+05,7.452587E+05,1.221806E+01,4.100659E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.672629E+01,5.220029E+05,9.859092E+05,1.171109E+01,0.000000E+00,2.625477E+01,4.600287E+05,1.158495E+06,1.169994E+01,3.926766E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.031943E+01,5.921820E+05,1.118457E+06,1.111367E+01,0.000000E+00,2.977139E+01,5.216459E+05,1.313667E+06,1.076959E+01,3.614519E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.784512E+01,5.438553E+05,1.027182E+06,4.718959E+00,0.000000E+00,2.727329E+01,4.778749E+05,1.203438E+06
12:45:00,2.759796E+01,9.262504E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.932394E+01,1.368903E+06,2.572693E+06,2.558231E+01,0.000000E+00,6.898891E+01,1.223640E+06,3.059569E+06,1.060990E+01,3.560925E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.054525E+01,8.006258E+05,1.504682E+06,9.217093E+00,0.000000E+00,4.021493E+01,7.132825E+05,1.783480E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.457219E+05,6.903125E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.300483E+05,7.469591E+05,1.221410E+01,4.099329E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.673321E+01,5.278866E+05,9.921006E+05,1.171109E+01,0.000000E+00,2.626212E+01,4.658049E+05,1.164691E+06,1.169657E+01,3.925635E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.041543E+01,6.005976E+05,1.128752E+06,1.111367E+01,0.000000E+00,2.987431E+01,5.298734E+05,1.324887E+06,1.073219E+01,3.601968E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.769035E+01,5.467868E+05,1.027621E+06,4.718959E+00,0.000000E+00,2.711956E+01,4.810131E+05,1.202718E+06
13:00:00,2.758757E+01,9.259018E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.924798E+01,1.382295E+06,2.585251E+06,2.558231E+01,0.000000E+00,6.891353E+01,1.237122E+06,3.071635E+06,1.059540E+01,3.556059E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.066259E+01,8.116870E+05,1.518066E+06,9.217093E+00,0.000000E+00,4.033193E+01,7.240306E+05,1.797687E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.473987E+05,6.920115E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.317251E+05,7.486584E+05,1.221025E+01,4.098039E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.675203E+01,5.340111E+05,9.987399E+05,1.171109E+01,0.000000E+00,2.628130E+01,4.717966E+05,1.171418E+06,1.169333E+01,3.924546E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.057273E+01,6.102780E+05,1.141379E+06,1.111367E+01,0.000000E+00,3.003222E+01,5.391325E+05,1.338605E+06,1.069601E+01,3.589824E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.765345E+01,5.520047E+05,1.032393E+06,4.718959E+00,0.000000E+00,2.708325E+01,4.861930E+05,1.207163E+06
13:15:00,2.757751E+01,9.255640E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.922675E+01,1.391175E+06,2.594068E+06,2.558231E+01,0.000000E+00,6.889273E+01,1.246008E+06,3.080334E+06,1.058137E+01,3.551350E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.081975E+01,8.203103E+05,1.529600E+06,9.217093E+00,0.000000E+00,4.048857E+01,7.322843E+05,1.810327E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.484466E+05,6.930684E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.327730E+05,7.497144E+05,1.220653E+01,4.096789E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.678380E+01,5.382449E+05,1.003644E+06,1.171109E+01,0.000000E+00,2.631333E+01,4.759080E+05,1.176522E+06,1.169020E+01,3.923497E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.077822E+01,6.185165E+05,1.153323E+06,1.111367E+01,0.000000E+00,3.023672E+01,5.468672E+05,1.351945E+06,1.066099E+01,3.578071E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.773233E+01,5.573066E+05,1.039187E+06,4.718959E+00,0.000000E+00,2.716229E+01,4.912626E+05,1.214481E+06
13:30:00,2.756776E+01,9.252368E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.922073E+01,1.400357E+06,2.603451E+06,2.558231E+01,0.000000E+00,6.888702E+01,1.255163E+06,3.089706E+06,1.056779E+01,3.546790E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.100889E+01,8.296227E+05,1.542379E+06,9.217093E+00,0.000000E+00,4.067706E+01,7.411604E+05,1.824439E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.494946E+05,6.941275E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.338210E+05,7.507731E+05,1.220292E+01,4.095576E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.682254E+01,5.426285E+05,1.008819E+06,1.171109E+01,0.000000E+00,2.635230E+01,4.801547E+05,1.181948E+06,1.168719E+01,3.922487E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.101974E+01,6.275392E+05,1.166679E+06,1.111367E+01,0.000000E+00,3.047702E+01,5.553095E+05,1.366949E+06,1.062709E+01,3.566692E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.789809E+01,5.643871E+05,1.049271E+06,4.718959E+00,0.000000E+00,2.732791E+01,4.979308E+05,1.225706E+06
13:45:00,2.755831E+01,9.249195E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.925053E+01,1.410267E+06,2.614182E+06,2.558231E+01,0.000000E+00,6.891718E+01,1.264975E+06,3.100689E+06,1.055463E+01,3.542375E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.120709E+01,8.391707E+05,1.555553E+06,9.217093E+00,0.000000E+00,4.087466E+01,7.502543E+05,1.839013E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.505426E+05,6.951875E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.348690E+05,7.518330E+05,1.219941E+01,4.094399E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.686167E+01,5.470303E+05,1.014018E+06,1.171109E+01,0.000000E+00,2.639166E+01,4.844188E+05,1.187401E+06,1.168429E+01,3.921512E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.127212E+01,6.368478E+05,1.180511E+06,1.111367E+01,0.000000E+00,3.072814E+01,5.640149E+05,1.382506E+06,1.059426E+01,3.555674E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.809560E+01,5.721588E+05,1.060598E+06,4.718959E+00,0.000000E+00,2.752530E+01,5.052268E+05,1.238405E+06
14:00:00,2.754914E+01,9.246120E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.928177E+01,1.420215E+06,2.624978E+06,2.558231E+01,0.000000E+00,6.894871E+01,1.274820E+06,3.111743E+06,1.054189E+01,3.538098E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.139480E+01,8.485568E+05,1.568384E+06,9.217093E+00,0.000000E+00,4.106189E+01,7.592097E+05,1.853175E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.515906E+05,6.962484E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.359170E+05,7.528938E+05,1.219601E+01,4.093257E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.689889E+01,5.514035E+05,1.019157E+06,1.171109E+01,0.000000E+00,2.642911E+01,4.886584E+05,1.192780E+06,1.168149E+01,3.920573E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.151266E+01,6.459816E+05,1.193966E+06,1.111367E+01,0.000000E+00,3.096753E+01,5.725710E+05,1.397604E+06,1.056246E+01,3.545002E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.828813E+01,5.798817E+05,1.071793E+06,4.718959E+00,0.000000E+00,2.771794E+01,5.124880E+05,1.250946E+06
14:15:00,2.754026E+01,9.243138E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.931049E+01,1.420804E+06,2.626066E+06,2.558231E+01,0.000000E+00,6.897784E+01,1.275359E+06,3.113058E+06,1.052954E+01,3.533955E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.156558E+01,8.520575E+05,1.574855E+06,9.217093E+00,0.000000E+00,4.123236E+01,7.623615E+05,1.860869E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.515906E+05,6.962376E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.359170E+05,7.528813E+05,1.219270E+01,4.092149E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.693104E+01,5.520626E+05,1.020375E+06,1.171109E+01,0.000000E+00,2.646153E+01,4.892577E+05,1.194242E+06,1.167879E+01,3.919667E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.173131E+01,6.504638E+05,1.202250E+06,1.111367E+01,0.000000E+00,3.118516E+01,5.765949E+05,1.407426E+06,1.053165E+01,3.534662E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.846160E+01,5.834377E+05,1.078366E+06,4.718959E+00,0.000000E+00,2.789171E+01,5.157009E+05,1.258788E+06
14:30:00,2.753164E+01,9.240246E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.933583E+01,1.421323E+06,2.627026E+06,2.558231E+01,0.000000E+00,6.900356E+01,1.275834E+06,3.114218E+06,1.051758E+01,3.529940E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.172112E+01,8.552461E+05,1.580748E+06,9.217093E+00,0.000000E+00,4.138770E+01,7.652336E+05,1.867880E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.515906E+05,6.962280E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.359170E+05,7.528703E+05,1.218950E+01,4.091072E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.695714E+01,5.525974E+05,1.021364E+06,1.171109E+01,0.000000E+00,2.648791E+01,4.897454E+05,1.195433E+06,1.167618E+01,3.918793E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.192953E+01,6.545271E+05,1.209760E+06,1.111367E+01,0.000000E+00,3.138249E+01,5.802433E+05,1.416332E+06,1.050180E+01,3.524644E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.861661E+01,5.866151E+05,1.084239E+06,4.718959E+00,0.000000E+00,2.804718E+01,5.185755E+05,1.265805E+06
14:45:00,2.752328E+01,9.237440E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.932756E+01,1.421154E+06,2.626713E+06,2.558231E+01,0.000000E+00,6.899571E+01,1.275689E+06,3.113864E+06,1.050775E+01,3.526639E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.186607E+01,8.582174E+05,1.586240E+06,9.217093E+00,0.000000E+00,4.153260E+01,7.679128E+05,1.874419E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.515906E+05,6.962188E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.359170E+05,7.528597E+05,1.218638E+01,4.090027E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.697758E+01,5.530166E+05,1.022139E+06,1.171109E+01,0.000000E+00,2.650867E+01,4.901294E+05,1.196370E+06,1.167367E+01,3.917949E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.211330E+01,6.582941E+05,1.216723E+06,1.111367E+01,0.000000E+00,3.156557E+01,5.836283E+05,1.424594E+06,1.047287E+01,3.514934E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.875825E+01,5.895187E+05,1.089605E+06,4.718959E+00,0.000000E+00,2.818944E+01,5.212057E+05,1.272225E+06
15:00:00,2.751517E+01,9.234719E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.931345E+01,1.420864E+06,2.626179E+06,2.558231E+01,0.000000E+00,6.898208E+01,1.275437E+06,3.113249E+06,1.049887E+01,3.523659E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.200524E+01,8.610703E+05,1.591513E+06,9.217093E+00,0.000000E+00,4.167180E+01,7.704865E+05,1.880701E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.515907E+05,6.962101E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.359171E+05,7.528497E+05,1.218336E+01,4.089012E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.698857E+01,5.532418E+05,1.022555E+06,1.171109E+01,0.000000E+00,2.652002E+01,4.903392E+05,1.196882E+06,1.167124E+01,3.917135E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.228642E+01,6.618430E+05,1.223282E+06,1.111367E+01,0.000000E+00,3.173819E+01,5.868201E+05,1.432385E+06,1.044483E+01,3.505521E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.889120E+01,5.922441E+05,1.094643E+06,4.718959E+00,0.000000E+00,2.832310E+01,5.236770E+05,1.278257E+06
15:15:00,2.750731E+01,9.232078E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.929243E+01,1.409258E+06,2.613841E+06,2.558231E+01,0.000000E+00,6.896159E+01,1.263936E+06,3.100760E+06,1.049027E+01,3.520774E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.213579E+01,8.569508E+05,1.589442E+06,9.217093E+00,0.000000E+00,4.180244E+01,7.661601E+05,1.879587E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.503331E+05,6.949157E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.346595E+05,7.515520E+05,1.218042E+01,4.088026E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.698815E+01,5.488806E+05,1.018044E+06,1.171109E+01,0.000000E+00,2.652002E+01,4.860621E+05,1.192435E+06,1.166890E+01,3.916348E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.244369E+01,6.598345E+05,1.223837E+06,1.111367E+01,0.000000E+00,3.189516E+01,5.845783E+05,1.434121E+06,1.041763E+01,3.496395E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.901005E+01,5.900015E+05,1.094314E+06,4.718959E+00,0.000000E+00,2.844276E+01,5.213022E+05,1.278888E+06
15:30:00,2.749967E+01,9.229516E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.926461E+01,1.397521E+06,2.601256E+06,2.558231E+01,0.000000E+00,6.893435E+01,1.252319E+06,3.087976E+06,1.048195E+01,3.517982E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.225615E+01,8.525837E+05,1.586944E+06,9.217093E+00,0.000000E+00,4.192298E+01,7.616081E+05,1.877978E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.490755E+05,6.936231E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.334019E+05,7.502566E+05,1.217756E+01,4.087067E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.697668E+01,5.442966E+05,1.013119E+06,1.171109E+01,0.000000E+00,2.650902E+01,4.815851E+05,1.187495E+06,1.166664E+01,3.915589E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.258314E+01,6.574155E+05,1.223671E+06,1.111367E+01,0.000000E+00,3.203442E+01,5.819642E+05,1.435011E+06,1.039127E+01,3.487546E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.911107E+01,5.873610E+05,1.093276E+06,4.718959E+00,0.000000E+00,2.854469E+01,5.185668E+05,1.278685E+06
15:45:00,2.749226E+01,9.227029E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.923229E+01,1.385703E+06,2.588509E+06,2.558231E+01,0.000000E+00,6.890263E+01,1.240630E+06,3.075000E+06,1.047390E+01,3.515279E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.236642E+01,8.479756E+05,1.584028E+06,9.217093E+00,0.000000E+00,4.203361E+01,7.568386E+05,1.875884E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.478180E+05,6.923309E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.321444E+05,7.489618E+05,1.217479E+01,4.086136E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.695604E+01,5.395327E+05,1.007853E+06,1.171109E+01,0.000000E+00,2.648888E+01,4.769470E+05,1.182151E+06,1.166445E+01,3.914856E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.270591E+01,6.546178E+05,1.222833E+06,1.111367E+01,0.000000E+00,3.215715E+01,5.790075E+05,1.435116E+06,1.036570E+01,3.478964E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.919316E+01,5.843092E+05,1.091496E+06,4.718959E+00,0.000000E+00,2.862779E+01,5.154593E+05,1.277607E+06
16:00:00,2.748507E+01,9.224614E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.919526E+01,1.373802E+06,2.575601E+06,2.558231E+01,0.000000E+00,6.886624E+01,1.228868E+06,3.061829E+06,1.046610E+01,3.512662E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.246401E+01,8.430803E+05,1.580604E+06,9.217093E+00,0.000000E+00,4.213166E+01,7.518091E+05,1.873195E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.465604E+05,6.910397E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.308868E+05,7.476681E+05,1.217209E+01,4.085231E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.692585E+01,5.345858E+05,1.002240E+06,1.171109E+01,0.000000E+00,2.645922E+01,4.721457E+05,1.176391E+06,1.166234E+01,3.914147E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.281022E+01,6.514140E+05,1.221269E+06,1.111367E+01,0.000000E+00,3.226157E+01,5.756844E+05,1.434366E+06,1.034089E+01,3.470639E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.925275E+01,5.807840E+05,1.088852E+06,4.718959E+00,0.000000E+00,2.868847E+01,5.119250E+05,1.275504E+06
16:15:00,2.747808E+01,9.222271E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.915350E+01,1.358103E+06,2.558689E+06,2.558231E+01,0.000000E+00,6.882514E+01,1.213335E+06,3.044613E+06,1.045855E+01,3.510127E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.254777E+01,8.355939E+05,1.574274E+06,9.217093E+00,0.000000E+00,4.221591E+01,7.442344E+05,1.867502E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.448836E+05,6.893205E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.292101E+05,7.459456E+05,1.216947E+01,4.084351E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.688495E+01,5.279924E+05,9.947470E+05,1.171109E+01,0.000000E+00,2.641889E+01,4.657450E+05,1.168691E+06,1.166030E+01,3.913462E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.289228E+01,6.459700E+05,1.217019E+06,1.111367E+01,0.000000E+00,3.234382E+01,5.701969E+05,1.430791E+06,1.031683E+01,3.462562E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.928588E+01,5.751442E+05,1.083582E+06,4.718959E+00,0.000000E+00,2.872276E+01,5.063605E+05,1.270607E+06
16:30:00,2.747130E+01,9.219995E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.910734E+01,1.342335E+06,2.541633E+06,2.558231E+01,0.000000E+00,6.877975E+01,1.197744E+06,3.027226E+06,1.045123E+01,3.507671E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.261595E+01,8.277686E+05,1.567331E+06,9.217093E+00,0.000000E+00,4.228469E+01,7.363541E+05,1.861091E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.432069E+05,6.876023E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.275333E+05,7.442247E+05,1.216692E+01,4.083495E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.683929E+01,5.213241E+05,9.870965E+05,1.171109E+01,0.000000E+00,2.637381E+01,4.592788E+05,1.160800E+06,1.165833E+01,3.912800E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.295011E+01,6.400203E+05,1.211841E+06,1.111367E+01,0.000000E+00,3.240240E+01,5.642618E+05,1.426138E+06,1.029348E+01,3.454726E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.928929E+01,5.689128E+05,1.077203E+06,4.718959E+00,0.000000E+00,2.872743E+01,5.002652E+05,1.264390E+06
16:45:00,2.746472E+01,9.217786E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.906713E+01,1.326702E+06,2.524817E+06,2.558231E+01,0.000000E+00,6.874028E+01,1.182275E+06,3.010120E+06,1.044414E+01,3.505293E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.267550E+01,8.197485E+05,1.560045E+06,9.217093E+00,0.000000E+00,4.234489E+01,7.282965E+05,1.854272E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.415301E+05,6.858844E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.258565E+05,7.425038E+05,1.216444E+01,4.082663E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.681264E+01,5.150407E+05,9.801623E+05,1.171109E+01,0.000000E+00,2.634762E+01,4.531569E+05,1.153756E+06,1.165642E+01,3.912161E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.299799E+01,6.338543E+05,1.206274E+06,1.111367E+01,0.000000E+00,3.245119E+01,5.581332E+05,1.421029E+06,1.027082E+01,3.447121E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.927256E+01,5.622929E+05,1.070087E+06,4.718959E+00,0.000000E+00,2.871194E+01,4.938213E+05,1.257289E+06
17:00:00,2.745833E+01,9.215640E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.903823E+01,1.311301E+06,2.508429E+06,2.558231E+01,0.000000E+00,6.871184E+01,1.167010E+06,2.993512E+06,1.043728E+01,3.502988E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.272903E+01,8.115882E+05,1.552513E+06,9.217093E+00,0.000000E+00,4.239904E+01,7.201104E+05,1.847164E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.398533E+05,6.841624E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.241798E+05,7.407783E+05,1.216203E+01,4.081854E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.681900E+01,5.093956E+05,9.744391E+05,1.171109E+01,0.000000E+00,2.635424E+01,4.476036E+05,1.148153E+06,1.165458E+01,3.911542E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.304474E+01,6.276464E+05,1.200645E+06,1.111367E+01,0.000000E+00,3.249892E+01,5.519656E+05,1.415854E+06,1.024883E+01,3.439741E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.922132E+01,5.550250E+05,1.061725E+06,4.718959E+00,0.000000E+00,2.866192E+01,4.867975E+05,1.248690E+06
17:15:00,2.745212E+01,9.213556E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.897450E+01,1.291550E+06,2.486966E+06,2.558231E+01,0.000000E+00,6.864838E+01,1.147480E+06,2.971562E+06,1.043062E+01,3.500755E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.277239E+01,8.009146E+05,1.542215E+06,9.217093E+00,0.000000E+00,4.244296E+01,7.094476E+05,1.837215E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.377574E+05,6.820097E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.220838E+05,7.386212E+05,1.215968E+01,4.081067E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.685991E+01,5.029527E+05,9.684693E+05,1.171109E+01,0.000000E+00,2.639524E+01,4.412049E+05,1.142563E+06,1.165280E+01,3.910944E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.308629E+01,6.195420E+05,1.192970E+06,1.111367E+01,0.000000E+00,3.254155E+01,5.439424E+05,1.408616E+06,1.022749E+01,3.432577E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.913660E+01,5.455839E+05,1.050558E+06,4.718959E+00,0.000000E+00,2.857839E+01,4.776969E+05,1.237064E+06
17:30:00,2.744609E+01,9.211532E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.891784E+01,1.271964E+06,2.465792E+06,2.558231E+01,0.000000E+00,6.859133E+01,1.128089E+06,2.949922E+06,1.042418E+01,3.498591E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.280199E+01,7.899637E+05,1.531400E+06,9.217093E+00,0.000000E+00,4.247312E+01,6.985350E+05,1.826651E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.356614E+05,6.798586E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.199878E+05,7.364660E+05,1.215740E+01,4.080301E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.693002E+01,4.970269E+05,9.635218E+05,1.171109E+01,0.000000E+00,2.646532E+01,4.352625E+05,1.138200E+06,1.165107E+01,3.910366E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.311515E+01,6.111810E+05,1.184818E+06,1.111367E+01,0.000000E+00,3.257159E+01,5.356893E+05,1.400814E+06,1.020677E+01,3.425623E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.902229E+01,5.356422E+05,1.038380E+06,4.718959E+00,0.000000E+00,2.846528E+01,4.681547E+05,1.224212E+06
17:45:00,2.744023E+01,9.209565E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.886203E+01,1.252424E+06,2.444680E+06,2.558231E+01,0.000000E+00,6.853498E+01,1.108740E+06,2.928345E+06,1.041793E+01,3.496493E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.281101E+01,7.786225E+05,1.519839E+06,9.217093E+00,0.000000E+00,4.248274E+01,6.872740E+05,1.815192E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.335654E+05,6.777111E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.178919E+05,7.343148E+05,1.215518E+01,4.079557E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.701912E+01,4.914086E+05,9.592093E+05,1.171109E+01,0.000000E+00,2.655431E+01,4.295883E+05,1.134606E+06,1.164941E+01,3.909806E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.312434E+01,6.024469E+05,1.175951E+06,1.111367E+01,0.000000E+00,3.258210E+01,5.271042E+05,1.392160E+06,1.018665E+01,3.418871E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.887519E+01,5.251658E+05,1.025102E+06,4.718959E+00,0.000000E+00,2.831945E+01,4.581442E+05,1.210026E+06
18:00:00,2.743454E+01,9.207655E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.880955E+01,1.232973E+06,2.423716E+06,2.558231E+01,0.000000E+00,6.848172E+01,1.089470E+06,2.906930E+06,1.041187E+01,3.494459E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.278759E+01,7.666953E+05,1.507130E+06,9.217093E+00,0.000000E+00,4.245998E+01,6.754924E+05,1.802352E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.314695E+05,6.755686E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.157959E+05,7.321694E+05,1.215302E+01,4.078832E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.710950E+01,4.857654E+05,9.548926E+05,1.171109E+01,0.000000E+00,2.664460E+01,4.238869E+05,1.131017E+06,1.164779E+01,3.909265E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.309620E+01,5.930388E+05,1.165765E+06,1.111367E+01,0.000000E+00,3.255497E+01,5.179145E+05,1.381902E+06,1.016711E+01,3.412315E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.868277E+01,5.139562E+05,1.010309E+06,4.718959E+00,0.000000E+00,2.812843E+01,4.474931E+05,1.194003E+06
18:15:00,2.742900E+01,9.205799E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.827353E+01,1.195841E+06,2.376408E+06,2.558231E+01,0.000000E+00,6.794507E+01,1.053537E+06,2.855667E+06,1.040599E+01,3.492488E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.232776E+01,7.413893E+05,1.473309E+06,9.217093E+00,0.000000E+00,4.200108E+01,6.512570E+05,1.765266E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.283255E+05,6.723604E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.126519E+05,7.289575E+05,1.215092E+01,4.078126E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.701701E+01,4.732148E+05,9.403853E+05,1.171109E+01,0.000000E+00,2.655248E+01,4.117154E+05,1.115976E+06,1.164623E+01,3.908741E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.275732E+01,5.737588E+05,1.140189E+06,1.111367E+01,0.000000E+00,3.221696E+01,4.995472E+05,1.354048E+06,1.014815E+01,3.405949E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.842277E+01,4.978373E+05,9.893158E+05,4.718959E+00,0.000000E+00,2.787015E+01,4.321467E+05,1.171356E+06
18:30:00,2.742363E+01,9.203995E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.768449E+01,1.158233E+06,2.327722E+06,2.558231E+01,0.000000E+00,6.735567E+01,1.017240E+06,2.802659E+06,1.040030E+01,3.490577E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.177285E+01,7.148270E+05,1.436601E+06,9.217093E+00,0.000000E+00,4.144741E+01,6.259605E+05,1.724621E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.251817E+05,6.686406E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.095082E+05,7.252828E+05,1.214888E+01,4.077440E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.682956E+01,4.591138E+05,9.226894E+05,1.171109E+01,0.000000E+00,2.636592E+01,3.981919E+05,1.097082E+06,1.164493E+01,3.908303E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.231603E+01,5.529997E+05,1.111374E+06,1.111367E+01,0.000000E+00,3.177682E+01,4.799101E+05,1.322229E+06,1.013113E+01,3.400238E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.809447E+01,4.807593E+05,9.661908E+05,4.718959E+00,0.000000E+00,2.754255E+01,4.159620E+05,1.146041E+06
18:45:00,2.741841E+01,9.202242E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.710760E+01,1.121304E+06,2.279940E+06,2.558231E+01,0.000000E+00,6.677852E+01,9.815989E+05,2.750649E+06,1.039477E+01,3.488723E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.114671E+01,6.875220E+05,1.397934E+06,9.217093E+00,0.000000E+00,4.082291E+01,6.000691E+05,1.681521E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.220382E+05,6.654494E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.063646E+05,7.220970E+05,1.214689E+01,4.076772E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.653766E+01,4.434188E+05,9.016007E+05,1.171109E+01,0.000000E+00,2.607664E+01,3.833089E+05,1.074113E+06,1.164412E+01,3.908032E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.176695E+01,5.307953E+05,1.079263E+06,1.111367E+01,0.000000E+00,3.122917E+01,4.590477E+05,1.286350E+06,1.011617E+01,3.395217E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.767625E+01,4.624435E+05,9.402835E+05,4.718959E+00,0.000000E+00,2.712530E+01,3.987236E+05,1.117308E+06
19:00:00,2.741333E+01,9.200539E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.651908E+01,1.084650E+06,2.232248E+06,2.558231E+01,0.000000E+00,6.619122E+01,9.462778E+05,2.698711E+06,1.038970E+01,3.487020E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,4.048671E+01,6.601698E+05,1.358653E+06,9.217093E+00,0.000000E+00,4.017026E+01,5.742790E+05,1.637799E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.188948E+05,6.622772E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.032213E+05,7.189284E+05,1.214495E+01,4.076121E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.615279E+01,4.264432E+05,8.776355E+05,1.171109E+01,0.000000E+00,2.569356E+01,3.673182E+05,1.047563E+06,1.164334E+01,3.907770E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.112940E+01,5.075911E+05,1.044641E+06,1.111367E+01,0.000000E+00,3.059397E+01,4.373752E+05,1.247360E+06,1.010163E+01,3.390338E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.720980E+01,4.436786E+05,9.131067E+05,4.718959E+00,0.000000E+00,2.666038E+01,3.811401E+05,1.086982E+06
19:15:00,2.740840E+01,9.198883E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.622035E+01,1.060198E+06,2.202003E+06,2.558231E+01,0.000000E+00,6.589972E+01,9.226252E+05,2.666567E+06,1.038535E+01,3.485561E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.980415E+01,6.372708E+05,1.323594E+06,9.217093E+00,0.000000E+00,3.949671E+01,5.529715E+05,1.598196E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.165899E+05,6.599656E+05,7.797528E+00,0.000000E+00,3.898749E+01,5.009163E+05,7.166218E+05,1.214306E+01,4.075488E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.571536E+01,4.117070E+05,8.551043E+05,1.171109E+01,0.000000E+00,2.525825E+01,3.536268E+05,1.022051E+06,1.164258E+01,3.907517E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,3.044895E+01,4.874926E+05,1.012509E+06,1.111367E+01,0.000000E+00,2.991622E+01,4.188404E+05,1.210531E+06,1.008751E+01,3.385598E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.671998E+01,4.277911E+05,8.885105E+05,4.718959E+00,0.000000E+00,2.617270E+01,3.664294E+05,1.059053E+06
19:30:00,2.740361E+01,9.197274E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.599899E+01,1.037140E+06,2.174490E+06,2.558231E+01,0.000000E+00,6.568016E+01,9.001311E+05,2.637492E+06,1.038114E+01,3.484146E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.914092E+01,6.150793E+05,1.289589E+06,9.217093E+00,0.000000E+00,3.883557E+01,5.322323E+05,1.559504E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.142850E+05,6.576348E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.986114E+05,7.142926E+05,1.214123E+01,4.074872E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.525541E+01,3.968756E+05,8.320982E+05,1.171109E+01,0.000000E+00,2.480050E+01,3.398850E+05,9.959037E+05,1.164186E+01,3.907272E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.976227E+01,4.676986E+05,9.805872E+05,1.111367E+01,0.000000E+00,2.923223E+01,4.006208E+05,1.173867E+06,1.007378E+01,3.380991E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.622696E+01,4.121431E+05,8.641082E+05,4.718959E+00,0.000000E+00,2.568187E+01,3.519639E+05,1.031297E+06
19:45:00,2.739894E+01,9.195710E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.592200E+01,1.016438E+06,2.151825E+06,2.558231E+01,0.000000E+00,6.560492E+01,8.797019E+05,2.614303E+06,1.037740E+01,3.482890E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.879395E+01,5.981562E+05,1.266312E+06,9.217093E+00,0.000000E+00,3.849049E+01,5.161222E+05,1.533815E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.119801E+05,6.552940E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.963065E+05,7.119515E+05,1.213944E+01,4.074271E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.493664E+01,3.844931E+05,8.139814E+05,1.171109E+01,0.000000E+00,2.448364E+01,3.283032E+05,9.756531E+05,1.164115E+01,3.907035E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.934191E+01,4.524171E+05,9.577784E+05,1.111367E+01,0.000000E+00,2.881474E+01,3.863792E+05,1.148244E+06,1.006044E+01,3.376513E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.575939E+01,3.971790E+05,8.408379E+05,4.718959E+00,0.000000E+00,2.521629E+01,3.381274E+05,1.004849E+06
20:00:00,2.739441E+01,9.194189E+05,4.208916E+01,0.000000E+00,0.000000E+00,2.558231E+01,0.000000E+00,6.586110E+01,9.960255E+05,2.129728E+06,2.558231E+01,0.000000E+00,6.554581E+01,8.595287E+05,2.591797E+06,1.037384E+01,3.481696E+05,2.812076E+01,0.000000E+00,0.000000E+00,9.217093E+00,0.000000E+00,3.850725E+01,5.823499E+05,1.245196E+06,9.217093E+00,0.000000E+00,3.820543E+01,5.010032E+05,1.510710E+06,7.797528E+00,2.178245E+05,3.898749E+01,1.300674E+05,0.000000E+00,7.797528E+00,0.000000E+00,3.898749E+01,5.096750E+05,6.529506E+05,7.797528E+00,0.000000E+00,3.898749E+01,4.940014E+05,7.096073E+05,1.213769E+01,4.073687E+05,1.984513E+01,0.000000E+00,0.000000E+00,1.171109E+01,0.000000E+00,2.466231E+01,3.729711E+05,7.974966E+05,1.171109E+01,0.000000E+00,2.421093E+01,3.174877E+05,9.573431E+05,1.164047E+01,3.906806E+05,1.966019E+01,0.000000E+00,0.000000E+00,1.111367E+01,0.000000E+00,2.897800E+01,4.382378E+05,9.370515E+05,1.111367E+01,0.000000E+00,2.845352E+01,3.731225E+05,1.125103E+06,1.004748E+01,3.372162E+05,4.718959E+00,0.000000E+00,0.000000E+00,4.718959E+00,0.000000E+00,2.534338E+01,3.832710E+05,8.195199E+05,4.718959E+00,0.000000E+00,2.480338E+01,3.252568E+05,9.807696E+05
