Time,FLOOR 1 CAFE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 CAFE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 CAFE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 CAFE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 CLEAN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 CLEAN:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 CLEAN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 CLEAN:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 CONFERENCE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 CONFERENCE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 CONFERENCE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 CONFERENCE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 DINING:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 DINING:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 DINING:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 DINING:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 ELEVATOR:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 ELEVATOR:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 ELEVATOR:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 ELEVATOR:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 EXAM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 EXAM:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 EXAM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 EXAM:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 FOOD STORAGE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 FOOD STORAGE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 FOOD STORAGE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 FOOD STORAGE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 GAS STORAGE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 GAS STORAGE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 GAS STORAGE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 GAS STORAGE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 IMAGING:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 IMAGING:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],FLOOR 1 IMAGING:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 IMAGING:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],FLOOR 1 KITCHEN::Des Heat Load [W],FLOOR 1 KITCHEN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],FLOOR 1 KITCHEN::Des Heat Mass Flow [kg/s],FLOOR 1 KITCHEN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],FLOOR 1 LAB 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 LAB 1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],FLOOR 1 LAB 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 LAB 1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],FLOOR 1 LAB 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 LAB 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 LAB 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 LAB 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 LAUNDRY:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 LAUNDRY:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 LAUNDRY:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 LAUNDRY:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 LOBBY:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 LOBBY:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 LOBBY:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 LOBBY:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 LOUNGE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 LOUNGE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 LOUNGE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 LOUNGE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 MECH 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 MECH 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 MECH 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 MECH 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 MECH 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 MECH 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 MECH 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 MECH 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 OFFICE 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 OFFICE 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 OFFICE 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 OFFICE 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 OFFICE 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 OFFICE 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 OFFICE 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 OFFICE 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 OFFICE 3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 OFFICE 3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 OFFICE 3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 OFFICE 3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 OFFICE 3 PERIMETER 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 OFFICE 3 PERIMETER 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 OFFICE 3 PERIMETER 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 OFFICE 3 PERIMETER 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 OFFICE 3 PERIMETER 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 OFFICE 3 PERIMETER 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 OFFICE 3 PERIMETER 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 OFFICE 3 PERIMETER 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 OFFICE 3 PERIMETER 3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 OFFICE 3 PERIMETER 3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 OFFICE 3 PERIMETER 3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 OFFICE 3 PERIMETER 3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 PATIENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 PATIENT:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 PATIENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 PATIENT:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 PHARMACY:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 PHARMACY:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 PHARMACY:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 PHARMACY:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 PHYSICAL THERAPY:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 PHYSICAL THERAPY:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 PHYSICAL THERAPY:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 PHYSICAL THERAPY:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 RECEIVING:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 RECEIVING:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 RECEIVING:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 RECEIVING:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 RECEPTION:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 RECEPTION:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 RECEPTION:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 RECEPTION:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 SOIL:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 SOIL:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 SOIL:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 SOIL:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 STORAGE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 STORAGE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 STORAGE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 STORAGE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 1 WAITING:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 1 WAITING:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 1 WAITING:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 1 WAITING:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 CHAPEL:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 CHAPEL:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 CHAPEL:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 CHAPEL:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 CLEAN 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 CLEAN 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 CLEAN 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 CLEAN 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 CLEAN 2::Des Heat Load [W],FLOOR 2 CLEAN 2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],FLOOR 2 CLEAN 2::Des Heat Mass Flow [kg/s],FLOOR 2 CLEAN 2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],FLOOR 2 CORRIDOR:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 CORRIDOR:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 CORRIDOR:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 CORRIDOR:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 ELEVATOR:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 ELEVATOR:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 ELEVATOR:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 ELEVATOR:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 EXAM 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 EXAM 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 EXAM 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 EXAM 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 EXAM 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 EXAM 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 EXAM 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 EXAM 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 EXAM 3::Des Heat Load [W],FLOOR 2 EXAM 3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 EXAM 3::Des Heat Mass Flow [kg/s],FLOOR 2 EXAM 3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 EXAM 4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 EXAM 4:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 EXAM 4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 EXAM 4:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 GIFT SHOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 GIFT SHOP:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 GIFT SHOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 GIFT SHOP:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 IMAGING 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 IMAGING 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 IMAGING 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 IMAGING 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 IMAGING 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 IMAGING 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 IMAGING 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 IMAGING 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 IMAGING 3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 IMAGING 3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 IMAGING 3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 IMAGING 3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 LAB 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 LAB 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 LAB 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 LAB 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 LAB 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 LAB 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 LAB 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 LAB 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 LOCKERS:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 LOCKERS:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 LOCKERS:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 LOCKERS:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 LOUNGE 1::Des Heat Load [W],FLOOR 2 LOUNGE 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 LOUNGE 1::Des Heat Mass Flow [kg/s],FLOOR 2 LOUNGE 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 LOUNGE 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 LOUNGE 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 LOUNGE 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 LOUNGE 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 NURSE STATION 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 NURSE STATION 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 NURSE STATION 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 NURSE STATION 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 NURSE STATION 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 NURSE STATION 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 NURSE STATION 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 NURSE STATION 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 OFFICE 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 OFFICE 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 OFFICE 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 OFFICE 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 OFFICE 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 OFFICE 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 OFFICE 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 OFFICE 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 OFFICE 3::Des Heat Load [W],FLOOR 2 OFFICE 3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 OFFICE 3::Des Heat Mass Flow [kg/s],FLOOR 2 OFFICE 3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 OFFICE 4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 OFFICE 4:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 OFFICE 4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 OFFICE 4:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 OPERATING:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 OPERATING:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 OPERATING:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 OPERATING:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 PACU:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 PACU:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 PACU:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 PACU:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 PATIENT 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 PATIENT 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 PATIENT 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 PATIENT 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 PATIENT 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 PATIENT 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 PATIENT 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 PATIENT 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 PROCEDURE 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 PROCEDURE 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 PROCEDURE 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 PROCEDURE 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 PROCEDURE 2::Des Heat Load [W],FLOOR 2 PROCEDURE 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 PROCEDURE 2::Des Heat Mass Flow [kg/s],FLOOR 2 PROCEDURE 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 RECEPTION:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 RECEPTION:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 RECEPTION:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 RECEPTION:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 RESTROOM 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 RESTROOM 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 RESTROOM 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 RESTROOM 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 RESTROOM 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 RESTROOM 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 RESTROOM 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 RESTROOM 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 SOIL 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 SOIL 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 SOIL 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 SOIL 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 SOIL 2::Des Heat Load [W],FLOOR 2 SOIL 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 SOIL 2::Des Heat Mass Flow [kg/s],FLOOR 2 SOIL 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 STERILIZING:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 STERILIZING:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 STERILIZING:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 STERILIZING:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 STORAGE 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 STORAGE 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 STORAGE 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 STORAGE 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 STORAGE 2::Des Heat Load [W],FLOOR 2 STORAGE 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 STORAGE 2::Des Heat Mass Flow [kg/s],FLOOR 2 STORAGE 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 TRAUMA::Des Heat Load [W],FLOOR 2 TRAUMA:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],FLOOR 2 TRAUMA::Des Heat Mass Flow [kg/s],FLOOR 2 TRAUMA:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],FLOOR 2 TRIAGE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 TRIAGE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 TRIAGE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 TRIAGE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 2 WAITING:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 2 WAITING:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 2 WAITING:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 2 WAITING:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 3 CLEAN::Des Heat Load [W],FLOOR 3 CLEAN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],FLOOR 3 CLEAN::Des Heat Mass Flow [kg/s],FLOOR 3 CLEAN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],FLOOR 3 ELEVATOR:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 3 ELEVATOR:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 3 ELEVATOR:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 3 ELEVATOR:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 3 EXAM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 3 EXAM:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 3 EXAM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 3 EXAM:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 3 ICU:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 3 ICU:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 3 ICU:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 3 ICU:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 3 NURSE STATION 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 3 NURSE STATION 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 3 NURSE STATION 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 3 NURSE STATION 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 3 NURSE STATION 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 3 NURSE STATION 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 3 NURSE STATION 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 3 NURSE STATION 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 3 NURSERY:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 3 NURSERY:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 3 NURSERY:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 3 NURSERY:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 3 OFFICE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 3 OFFICE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 3 OFFICE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 3 OFFICE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 3 OPERATING:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 3 OPERATING:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 3 OPERATING:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 3 OPERATING:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 3 PATIENT 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 3 PATIENT 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 3 PATIENT 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 3 PATIENT 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 3 PATIENT 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 3 PATIENT 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 3 PATIENT 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 3 PATIENT 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 3 PATIENT 3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 3 PATIENT 3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 3 PATIENT 3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 3 PATIENT 3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 3 PATIENT 4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 3 PATIENT 4:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 3 PATIENT 4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 3 PATIENT 4:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 3 PATIENT CORRIDOR 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 3 PATIENT CORRIDOR 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 3 PATIENT CORRIDOR 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 3 PATIENT CORRIDOR 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 3 PATIENT CORRIDOR 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 3 PATIENT CORRIDOR 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 3 PATIENT CORRIDOR 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 3 PATIENT CORRIDOR 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 3 PROCEDURE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 3 PROCEDURE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 3 PROCEDURE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 3 PROCEDURE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 3 SOIL::Des Heat Load [W],FLOOR 3 SOIL:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 3 SOIL::Des Heat Mass Flow [kg/s],FLOOR 3 SOIL:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 3 SUPPLY:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 3 SUPPLY:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 3 SUPPLY:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 3 SUPPLY:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 3 TRIAGE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 3 TRIAGE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 3 TRIAGE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 3 TRIAGE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 3 WAITING:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 3 WAITING:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 3 WAITING:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 3 WAITING:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 4-6 CLEAN::Des Heat Load [W],FLOOR 4-6 CLEAN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],FLOOR 4-6 CLEAN::Des Heat Mass Flow [kg/s],FLOOR 4-6 CLEAN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],FLOOR 4-6 ELEVATOR:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 4-6 ELEVATOR:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 4-6 ELEVATOR:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 4-6 ELEVATOR:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 4-6 NURSE STATION:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 4-6 NURSE STATION:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 4-6 NURSE STATION:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 4-6 NURSE STATION:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 4-6 OFFICE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 4-6 OFFICE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 4-6 OFFICE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 4-6 OFFICE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 4-6 PATIENT 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 4-6 PATIENT 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 4-6 PATIENT 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 4-6 PATIENT 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 4-6 PATIENT 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 4-6 PATIENT 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 4-6 PATIENT 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 4-6 PATIENT 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 4-6 PATIENT 3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 4-6 PATIENT 3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 4-6 PATIENT 3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 4-6 PATIENT 3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 4-6 PATIENT 4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 4-6 PATIENT 4:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 4-6 PATIENT 4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 4-6 PATIENT 4:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 4-6 PATIENT CORRIDOR 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 4-6 PATIENT CORRIDOR 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 4-6 PATIENT CORRIDOR 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 4-6 PATIENT CORRIDOR 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 4-6 PATIENT CORRIDOR 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 4-6 PATIENT CORRIDOR 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 4-6 PATIENT CORRIDOR 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 4-6 PATIENT CORRIDOR 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 4-6 SOIL::Des Heat Load [W],FLOOR 4-6 SOIL:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 4-6 SOIL::Des Heat Mass Flow [kg/s],FLOOR 4-6 SOIL:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 4-6 SUPPLY:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 4-6 SUPPLY:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 4-6 SUPPLY:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 4-6 SUPPLY:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 7 CLEAN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 7 CLEAN:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 7 CLEAN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 7 CLEAN:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 7 ELEVATOR:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 7 ELEVATOR:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 7 ELEVATOR:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 7 ELEVATOR:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 7 NURSE STATION:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 7 NURSE STATION:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 7 NURSE STATION:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 7 NURSE STATION:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 7 OFFICE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 7 OFFICE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 7 OFFICE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 7 OFFICE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 7 PATIENT 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 7 PATIENT 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 7 PATIENT 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 7 PATIENT 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 7 PATIENT 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 7 PATIENT 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 7 PATIENT 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 7 PATIENT 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 7 PATIENT 3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 7 PATIENT 3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 7 PATIENT 3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 7 PATIENT 3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 7 PATIENT 4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 7 PATIENT 4:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 7 PATIENT 4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 7 PATIENT 4:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 7 PATIENT CORRIDOR 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 7 PATIENT CORRIDOR 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 7 PATIENT CORRIDOR 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 7 PATIENT CORRIDOR 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 7 PATIENT CORRIDOR 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 7 PATIENT CORRIDOR 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 7 PATIENT CORRIDOR 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 7 PATIENT CORRIDOR 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 7 SOIL:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 7 SOIL:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 7 SOIL:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 7 SOIL:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FLOOR 7 SUPPLY:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FLOOR 7 SUPPLY:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FLOOR 7 SUPPLY:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FLOOR 7 SUPPLY:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],MOB FLOOR 1 CORE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MOB FLOOR 1 CORE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],MOB FLOOR 1 CORE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MOB FLOOR 1 CORE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],MOB FLOOR 1 PERIMETER 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MOB FLOOR 1 PERIMETER 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],MOB FLOOR 1 PERIMETER 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MOB FLOOR 1 PERIMETER 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],MOB FLOOR 1 PERIMETER 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MOB FLOOR 1 PERIMETER 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],MOB FLOOR 1 PERIMETER 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MOB FLOOR 1 PERIMETER 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],MOB FLOOR 1 PERIMETER 3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MOB FLOOR 1 PERIMETER 3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],MOB FLOOR 1 PERIMETER 3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MOB FLOOR 1 PERIMETER 3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],MOB FLOOR 2-4 CORE::Des Heat Load [W],MOB FLOOR 2-4 CORE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],MOB FLOOR 2-4 CORE::Des Heat Mass Flow [kg/s],MOB FLOOR 2-4 CORE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],MOB FLOOR 2-4 PERIMETER 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MOB FLOOR 2-4 PERIMETER 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],MOB FLOOR 2-4 PERIMETER 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MOB FLOOR 2-4 PERIMETER 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],MOB FLOOR 2-4 PERIMETER 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MOB FLOOR 2-4 PERIMETER 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],MOB FLOOR 2-4 PERIMETER 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MOB FLOOR 2-4 PERIMETER 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],MOB FLOOR 2-4 PERIMETER 3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MOB FLOOR 2-4 PERIMETER 3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],MOB FLOOR 2-4 PERIMETER 3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MOB FLOOR 2-4 PERIMETER 3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],MOB FLOOR 2-4 PERIMETER 4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MOB FLOOR 2-4 PERIMETER 4:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],MOB FLOOR 2-4 PERIMETER 4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MOB FLOOR 2-4 PERIMETER 4:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],MOB FLOOR 5 CORE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MOB FLOOR 5 CORE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],MOB FLOOR 5 CORE:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MOB FLOOR 5 CORE:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],MOB FLOOR 5 PERIMETER 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MOB FLOOR 5 PERIMETER 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],MOB FLOOR 5 PERIMETER 1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MOB FLOOR 5 PERIMETER 1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],MOB FLOOR 5 PERIMETER 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MOB FLOOR 5 PERIMETER 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],MOB FLOOR 5 PERIMETER 2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MOB FLOOR 5 PERIMETER 2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],MOB FLOOR 5 PERIMETER 3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MOB FLOOR 5 PERIMETER 3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],MOB FLOOR 5 PERIMETER 3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MOB FLOOR 5 PERIMETER 3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],MOB FLOOR 5 PERIMETER 4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],MOB FLOOR 5 PERIMETER 4:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],MOB FLOOR 5 PERIMETER 4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],MOB FLOOR 5 PERIMETER 4:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
00:15:00,6.719717E+02,3.090289E+04,3.486678E-02,3.241883E+00,9.341302E+01,8.538893E+02,4.846947E-03,9.094359E-02,3.497079E+03,2.535589E+03,1.580197E-01,2.071125E-01,2.454734E+03,2.680246E+04,1.273647E-01,2.811503E+00,2.200620E+03,2.976307E+03,1.141746E-01,3.171327E-01,0.000000E+00,2.372078E+03,0.000000E+00,1.937081E-01,5.047220E+03,7.097830E+04,2.279025E-01,9.928784E+00,5.001391E+02,7.412440E+02,2.594962E-02,7.894325E-02,2.901830E+02,7.872526E+03,1.505681E-02,8.384561E-01,0.000000E+00,7.658585E+04,0.000000E+00,1.072049E+01,3.765259E+02,5.770159E+03,1.953690E-02,6.145511E-01,2.451285E+03,1.449952E+04,1.271866E-01,1.544304E+00,0.000000E+00,1.608932E+03,0.000000E+00,1.713603E-01,4.037463E+03,6.800767E+03,2.094885E-01,7.246080E-01,2.432269E+02,9.678438E+02,1.262038E-02,1.030825E-01,7.037346E+02,1.426705E+02,3.180263E-02,1.164883E-02,9.958692E+03,2.758272E+03,4.499772E-01,2.252233E-01,0.000000E+00,1.447540E+03,0.000000E+00,1.182004E-01,0.000000E+00,1.150336E+03,0.000000E+00,9.393205E-02,0.000000E+00,4.617361E+03,0.000000E+00,3.770356E-01,4.355879E+03,7.394249E+02,1.967814E-01,6.038331E-02,3.100485E+03,7.719677E+02,1.400662E-01,6.304485E-02,4.827289E+03,7.650038E+02,2.180775E-01,6.247275E-02,9.741655E+02,2.555618E+03,5.054521E-02,2.722212E-01,1.110814E+03,9.979769E+03,5.763711E-02,1.062994E+00,0.000000E+00,3.361167E+03,0.000000E+00,2.744972E-01,2.148247E+03,1.453886E+03,9.706088E-02,1.187263E-01,1.387998E+03,1.408443E+03,7.200888E-02,1.500654E-01,9.341302E+01,3.438960E+02,4.846947E-03,3.662729E-02,0.000000E+00,2.680137E+03,0.000000E+00,2.188279E-01,2.901830E+02,2.526550E+03,1.505681E-02,2.691935E-01,3.472336E+03,2.106505E+03,1.568857E-01,1.720310E-01,3.652382E+02,1.097842E+03,1.895121E-02,1.169251E-01,0.000000E+00,6.513557E+02,0.000000E+00,6.937231E-02,1.131031E+03,3.734708E+03,5.868577E-02,3.977382E-01,2.113252E+03,3.395753E+03,1.096415E-01,3.618196E-01,4.649305E+03,7.449621E+03,2.100779E-01,6.083482E-01,0.000000E+00,1.982463E+03,0.000000E+00,1.618783E-01,0.000000E+00,4.486253E+03,0.000000E+00,3.663320E-01,0.000000E+00,5.127248E+03,0.000000E+00,4.186697E-01,2.052483E+03,1.493001E+03,9.274024E-02,1.219257E-01,1.736734E+03,1.336188E+04,9.011441E-02,1.423095E+00,7.406810E+03,2.021639E+04,3.842754E-01,2.153289E+00,7.811747E+03,2.440094E+04,4.052785E-01,2.599011E+00,1.717774E+03,7.892383E+03,8.913060E-02,8.405756E-01,9.070682E+02,1.134078E+04,4.706530E-02,1.207848E+00,5.640159E+02,8.372190E+02,2.926525E-02,8.916897E-02,0.000000E+00,1.106640E+03,0.000000E+00,1.178645E-01,2.733839E+03,1.360474E+03,1.418312E-01,1.449132E-01,9.752133E+02,2.242312E+03,5.060116E-02,2.388176E-01,2.902011E+03,6.399107E+03,1.505731E-01,6.815558E-01,0.000000E+00,1.611379E+03,0.000000E+00,1.315836E-01,7.482536E+02,6.672979E+02,3.381196E-02,5.449367E-02,0.000000E+00,1.089010E+03,0.000000E+00,8.892709E-02,4.804552E+03,2.844457E+03,2.170854E-01,2.322956E-01,1.703640E+04,8.782375E+04,7.698732E-01,1.623662E+01,1.351912E+03,8.753240E+03,7.014498E-02,9.322845E-01,7.537287E+03,6.653438E+03,3.910516E-01,7.087446E-01,2.114357E+03,4.753050E+03,1.097082E-01,5.062802E-01,0.000000E+00,1.336078E+04,0.000000E+00,1.090906E+00,0.000000E+00,6.466361E+03,0.000000E+00,5.279775E-01,3.044813E+03,3.753150E+03,1.579761E-01,3.998921E-01,1.137664E+03,9.832344E+02,5.902366E-02,1.047275E-01,1.699140E+03,1.207519E+03,8.815700E-02,1.286147E-01,3.651225E+02,5.557108E+02,1.894521E-02,5.918638E-02,0.000000E+00,2.756197E+02,0.000000E+00,2.935517E-02,1.012468E+03,1.112079E+04,5.253421E-02,1.184336E+00,0.000000E+00,1.464693E+03,0.000000E+00,1.195893E-01,0.000000E+00,3.890197E+02,0.000000E+00,3.176270E-02,0.000000E+00,1.595506E+04,0.000000E+00,1.699288E+00,1.525126E+03,2.467490E+03,7.912937E-02,2.628101E-01,8.538309E+03,1.003480E+04,4.429868E-01,1.069190E+00,0.000000E+00,1.020072E+03,0.000000E+00,1.086426E-01,4.217096E+03,4.214775E+03,2.187804E-01,4.490943E-01,0.000000E+00,3.960524E+03,0.000000E+00,3.233972E-01,5.069565E+03,5.428305E+03,2.630174E-01,5.781866E-01,5.803801E+02,4.537025E+03,3.011383E-02,4.832229E-01,5.311828E+03,4.714973E+03,2.755893E-01,5.022053E-01,1.899149E+03,1.799066E+03,9.853412E-02,1.916203E-01,3.176166E+03,2.831142E+03,1.435131E-01,2.312012E-01,2.255338E+03,8.500654E+03,1.019193E-01,1.571565E+00,7.962151E+03,8.854436E+03,4.130887E-01,9.432133E-01,8.052611E+03,9.240852E+03,4.177820E-01,9.843734E-01,3.346187E+03,6.813329E+03,1.736134E-01,7.257600E-01,6.468902E+03,7.224748E+03,3.356158E-01,7.696114E-01,5.802214E+02,2.352422E+03,3.010568E-02,2.505290E-01,5.799126E+02,2.350894E+03,3.008965E-02,2.503663E-01,7.958845E+02,3.849832E+03,3.596164E-02,3.143686E-01,0.000000E+00,8.622291E+02,0.000000E+00,9.183328E-02,5.792304E+02,5.837116E+03,3.005426E-02,6.216427E-01,2.149602E+03,4.092845E+03,1.115261E-01,4.359346E-01,1.888829E+03,2.215985E+03,9.799868E-02,2.361059E-01,0.000000E+00,3.060216E+03,0.000000E+00,3.259277E-01,1.274964E+04,1.268405E+04,6.614437E-01,1.351515E+00,1.756829E+03,1.357881E+04,9.115550E-02,1.446232E+00,3.197052E+03,1.804104E+03,1.444569E-01,1.473307E-01,2.407160E+04,2.655221E+04,1.248872E+00,2.828458E+00,2.432110E+04,2.772819E+04,1.261817E+00,2.953721E+00,1.978339E+04,2.262627E+04,1.026391E+00,2.410242E+00,1.958484E+04,2.170660E+04,1.016089E+00,2.312281E+00,1.752442E+03,7.044841E+03,9.092812E-02,7.502639E-01,1.752442E+03,7.046787E+03,9.092812E-02,7.504712E-01,0.000000E+00,2.586687E+03,0.000000E+00,2.754999E-01,1.746553E+03,1.751051E+04,9.062259E-02,1.864839E+00,3.715407E+02,1.112270E+03,1.927824E-02,1.184618E-01,5.541909E+03,4.455844E+03,2.875130E-01,4.747771E-01,2.809823E+03,5.165583E+03,1.457920E-01,5.501667E-01,2.134724E+03,1.043977E+03,9.645347E-02,8.525763E-02,1.163509E+04,9.443930E+03,6.036502E-01,1.006006E+00,1.170059E+04,9.701339E+03,6.070487E-01,1.033424E+00,9.432913E+03,7.896531E+03,4.893961E-01,8.411682E-01,9.380899E+03,7.697883E+03,4.866976E-01,8.200091E-01,3.064606E+03,3.159071E+03,1.590122E-01,3.364358E-01,3.064606E+03,3.158671E+03,1.590122E-01,3.363931E-01,7.422951E+02,1.099728E+03,3.851567E-02,1.171279E-01,3.304663E+03,6.540469E+03,1.714680E-01,6.965485E-01,0.000000E+00,3.150119E+03,0.000000E+00,2.572258E-01,3.528682E+03,1.525239E+03,1.594144E-01,1.245655E-01,2.808095E+03,3.868580E+02,1.268579E-01,3.159156E-02,3.510316E+03,8.848325E+02,1.585847E-01,7.226169E-02,0.000000E+00,1.638166E+04,0.000000E+00,1.337709E+00,1.168647E+04,7.824458E+03,5.279479E-01,6.390123E-01,9.117810E+03,2.195208E+03,4.119041E-01,1.792794E-01,1.160190E+04,4.729187E+03,5.241276E-01,3.862298E-01,9.179350E+03,2.593151E+03,4.146825E-01,2.117806E-01,0.000000E+00,9.339808E+03,0.000000E+00,7.626771E-01,5.832663E+03,3.111911E+03,2.635093E-01,2.541453E-01,4.513688E+03,1.227656E+03,2.039193E-01,1.002640E-01,5.795652E+03,2.028185E+03,2.618371E-01,1.656428E-01,4.554769E+03,1.347397E+03,2.057751E-01,1.100430E-01
