00:30:00,5.372267E+02,2.882949E+04,2.787523E-02,2.934735E+00,9.341284E+01,8.511577E+02,4.846938E-03,9.065200E-02,3.567773E+03,2.408002E+03,1.612150E-01,1.966803E-01,1.962458E+03,2.471347E+04,1.018228E-01,2.519105E+00,2.200719E+03,2.963905E+03,1.141803E-01,3.157963E-01,0.000000E+00,2.385794E+03,0.000000E+00,1.948228E-01,5.046985E+03,7.097400E+04,2.279080E-01,9.928347E+00,5.001601E+02,7.370787E+02,2.595079E-02,7.849945E-02,2.901823E+02,7.845969E+03,1.505677E-02,8.356234E-01,0.000000E+00,7.658149E+04,0.000000E+00,1.071986E+01,3.765249E+02,5.752446E+03,1.953685E-02,6.126603E-01,2.451367E+03,1.444402E+04,1.271912E-01,1.538380E+00,0.000000E+00,1.554197E+03,0.000000E+00,1.655297E-01,4.037510E+03,6.772417E+03,2.094912E-01,7.215551E-01,2.432263E+02,9.654652E+02,1.262035E-02,1.028281E-01,7.943262E+02,1.718824E+02,3.589653E-02,1.403392E-02,1.010481E+04,2.779172E+03,4.565849E-01,2.269292E-01,0.000000E+00,1.488654E+03,0.000000E+00,1.215566E-01,0.000000E+00,1.181947E+03,0.000000E+00,9.651237E-02,0.000000E+00,4.724039E+03,0.000000E+00,3.857423E-01,4.395187E+03,7.372927E+02,1.985629E-01,6.020830E-02,3.128972E+03,7.650272E+02,1.413569E-01,6.247661E-02,4.871180E+03,7.615430E+02,2.200660E-01,6.218916E-02,9.742001E+02,2.539473E+03,5.054712E-02,2.704973E-01,1.110810E+03,9.954474E+03,5.763692E-02,1.060282E+00,0.000000E+00,3.380414E+03,0.000000E+00,2.760566E-01,2.172022E+03,1.458344E+03,9.813645E-02,1.190893E-01,1.388058E+03,1.390471E+03,7.201259E-02,1.481454E-01,9.341284E+01,3.429523E+02,4.846938E-03,3.652643E-02,0.000000E+00,2.727421E+03,0.000000E+00,2.226885E-01,2.901823E+02,2.518413E+03,1.505677E-02,2.683151E-01,3.531262E+03,2.126260E+03,1.595507E-01,1.736399E-01,3.652382E+02,1.093825E+03,1.895121E-02,1.164966E-01,0.000000E+00,6.490045E+02,0.000000E+00,6.912146E-02,1.131037E+03,3.724862E+03,5.868608E-02,3.966896E-01,2.113350E+03,3.382092E+03,1.096473E-01,3.603476E-01,4.750888E+03,7.506536E+03,2.146703E-01,6.129816E-01,0.000000E+00,2.024137E+03,0.000000E+00,1.652774E-01,0.000000E+00,4.562445E+03,0.000000E+00,3.725444E-01,0.000000E+00,5.218324E+03,0.000000E+00,4.260963E-01,2.101017E+03,1.524609E+03,9.493432E-02,1.245038E-01,1.736734E+03,1.330781E+04,9.011441E-02,1.417329E+00,7.407061E+03,2.010428E+04,3.842911E-01,2.141327E+00,7.812095E+03,2.425006E+04,4.052998E-01,2.582915E+00,1.717774E+03,7.862773E+03,8.913060E-02,8.374167E-01,9.070655E+02,1.130100E+04,4.706515E-02,1.203603E+00,5.640159E+02,8.351798E+02,2.926525E-02,8.895099E-02,0.000000E+00,1.103796E+03,0.000000E+00,1.175605E-01,2.733918E+03,1.343998E+03,1.418365E-01,1.431562E-01,9.752133E+02,2.235376E+03,5.060116E-02,2.380772E-01,2.902076E+03,6.378453E+03,1.505768E-01,6.793492E-01,0.000000E+00,1.673284E+03,0.000000E+00,1.366355E-01,7.795108E+02,6.826402E+02,3.522447E-02,5.574550E-02,0.000000E+00,1.125076E+03,0.000000E+00,9.187058E-02,4.896902E+03,2.900035E+03,2.212611E-01,2.368283E-01,1.703699E+04,8.742983E+04,7.699029E-01,1.616369E+01,1.351960E+03,8.714329E+03,7.014761E-02,9.281317E-01,7.537488E+03,6.589524E+03,3.910643E-01,7.019240E-01,2.114357E+03,4.734866E+03,1.097082E-01,5.043361E-01,0.000000E+00,1.345332E+04,0.000000E+00,1.098452E+00,0.000000E+00,6.513229E+03,0.000000E+00,5.317997E-01,3.044886E+03,3.737049E+03,1.579806E-01,3.981595E-01,1.137716E+03,9.702730E+02,5.902673E-02,1.033457E-01,1.699184E+03,1.198311E+03,8.815969E-02,1.276324E-01,3.651225E+02,5.543670E+02,1.894521E-02,5.904277E-02,0.000000E+00,2.748401E+02,0.000000E+00,2.927189E-02,1.012468E+03,1.107661E+04,5.253421E-02,1.179631E+00,0.000000E+00,1.512969E+03,0.000000E+00,1.235310E-01,0.000000E+00,4.009491E+02,0.000000E+00,3.273670E-02,0.000000E+00,1.590071E+04,0.000000E+00,1.693490E+00,1.525163E+03,2.454110E+03,7.913163E-02,2.613827E-01,8.538533E+03,9.930012E+03,4.430011E-01,1.057983E+00,0.000000E+00,1.016509E+03,0.000000E+00,1.082623E-01,4.217280E+03,4.176415E+03,2.187921E-01,4.449878E-01,0.000000E+00,4.039039E+03,0.000000E+00,3.298006E-01,5.069704E+03,5.379617E+03,2.630263E-01,5.729938E-01,5.803606E+02,4.519988E+03,3.011286E-02,4.814041E-01,5.311968E+03,4.673280E+03,2.755983E-01,4.977583E-01,1.899198E+03,1.782567E+03,9.853709E-02,1.898610E-01,3.247635E+03,2.857623E+03,1.467441E-01,2.333580E-01,2.255391E+03,8.451499E+03,1.019219E-01,1.562469E+00,7.962512E+03,8.778234E+03,4.131104E-01,9.350782E-01,8.052973E+03,9.151771E+03,4.178038E-01,9.748662E-01,3.346341E+03,6.759258E+03,1.736222E-01,7.199886E-01,6.469195E+03,7.157178E+03,3.356335E-01,7.623994E-01,5.801928E+02,2.341947E+03,3.010422E-02,2.494133E-01,5.798838E+02,2.340461E+03,3.008819E-02,2.492550E-01,8.176759E+02,3.870881E+03,3.694670E-02,3.160834E-01,0.000000E+00,8.601066E+02,0.000000E+00,9.160633E-02,5.791288E+02,5.815310E+03,3.004903E-02,6.193202E-01,2.149700E+03,4.067580E+03,1.115319E-01,4.332391E-01,1.888878E+03,2.201655E+03,9.800165E-02,2.345698E-01,0.000000E+00,3.049526E+03,0.000000E+00,3.247869E-01,1.275019E+04,1.256759E+04,6.614786E-01,1.339048E+00,1.756775E+03,1.352842E+04,9.115285E-02,1.440852E+00,3.264990E+03,1.842099E+03,1.475278E-01,1.504304E-01,2.407268E+04,2.632415E+04,1.248937E+00,2.804110E+00,2.432219E+04,2.746075E+04,1.261882E+00,2.925178E+00,1.978427E+04,2.239132E+04,1.026444E+00,2.385170E+00,1.958572E+04,2.150287E+04,1.016143E+00,2.290536E+00,1.752361E+03,7.013706E+03,9.092403E-02,7.469475E-01,1.752361E+03,7.015608E+03,9.092403E-02,7.471501E-01,0.000000E+00,2.580320E+03,0.000000E+00,2.748190E-01,1.746257E+03,1.744514E+04,9.060731E-02,1.857877E+00,3.715407E+02,1.108145E+03,1.927824E-02,1.180218E-01,5.542068E+03,4.410216E+03,2.875236E-01,4.698959E-01,2.809850E+03,5.145411E+03,1.457935E-01,5.480138E-01,2.178498E+03,1.071037E+03,9.843267E-02,8.746539E-02,1.163540E+04,9.358686E+03,6.036703E-01,9.969067E-01,1.170091E+04,9.601516E+03,6.070689E-01,1.022772E+00,9.433167E+03,7.807756E+03,4.894125E-01,8.316968E-01,9.381154E+03,7.620597E+03,4.867139E-01,8.117616E-01,3.064633E+03,3.147240E+03,1.590137E-01,3.351756E-01,3.064633E+03,3.146854E+03,1.590137E-01,3.351344E-01,7.422951E+02,1.097130E+03,3.851567E-02,1.168502E-01,3.304690E+03,6.515507E+03,1.714695E-01,6.938897E-01,0.000000E+00,3.228072E+03,0.000000E+00,2.635884E-01,3.563194E+03,1.507949E+03,1.609775E-01,1.231503E-01,2.834363E+03,3.861793E+02,1.280479E-01,3.153573E-02,3.544797E+03,8.781574E+02,1.601465E-01,7.171493E-02,0.000000E+00,1.677833E+04,0.000000E+00,1.370072E+00,1.182325E+04,7.763593E+03,5.341414E-01,6.340273E-01,9.223694E+03,2.223430E+03,4.166987E-01,1.815803E-01,1.173767E+04,4.749403E+03,5.302755E-01,3.878716E-01,9.290946E+03,2.615502E+03,4.197360E-01,2.136008E-01,0.000000E+00,9.600904E+03,0.000000E+00,7.839788E-01,5.910247E+03,3.092983E+03,2.670199E-01,2.525938E-01,4.573445E+03,1.251997E+03,2.066233E-01,1.022493E-01,5.873148E+03,2.048980E+03,2.653437E-01,1.673368E-01,4.614302E+03,1.366033E+03,2.084691E-01,1.115621E-01
00:45:00,4.026603E+02,2.688026E+04,2.089294E-02,2.638046E+00,9.341267E+01,8.486401E+02,4.846929E-03,9.038368E-02,3.633503E+03,2.283249E+03,1.641858E-01,1.864843E-01,1.470861E+03,2.272867E+04,7.631612E-02,2.235590E+00,2.200699E+03,2.952397E+03,1.141798E-01,3.145669E-01,0.000000E+00,2.398727E+03,0.000000E+00,1.958761E-01,5.045361E+03,7.096978E+04,2.278477E-01,9.927885E+00,5.001573E+02,7.331221E+02,2.595071E-02,7.807806E-02,2.901817E+02,7.820701E+03,1.505674E-02,8.329307E-01,0.000000E+00,7.657728E+04,0.000000E+00,1.071925E+01,3.765239E+02,5.735713E+03,1.953680E-02,6.108770E-01,2.451341E+03,1.439080E+04,1.271901E-01,1.532707E+00,0.000000E+00,1.501671E+03,0.000000E+00,1.599350E-01,4.037495E+03,6.746082E+03,2.094907E-01,7.187420E-01,2.432257E+02,9.633481E+02,1.262032E-02,1.026023E-01,8.804189E+02,1.982848E+02,3.978710E-02,1.618966E-02,1.024205E+04,2.793997E+03,4.627899E-01,2.281409E-01,0.000000E+00,1.527479E+03,0.000000E+00,1.247270E-01,0.000000E+00,1.211701E+03,0.000000E+00,9.894212E-02,0.000000E+00,4.824584E+03,0.000000E+00,3.939517E-01,4.431913E+03,7.340299E+02,2.002265E-01,5.994194E-02,3.155464E+03,7.573105E+02,1.425567E-01,6.184624E-02,4.911857E+03,7.568919E+02,2.219081E-01,6.180942E-02,9.741923E+02,2.524147E+03,5.054681E-02,2.688643E-01,1.110807E+03,9.931098E+03,5.763673E-02,1.057787E+00,0.000000E+00,3.398918E+03,0.000000E+00,2.775601E-01,2.194114E+03,1.462005E+03,9.913578E-02,1.193890E-01,1.388050E+03,1.373268E+03,7.201259E-02,1.463115E-01,9.341267E+01,3.421252E+02,4.846929E-03,3.643824E-02,0.000000E+00,2.771548E+03,0.000000E+00,2.262914E-01,2.901817E+02,2.511200E+03,1.505674E-02,2.675441E-01,3.586606E+03,2.143245E+03,1.620534E-01,1.750254E-01,3.652382E+02,1.089996E+03,1.895121E-02,1.160886E-01,0.000000E+00,6.468220E+02,0.000000E+00,6.888889E-02,1.131020E+03,3.715667E+03,5.868524E-02,3.957103E-01,2.113330E+03,3.369232E+03,1.096467E-01,3.589739E-01,4.847405E+03,7.557365E+03,2.190333E-01,6.171260E-01,0.000000E+00,2.062913E+03,0.000000E+00,1.684409E-01,0.000000E+00,4.635977E+03,0.000000E+00,3.785424E-01,0.000000E+00,5.304865E+03,0.000000E+00,4.331557E-01,2.146953E+03,1.553577E+03,9.701079E-02,1.268683E-01,1.736734E+03,1.325645E+04,9.011441E-02,1.411856E+00,7.406998E+03,1.999643E+04,3.842899E-01,2.129832E+00,7.812030E+03,2.410456E+04,4.052989E-01,2.567408E+00,1.717774E+03,7.834519E+03,8.913060E-02,8.344061E-01,9.070628E+02,1.126317E+04,4.706502E-02,1.199573E+00,5.640159E+02,8.331447E+02,2.926525E-02,8.873399E-02,0.000000E+00,1.101217E+03,0.000000E+00,1.172855E-01,2.733895E+03,1.327836E+03,1.418361E-01,1.414343E-01,9.752133E+02,2.228723E+03,5.060116E-02,2.373681E-01,2.902056E+03,6.358585E+03,1.505760E-01,6.772314E-01,0.000000E+00,1.731681E+03,0.000000E+00,1.414022E-01,8.089900E+02,6.990431E+02,3.655660E-02,5.708486E-02,0.000000E+00,1.163475E+03,0.000000E+00,9.500545E-02,4.984125E+03,2.951052E+03,2.252046E-01,2.409925E-01,1.703677E+04,8.705194E+04,7.698953E-01,1.609379E+01,1.351925E+03,8.677016E+03,7.014597E-02,9.241555E-01,7.537425E+03,6.527676E+03,3.910628E-01,6.953341E-01,2.114357E+03,4.717313E+03,1.097082E-01,5.024655E-01,0.000000E+00,1.353870E+04,0.000000E+00,1.105418E+00,0.000000E+00,6.557644E+03,0.000000E+00,5.354238E-01,3.044864E+03,3.721689E+03,1.579800E-01,3.965190E-01,1.137708E+03,9.577483E+02,5.902663E-02,1.020114E-01,1.699172E+03,1.189331E+03,8.815940E-02,1.266756E-01,3.651225E+02,5.530402E+02,1.894521E-02,5.890131E-02,0.000000E+00,2.741441E+02,0.000000E+00,2.919769E-02,1.012468E+03,1.103505E+04,5.253421E-02,1.175204E+00,0.000000E+00,1.558615E+03,0.000000E+00,1.272578E-01,0.000000E+00,4.134782E+02,0.000000E+00,3.375968E-02,0.000000E+00,1.584917E+04,0.000000E+00,1.687997E+00,1.525154E+03,2.441348E+03,7.913138E-02,2.600229E-01,8.538458E+03,9.829770E+03,4.429992E-01,1.047293E+00,0.000000E+00,1.013186E+03,0.000000E+00,1.079082E-01,4.217244E+03,4.139448E+03,2.187917E-01,4.410448E-01,0.000000E+00,4.112348E+03,0.000000E+00,3.357812E-01,5.069660E+03,5.332368E+03,2.630253E-01,5.679597E-01,5.803068E+02,4.504098E+03,3.011010E-02,4.797106E-01,5.311922E+03,4.632835E+03,2.755971E-01,4.934491E-01,1.899185E+03,1.766542E+03,9.853676E-02,1.881537E-01,3.315280E+03,2.880672E+03,1.498020E-01,2.352378E-01,2.255375E+03,8.405006E+03,1.019214E-01,1.553871E+00,7.962437E+03,8.704590E+03,4.131089E-01,9.272310E-01,8.052899E+03,9.065568E+03,4.178023E-01,9.656811E-01,3.346305E+03,6.707359E+03,1.736210E-01,7.144589E-01,6.469135E+03,7.091981E+03,3.356323E-01,7.554524E-01,5.801307E+02,2.332188E+03,3.010103E-02,2.483740E-01,5.798215E+02,2.330742E+03,3.008499E-02,2.482200E-01,8.382990E+02,3.889728E+03,3.787890E-02,3.176209E-01,0.000000E+00,8.581921E+02,0.000000E+00,9.140217E-02,5.789939E+02,5.794793E+03,3.004205E-02,6.171350E-01,2.149682E+03,4.043411E+03,1.115315E-01,4.306639E-01,1.888865E+03,2.188044E+03,9.800132E-02,2.331176E-01,0.000000E+00,3.039558E+03,0.000000E+00,3.237247E-01,1.275008E+04,1.245552E+04,6.614776E-01,1.327096E+00,1.756618E+03,1.348142E+04,9.114483E-02,1.435843E+00,3.327413E+03,1.878279E+03,1.503492E-01,1.533847E-01,2.407246E+04,2.610345E+04,1.248932E+00,2.780594E+00,2.432197E+04,2.720277E+04,1.261878E+00,2.897689E+00,1.978410E+04,2.216488E+04,1.026441E+00,2.361044E+00,1.958554E+04,2.130596E+04,1.016139E+00,2.269555E+00,1.752180E+03,6.984700E+03,9.091471E-02,7.438585E-01,1.752180E+03,6.986560E+03,9.091471E-02,7.440566E-01,0.000000E+00,2.574576E+03,0.000000E+00,2.742065E-01,1.745860E+03,1.738364E+04,9.058681E-02,1.851326E+00,3.715407E+02,1.104243E+03,1.927824E-02,1.176060E-01,5.542016E+03,4.366411E+03,2.875228E-01,4.652243E-01,2.809843E+03,5.126148E+03,1.457933E-01,5.459610E-01,2.219666E+03,1.096076E+03,1.002939E-01,8.950959E-02,1.163530E+04,9.276027E+03,6.036680E-01,9.880990E-01,1.170080E+04,9.505232E+03,6.070665E-01,1.012513E+00,9.433085E+03,7.722289E+03,4.894106E-01,8.225906E-01,9.381072E+03,7.545838E+03,4.867121E-01,8.037959E-01,3.064629E+03,3.135530E+03,1.590136E-01,3.339284E-01,3.064629E+03,3.135157E+03,1.590136E-01,3.338887E-01,7.422951E+02,1.094602E+03,3.851567E-02,1.165806E-01,3.304683E+03,6.491521E+03,1.714693E-01,6.913353E-01,0.000000E+00,3.301761E+03,0.000000E+00,2.696051E-01,3.595119E+03,1.489809E+03,1.624231E-01,1.216682E-01,2.858698E+03,3.849285E+02,1.291499E-01,3.143365E-02,3.576806E+03,8.706271E+02,1.615958E-01,7.109976E-02,0.000000E+00,1.717248E+04,0.000000E+00,1.402245E+00,1.195461E+04,7.700935E+03,5.400880E-01,6.289070E-01,9.324506E+03,2.248428E+03,4.212620E-01,1.836220E-01,1.186795E+04,4.765441E+03,5.361728E-01,3.891800E-01,9.399235E+03,2.635061E+03,4.246380E-01,2.151976E-01,1.473094E+01,9.848157E+03,6.667454E-04,8.041566E-01,5.982274E+03,3.072011E+03,2.702782E-01,2.508796E-01,4.628848E+03,1.273609E+03,2.091296E-01,1.040140E-01,5.945098E+03,2.066188E+03,2.685986E-01,1.687411E-01,4.669488E+03,1.382170E+03,2.109657E-01,1.128795E-01
01:00:00,2.682691E+02,2.497350E+04,1.391975E-02,2.345180E+00,9.341250E+01,8.462949E+02,4.846920E-03,9.013383E-02,3.695783E+03,2.160344E+03,1.669991E-01,1.764399E-01,9.799277E+02,2.078186E+04,5.084389E-02,1.955446E+00,2.200683E+03,2.941536E+03,1.141790E-01,3.134089E-01,0.000000E+00,2.411071E+03,0.000000E+00,1.968817E-01,5.043816E+03,7.096568E+04,2.277796E-01,9.927411E+00,5.001543E+02,7.293400E+02,2.595055E-02,7.767527E-02,2.901810E+02,7.796526E+03,1.505670E-02,8.303555E-01,0.000000E+00,7.657320E+04,0.000000E+00,1.071866E+01,3.765229E+02,5.719784E+03,1.953674E-02,6.091801E-01,2.451330E+03,1.433950E+04,1.271895E-01,1.527242E+00,0.000000E+00,1.449736E+03,0.000000E+00,1.544032E-01,4.037486E+03,6.721051E+03,2.094902E-01,7.160729E-01,2.432251E+02,9.614336E+02,1.262029E-02,1.023982E-01,9.630007E+02,2.225344E+02,4.351886E-02,1.816963E-02,1.037349E+04,2.803951E+03,4.687283E-01,2.289547E-01,0.000000E+00,1.564453E+03,0.000000E+00,1.277464E-01,0.000000E+00,1.239974E+03,0.000000E+00,1.012508E-01,0.000000E+00,4.919400E+03,0.000000E+00,4.016933E-01,4.467298E+03,7.296499E+02,2.018253E-01,5.958436E-02,3.180882E+03,7.490150E+02,1.437052E-01,6.116862E-02,4.950698E+03,7.512643E+02,2.236626E-01,6.134993E-02,9.741876E+02,2.509487E+03,5.054656E-02,2.673029E-01,1.110803E+03,9.909192E+03,5.763655E-02,1.055451E+00,0.000000E+00,3.416826E+03,0.000000E+00,2.790158E-01,2.215355E+03,1.465071E+03,1.000950E-01,1.196401E-01,1.388039E+03,1.356700E+03,7.201207E-02,1.445461E-01,9.341250E+01,3.413896E+02,4.846920E-03,3.635982E-02,0.000000E+00,2.812419E+03,0.000000E+00,2.296285E-01,2.901810E+02,2.504674E+03,1.505670E-02,2.668479E-01,3.639301E+03,2.157803E+03,1.644345E-01,1.762132E-01,3.652382E+02,1.086305E+03,1.895121E-02,1.156954E-01,0.000000E+00,6.447797E+02,0.000000E+00,6.867133E-02,1.131006E+03,3.706967E+03,5.868450E-02,3.947838E-01,2.113314E+03,3.357041E+03,1.096460E-01,3.576739E-01,4.940189E+03,7.602826E+03,2.232257E-01,6.208342E-01,0.000000E+00,2.099097E+03,0.000000E+00,1.713932E-01,0.000000E+00,4.707107E+03,0.000000E+00,3.843452E-01,0.000000E+00,5.387338E+03,0.000000E+00,4.398841E-01,2.190901E+03,1.580174E+03,9.899655E-02,1.290393E-01,1.736734E+03,1.320736E+04,9.011441E-02,1.406627E+00,7.406946E+03,1.989232E+04,3.842874E-01,2.118742E+00,7.811971E+03,2.396395E+04,4.052961E-01,2.552429E+00,1.717774E+03,7.807329E+03,8.913060E-02,8.315099E-01,9.070602E+02,1.122700E+04,4.706488E-02,1.195719E+00,5.640159E+02,8.310805E+02,2.926525E-02,8.851401E-02,0.000000E+00,1.098850E+03,0.000000E+00,1.170332E-01,2.733875E+03,1.311925E+03,1.418352E-01,1.397394E-01,9.752133E+02,2.222244E+03,5.060116E-02,2.366778E-01,2.902046E+03,6.339340E+03,1.505755E-01,6.751808E-01,0.000000E+00,1.786810E+03,0.000000E+00,1.459019E-01,8.371142E+02,7.158740E+02,3.782721E-02,5.845909E-02,0.000000E+00,1.201368E+03,0.000000E+00,9.809875E-02,5.067566E+03,2.997960E+03,2.289749E-01,2.448215E-01,1.703668E+04,8.668789E+04,7.698910E-01,1.602646E+01,1.351907E+03,8.641093E+03,7.014500E-02,9.203288E-01,7.537378E+03,6.467513E+03,3.910606E-01,6.889255E-01,2.114357E+03,4.700158E+03,1.097082E-01,5.006381E-01,0.000000E+00,1.361780E+04,0.000000E+00,1.111874E+00,0.000000E+00,6.599911E+03,0.000000E+00,5.388734E-01,3.044848E+03,3.706844E+03,1.579792E-01,3.949363E-01,1.137699E+03,9.455771E+02,5.902621E-02,1.007150E-01,1.699163E+03,1.180484E+03,8.815892E-02,1.257332E-01,3.651225E+02,5.517048E+02,1.894521E-02,5.875900E-02,0.000000E+00,2.735153E+02,0.000000E+00,2.913067E-02,1.012468E+03,1.099569E+04,5.253421E-02,1.171013E+00,0.000000E+00,1.601850E+03,0.000000E+00,1.307879E-01,0.000000E+00,4.256997E+02,0.000000E+00,3.475755E-02,0.000000E+00,1.580003E+04,0.000000E+00,1.682763E+00,1.525146E+03,2.429092E+03,7.913098E-02,2.587175E-01,8.538406E+03,9.733403E+03,4.429967E-01,1.037023E+00,0.000000E+00,1.010063E+03,0.000000E+00,1.075756E-01,4.217211E+03,4.103778E+03,2.187902E-01,4.372434E-01,0.000000E+00,4.180995E+03,0.000000E+00,3.413822E-01,5.069627E+03,5.286480E+03,2.630237E-01,5.630718E-01,5.802601E+02,4.489137E+03,3.010768E-02,4.781167E-01,5.311889E+03,4.593448E+03,2.755956E-01,4.892537E-01,1.899174E+03,1.750875E+03,9.853623E-02,1.864848E-01,3.380032E+03,2.900736E+03,1.527277E-01,2.368744E-01,2.255364E+03,8.360769E+03,1.019210E-01,1.545691E+00,7.962377E+03,8.632976E+03,4.131059E-01,9.196025E-01,8.052840E+03,8.982163E+03,4.177994E-01,9.567966E-01,3.346282E+03,6.657396E+03,1.736198E-01,7.091369E-01,6.469087E+03,7.028661E+03,3.356299E-01,7.487074E-01,5.800729E+02,2.323027E+03,3.009803E-02,2.473983E-01,5.797637E+02,2.321620E+03,3.008199E-02,2.472485E-01,8.579802E+02,3.906649E+03,3.876819E-02,3.190017E-01,0.000000E+00,8.564438E+02,0.000000E+00,9.121579E-02,5.788681E+02,5.775341E+03,3.003552E-02,6.150635E-01,2.149666E+03,4.020243E+03,1.115307E-01,4.281960E-01,1.888854E+03,2.175002E+03,9.800079E-02,2.317276E-01,0.000000E+00,3.030190E+03,0.000000E+00,3.227267E-01,1.274998E+04,1.234724E+04,6.614729E-01,1.315555E+00,1.756483E+03,1.343722E+04,9.113780E-02,1.431135E+00,3.386410E+03,1.912155E+03,1.530138E-01,1.561510E-01,2.407228E+04,2.588910E+04,1.248924E+00,2.757761E+00,2.432179E+04,2.695237E+04,1.261869E+00,2.871016E+00,1.978395E+04,2.194547E+04,1.026434E+00,2.337671E+00,1.958540E+04,2.111505E+04,1.016132E+00,2.249218E+00,1.752011E+03,6.957493E+03,9.090598E-02,7.409610E-01,1.752011E+03,6.959312E+03,9.090598E-02,7.411547E-01,0.000000E+00,2.569331E+03,0.000000E+00,2.736474E-01,1.745490E+03,1.732533E+04,9.056763E-02,1.845117E+00,3.715407E+02,1.100510E+03,1.927824E-02,1.172083E-01,5.541975E+03,4.324101E+03,2.875209E-01,4.607154E-01,2.809838E+03,5.107531E+03,1.457930E-01,5.439777E-01,2.258851E+03,1.119308E+03,1.020645E-01,9.140633E-02,1.163522E+04,9.195439E+03,6.036644E-01,9.795145E-01,1.170073E+04,9.411659E+03,6.070630E-01,1.002545E+00,9.433025E+03,7.639450E+03,4.894077E-01,8.137664E-01,9.381012E+03,7.473183E+03,4.867092E-01,7.960566E-01,3.064624E+03,3.123831E+03,1.590134E-01,3.326825E-01,3.064624E+03,3.123471E+03,1.590134E-01,3.326442E-01,7.422951E+02,1.092090E+03,3.851567E-02,1.163129E-01,3.304678E+03,6.468242E+03,1.714690E-01,6.888560E-01,0.000000E+00,3.371371E+03,0.000000E+00,2.752887E-01,3.625626E+03,1.470992E+03,1.638010E-01,1.201310E-01,2.881903E+03,3.831541E+02,1.301982E-01,3.128880E-02,3.607288E+03,8.624637E+02,1.629727E-01,7.043290E-02,0.000000E+00,1.756601E+04,0.000000E+00,1.434366E+00,1.208373E+04,7.637044E+03,5.459231E-01,6.236871E-01,9.423022E+03,2.270772E+03,4.257138E-01,1.854469E-01,1.199589E+04,4.778047E+03,5.419546E-01,3.902087E-01,9.506901E+03,2.652241E+03,4.295046E-01,2.166003E-01,8.277142E+01,1.008267E+04,3.741642E-03,8.232951E-01,6.050131E+03,3.049401E+03,2.733448E-01,2.490323E-01,4.680981E+03,1.292849E+03,2.114856E-01,1.055850E-01,6.012889E+03,2.080267E+03,2.716622E-01,1.698903E-01,4.721412E+03,1.396019E+03,2.133122E-01,1.140102E-01
01:15:00,1.340501E+02,2.309204E+04,6.955494E-03,2.054439E+00,9.341234E+01,8.440798E+02,4.846911E-03,8.989775E-02,3.756340E+03,2.038635E+03,1.697364E-01,1.664923E-01,4.896453E+02,1.885718E+04,2.540541E-02,1.677157E+00,2.200891E+03,2.931016E+03,1.141903E-01,3.122840E-01,0.000000E+00,2.422817E+03,0.000000E+00,1.978382E-01,4.676809E+03,6.980156E+04,2.099008E-01,9.705405E+00,5.001949E+02,7.257375E+02,2.595273E-02,7.729154E-02,2.901804E+02,7.773278E+03,1.505667E-02,8.278788E-01,0.000000E+00,7.540703E+04,0.000000E+00,1.049473E+01,3.765219E+02,5.704485E+03,1.953669E-02,6.075499E-01,2.451525E+03,1.428990E+04,1.271999E-01,1.521958E+00,0.000000E+00,1.398250E+03,0.000000E+00,1.489189E-01,4.037593E+03,6.696370E+03,2.094960E-01,7.134350E-01,2.432245E+02,9.596370E+02,1.262026E-02,1.022065E-01,1.043141E+03,2.459394E+02,4.714042E-02,2.008065E-02,1.050252E+04,2.810601E+03,4.745627E-01,2.294979E-01,0.000000E+00,1.599445E+03,0.000000E+00,1.306032E-01,0.000000E+00,1.266645E+03,0.000000E+00,1.034284E-01,0.000000E+00,5.007734E+03,0.000000E+00,4.089040E-01,4.503092E+03,7.250074E+02,2.034468E-01,5.920495E-02,3.206505E+03,7.406779E+02,1.448659E-01,6.048715E-02,4.989602E+03,7.454430E+02,2.254247E-01,6.087422E-02,9.742624E+02,2.495317E+03,5.055054E-02,2.657924E-01,1.110800E+03,9.888097E+03,5.763636E-02,1.053199E+00,0.000000E+00,3.433946E+03,0.000000E+00,2.804066E-01,2.236250E+03,1.467882E+03,1.010404E-01,1.198695E-01,1.388153E+03,1.340723E+03,7.201849E-02,1.428428E-01,9.341234E+01,3.407120E+02,4.846911E-03,3.628753E-02,0.000000E+00,2.849723E+03,0.000000E+00,2.326743E-01,2.901804E+02,2.498412E+03,1.505667E-02,2.661778E-01,3.690375E+03,2.170381E+03,1.667444E-01,1.772386E-01,3.652382E+02,1.082706E+03,1.895121E-02,1.153120E-01,0.000000E+00,6.428492E+02,0.000000E+00,6.846563E-02,1.131034E+03,3.698680E+03,5.868597E-02,3.939012E-01,2.113523E+03,3.345170E+03,1.096573E-01,3.564049E-01,5.030629E+03,7.643712E+03,2.273143E-01,6.241677E-01,0.000000E+00,2.132843E+03,0.000000E+00,1.741468E-01,0.000000E+00,4.775938E+03,0.000000E+00,3.899606E-01,0.000000E+00,5.465940E+03,0.000000E+00,4.462969E-01,2.233528E+03,1.604660E+03,1.009236E-01,1.310373E-01,1.736734E+03,1.316025E+04,9.011441E-02,1.401608E+00,7.407481E+03,1.979216E+04,3.843173E-01,2.108069E+00,7.812682E+03,2.382854E+04,4.053356E-01,2.538000E+00,1.717774E+03,7.780982E+03,8.913060E-02,8.287027E-01,9.070576E+02,1.119218E+04,4.706475E-02,1.192010E+00,5.640159E+02,8.289440E+02,2.926525E-02,8.828622E-02,0.000000E+00,1.096621E+03,0.000000E+00,1.167954E-01,2.734046E+03,1.296405E+03,1.418450E-01,1.380857E-01,9.752133E+02,2.215833E+03,5.060116E-02,2.359946E-01,2.902197E+03,6.320519E+03,1.505836E-01,6.731745E-01,0.000000E+00,1.838697E+03,0.000000E+00,1.501366E-01,8.644147E+02,7.326546E+02,3.906092E-02,5.982890E-02,0.000000E+00,1.238660E+03,0.000000E+00,1.011429E-01,5.148669E+03,3.041243E+03,2.326420E-01,2.483532E-01,1.703814E+04,8.633746E+04,7.699593E-01,1.596165E+01,1.352046E+03,8.606414E+03,7.015235E-02,9.166332E-01,7.537828E+03,6.409028E+03,3.910858E-01,6.826922E-01,2.114357E+03,4.683066E+03,1.097082E-01,4.988156E-01,0.000000E+00,1.369110E+04,0.000000E+00,1.117856E+00,0.000000E+00,6.640244E+03,0.000000E+00,5.421654E-01,3.045012E+03,3.692158E+03,1.579883E-01,3.933675E-01,1.137799E+03,9.338434E+02,5.903172E-02,9.946487E-02,1.699257E+03,1.171840E+03,8.816414E-02,1.248121E-01,3.651225E+02,5.503301E+02,1.894521E-02,5.861244E-02,0.000000E+00,2.729326E+02,0.000000E+00,2.906853E-02,1.012468E+03,1.095830E+04,5.253421E-02,1.167031E+00,0.000000E+00,1.642769E+03,0.000000E+00,1.341289E-01,0.000000E+00,4.377027E+02,0.000000E+00,3.573756E-02,0.000000E+00,1.575289E+04,0.000000E+00,1.677740E+00,1.525225E+03,2.417277E+03,7.913535E-02,2.574585E-01,8.538922E+03,9.640191E+03,4.430256E-01,1.027083E+00,0.000000E+00,1.007099E+03,0.000000E+00,1.072597E-01,4.217592E+03,4.069184E+03,2.188116E-01,4.335529E-01,0.000000E+00,4.245231E+03,0.000000E+00,3.466235E-01,5.069940E+03,5.241963E+03,2.630414E-01,5.583286E-01,5.802807E+02,4.474942E+03,3.010878E-02,4.766038E-01,5.312211E+03,4.555212E+03,2.756136E-01,4.851796E-01,1.899278E+03,1.735639E+03,9.854199E-02,1.848615E-01,3.442888E+03,2.918277E+03,1.555694E-01,2.383043E-01,2.255482E+03,8.318578E+03,1.019265E-01,1.537889E+00,7.963138E+03,8.563687E+03,4.131479E-01,9.122167E-01,8.053600E+03,8.901323E+03,4.178413E-01,9.481804E-01,3.346619E+03,6.609095E+03,1.736380E-01,7.039887E-01,6.469702E+03,6.967509E+03,3.356639E-01,7.421894E-01,5.800807E+02,2.314418E+03,3.009846E-02,2.464815E-01,5.797713E+02,2.313049E+03,3.008241E-02,2.463357E-01,8.769875E+02,3.921959E+03,3.962741E-02,3.202507E-01,0.000000E+00,8.547995E+02,0.000000E+00,9.104037E-02,5.788114E+02,5.756868E+03,3.003261E-02,6.130960E-01,2.149868E+03,3.998015E+03,1.115418E-01,4.258274E-01,1.888958E+03,2.162324E+03,9.800656E-02,2.303746E-01,0.000000E+00,3.021297E+03,0.000000E+00,3.217791E-01,1.275112E+04,1.224240E+04,6.615372E-01,1.304371E+00,1.756549E+03,1.339528E+04,9.114135E-02,1.426664E+00,3.443587E+03,1.944485E+03,1.555984E-01,1.587901E-01,2.407456E+04,2.568143E+04,1.249049E+00,2.735624E+00,2.432407E+04,2.671048E+04,1.261995E+00,2.845235E+00,1.978580E+04,2.173373E+04,1.026535E+00,2.315105E+00,1.958724E+04,2.093033E+04,1.016234E+00,2.229530E+00,1.752040E+03,6.931941E+03,9.090751E-02,7.382396E-01,1.752040E+03,6.933720E+03,9.090751E-02,7.384291E-01,0.000000E+00,2.564399E+03,0.000000E+00,2.731211E-01,1.745328E+03,1.726996E+04,9.055930E-02,1.839220E+00,3.715407E+02,1.096900E+03,1.927824E-02,1.168236E-01,5.542334E+03,4.283162E+03,2.875414E-01,4.563489E-01,2.809894E+03,5.089364E+03,1.457961E-01,5.420417E-01,2.296728E+03,1.140888E+03,1.037771E-01,9.316756E-02,1.163594E+04,9.117045E+03,6.037045E-01,9.711588E-01,1.170144E+04,9.321109E+03,6.071031E-01,9.928946E-01,9.433601E+03,7.559455E+03,4.894402E-01,8.052412E-01,9.381588E+03,7.402707E+03,4.867416E-01,7.885453E-01,3.064676E+03,3.112102E+03,1.590161E-01,3.314333E-01,3.064676E+03,3.111754E+03,1.590161E-01,3.313963E-01,7.422951E+02,1.089532E+03,3.851567E-02,1.160401E-01,3.304735E+03,6.445541E+03,1.714721E-01,6.864383E-01,0.000000E+00,3.436391E+03,0.000000E+00,2.805964E-01,3.656105E+03,1.451915E+03,1.651812E-01,1.185716E-01,2.905101E+03,3.813074E+02,1.312489E-01,3.113784E-02,3.637743E+03,8.541897E+02,1.643518E-01,6.975652E-02,0.000000E+00,1.795439E+04,0.000000E+00,1.466061E+00,1.221509E+04,7.573664E+03,5.518701E-01,6.185061E-01,9.522764E+03,2.291441E+03,4.302294E-01,1.871334E-01,1.212599E+04,4.788378E+03,5.478441E-01,3.910488E-01,9.615494E+03,2.668202E+03,4.344212E-01,2.179018E-01,1.913981E+02,1.030438E+04,8.650713E-03,8.413859E-01,6.115416E+03,3.025924E+03,2.762988E-01,2.471130E-01,4.731088E+03,1.310115E+03,2.137529E-01,1.069939E-01,6.078116E+03,2.091930E+03,2.746135E-01,1.708410E-01,4.771325E+03,1.408099E+03,2.155707E-01,1.149956E-01
01:30:00,0.000000E+00,2.124913E+04,0.000000E+00,1.766654E+00,9.341218E+01,8.419927E+02,4.846903E-03,8.967517E-02,3.811943E+03,1.919231E+03,1.722508E-01,1.567323E-01,0.000000E+00,1.696977E+04,0.000000E+00,1.401800E+00,2.200873E+03,2.921504E+03,1.141902E-01,3.112623E-01,0.000000E+00,2.434427E+03,0.000000E+00,1.987832E-01,4.278842E+03,6.877366E+04,1.905709E-01,9.362062E+00,5.001925E+02,7.223051E+02,2.595270E-02,7.692587E-02,2.901797E+02,7.750866E+03,1.505663E-02,8.254899E-01,0.000000E+00,7.442340E+04,0.000000E+00,1.014948E+01,3.765209E+02,5.689799E+03,1.953664E-02,6.059838E-01,2.451496E+03,1.424209E+04,1.271987E-01,1.516859E+00,0.000000E+00,1.347293E+03,0.000000E+00,1.434908E-01,4.037576E+03,6.673119E+03,2.094955E-01,7.109409E-01,2.432240E+02,9.580128E+02,1.262023E-02,1.020329E-01,1.119942E+03,2.688762E+02,5.061114E-02,2.195342E-02,1.062292E+04,2.816097E+03,4.800106E-01,2.299460E-01,0.000000E+00,1.633458E+03,0.000000E+00,1.333796E-01,0.000000E+00,1.292656E+03,0.000000E+00,1.055515E-01,0.000000E+00,5.092153E+03,0.000000E+00,4.157934E-01,4.536140E+03,7.206694E+02,2.049468E-01,5.885000E-02,3.230013E+03,7.327745E+02,1.459331E-01,5.984071E-02,5.025199E+03,7.400285E+02,2.270403E-01,6.043130E-02,9.742538E+02,2.481843E+03,5.055023E-02,2.643545E-01,1.110796E+03,9.868345E+03,5.763619E-02,1.051087E+00,0.000000E+00,3.450919E+03,0.000000E+00,2.817853E-01,2.254437E+03,1.471095E+03,1.018644E-01,1.201308E-01,1.388150E+03,1.325462E+03,7.201904E-02,1.412143E-01,9.341218E+01,3.401085E+02,4.846903E-03,3.622307E-02,0.000000E+00,2.885197E+03,0.000000E+00,2.355707E-01,2.901797E+02,2.492861E+03,1.505663E-02,2.655804E-01,3.738527E+03,2.181783E+03,1.689234E-01,1.781670E-01,3.652382E+02,1.079184E+03,1.895121E-02,1.149365E-01,0.000000E+00,6.410251E+02,0.000000E+00,6.827118E-02,1.131016E+03,3.690699E+03,5.868511E-02,3.930512E-01,2.113504E+03,3.334342E+03,1.096571E-01,3.552427E-01,5.116761E+03,7.681341E+03,2.312096E-01,6.272337E-01,0.000000E+00,2.164570E+03,0.000000E+00,1.767358E-01,0.000000E+00,4.842970E+03,0.000000E+00,3.954295E-01,0.000000E+00,5.541426E+03,0.000000E+00,4.524560E-01,2.273989E+03,1.627725E+03,1.027534E-01,1.329187E-01,1.736734E+03,1.311476E+04,9.011441E-02,1.396760E+00,7.407425E+03,1.969576E+04,3.843177E-01,2.097792E+00,7.812634E+03,2.369823E+04,4.053371E-01,2.524109E+00,1.717774E+03,7.755315E+03,8.913060E-02,8.259667E-01,9.070551E+02,1.115862E+04,4.706461E-02,1.188432E+00,5.640159E+02,8.267565E+02,2.926525E-02,8.805285E-02,0.000000E+00,1.094572E+03,0.000000E+00,1.165766E-01,2.734026E+03,1.281330E+03,1.418453E-01,1.364789E-01,9.752133E+02,2.209477E+03,5.060116E-02,2.353169E-01,2.902174E+03,6.302327E+03,1.505828E-01,6.712336E-01,0.000000E+00,1.887992E+03,0.000000E+00,1.541595E-01,8.901172E+02,7.496914E+02,4.022264E-02,6.121928E-02,0.000000E+00,1.275479E+03,0.000000E+00,1.041480E-01,5.225510E+03,3.082268E+03,2.361181E-01,2.516993E-01,1.703789E+04,8.599885E+04,7.699513E-01,1.589900E+01,1.352006E+03,8.573050E+03,7.015049E-02,9.130757E-01,7.537764E+03,6.352414E+03,3.910853E-01,6.766541E-01,2.114357E+03,4.666293E+03,1.097082E-01,4.970244E-01,2.817257E+00,1.375955E+04,1.275107E-04,1.123443E+00,0.000000E+00,6.678942E+03,0.000000E+00,5.453239E-01,3.044988E+03,3.678229E+03,1.579879E-01,3.918747E-01,1.137794E+03,9.225392E+02,5.903196E-02,9.826021E-02,1.699245E+03,1.163401E+03,8.816403E-02,1.239125E-01,3.651225E+02,5.489259E+02,1.894521E-02,5.846265E-02,0.000000E+00,2.724040E+02,0.000000E+00,2.901210E-02,1.012468E+03,1.092247E+04,5.253421E-02,1.163215E+00,0.000000E+00,1.681771E+03,0.000000E+00,1.373133E-01,0.000000E+00,4.494534E+02,0.000000E+00,3.669699E-02,0.000000E+00,1.570763E+04,0.000000E+00,1.672915E+00,1.525215E+03,2.405894E+03,7.913523E-02,2.562451E-01,8.538844E+03,9.551109E+03,4.430249E-01,1.017570E+00,0.000000E+00,1.004288E+03,0.000000E+00,1.069600E-01,4.217566E+03,4.036441E+03,2.188128E-01,4.300544E-01,0.000000E+00,4.305840E+03,0.000000E+00,3.515692E-01,5.069895E+03,5.198937E+03,2.630412E-01,5.537423E-01,5.802260E+02,4.461549E+03,3.010599E-02,4.751754E-01,5.312163E+03,4.518195E+03,2.756132E-01,4.812336E-01,1.899265E+03,1.720802E+03,9.854187E-02,1.832802E-01,3.502568E+03,2.934201E+03,1.582685E-01,2.396014E-01,2.255464E+03,8.278088E+03,1.019261E-01,1.530400E+00,7.963074E+03,8.497342E+03,4.131482E-01,9.051386E-01,8.053538E+03,8.824075E+03,4.178418E-01,9.399406E-01,3.346581E+03,6.563000E+03,1.736369E-01,6.990714E-01,6.469652E+03,6.908930E+03,3.356643E-01,7.359407E-01,5.800190E+02,2.306296E+03,3.009530E-02,2.456164E-01,5.797095E+02,2.304963E+03,3.007924E-02,2.454744E-01,8.950002E+02,3.935982E+03,4.044191E-02,3.213941E-01,0.000000E+00,8.532976E+02,0.000000E+00,9.087995E-02,5.786783E+02,5.739206E+03,3.002574E-02,6.112148E-01,2.149852E+03,3.976830E+03,1.115418E-01,4.235688E-01,1.888945E+03,2.150299E+03,9.800643E-02,2.290889E-01,0.000000E+00,3.012865E+03,0.000000E+00,3.208801E-01,1.275105E+04,1.214299E+04,6.615409E-01,1.293751E+00,1.756390E+03,1.335575E+04,9.113322E-02,1.422448E+00,3.495983E+03,1.976663E+03,1.579683E-01,1.614156E-01,2.407437E+04,2.548286E+04,1.249051E+00,2.714439E+00,2.432388E+04,2.647858E+04,1.261996E+00,2.820499E+00,1.978565E+04,2.153080E+04,1.026537E+00,2.293462E+00,1.958709E+04,2.075371E+04,1.016235E+00,2.210689E+00,1.751860E+03,6.907842E+03,9.089829E-02,7.356728E-01,1.751860E+03,6.909582E+03,9.089829E-02,7.358582E-01,0.000000E+00,2.559893E+03,0.000000E+00,2.726398E-01,1.744936E+03,1.721702E+04,9.053910E-02,1.833581E+00,3.715407E+02,1.093393E+03,1.927824E-02,1.164499E-01,5.542285E+03,4.244118E+03,2.875419E-01,4.521790E-01,2.809887E+03,5.071626E+03,1.457958E-01,5.401504E-01,2.332512E+03,1.161435E+03,1.053958E-01,9.484392E-02,1.163583E+04,9.041406E+03,6.037039E-01,9.630903E-01,1.170134E+04,9.233783E+03,6.071025E-01,9.835811E-01,9.433518E+03,7.482418E+03,4.894398E-01,7.970261E-01,9.381505E+03,7.334810E+03,4.867412E-01,7.813038E-01,3.064671E+03,3.100263E+03,1.590161E-01,3.301724E-01,3.064671E+03,3.099927E+03,1.590161E-01,3.301366E-01,7.422951E+02,1.086952E+03,3.851567E-02,1.157647E-01,3.304727E+03,6.423187E+03,1.714718E-01,6.840574E-01,0.000000E+00,3.498599E+03,0.000000E+00,2.856735E-01,3.683999E+03,1.433408E+03,1.664466E-01,1.170581E-01,2.926391E+03,3.796877E+02,1.322151E-01,3.100523E-02,3.665606E+03,8.465996E+02,1.656157E-01,6.913552E-02,0.000000E+00,1.834197E+04,0.000000E+00,1.497688E+00,1.234201E+04,7.512874E+03,5.576223E-01,6.135333E-01,9.618509E+03,2.312701E+03,4.345692E-01,1.888666E-01,1.225149E+04,4.798909E+03,5.535324E-01,3.919026E-01,9.719437E+03,2.684769E+03,4.391315E-01,2.192512E-01,3.359964E+02,1.051628E+04,1.518542E-02,8.586762E-01,6.176360E+03,3.002408E+03,2.790588E-01,2.451893E-01,4.777817E+03,1.326280E+03,2.158692E-01,1.083122E-01,6.139009E+03,2.102254E+03,2.773712E-01,1.716813E-01,4.817868E+03,1.419237E+03,2.176787E-01,1.159032E-01
01:45:00,0.000000E+00,2.149438E+04,0.000000E+00,1.762110E+00,9.341220E+01,8.400287E+02,4.846904E-03,8.946625E-02,3.863587E+03,1.922890E+03,1.745821E-01,1.570313E-01,0.000000E+00,1.744921E+04,0.000000E+00,1.428990E+00,2.200634E+03,2.913105E+03,1.141773E-01,3.103746E-01,0.000000E+00,2.451174E+03,0.000000E+00,2.001508E-01,3.908232E+03,6.780924E+04,1.723721E-01,8.980796E+00,5.001455E+02,7.190204E+02,2.595020E-02,7.657617E-02,2.901798E+02,7.729264E+03,1.505664E-02,8.231906E-01,0.000000E+00,7.351277E+04,0.000000E+00,9.763763E+00,3.765211E+02,5.675716E+03,1.953665E-02,6.044855E-01,2.451279E+03,1.419602E+04,1.271872E-01,1.511957E+00,0.000000E+00,1.318353E+03,0.000000E+00,1.404086E-01,4.037447E+03,6.651576E+03,2.094886E-01,7.086601E-01,2.432241E+02,9.565656E+02,1.262023E-02,1.018792E-01,1.193916E+03,2.911631E+02,5.395374E-02,2.377317E-02,1.073570E+04,2.820206E+03,4.851010E-01,2.302835E-01,0.000000E+00,1.680861E+03,0.000000E+00,1.372513E-01,0.000000E+00,1.328954E+03,0.000000E+00,1.085161E-01,0.000000E+00,5.211225E+03,0.000000E+00,4.255178E-01,4.566752E+03,7.221763E+02,2.063260E-01,5.897384E-02,3.252060E+03,7.289219E+02,1.469264E-01,5.952683E-02,5.058027E+03,7.405350E+02,2.285190E-01,6.047350E-02,9.741694E+02,2.469092E+03,5.054576E-02,2.629990E-01,1.110797E+03,9.850041E+03,5.763621E-02,1.049144E+00,0.000000E+00,3.487216E+03,0.000000E+00,2.847475E-01,2.271133E+03,1.474653E+03,1.026166E-01,1.204230E-01,1.388012E+03,1.310919E+03,7.201151E-02,1.396674E-01,9.341220E+01,3.395800E+02,4.846904E-03,3.616690E-02,0.000000E+00,2.919276E+03,0.000000E+00,2.383531E-01,2.901798E+02,2.488150E+03,1.505664E-02,2.650837E-01,3.783856E+03,2.196263E+03,1.709698E-01,1.793507E-01,3.652382E+02,1.075734E+03,1.895121E-02,1.145693E-01,0.000000E+00,6.393031E+02,0.000000E+00,6.808794E-02,1.130973E+03,3.682964E+03,5.868286E-02,3.922275E-01,2.113264E+03,3.324642E+03,1.096442E-01,3.542168E-01,5.198733E+03,7.724558E+03,2.349115E-01,6.307648E-01,0.000000E+00,2.197113E+03,0.000000E+00,1.793922E-01,0.000000E+00,4.916455E+03,0.000000E+00,4.014280E-01,0.000000E+00,5.622018E+03,0.000000E+00,4.590346E-01,2.312356E+03,1.653089E+03,1.044862E-01,1.349904E-01,1.736734E+03,1.307088E+04,9.011441E-02,1.392089E+00,7.406776E+03,1.960289E+04,3.842822E-01,2.087908E+00,7.811800E+03,2.357273E+04,4.052916E-01,2.510752E+00,1.717774E+03,7.730328E+03,8.913060E-02,8.233074E-01,9.070554E+02,1.112631E+04,4.706463E-02,1.184993E+00,5.640159E+02,8.245264E+02,2.926525E-02,8.781561E-02,0.000000E+00,1.092707E+03,0.000000E+00,1.163784E-01,2.733810E+03,1.266691E+03,1.418334E-01,1.349207E-01,9.752133E+02,2.203175E+03,5.060116E-02,2.346463E-01,2.901999E+03,6.284726E+03,1.505735E-01,6.693617E-01,0.000000E+00,1.939499E+03,0.000000E+00,1.583645E-01,9.144530E+02,7.705432E+02,4.132183E-02,6.292263E-02,0.000000E+00,1.317364E+03,0.000000E+00,1.075682E-01,5.298242E+03,3.128202E+03,2.394023E-01,2.554518E-01,1.703622E+04,8.567140E+04,7.698739E-01,1.583849E+01,1.351843E+03,8.541041E+03,7.014188E-02,9.096700E-01,7.537208E+03,6.297852E+03,3.910549E-01,6.708494E-01,2.114357E+03,4.649933E+03,1.097082E-01,4.952860E-01,1.648338E+01,1.382860E+04,7.451124E-04,1.129079E+00,0.000000E+00,6.718886E+03,0.000000E+00,5.485846E-01,3.044787E+03,3.665139E+03,1.579770E-01,3.904877E-01,1.137676E+03,9.116746E+02,5.902554E-02,9.710363E-02,1.699129E+03,1.155188E+03,8.815770E-02,1.230384E-01,3.651225E+02,5.474958E+02,1.894521E-02,5.831051E-02,0.000000E+00,2.719302E+02,0.000000E+00,2.896172E-02,1.012468E+03,1.088809E+04,5.253421E-02,1.159553E+00,0.000000E+00,1.718871E+03,0.000000E+00,1.403424E-01,0.000000E+00,4.608621E+02,0.000000E+00,3.762849E-02,0.000000E+00,1.566424E+04,0.000000E+00,1.668297E+00,1.525117E+03,2.394887E+03,7.912993E-02,2.550737E-01,8.538209E+03,9.466276E+03,4.429901E-01,1.008552E+00,0.000000E+00,1.001627E+03,0.000000E+00,1.066769E-01,4.217117E+03,4.005541E+03,2.187881E-01,4.267713E-01,0.000000E+00,4.368451E+03,0.000000E+00,3.566801E-01,5.069507E+03,5.157275E+03,2.630199E-01,5.493081E-01,5.801615E+02,4.448951E+03,3.010261E-02,4.738352E-01,5.311767E+03,4.482340E+03,2.755915E-01,4.774177E-01,1.899136E+03,1.706387E+03,9.853489E-02,1.817459E-01,3.559180E+03,2.954145E+03,1.608251E-01,2.412309E-01,2.255321E+03,8.239160E+03,1.019194E-01,1.523206E+00,7.962192E+03,8.434107E+03,4.131003E-01,8.984132E-01,8.052656E+03,8.750240E+03,4.177939E-01,9.320863E-01,3.346198E+03,6.519126E+03,1.736165E-01,6.944050E-01,6.468937E+03,6.853077E+03,3.356255E-01,7.299996E-01,5.799576E+02,2.298605E+03,3.009209E-02,2.447974E-01,5.796481E+02,2.297308E+03,3.007603E-02,2.446593E-01,9.120433E+02,3.950336E+03,4.121168E-02,3.225667E-01,0.000000E+00,8.519431E+02,0.000000E+00,9.073599E-02,5.786224E+02,5.722280E+03,3.002282E-02,6.094125E-01,2.149618E+03,3.956570E+03,1.115292E-01,4.214129E-01,1.888816E+03,2.138964E+03,9.799944E-02,2.278855E-01,0.000000E+00,3.004881E+03,0.000000E+00,3.200306E-01,1.274970E+04,1.204931E+04,6.614669E-01,1.283795E+00,1.756196E+03,1.331860E+04,9.112305E-02,1.418496E+00,3.544389E+03,2.017590E+03,1.601528E-01,1.647595E-01,2.407172E+04,2.529367E+04,1.248907E+00,2.694318E+00,2.432124E+04,2.625724E+04,1.261853E+00,2.796954E+00,1.978351E+04,2.133705E+04,1.026421E+00,2.272849E+00,1.958495E+04,2.058532E+04,1.016119E+00,2.192777E+00,1.751675E+03,6.885033E+03,9.088862E-02,7.332441E-01,1.751675E+03,6.886736E+03,9.088862E-02,7.334254E-01,0.000000E+00,2.555829E+03,0.000000E+00,2.722080E-01,1.744768E+03,1.716629E+04,9.053027E-02,1.828179E+00,3.715407E+02,1.089985E+03,1.927824E-02,1.160872E-01,5.541836E+03,4.207051E+03,2.875171E-01,4.482389E-01,2.809819E+03,5.054307E+03,1.457922E-01,5.383076E-01,2.366276E+03,1.184012E+03,1.069205E-01,9.668824E-02,1.163495E+04,8.968640E+03,6.036556E-01,9.553500E-01,1.170046E+04,9.149889E+03,6.070542E-01,9.746555E-01,9.432805E+03,7.408482E+03,4.894007E-01,7.891590E-01,9.380793E+03,7.269565E+03,4.867021E-01,7.743625E-01,3.064608E+03,3.088277E+03,1.590127E-01,3.288960E-01,3.064608E+03,3.087952E+03,1.590127E-01,3.288614E-01,7.422951E+02,1.084357E+03,3.851567E-02,1.154887E-01,3.304659E+03,6.401111E+03,1.714682E-01,6.817066E-01,0.000000E+00,3.584877E+03,0.000000E+00,2.927195E-01,3.709711E+03,1.420057E+03,1.676049E-01,1.159691E-01,2.946102E+03,3.814734E+02,1.331031E-01,3.115143E-02,3.691280E+03,8.439699E+02,1.667723E-01,6.892163E-02,0.000000E+00,1.880183E+04,0.000000E+00,1.535236E+00,1.246528E+04,7.467977E+03,5.631837E-01,6.098726E-01,9.710702E+03,2.344829E+03,4.387279E-01,1.914930E-01,1.237311E+04,4.822741E+03,5.590187E-01,3.938534E-01,9.818678E+03,2.711733E+03,4.436087E-01,2.214560E-01,5.134174E+02,1.074350E+04,2.320345E-02,8.772256E-01,6.233106E+03,2.983446E+03,2.816196E-01,2.436430E-01,4.821278E+03,1.344754E+03,2.178304E-01,1.098221E-01,6.195708E+03,2.115802E+03,2.799299E-01,1.727894E-01,4.861157E+03,1.432855E+03,2.196321E-01,1.170166E-01
02:00:00,0.000000E+00,2.176851E+04,0.000000E+00,1.785355E+00,9.341222E+01,8.381293E+02,4.846905E-03,8.926439E-02,3.913722E+03,1.927644E+03,1.768447E-01,1.574221E-01,0.000000E+00,1.768791E+04,0.000000E+00,1.449235E+00,2.200524E+03,2.904465E+03,1.141710E-01,3.094667E-01,0.000000E+00,2.467396E+03,0.000000E+00,2.014766E-01,3.552073E+03,6.688758E+04,1.547810E-01,8.571612E+00,5.001219E+02,7.158471E+02,2.594890E-02,7.623842E-02,2.901799E+02,7.708305E+03,1.505664E-02,8.209616E-01,0.000000E+00,7.265199E+04,0.000000E+00,9.347503E+00,3.765212E+02,5.662002E+03,1.953666E-02,6.030279E-01,2.451188E+03,1.415103E+04,1.271822E-01,1.507176E+00,0.000000E+00,1.290440E+03,0.000000E+00,1.374362E-01,4.037394E+03,6.629120E+03,2.094855E-01,7.062940E-01,2.432241E+02,9.551239E+02,1.262024E-02,1.017263E-01,1.265996E+03,3.126545E+02,5.721071E-02,2.552800E-02,1.084561E+04,2.821597E+03,4.900594E-01,2.303997E-01,0.000000E+00,1.726083E+03,0.000000E+00,1.409454E-01,0.000000E+00,1.363561E+03,0.000000E+00,1.113431E-01,0.000000E+00,5.323470E+03,0.000000E+00,4.346861E-01,4.598198E+03,7.230625E+02,2.077411E-01,5.904741E-02,3.274550E+03,7.248892E+02,1.479387E-01,5.919873E-02,5.090957E+03,7.404459E+02,2.300004E-01,6.046751E-02,9.741312E+02,2.456517E+03,5.054367E-02,2.616638E-01,1.110797E+03,9.831743E+03,5.763623E-02,1.047208E+00,0.000000E+00,3.522640E+03,0.000000E+00,2.876401E-01,2.287825E+03,1.477841E+03,1.033681E-01,1.206859E-01,1.387943E+03,1.296701E+03,7.200732E-02,1.381571E-01,9.341222E+01,3.390630E+02,4.846905E-03,3.611206E-02,0.000000E+00,2.952341E+03,0.000000E+00,2.410528E-01,2.901799E+02,2.483251E+03,1.505664E-02,2.645710E-01,3.827969E+03,2.209118E+03,1.729605E-01,1.804028E-01,3.652382E+02,1.072306E+03,1.895121E-02,1.142048E-01,0.000000E+00,6.376456E+02,0.000000E+00,6.791171E-02,1.130955E+03,3.675409E+03,5.868187E-02,3.914230E-01,2.113153E+03,3.314745E+03,1.096378E-01,3.531758E-01,5.278870E+03,7.764089E+03,2.385298E-01,6.339981E-01,0.000000E+00,2.227779E+03,0.000000E+00,1.818958E-01,0.000000E+00,4.988073E+03,0.000000E+00,4.072748E-01,0.000000E+00,5.699552E+03,0.000000E+00,4.653643E-01,2.349704E+03,1.676667E+03,1.061725E-01,1.369172E-01,1.736734E+03,1.302837E+04,9.011441E-02,1.387567E+00,7.406486E+03,1.951288E+04,3.842645E-01,2.078338E+00,7.811405E+03,2.345115E+04,4.052679E-01,2.497825E+00,1.717774E+03,7.705796E+03,8.913060E-02,8.206985E-01,9.070558E+02,1.109486E+04,4.706465E-02,1.181650E+00,5.640159E+02,8.221746E+02,2.926525E-02,8.756561E-02,0.000000E+00,1.090874E+03,0.000000E+00,1.161839E-01,2.733715E+03,1.252274E+03,1.418274E-01,1.333869E-01,9.752133E+02,2.196790E+03,5.060116E-02,2.339675E-01,2.901926E+03,6.267156E+03,1.505694E-01,6.674953E-01,0.000000E+00,1.988255E+03,0.000000E+00,1.623453E-01,9.380562E+02,7.907501E+02,4.238779E-02,6.457374E-02,0.000000E+00,1.357742E+03,0.000000E+00,1.108656E-01,5.369189E+03,3.170930E+03,2.426048E-01,2.589441E-01,1.703556E+04,8.535395E+04,7.698414E-01,1.577988E+01,1.351779E+03,8.509813E+03,7.013842E-02,9.063503E-01,7.536974E+03,6.244125E+03,3.910404E-01,6.651391E-01,2.114357E+03,4.633230E+03,1.097082E-01,4.935143E-01,3.883214E+01,1.389337E+04,1.755100E-03,1.134367E+00,0.000000E+00,6.757440E+03,0.000000E+00,5.517322E-01,3.044701E+03,3.651652E+03,1.579719E-01,3.890647E-01,1.137617E+03,9.010997E+02,5.902210E-02,9.597834E-02,1.699077E+03,1.147033E+03,8.815462E-02,1.221710E-01,3.651225E+02,5.459892E+02,1.894521E-02,5.815035E-02,0.000000E+00,2.714715E+02,0.000000E+00,2.891303E-02,1.012468E+03,1.085512E+04,5.253421E-02,1.156042E+00,0.000000E+00,1.754058E+03,0.000000E+00,1.432154E-01,0.000000E+00,4.718604E+02,0.000000E+00,3.852647E-02,0.000000E+00,1.562217E+04,0.000000E+00,1.663825E+00,1.525074E+03,2.384103E+03,7.912735E-02,2.539271E-01,8.537947E+03,9.382962E+03,4.429739E-01,9.997111E-01,0.000000E+00,9.990559E+02,0.000000E+00,1.064035E-01,4.216907E+03,3.975097E+03,2.187752E-01,4.235441E-01,9.929146E+00,4.427628E+03,4.488805E-04,3.615112E-01,5.069345E+03,5.116577E+03,2.630098E-01,5.449793E-01,5.801387E+02,4.436736E+03,3.010139E-02,4.725372E-01,5.311603E+03,4.447181E+03,2.755813E-01,4.736781E-01,1.899080E+03,1.692226E+03,9.853150E-02,1.802393E-01,3.614334E+03,2.972104E+03,1.633153E-01,2.426998E-01,2.255261E+03,8.201654E+03,1.019164E-01,1.516278E+00,7.961785E+03,8.372019E+03,4.130762E-01,8.918179E-01,8.052248E+03,8.677938E+03,4.177697E-01,9.244035E-01,3.346026E+03,6.476152E+03,1.736068E-01,6.898399E-01,6.468607E+03,6.798385E+03,3.356059E-01,7.241886E-01,5.799337E+02,2.291266E+03,3.009082E-02,2.440160E-01,5.796242E+02,2.290003E+03,3.007476E-02,2.438815E-01,9.285538E+02,3.963530E+03,4.195725E-02,3.236459E-01,0.000000E+00,8.506072E+02,0.000000E+00,9.059427E-02,5.786094E+02,5.705997E+03,3.002211E-02,6.076788E-01,2.149507E+03,3.936915E+03,1.115227E-01,4.193234E-01,1.888760E+03,2.127633E+03,9.799605E-02,2.266859E-01,0.000000E+00,2.997168E+03,0.000000E+00,3.192106E-01,1.274907E+04,1.195707E+04,6.614280E-01,1.274017E+00,1.756127E+03,1.328258E+04,9.111934E-02,1.414669E+00,3.590521E+03,2.057220E+03,1.622339E-01,1.679986E-01,2.407050E+04,2.510792E+04,1.248835E+00,2.674587E+00,2.432002E+04,2.604057E+04,1.261780E+00,2.773930E+00,1.978251E+04,2.114779E+04,1.026361E+00,2.252735E+00,1.958396E+04,2.042045E+04,1.016060E+00,2.175260E+00,1.751602E+03,6.863274E+03,9.088477E-02,7.309273E-01,1.751602E+03,6.864940E+03,9.088477E-02,7.311047E-01,0.000000E+00,2.551822E+03,0.000000E+00,2.717828E-01,1.744728E+03,1.711749E+04,9.052809E-02,1.822983E+00,3.715407E+02,1.086623E+03,1.927824E-02,1.157296E-01,5.541647E+03,4.170578E+03,2.875049E-01,4.443699E-01,2.809788E+03,5.037039E+03,1.457905E-01,5.364716E-01,2.399063E+03,1.205124E+03,1.084006E-01,9.841351E-02,1.163459E+04,8.896892E+03,6.036327E-01,9.477263E-01,1.170009E+04,9.067590E+03,6.070313E-01,9.659082E-01,9.432507E+03,7.336188E+03,4.893821E-01,7.814738E-01,9.380494E+03,7.205507E+03,4.866835E-01,7.675543E-01,3.064577E+03,3.076110E+03,1.590109E-01,3.276004E-01,3.064577E+03,3.075796E+03,1.590109E-01,3.275671E-01,7.422951E+02,1.081634E+03,3.851567E-02,1.151994E-01,3.304628E+03,6.379265E+03,1.714665E-01,6.793805E-01,0.000000E+00,3.666417E+03,0.000000E+00,2.993796E-01,3.735376E+03,1.406534E+03,1.687599E-01,1.148671E-01,2.965782E+03,3.829954E+02,1.339886E-01,3.127632E-02,3.716882E+03,8.411048E+02,1.679245E-01,6.868906E-02,0.000000E+00,1.925431E+04,0.000000E+00,1.572186E+00,1.258963E+04,7.423407E+03,5.687891E-01,6.062434E-01,9.804901E+03,2.375873E+03,4.429741E-01,1.940326E-01,1.249656E+04,4.844084E+03,5.645839E-01,3.956041E-01,9.918025E+03,2.737294E+03,4.480874E-01,2.235483E-01,7.214333E+02,1.095949E+04,3.260414E-02,8.948602E-01,6.287974E+03,2.963960E+03,2.840939E-01,2.420557E-01,4.863270E+03,1.361497E+03,2.197240E-01,1.111917E-01,6.250536E+03,2.127406E+03,2.824024E-01,1.737403E-01,4.902990E+03,1.444999E+03,2.215185E-01,1.180107E-01
