02:15:00,0.000000E+00,2.193859E+04,0.000000E+00,1.799854E+00,9.341225E+01,8.363026E+02,4.846907E-03,8.906992E-02,3.962185E+03,1.934361E+03,1.790320E-01,1.579693E-01,0.000000E+00,1.784204E+04,0.000000E+00,1.462262E+00,2.200535E+03,2.896265E+03,1.141710E-01,3.085950E-01,0.000000E+00,2.483500E+03,0.000000E+00,2.027908E-01,3.208321E+03,6.600727E+04,1.377191E-01,8.143542E+00,5.001226E+02,7.128059E+02,2.594886E-02,7.591455E-02,2.901800E+02,7.687974E+03,1.505665E-02,8.187975E-01,0.000000E+00,7.183854E+04,0.000000E+00,8.909818E+00,3.765213E+02,5.648694E+03,1.953666E-02,6.016113E-01,2.451208E+03,1.410739E+04,1.271830E-01,1.502530E+00,0.000000E+00,1.263390E+03,0.000000E+00,1.345549E-01,4.037404E+03,6.606890E+03,2.094858E-01,7.039298E-01,2.432242E+02,9.537519E+02,1.262024E-02,1.015802E-01,1.336258E+03,3.339500E+02,6.038552E-02,2.726681E-02,1.095300E+04,2.822448E+03,4.949054E-01,2.304699E-01,0.000000E+00,1.770113E+03,0.000000E+00,1.445408E-01,0.000000E+00,1.397225E+03,0.000000E+00,1.140921E-01,0.000000E+00,5.430804E+03,0.000000E+00,4.434496E-01,4.630389E+03,7.242374E+02,2.091912E-01,5.914356E-02,3.297495E+03,7.214209E+02,1.489724E-01,5.891546E-02,5.124145E+03,7.406844E+02,2.314946E-01,6.048721E-02,9.741358E+02,2.444356E+03,5.054382E-02,2.603691E-01,1.110798E+03,9.814031E+03,5.763626E-02,1.045324E+00,0.000000E+00,3.557892E+03,0.000000E+00,2.905150E-01,2.304561E+03,1.481402E+03,1.041222E-01,1.209771E-01,1.387944E+03,1.283000E+03,7.200694E-02,1.366984E-01,9.341225E+01,3.385772E+02,4.846907E-03,3.606032E-02,0.000000E+00,2.984946E+03,0.000000E+00,2.437150E-01,2.901800E+02,2.478558E+03,1.505665E-02,2.640724E-01,3.870819E+03,2.221065E+03,1.748947E-01,1.813782E-01,3.652382E+02,1.068902E+03,1.895121E-02,1.138423E-01,0.000000E+00,6.360550E+02,0.000000E+00,6.774235E-02,1.130959E+03,3.668007E+03,5.868206E-02,3.906347E-01,2.113164E+03,3.305312E+03,1.096379E-01,3.521731E-01,5.356985E+03,7.801027E+03,2.420572E-01,6.370140E-01,4.136324E+00,2.256780E+03,1.870427E-04,1.842631E-01,0.000000E+00,5.058110E+03,0.000000E+00,4.129913E-01,0.000000E+00,5.774410E+03,0.000000E+00,4.714745E-01,2.385992E+03,1.699031E+03,1.078112E-01,1.387430E-01,1.736734E+03,1.298710E+04,9.011441E-02,1.383174E+00,7.406516E+03,1.942609E+04,3.842641E-01,2.069101E+00,7.811432E+03,2.333402E+04,4.052668E-01,2.485358E+00,1.717774E+03,7.681684E+03,8.913060E-02,8.181316E-01,9.070561E+02,1.106431E+04,4.706467E-02,1.178398E+00,5.640159E+02,8.197299E+02,2.926525E-02,8.730527E-02,0.000000E+00,1.089125E+03,0.000000E+00,1.159975E-01,2.733725E+03,1.238259E+03,1.418271E-01,1.318943E-01,9.752133E+02,2.190345E+03,5.060116E-02,2.332812E-01,2.901940E+03,6.249892E+03,1.505698E-01,6.656573E-01,5.528772E-01,2.034683E+03,2.503006E-05,1.661349E-01,9.609356E+02,8.105161E+02,4.342109E-02,6.618789E-02,0.000000E+00,1.397237E+03,0.000000E+00,1.140900E-01,5.438225E+03,3.211639E+03,2.457217E-01,2.622678E-01,1.703573E+04,8.504652E+04,7.698466E-01,1.572308E+01,1.351799E+03,8.479594E+03,7.013929E-02,9.031331E-01,7.537009E+03,6.191870E+03,3.910405E-01,6.595752E-01,2.114357E+03,4.616482E+03,1.097082E-01,4.917316E-01,6.889230E+01,1.395425E+04,3.113584E-03,1.139338E+00,0.000000E+00,6.794714E+03,0.000000E+00,5.547752E-01,3.044714E+03,3.638371E+03,1.579720E-01,3.876523E-01,1.137619E+03,8.909058E+02,5.902189E-02,9.489272E-02,1.699082E+03,1.139040E+03,8.815460E-02,1.213199E-01,3.651225E+02,5.444218E+02,1.894521E-02,5.798343E-02,0.000000E+00,2.710384E+02,0.000000E+00,2.886689E-02,1.012468E+03,1.082334E+04,5.253421E-02,1.152658E+00,0.000000E+00,1.787546E+03,0.000000E+00,1.459496E-01,0.000000E+00,4.825460E+02,0.000000E+00,3.939893E-02,0.000000E+00,1.558148E+04,0.000000E+00,1.659493E+00,1.525078E+03,2.373602E+03,7.912734E-02,2.528090E-01,8.537993E+03,9.302387E+03,4.429742E-01,9.911343E-01,0.000000E+00,9.965819E+02,0.000000E+00,1.061401E-01,4.216923E+03,3.945872E+03,2.187745E-01,4.204336E-01,2.966912E+01,4.483759E+03,1.340973E-03,3.660930E-01,5.069370E+03,5.077103E+03,2.630098E-01,5.407762E-01,5.801510E+02,4.425030E+03,3.010200E-02,4.712908E-01,5.311631E+03,4.413014E+03,2.755815E-01,4.700398E-01,1.899086E+03,1.678409E+03,9.853148E-02,1.787680E-01,3.667954E+03,2.988820E+03,1.657367E-01,2.440643E-01,2.255270E+03,8.165456E+03,1.019166E-01,1.509588E+00,7.961824E+03,8.312232E+03,4.130759E-01,8.854523E-01,8.052286E+03,8.608290E+03,4.177693E-01,9.169876E-01,3.346048E+03,6.434728E+03,1.736073E-01,6.854294E-01,6.468637E+03,6.745753E+03,3.356055E-01,7.185846E-01,5.799444E+02,2.284275E+03,3.009134E-02,2.432715E-01,5.796349E+02,2.283045E+03,3.007528E-02,2.431405E-01,9.445331E+02,3.975798E+03,4.267892E-02,3.246480E-01,0.000000E+00,8.493348E+02,0.000000E+00,9.045876E-02,5.786316E+02,5.690321E+03,3.002323E-02,6.060093E-01,2.149515E+03,3.918045E+03,1.115226E-01,4.173144E-01,1.888766E+03,2.116614E+03,9.799603E-02,2.255134E-01,0.000000E+00,2.989746E+03,0.000000E+00,3.184204E-01,1.274912E+04,1.186853E+04,6.614259E-01,1.264594E+00,1.756163E+03,1.324807E+04,9.112112E-02,1.410995E+00,3.635401E+03,2.097160E+03,1.642585E-01,1.712602E-01,2.407062E+04,2.492909E+04,1.248834E+00,2.655546E+00,2.432013E+04,2.583188E+04,1.261779E+00,2.751709E+00,1.978260E+04,2.096560E+04,1.026360E+00,2.233335E+00,1.958405E+04,2.026181E+04,1.016059E+00,2.158368E+00,1.751634E+03,6.842554E+03,9.088631E-02,7.287207E-01,1.751634E+03,6.844185E+03,9.088631E-02,7.288943E-01,0.000000E+00,2.548004E+03,0.000000E+00,2.713763E-01,1.744793E+03,1.707051E+04,9.053141E-02,1.817979E+00,3.715407E+02,1.083306E+03,1.927824E-02,1.153764E-01,5.541677E+03,4.135409E+03,2.875046E-01,4.406263E-01,2.809792E+03,5.019912E+03,1.457906E-01,5.346480E-01,2.430859E+03,1.225328E+03,1.098362E-01,1.000632E-01,1.163464E+04,8.827216E+03,6.036329E-01,9.403077E-01,1.170015E+04,8.987866E+03,6.070314E-01,9.574193E-01,9.432553E+03,7.266279E+03,4.893821E-01,7.740298E-01,9.380541E+03,7.143436E+03,4.866836E-01,7.609451E-01,3.064577E+03,3.063755E+03,1.590109E-01,3.262847E-01,3.064577E+03,3.063452E+03,1.590109E-01,3.262524E-01,7.422951E+02,1.078821E+03,3.851567E-02,1.148999E-01,3.304632E+03,6.357571E+03,1.714665E-01,6.770702E-01,0.000000E+00,3.744539E+03,0.000000E+00,3.057580E-01,3.760974E+03,1.393756E+03,1.699127E-01,1.138235E-01,2.985748E+03,3.848230E+02,1.348877E-01,3.142566E-02,3.742370E+03,8.389049E+02,1.690723E-01,6.850938E-02,0.000000E+00,1.970331E+04,0.000000E+00,1.608838E+00,1.271453E+04,7.381505E+03,5.744228E-01,6.028218E-01,9.899933E+03,2.407992E+03,4.472603E-01,1.966556E-01,1.262065E+04,4.865606E+03,5.701809E-01,3.973616E-01,1.001732E+04,2.763523E+03,4.525658E-01,2.256903E-01,9.424853E+02,1.116621E+04,4.259293E-02,9.117322E-01,6.341017E+03,2.944797E+03,2.864868E-01,2.404908E-01,4.903843E+03,1.377410E+03,2.215544E-01,1.124912E-01,6.303544E+03,2.138071E+03,2.847938E-01,1.746111E-01,4.943417E+03,1.456389E+03,2.233423E-01,1.189408E-01
02:30:00,0.000000E+00,2.208425E+04,0.000000E+00,1.812044E+00,9.341227E+01,8.345422E+02,4.846908E-03,8.888243E-02,4.008049E+03,1.942662E+03,1.811035E-01,1.586460E-01,0.000000E+00,1.797612E+04,0.000000E+00,1.473431E+00,2.200543E+03,2.888534E+03,1.141714E-01,3.077717E-01,0.000000E+00,2.499497E+03,0.000000E+00,2.040961E-01,2.873465E+03,6.516451E+04,1.210429E-01,7.702646E+00,5.001237E+02,7.098910E+02,2.594892E-02,7.560412E-02,2.901801E+02,7.668235E+03,1.505665E-02,8.166956E-01,0.000000E+00,7.106742E+04,0.000000E+00,8.457058E+00,3.765214E+02,5.635766E+03,1.953667E-02,6.002346E-01,2.451213E+03,1.406505E+04,1.271832E-01,1.498022E+00,0.000000E+00,1.237162E+03,0.000000E+00,1.317613E-01,4.037409E+03,6.584916E+03,2.094860E-01,7.015896E-01,2.432243E+02,9.524408E+02,1.262024E-02,1.014405E-01,1.404564E+03,3.551324E+02,6.347197E-02,2.899641E-02,1.105637E+04,2.823018E+03,4.995747E-01,2.305170E-01,0.000000E+00,1.812865E+03,0.000000E+00,1.480319E-01,0.000000E+00,1.429873E+03,0.000000E+00,1.167580E-01,0.000000E+00,5.532591E+03,0.000000E+00,4.517599E-01,4.662511E+03,7.257705E+02,2.106426E-01,5.926899E-02,3.320374E+03,7.185346E+02,1.500062E-01,5.867970E-02,5.156946E+03,7.415387E+02,2.329763E-01,6.055722E-02,9.741379E+02,2.432601E+03,5.054392E-02,2.591172E-01,1.110798E+03,9.796869E+03,5.763628E-02,1.043496E+00,0.000000E+00,3.592857E+03,0.000000E+00,2.933667E-01,2.320965E+03,1.485343E+03,1.048630E-01,1.212992E-01,1.387949E+03,1.269822E+03,7.200715E-02,1.352946E-01,9.341227E+01,3.381189E+02,4.846908E-03,3.601149E-02,0.000000E+00,3.017678E+03,0.000000E+00,2.463874E-01,2.901801E+02,2.474077E+03,1.505665E-02,2.635953E-01,3.912089E+03,2.232265E+03,1.767594E-01,1.822924E-01,3.652382E+02,1.065517E+03,1.895121E-02,1.134818E-01,0.000000E+00,6.345257E+02,0.000000E+00,6.757949E-02,1.130961E+03,3.660733E+03,5.868218E-02,3.898601E-01,2.113171E+03,3.296379E+03,1.096382E-01,3.512218E-01,5.432601E+03,7.835694E+03,2.454738E-01,6.398440E-01,1.350932E+01,2.284239E+03,6.106286E-04,1.865046E-01,0.000000E+00,5.126646E+03,0.000000E+00,4.185854E-01,0.000000E+00,5.846756E+03,0.000000E+00,4.773798E-01,2.421030E+03,1.720312E+03,1.093943E-01,1.404803E-01,1.736734E+03,1.294698E+04,9.011441E-02,1.378901E+00,7.406541E+03,1.934244E+04,3.842652E-01,2.060194E+00,7.811459E+03,2.322123E+04,4.052679E-01,2.473347E+00,1.717774E+03,7.657964E+03,8.913060E-02,8.156056E-01,9.070565E+02,1.103460E+04,4.706468E-02,1.175233E+00,5.640159E+02,8.171979E+02,2.926525E-02,8.703559E-02,0.000000E+00,1.087450E+03,0.000000E+00,1.158192E-01,2.733735E+03,1.224661E+03,1.418275E-01,1.304460E-01,9.752133E+02,2.183839E+03,5.060116E-02,2.325883E-01,2.901945E+03,6.232933E+03,1.505701E-01,6.638512E-01,1.150651E+01,2.078927E+03,5.200484E-04,1.697462E-01,9.829092E+02,8.300310E+02,4.441375E-02,6.778153E-02,0.000000E+00,1.435944E+03,0.000000E+00,1.172498E-01,5.504882E+03,3.250552E+03,2.487335E-01,2.654446E-01,1.703578E+04,8.474870E+04,7.698488E-01,1.566804E+01,1.351803E+03,8.450350E+03,7.013952E-02,9.000187E-01,7.537033E+03,6.141102E+03,3.910416E-01,6.541678E-01,2.114357E+03,4.599700E+03,1.097082E-01,4.899442E-01,1.059298E+02,1.401155E+04,4.787388E-03,1.144016E+00,0.000000E+00,6.830792E+03,0.000000E+00,5.577208E-01,3.044722E+03,3.625339E+03,1.579724E-01,3.862644E-01,1.137623E+03,8.810887E+02,5.902205E-02,9.384711E-02,1.699087E+03,1.131219E+03,8.815480E-02,1.204869E-01,3.651225E+02,5.427966E+02,1.894521E-02,5.781033E-02,0.000000E+00,2.706284E+02,0.000000E+00,2.882322E-02,1.012468E+03,1.079267E+04,5.253421E-02,1.149391E+00,3.240076E+00,1.819455E+03,1.465632E-04,1.485549E-01,0.000000E+00,4.929577E+02,0.000000E+00,4.024902E-02,0.000000E+00,1.554208E+04,0.000000E+00,1.655297E+00,1.525082E+03,2.363373E+03,7.912750E-02,2.517197E-01,8.538020E+03,9.224559E+03,4.429755E-01,9.828443E-01,0.000000E+00,9.941975E+02,0.000000E+00,1.058862E-01,4.216939E+03,3.917904E+03,2.187752E-01,4.174545E-01,5.779965E+01,4.537061E+03,2.612251E-03,3.704440E-01,5.069387E+03,5.038850E+03,2.630105E-01,5.367021E-01,5.801571E+02,4.413803E+03,3.010231E-02,4.700951E-01,5.311648E+03,4.379843E+03,2.755823E-01,4.665069E-01,1.899091E+03,1.664940E+03,9.853170E-02,1.773335E-01,3.719746E+03,3.004480E+03,1.680769E-01,2.453424E-01,2.255275E+03,8.130478E+03,1.019168E-01,1.503123E+00,7.961852E+03,8.254760E+03,4.130772E-01,8.793309E-01,8.052313E+03,8.541285E+03,4.177705E-01,9.098509E-01,3.346058E+03,6.394827E+03,1.736077E-01,6.811797E-01,6.468660E+03,6.695181E+03,3.356066E-01,7.131981E-01,5.799516E+02,2.277603E+03,3.009172E-02,2.425609E-01,5.796422E+02,2.276406E+03,3.007566E-02,2.424335E-01,9.599201E+02,3.987254E+03,4.337419E-02,3.255836E-01,0.000000E+00,8.481196E+02,0.000000E+00,9.032930E-02,5.786464E+02,5.675203E+03,3.002400E-02,6.043992E-01,2.149522E+03,3.899940E+03,1.115229E-01,4.153863E-01,1.888771E+03,2.105922E+03,9.799626E-02,2.243747E-01,0.000000E+00,2.982592E+03,0.000000E+00,3.176586E-01,1.274917E+04,1.178382E+04,6.614279E-01,1.255571E+00,1.756181E+03,1.321499E+04,9.112203E-02,1.407472E+00,3.677554E+03,2.138034E+03,1.661622E-01,1.745979E-01,2.407070E+04,2.475720E+04,1.248837E+00,2.637239E+00,2.432021E+04,2.563113E+04,1.261782E+00,2.730327E+00,1.978267E+04,2.079042E+04,1.026363E+00,2.214676E+00,1.958412E+04,2.010938E+04,1.016062E+00,2.142133E+00,1.751655E+03,6.822787E+03,9.088741E-02,7.266155E-01,1.751655E+03,6.824383E+03,9.088741E-02,7.267854E-01,0.000000E+00,2.544359E+03,0.000000E+00,2.709879E-01,1.744837E+03,1.702520E+04,9.053367E-02,1.813154E+00,3.715407E+02,1.080027E+03,1.927824E-02,1.150273E-01,5.541698E+03,4.101574E+03,2.875055E-01,4.370223E-01,2.809794E+03,5.002916E+03,1.457907E-01,5.328379E-01,2.461486E+03,1.244691E+03,1.112201E-01,1.016441E-01,1.163468E+04,8.759654E+03,6.036346E-01,9.331115E-01,1.170019E+04,8.910719E+03,6.070331E-01,9.492022E-01,9.432585E+03,7.198739E+03,4.893835E-01,7.668359E-01,9.380572E+03,7.083367E+03,4.866849E-01,7.545470E-01,3.064579E+03,3.051217E+03,1.590110E-01,3.249495E-01,3.064579E+03,3.050925E+03,1.590110E-01,3.249183E-01,7.422951E+02,1.075922E+03,3.851567E-02,1.145911E-01,3.304634E+03,6.336006E+03,1.714666E-01,6.747735E-01,0.000000E+00,3.818870E+03,0.000000E+00,3.118267E-01,3.786198E+03,1.381780E+03,1.710520E-01,1.128452E-01,3.005501E+03,3.869596E+02,1.357801E-01,3.160023E-02,3.767394E+03,8.373755E+02,1.702025E-01,6.838443E-02,0.000000E+00,2.014826E+04,0.000000E+00,1.645159E+00,1.283779E+04,7.342539E+03,5.799920E-01,5.996392E-01,9.993787E+03,2.441002E+03,4.515011E-01,1.993514E-01,1.274317E+04,4.887518E+03,5.757168E-01,3.991506E-01,1.011498E+04,2.790574E+03,4.569782E-01,2.278994E-01,1.135612E+03,1.136410E+04,5.132074E-02,9.278838E-01,6.391823E+03,2.926143E+03,2.887821E-01,2.389672E-01,4.942686E+03,1.392583E+03,2.233091E-01,1.137301E-01,6.354318E+03,2.148035E+03,2.870876E-01,1.754246E-01,4.982124E+03,1.467285E+03,2.250909E-01,1.198305E-01
02:45:00,0.000000E+00,2.222104E+04,0.000000E+00,1.823485E+00,9.341229E+01,8.328540E+02,4.846909E-03,8.870277E-02,4.049882E+03,1.952215E+03,1.829912E-01,1.594263E-01,0.000000E+00,1.810469E+04,0.000000E+00,1.484146E+00,2.200328E+03,2.881432E+03,1.141597E-01,3.070187E-01,0.000000E+00,2.515386E+03,0.000000E+00,2.053935E-01,2.911620E+03,6.551562E+04,1.224953E-01,7.474695E+00,5.000815E+02,7.070693E+02,2.594666E-02,7.530367E-02,2.901802E+02,7.649090E+03,1.505666E-02,8.146575E-01,0.000000E+00,7.149604E+04,0.000000E+00,8.217153E+00,3.765216E+02,5.623248E+03,1.953668E-02,5.989023E-01,2.451012E+03,1.402397E+04,1.271726E-01,1.493649E+00,0.000000E+00,1.211661E+03,0.000000E+00,1.290453E-01,4.037297E+03,6.563755E+03,2.094800E-01,6.993427E-01,2.432244E+02,9.512242E+02,1.262025E-02,1.013111E-01,1.470479E+03,3.755975E+02,6.645026E-02,3.066745E-02,1.115328E+04,2.822584E+03,5.039470E-01,2.304828E-01,0.000000E+00,1.854396E+03,0.000000E+00,1.514237E-01,0.000000E+00,1.461558E+03,0.000000E+00,1.193456E-01,0.000000E+00,5.628973E+03,0.000000E+00,4.596302E-01,4.693256E+03,7.274120E+02,2.120278E-01,5.940360E-02,3.342301E+03,7.159375E+02,1.509941E-01,5.846798E-02,5.187926E+03,7.425945E+02,2.343713E-01,6.064400E-02,9.740607E+02,2.421319E+03,5.053982E-02,2.579168E-01,1.110799E+03,9.780580E+03,5.763630E-02,1.041765E+00,0.000000E+00,3.627710E+03,0.000000E+00,2.962107E-01,2.336485E+03,1.489490E+03,1.055623E-01,1.216387E-01,1.387829E+03,1.257127E+03,7.200046E-02,1.339433E-01,9.341229E+01,3.376990E+02,4.846909E-03,3.596682E-02,0.000000E+00,3.051206E+03,0.000000E+00,2.491250E-01,2.901802E+02,2.470057E+03,1.505666E-02,2.631697E-01,3.951120E+03,2.242578E+03,1.785209E-01,1.831351E-01,3.652382E+02,1.062157E+03,1.895121E-02,1.131241E-01,0.000000E+00,6.330599E+02,0.000000E+00,6.742346E-02,1.130921E+03,3.653540E+03,5.868009E-02,3.890941E-01,2.112955E+03,3.288087E+03,1.096264E-01,3.503423E-01,5.504778E+03,7.867930E+03,2.487329E-01,6.424776E-01,2.736202E+01,2.310247E+03,1.236662E-03,1.886278E-01,0.000000E+00,5.193774E+03,0.000000E+00,4.240653E-01,0.000000E+00,5.916721E+03,0.000000E+00,4.830915E-01,2.454399E+03,1.740479E+03,1.109012E-01,1.421273E-01,1.736734E+03,1.290798E+04,9.011441E-02,1.374750E+00,7.405984E+03,1.926137E+04,3.842341E-01,2.051565E+00,7.810720E+03,2.311206E+04,4.052269E-01,2.461726E+00,1.717774E+03,7.634657E+03,8.913060E-02,8.131243E-01,9.070568E+02,1.100575E+04,4.706470E-02,1.172163E+00,5.640159E+02,8.146003E+02,2.926525E-02,8.675907E-02,0.000000E+00,1.085880E+03,0.000000E+00,1.156521E-01,2.733555E+03,1.211342E+03,1.418172E-01,1.290279E-01,9.752133E+02,2.177296E+03,5.060116E-02,2.318918E-01,2.901788E+03,6.216274E+03,1.505617E-01,6.620783E-01,3.076932E+01,2.121141E+03,1.390576E-03,1.731923E-01,1.003636E+03,8.492962E+02,4.534973E-02,6.935509E-02,0.000000E+00,1.474113E+03,0.000000E+00,1.203661E-01,5.568215E+03,3.287539E+03,2.515927E-01,2.684655E-01,1.703427E+04,8.445911E+04,7.697786E-01,1.561452E+01,1.351650E+03,8.422054E+03,7.013144E-02,8.970068E-01,7.536563E+03,6.091631E+03,3.910153E-01,6.489019E-01,2.114357E+03,4.583077E+03,1.097082E-01,4.881758E-01,1.494211E+02,1.406547E+04,6.752852E-03,1.148418E+00,0.000000E+00,6.865744E+03,0.000000E+00,5.605745E-01,3.044550E+03,3.612699E+03,1.579629E-01,3.849217E-01,1.137518E+03,8.715746E+02,5.901630E-02,9.283406E-02,1.698988E+03,1.123512E+03,8.814935E-02,1.196663E-01,3.651225E+02,5.411262E+02,1.894521E-02,5.763250E-02,0.000000E+00,2.702476E+02,0.000000E+00,2.878271E-02,1.012468E+03,1.076301E+04,5.253421E-02,1.146233E+00,1.242943E+01,1.849863E+03,5.618501E-04,1.510377E-01,0.000000E+00,5.031364E+02,0.000000E+00,4.108009E-02,0.000000E+00,1.550400E+04,0.000000E+00,1.651244E+00,1.524998E+03,2.353348E+03,7.912294E-02,2.506525E-01,8.537482E+03,9.149538E+03,4.429454E-01,9.748616E-01,0.000000E+00,9.919078E+02,0.000000E+00,1.056425E-01,4.216543E+03,3.891133E+03,2.187530E-01,4.146069E-01,9.372276E+01,4.587685E+03,4.235694E-03,3.745768E-01,5.069060E+03,5.001557E+03,2.629921E-01,5.327317E-01,5.800965E+02,4.403063E+03,3.009913E-02,4.689520E-01,5.311312E+03,4.347432E+03,2.755635E-01,4.630563E-01,1.898982E+03,1.651748E+03,9.852568E-02,1.759288E-01,3.769078E+03,3.018992E+03,1.703044E-01,2.465279E-01,2.255152E+03,8.096553E+03,1.019110E-01,1.496853E+00,7.961063E+03,8.199330E+03,4.130338E-01,8.734318E-01,8.051524E+03,8.476640E+03,4.177272E-01,9.029703E-01,3.345709E+03,6.356445E+03,1.735890E-01,6.770949E-01,6.468022E+03,6.646421E+03,3.355714E-01,7.080085E-01,5.798944E+02,2.271190E+03,3.008872E-02,2.418780E-01,5.795849E+02,2.270025E+03,3.007266E-02,2.417539E-01,9.745545E+02,3.997892E+03,4.403509E-02,3.264526E-01,0.000000E+00,8.469857E+02,0.000000E+00,9.020870E-02,5.785937E+02,5.660563E+03,3.002124E-02,6.028402E-01,2.149312E+03,3.882445E+03,1.115114E-01,4.135240E-01,1.888662E+03,2.095608E+03,9.799024E-02,2.232780E-01,0.000000E+00,2.975723E+03,0.000000E+00,3.169275E-01,1.274798E+04,1.170273E+04,6.613613E-01,1.246946E+00,1.755998E+03,1.318336E+04,9.111248E-02,1.404105E+00,3.715820E+03,2.179208E+03,1.678881E-01,1.779609E-01,2.406834E+04,2.459144E+04,1.248707E+00,2.619598E+00,2.431784E+04,2.543746E+04,1.261652E+00,2.709714E+00,1.978075E+04,2.062147E+04,1.026258E+00,2.196692E+00,1.958220E+04,1.996242E+04,1.015956E+00,2.126492E+00,1.751482E+03,6.803792E+03,9.087839E-02,7.245927E-01,1.751482E+03,6.805354E+03,9.087839E-02,7.247591E-01,0.000000E+00,2.540957E+03,0.000000E+00,2.706261E-01,1.744678E+03,1.698132E+04,9.052534E-02,1.808482E+00,3.715407E+02,1.076793E+03,1.927824E-02,1.146830E-01,5.541323E+03,4.068980E+03,2.874841E-01,4.335543E-01,2.809735E+03,4.986062E+03,1.457875E-01,5.310438E-01,2.490541E+03,1.263212E+03,1.125318E-01,1.031567E-01,1.163394E+04,8.693890E+03,6.035929E-01,9.261118E-01,1.169944E+04,8.835812E+03,6.069914E-01,9.412286E-01,9.431983E+03,7.133263E+03,4.893497E-01,7.598658E-01,9.379971E+03,7.025015E+03,4.866512E-01,7.483357E-01,3.064524E+03,3.038455E+03,1.590080E-01,3.235903E-01,3.064524E+03,3.038172E+03,1.590080E-01,3.235602E-01,7.422951E+02,1.072964E+03,3.851567E-02,1.142762E-01,3.304574E+03,6.314498E+03,1.714634E-01,6.724831E-01,0.000000E+00,3.889659E+03,0.000000E+00,3.176071E-01,3.809996E+03,1.370322E+03,1.721238E-01,1.119101E-01,3.024219E+03,3.890882E+02,1.366231E-01,3.177433E-02,3.790970E+03,8.361823E+02,1.712642E-01,6.828743E-02,0.000000E+00,2.059021E+04,0.000000E+00,1.681239E+00,1.295577E+04,7.305416E+03,5.853122E-01,5.966106E-01,1.008361E+04,2.474414E+03,4.555516E-01,2.020815E-01,1.286046E+04,4.909395E+03,5.810063E-01,4.009393E-01,1.020826E+04,2.817726E+03,4.611846E-01,2.301183E-01,1.311618E+03,1.155367E+04,5.927481E-02,9.433584E-01,6.439430E+03,2.907636E+03,2.909291E-01,2.374570E-01,4.979054E+03,1.406910E+03,2.249492E-01,1.149008E-01,6.401897E+03,2.157057E+03,2.892334E-01,1.761623E-01,5.018368E+03,1.477493E+03,2.267254E-01,1.206649E-01
03:00:00,0.000000E+00,2.233461E+04,0.000000E+00,1.833253E+00,9.341231E+01,8.312079E+02,4.846910E-03,8.852772E-02,4.090869E+03,1.961224E+03,1.848394E-01,1.601634E-01,0.000000E+00,1.821170E+04,0.000000E+00,1.493254E+00,2.200341E+03,2.874168E+03,1.141596E-01,3.062529E-01,0.000000E+00,2.530843E+03,0.000000E+00,2.066563E-01,2.987200E+03,6.576092E+04,1.256711E-01,7.362491E+00,5.000824E+02,7.043225E+02,2.594661E-02,7.501126E-02,2.901802E+02,7.630460E+03,1.505666E-02,8.126753E-01,0.000000E+00,7.177563E+04,0.000000E+00,8.091389E+00,3.765217E+02,5.611019E+03,1.953668E-02,5.976018E-01,2.451038E+03,1.398378E+04,1.271736E-01,1.489375E+00,0.000000E+00,1.186787E+03,0.000000E+00,1.263964E-01,4.037311E+03,6.541930E+03,2.094804E-01,6.970340E-01,2.432244E+02,9.500057E+02,1.262025E-02,1.011817E-01,1.535369E+03,3.952279E+02,6.938204E-02,3.227037E-02,1.125094E+04,2.820075E+03,5.083507E-01,2.302799E-01,0.000000E+00,1.893710E+03,0.000000E+00,1.546350E-01,0.000000E+00,1.491511E+03,0.000000E+00,1.217923E-01,0.000000E+00,5.715614E+03,0.000000E+00,4.667066E-01,4.726282E+03,7.286562E+02,2.135137E-01,5.950610E-02,3.365618E+03,7.131791E+02,1.520431E-01,5.824352E-02,5.220864E+03,7.433001E+02,2.358522E-01,6.070256E-02,9.740671E+02,2.410192E+03,5.054002E-02,2.567343E-01,1.110799E+03,9.764335E+03,5.763633E-02,1.040043E+00,0.000000E+00,3.661894E+03,0.000000E+00,2.990012E-01,2.353697E+03,1.493333E+03,1.063371E-01,1.219543E-01,1.387828E+03,1.244704E+03,7.199967E-02,1.326224E-01,9.341231E+01,3.372827E+02,4.846910E-03,3.592262E-02,0.000000E+00,3.084160E+03,0.000000E+00,2.518156E-01,2.901802E+02,2.465910E+03,1.505666E-02,2.627337E-01,3.989606E+03,2.251619E+03,1.802567E-01,1.838750E-01,3.652382E+02,1.058803E+03,1.895121E-02,1.127672E-01,0.000000E+00,6.316387E+02,0.000000E+00,6.727227E-02,1.130927E+03,3.646411E+03,5.868036E-02,3.883349E-01,2.112967E+03,3.279678E+03,1.096263E-01,3.494549E-01,5.576010E+03,7.897229E+03,2.519482E-01,6.448736E-01,4.520934E+01,2.334803E+03,2.043220E-03,1.906326E-01,0.000000E+00,5.259335E+03,0.000000E+00,4.294178E-01,0.000000E+00,5.984186E+03,0.000000E+00,4.885994E-01,2.487229E+03,1.759229E+03,1.123830E-01,1.436592E-01,1.736734E+03,1.287003E+04,9.011441E-02,1.370711E+00,7.406019E+03,1.918255E+04,3.842326E-01,2.043180E+00,7.810742E+03,2.300606E+04,4.052241E-01,2.450448E+00,1.717774E+03,7.611677E+03,8.913060E-02,8.106793E-01,9.070571E+02,1.097759E+04,4.706472E-02,1.169167E+00,5.640159E+02,8.119015E+02,2.926525E-02,8.647194E-02,0.000000E+00,1.084328E+03,0.000000E+00,1.154873E-01,2.733568E+03,1.198197E+03,1.418165E-01,1.276288E-01,9.752133E+02,2.170661E+03,5.060116E-02,2.311859E-01,2.901807E+03,6.199617E+03,1.505623E-01,6.603074E-01,5.733395E+01,2.161168E+03,2.591088E-03,1.764601E-01,1.024033E+03,8.679795E+02,4.627064E-02,7.088151E-02,0.000000E+00,1.511565E+03,0.000000E+00,1.234242E-01,5.630696E+03,3.321900E+03,2.544119E-01,2.712734E-01,1.703449E+04,8.417729E+04,7.697847E-01,1.556247E+01,1.351676E+03,8.394395E+03,7.013261E-02,8.940649E-01,7.536609E+03,6.042828E+03,3.910149E-01,6.437112E-01,2.114357E+03,4.566206E+03,1.097082E-01,4.863834E-01,1.959274E+02,1.411609E+04,8.854378E-03,1.152551E+00,0.000000E+00,6.899580E+03,0.000000E+00,5.633371E-01,3.044568E+03,3.599769E+03,1.579629E-01,3.835528E-01,1.137519E+03,8.622884E+02,5.901585E-02,9.184560E-02,1.698996E+03,1.115840E+03,8.814925E-02,1.188499E-01,3.651225E+02,5.393889E+02,1.894521E-02,5.744765E-02,0.000000E+00,2.698750E+02,0.000000E+00,2.874312E-02,1.012468E+03,1.073437E+04,5.253421E-02,1.143182E+00,2.652833E+01,1.878767E+03,1.199010E-03,1.533977E-01,0.000000E+00,5.131152E+02,0.000000E+00,4.189485E-02,0.000000E+00,1.546698E+04,0.000000E+00,1.647306E+00,1.525005E+03,2.343463E+03,7.912288E-02,2.496007E-01,8.537540E+03,9.075819E+03,4.429451E-01,9.670294E-01,0.000000E+00,9.896825E+02,0.000000E+00,1.054058E-01,4.216555E+03,3.864770E+03,2.187510E-01,4.118081E-01,1.366860E+02,4.635604E+03,6.177294E-03,3.784891E-01,5.069092E+03,4.965022E+03,2.629917E-01,5.288440E-01,5.801120E+02,4.392591E+03,3.009989E-02,4.678386E-01,5.311348E+03,4.315547E+03,2.755633E-01,4.596634E-01,1.898991E+03,1.638754E+03,9.852558E-02,1.745459E-01,3.817644E+03,3.031978E+03,1.724965E-01,2.475897E-01,2.255165E+03,8.063646E+03,1.019113E-01,1.490773E+00,7.961101E+03,8.144842E+03,4.130321E-01,8.676391E-01,8.051561E+03,8.413268E+03,4.177254E-01,8.962314E-01,3.345736E+03,6.318822E+03,1.735895E-01,6.730951E-01,6.468051E+03,6.598604E+03,3.355699E-01,7.029241E-01,5.799073E+02,2.265000E+03,3.008935E-02,2.412189E-01,5.795979E+02,2.263866E+03,3.007330E-02,2.410981E-01,9.888853E+02,4.007682E+03,4.468205E-02,3.272532E-01,0.000000E+00,8.458619E+02,0.000000E+00,9.008936E-02,5.786191E+02,5.646366E+03,3.002252E-02,6.013285E-01,2.149321E+03,3.865395E+03,1.115110E-01,4.117103E-01,1.888671E+03,2.085301E+03,9.799014E-02,2.221846E-01,0.000000E+00,2.969047E+03,0.000000E+00,3.162173E-01,1.274801E+04,1.162291E+04,6.613554E-01,1.238471E+00,1.756044E+03,1.315252E+04,9.111471E-02,1.400826E+00,3.753154E+03,2.219573E+03,1.695706E-01,1.812591E-01,2.406845E+04,2.442850E+04,1.248702E+00,2.602275E+00,2.431795E+04,2.524761E+04,1.261647E+00,2.689526E+00,1.978084E+04,2.045616E+04,1.026253E+00,2.179111E+00,1.958229E+04,1.981832E+04,1.015952E+00,2.111170E+00,1.751521E+03,6.785461E+03,9.088025E-02,7.226409E-01,1.751521E+03,6.786990E+03,9.088025E-02,7.228037E-01,0.000000E+00,2.537586E+03,0.000000E+00,2.702681E-01,1.744753E+03,1.693878E+04,9.052913E-02,1.803951E+00,3.715407E+02,1.073580E+03,1.927824E-02,1.143411E-01,5.541358E+03,4.036872E+03,2.874829E-01,4.301436E-01,2.809740E+03,4.969183E+03,1.457876E-01,5.292480E-01,2.519103E+03,1.280556E+03,1.138207E-01,1.045739E-01,1.163401E+04,8.628931E+03,6.035921E-01,9.192040E-01,1.169952E+04,8.762162E+03,6.069906E-01,9.333952E-01,9.432043E+03,7.069075E+03,4.893489E-01,7.530379E-01,9.380030E+03,6.967595E+03,4.866504E-01,7.422287E-01,3.064526E+03,3.025483E+03,1.590080E-01,3.222090E-01,3.064526E+03,3.025209E+03,1.590080E-01,3.221799E-01,7.422951E+02,1.069892E+03,3.851567E-02,1.139495E-01,3.304580E+03,6.293071E+03,1.714636E-01,6.702014E-01,0.000000E+00,3.954577E+03,0.000000E+00,3.229090E-01,3.835221E+03,1.358799E+03,1.732583E-01,1.109705E-01,3.044079E+03,3.908706E+02,1.375163E-01,3.192036E-02,3.815949E+03,8.347738E+02,1.723876E-01,6.817334E-02,0.000000E+00,2.102502E+04,0.000000E+00,1.716740E+00,1.307591E+04,7.268525E+03,5.907249E-01,5.936044E-01,1.017518E+04,2.506671E+03,4.596767E-01,2.047187E-01,1.298000E+04,4.929419E+03,5.863914E-01,4.025795E-01,1.030289E+04,2.843609E+03,4.654479E-01,2.322352E-01,1.472068E+03,1.173396E+04,6.652588E-02,9.580767E-01,6.486239E+03,2.888821E+03,2.930380E-01,2.359229E-01,5.014802E+03,1.419920E+03,2.265596E-01,1.159647E-01,6.448682E+03,2.164617E+03,2.913411E-01,1.767817E-01,5.054004E+03,1.486556E+03,2.283306E-01,1.214064E-01
03:15:00,0.000000E+00,2.243393E+04,0.000000E+00,1.841514E+00,9.341233E+01,8.296102E+02,4.846911E-03,8.835761E-02,4.130539E+03,1.970567E+03,1.866310E-01,1.609255E-01,0.000000E+00,1.830735E+04,0.000000E+00,1.501148E+00,2.200357E+03,2.867102E+03,1.141603E-01,3.055013E-01,0.000000E+00,2.546077E+03,0.000000E+00,2.078999E-01,3.038556E+03,6.596925E+04,1.278283E-01,7.284542E+00,5.000855E+02,7.016525E+02,2.594677E-02,7.472691E-02,2.901803E+02,7.612338E+03,1.505667E-02,8.107459E-01,0.000000E+00,7.201206E+04,0.000000E+00,8.001301E+00,3.765218E+02,5.599104E+03,1.953669E-02,5.963333E-01,2.451049E+03,1.394459E+04,1.271741E-01,1.485203E+00,0.000000E+00,1.162548E+03,0.000000E+00,1.238147E-01,4.037323E+03,6.520116E+03,2.094809E-01,6.947127E-01,2.432245E+02,9.488262E+02,1.262026E-02,1.010561E-01,1.598674E+03,4.141943E+02,7.224247E-02,3.381904E-02,1.134592E+04,2.816461E+03,5.126411E-01,2.299853E-01,0.000000E+00,1.931426E+03,0.000000E+00,1.577148E-01,0.000000E+00,1.520185E+03,0.000000E+00,1.241337E-01,0.000000E+00,5.798499E+03,0.000000E+00,4.734736E-01,4.759606E+03,7.300386E+02,2.150196E-01,5.961911E-02,3.388759E+03,7.105568E+02,1.530888E-01,5.802936E-02,5.253957E+03,7.442021E+02,2.373474E-01,6.077632E-02,9.740718E+02,2.399350E+03,5.054026E-02,2.555798E-01,1.110799E+03,9.748500E+03,5.763635E-02,1.038358E+00,0.000000E+00,3.695749E+03,0.000000E+00,3.017634E-01,2.370693E+03,1.497215E+03,1.071052E-01,1.222716E-01,1.387840E+03,1.232625E+03,7.200019E-02,1.313360E-01,9.341233E+01,3.368827E+02,4.846911E-03,3.588002E-02,0.000000E+00,3.116101E+03,0.000000E+00,2.544235E-01,2.901803E+02,2.461881E+03,1.505667E-02,2.623054E-01,4.026888E+03,2.259712E+03,1.819411E-01,1.845359E-01,3.652382E+02,1.055456E+03,1.895121E-02,1.124108E-01,0.000000E+00,6.302640E+02,0.000000E+00,6.712589E-02,1.130931E+03,3.639331E+03,5.868054E-02,3.875809E-01,2.112982E+03,3.271490E+03,1.096271E-01,3.485840E-01,5.645292E+03,7.924129E+03,2.550786E-01,6.470705E-01,6.673642E+01,2.358038E+03,3.016075E-03,1.925296E-01,0.000000E+00,5.323505E+03,0.000000E+00,4.346564E-01,0.000000E+00,6.049400E+03,0.000000E+00,4.939234E-01,2.519099E+03,1.776841E+03,1.138230E-01,1.450971E-01,1.736734E+03,1.283305E+04,9.011441E-02,1.366773E+00,7.406078E+03,1.910597E+04,3.842353E-01,2.035027E+00,7.810803E+03,2.290323E+04,4.052269E-01,2.439502E+00,1.717774E+03,7.589009E+03,8.913060E-02,8.082657E-01,9.070574E+02,1.095012E+04,4.706473E-02,1.166242E+00,5.640159E+02,8.091204E+02,2.926525E-02,8.617576E-02,0.000000E+00,1.082828E+03,0.000000E+00,1.153276E-01,2.733592E+03,1.185271E+03,1.418176E-01,1.262521E-01,9.752133E+02,2.163952E+03,5.060116E-02,2.304715E-01,2.901818E+03,6.183093E+03,1.505629E-01,6.585479E-01,9.066521E+01,2.199253E+03,4.097399E-03,1.795689E-01,1.043630E+03,8.864286E+02,4.715588E-02,7.238805E-02,0.000000E+00,1.548835E+03,0.000000E+00,1.264667E-01,5.691340E+03,3.354218E+03,2.571519E-01,2.739121E-01,1.703459E+04,8.390282E+04,7.697895E-01,1.551175E+01,1.351684E+03,8.367470E+03,7.013303E-02,8.911981E-01,7.536665E+03,5.994932E+03,3.910175E-01,6.386106E-01,2.114357E+03,4.549271E+03,1.097082E-01,4.845802E-01,2.370403E+02,1.416371E+04,1.071236E-02,1.156439E+00,0.000000E+00,6.932385E+03,0.000000E+00,5.660155E-01,3.044587E+03,3.586862E+03,1.579639E-01,3.821792E-01,1.137528E+03,8.532520E+02,5.901627E-02,9.088320E-02,1.699007E+03,1.108237E+03,8.814980E-02,1.180402E-01,3.651225E+02,5.375954E+02,1.894521E-02,5.725666E-02,0.000000E+00,2.695170E+02,0.000000E+00,2.870500E-02,1.012468E+03,1.070662E+04,5.253421E-02,1.140228E+00,4.510303E+01,1.906298E+03,2.038440E-03,1.556454E-01,0.000000E+00,5.229889E+02,0.000000E+00,4.270101E-02,0.000000E+00,1.543103E+04,0.000000E+00,1.643479E+00,1.525014E+03,2.333727E+03,7.912333E-02,2.485641E-01,8.537605E+03,9.003941E+03,4.429482E-01,9.593761E-01,0.000000E+00,9.875263E+02,0.000000E+00,1.051762E-01,4.216590E+03,3.839139E+03,2.187526E-01,4.090792E-01,1.861020E+02,4.681067E+03,8.410508E-03,3.822008E-01,5.069132E+03,4.929286E+03,2.629935E-01,5.250384E-01,5.801194E+02,4.382452E+03,3.010027E-02,4.667590E-01,5.311389E+03,4.284258E+03,2.755652E-01,4.563314E-01,1.899004E+03,1.625979E+03,9.852618E-02,1.731855E-01,3.864801E+03,3.043782E+03,1.746272E-01,2.485534E-01,2.255178E+03,8.031660E+03,1.019118E-01,1.484861E+00,7.961162E+03,8.091766E+03,4.130350E-01,8.619872E-01,8.051622E+03,8.351605E+03,4.177282E-01,8.896650E-01,3.345758E+03,6.282253E+03,1.735906E-01,6.692010E-01,6.468101E+03,6.552083E+03,3.355723E-01,6.979701E-01,5.799161E+02,2.259022E+03,3.008981E-02,2.405823E-01,5.796067E+02,2.257918E+03,3.007376E-02,2.404646E-01,1.002766E+03,4.016734E+03,4.530925E-02,3.279926E-01,0.000000E+00,8.447763E+02,0.000000E+00,8.997376E-02,5.786349E+02,5.632583E+03,3.002333E-02,5.998607E-01,2.149337E+03,3.848833E+03,1.115117E-01,4.099468E-01,1.888683E+03,2.075150E+03,9.799074E-02,2.211040E-01,0.000000E+00,2.962579E+03,0.000000E+00,3.155286E-01,1.274812E+04,1.154531E+04,6.613600E-01,1.230209E+00,1.756066E+03,1.312266E+04,9.111584E-02,1.397646E+00,3.788626E+03,2.259732E+03,1.711722E-01,1.845384E-01,2.406863E+04,2.426978E+04,1.248711E+00,2.585373E+00,2.431814E+04,2.506288E+04,1.261655E+00,2.669854E+00,1.978099E+04,2.029547E+04,1.026260E+00,2.161999E+00,1.958244E+04,1.967812E+04,1.015959E+00,2.096240E+00,1.751547E+03,6.767760E+03,9.088159E-02,7.207557E-01,1.751547E+03,6.769257E+03,9.088159E-02,7.209151E-01,0.000000E+00,2.534329E+03,0.000000E+00,2.699213E-01,1.744800E+03,1.689747E+04,9.053153E-02,1.799552E+00,3.715407E+02,1.070390E+03,1.927824E-02,1.140014E-01,5.541407E+03,4.005542E+03,2.874851E-01,4.268077E-01,2.809746E+03,4.952326E+03,1.457879E-01,5.274529E-01,2.546778E+03,1.296975E+03,1.150711E-01,1.059145E-01,1.163411E+04,8.565179E+03,6.035963E-01,9.124150E-01,1.169961E+04,8.690126E+03,6.069948E-01,9.257239E-01,9.432117E+03,7.006428E+03,4.893523E-01,7.463663E-01,9.380104E+03,6.911397E+03,4.866538E-01,7.362440E-01,3.064531E+03,3.012293E+03,1.590083E-01,3.208043E-01,3.064531E+03,3.012028E+03,1.590083E-01,3.207761E-01,7.422951E+02,1.066734E+03,3.851567E-02,1.136131E-01,3.304586E+03,6.271677E+03,1.714639E-01,6.679230E-01,0.000000E+00,4.015216E+03,0.000000E+00,3.278598E-01,3.860490E+03,1.347572E+03,1.743999E-01,1.100536E-01,3.064077E+03,3.925190E+02,1.384198E-01,3.205508E-02,3.840945E+03,8.335185E+02,1.735169E-01,6.807083E-02,0.000000E+00,2.145508E+04,0.000000E+00,1.751846E+00,1.319461E+04,7.232715E+03,5.960868E-01,5.906805E-01,1.026569E+04,2.538608E+03,4.637653E-01,2.073270E-01,1.309812E+04,4.948658E+03,5.917275E-01,4.041507E-01,1.039620E+04,2.869062E+03,4.696630E-01,2.343139E-01,1.617120E+03,1.190613E+04,7.308113E-02,9.721312E-01,6.531391E+03,2.870001E+03,2.950774E-01,2.343861E-01,5.049274E+03,1.431950E+03,2.281167E-01,1.169471E-01,6.493813E+03,2.171138E+03,2.933796E-01,1.773142E-01,5.088373E+03,1.494787E+03,2.298830E-01,1.220786E-01
03:30:00,0.000000E+00,2.252406E+04,0.000000E+00,1.848912E+00,9.341235E+01,8.280584E+02,4.846912E-03,8.819234E-02,4.169268E+03,1.980068E+03,1.883804E-01,1.617006E-01,0.000000E+00,1.839561E+04,0.000000E+00,1.508363E+00,2.200365E+03,2.860254E+03,1.141608E-01,3.047718E-01,0.000000E+00,2.561099E+03,0.000000E+00,2.091261E-01,3.081766E+03,6.615989E+04,1.296439E-01,7.232459E+00,5.000873E+02,6.990559E+02,2.594686E-02,7.445038E-02,2.901804E+02,7.594703E+03,1.505667E-02,8.088679E-01,0.000000E+00,7.222496E+04,0.000000E+00,7.938655E+00,3.765219E+02,5.587492E+03,1.953670E-02,5.950966E-01,2.451054E+03,1.390638E+04,1.271744E-01,1.481133E+00,0.000000E+00,1.138915E+03,0.000000E+00,1.212976E-01,4.037328E+03,6.498369E+03,2.094812E-01,6.923963E-01,2.432246E+02,9.476827E+02,1.262026E-02,1.009343E-01,1.660372E+03,4.325254E+02,7.503031E-02,3.531586E-02,1.143906E+04,2.811845E+03,5.168497E-01,2.296087E-01,0.000000E+00,1.967406E+03,0.000000E+00,1.606529E-01,0.000000E+00,1.547445E+03,0.000000E+00,1.263597E-01,0.000000E+00,5.878073E+03,0.000000E+00,4.799698E-01,4.792745E+03,7.316263E+02,2.165176E-01,5.974882E-02,3.411680E+03,7.080689E+02,1.541248E-01,5.782615E-02,5.287425E+03,7.453675E+02,2.388603E-01,6.087153E-02,9.740743E+02,2.388788E+03,5.054038E-02,2.544549E-01,1.110800E+03,9.733066E+03,5.763637E-02,1.036714E+00,0.000000E+00,3.729236E+03,0.000000E+00,3.044958E-01,2.387572E+03,1.501126E+03,1.078680E-01,1.225910E-01,1.387847E+03,1.220890E+03,7.200055E-02,1.300859E-01,9.341235E+01,3.364978E+02,4.846912E-03,3.583903E-02,0.000000E+00,3.146981E+03,0.000000E+00,2.569448E-01,2.901804E+02,2.457981E+03,1.505667E-02,2.618901E-01,4.062880E+03,2.266955E+03,1.835674E-01,1.851271E-01,3.652382E+02,1.052119E+03,1.895121E-02,1.120554E-01,0.000000E+00,6.289332E+02,0.000000E+00,6.698416E-02,1.130933E+03,3.632295E+03,5.868067E-02,3.868316E-01,2.112990E+03,3.263547E+03,1.096275E-01,3.477380E-01,5.712473E+03,7.948846E+03,2.581142E-01,6.490887E-01,9.155650E+01,2.380042E+03,4.137748E-03,1.943260E-01,0.000000E+00,5.386342E+03,0.000000E+00,4.397863E-01,0.000000E+00,6.112482E+03,0.000000E+00,4.990735E-01,2.549948E+03,1.793402E+03,1.152170E-01,1.464492E-01,1.736734E+03,1.279698E+04,9.011441E-02,1.362932E+00,7.406107E+03,1.903155E+04,3.842368E-01,2.027102E+00,7.810834E+03,2.280349E+04,4.052285E-01,2.428879E+00,1.717774E+03,7.566648E+03,8.913060E-02,8.058843E-01,9.070577E+02,1.092332E+04,4.706475E-02,1.163388E+00,5.640159E+02,8.062652E+02,2.926525E-02,8.587167E-02,0.000000E+00,1.081376E+03,0.000000E+00,1.151729E-01,2.733604E+03,1.172567E+03,1.418182E-01,1.248990E-01,9.752133E+02,2.157180E+03,5.060116E-02,2.297502E-01,2.901823E+03,6.166710E+03,1.505631E-01,6.568031E-01,1.300745E+02,2.235515E+03,5.878389E-03,1.825289E-01,1.062437E+03,9.047715E+02,4.800547E-02,7.388586E-02,0.000000E+00,1.586126E+03,0.000000E+00,1.295109E-01,5.750018E+03,3.384647E+03,2.598033E-01,2.763966E-01,1.703463E+04,8.363542E+04,7.697912E-01,1.546232E+01,1.351689E+03,8.341255E+03,7.013325E-02,8.884062E-01,7.536692E+03,5.947943E+03,3.910189E-01,6.336056E-01,2.114357E+03,4.532297E+03,1.097082E-01,4.827725E-01,2.743532E+02,1.420852E+04,1.239861E-02,1.160098E+00,0.000000E+00,6.964211E+03,0.000000E+00,5.686141E-01,3.044596E+03,3.574013E+03,1.579643E-01,3.808106E-01,1.137533E+03,8.444597E+02,5.901652E-02,8.994674E-02,1.699013E+03,1.100708E+03,8.815010E-02,1.172383E-01,3.651225E+02,5.357512E+02,1.894521E-02,5.706024E-02,0.000000E+00,2.691730E+02,0.000000E+00,2.866835E-02,1.012468E+03,1.067973E+04,5.253421E-02,1.137364E+00,6.771122E+01,1.932542E+03,3.060152E-03,1.577882E-01,0.000000E+00,5.328178E+02,0.000000E+00,4.350353E-02,0.000000E+00,1.539612E+04,0.000000E+00,1.639761E+00,1.525019E+03,2.324139E+03,7.912358E-02,2.475429E-01,8.537633E+03,8.933895E+03,4.429496E-01,9.519144E-01,0.000000E+00,9.854359E+02,0.000000E+00,1.049536E-01,4.216607E+03,3.814253E+03,2.187535E-01,4.064282E-01,2.315141E+02,4.724233E+03,1.046262E-02,3.857249E-01,5.069151E+03,4.894333E+03,2.629945E-01,5.213157E-01,5.801255E+02,4.372632E+03,3.010059E-02,4.657131E-01,5.311407E+03,4.253561E+03,2.755661E-01,4.530619E-01,1.899010E+03,1.613424E+03,9.852651E-02,1.718483E-01,3.910455E+03,3.054519E+03,1.766902E-01,2.494300E-01,2.255184E+03,8.000546E+03,1.019121E-01,1.479110E+00,7.961192E+03,8.040091E+03,4.130365E-01,8.564831E-01,8.051652E+03,8.291626E+03,4.177297E-01,8.832763E-01,3.345769E+03,6.246714E+03,1.735911E-01,6.654158E-01,6.468125E+03,6.506841E+03,3.355735E-01,6.931512E-01,5.799238E+02,2.253241E+03,3.009021E-02,2.399666E-01,5.796145E+02,2.252165E+03,3.007416E-02,2.398520E-01,1.016175E+03,4.025115E+03,4.591519E-02,3.286771E-01,0.000000E+00,8.437268E+02,0.000000E+00,8.986197E-02,5.786492E+02,5.619190E+03,3.002408E-02,5.984344E-01,2.149345E+03,3.832747E+03,1.115122E-01,4.082336E-01,1.888690E+03,2.065168E+03,9.799107E-02,2.200407E-01,0.000000E+00,2.956308E+03,0.000000E+00,3.148607E-01,1.274817E+04,1.146997E+04,6.613626E-01,1.222184E+00,1.756084E+03,1.309374E+04,9.111677E-02,1.394567E+00,3.824112E+03,2.299638E+03,1.727749E-01,1.877969E-01,2.406872E+04,2.411525E+04,1.248715E+00,2.568914E+00,2.431822E+04,2.488320E+04,1.261660E+00,2.650716E+00,1.978106E+04,2.013931E+04,1.026264E+00,2.145366E+00,1.958251E+04,1.954179E+04,1.015963E+00,2.081719E+00,1.751569E+03,6.750643E+03,9.088276E-02,7.189328E-01,1.751569E+03,6.752109E+03,9.088276E-02,7.190889E-01,0.000000E+00,2.531180E+03,0.000000E+00,2.695859E-01,1.744842E+03,1.685733E+04,9.053373E-02,1.795278E+00,3.715407E+02,1.067222E+03,1.927824E-02,1.136640E-01,5.541431E+03,3.974998E+03,2.874863E-01,4.235538E-01,2.809749E+03,4.935502E+03,1.457881E-01,5.256611E-01,2.573513E+03,1.312531E+03,1.162792E-01,1.071845E-01,1.163415E+04,8.502640E+03,6.035984E-01,9.057537E-01,1.169965E+04,8.619684E+03,6.069969E-01,9.182207E-01,9.432151E+03,6.945290E+03,4.893540E-01,7.398542E-01,9.380138E+03,6.856410E+03,4.866556E-01,7.303871E-01,3.064534E+03,2.998903E+03,1.590084E-01,3.193783E-01,3.064534E+03,2.998647E+03,1.590084E-01,3.193510E-01,7.422951E+02,1.063495E+03,3.851567E-02,1.132682E-01,3.304589E+03,6.250320E+03,1.714640E-01,6.656486E-01,0.000000E+00,4.073292E+03,0.000000E+00,3.326011E-01,3.885948E+03,1.336650E+03,1.755507E-01,1.091615E-01,3.084208E+03,3.939611E+02,1.393299E-01,3.217296E-02,3.866101E+03,8.324059E+02,1.746539E-01,6.797994E-02,0.000000E+00,2.188023E+04,0.000000E+00,1.786552E+00,1.331149E+04,7.198087E+03,6.013682E-01,5.878525E-01,1.035483E+04,2.570247E+03,4.677934E-01,2.099109E-01,1.321447E+04,4.967271E+03,5.969851E-01,4.056704E-01,1.048791E+04,2.894158E+03,4.738069E-01,2.363634E-01,1.753008E+03,1.207064E+04,7.922219E-02,9.855595E-01,6.574766E+03,2.851256E+03,2.970372E-01,2.328553E-01,5.082378E+03,1.443102E+03,2.296124E-01,1.178577E-01,6.537171E+03,2.176754E+03,2.953386E-01,1.777728E-01,5.121383E+03,1.502266E+03,2.313744E-01,1.226893E-01
03:45:00,0.000000E+00,2.260741E+04,0.000000E+00,1.855722E+00,9.341237E+01,8.265492E+02,4.846913E-03,8.803161E-02,4.207614E+03,1.989250E+03,1.901126E-01,1.624497E-01,0.000000E+00,1.847819E+04,0.000000E+00,1.515097E+00,2.200370E+03,2.853509E+03,1.141611E-01,3.040533E-01,0.000000E+00,2.575838E+03,0.000000E+00,2.103293E-01,3.118517E+03,6.633111E+04,1.311883E-01,7.198280E+00,5.000888E+02,6.965116E+02,2.594694E-02,7.417941E-02,2.901805E+02,7.577535E+03,1.505667E-02,8.070396E-01,0.000000E+00,7.241409E+04,0.000000E+00,7.895547E+00,3.765220E+02,5.576169E+03,1.953670E-02,5.938907E-01,2.451057E+03,1.386902E+04,1.271746E-01,1.477155E+00,0.000000E+00,1.115815E+03,0.000000E+00,1.188373E-01,4.037332E+03,6.476610E+03,2.094814E-01,6.900782E-01,2.432246E+02,9.465709E+02,1.262026E-02,1.008159E-01,1.720631E+03,4.498720E+02,7.775303E-02,3.673230E-02,1.152995E+04,2.805554E+03,5.209567E-01,2.290953E-01,0.000000E+00,2.001349E+03,0.000000E+00,1.634245E-01,0.000000E+00,1.572998E+03,0.000000E+00,1.284462E-01,0.000000E+00,5.955280E+03,0.000000E+00,4.862726E-01,4.825746E+03,7.331778E+02,2.180092E-01,5.987554E-02,3.434397E+03,7.054452E+02,1.551515E-01,5.761185E-02,5.320951E+03,7.465619E+02,2.403759E-01,6.096905E-02,9.740762E+02,2.378462E+03,5.054048E-02,2.533551E-01,1.110800E+03,9.718001E+03,5.763639E-02,1.035109E+00,0.000000E+00,3.762338E+03,0.000000E+00,3.071969E-01,2.404321E+03,1.504845E+03,1.086249E-01,1.228949E-01,1.387852E+03,1.209422E+03,7.200081E-02,1.288642E-01,9.341237E+01,3.361261E+02,4.846913E-03,3.579943E-02,0.000000E+00,3.177116E+03,0.000000E+00,2.594053E-01,2.901805E+02,2.454196E+03,1.505667E-02,2.614869E-01,4.097743E+03,2.273175E+03,1.851427E-01,1.856349E-01,3.652382E+02,1.048789E+03,1.895121E-02,1.117007E-01,0.000000E+00,6.276434E+02,0.000000E+00,6.684680E-02,1.130936E+03,3.625279E+03,5.868080E-02,3.860844E-01,2.112996E+03,3.255732E+03,1.096277E-01,3.469054E-01,5.777829E+03,7.971171E+03,2.610675E-01,6.509115E-01,1.153339E+02,2.400863E+03,5.212187E-03,1.960259E-01,0.000000E+00,5.447875E+03,0.000000E+00,4.448098E-01,0.000000E+00,6.173495E+03,0.000000E+00,5.040547E-01,2.579902E+03,1.808826E+03,1.165706E-01,1.477085E-01,1.736734E+03,1.276178E+04,9.011441E-02,1.359184E+00,7.406128E+03,1.895890E+04,3.842379E-01,2.019365E+00,7.810857E+03,2.270631E+04,4.052296E-01,2.418530E+00,1.717774E+03,7.544578E+03,8.913060E-02,8.035338E-01,9.070580E+02,1.089715E+04,4.706477E-02,1.160601E+00,5.640159E+02,8.033380E+02,2.926525E-02,8.555990E-02,0.000000E+00,1.079968E+03,0.000000E+00,1.150230E-01,2.733614E+03,1.159983E+03,1.418187E-01,1.235586E-01,9.752133E+02,2.150343E+03,5.060116E-02,2.290220E-01,2.901827E+03,6.150390E+03,1.505633E-01,6.550650E-01,1.744181E+02,2.270007E+03,7.882325E-03,1.853445E-01,1.080491E+03,9.231573E+02,4.882105E-02,7.538715E-02,0.000000E+00,1.623171E+03,0.000000E+00,1.325350E-01,5.806978E+03,3.412963E+03,2.623772E-01,2.787084E-01,1.703466E+04,8.337420E+04,7.697925E-01,1.541403E+01,1.351692E+03,8.315657E+03,7.013344E-02,8.856799E-01,7.536711E+03,5.901589E+03,3.910199E-01,6.286681E-01,2.114357E+03,4.515279E+03,1.097082E-01,4.809598E-01,3.084219E+02,1.425066E+04,1.393825E-02,1.163539E+00,0.000000E+00,6.995099E+03,0.000000E+00,5.711360E-01,3.044603E+03,3.561125E+03,1.579647E-01,3.794376E-01,1.137537E+03,8.358529E+02,5.901672E-02,8.903002E-02,1.699018E+03,1.093201E+03,8.815033E-02,1.164388E-01,3.651225E+02,5.338575E+02,1.894521E-02,5.685855E-02,0.000000E+00,2.688413E+02,0.000000E+00,2.863303E-02,1.012468E+03,1.065363E+04,5.253421E-02,1.134585E+00,9.401139E+01,1.957545E+03,4.248713E-03,1.598297E-01,0.000000E+00,5.425405E+02,0.000000E+00,4.429736E-02,0.000000E+00,1.536219E+04,0.000000E+00,1.636147E+00,1.525023E+03,2.314648E+03,7.912378E-02,2.465321E-01,8.537654E+03,8.865310E+03,4.429507E-01,9.446077E-01,0.000000E+00,9.834070E+02,0.000000E+00,1.047375E-01,4.216619E+03,3.789878E+03,2.187541E-01,4.038314E-01,2.724825E+02,4.765185E+03,1.231407E-02,3.890684E-01,5.069165E+03,4.859967E+03,2.629952E-01,5.176554E-01,5.801313E+02,4.363084E+03,3.010089E-02,4.646962E-01,5.311420E+03,4.223263E+03,2.755668E-01,4.498349E-01,1.899015E+03,1.601026E+03,9.852676E-02,1.705278E-01,3.954794E+03,3.064042E+03,1.786937E-01,2.502074E-01,2.255189E+03,7.970207E+03,1.019123E-01,1.473501E+00,7.961213E+03,7.989396E+03,4.130376E-01,8.510831E-01,8.051672E+03,8.232901E+03,4.177308E-01,8.770211E-01,3.345777E+03,6.212009E+03,1.735916E-01,6.617192E-01,6.468142E+03,6.462528E+03,3.355744E-01,6.884310E-01,5.799312E+02,2.247620E+03,3.009059E-02,2.393680E-01,5.796218E+02,2.246573E+03,3.007454E-02,2.392565E-01,1.029168E+03,4.032807E+03,4.650229E-02,3.293052E-01,0.000000E+00,8.427096E+02,0.000000E+00,8.975362E-02,5.786632E+02,5.606140E+03,3.002480E-02,5.970446E-01,2.149351E+03,3.817014E+03,1.115125E-01,4.065579E-01,1.888695E+03,2.055286E+03,9.799132E-02,2.189880E-01,0.000000E+00,2.950221E+03,0.000000E+00,3.142125E-01,1.274821E+04,1.139620E+04,6.613645E-01,1.214324E+00,1.756101E+03,1.306563E+04,9.111765E-02,1.391572E+00,3.859455E+03,2.338893E+03,1.743715E-01,1.910023E-01,2.406878E+04,2.396364E+04,1.248718E+00,2.552765E+00,2.431829E+04,2.470728E+04,1.261663E+00,2.631977E+00,1.978111E+04,1.998662E+04,1.026266E+00,2.129101E+00,1.958256E+04,1.940826E+04,1.015965E+00,2.067495E+00,1.751591E+03,6.734003E+03,9.088388E-02,7.171607E-01,1.751591E+03,6.735438E+03,9.088388E-02,7.173135E-01,0.000000E+00,2.528129E+03,0.000000E+00,2.692609E-01,1.744883E+03,1.681822E+04,9.053586E-02,1.791113E+00,3.715407E+02,1.064075E+03,1.927824E-02,1.133288E-01,5.541448E+03,3.944994E+03,2.874871E-01,4.203572E-01,2.809751E+03,4.918674E+03,1.457882E-01,5.238689E-01,2.599422E+03,1.327132E+03,1.174499E-01,1.083766E-01,1.163418E+04,8.440886E+03,6.036000E-01,8.991757E-01,1.169968E+04,8.550391E+03,6.069985E-01,9.108397E-01,9.432176E+03,6.885290E+03,4.893553E-01,7.334631E-01,9.380163E+03,6.802275E+03,4.866569E-01,7.246207E-01,3.064537E+03,2.985295E+03,1.590086E-01,3.179290E-01,3.064537E+03,2.985047E+03,1.590086E-01,3.179026E-01,7.422951E+02,1.060178E+03,3.851567E-02,1.129149E-01,3.304591E+03,6.228969E+03,1.714641E-01,6.633747E-01,0.000000E+00,4.129497E+03,0.000000E+00,3.371894E-01,3.911842E+03,1.325724E+03,1.767212E-01,1.082691E-01,3.104194E+03,3.950674E+02,1.402333E-01,3.226345E-02,3.891622E+03,8.311210E+02,1.758076E-01,6.787498E-02,0.000000E+00,2.230028E+04,0.000000E+00,1.820842E+00,1.342673E+04,7.163675E+03,6.065755E-01,5.850422E-01,1.044274E+04,2.600852E+03,4.717654E-01,2.124102E-01,1.332922E+04,4.984393E+03,6.021702E-01,4.070685E-01,1.057817E+04,2.918169E+03,4.778853E-01,2.383242E-01,1.882117E+03,1.222761E+04,8.505691E-02,9.983734E-01,6.616567E+03,2.832263E+03,2.989259E-01,2.313042E-01,5.114269E+03,1.453167E+03,2.310533E-01,1.186796E-01,6.578955E+03,2.181211E+03,2.972266E-01,1.781367E-01,5.153188E+03,1.508783E+03,2.328115E-01,1.232215E-01
