04:00:00,0.000000E+00,2.268556E+04,0.000000E+00,1.862099E+00,9.341239E+01,8.250801E+02,4.846914E-03,8.787515E-02,4.246042E+03,1.998064E+03,1.918488E-01,1.631688E-01,0.000000E+00,1.855635E+04,0.000000E+00,1.521468E+00,2.200375E+03,2.846861E+03,1.141613E-01,3.033450E-01,0.000000E+00,2.590300E+03,0.000000E+00,2.115098E-01,3.150473E+03,6.648457E+04,1.325315E-01,7.176634E+00,5.000899E+02,6.940168E+02,2.594700E-02,7.391372E-02,2.901806E+02,7.560819E+03,1.505668E-02,8.052593E-01,0.000000E+00,7.258208E+04,0.000000E+00,7.866504E+00,3.765221E+02,5.565124E+03,1.953671E-02,5.927144E-01,2.451060E+03,1.383248E+04,1.271747E-01,1.473264E+00,0.000000E+00,1.093229E+03,0.000000E+00,1.164318E-01,4.037335E+03,6.454849E+03,2.094816E-01,6.877598E-01,2.432247E+02,9.454881E+02,1.262027E-02,1.007006E-01,1.779479E+03,4.662601E+02,8.041203E-02,3.807049E-02,1.161923E+04,2.797724E+03,5.249910E-01,2.284562E-01,0.000000E+00,2.032987E+03,0.000000E+00,1.660080E-01,0.000000E+00,1.596372E+03,0.000000E+00,1.303548E-01,0.000000E+00,6.031053E+03,0.000000E+00,4.924582E-01,4.858562E+03,7.346769E+02,2.194923E-01,5.999791E-02,3.456892E+03,7.026951E+02,1.561680E-01,5.738723E-02,5.354298E+03,7.475465E+02,2.418833E-01,6.104937E-02,9.740777E+02,2.368362E+03,5.054056E-02,2.522793E-01,1.110801E+03,9.703288E+03,5.763641E-02,1.033542E+00,0.000000E+00,3.795047E+03,0.000000E+00,3.098661E-01,2.420900E+03,1.508381E+03,1.093739E-01,1.231837E-01,1.387856E+03,1.198213E+03,7.200102E-02,1.276699E-01,9.341239E+01,3.357660E+02,4.846914E-03,3.576108E-02,0.000000E+00,3.206652E+03,0.000000E+00,2.618169E-01,2.901806E+02,2.450516E+03,1.505668E-02,2.610948E-01,4.131517E+03,2.278435E+03,1.866688E-01,1.860644E-01,3.652382E+02,1.045468E+03,1.895121E-02,1.113471E-01,0.000000E+00,6.263922E+02,0.000000E+00,6.671355E-02,1.130938E+03,3.618284E+03,5.868091E-02,3.853394E-01,2.113000E+03,3.248035E+03,1.096280E-01,3.460855E-01,5.841398E+03,7.991256E+03,2.639400E-01,6.525514E-01,1.366972E+02,2.420574E+03,6.177640E-03,1.976353E-01,0.000000E+00,5.508141E+03,0.000000E+00,4.497300E-01,0.000000E+00,6.232529E+03,0.000000E+00,5.088744E-01,2.608990E+03,1.823175E+03,1.178850E-01,1.488800E-01,1.736734E+03,1.272742E+04,9.011441E-02,1.355525E+00,7.406145E+03,1.888795E+04,3.842388E-01,2.011809E+00,7.810874E+03,2.261161E+04,4.052305E-01,2.408444E+00,1.717774E+03,7.522797E+03,8.913060E-02,8.012141E-01,9.070583E+02,1.087159E+04,4.706478E-02,1.157879E+00,5.640159E+02,8.003458E+02,2.926525E-02,8.524122E-02,0.000000E+00,1.078601E+03,0.000000E+00,1.148774E-01,2.733621E+03,1.147516E+03,1.418190E-01,1.222307E-01,9.752133E+02,2.143450E+03,5.060116E-02,2.282879E-01,2.901830E+03,6.134140E+03,1.505635E-01,6.533342E-01,2.136060E+02,2.302827E+03,9.653310E-03,1.880237E-01,1.097768E+03,9.414033E+02,4.960150E-02,7.687697E-02,0.000000E+00,1.659928E+03,0.000000E+00,1.355357E-01,5.862271E+03,3.439273E+03,2.648757E-01,2.808565E-01,1.703468E+04,8.311894E+04,7.697935E-01,1.536684E+01,1.351695E+03,8.290650E+03,7.013361E-02,8.830165E-01,7.536727E+03,5.855852E+03,3.910207E-01,6.237962E-01,2.114357E+03,4.498232E+03,1.097082E-01,4.791441E-01,3.395637E+02,1.429031E+04,1.534561E-02,1.166776E+00,0.000000E+00,7.025088E+03,0.000000E+00,5.735846E-01,3.044609E+03,3.548203E+03,1.579650E-01,3.780609E-01,1.137540E+03,8.274241E+02,5.901687E-02,8.813227E-02,1.699021E+03,1.085719E+03,8.815052E-02,1.156419E-01,3.651225E+02,5.319189E+02,1.894521E-02,5.665208E-02,0.000000E+00,2.685208E+02,0.000000E+00,2.859889E-02,1.012468E+03,1.062830E+04,5.253421E-02,1.131887E+00,1.204408E+02,1.981377E+03,5.442978E-03,1.617756E-01,0.000000E+00,5.521504E+02,0.000000E+00,4.508199E-02,0.000000E+00,1.532920E+04,0.000000E+00,1.632634E+00,1.525026E+03,2.305251E+03,7.912394E-02,2.455312E-01,8.537671E+03,8.798121E+03,4.429516E-01,9.374496E-01,0.000000E+00,9.814363E+02,0.000000E+00,1.045276E-01,4.216628E+03,3.765990E+03,2.187545E-01,4.012863E-01,3.098798E+02,4.804052E+03,1.400413E-02,3.922417E-01,5.069175E+03,4.826166E+03,2.629957E-01,5.140552E-01,5.801369E+02,4.353792E+03,3.010118E-02,4.637066E-01,5.311430E+03,4.193354E+03,2.755673E-01,4.466492E-01,1.899019E+03,1.588783E+03,9.852697E-02,1.692238E-01,3.997856E+03,3.072429E+03,1.806396E-01,2.508921E-01,2.255192E+03,7.940605E+03,1.019125E-01,1.468029E+00,7.961229E+03,7.939638E+03,4.130384E-01,8.457830E-01,8.051689E+03,8.175380E+03,4.177317E-01,8.708939E-01,3.345783E+03,6.178100E+03,1.735919E-01,6.581074E-01,6.468156E+03,6.419102E+03,3.355751E-01,6.838053E-01,5.799382E+02,2.242148E+03,3.009096E-02,2.387852E-01,5.796289E+02,2.241129E+03,3.007490E-02,2.386767E-01,1.041760E+03,4.039860E+03,4.707133E-02,3.298811E-01,0.000000E+00,8.417220E+02,0.000000E+00,8.964844E-02,5.786768E+02,5.593417E+03,3.002551E-02,5.956896E-01,2.149356E+03,3.801620E+03,1.115127E-01,4.049183E-01,1.888699E+03,2.045501E+03,9.799153E-02,2.179455E-01,0.000000E+00,2.944309E+03,0.000000E+00,3.135828E-01,1.274823E+04,1.132390E+04,6.613659E-01,1.206622E+00,1.756117E+03,1.303827E+04,9.111849E-02,1.388659E+00,3.895077E+03,2.377479E+03,1.759810E-01,1.941531E-01,2.406883E+04,2.381483E+04,1.248721E+00,2.536914E+00,2.431834E+04,2.453496E+04,1.261666E+00,2.613622E+00,1.978115E+04,1.983723E+04,1.026268E+00,2.113189E+00,1.958260E+04,1.927739E+04,1.015967E+00,2.053556E+00,1.751611E+03,6.717804E+03,9.088495E-02,7.154355E-01,1.751611E+03,6.719209E+03,9.088495E-02,7.155851E-01,0.000000E+00,2.525166E+03,0.000000E+00,2.689453E-01,1.744923E+03,1.678009E+04,9.053794E-02,1.787052E+00,3.715407E+02,1.060947E+03,1.927824E-02,1.129957E-01,5.541461E+03,3.915499E+03,2.874878E-01,4.172148E-01,2.809753E+03,4.901850E+03,1.457883E-01,5.220771E-01,2.624534E+03,1.340821E+03,1.185847E-01,1.094942E-01,1.163420E+04,8.379885E+03,6.036012E-01,8.926779E-01,1.169971E+04,8.482198E+03,6.069997E-01,9.035758E-01,9.432196E+03,6.826375E+03,4.893564E-01,7.271875E-01,9.380183E+03,6.748953E+03,4.866579E-01,7.189408E-01,3.064539E+03,2.971488E+03,1.590087E-01,3.164586E-01,3.064539E+03,2.971248E+03,1.590087E-01,3.164331E-01,7.422951E+02,1.056789E+03,3.851567E-02,1.125539E-01,3.304593E+03,6.207636E+03,1.714642E-01,6.611028E-01,0.000000E+00,4.184518E+03,0.000000E+00,3.416810E-01,3.937656E+03,1.314800E+03,1.778882E-01,1.073769E-01,3.124037E+03,3.959222E+02,1.411302E-01,3.233334E-02,3.917254E+03,8.296739E+02,1.769663E-01,6.775677E-02,0.000000E+00,2.271516E+04,0.000000E+00,1.854709E+00,1.354032E+04,7.129482E+03,6.117081E-01,5.822498E-01,1.052939E+04,2.630426E+03,4.756808E-01,2.148254E-01,1.344236E+04,5.000073E+03,6.072823E-01,4.083488E-01,1.066700E+04,2.941123E+03,4.818989E-01,2.401987E-01,2.006131E+03,1.237743E+04,9.066135E-02,1.010603E+00,6.656871E+03,2.813052E+03,3.007470E-01,2.297353E-01,5.145010E+03,1.462203E+03,2.324422E-01,1.194174E-01,6.619247E+03,2.184606E+03,2.990471E-01,1.784139E-01,5.183851E+03,1.514376E+03,2.341970E-01,1.236781E-01
04:15:00,0.000000E+00,2.275979E+04,0.000000E+00,1.868156E+00,9.341241E+01,8.567810E+02,4.846915E-03,9.125146E-02,4.285037E+03,2.006932E+03,1.936107E-01,1.638923E-01,0.000000E+00,1.863122E+04,0.000000E+00,1.527571E+00,2.200378E+03,2.975534E+03,1.141615E-01,3.170558E-01,0.000000E+00,2.604607E+03,0.000000E+00,2.126779E-01,3.178763E+03,6.662242E+04,1.337207E-01,7.163763E+00,5.000909E+02,7.092291E+02,2.594705E-02,7.553385E-02,2.901806E+02,7.965249E+03,1.505668E-02,8.483329E-01,0.000000E+00,7.273181E+04,0.000000E+00,7.847603E+00,3.765223E+02,5.811602E+03,1.953671E-02,6.189656E-01,2.451063E+03,1.443045E+04,1.271748E-01,1.536951E+00,0.000000E+00,1.071134E+03,0.000000E+00,1.140785E-01,4.037338E+03,6.719788E+03,2.094817E-01,7.159892E-01,2.432248E+02,9.633503E+02,1.262027E-02,1.026030E-01,1.836939E+03,4.821353E+02,8.300827E-02,3.936679E-02,1.170705E+04,2.789214E+03,5.289590E-01,2.277616E-01,0.000000E+00,2.062292E+03,0.000000E+00,1.684010E-01,0.000000E+00,1.618835E+03,0.000000E+00,1.321892E-01,0.000000E+00,6.106682E+03,0.000000E+00,4.986318E-01,4.891143E+03,7.363616E+02,2.209647E-01,6.013546E-02,3.479141E+03,7.001076E+02,1.571735E-01,5.717588E-02,5.387415E+03,7.487248E+02,2.433801E-01,6.114557E-02,9.740790E+02,2.419104E+03,5.054063E-02,2.576844E-01,1.110801E+03,1.000750E+04,5.763643E-02,1.065945E+00,0.000000E+00,3.827454E+03,0.000000E+00,3.125110E-01,2.437267E+03,1.511984E+03,1.101135E-01,1.234779E-01,1.387859E+03,1.229438E+03,7.200119E-02,1.309972E-01,9.341241E+01,3.411321E+02,4.846915E-03,3.633259E-02,0.000000E+00,3.235872E+03,0.000000E+00,2.642026E-01,2.901806E+02,2.560813E+03,1.505668E-02,2.728467E-01,4.164217E+03,2.283016E+03,1.881464E-01,1.864384E-01,3.652382E+02,1.076642E+03,1.895121E-02,1.146672E-01,0.000000E+00,6.473229E+02,0.000000E+00,6.894275E-02,1.130940E+03,3.626037E+03,5.868102E-02,3.861652E-01,2.113004E+03,3.376188E+03,1.096282E-01,3.597406E-01,5.903178E+03,8.009593E+03,2.667317E-01,6.540486E-01,1.561040E+02,2.439307E+03,7.054675E-03,1.991647E-01,0.000000E+00,5.567336E+03,0.000000E+00,4.545629E-01,0.000000E+00,6.289872E+03,0.000000E+00,5.135561E-01,2.637217E+03,1.836684E+03,1.191605E-01,1.499830E-01,1.736734E+03,1.336507E+04,9.011441E-02,1.423437E+00,7.406159E+03,1.979173E+04,3.842395E-01,2.108074E+00,7.810889E+03,2.364244E+04,4.052313E-01,2.518243E+00,1.717774E+03,7.807987E+03,8.913060E-02,8.315883E-01,9.070586E+02,1.129425E+04,4.706480E-02,1.202895E+00,5.640159E+02,8.118725E+02,2.926525E-02,8.646887E-02,0.000000E+00,1.095062E+03,0.000000E+00,1.166306E-01,2.733627E+03,1.148517E+03,1.418193E-01,1.223373E-01,9.752133E+02,2.180844E+03,5.060116E-02,2.322705E-01,2.901833E+03,6.255281E+03,1.505636E-01,6.662367E-01,2.492889E+02,2.334182E+03,1.126590E-02,1.905834E-01,1.114209E+03,9.596341E+02,5.034418E-02,7.836555E-02,0.000000E+00,1.696469E+03,0.000000E+00,1.385186E-01,5.915909E+03,3.464064E+03,2.672994E-01,2.828806E-01,1.703470E+04,8.551978E+04,7.697943E-01,1.581071E+01,1.351698E+03,8.551482E+03,7.013375E-02,9.107972E-01,7.536740E+03,5.934483E+03,3.910214E-01,6.321727E-01,2.114357E+03,4.582948E+03,1.097082E-01,4.881680E-01,3.681117E+02,1.432774E+04,1.663576E-02,1.169832E+00,0.000000E+00,7.054280E+03,0.000000E+00,5.759681E-01,3.044613E+03,3.669630E+03,1.579652E-01,3.909991E-01,1.137542E+03,8.287462E+02,5.901700E-02,8.827312E-02,1.699024E+03,1.091927E+03,8.815068E-02,1.163031E-01,3.651225E+02,5.357866E+02,1.894521E-02,5.706401E-02,0.000000E+00,2.720266E+02,0.000000E+00,2.897228E-02,1.012468E+03,1.115255E+04,5.253421E-02,1.187718E+00,1.439949E+02,2.004192E+03,6.507439E-03,1.636383E-01,0.000000E+00,5.616685E+02,0.000000E+00,4.585913E-02,0.000000E+00,1.588045E+04,0.000000E+00,1.691345E+00,1.525029E+03,2.333195E+03,7.912407E-02,2.485076E-01,8.537685E+03,9.033051E+03,4.429523E-01,9.624826E-01,0.000000E+00,1.014251E+03,0.000000E+00,1.080225E-01,4.216635E+03,3.878928E+03,2.187549E-01,4.133208E-01,3.441332E+02,4.841093E+03,1.555212E-02,3.952659E-01,5.069184E+03,4.945956E+03,2.629962E-01,5.268148E-01,5.801422E+02,4.445719E+03,3.010146E-02,4.734975E-01,5.311439E+03,4.247727E+03,2.755678E-01,4.524408E-01,1.899022E+03,1.618237E+03,9.852714E-02,1.723610E-01,4.039648E+03,3.079960E+03,1.825281E-01,2.515069E-01,2.255195E+03,8.160819E+03,1.019126E-01,1.508741E+00,7.961242E+03,8.063363E+03,4.130391E-01,8.589634E-01,8.051702E+03,8.291868E+03,4.177324E-01,8.833034E-01,3.345789E+03,6.280719E+03,1.735922E-01,6.690389E-01,6.468167E+03,6.512998E+03,3.355757E-01,6.938081E-01,5.799450E+02,2.246221E+03,3.009131E-02,2.392190E-01,5.796357E+02,2.245229E+03,3.007526E-02,2.391133E-01,1.053960E+03,4.046390E+03,4.762263E-02,3.304143E-01,0.000000E+00,8.527339E+02,0.000000E+00,9.082127E-02,5.786901E+02,5.686923E+03,3.002620E-02,6.056478E-01,2.149360E+03,3.848903E+03,1.115129E-01,4.099547E-01,1.888702E+03,2.111629E+03,9.799170E-02,2.249915E-01,0.000000E+00,3.042752E+03,0.000000E+00,3.240675E-01,1.274826E+04,1.166212E+04,6.613670E-01,1.242662E+00,1.756133E+03,1.331454E+04,9.111929E-02,1.418084E+00,3.931410E+03,2.415869E+03,1.776227E-01,1.972879E-01,2.406887E+04,2.418644E+04,1.248723E+00,2.576501E+00,2.431838E+04,2.488467E+04,1.261668E+00,2.650876E+00,1.978119E+04,2.010107E+04,1.026270E+00,2.141296E+00,1.958264E+04,1.955852E+04,1.015969E+00,2.083504E+00,1.751631E+03,6.730234E+03,9.088598E-02,7.167593E-01,1.751631E+03,6.731610E+03,9.088598E-02,7.169059E-01,0.000000E+00,2.558202E+03,0.000000E+00,2.724638E-01,1.744962E+03,1.706064E+04,9.053997E-02,1.816930E+00,3.715407E+02,1.093522E+03,1.927824E-02,1.164651E-01,5.541471E+03,4.025107E+03,2.874884E-01,4.288945E-01,2.809755E+03,4.988728E+03,1.457884E-01,5.313301E-01,2.648863E+03,1.353813E+03,1.196840E-01,1.105550E-01,1.163422E+04,8.501448E+03,6.036022E-01,9.056279E-01,1.169973E+04,8.597003E+03,6.070007E-01,9.158060E-01,9.432212E+03,6.912285E+03,4.893572E-01,7.363396E-01,9.380199E+03,6.840125E+03,4.866587E-01,7.286534E-01,3.064541E+03,2.967116E+03,1.590088E-01,3.159930E-01,3.064541E+03,2.966884E+03,1.590088E-01,3.159683E-01,7.422951E+02,1.065485E+03,3.851567E-02,1.134801E-01,3.304595E+03,6.295771E+03,1.714643E-01,6.704890E-01,0.000000E+00,4.239278E+03,0.000000E+00,3.461511E-01,3.963343E+03,1.304195E+03,1.790493E-01,1.065107E-01,3.143708E+03,3.968381E+02,1.420193E-01,3.240820E-02,3.942770E+03,8.284037E+02,1.781197E-01,6.765301E-02,0.000000E+00,2.312611E+04,0.000000E+00,1.888256E+00,1.365222E+04,7.096390E+03,6.167644E-01,5.795474E-01,1.061475E+04,2.659825E+03,4.795382E-01,2.172263E-01,1.355384E+04,5.015395E+03,6.123195E-01,4.095999E-01,1.075437E+04,2.963889E+03,4.858469E-01,2.420578E-01,2.124968E+03,1.252111E+04,9.603186E-02,1.022332E+00,6.695724E+03,2.793921E+03,3.025025E-01,2.281728E-01,5.174635E+03,1.470540E+03,2.337808E-01,1.200982E-01,6.658089E+03,2.187288E+03,3.008022E-01,1.786328E-01,5.213407E+03,1.519339E+03,2.355324E-01,1.240832E-01
04:30:00,0.000000E+00,2.283072E+04,0.000000E+00,1.873945E+00,9.341243E+01,8.905636E+02,4.846916E-03,9.484973E-02,4.325337E+03,2.015812E+03,1.954318E-01,1.646169E-01,0.000000E+00,1.870337E+04,0.000000E+00,1.533454E+00,2.200381E+03,3.108609E+03,1.141616E-01,3.312439E-01,0.000000E+00,2.618740E+03,0.000000E+00,2.138317E-01,3.204230E+03,6.674651E+04,1.347913E-01,7.156985E+00,5.000917E+02,7.256569E+02,2.594709E-02,7.728350E-02,2.901807E+02,8.401583E+03,1.505668E-02,8.948067E-01,0.000000E+00,7.286566E+04,0.000000E+00,7.835969E+00,3.765224E+02,6.075317E+03,1.953672E-02,6.470546E-01,2.451065E+03,1.507056E+04,1.271749E-01,1.605134E+00,0.000000E+00,1.049554E+03,0.000000E+00,1.117802E-01,4.037340E+03,6.996090E+03,2.094818E-01,7.454448E-01,2.432248E+02,9.818634E+02,1.262027E-02,1.045749E-01,1.893049E+03,4.974470E+02,8.554354E-02,4.061710E-02,1.179354E+04,2.780136E+03,5.328677E-01,2.270205E-01,0.000000E+00,2.090393E+03,0.000000E+00,1.706956E-01,0.000000E+00,1.640569E+03,0.000000E+00,1.339637E-01,0.000000E+00,6.183199E+03,0.000000E+00,5.048779E-01,4.923450E+03,7.380983E+02,2.224248E-01,6.027729E-02,3.501129E+03,6.976857E+02,1.581672E-01,5.697806E-02,5.420255E+03,7.500348E+02,2.448643E-01,6.125255E-02,9.740801E+02,2.476071E+03,5.054068E-02,2.637541E-01,1.110801E+03,1.032714E+04,5.763645E-02,1.099997E+00,0.000000E+00,3.859490E+03,0.000000E+00,3.151256E-01,2.453394E+03,1.515648E+03,1.108421E-01,1.237772E-01,1.387862E+03,1.262418E+03,7.200132E-02,1.345135E-01,9.341243E+01,3.466650E+02,4.846916E-03,3.692192E-02,0.000000E+00,3.264945E+03,0.000000E+00,2.665763E-01,2.901807E+02,2.674725E+03,1.505668E-02,2.849897E-01,4.195888E+03,2.286968E+03,1.895775E-01,1.867610E-01,3.652382E+02,1.110508E+03,1.895121E-02,1.182743E-01,0.000000E+00,6.697150E+02,0.000000E+00,7.132778E-02,1.130942E+03,3.634769E+03,5.868112E-02,3.870951E-01,2.113007E+03,3.508957E+03,1.096283E-01,3.738951E-01,5.963227E+03,8.026264E+03,2.694451E-01,6.554098E-01,1.739879E+02,2.457064E+03,7.862886E-03,2.006145E-01,0.000000E+00,5.625380E+03,0.000000E+00,4.593019E-01,0.000000E+00,6.345443E+03,0.000000E+00,5.180933E-01,2.664617E+03,1.849372E+03,1.203987E-01,1.510188E-01,1.736734E+03,1.406519E+04,9.011441E-02,1.498007E+00,7.406171E+03,2.078392E+04,3.842401E-01,2.213766E+00,7.810901E+03,2.476397E+04,4.052319E-01,2.637715E+00,1.717774E+03,8.119373E+03,8.913060E-02,8.647544E-01,9.070589E+02,1.175002E+04,4.706481E-02,1.251439E+00,5.640159E+02,8.241029E+02,2.926525E-02,8.777159E-02,0.000000E+00,1.112182E+03,0.000000E+00,1.184541E-01,2.733631E+03,1.150366E+03,1.418196E-01,1.225346E-01,9.752133E+02,2.221184E+03,5.060116E-02,2.365673E-01,2.901835E+03,6.384690E+03,1.505638E-01,6.800213E-01,2.820240E+02,2.364056E+03,1.274527E-02,1.930222E-01,1.129968E+03,9.778328E+02,5.105601E-02,7.985153E-02,0.000000E+00,1.732699E+03,0.000000E+00,1.414763E-01,5.967952E+03,3.487364E+03,2.696511E-01,2.847830E-01,1.703472E+04,8.812525E+04,7.697951E-01,1.629243E+01,1.351701E+03,8.830241E+03,7.013389E-02,9.404900E-01,7.536751E+03,6.029843E+03,3.910219E-01,6.423345E-01,2.114357E+03,4.680146E+03,1.097082E-01,4.985235E-01,3.950972E+02,1.436299E+04,1.785529E-02,1.172710E+00,0.000000E+00,7.082664E+03,0.000000E+00,5.782856E-01,3.044617E+03,3.796748E+03,1.579654E-01,4.045506E-01,1.137544E+03,8.306478E+02,5.901711E-02,8.847584E-02,1.699027E+03,1.098844E+03,8.815081E-02,1.170401E-01,3.651225E+02,5.398289E+02,1.894521E-02,5.749458E-02,0.000000E+00,2.756527E+02,0.000000E+00,2.935850E-02,1.012468E+03,1.173161E+04,5.253421E-02,1.249386E+00,1.653749E+02,2.025974E+03,7.473644E-03,1.654168E-01,0.000000E+00,5.710756E+02,0.000000E+00,4.662720E-02,0.000000E+00,1.647218E+04,0.000000E+00,1.754371E+00,1.525031E+03,2.364091E+03,7.912418E-02,2.517987E-01,8.537696E+03,9.282442E+03,4.429529E-01,9.890719E-01,0.000000E+00,1.049328E+03,0.000000E+00,1.117587E-01,4.216642E+03,3.997112E+03,2.187552E-01,4.259220E-01,3.751169E+02,4.876295E+03,1.695234E-02,3.981400E-01,5.069192E+03,5.078839E+03,2.629966E-01,5.409713E-01,5.801474E+02,4.543335E+03,3.010173E-02,4.838951E-01,5.311446E+03,4.308428E+03,2.755682E-01,4.589076E-01,1.899025E+03,1.650820E+03,9.852728E-02,1.758321E-01,4.080219E+03,3.086684E+03,1.843614E-01,2.520559E-01,2.255198E+03,8.403691E+03,1.019127E-01,1.553645E+00,7.961254E+03,8.206152E+03,4.130397E-01,8.741794E-01,8.051714E+03,8.427660E+03,4.177330E-01,8.977740E-01,3.345793E+03,6.397973E+03,1.735924E-01,6.815326E-01,6.468176E+03,6.622185E+03,3.355761E-01,7.054436E-01,5.799516E+02,2.251032E+03,3.009165E-02,2.397314E-01,5.796423E+02,2.250066E+03,3.007560E-02,2.396285E-01,1.065784E+03,4.052425E+03,4.815695E-02,3.309071E-01,0.000000E+00,8.641100E+02,0.000000E+00,9.203299E-02,5.787032E+02,5.787899E+03,3.002688E-02,6.164017E-01,2.149363E+03,3.900403E+03,1.115131E-01,4.154409E-01,1.888705E+03,2.181089E+03,9.799184E-02,2.323963E-01,0.000000E+00,3.147984E+03,0.000000E+00,3.352760E-01,1.274827E+04,1.201611E+04,6.613680E-01,1.280406E+00,1.756148E+03,1.360787E+04,9.112007E-02,1.449328E+00,3.969230E+03,2.453992E+03,1.793318E-01,2.004008E-01,2.406891E+04,2.461521E+04,1.248725E+00,2.622193E+00,2.431841E+04,2.529229E+04,1.261670E+00,2.694314E+00,1.978121E+04,2.041138E+04,1.026271E+00,2.174365E+00,1.958266E+04,1.988554E+04,1.015970E+00,2.118353E+00,1.751650E+03,6.744872E+03,9.088698E-02,7.183183E-01,1.751650E+03,6.746220E+03,9.088698E-02,7.184618E-01,0.000000E+00,2.592330E+03,0.000000E+00,2.760990E-01,1.745001E+03,1.736361E+04,9.054196E-02,1.849196E+00,3.715407E+02,1.128883E+03,1.927824E-02,1.202315E-01,5.541480E+03,4.141435E+03,2.874888E-01,4.412979E-01,2.809756E+03,5.082626E+03,1.457885E-01,5.413317E-01,2.672440E+03,1.366121E+03,1.207494E-01,1.115599E-01,1.163424E+04,8.647478E+03,6.036031E-01,9.211894E-01,1.169974E+04,8.736595E+03,6.070016E-01,9.306816E-01,9.432226E+03,7.018037E+03,4.893579E-01,7.476093E-01,9.380213E+03,6.950890E+03,4.866594E-01,7.404570E-01,3.064543E+03,2.963324E+03,1.590089E-01,3.155892E-01,3.064543E+03,2.963099E+03,1.590089E-01,3.155653E-01,7.422951E+02,1.074561E+03,3.851567E-02,1.144468E-01,3.304596E+03,6.393115E+03,1.714644E-01,6.808561E-01,0.000000E+00,4.294645E+03,0.000000E+00,3.506708E-01,3.988862E+03,1.293921E+03,1.802026E-01,1.056717E-01,3.163185E+03,3.978595E+02,1.428995E-01,3.249165E-02,3.968134E+03,8.273113E+02,1.792661E-01,6.756377E-02,0.000000E+00,2.353218E+04,0.000000E+00,1.921405E+00,1.376241E+04,7.064487E+03,6.217435E-01,5.769421E-01,1.069882E+04,2.689037E+03,4.833368E-01,2.196119E-01,1.366364E+04,5.030418E+03,6.172808E-01,4.108266E-01,1.084030E+04,2.986469E+03,4.897294E-01,2.439018E-01,2.243287E+03,1.265837E+04,1.013789E-01,1.033538E+00,6.733195E+03,2.774955E+03,3.041956E-01,2.266239E-01,5.203200E+03,1.478226E+03,2.350715E-01,1.207258E-01,6.695553E+03,2.189323E+03,3.024949E-01,1.787989E-01,5.241910E+03,1.523737E+03,2.368202E-01,1.244422E-01
04:45:00,0.000000E+00,2.289890E+04,0.000000E+00,1.879510E+00,9.341245E+01,9.254746E+02,4.846917E-03,9.856844E-02,4.365548E+03,2.024682E+03,1.972490E-01,1.653406E-01,0.000000E+00,1.877317E+04,0.000000E+00,1.539147E+00,2.200384E+03,3.243625E+03,1.141618E-01,3.456436E-01,0.000000E+00,2.632695E+03,0.000000E+00,2.149710E-01,3.227495E+03,6.685877E+04,1.357694E-01,7.154425E+00,5.000924E+02,7.427805E+02,2.594713E-02,7.910726E-02,2.901808E+02,8.852829E+03,1.505669E-02,9.428714E-01,0.000000E+00,7.298595E+04,0.000000E+00,7.829541E+00,3.765225E+02,6.346618E+03,1.953672E-02,6.759535E-01,2.451066E+03,1.572704E+04,1.271750E-01,1.675065E+00,0.000000E+00,1.028489E+03,0.000000E+00,1.095367E-01,4.037342E+03,7.277876E+03,2.094819E-01,7.754968E-01,2.432249E+02,1.000702E+03,1.262028E-02,1.065817E-01,1.947848E+03,5.121749E+02,8.801952E-02,4.181974E-02,1.187886E+04,2.770559E+03,5.367229E-01,2.262387E-01,0.000000E+00,2.117610E+03,0.000000E+00,1.729180E-01,0.000000E+00,1.661825E+03,0.000000E+00,1.356993E-01,0.000000E+00,6.258158E+03,0.000000E+00,5.109967E-01,4.955454E+03,7.398754E+02,2.238710E-01,6.042248E-02,3.522843E+03,6.954326E+02,1.591484E-01,5.679403E-02,5.452780E+03,7.513815E+02,2.463342E-01,6.136256E-02,9.740810E+02,2.536092E+03,5.054073E-02,2.701487E-01,1.110802E+03,1.065298E+04,5.763647E-02,1.134716E+00,0.000000E+00,3.891129E+03,0.000000E+00,3.177080E-01,2.469255E+03,1.519380E+03,1.115587E-01,1.240820E-01,1.387864E+03,1.296408E+03,7.200143E-02,1.381395E-01,9.341245E+01,3.522930E+02,4.846917E-03,3.752144E-02,0.000000E+00,3.294344E+03,0.000000E+00,2.689767E-01,2.901808E+02,2.790431E+03,1.505669E-02,2.973282E-01,4.226560E+03,2.290328E+03,1.909634E-01,1.870353E-01,3.652382E+02,1.145913E+03,1.895121E-02,1.220457E-01,0.000000E+00,6.929461E+02,0.000000E+00,7.380233E-02,1.130944E+03,3.644074E+03,5.868121E-02,3.880860E-01,2.113009E+03,3.643782E+03,1.096285E-01,3.882747E-01,6.021582E+03,8.041345E+03,2.720821E-01,6.566412E-01,1.903645E+02,2.473875E+03,8.602980E-03,2.019871E-01,0.000000E+00,5.682270E+03,0.000000E+00,4.639466E-01,0.000000E+00,6.399266E+03,0.000000E+00,5.224877E-01,2.691211E+03,1.861267E+03,1.216004E-01,1.519900E-01,1.736734E+03,1.479554E+04,9.011441E-02,1.575800E+00,7.406180E+03,2.181467E+04,3.842406E-01,2.323570E+00,7.810911E+03,2.592232E+04,4.052325E-01,2.761113E+00,1.717774E+03,8.443538E+03,8.913060E-02,8.992844E-01,9.070592E+02,1.222028E+04,4.706483E-02,1.301532E+00,5.640159E+02,8.367044E+02,2.926525E-02,8.911402E-02,0.000000E+00,1.129650E+03,0.000000E+00,1.203149E-01,2.733635E+03,1.152737E+03,1.418198E-01,1.227877E-01,9.752133E+02,2.263153E+03,5.060116E-02,2.410381E-01,2.901837E+03,6.517848E+03,1.505639E-01,6.942067E-01,3.121754E+02,2.392481E+03,1.410787E-02,1.953427E-01,1.145048E+03,9.959359E+02,5.173723E-02,8.132970E-02,0.000000E+00,1.768576E+03,0.000000E+00,1.444052E-01,6.018441E+03,3.509220E+03,2.719325E-01,2.865676E-01,1.703473E+04,9.080489E+04,7.697958E-01,1.678789E+01,1.351703E+03,9.116517E+03,7.013401E-02,9.709860E-01,7.536760E+03,6.133382E+03,3.910224E-01,6.533669E-01,2.114357E+03,4.783441E+03,1.097082E-01,5.095280E-01,4.205156E+02,1.439613E+04,1.900400E-02,1.175416E+00,0.000000E+00,7.110259E+03,0.000000E+00,5.805387E-01,3.044620E+03,3.926598E+03,1.579656E-01,4.183999E-01,1.137546E+03,8.329360E+02,5.901720E-02,8.871991E-02,1.699029E+03,1.106163E+03,8.815092E-02,1.178200E-01,3.651225E+02,5.439586E+02,1.894521E-02,5.793456E-02,0.000000E+00,2.793515E+02,0.000000E+00,2.975253E-02,1.012468E+03,1.233852E+04,5.253421E-02,1.314021E+00,1.850142E+02,2.046747E+03,8.361189E-03,1.671129E-01,0.000000E+00,5.803640E+02,0.000000E+00,4.738557E-02,0.000000E+00,1.708124E+04,0.000000E+00,1.819248E+00,1.525033E+03,2.396566E+03,7.912428E-02,2.552587E-01,8.537706E+03,9.539034E+03,4.429534E-01,1.016445E+00,0.000000E+00,1.085635E+03,0.000000E+00,1.156260E-01,4.216647E+03,4.117767E+03,2.187555E-01,4.387932E-01,4.041235E+02,4.909705E+03,1.826321E-02,4.008678E-01,5.069198E+03,5.217985E+03,2.629969E-01,5.557961E-01,5.801524E+02,4.643888E+03,3.010199E-02,4.946066E-01,5.311452E+03,4.372316E+03,2.755685E-01,4.657150E-01,1.899027E+03,1.685101E+03,9.852740E-02,1.794844E-01,4.119598E+03,3.092641E+03,1.861408E-01,2.525422E-01,2.255200E+03,8.657617E+03,1.019128E-01,1.600594E+00,7.961263E+03,8.357233E+03,4.130402E-01,8.902778E-01,8.051724E+03,8.571997E+03,4.177335E-01,9.131540E-01,3.345797E+03,6.521923E+03,1.735926E-01,6.947390E-01,6.468184E+03,6.738119E+03,3.355766E-01,7.177969E-01,5.799580E+02,2.256338E+03,3.009198E-02,2.402965E-01,5.796486E+02,2.255397E+03,3.007593E-02,2.401963E-01,1.077245E+03,4.057994E+03,4.867482E-02,3.313618E-01,0.000000E+00,8.756800E+02,0.000000E+00,9.326553E-02,5.787159E+02,5.892712E+03,3.002754E-02,6.275642E-01,2.149366E+03,3.953968E+03,1.115133E-01,4.211481E-01,1.888707E+03,2.252276E+03,9.799196E-02,2.399890E-01,0.000000E+00,3.256904E+03,0.000000E+00,3.468781E-01,1.274829E+04,1.237753E+04,6.613688E-01,1.318961E+00,1.756162E+03,1.390999E+04,9.112083E-02,1.481511E+00,4.008039E+03,2.491815E+03,1.810858E-01,2.034894E-01,2.406894E+04,2.506885E+04,1.248726E+00,2.670530E+00,2.431844E+04,2.572554E+04,1.261671E+00,2.740480E+00,1.978124E+04,2.074254E+04,1.026273E+00,2.209652E+00,1.958269E+04,2.023281E+04,1.015972E+00,2.155356E+00,1.751669E+03,6.760991E+03,9.088794E-02,7.200349E-01,1.751669E+03,6.762311E+03,9.088794E-02,7.201755E-01,0.000000E+00,2.627040E+03,0.000000E+00,2.797966E-01,1.745038E+03,1.767809E+04,9.054391E-02,1.882688E+00,3.715407E+02,1.165838E+03,1.927824E-02,1.241679E-01,5.541487E+03,4.261067E+03,2.874892E-01,4.540604E-01,2.809758E+03,5.180321E+03,1.457885E-01,5.517391E-01,2.695288E+03,1.377763E+03,1.217819E-01,1.125105E-01,1.163425E+04,8.805179E+03,6.036038E-01,9.379932E-01,1.169976E+04,8.888143E+03,6.070023E-01,9.468299E-01,9.432237E+03,7.133475E+03,4.893585E-01,7.599099E-01,9.380224E+03,7.071117E+03,4.866600E-01,7.532679E-01,3.064544E+03,2.959849E+03,1.590090E-01,3.152192E-01,3.064544E+03,2.959632E+03,1.590090E-01,3.151960E-01,7.422951E+02,1.083818E+03,3.851567E-02,1.154330E-01,3.304597E+03,6.495434E+03,1.714645E-01,6.917529E-01,0.000000E+00,4.349415E+03,0.000000E+00,3.551416E-01,4.014176E+03,1.283990E+03,1.813467E-01,1.048605E-01,3.182449E+03,3.990410E+02,1.437700E-01,3.258816E-02,3.993305E+03,8.263969E+02,1.804036E-01,6.748907E-02,0.000000E+00,2.393307E+04,0.000000E+00,1.954132E+00,1.387089E+04,7.033850E+03,6.266451E-01,5.744402E-01,1.078158E+04,2.718065E+03,4.870763E-01,2.219824E-01,1.377175E+04,5.045183E+03,6.221658E-01,4.120322E-01,1.092478E+04,3.008878E+03,4.935466E-01,2.457318E-01,2.364240E+03,1.278931E+04,1.068451E-01,1.044227E+00,6.769339E+03,2.756188E+03,3.058286E-01,2.250914E-01,5.230747E+03,1.485298E+03,2.363161E-01,1.213032E-01,6.731689E+03,2.190744E+03,3.041276E-01,1.789149E-01,5.269400E+03,1.527612E+03,2.380624E-01,1.247585E-01
05:00:00,0.000000E+00,2.296475E+04,0.000000E+00,1.884886E+00,9.341246E+01,9.613491E+02,4.846918E-03,1.023899E-01,4.405659E+03,2.020283E+03,1.990615E-01,1.649809E-01,0.000000E+00,1.884122E+04,0.000000E+00,1.544698E+00,2.200386E+03,3.377973E+03,1.141619E-01,3.599748E-01,0.000000E+00,2.646905E+03,0.000000E+00,2.161312E-01,3.249020E+03,6.696102E+04,1.366744E-01,7.154775E+00,5.000930E+02,7.615318E+02,2.594716E-02,8.110435E-02,2.901808E+02,9.316749E+03,1.505669E-02,9.922871E-01,0.000000E+00,7.309483E+04,0.000000E+00,7.826835E+00,3.765226E+02,6.624426E+03,1.953673E-02,7.055465E-01,2.451068E+03,1.640874E+04,1.271751E-01,1.747684E+00,0.000000E+00,1.011708E+03,0.000000E+00,1.077494E-01,4.037343E+03,7.563786E+03,2.094820E-01,8.059955E-01,2.432249E+02,1.019819E+03,1.262028E-02,1.086183E-01,2.001369E+03,5.298552E+02,9.043778E-02,4.326346E-02,1.196315E+04,2.785307E+03,5.405321E-01,2.274431E-01,0.000000E+00,2.141684E+03,0.000000E+00,1.748836E-01,0.000000E+00,1.670230E+03,0.000000E+00,1.363854E-01,0.000000E+00,6.332005E+03,0.000000E+00,5.170247E-01,4.987130E+03,7.264295E+02,2.253025E-01,5.932446E-02,3.544275E+03,6.806642E+02,1.601169E-01,5.558792E-02,5.484961E+03,7.457990E+02,2.477885E-01,6.090672E-02,9.740817E+02,2.598979E+03,5.054077E-02,2.768484E-01,1.110802E+03,1.098419E+04,5.763649E-02,1.170011E+00,0.000000E+00,3.922367E+03,0.000000E+00,3.202578E-01,2.484824E+03,1.532106E+03,1.122621E-01,1.251213E-01,1.387866E+03,1.329113E+03,7.200153E-02,1.416295E-01,9.341246E+01,3.580028E+02,4.846918E-03,3.812973E-02,0.000000E+00,3.324136E+03,0.000000E+00,2.714091E-01,2.901808E+02,2.907664E+03,1.505669E-02,3.098322E-01,4.256272E+03,2.294181E+03,1.923060E-01,1.873499E-01,3.652382E+02,1.182632E+03,1.895121E-02,1.259572E-01,0.000000E+00,7.169108E+02,0.000000E+00,7.635513E-02,1.130945E+03,3.654774E+03,5.868130E-02,3.892256E-01,2.113012E+03,3.777591E+03,1.096286E-01,4.025492E-01,6.078298E+03,8.056641E+03,2.746449E-01,6.578902E-01,2.055497E+02,2.489792E+03,9.289230E-03,2.032866E-01,0.000000E+00,5.738039E+03,0.000000E+00,4.684999E-01,0.000000E+00,6.451411E+03,0.000000E+00,5.267452E-01,2.717027E+03,1.873088E+03,1.227670E-01,1.529553E-01,1.736734E+03,1.555128E+04,9.011441E-02,1.656299E+00,7.406189E+03,2.287979E+04,3.842411E-01,2.437035E+00,7.810920E+03,2.714294E+04,4.052329E-01,2.891146E+00,1.717774E+03,8.778478E+03,8.913060E-02,9.349635E-01,9.070595E+02,1.270331E+04,4.706484E-02,1.352987E+00,5.640159E+02,8.496212E+02,2.926525E-02,9.049015E-02,0.000000E+00,1.147426E+03,0.000000E+00,1.222087E-01,2.733639E+03,1.152267E+03,1.418200E-01,1.227382E-01,9.752133E+02,2.306506E+03,5.060116E-02,2.456567E-01,2.901839E+03,6.656141E+03,1.505640E-01,7.089403E-01,3.396546E+02,2.419527E+03,1.534972E-02,1.975507E-01,1.159439E+03,1.010925E+03,5.238725E-02,8.255358E-02,0.000000E+00,1.804084E+03,0.000000E+00,1.473040E-01,6.067431E+03,3.523414E+03,2.741463E-01,2.877265E-01,1.703475E+04,9.361367E+04,7.697964E-01,1.730724E+01,1.351705E+03,9.417591E+03,7.013413E-02,1.003060E+00,7.536767E+03,6.254086E+03,3.910228E-01,6.662269E-01,2.114357E+03,4.891921E+03,1.097082E-01,5.210842E-01,4.453066E+02,1.442730E+04,2.012436E-02,1.177961E+00,0.000000E+00,7.137094E+03,0.000000E+00,5.827297E-01,3.044623E+03,4.056099E+03,1.579657E-01,4.322160E-01,1.137548E+03,8.411602E+02,5.901727E-02,8.959636E-02,1.699031E+03,1.114187E+03,8.815101E-02,1.186752E-01,3.651225E+02,5.481616E+02,1.894521E-02,5.838244E-02,0.000000E+00,2.831146E+02,0.000000E+00,3.015343E-02,1.012468E+03,1.296867E+04,5.253421E-02,1.381130E+00,2.030681E+02,2.066562E+03,9.177083E-03,1.687307E-01,0.000000E+00,5.895317E+02,0.000000E+00,4.813410E-02,0.000000E+00,1.770592E+04,0.000000E+00,1.885792E+00,1.525034E+03,2.430717E+03,7.912436E-02,2.588976E-01,8.537714E+03,9.795849E+03,4.429538E-01,1.043852E+00,0.000000E+00,1.123019E+03,0.000000E+00,1.196083E-01,4.216652E+03,4.237004E+03,2.187558E-01,4.515169E-01,4.312614E+02,4.941419E+03,1.948963E-02,4.034571E-01,5.069203E+03,5.382299E+03,2.629972E-01,5.733022E-01,5.801573E+02,4.746965E+03,3.010224E-02,5.055879E-01,5.311457E+03,4.435939E+03,2.755687E-01,4.724948E-01,1.899029E+03,1.727736E+03,9.852751E-02,1.840267E-01,4.157827E+03,3.094369E+03,1.878683E-01,2.526832E-01,2.255202E+03,8.921392E+03,1.019129E-01,1.649367E+00,7.961272E+03,8.521971E+03,4.130407E-01,9.078297E-01,8.051732E+03,8.749102E+03,4.177339E-01,9.320233E-01,3.345801E+03,6.653686E+03,1.735928E-01,7.087767E-01,6.468191E+03,6.861886E+03,3.355769E-01,7.309837E-01,5.799641E+02,2.262803E+03,3.009230E-02,2.409850E-01,5.796548E+02,2.261880E+03,3.007625E-02,2.408867E-01,1.088356E+03,4.069206E+03,4.917690E-02,3.322773E-01,0.000000E+00,8.874223E+02,0.000000E+00,9.451654E-02,5.787285E+02,6.003910E+03,3.002819E-02,6.394067E-01,2.149368E+03,4.016109E+03,1.115134E-01,4.277694E-01,1.888709E+03,2.323176E+03,9.799206E-02,2.475531E-01,0.000000E+00,3.369056E+03,0.000000E+00,3.588250E-01,1.274830E+04,1.273443E+04,6.613696E-01,1.357046E+00,1.756176E+03,1.421955E+04,9.112156E-02,1.514490E+00,4.047144E+03,2.504435E+03,1.828532E-01,2.045196E-01,2.406896E+04,2.556344E+04,1.248728E+00,2.723226E+00,2.431847E+04,2.625701E+04,1.261672E+00,2.797104E+00,1.978126E+04,2.114090E+04,1.026274E+00,2.252094E+00,1.958271E+04,2.060395E+04,1.015973E+00,2.194900E+00,1.751687E+03,6.780546E+03,9.088888E-02,7.221176E-01,1.751687E+03,6.781842E+03,9.088888E-02,7.222556E-01,0.000000E+00,2.662267E+03,0.000000E+00,2.835496E-01,1.745075E+03,1.801170E+04,9.054582E-02,1.918217E+00,3.715407E+02,1.204153E+03,1.927824E-02,1.282495E-01,5.541493E+03,4.377671E+03,2.874895E-01,4.665040E-01,2.809759E+03,5.281116E+03,1.457886E-01,5.624775E-01,2.717435E+03,1.379270E+03,1.227826E-01,1.126334E-01,1.163426E+04,8.980176E+03,6.036044E-01,9.566379E-01,1.169977E+04,9.079286E+03,6.070029E-01,9.671947E-01,9.432247E+03,7.276264E+03,4.893590E-01,7.751232E-01,9.380234E+03,7.201719E+03,4.866605E-01,7.671829E-01,3.064546E+03,2.957530E+03,1.590090E-01,3.149721E-01,3.064546E+03,2.957318E+03,1.590090E-01,3.149496E-01,7.422951E+02,1.093225E+03,3.851567E-02,1.164355E-01,3.304598E+03,6.605443E+03,1.714645E-01,7.034687E-01,0.000000E+00,4.403222E+03,0.000000E+00,3.595338E-01,4.039255E+03,1.266396E+03,1.824800E-01,1.034236E-01,3.201487E+03,3.965032E+02,1.446304E-01,3.238090E-02,4.018252E+03,8.074216E+02,1.815311E-01,6.593941E-02,0.000000E+00,2.432883E+04,0.000000E+00,1.986440E+00,1.397764E+04,6.976613E+03,6.314687E-01,5.697660E-01,1.086302E+04,2.731968E+03,4.907562E-01,2.231178E-01,1.387816E+04,5.010086E+03,6.269740E-01,4.091657E-01,1.100782E+04,3.019637E+03,4.972988E-01,2.466104E-01,2.483840E+03,1.291420E+04,1.122500E-01,1.054424E+00,6.804213E+03,2.727557E+03,3.074044E-01,2.227531E-01,5.257322E+03,1.486236E+03,2.375169E-01,1.213798E-01,6.766560E+03,2.166887E+03,3.057032E-01,1.769664E-01,5.295925E+03,1.525180E+03,2.392608E-01,1.245598E-01
05:15:00,2.392396E+02,2.488809E+04,1.208986E-02,2.112186E+00,9.341248E+01,9.979886E+02,4.846919E-03,1.062924E-01,6.544856E+03,4.102405E+03,3.041558E-01,3.591028E-01,1.086182E+03,2.095402E+04,5.332734E-02,1.782026E+00,2.200605E+03,3.506790E+03,1.141738E-01,3.737028E-01,9.474881E+02,3.688008E+03,4.561803E-02,3.180677E-01,3.761485E+03,6.832335E+04,1.600171E-01,7.400311E+00,5.001363E+02,7.842197E+02,2.594947E-02,8.352051E-02,2.901809E+02,9.790870E+03,1.505670E-02,1.042786E+00,0.000000E+00,7.446727E+04,0.000000E+00,8.073037E+00,3.765227E+02,6.907432E+03,1.953673E-02,7.356896E-01,2.451271E+03,1.714280E+04,1.271859E-01,1.825870E+00,2.673447E+02,1.768549E+03,1.178963E-02,2.026211E-01,4.037459E+03,7.851054E+03,2.094883E-01,8.366110E-01,2.432250E+02,1.039073E+03,1.262028E-02,1.106689E-01,4.912628E+03,2.759734E+03,2.309096E-01,2.423913E-01,1.612806E+04,6.477557E+03,7.484191E-01,5.695662E-01,2.103521E+03,4.284931E+03,1.020453E-01,3.715172E-01,1.533614E+03,3.234773E+03,7.461507E-02,2.795969E-01,1.589314E+03,1.199116E+04,7.968613E-02,1.036812E+00,6.236285E+03,1.632298E+03,2.888467E-01,1.428570E-01,4.370354E+03,1.366203E+03,2.023606E-01,1.200547E-01,6.761585E+03,1.644590E+03,3.130363E-01,1.437755E-01,9.741603E+02,2.664855E+03,5.054494E-02,2.838627E-01,1.110802E+03,1.131888E+04,5.763651E-02,1.205663E+00,3.354766E+02,5.615010E+03,1.687389E-02,4.833728E-01,3.261978E+03,2.371356E+03,1.510458E-01,2.055590E-01,1.387989E+03,1.356814E+03,7.200842E-02,1.445820E-01,9.341248E+01,3.637465E+02,4.846919E-03,3.874144E-02,3.684869E+02,5.038214E+03,1.853284E-02,4.339056E-01,2.901809E+02,3.025412E+03,1.505670E-02,3.223809E-01,5.247735E+03,3.214402E+03,2.431176E-01,2.781451E-01,3.652382E+02,1.220443E+03,1.895121E-02,1.299846E-01,0.000000E+00,7.414817E+02,0.000000E+00,7.897220E-02,1.130989E+03,3.668142E+03,5.868356E-02,3.906491E-01,2.113232E+03,3.904602E+03,1.096405E-01,4.160852E-01,7.946758E+03,1.003264E+04,3.688484E-01,8.601507E-01,6.430365E+02,3.152804E+03,3.020703E-02,2.707058E-01,0.000000E+00,7.547479E+03,0.000000E+00,6.492742E-01,8.051216E+02,8.294106E+03,3.955623E-02,7.125142E-01,3.550515E+03,2.679954E+03,1.648464E-01,2.321471E-01,1.736734E+03,1.632836E+04,9.011441E-02,1.739066E+00,7.406767E+03,2.398055E+04,3.842732E-01,2.554279E+00,7.811677E+03,2.849955E+04,4.052748E-01,3.035642E+00,1.717774E+03,9.122476E+03,8.913060E-02,9.716033E-01,9.070597E+02,1.319711E+04,4.706486E-02,1.405581E+00,5.640159E+02,8.627502E+02,2.926525E-02,9.188851E-02,0.000000E+00,1.165380E+03,0.000000E+00,1.241209E-01,2.733828E+03,1.159472E+03,1.418307E-01,1.235051E-01,9.752133E+02,2.350948E+03,5.060116E-02,2.503904E-01,2.901999E+03,6.799504E+03,1.505725E-01,7.242097E-01,1.105259E+03,3.480411E+03,5.195760E-02,3.015232E-01,1.738125E+03,1.741545E+03,8.057188E-02,1.519025E-01,0.000000E+00,3.005427E+03,0.000000E+00,2.619391E-01,7.690574E+03,5.018413E+03,3.566189E-01,4.342894E-01,1.703628E+04,9.669472E+04,7.698679E-01,1.787686E+01,1.351863E+03,9.755033E+03,7.014241E-02,1.039001E+00,7.537258E+03,6.422364E+03,3.910501E-01,6.841450E-01,2.114357E+03,5.004525E+03,1.097082E-01,5.330737E-01,1.287482E+03,1.587039E+04,6.050498E-02,1.342822E+00,0.000000E+00,7.944662E+03,0.000000E+00,6.732430E-01,3.044802E+03,4.179717E+03,1.579756E-01,4.453909E-01,1.137655E+03,8.694143E+02,5.902316E-02,9.260575E-02,1.699134E+03,1.123903E+03,8.815669E-02,1.197099E-01,3.651225E+02,5.523898E+02,1.894521E-02,5.883279E-02,0.000000E+00,2.869108E+02,0.000000E+00,3.055775E-02,1.012468E+03,1.361824E+04,5.253421E-02,1.450307E+00,6.740138E+02,2.762451E+03,3.163802E-02,2.380825E-01,0.000000E+00,8.666512E+02,0.000000E+00,7.510750E-02,0.000000E+00,1.834376E+04,0.000000E+00,1.953730E+00,1.525121E+03,2.467389E+03,7.912911E-02,2.628035E-01,8.538275E+03,1.004057E+04,4.429850E-01,1.069935E+00,0.000000E+00,1.161290E+03,0.000000E+00,1.236847E-01,4.217057E+03,4.354643E+03,2.187784E-01,4.640546E-01,1.310052E+03,6.238894E+03,6.153931E-02,5.354235E-01,5.069545E+03,5.619170E+03,2.630163E-01,5.985319E-01,5.802278E+02,4.852146E+03,3.010593E-02,5.167906E-01,5.311807E+03,4.494913E+03,2.755882E-01,4.787752E-01,1.899143E+03,1.795548E+03,9.853377E-02,1.912495E-01,5.400344E+03,4.282892E+03,2.506587E-01,3.701390E-01,2.255330E+03,9.195390E+03,1.019189E-01,1.700023E+00,7.962077E+03,8.717624E+03,4.130849E-01,9.286604E-01,8.052537E+03,9.029780E+03,4.177781E-01,9.619117E-01,3.346155E+03,6.803270E+03,1.736118E-01,7.247029E-01,6.468843E+03,6.998435E+03,3.356127E-01,7.455206E-01,5.800340E+02,2.271678E+03,3.009595E-02,2.419301E-01,5.797247E+02,2.270747E+03,3.007990E-02,2.418309E-01,1.436393E+03,4.535661E+03,6.673922E-02,3.844177E-01,0.000000E+00,8.992398E+02,0.000000E+00,9.577515E-02,5.788073E+02,6.128442E+03,3.003231E-02,6.526689E-01,2.149582E+03,4.103137E+03,1.115251E-01,4.370387E-01,1.888823E+03,2.392637E+03,9.799833E-02,2.549562E-01,0.000000E+00,3.483870E+03,0.000000E+00,3.710540E-01,1.274952E+04,1.308549E+04,6.614377E-01,1.394461E+00,1.756387E+03,1.453506E+04,9.113262E-02,1.548095E+00,5.592096E+03,4.223578E+03,2.592766E-01,3.682541E-01,2.407138E+04,2.615066E+04,1.248860E+00,2.785746E+00,2.432088E+04,2.709899E+04,1.261805E+00,2.886763E+00,1.978321E+04,2.174438E+04,1.026381E+00,2.316354E+00,1.958466E+04,2.101452E+04,1.016080E+00,2.238609E+00,1.751896E+03,6.807216E+03,9.089982E-02,7.249575E-01,1.751896E+03,6.808500E+03,9.089982E-02,7.250943E-01,0.000000E+00,2.697719E+03,0.000000E+00,2.873255E-01,1.745311E+03,1.838529E+04,9.055814E-02,1.958003E+00,3.715407E+02,1.243602E+03,1.927824E-02,1.324512E-01,5.541886E+03,4.487221E+03,2.875118E-01,4.781798E-01,2.809820E+03,5.384383E+03,1.457919E-01,5.734766E-01,3.440186E+03,2.012229E+03,1.595576E-01,1.744267E-01,1.163504E+04,9.192102E+03,6.036478E-01,9.792018E-01,1.170055E+04,9.390557E+03,6.070463E-01,1.000342E+00,9.432875E+03,7.498582E+03,4.893941E-01,7.987967E-01,9.380862E+03,7.348681E+03,4.866956E-01,7.828287E-01,3.064602E+03,2.957933E+03,1.590121E-01,3.150149E-01,3.064602E+03,2.957723E+03,1.590121E-01,3.149926E-01,7.422951E+02,1.102683E+03,3.851567E-02,1.174428E-01,3.304660E+03,6.731013E+03,1.714678E-01,7.168415E-01,9.428694E+02,8.342619E+03,4.738577E-02,7.213376E-01,5.033917E+03,2.109558E+03,2.331330E-01,1.838325E-01,3.944627E+03,9.227019E+02,1.826392E-01,8.090729E-02,5.010429E+03,1.585716E+03,2.320461E-01,1.387797E-01,0.000000E+00,3.854167E+04,0.000000E+00,3.345843E+00,1.712758E+04,9.866342E+03,7.931200E-01,8.548422E-01,1.327314E+04,4.741438E+03,6.145813E-01,4.149156E-01,1.702106E+04,7.804201E+03,7.882090E-01,6.798472E-01,1.343650E+04,5.082620E+03,6.221417E-01,4.444179E-01,6.635325E+03,1.811900E+04,3.115749E-01,1.564899E+00,7.998588E+03,3.712660E+03,3.698907E-01,3.209239E-01,6.171524E+03,2.213597E+03,2.853856E-01,1.923636E-01,7.959624E+03,3.171765E+03,3.681000E-01,2.755679E-01,6.210289E+03,2.255324E+03,2.871626E-01,1.959347E-01
05:30:00,4.210777E+02,2.710444E+04,2.152494E-02,2.439741E+00,9.341250E+01,1.035347E+03,4.846920E-03,1.102711E-01,8.516081E+03,5.938751E+03,4.112604E-01,5.630507E-01,1.780995E+03,2.326105E+04,8.937723E-02,2.104082E+00,2.200596E+03,3.630618E+03,1.141741E-01,3.868909E-01,1.599046E+03,4.630984E+03,7.941704E-02,4.292983E-01,4.121625E+03,6.945984E+04,1.779514E-01,7.778780E+00,5.001361E+02,8.119410E+02,2.594956E-02,8.647264E-02,2.901810E+02,1.027374E+04,1.505670E-02,1.094213E+00,0.000000E+00,7.554238E+04,0.000000E+00,8.450844E+00,3.765228E+02,7.195156E+03,1.953674E-02,7.663329E-01,2.451248E+03,1.794192E+04,1.271850E-01,1.910977E+00,4.231340E+02,2.472825E+03,1.882948E-02,3.069398E-01,4.037449E+03,8.143091E+03,2.094881E-01,8.677168E-01,2.432251E+02,1.058635E+03,1.262028E-02,1.127520E-01,7.019876E+03,4.956000E+03,3.423627E-01,4.784132E-01,1.964978E+04,9.953211E+03,9.443118E-01,9.512423E-01,3.467741E+03,6.239451E+03,1.728194E-01,5.883913E-01,2.538460E+03,4.670579E+03,1.267462E-01,4.393359E-01,2.732541E+03,1.714839E+04,1.390049E-01,1.611787E+00,7.479796E+03,2.705805E+03,3.588530E-01,2.602719E-01,5.189279E+03,2.232191E+03,2.487511E-01,2.151790E-01,8.021530E+03,2.568446E+03,3.844474E-01,2.452972E-01,9.741549E+02,2.734517E+03,5.054480E-02,2.912783E-01,1.110803E+03,1.165852E+04,5.763653E-02,1.241834E+00,6.039244E+02,7.180116E+03,3.080292E-02,6.660277E-01,4.061738E+03,3.282740E+03,1.952780E-01,3.088847E-01,1.387993E+03,1.379988E+03,7.200934E-02,1.470497E-01,9.341250E+01,3.695864E+02,4.846920E-03,3.936330E-02,6.623108E+02,6.618111E+03,3.377856E-02,6.156915E-01,2.901810E+02,3.144987E+03,1.505670E-02,3.351178E-01,6.076430E+03,3.993411E+03,2.907981E-01,3.705182E-01,3.652382E+02,1.259257E+03,1.895121E-02,1.341183E-01,0.000000E+00,7.666238E+02,0.000000E+00,8.164990E-02,1.130986E+03,3.682726E+03,5.868347E-02,3.922023E-01,2.113222E+03,4.024899E+03,1.096408E-01,4.288970E-01,9.465885E+03,1.159460E+04,4.543381E-01,1.059395E+00,1.100487E+03,3.708807E+03,5.414850E-02,3.400014E-01,0.000000E+00,9.080225E+03,0.000000E+00,8.356988E-01,1.405400E+03,9.812795E+03,7.070301E-02,9.003654E-01,4.261127E+03,3.368796E+03,2.046959E-01,3.131363E-01,1.736734E+03,1.712365E+04,9.011441E-02,1.823768E+00,7.406746E+03,2.511875E+04,3.842754E-01,2.675498E+00,7.811665E+03,3.003504E+04,4.052782E-01,3.199173E+00,1.717774E+03,9.474487E+03,8.913060E-02,1.009093E+00,9.070600E+02,1.370080E+04,4.706487E-02,1.459226E+00,5.640159E+02,8.761696E+02,2.926525E-02,9.331755E-02,0.000000E+00,1.183668E+03,0.000000E+00,1.260684E-01,2.733821E+03,1.198418E+03,1.418317E-01,1.276522E-01,9.752133E+02,2.396507E+03,5.060116E-02,2.552423E-01,2.901983E+03,6.929567E+03,1.505721E-01,7.380600E-01,1.906392E+03,4.399103E+03,9.386159E-02,4.091247E-01,2.354028E+03,2.412305E+03,1.137931E-01,2.274136E-01,0.000000E+00,4.135579E+03,0.000000E+00,3.894966E-01,9.026968E+03,6.214873E+03,4.326261E-01,5.761164E-01,1.703609E+04,1.000950E+05,7.698627E-01,1.850545E+01,1.351840E+03,1.013971E+04,7.014142E-02,1.079969E+00,7.537227E+03,6.675094E+03,3.910513E-01,7.110529E-01,2.114357E+03,5.121407E+03,1.097082E-01,5.455155E-01,2.094185E+03,1.698776E+04,1.028187E-01,1.519080E+00,0.000000E+00,8.641157E+03,0.000000E+00,7.757098E-01,3.044790E+03,4.297298E+03,1.579758E-01,4.579137E-01,1.137655E+03,9.273426E+02,5.902370E-02,9.877527E-02,1.699130E+03,1.136391E+03,8.815696E-02,1.210392E-01,3.651225E+02,5.567049E+02,1.894521E-02,5.929227E-02,0.000000E+00,2.907793E+02,0.000000E+00,3.096969E-02,1.012468E+03,1.428393E+04,5.253421E-02,1.521202E+00,1.180905E+03,3.357851E+03,5.813768E-02,3.098409E-01,0.000000E+00,1.137875E+03,0.000000E+00,1.063548E-01,0.000000E+00,1.899392E+04,0.000000E+00,2.022973E+00,1.525117E+03,2.507495E+03,7.912932E-02,2.670743E-01,8.538234E+03,1.027026E+04,4.429862E-01,1.094396E+00,0.000000E+00,1.200407E+03,0.000000E+00,1.278507E-01,4.217051E+03,4.480325E+03,2.187807E-01,4.774394E-01,2.184228E+03,7.298784E+03,1.073363E-01,6.683233E-01,5.069523E+03,5.965185E+03,2.630173E-01,6.353829E-01,5.802219E+02,4.959962E+03,3.010567E-02,5.282726E-01,5.311782E+03,4.544772E+03,2.755890E-01,4.840825E-01,1.899138E+03,1.902188E+03,9.853407E-02,2.026069E-01,6.444279E+03,5.253076E+03,3.093853E-01,4.861659E-01,2.255321E+03,9.479793E+03,1.019188E-01,1.752599E+00,7.962048E+03,8.959378E+03,4.130870E-01,9.543938E-01,8.052510E+03,9.446901E+03,4.177804E-01,1.006325E+00,3.346131E+03,6.982508E+03,1.736115E-01,7.437824E-01,6.468821E+03,7.153257E+03,3.356147E-01,7.619976E-01,5.800333E+02,2.282249E+03,3.009595E-02,2.430557E-01,5.797240E+02,2.281273E+03,3.007991E-02,2.429518E-01,1.750279E+03,4.965394E+03,8.421684E-02,4.462229E-01,0.000000E+00,9.112710E+02,0.000000E+00,9.705626E-02,5.788076E+02,6.271045E+03,3.003236E-02,6.678554E-01,2.149577E+03,4.223869E+03,1.115257E-01,4.498957E-01,1.888818E+03,2.491224E+03,9.799863E-02,2.654576E-01,0.000000E+00,3.601220E+03,0.000000E+00,3.835520E-01,1.274950E+04,1.345857E+04,6.614443E-01,1.434192E+00,1.756370E+03,1.485811E+04,9.113184E-02,1.582498E+00,7.236439E+03,5.891694E+03,3.490253E-01,5.561236E-01,2.407129E+04,2.687610E+04,1.248867E+00,2.862965E+00,2.432080E+04,2.835010E+04,1.261812E+00,3.019976E+00,1.978315E+04,2.261358E+04,1.026387E+00,2.408897E+00,1.958460E+04,2.148187E+04,1.016086E+00,2.288347E+00,1.751894E+03,6.838842E+03,9.089980E-02,7.283251E-01,1.751894E+03,6.840133E+03,9.089980E-02,7.284626E-01,0.000000E+00,2.733813E+03,0.000000E+00,2.911688E-01,1.745311E+03,1.881305E+04,9.055827E-02,2.003557E+00,3.715407E+02,1.284090E+03,1.927824E-02,1.367632E-01,5.541863E+03,4.596470E+03,2.875136E-01,4.898135E-01,2.809816E+03,5.490487E+03,1.457918E-01,5.847762E-01,4.060985E+03,2.579477E+03,1.947530E-01,2.404896E-01,1.163499E+04,9.458625E+03,6.036498E-01,1.007573E+00,1.170049E+04,9.861677E+03,6.070484E-01,1.050507E+00,9.432834E+03,7.824953E+03,4.893960E-01,8.335466E-01,9.380821E+03,7.518684E+03,4.866974E-01,8.009225E-01,3.064603E+03,2.960419E+03,1.590122E-01,3.152795E-01,3.064603E+03,2.960205E+03,1.590122E-01,3.152567E-01,7.422951E+02,1.112325E+03,3.851567E-02,1.184695E-01,3.304656E+03,6.877604E+03,1.714678E-01,7.324528E-01,1.668766E+03,1.198249E+04,8.505055E-02,1.126853E+00,6.026667E+03,2.915638E+03,2.890867E-01,2.750129E-01,4.684732E+03,1.460671E+03,2.245633E-01,1.398639E-01,6.001832E+03,2.457778E+03,2.879068E-01,2.350916E-01,0.000000E+00,5.047402E+04,0.000000E+00,4.714341E+00,2.017020E+04,1.246881E+04,9.663307E-01,1.161007E+00,1.561085E+04,6.635379E+03,7.478000E-01,6.278088E-01,2.005893E+04,1.084490E+04,9.610629E-01,1.024455E+00,1.578739E+04,7.130148E+03,7.562023E-01,6.748707E-01,1.022751E+04,2.214571E+04,5.005406E-01,2.046068E+00,9.037772E+03,4.545983E+03,4.313064E-01,4.210408E-01,6.970640E+03,2.855758E+03,3.326407E-01,2.668623E-01,8.997862E+03,4.257827E+03,4.294249E-01,4.002381E-01,7.009494E+03,2.944061E+03,3.344652E-01,2.755714E-01
