05:45:00,5.936386E+02,2.918481E+04,3.047865E-02,2.755634E+00,9.341252E+01,1.040161E+03,4.846921E-03,1.107845E-01,1.030087E+04,7.512927E+03,5.087179E-01,7.391890E-01,2.431680E+03,2.540961E+04,1.231359E-01,2.411070E+00,2.200582E+03,3.613876E+03,1.141734E-01,3.851200E-01,2.201598E+03,5.481692E+03,1.106687E-01,5.308251E-01,4.465512E+03,7.048602E+04,1.951428E-01,8.176240E+00,5.001337E+02,8.268756E+02,2.594944E-02,8.806321E-02,2.901810E+02,1.034325E+04,1.505670E-02,1.101620E+00,0.000000E+00,7.650388E+04,0.000000E+00,8.850848E+00,3.765229E+02,7.229559E+03,1.953675E-02,7.700008E-01,2.451238E+03,1.816690E+04,1.271845E-01,1.934949E+00,5.714929E+02,3.138315E+03,2.553299E-02,4.057655E-01,4.037440E+03,8.150958E+03,2.094877E-01,8.685867E-01,2.432251E+02,1.059456E+03,1.262029E-02,1.128401E-01,8.956964E+03,7.009649E+03,4.450269E-01,6.994090E-01,2.278990E+04,1.325375E+04,1.120480E+00,1.314387E+00,4.738301E+03,8.015840E+03,2.387259E-01,7.864437E-01,3.474086E+03,6.003252E+03,1.752802E-01,5.882226E-01,3.813409E+03,2.186011E+04,1.950876E-01,2.139721E+00,8.597071E+03,3.756599E+03,4.223392E-01,3.753529E-01,5.922445E+03,3.155635E+03,2.907137E-01,3.164805E-01,9.150172E+03,3.376604E+03,4.490773E-01,3.345562E-01,9.741510E+02,2.746914E+03,5.054460E-02,2.925985E-01,1.110803E+03,1.168300E+04,5.763655E-02,1.244457E+00,8.574807E+02,8.596346E+03,4.395926E-02,8.330208E-01,4.786528E+03,4.176773E+03,2.356293E-01,4.104356E-01,1.387983E+03,1.361828E+03,7.200893E-02,1.451186E-01,9.341252E+01,3.697640E+02,4.846921E-03,3.938243E-02,9.398698E+02,8.054270E+03,4.818034E-02,7.823347E-01,2.901810E+02,3.151682E+03,1.505670E-02,3.358434E-01,6.798900E+03,4.680817E+03,3.330034E-01,4.532255E-01,3.652382E+02,1.264427E+03,1.895121E-02,1.346697E-01,0.000000E+00,7.701030E+02,0.000000E+00,8.202089E-02,1.130986E+03,3.685323E+03,5.868345E-02,3.924788E-01,2.113209E+03,4.002469E+03,1.096401E-01,4.265207E-01,1.080199E+04,1.296468E+04,5.303953E-01,1.238566E+00,1.509967E+03,4.193353E+03,7.561793E-02,4.018536E-01,0.000000E+00,1.045246E+04,0.000000E+00,1.005437E+00,1.961199E+03,1.115684E+04,9.954192E-02,1.070052E+00,4.884387E+03,3.976778E+03,2.400426E-01,3.856227E-01,1.736734E+03,1.726343E+04,9.011441E-02,1.838661E+00,7.406697E+03,2.531894E+04,3.842732E-01,2.696823E+00,7.811612E+03,3.059490E+04,4.052758E-01,3.258811E+00,1.717774E+03,9.526652E+03,8.913060E-02,1.014654E+00,9.070603E+02,1.376539E+04,4.706488E-02,1.466112E+00,5.640159E+02,8.752090E+02,2.926525E-02,9.321579E-02,0.000000E+00,1.184382E+03,0.000000E+00,1.261451E-01,2.733802E+03,1.264274E+03,1.418309E-01,1.346687E-01,9.752133E+02,2.398613E+03,5.060116E-02,2.554681E-01,2.901974E+03,6.912037E+03,1.505716E-01,7.361969E-01,2.623041E+03,5.204811E+03,1.314144E-01,5.048837E-01,2.915724E+03,3.027471E+03,1.442096E-01,2.971110E-01,0.000000E+00,5.150701E+03,0.000000E+00,5.049977E-01,1.019738E+04,7.232247E+03,5.000783E-01,6.990595E-01,1.703600E+04,1.011207E+05,7.698587E-01,1.869510E+01,1.351835E+03,1.028267E+04,7.014117E-02,1.095202E+00,7.537183E+03,6.878215E+03,3.910493E-01,7.326907E-01,2.114357E+03,5.139909E+03,1.097082E-01,5.474852E-01,2.817843E+03,1.794662E+04,1.408496E-01,1.679938E+00,0.000000E+00,9.252077E+03,0.000000E+00,8.698365E-01,3.044775E+03,4.274022E+03,1.579751E-01,4.554480E-01,1.137648E+03,1.009540E+03,5.902336E-02,1.075322E-01,1.699121E+03,1.138005E+03,8.815656E-02,1.212119E-01,3.651225E+02,5.552146E+02,1.894521E-02,5.913387E-02,0.000000E+00,2.908771E+02,0.000000E+00,3.098027E-02,1.012468E+03,1.441460E+04,5.253421E-02,1.535118E+00,1.634602E+03,3.879647E+03,8.189798E-02,3.739137E-01,0.000000E+00,1.380420E+03,0.000000E+00,1.346038E-01,0.000000E+00,1.907139E+04,0.000000E+00,2.031234E+00,1.525110E+03,2.513694E+03,7.912898E-02,2.677358E-01,8.538183E+03,1.018735E+04,4.429839E-01,1.085595E+00,0.000000E+00,1.205506E+03,0.000000E+00,1.283945E-01,4.217020E+03,4.474951E+03,2.187793E-01,4.768824E-01,2.967810E+03,8.223944E+03,1.484640E-01,7.871953E-01,5.069491E+03,6.274745E+03,2.630159E-01,6.683608E-01,5.802239E+02,4.969153E+03,3.010578E-02,5.292545E-01,5.311750E+03,4.518792E+03,2.755875E-01,4.813174E-01,1.899128E+03,2.010385E+03,9.853362E-02,2.141333E-01,7.360077E+03,6.087812E+03,3.615072E-01,5.878850E-01,2.255311E+03,9.524663E+03,1.019184E-01,1.760897E+00,7.961994E+03,9.073846E+03,4.130845E-01,9.665863E-01,8.052456E+03,9.807459E+03,4.177779E-01,1.044735E+00,3.346112E+03,7.058964E+03,1.736106E-01,7.519256E-01,6.468777E+03,7.189452E+03,3.356126E-01,7.658518E-01,5.800365E+02,2.286141E+03,3.009612E-02,2.434701E-01,5.797272E+02,2.285084E+03,3.008007E-02,2.433576E-01,2.025096E+03,5.375813E+03,9.968044E-02,5.064310E-01,0.000000E+00,9.114522E+02,0.000000E+00,9.707610E-02,5.788171E+02,6.327075E+03,3.003286E-02,6.738225E-01,2.149563E+03,4.312329E+03,1.115250E-01,4.593204E-01,1.888808E+03,2.550935E+03,9.799818E-02,2.718310E-01,0.000000E+00,3.616517E+03,0.000000E+00,3.851834E-01,1.274941E+04,1.344118E+04,6.614403E-01,1.432387E+00,1.756375E+03,1.488492E+04,9.113212E-02,1.585363E+00,8.728953E+03,7.448113E+03,4.309229E-01,7.323416E-01,2.407113E+04,2.721962E+04,1.248859E+00,2.899554E+00,2.432064E+04,2.943137E+04,1.261805E+00,3.135162E+00,1.978302E+04,2.329078E+04,1.026381E+00,2.481037E+00,1.958447E+04,2.159512E+04,1.016080E+00,2.300407E+00,1.751903E+03,6.850297E+03,9.090027E-02,7.295451E-01,1.751903E+03,6.851618E+03,9.090027E-02,7.296858E-01,0.000000E+00,2.734356E+03,0.000000E+00,2.912283E-01,1.745339E+03,1.898105E+04,9.055971E-02,2.021449E+00,3.715407E+02,1.289769E+03,1.927824E-02,1.373688E-01,5.541824E+03,4.596671E+03,2.875120E-01,4.898504E-01,2.809812E+03,5.495333E+03,1.457916E-01,5.852957E-01,4.603641E+03,3.097278E+03,2.259204E-01,3.013756E-01,1.163492E+04,9.596633E+03,6.036466E-01,1.022273E+00,1.170042E+04,1.028724E+04,6.070452E-01,1.095841E+00,9.432776E+03,8.093298E+03,4.893933E-01,8.621329E-01,9.380763E+03,7.567317E+03,4.866948E-01,8.061015E-01,3.064599E+03,2.956425E+03,1.590120E-01,3.148541E-01,3.064599E+03,2.956199E+03,1.590120E-01,3.148300E-01,7.422951E+02,1.109903E+03,3.851567E-02,1.182122E-01,3.304652E+03,6.936912E+03,1.714676E-01,7.387689E-01,2.355400E+03,1.530534E+04,1.206781E-01,1.498903E+00,6.917036E+03,3.626076E+03,3.397522E-01,3.560117E-01,5.347093E+03,1.932101E+03,2.624729E-01,1.917707E-01,6.891093E+03,3.346573E+03,3.384914E-01,3.332408E-01,0.000000E+00,6.126279E+04,0.000000E+00,5.963199E+00,2.288928E+04,1.474429E+04,1.122875E+00,1.432464E+00,1.769812E+04,8.289172E+03,8.681175E-01,8.153574E-01,2.277395E+04,1.394254E+04,1.117286E+00,1.375425E+00,1.788873E+04,8.988590E+03,8.774104E-01,8.854103E-01,1.345994E+04,2.569988E+04,6.709636E-01,2.477762E+00,9.934171E+03,5.254418E+03,4.853676E-01,5.078729E-01,7.659721E+03,3.398232E+03,3.742283E-01,3.308236E-01,9.893473E+03,5.412760E+03,4.834032E-01,5.323509E-01,7.698721E+03,3.562300E+03,3.761034E-01,3.477721E-01
06:00:00,7.624517E+02,3.120798E+04,3.923790E-02,3.066283E+00,9.341253E+01,1.043440E+03,4.846921E-03,1.111343E-01,1.200264E+04,8.948525E+03,6.019220E-01,9.005780E-01,3.065615E+03,2.751358E+04,1.560258E-01,2.713677E+00,2.200576E+03,3.587949E+03,1.141731E-01,3.823657E-01,2.783265E+03,6.296614E+03,1.408392E-01,6.286075E-01,4.800856E+03,7.145903E+04,2.119580E-01,8.592703E+00,5.001323E+02,8.449630E+02,2.594937E-02,8.998951E-02,2.901811E+02,1.038767E+04,1.505671E-02,1.106355E+00,0.000000E+00,7.740782E+04,0.000000E+00,9.272526E+00,3.765230E+02,7.250449E+03,1.953675E-02,7.722290E-01,2.451234E+03,1.840338E+04,1.271844E-01,1.960143E+00,7.161120E+02,3.800102E+03,3.206758E-02,5.039665E-01,4.037437E+03,8.149485E+03,2.094875E-01,8.684545E-01,2.432252E+02,1.059807E+03,1.262029E-02,1.128781E-01,1.082615E+04,9.031551E+03,5.442363E-01,9.170503E-01,2.575946E+04,1.657938E+04,1.287909E+00,1.680124E+00,5.972983E+03,9.729987E+03,3.027735E-01,9.779676E-01,4.382258E+03,7.322619E+03,2.223916E-01,7.357748E-01,4.871545E+03,2.642064E+04,2.499908E-01,2.651811E+00,9.654473E+03,4.814110E+03,4.827634E-01,4.911302E-01,6.615005E+03,4.188270E+03,3.305998E-01,4.293905E-01,1.021816E+04,4.143335E+03,5.106057E-01,4.193874E-01,9.741492E+02,2.756462E+03,5.054451E-02,2.936142E-01,1.110804E+03,1.169540E+04,5.763657E-02,1.245792E+00,1.104815E+03,9.953094E+03,5.679277E-02,9.938197E-01,5.478417E+03,5.092487E+03,2.742956E-01,5.143080E-01,1.387978E+03,1.344207E+03,7.200865E-02,1.432442E-01,9.341253E+01,3.698296E+02,4.846921E-03,3.938963E-02,1.210686E+03,9.433550E+03,6.223228E-02,9.430517E-01,2.901811E+02,3.155666E+03,1.505671E-02,3.362772E-01,7.467447E+03,5.332137E+03,3.724483E-01,5.321091E-01,3.652382E+02,1.267651E+03,1.895121E-02,1.350136E-01,0.000000E+00,7.725820E+02,0.000000E+00,8.228530E-02,1.130986E+03,3.693452E+03,5.868347E-02,3.933446E-01,2.113203E+03,3.969098E+03,1.096398E-01,4.229747E-01,1.204613E+04,1.426063E+04,6.017490E-01,1.409969E+00,1.890049E+03,4.639822E+03,9.557861E-02,4.597405E-01,0.000000E+00,1.175948E+04,0.000000E+00,1.168502E+00,2.494755E+03,1.242245E+04,1.272266E-01,1.231652E+00,5.460722E+03,4.549426E+03,2.729862E-01,4.543981E-01,1.736734E+03,1.735505E+04,9.011441E-02,1.848425E+00,7.406676E+03,2.546551E+04,3.842722E-01,2.712434E+00,7.811585E+03,3.117764E+04,4.052745E-01,3.320880E+00,1.717774E+03,9.558868E+03,8.913060E-02,1.018090E+00,9.070605E+02,1.380509E+04,4.706490E-02,1.470346E+00,5.640159E+02,8.736655E+02,2.926525E-02,9.305194E-02,0.000000E+00,1.184664E+03,0.000000E+00,1.261758E-01,2.733793E+03,1.373339E+03,1.418305E-01,1.462889E-01,9.752133E+02,2.398504E+03,5.060116E-02,2.554580E-01,2.901970E+03,6.896815E+03,1.505714E-01,7.345794E-01,3.287760E+03,5.949180E+03,1.663019E-01,5.942353E-01,3.452823E+03,3.627082E+03,1.733691E-01,3.652233E-01,0.000000E+00,6.112284E+03,0.000000E+00,6.149504E-01,1.128403E+04,8.158863E+03,5.632443E-01,8.124279E-01,1.703597E+04,1.021805E+05,7.698575E-01,1.889107E+01,1.351833E+03,1.044658E+04,7.014110E-02,1.112666E+00,7.537166E+03,7.123600E+03,3.910485E-01,7.588298E-01,2.114357E+03,5.148921E+03,1.097082E-01,5.484430E-01,3.492326E+03,1.882749E+04,1.763576E-01,1.833169E+00,0.000000E+00,9.822159E+03,0.000000E+00,9.599859E-01,3.044769E+03,4.238852E+03,1.579748E-01,4.517120E-01,1.137644E+03,1.127892E+03,5.902315E-02,1.201409E-01,1.699117E+03,1.141848E+03,8.815637E-02,1.216219E-01,3.651225E+02,5.535489E+02,1.894521E-02,5.895681E-02,0.000000E+00,2.909032E+02,0.000000E+00,3.098322E-02,1.012468E+03,1.450297E+04,5.253421E-02,1.544529E+00,2.055778E+03,4.361757E+03,1.039892E-01,4.338560E-01,0.000000E+00,1.608254E+03,0.000000E+00,1.613278E-01,0.000000E+00,1.911888E+04,0.000000E+00,2.036301E+00,1.525107E+03,2.520386E+03,7.912883E-02,2.684498E-01,8.538164E+03,1.008772E+04,4.429829E-01,1.075007E+00,0.000000E+00,1.209027E+03,0.000000E+00,1.287701E-01,4.217005E+03,4.473551E+03,2.187786E-01,4.767461E-01,3.698218E+03,9.080140E+03,1.868580E-01,8.988987E-01,5.069479E+03,6.686035E+03,2.630153E-01,7.121750E-01,5.802270E+02,4.975163E+03,3.010594E-02,5.298976E-01,5.311738E+03,4.502355E+03,2.755870E-01,4.795688E-01,1.899124E+03,2.160195E+03,9.853341E-02,2.300925E-01,8.208489E+03,6.857790E+03,4.101794E-01,6.827405E-01,2.255308E+03,9.556455E+03,1.019183E-01,1.766777E+00,7.961969E+03,9.212745E+03,4.130833E-01,9.813796E-01,8.052431E+03,1.024032E+04,4.177767E-01,1.090846E+00,3.346104E+03,7.149823E+03,1.736101E-01,7.616018E-01,6.468756E+03,7.228777E+03,3.356116E-01,7.700378E-01,5.800405E+02,2.294945E+03,3.009633E-02,2.444078E-01,5.797312E+02,2.293773E+03,3.008028E-02,2.442829E-01,2.277312E+03,5.794691E+03,1.139850E-01,5.677426E-01,0.000000E+00,9.114021E+02,0.000000E+00,9.707134E-02,5.788275E+02,6.394233E+03,3.003340E-02,6.809746E-01,2.149556E+03,4.419959E+03,1.115247E-01,4.707873E-01,1.888804E+03,2.646615E+03,9.799797E-02,2.820383E-01,0.000000E+00,3.627080E+03,0.000000E+00,3.863103E-01,1.274936E+04,1.343648E+04,6.614381E-01,1.431925E+00,1.756384E+03,1.490184E+04,9.113258E-02,1.587175E+00,1.015108E+04,8.978461E+03,5.092218E-01,9.059274E-01,2.407105E+04,2.763635E+04,1.248856E+00,2.943938E+00,2.432056E+04,3.072942E+04,1.261801E+00,3.273440E+00,1.978296E+04,2.408670E+04,1.026378E+00,2.565822E+00,1.958441E+04,2.171938E+04,1.016077E+00,2.313634E+00,1.751914E+03,6.876358E+03,9.090087E-02,7.323206E-01,1.751914E+03,6.877734E+03,9.090087E-02,7.324671E-01,0.000000E+00,2.734206E+03,0.000000E+00,2.912140E-01,1.745369E+03,1.918240E+04,9.056130E-02,2.042892E+00,3.715407E+02,1.293443E+03,1.927824E-02,1.377608E-01,5.541807E+03,4.626760E+03,2.875112E-01,4.930722E-01,2.809810E+03,5.495466E+03,1.457915E-01,5.853131E-01,5.104293E+03,3.598316E+03,2.549359E-01,3.605236E-01,1.163489E+04,9.762202E+03,6.036453E-01,1.039907E+00,1.170039E+04,1.079873E+04,6.070438E-01,1.150330E+00,9.432754E+03,8.409076E+03,4.893922E-01,8.957712E-01,9.380741E+03,7.619465E+03,4.866937E-01,8.116534E-01,3.064597E+03,2.957866E+03,1.590119E-01,3.150076E-01,3.064597E+03,2.957619E+03,1.590119E-01,3.149813E-01,7.422951E+02,1.107116E+03,3.851567E-02,1.179161E-01,3.304650E+03,7.008323E+03,1.714675E-01,7.463741E-01,3.027258E+03,1.851557E+04,1.555390E-01,1.859173E+00,7.759212E+03,4.299616E+03,3.879526E-01,4.330322E-01,5.972649E+03,2.378739E+03,2.984999E-01,2.410300E-01,7.732273E+03,4.367096E+03,3.866166E-01,4.454082E-01,0.000000E+00,7.164515E+04,0.000000E+00,7.170487E+00,2.545577E+04,1.689632E+04,1.271644E+00,1.690667E+00,1.966670E+04,9.852819E+03,9.823855E-01,9.933996E-01,2.533677E+04,1.751027E+04,1.265753E+00,1.776525E+00,1.987013E+04,1.092538E+04,9.925065E-01,1.104369E+00,1.649457E+04,2.904127E+04,8.312569E-01,2.887363E+00,1.075620E+04,5.909966E+03,5.356174E-01,5.890057E-01,8.291076E+03,3.898181E+03,4.128570E-01,3.902807E-01,1.071479E+04,6.721539E+03,5.335739E-01,6.808622E-01,8.330267E+03,4.234480E+03,4.147851E-01,4.257331E-01
06:15:00,9.282827E+02,3.318272E+04,4.784242E-02,3.372268E+00,9.341255E+01,1.071611E+03,4.846922E-03,1.141350E-01,1.363222E+04,1.326031E+04,6.914338E-01,1.368363E+00,3.686577E+03,2.956476E+04,1.882429E-01,3.010898E+00,2.200571E+03,3.690880E+03,1.141729E-01,3.933414E-01,3.348417E+03,7.211089E+03,1.701548E-01,7.370495E-01,5.129069E+03,7.238388E+04,2.284617E-01,9.023218E+00,5.001313E+02,8.796051E+02,2.594931E-02,9.367892E-02,2.901812E+02,1.071424E+04,1.505671E-02,1.141138E+00,0.000000E+00,7.826001E+04,0.000000E+00,9.710681E+00,3.765231E+02,7.454935E+03,1.953676E-02,7.940103E-01,2.451232E+03,1.913558E+04,1.271842E-01,2.038135E+00,8.577380E+02,4.508467E+03,3.846700E-02,6.085773E-01,4.037435E+03,8.439963E+03,2.094874E-01,8.994282E-01,2.432252E+02,1.081419E+03,1.262029E-02,1.151805E-01,1.264033E+04,1.101992E+04,6.406581E-01,1.131145E+00,2.855638E+04,1.990978E+04,1.446486E+00,2.046284E+00,7.179236E+03,1.175401E+04,3.653486E-01,1.202599E+00,5.268647E+03,8.896956E+03,2.683744E-01,9.105667E-01,5.911379E+03,3.181354E+04,3.039445E-01,3.252832E+00,1.066478E+04,6.000422E+03,5.407850E-01,6.206133E-01,7.275753E+03,5.427630E+03,3.688626E-01,5.642982E-01,1.123876E+04,5.021695E+03,5.697170E-01,5.161018E-01,9.741477E+02,2.810105E+03,5.054443E-02,2.993273E-01,1.110804E+03,1.199500E+04,5.763658E-02,1.277716E+00,1.347118E+03,1.173901E+04,6.936519E-02,1.200453E+00,6.144534E+03,6.020092E+03,3.116454E-01,6.194554E-01,1.387974E+03,1.370064E+03,7.200843E-02,1.460022E-01,9.341255E+01,3.769095E+02,4.846922E-03,4.014387E-02,1.476052E+03,1.076534E+04,7.600138E-02,1.098836E+00,2.901812E+02,3.276443E+03,1.505671E-02,3.491547E-01,8.081153E+03,6.049789E+03,4.090822E-01,6.180667E-01,3.652382E+02,1.296746E+03,1.895121E-02,1.381129E-01,0.000000E+00,7.917071E+02,0.000000E+00,8.432249E-02,1.130987E+03,3.725706E+03,5.868349E-02,3.967795E-01,2.113198E+03,4.062681E+03,1.096396E-01,4.329545E-01,1.319283E+04,1.569046E+04,6.681120E-01,1.595697E+00,2.240746E+03,5.117004E+03,1.140291E-01,5.209653E-01,0.000000E+00,1.320643E+04,0.000000E+00,1.346704E+00,3.006263E+03,1.381123E+04,1.537674E-01,1.406588E+00,5.989552E+03,5.177217E+03,3.034948E-01,5.290886E-01,1.736734E+03,1.789458E+04,9.011441E-02,1.905892E+00,7.406661E+03,2.628227E+04,3.842714E-01,2.799430E+00,7.811567E+03,3.258829E+04,4.052735E-01,3.471135E+00,1.717774E+03,9.809119E+03,8.913060E-02,1.044746E+00,9.070608E+02,1.416546E+04,4.706491E-02,1.508732E+00,5.640159E+02,8.865250E+02,2.926525E-02,9.442200E-02,0.000000E+00,1.205029E+03,0.000000E+00,1.283455E-01,2.733787E+03,1.538281E+03,1.418302E-01,1.638618E-01,9.752133E+02,2.437984E+03,5.060116E-02,2.596639E-01,2.901968E+03,6.996855E+03,1.505713E-01,7.452376E-01,3.900486E+03,6.751058E+03,1.985196E-01,6.898183E-01,3.969782E+03,4.301637E+03,2.015016E-01,4.413873E-01,0.000000E+00,7.173483E+03,0.000000E+00,7.356574E-01,1.228369E+04,9.169666E+03,6.219533E-01,9.348387E-01,1.703595E+04,1.054387E+05,7.698566E-01,1.949346E+01,1.351833E+03,1.085868E+04,7.014105E-02,1.156563E+00,7.537153E+03,7.496599E+03,3.910478E-01,7.985639E-01,2.114357E+03,5.228816E+03,1.097082E-01,5.569516E-01,4.116053E+03,1.975840E+04,2.092580E-01,1.992075E+00,0.000000E+00,1.042410E+04,0.000000E+00,1.053739E+00,3.044765E+03,4.329678E+03,1.579746E-01,4.613985E-01,1.137641E+03,1.293312E+03,5.902300E-02,1.377633E-01,1.699114E+03,1.164434E+03,8.815622E-02,1.240283E-01,3.651225E+02,5.592575E+02,1.894521E-02,5.956510E-02,0.000000E+00,2.956270E+02,0.000000E+00,3.148648E-02,1.012468E+03,1.495004E+04,5.253421E-02,1.592140E+00,2.444169E+03,4.805919E+03,1.243976E-01,4.898371E-01,0.000000E+00,1.823558E+03,0.000000E+00,1.867552E-01,0.000000E+00,1.959081E+04,0.000000E+00,2.086570E+00,1.525105E+03,2.566021E+03,7.912870E-02,2.733113E-01,8.538151E+03,1.028084E+04,4.429822E-01,1.095606E+00,0.000000E+00,1.238726E+03,0.000000E+00,1.319337E-01,4.216995E+03,4.622695E+03,2.187781E-01,4.926498E-01,4.373109E+03,1.000349E+04,2.224013E-01,1.017887E+00,5.069470E+03,7.300491E+03,2.630148E-01,7.776294E-01,5.802301E+02,5.071655E+03,3.010610E-02,5.401770E-01,5.311730E+03,4.559993E+03,2.755865E-01,4.857098E-01,1.899121E+03,2.379805E+03,9.853325E-02,2.534865E-01,8.987862E+03,7.699777E+03,4.553134E-01,7.852842E-01,2.255305E+03,9.780926E+03,1.019181E-01,1.808279E+00,7.961952E+03,9.511361E+03,4.130824E-01,1.013189E+00,8.052414E+03,1.085943E+04,4.177758E-01,1.156799E+00,3.346097E+03,7.355217E+03,1.736098E-01,7.834796E-01,6.468742E+03,7.379712E+03,3.356108E-01,7.861143E-01,5.800446E+02,2.320443E+03,3.009654E-02,2.471232E-01,5.797353E+02,2.319116E+03,3.008049E-02,2.469820E-01,2.507627E+03,6.252138E+03,1.271660E-01,6.332591E-01,0.000000E+00,9.262134E+02,0.000000E+00,9.864934E-02,5.788380E+02,6.561222E+03,3.003394E-02,6.987586E-01,2.149551E+03,4.602389E+03,1.115244E-01,4.902207E-01,1.888801E+03,2.847610E+03,9.799781E-02,3.034674E-01,0.000000E+00,3.716179E+03,0.000000E+00,3.958011E-01,1.274933E+04,1.390684E+04,6.614366E-01,1.482080E+00,1.756393E+03,1.518961E+04,9.113305E-02,1.617831E+00,1.151590E+04,1.069102E+04,5.845985E-01,1.099062E+00,2.407100E+04,2.853223E+04,1.248853E+00,3.039369E+00,2.432051E+04,3.258622E+04,1.261798E+00,3.471240E+00,1.978292E+04,2.527756E+04,1.026376E+00,2.692679E+00,1.958436E+04,2.218007E+04,1.016075E+00,2.362704E+00,1.751926E+03,6.952288E+03,9.090148E-02,7.404070E-01,1.751926E+03,6.953759E+03,9.090148E-02,7.405637E-01,0.000000E+00,2.778640E+03,0.000000E+00,2.959480E-01,1.745400E+03,1.968322E+04,9.056289E-02,2.096228E+00,3.715407E+02,1.323899E+03,1.927824E-02,1.410050E-01,5.541796E+03,4.825736E+03,2.875106E-01,5.142903E-01,2.809809E+03,5.588498E+03,1.457915E-01,5.952242E-01,5.562790E+03,4.150694E+03,2.817898E-01,4.251804E-01,1.163487E+04,1.010078E+04,6.036443E-01,1.075973E+00,1.170038E+04,1.151867E+04,6.070428E-01,1.227024E+00,9.432738E+03,8.870999E+03,4.893914E-01,9.449783E-01,9.380725E+03,7.791460E+03,4.866929E-01,8.299734E-01,3.064595E+03,2.977513E+03,1.590118E-01,3.171000E-01,3.064595E+03,2.977231E+03,1.590118E-01,3.170700E-01,7.422951E+02,1.119760E+03,3.851567E-02,1.192634E-01,3.304649E+03,7.185847E+03,1.714674E-01,7.652800E-01,3.687202E+03,2.230091E+04,1.897817E-01,2.280876E+00,8.563586E+03,5.057033E+03,4.342239E-01,5.189430E-01,6.569366E+03,2.888080E+03,3.330551E-01,2.969682E-01,8.535741E+03,5.604892E+03,4.328172E-01,5.807074E-01,0.000000E+00,8.346068E+04,0.000000E+00,8.532019E+00,2.789988E+04,1.927024E+04,1.414193E+00,1.972387E+00,2.154007E+04,1.158922E+04,1.091813E+00,1.189945E+00,2.777748E+04,2.190657E+04,1.408015E+00,2.265929E+00,2.175504E+04,1.291068E+04,1.102697E+00,1.328569E+00,1.931020E+04,3.277392E+04,9.803207E-01,3.339127E+00,1.150665E+04,6.625909E+03,5.821944E-01,6.764968E-01,8.867147E+03,4.443131E+03,4.486487E-01,4.545522E-01,1.146459E+04,8.293018E+03,5.800752E-01,8.573535E-01,8.906275E+03,4.996354E+03,4.506165E-01,5.132584E-01
06:30:00,1.091776E+03,3.511844E+04,5.632563E-02,3.674461E+00,9.341257E+01,1.101172E+03,4.846923E-03,1.172839E-01,1.520731E+04,1.759643E+04,7.781673E-01,1.838528E+00,4.297606E+03,3.156728E+04,2.199449E-01,3.303179E+00,2.200568E+03,3.794356E+03,1.141727E-01,4.043841E-01,3.900624E+03,8.107153E+03,1.988002E-01,8.435965E-01,5.451306E+03,7.326820E+04,2.447051E-01,9.464389E+00,5.001304E+02,9.164277E+02,2.594927E-02,9.760062E-02,2.901812E+02,1.105615E+04,1.505671E-02,1.177556E+00,0.000000E+00,7.906860E+04,0.000000E+00,1.016163E+01,3.765232E+02,7.670044E+03,1.953676E-02,8.169239E-01,2.451229E+03,1.991902E+04,1.271841E-01,2.121587E+00,9.969639E+02,5.214006E+03,4.475801E-02,7.128108E-01,4.037433E+03,8.743055E+03,2.094873E-01,9.317628E-01,2.432253E+02,1.104506E+03,1.262030E-02,1.176403E-01,1.440971E+04,1.297307E+04,7.348173E-01,1.341608E+00,3.123259E+04,2.323273E+04,1.598897E+00,2.412192E+00,8.363127E+03,1.375054E+04,4.267652E-01,1.424347E+00,6.137888E+03,1.048072E+04,3.134687E-01,1.086135E+00,6.936567E+03,3.712960E+04,3.571382E-01,3.845963E+00,1.163803E+04,7.181497E+03,5.969209E-01,7.491549E-01,7.911501E+03,6.797097E+03,4.058534E-01,7.127330E-01,1.222218E+04,5.895435E+03,6.269370E-01,6.121513E-01,9.741466E+02,2.869138E+03,5.054437E-02,3.056158E-01,1.110804E+03,1.231181E+04,5.763660E-02,1.311476E+00,1.585384E+03,1.349973E+04,8.172820E-02,1.404528E+00,6.790394E+03,6.942046E+03,3.479629E-01,7.242338E-01,1.387970E+03,1.401743E+03,7.200827E-02,1.493829E-01,9.341257E+01,3.845075E+02,4.846923E-03,4.095337E-02,1.737047E+03,1.205902E+04,8.954367E-02,1.250688E+00,2.901812E+02,3.401494E+03,1.505671E-02,3.624944E-01,8.654994E+03,6.745872E+03,4.436798E-01,7.017592E-01,3.652382E+02,1.327632E+03,1.895121E-02,1.414030E-01,0.000000E+00,8.118112E+02,0.000000E+00,8.646403E-02,1.130987E+03,3.763158E+03,5.868352E-02,4.007681E-01,2.113195E+03,4.155570E+03,1.096394E-01,4.428680E-01,1.426938E+04,1.707139E+04,7.308971E-01,1.776307E+00,2.569776E+03,5.567807E+03,1.313694E-01,5.794397E-01,0.000000E+00,1.460986E+04,0.000000E+00,1.520493E+00,3.501552E+03,1.514603E+04,1.794666E-01,1.575977E+00,6.483554E+03,5.782645E+03,3.322241E-01,6.014526E-01,1.736734E+03,1.846442E+04,9.011441E-02,1.966589E+00,7.406649E+03,2.716062E+04,3.842707E-01,2.892995E+00,7.811552E+03,3.405344E+04,4.052728E-01,3.627204E+00,1.717774E+03,1.007517E+04,8.913060E-02,1.073086E+00,9.070611E+02,1.454691E+04,4.706492E-02,1.549365E+00,5.640159E+02,9.004220E+02,2.926525E-02,9.590264E-02,0.000000E+00,1.226873E+03,0.000000E+00,1.306728E-01,2.733782E+03,1.740309E+03,1.418299E-01,1.853854E-01,9.752133E+02,2.480848E+03,5.060116E-02,2.642303E-01,2.901966E+03,7.114971E+03,1.505712E-01,7.578216E-01,4.475326E+03,7.510568E+03,2.287943E-01,7.809880E-01,4.470167E+03,4.960953E+03,2.287903E-01,5.159244E-01,0.000000E+00,8.200362E+03,0.000000E+00,8.528520E-01,1.322042E+04,1.012092E+04,6.774503E-01,1.050821E+00,1.703594E+04,1.089291E+05,7.698559E-01,2.013880E+01,1.351832E+03,1.130355E+04,7.014102E-02,1.203952E+00,7.537143E+03,7.891750E+03,3.910473E-01,8.406599E-01,2.114357E+03,5.316467E+03,1.097082E-01,5.662884E-01,4.702408E+03,2.063453E+04,2.402478E-01,2.145358E+00,0.000000E+00,1.099945E+04,0.000000E+00,1.144808E+00,3.044762E+03,4.420754E+03,1.579744E-01,4.711182E-01,1.137639E+03,1.487497E+03,5.902287E-02,1.584497E-01,1.699112E+03,1.191278E+03,8.815610E-02,1.268883E-01,3.651225E+02,5.656507E+02,1.894521E-02,6.024630E-02,0.000000E+00,3.007176E+02,0.000000E+00,3.202883E-02,1.012468E+03,1.542293E+04,5.253421E-02,1.642502E+00,2.808495E+03,5.219546E+03,1.435737E-01,5.426395E-01,0.000000E+00,2.028406E+03,0.000000E+00,2.111059E-01,0.000000E+00,2.009055E+04,0.000000E+00,2.139803E+00,1.525103E+03,2.618613E+03,7.912860E-02,2.789140E-01,8.538140E+03,1.049514E+04,4.429817E-01,1.118477E+00,0.000000E+00,1.269981E+03,0.000000E+00,1.352631E-01,4.216988E+03,4.792992E+03,2.187777E-01,5.108162E-01,5.007703E+03,1.087859E+04,2.558808E-01,1.131855E+00,5.069463E+03,7.972040E+03,2.630145E-01,8.491656E-01,5.802334E+02,5.175578E+03,3.010627E-02,5.512483E-01,5.311723E+03,4.627215E+03,2.755862E-01,4.928724E-01,1.899118E+03,2.625267E+03,9.853312E-02,2.796340E-01,9.716896E+03,8.503121E+03,4.978769E-01,8.836397E-01,2.255303E+03,1.002605E+04,1.019180E-01,1.853599E+00,7.961938E+03,9.852383E+03,4.130817E-01,1.049519E+00,8.052400E+03,1.150242E+04,4.177750E-01,1.225298E+00,3.346092E+03,7.579685E+03,1.736095E-01,8.073921E-01,6.468731E+03,7.554441E+03,3.356102E-01,8.047294E-01,5.800487E+02,2.350712E+03,3.009676E-02,2.503470E-01,5.797395E+02,2.349206E+03,3.008071E-02,2.501865E-01,2.721543E+03,6.708571E+03,1.395082E-01,6.988714E-01,0.000000E+00,9.421608E+02,0.000000E+00,1.003484E-01,5.788484E+02,6.746425E+03,3.003448E-02,7.184825E-01,2.149548E+03,4.790720E+03,1.115242E-01,5.102828E-01,1.888798E+03,3.079060E+03,9.799768E-02,3.281446E-01,0.000000E+00,3.809943E+03,0.000000E+00,4.057892E-01,1.274931E+04,1.448734E+04,6.614354E-01,1.544001E+00,1.756402E+03,1.549936E+04,9.113353E-02,1.650829E+00,1.283378E+04,1.238788E+04,6.575885E-01,1.290052E+00,2.407096E+04,2.955489E+04,1.248851E+00,3.148318E+00,2.432047E+04,3.451472E+04,1.261796E+00,3.676688E+00,1.978288E+04,2.649735E+04,1.026374E+00,2.822627E+00,1.958433E+04,2.271326E+04,1.016073E+00,2.419508E+00,1.751938E+03,7.042406E+03,9.090211E-02,7.500045E-01,1.751938E+03,7.044006E+03,9.090211E-02,7.501748E-01,0.000000E+00,2.826482E+03,0.000000E+00,3.010453E-01,1.745430E+03,2.023867E+04,9.056447E-02,2.155383E+00,3.715407E+02,1.356210E+03,1.927824E-02,1.444468E-01,5.541787E+03,5.066672E+03,2.875101E-01,5.399883E-01,2.809808E+03,5.690147E+03,1.457914E-01,6.060532E-01,5.990315E+03,4.691568E+03,3.070605E-01,4.884143E-01,1.163485E+04,1.049145E+04,6.036434E-01,1.117593E+00,1.170036E+04,1.227358E+04,6.070420E-01,1.307445E+00,9.432725E+03,9.349146E+03,4.893907E-01,9.959161E-01,9.380712E+03,7.993308E+03,4.866922E-01,8.514774E-01,3.064594E+03,3.002819E+03,1.590118E-01,3.197951E-01,3.064594E+03,3.002492E+03,1.590118E-01,3.197602E-01,7.422951E+02,1.133840E+03,3.851567E-02,1.207636E-01,3.304648E+03,7.385526E+03,1.714674E-01,7.865455E-01,4.337597E+03,2.602932E+04,2.235289E-01,2.696724E+00,9.338221E+03,5.809223E+03,4.789820E-01,6.040595E-01,7.143217E+03,3.394024E+03,3.664462E-01,3.524498E-01,9.309541E+03,7.063494E+03,4.775082E-01,7.390649E-01,0.000000E+00,9.500008E+04,0.000000E+00,9.865728E+00,3.024469E+04,2.161538E+04,1.551712E+00,2.250241E+00,2.333558E+04,1.330182E+04,1.197294E+00,1.383696E+00,3.011912E+04,2.683167E+04,1.545257E+00,2.810476E+00,2.356091E+04,1.505968E+04,1.208880E+00,1.570001E+00,2.196949E+04,3.635069E+04,1.121407E+00,3.774748E+00,1.220422E+04,7.324137E+03,6.260648E-01,7.617765E-01,9.402293E+03,4.971778E+03,4.823454E-01,5.169698E-01,1.216156E+04,1.004563E+04,6.238723E-01,1.052520E+00,9.441192E+03,5.746564E+03,4.843444E-01,5.994044E-01
06:45:00,1.014134E+03,3.516207E+04,5.262065E-02,3.751397E+00,9.341258E+01,1.131392E+03,4.846924E-03,1.205039E-01,1.463749E+04,1.982997E+04,7.592896E-01,2.112898E+00,3.814538E+03,3.148076E+04,1.979092E-01,3.359253E+00,2.200347E+03,3.900828E+03,1.141607E-01,4.157656E-01,3.494804E+03,7.959847E+03,1.812818E-01,8.476795E-01,5.276052E+03,7.284901E+04,2.382282E-01,9.670304E+00,5.000868E+02,9.511258E+02,2.594694E-02,1.012962E-01,2.901813E+02,1.140332E+04,1.505672E-02,1.214543E+00,0.000000E+00,7.856643E+04,0.000000E+00,1.037614E+01,3.765233E+02,7.888907E+03,1.953677E-02,8.402435E-01,2.451025E+03,2.069871E+04,1.271733E-01,2.204657E+00,8.668590E+02,5.146516E+03,3.916968E-02,7.203486E-01,4.037317E+03,9.053356E+03,2.094810E-01,9.649083E-01,2.432253E+02,1.128372E+03,1.262030E-02,1.201837E-01,1.328194E+04,1.267809E+04,6.889452E-01,1.350608E+00,2.972775E+04,2.288892E+04,1.542120E+00,2.438261E+00,7.425121E+03,1.359162E+04,3.851846E-01,1.447688E+00,5.459447E+03,1.050264E+04,2.832189E-01,1.118663E+00,6.360204E+03,3.678044E+04,3.300108E-01,3.917193E+00,1.136245E+04,7.401905E+03,5.893557E-01,7.886589E-01,7.721432E+03,7.565761E+03,4.004963E-01,8.060772E-01,1.192976E+04,5.856252E+03,6.187730E-01,6.239641E-01,9.740676E+02,2.930680E+03,5.054018E-02,3.121750E-01,1.110805E+03,1.263553E+04,5.763662E-02,1.345993E+00,1.484818E+03,1.357090E+04,7.704317E-02,1.445215E+00,6.657450E+03,7.029710E+03,3.453262E-01,7.487928E-01,1.387846E+03,1.442368E+03,7.200132E-02,1.537234E-01,9.341258E+01,3.924180E+02,4.846924E-03,4.179639E-02,1.625918E+03,1.163677E+04,8.436445E-02,1.239226E+00,2.901813E+02,3.529174E+03,1.505672E-02,3.761296E-01,8.232503E+03,6.506752E+03,4.270507E-01,6.929844E-01,3.652382E+02,1.359402E+03,1.895121E-02,1.447881E-01,0.000000E+00,8.324125E+02,0.000000E+00,8.865903E-02,1.130946E+03,3.802557E+03,5.868138E-02,4.049641E-01,2.112973E+03,4.255383E+03,1.096274E-01,4.535402E-01,1.347282E+04,1.644649E+04,6.989263E-01,1.751185E+00,2.457042E+03,5.346847E+03,1.274890E-01,5.692501E-01,0.000000E+00,1.421719E+04,0.000000E+00,1.513805E+00,3.178067E+03,1.463826E+04,1.649012E-01,1.558571E+00,6.139620E+03,5.572820E+03,3.185021E-01,5.934947E-01,1.736734E+03,1.904468E+04,9.011441E-02,2.028406E+00,7.406069E+03,2.806246E+04,3.842385E-01,2.989087E+00,7.810792E+03,3.542833E+04,4.052307E-01,3.773688E+00,1.717774E+03,1.034727E+04,8.913060E-02,1.102076E+00,9.070613E+02,1.493569E+04,4.706494E-02,1.590789E+00,5.640159E+02,9.148991E+02,2.926525E-02,9.744565E-02,0.000000E+00,1.249524E+03,0.000000E+00,1.330869E-01,2.733593E+03,1.962687E+03,1.418192E-01,2.090781E-01,9.752133E+02,2.525500E+03,5.060116E-02,2.689888E-01,2.901805E+03,7.247087E+03,1.505626E-01,7.719032E-01,4.277717E+03,7.196542E+03,2.219587E-01,7.663007E-01,4.391467E+03,4.880105E+03,2.277964E-01,5.198003E-01,0.000000E+00,8.029464E+03,0.000000E+00,8.550691E-01,1.252815E+04,9.538091E+03,6.499028E-01,1.015827E+00,1.703440E+04,1.123410E+05,7.697843E-01,2.076973E+01,1.351677E+03,1.174665E+04,7.013284E-02,1.251162E+00,7.536651E+03,8.252389E+03,3.910199E-01,8.790873E-01,2.114357E+03,5.407435E+03,1.097082E-01,5.759842E-01,4.439146E+03,2.004740E+04,2.303347E-01,2.131074E+00,0.000000E+00,1.076970E+04,0.000000E+00,1.145112E+00,3.044583E+03,4.514567E+03,1.579646E-01,4.811508E-01,1.137531E+03,1.688508E+03,5.901695E-02,1.798640E-01,1.699009E+03,1.220597E+03,8.815041E-02,1.300133E-01,3.651225E+02,5.724600E+02,1.894521E-02,6.097217E-02,0.000000E+00,3.060386E+02,0.000000E+00,3.259590E-02,1.012468E+03,1.590508E+04,5.253421E-02,1.693850E+00,2.698159E+03,4.929764E+03,1.399999E-01,5.248891E-01,0.000000E+00,1.956254E+03,0.000000E+00,2.083073E-01,0.000000E+00,2.059997E+04,0.000000E+00,2.194081E+00,1.525016E+03,2.674821E+03,7.912383E-02,2.849041E-01,8.537578E+03,1.073390E+04,4.429504E-01,1.144007E+00,0.000000E+00,1.301977E+03,0.000000E+00,1.386722E-01,4.216580E+03,4.992606E+03,2.187549E-01,5.321314E-01,4.754923E+03,1.044226E+04,2.467196E-01,1.111746E+00,5.069121E+03,8.635430E+03,2.629953E-01,9.198393E-01,5.801709E+02,5.283511E+03,3.010300E-02,5.627506E-01,5.311373E+03,4.699102E+03,2.755666E-01,5.005372E-01,1.899004E+03,2.875161E+03,9.852683E-02,3.062556E-01,9.197841E+03,8.081124E+03,4.771518E-01,8.606088E-01,2.255175E+03,1.027950E+04,1.019120E-01,1.900469E+00,7.961130E+03,1.020664E+04,4.130373E-01,1.087274E+00,8.051592E+03,1.206209E+04,4.177307E-01,1.284933E+00,3.345736E+03,7.798883E+03,1.735904E-01,8.307519E-01,6.468076E+03,7.740602E+03,3.355743E-01,8.245730E-01,5.799891E+02,2.383129E+03,3.009363E-02,2.537994E-01,5.796798E+02,2.381437E+03,3.007759E-02,2.536192E-01,2.584351E+03,6.713783E+03,1.340679E-01,7.137339E-01,0.000000E+00,9.587407E+02,0.000000E+00,1.021156E-01,5.787922E+02,6.936023E+03,3.003154E-02,7.386747E-01,2.149332E+03,4.956393E+03,1.115125E-01,5.279355E-01,1.888684E+03,3.337986E+03,9.799139E-02,3.557627E-01,0.000000E+00,3.905931E+03,0.000000E+00,4.160167E-01,1.274809E+04,1.516375E+04,6.613669E-01,1.616219E+00,1.756214E+03,1.582110E+04,9.112369E-02,1.685117E+00,1.260557E+04,1.231795E+04,6.538800E-01,1.312078E+00,2.406854E+04,3.061771E+04,1.248718E+00,3.261585E+00,2.431805E+04,3.619352E+04,1.261663E+00,3.855570E+00,1.978092E+04,2.752985E+04,1.026266E+00,2.932651E+00,1.958237E+04,2.328106E+04,1.015965E+00,2.480032E+00,1.751759E+03,7.138921E+03,9.089272E-02,7.602836E-01,1.751759E+03,7.140676E+03,9.089272E-02,7.604705E-01,0.000000E+00,2.876222E+03,0.000000E+00,3.063467E-01,1.745261E+03,2.080731E+04,9.055561E-02,2.215943E+00,3.715407E+02,1.389435E+03,1.927824E-02,1.479869E-01,5.541393E+03,5.347707E+03,2.874877E-01,5.699851E-01,2.809747E+03,5.796518E+03,1.457881E-01,6.173894E-01,5.690449E+03,4.573188E+03,2.951945E-01,4.870703E-01,1.163408E+04,1.090083E+04,6.036000E-01,1.161219E+00,1.169958E+04,1.294096E+04,6.069985E-01,1.378554E+00,9.432095E+03,9.761167E+03,4.893555E-01,1.039819E+00,9.380082E+03,8.210108E+03,4.866570E-01,8.745853E-01,3.064537E+03,3.030658E+03,1.590087E-01,3.227600E-01,3.064537E+03,3.030275E+03,1.590087E-01,3.227192E-01,7.422951E+02,1.148740E+03,3.851567E-02,1.223519E-01,3.304586E+03,7.591572E+03,1.714641E-01,8.084894E-01,4.037151E+03,2.581383E+04,2.094767E-01,2.749216E+00,9.118173E+03,5.690558E+03,4.729478E-01,6.062086E-01,6.974016E+03,3.365960E+03,3.617282E-01,3.586359E-01,9.091080E+03,7.886530E+03,4.715424E-01,8.402480E-01,0.000000E+00,9.243939E+04,0.000000E+00,9.844019E+00,2.945925E+04,2.096720E+04,1.528013E+00,2.233267E+00,2.273549E+04,1.298662E+04,1.179254E+00,1.383465E+00,2.933741E+04,2.932117E+04,1.521693E+00,3.123455E+00,2.295307E+04,1.517395E+04,1.190540E+00,1.616458E+00,2.046094E+04,3.469221E+04,1.061660E+00,3.694174E+00,1.169697E+04,6.985844E+03,6.067166E-01,7.440402E-01,9.014736E+03,4.755369E+03,4.675872E-01,5.065269E-01,1.165505E+04,1.090402E+04,6.045422E-01,1.161475E+00,9.053154E+03,5.732871E+03,4.695798E-01,6.106563E-01
07:00:00,9.923283E+02,3.488307E+04,5.148921E-02,3.725234E+00,9.341260E+01,1.162133E+03,4.846925E-03,1.237797E-01,1.419731E+04,2.230034E+04,7.364602E-01,2.376731E+00,3.716373E+03,3.116216E+04,1.928155E-01,3.326854E+00,2.200356E+03,4.010428E+03,1.141604E-01,4.274914E-01,3.376121E+03,7.897057E+03,1.751270E-01,8.410814E-01,5.247453E+03,7.261802E+04,2.369153E-01,9.750467E+00,5.000868E+02,9.811275E+02,2.594684E-02,1.044917E-01,2.901814E+02,1.175523E+04,1.505672E-02,1.252038E+00,0.000000E+00,7.832079E+04,0.000000E+00,1.046837E+01,3.765234E+02,8.110931E+03,1.953677E-02,8.639034E-01,2.451048E+03,2.145491E+04,1.271741E-01,2.285237E+00,8.466341E+02,5.131634E+03,3.825547E-02,7.183277E-01,4.037327E+03,9.365899E+03,2.094812E-01,9.983180E-01,2.432254E+02,1.152721E+03,1.262030E-02,1.227792E-01,1.292346E+04,1.237748E+04,6.703557E-01,1.318583E+00,2.878590E+04,2.276634E+04,1.493274E+00,2.425207E+00,7.210888E+03,1.358505E+04,3.740706E-01,1.447025E+00,5.297919E+03,1.064789E+04,2.748388E-01,1.134161E+00,6.219429E+03,3.686393E+04,3.227062E-01,3.926211E+00,1.106575E+04,7.398160E+03,5.739764E-01,7.882603E-01,7.520458E+03,8.235435E+03,3.900802E-01,8.774250E-01,1.162720E+04,5.787618E+03,6.030910E-01,6.166557E-01,9.740728E+02,2.993427E+03,5.054031E-02,3.188643E-01,1.110805E+03,1.296350E+04,5.763664E-02,1.380976E+00,1.448429E+03,1.374536E+04,7.515505E-02,1.463939E+00,6.487147E+03,7.027882E+03,3.364943E-01,7.486235E-01,1.387842E+03,1.491329E+03,7.200036E-02,1.589557E-01,9.341260E+01,4.005317E+02,4.846925E-03,4.266121E-02,1.586362E+03,1.132161E+04,8.231197E-02,1.205711E+00,2.901814E+02,3.657750E+03,1.505672E-02,3.898697E-01,7.944803E+03,6.394378E+03,4.121362E-01,6.811052E-01,3.652382E+02,1.391885E+03,1.895121E-02,1.482497E-01,0.000000E+00,8.534229E+02,0.000000E+00,9.089794E-02,1.130951E+03,3.845360E+03,5.868159E-02,4.095227E-01,2.112982E+03,4.364531E+03,1.096271E-01,4.652195E-01,1.297624E+04,1.619937E+04,6.731761E-01,1.725287E+00,2.308704E+03,5.212038E+03,1.197923E-01,5.550378E-01,0.000000E+00,1.406343E+04,0.000000E+00,1.497694E+00,3.048455E+03,1.440942E+04,1.581760E-01,1.534518E+00,5.894021E+03,5.464812E+03,3.057669E-01,5.820648E-01,1.736734E+03,1.963396E+04,9.011441E-02,2.091192E+00,7.406088E+03,2.898044E+04,3.842362E-01,3.086913E+00,7.810800E+03,3.664041E+04,4.052271E-01,3.902850E+00,1.717774E+03,1.062436E+04,8.913060E-02,1.131605E+00,9.070615E+02,1.533080E+04,4.706495E-02,1.632895E+00,5.640159E+02,9.297724E+02,2.926525E-02,9.903126E-02,0.000000E+00,1.272723E+03,0.000000E+00,1.355599E-01,2.733599E+03,2.179070E+03,1.418181E-01,2.321330E-01,9.752133E+02,2.571521E+03,5.060116E-02,2.738942E-01,2.901821E+03,7.409329E+03,1.505630E-01,7.891976E-01,4.016723E+03,6.990998E+03,2.084168E-01,7.445196E-01,4.262652E+03,4.830790E+03,2.211144E-01,5.145720E-01,0.000000E+00,7.901746E+03,0.000000E+00,8.415360E-01,1.207855E+04,9.215134E+03,6.265914E-01,9.815444E-01,1.703459E+04,1.155869E+05,7.697894E-01,2.137004E+01,1.351701E+03,1.217369E+04,7.013392E-02,1.296668E+00,7.536681E+03,8.523268E+03,3.910186E-01,9.079576E-01,2.114357E+03,5.500615E+03,1.097082E-01,5.859184E-01,4.185726E+03,1.974303E+04,2.171859E-01,2.100991E+00,0.000000E+00,1.062991E+04,0.000000E+00,1.131343E+00,3.044594E+03,4.611028E+03,1.579643E-01,4.914781E-01,1.137530E+03,1.878356E+03,5.901639E-02,2.000899E-01,1.699013E+03,1.251184E+03,8.815012E-02,1.332738E-01,3.651225E+02,5.795637E+02,1.894521E-02,6.172962E-02,0.000000E+00,3.115208E+02,0.000000E+00,3.318027E-02,1.012468E+03,1.639544E+04,5.253421E-02,1.746073E+00,2.534346E+03,4.717331E+03,1.315003E-01,5.023551E-01,0.000000E+00,1.882159E+03,0.000000E+00,2.004387E-01,0.000000E+00,2.111800E+04,0.000000E+00,2.249286E+00,1.525019E+03,2.733212E+03,7.912361E-02,2.911281E-01,8.537619E+03,1.099667E+04,4.429492E-01,1.172127E+00,0.000000E+00,1.334580E+03,0.000000E+00,1.421466E-01,4.216585E+03,5.214405E+03,2.187526E-01,5.558267E-01,4.478299E+03,1.020484E+04,2.323667E-01,1.086734E+00,5.069141E+03,9.241574E+03,2.629942E-01,9.844202E-01,5.801847E+02,5.394425E+03,3.010366E-02,5.745729E-01,5.311397E+03,4.773623E+03,2.755659E-01,5.084853E-01,1.899009E+03,3.112320E+03,9.852652E-02,3.315220E-01,8.842066E+03,7.845939E+03,4.587037E-01,8.356758E-01,2.255184E+03,1.053895E+04,1.019121E-01,1.948453E+00,7.961156E+03,1.055612E+04,4.130349E-01,1.124525E+00,8.051616E+03,1.248251E+04,4.177282E-01,1.329740E+00,3.345759E+03,7.993874E+03,1.735907E-01,8.515375E-01,6.468096E+03,7.931852E+03,3.355722E-01,8.449641E-01,5.799999E+02,2.418267E+03,3.009416E-02,2.575418E-01,5.796907E+02,2.416397E+03,3.007811E-02,2.573426E-01,2.469754E+03,6.759616E+03,1.281257E-01,7.193797E-01,0.000000E+00,9.757387E+02,0.000000E+00,1.039276E-01,5.788143E+02,7.123058E+03,3.003265E-02,7.585940E-01,2.149337E+03,5.083376E+03,1.115118E-01,5.414699E-01,1.888689E+03,3.590762E+03,9.799108E-02,3.827333E-01,0.000000E+00,4.003740E+03,0.000000E+00,4.264399E-01,1.274810E+04,1.590104E+04,6.613600E-01,1.694972E+00,1.756255E+03,1.615178E+04,9.112566E-02,1.720365E+00,1.224267E+04,1.222573E+04,6.350592E-01,1.302315E+00,2.406861E+04,3.166631E+04,1.248710E+00,3.373357E+00,2.431812E+04,3.745483E+04,1.261655E+00,3.989997E+00,1.978097E+04,2.826663E+04,1.026260E+00,3.011188E+00,1.958242E+04,2.386347E+04,1.015959E+00,2.542127E+00,1.751790E+03,7.243578E+03,9.089425E-02,7.714299E-01,1.751790E+03,7.245510E+03,9.089425E-02,7.716357E-01,0.000000E+00,2.927216E+03,0.000000E+00,3.117828E-01,1.745327E+03,2.136829E+04,9.055889E-02,2.275688E+00,3.715407E+02,1.423396E+03,1.927824E-02,1.516061E-01,5.541414E+03,5.659496E+03,2.874859E-01,6.032737E-01,2.809750E+03,5.906386E+03,1.457881E-01,6.291009E-01,5.470821E+03,4.488857E+03,2.838074E-01,4.781337E-01,1.163413E+04,1.130702E+04,6.035978E-01,1.204513E+00,1.169963E+04,1.345165E+04,6.069963E-01,1.432977E+00,9.432134E+03,1.006202E+04,4.893536E-01,1.071885E+00,9.380121E+03,8.433597E+03,4.866551E-01,8.984113E-01,3.064537E+03,3.061443E+03,1.590086E-01,3.260388E-01,3.064537E+03,3.060995E+03,1.590086E-01,3.259911E-01,7.422951E+02,1.164202E+03,3.851567E-02,1.240006E-01,3.304590E+03,7.795563E+03,1.714641E-01,8.302146E-01,3.946850E+03,2.584743E+04,2.047913E-01,2.752883E+00,8.878606E+03,5.602463E+03,4.605302E-01,5.968468E-01,6.791562E+03,3.323337E+03,3.522721E-01,3.540957E-01,8.852022E+03,8.728925E+03,4.591510E-01,9.299985E-01,0.000000E+00,9.190316E+04,0.000000E+00,9.787699E+00,2.870491E+04,2.057074E+04,1.488923E+00,2.191283E+00,2.214884E+04,1.276277E+04,1.148855E+00,1.359673E+00,2.858472E+04,3.188555E+04,1.482688E+00,3.396797E+00,2.236301E+04,1.519864E+04,1.159965E+00,1.619164E+00,1.940322E+04,3.407899E+04,1.006780E+00,3.629340E+00,1.130822E+04,6.782809E+03,5.865763E-01,7.225166E-01,8.713862E+03,4.610396E+03,4.520004E-01,4.911305E-01,1.126670E+04,1.179460E+04,5.844227E-01,1.256439E+00,8.751851E+03,5.717135E+03,4.539710E-01,6.090311E-01
07:15:00,9.784822E+02,3.471402E+04,5.077077E-02,3.708251E+00,9.341261E+01,1.193346E+03,4.846926E-03,1.271053E-01,1.390992E+04,2.502756E+04,7.215791E-01,2.667940E+00,3.656921E+03,3.095654E+04,1.897323E-01,3.304959E+00,2.200369E+03,4.128195E+03,1.141610E-01,4.400696E-01,3.298941E+03,7.915409E+03,1.711309E-01,8.430634E-01,5.230118E+03,7.246427E+04,2.361308E-01,9.816718E+00,5.000891E+02,1.005608E+03,2.594695E-02,1.070989E-01,2.901814E+02,1.211124E+04,1.505672E-02,1.289966E+00,0.000000E+00,7.815301E+04,0.000000E+00,1.054528E+01,3.765235E+02,8.335782E+03,1.953677E-02,8.878603E-01,2.451058E+03,2.218723E+04,1.271746E-01,2.363260E+00,8.324004E+02,5.519479E+03,3.761259E-02,7.726307E-01,4.037336E+03,9.682058E+03,2.094816E-01,1.032074E+00,2.432254E+02,1.177566E+03,1.262030E-02,1.254265E-01,1.270386E+04,1.218213E+04,6.589947E-01,1.297664E+00,2.815549E+04,2.282198E+04,1.460610E+00,2.430973E+00,7.076854E+03,1.371760E+04,3.671269E-01,1.461127E+00,5.195383E+03,1.088964E+04,2.695257E-01,1.159902E+00,6.131791E+03,3.733131E+04,3.181590E-01,3.976042E+00,1.087189E+04,7.357313E+03,5.639392E-01,7.838343E-01,7.389478E+03,8.906334E+03,3.832983E-01,9.488379E-01,1.143247E+04,5.835626E+03,5.930090E-01,6.217202E-01,9.740765E+02,3.057652E+03,5.054050E-02,3.257064E-01,1.110805E+03,1.329597E+04,5.763665E-02,1.416419E+00,1.424460E+03,1.404710E+04,7.391134E-02,1.496169E+00,6.378871E+03,7.022364E+03,3.308898E-01,7.480040E-01,1.387850E+03,1.543778E+03,7.200075E-02,1.645547E-01,9.341261E+01,4.088460E+02,4.846926E-03,4.354713E-02,1.560388E+03,1.112638E+04,8.096426E-02,1.184929E+00,2.901814E+02,3.787643E+03,1.505672E-02,4.037357E-01,7.738960E+03,6.363271E+03,4.014664E-01,6.778068E-01,3.652382E+02,1.425019E+03,1.895121E-02,1.517799E-01,0.000000E+00,8.748108E+02,0.000000E+00,9.317665E-02,1.130954E+03,3.888512E+03,5.868173E-02,4.141183E-01,2.112995E+03,4.484713E+03,1.096277E-01,4.780570E-01,1.261885E+04,1.611500E+04,6.546487E-01,1.716427E+00,2.194865E+03,5.130231E+03,1.138856E-01,5.463734E-01,0.000000E+00,1.403594E+04,0.000000E+00,1.494861E+00,2.953823E+03,1.431467E+04,1.532658E-01,1.524540E+00,5.714352E+03,5.424809E+03,2.964525E-01,5.778191E-01,1.736734E+03,2.023120E+04,9.011441E-02,2.154820E+00,7.406135E+03,2.991515E+04,3.842383E-01,3.186506E+00,7.810851E+03,3.770672E+04,4.052294E-01,4.016464E+00,1.717774E+03,1.090599E+04,8.913060E-02,1.161610E+00,9.070618E+02,1.573180E+04,4.706496E-02,1.675621E+00,5.640159E+02,9.450429E+02,2.926525E-02,1.006585E-01,0.000000E+00,1.296480E+03,0.000000E+00,1.380915E-01,2.733617E+03,2.379407E+03,1.418189E-01,2.534754E-01,9.752133E+02,2.618814E+03,5.060116E-02,2.789335E-01,2.901830E+03,7.596959E+03,1.505635E-01,8.091904E-01,3.816109E+03,6.868540E+03,1.980075E-01,7.315153E-01,4.176635E+03,4.808211E+03,2.166617E-01,5.121608E-01,0.000000E+00,7.864022E+03,0.000000E+00,8.375454E-01,1.175588E+04,9.040613E+03,6.098649E-01,9.629740E-01,1.703468E+04,1.186867E+05,7.697934E-01,2.194329E+01,1.351708E+03,1.258545E+04,7.013427E-02,1.340537E+00,7.536725E+03,8.707067E+03,3.910206E-01,9.275357E-01,2.114357E+03,5.596130E+03,1.097082E-01,5.960940E-01,3.992992E+03,1.955925E+04,2.071855E-01,2.082416E+00,0.000000E+00,1.055702E+04,0.000000E+00,1.124044E+00,3.044609E+03,4.715606E+03,1.579650E-01,5.026521E-01,1.137537E+03,2.050108E+03,5.901671E-02,2.183856E-01,1.699021E+03,1.283370E+03,8.815052E-02,1.367034E-01,3.651225E+02,5.869524E+02,1.894521E-02,6.251706E-02,0.000000E+00,3.171615E+02,0.000000E+00,3.378130E-02,1.012468E+03,1.689280E+04,5.253421E-02,1.799039E+00,2.408563E+03,4.558023E+03,1.249738E-01,4.854109E-01,0.000000E+00,1.829836E+03,0.000000E+00,1.948714E-01,0.000000E+00,2.164403E+04,0.000000E+00,2.305334E+00,1.525026E+03,2.793914E+03,7.912395E-02,2.975963E-01,8.537669E+03,1.128076E+04,4.429515E-01,1.202474E+00,0.000000E+00,1.367749E+03,0.000000E+00,1.456805E-01,4.216614E+03,5.464074E+03,2.187538E-01,5.824724E-01,4.267380E+03,1.006778E+04,2.214227E-01,1.072229E+00,5.069173E+03,9.775147E+03,2.629956E-01,1.041261E+00,5.801906E+02,5.508291E+03,3.010397E-02,5.867058E-01,5.311429E+03,4.831956E+03,2.755673E-01,5.147036E-01,1.899019E+03,3.329812E+03,9.852697E-02,3.546903E-01,8.583257E+03,7.719768E+03,4.452866E-01,8.222622E-01,2.255194E+03,1.080396E+04,1.019125E-01,1.997460E+00,7.961208E+03,1.090246E+04,4.130374E-01,1.161423E+00,8.051668E+03,1.277425E+04,4.177306E-01,1.360815E+00,3.345777E+03,8.158200E+03,1.735916E-01,8.690436E-01,6.468138E+03,8.130736E+03,3.355742E-01,8.661537E-01,5.800067E+02,2.454022E+03,3.009451E-02,2.613496E-01,5.796975E+02,2.451985E+03,3.007846E-02,2.611326E-01,2.384205E+03,6.828264E+03,1.236905E-01,7.270225E-01,0.000000E+00,9.931697E+02,0.000000E+00,1.057851E-01,5.788269E+02,7.304431E+03,3.003330E-02,7.779101E-01,2.149350E+03,5.172147E+03,1.115125E-01,5.509291E-01,1.888699E+03,3.827256E+03,9.799153E-02,4.079558E-01,0.000000E+00,4.103246E+03,0.000000E+00,4.370416E-01,1.274819E+04,1.670712E+04,6.613638E-01,1.780992E+00,1.756272E+03,1.649132E+04,9.112656E-02,1.756543E+00,1.200001E+04,1.216899E+04,6.224958E-01,1.296246E+00,2.406877E+04,3.270565E+04,1.248718E+00,3.484085E+00,2.431827E+04,3.833034E+04,1.261663E+00,4.083254E+00,1.978110E+04,2.873848E+04,1.026266E+00,3.061449E+00,1.958255E+04,2.446824E+04,1.015965E+00,2.606560E+00,1.751810E+03,7.350063E+03,9.089528E-02,7.827705E-01,1.751810E+03,7.352192E+03,9.089528E-02,7.829972E-01,0.000000E+00,2.979509E+03,0.000000E+00,3.173552E-01,1.745364E+03,2.191231E+04,9.056081E-02,2.333625E+00,3.715407E+02,1.458031E+03,1.927824E-02,1.552962E-01,5.541453E+03,5.971620E+03,2.874875E-01,6.365773E-01,2.809754E+03,6.019635E+03,1.457883E-01,6.411684E-01,5.310484E+03,4.421854E+03,2.754955E-01,4.710016E-01,1.163420E+04,1.171139E+04,6.036010E-01,1.247593E+00,1.169970E+04,1.381686E+04,6.069995E-01,1.471878E+00,9.432191E+03,1.026258E+04,4.893562E-01,1.093248E+00,9.380178E+03,8.666234E+03,4.866577E-01,9.231966E-01,3.064540E+03,3.092892E+03,1.590087E-01,3.293880E-01,3.064540E+03,3.092373E+03,1.590087E-01,3.293328E-01,7.422951E+02,1.180220E+03,3.851567E-02,1.257077E-01,3.304594E+03,7.994076E+03,1.714643E-01,8.513559E-01,3.889832E+03,2.615314E+04,2.018328E-01,2.785479E+00,8.722695E+03,5.607822E+03,4.524576E-01,5.973964E-01,6.672632E+03,3.347625E+03,3.461141E-01,3.566527E-01,8.696431E+03,9.634824E+03,4.510951E-01,1.026455E+00,0.000000E+00,9.227484E+04,0.000000E+00,9.827628E+00,2.820607E+04,2.048088E+04,1.463090E+00,2.181719E+00,2.176003E+04,1.276624E+04,1.128720E+00,1.359989E+00,2.808699E+04,3.463188E+04,1.456913E+00,3.689288E+00,2.196898E+04,1.529870E+04,1.139559E+00,1.629765E+00,1.861071E+04,3.381806E+04,9.656591E-01,3.601727E+00,1.103074E+04,6.694547E+03,5.721953E-01,7.131261E-01,8.498655E+03,4.556350E+03,4.408471E-01,4.853694E-01,1.098949E+04,1.270234E+04,5.700555E-01,1.353132E+00,8.536193E+03,5.725091E+03,4.427943E-01,6.098731E-01
