07:30:00,9.672616E+02,3.457894E+04,5.018857E-02,3.694311E+00,9.341263E+01,1.224978E+03,4.846926E-03,1.304753E-01,1.367595E+04,2.789001E+04,7.094605E-01,2.973616E+00,3.609611E+03,3.075411E+04,1.872788E-01,3.283309E+00,2.200375E+03,4.254564E+03,1.141613E-01,4.535624E-01,3.236140E+03,7.959969E+03,1.678789E-01,8.478281E-01,5.216889E+03,7.233448E+04,2.355317E-01,9.867463E+00,5.000903E+02,1.024748E+03,2.594702E-02,1.091373E-01,2.901815E+02,1.247089E+04,1.505673E-02,1.328281E+00,0.000000E+00,7.801135E+04,0.000000E+00,1.060553E+01,3.765235E+02,8.563162E+03,1.953678E-02,9.120854E-01,2.451061E+03,2.289704E+04,1.271748E-01,2.438880E+00,8.206569E+02,5.922036E+03,3.708219E-02,8.289936E-01,4.037338E+03,1.000142E+04,2.094818E-01,1.066165E+00,2.432255E+02,1.202845E+03,1.262031E-02,1.281201E-01,1.252356E+04,1.198721E+04,6.496650E-01,1.276819E+00,2.763598E+04,2.285470E+04,1.433685E+00,2.434337E+00,6.966846E+03,1.387490E+04,3.614277E-01,1.477882E+00,5.111333E+03,1.113671E+04,2.651704E-01,1.186220E+00,6.058672E+03,3.789545E+04,3.143652E-01,4.036197E+00,1.071709E+04,7.259981E+03,5.559193E-01,7.734186E-01,7.285096E+03,9.492058E+03,3.778901E-01,1.011192E+00,1.127749E+04,5.928390E+03,5.849802E-01,6.315758E-01,9.740782E+02,3.123231E+03,5.054059E-02,3.326920E-01,1.110806E+03,1.363247E+04,5.763667E-02,1.452289E+00,1.404542E+03,1.438878E+04,7.287784E-02,1.532647E+00,6.291945E+03,6.976611E+03,3.263886E-01,7.431032E-01,1.387856E+03,1.598476E+03,7.200101E-02,1.703924E-01,9.341263E+01,4.173359E+02,4.846926E-03,4.445173E-02,1.538800E+03,1.096672E+04,7.984413E-02,1.167927E+00,2.901815E+02,3.918751E+03,1.505673E-02,4.177287E-01,7.566092E+03,6.360542E+03,3.925028E-01,6.775232E-01,3.652382E+02,1.458731E+03,1.895121E-02,1.553717E-01,0.000000E+00,8.965408E+02,0.000000E+00,9.549173E-02,1.130955E+03,3.927846E+03,5.868182E-02,4.183073E-01,2.113001E+03,4.615637E+03,1.096280E-01,4.920367E-01,1.231585E+04,1.608083E+04,6.389373E-01,1.712842E+00,2.098974E+03,5.070345E+03,1.089101E-01,5.400182E-01,0.000000E+00,1.404229E+04,0.000000E+00,1.495591E+00,2.873414E+03,1.426200E+04,1.490936E-01,1.518988E+00,5.563238E+03,5.409698E+03,2.886166E-01,5.762179E-01,1.736734E+03,2.083546E+04,9.011441E-02,2.219195E+00,7.406155E+03,3.086521E+04,3.842393E-01,3.287726E+00,7.810876E+03,3.866708E+04,4.052306E-01,4.118783E+00,1.717774E+03,1.119163E+04,8.913060E-02,1.192043E+00,9.070620E+02,1.613819E+04,4.706497E-02,1.718917E+00,5.640159E+02,9.606675E+02,2.926525E-02,1.023235E-01,0.000000E+00,1.320744E+03,0.000000E+00,1.406768E-01,2.733625E+03,2.557445E+03,1.418193E-01,2.724410E-01,9.752133E+02,2.667228E+03,5.060116E-02,2.840922E-01,2.901833E+03,7.787053E+03,1.505637E-01,8.294450E-01,3.647248E+03,6.781175E+03,1.892458E-01,7.222329E-01,4.104811E+03,4.775639E+03,2.129425E-01,5.086893E-01,0.000000E+00,7.857194E+03,0.000000E+00,8.368393E-01,1.148355E+04,8.931939E+03,5.957438E-01,9.514094E-01,1.703471E+04,1.216727E+05,7.697945E-01,2.249547E+01,1.351711E+03,1.298412E+04,7.013443E-02,1.383010E+00,7.536741E+03,8.821130E+03,3.910214E-01,9.396817E-01,2.114357E+03,5.693769E+03,1.097082E-01,6.064946E-01,3.830012E+03,1.942044E+04,1.987289E-01,2.068082E+00,0.000000E+00,1.050824E+04,0.000000E+00,1.119053E+00,3.044615E+03,4.829551E+03,1.579653E-01,5.148216E-01,1.137540E+03,2.199625E+03,5.901690E-02,2.343116E-01,1.699025E+03,1.316986E+03,8.815070E-02,1.402853E-01,3.651225E+02,5.945932E+02,1.894521E-02,6.333133E-02,0.000000E+00,3.229444E+02,0.000000E+00,3.439749E-02,1.012468E+03,1.739623E+04,5.253421E-02,1.852653E+00,2.302652E+03,4.420467E+03,1.194783E-01,4.707668E-01,0.000000E+00,1.786056E+03,0.000000E+00,1.902101E-01,0.000000E+00,2.217744E+04,0.000000E+00,2.362164E+00,1.525029E+03,2.856630E+03,7.912410E-02,3.042786E-01,8.537687E+03,1.157850E+04,4.429524E-01,1.234270E+00,0.000000E+00,1.401431E+03,0.000000E+00,1.492691E-01,4.216628E+03,5.741409E+03,2.187545E-01,6.120637E-01,4.089288E+03,9.969490E+03,2.121820E-01,1.061806E+00,5.069185E+03,1.023190E+04,2.629962E-01,1.089917E+00,5.801953E+02,5.624806E+03,3.010421E-02,5.991204E-01,5.311440E+03,4.868239E+03,2.755679E-01,5.185720E-01,1.899023E+03,3.523004E+03,9.852717E-02,3.752694E-01,8.365173E+03,7.635985E+03,4.339780E-01,8.133515E-01,2.255197E+03,1.107377E+04,1.019127E-01,2.047354E+00,7.961231E+03,1.124615E+04,4.130385E-01,1.198034E+00,8.051691E+03,1.296754E+04,4.177318E-01,1.381398E+00,3.345785E+03,8.297019E+03,1.735920E-01,8.838297E-01,6.468157E+03,8.337109E+03,3.355752E-01,8.881385E-01,5.800125E+02,2.487220E+03,3.009481E-02,2.648851E-01,5.797033E+02,2.485025E+03,3.007877E-02,2.646514E-01,2.312694E+03,6.891126E+03,1.199820E-01,7.338694E-01,0.000000E+00,1.010991E+03,0.000000E+00,1.076840E-01,5.788383E+02,7.479483E+03,3.003389E-02,7.965528E-01,2.149356E+03,5.231116E+03,1.115128E-01,5.572127E-01,1.888703E+03,4.042381E+03,9.799173E-02,4.308964E-01,0.000000E+00,4.204294E+03,0.000000E+00,4.478074E-01,1.274823E+04,1.757535E+04,6.613659E-01,1.873624E+00,1.756286E+03,1.683876E+04,9.112727E-02,1.793564E+00,1.179911E+04,1.207118E+04,6.120901E-01,1.285816E+00,2.406884E+04,3.373722E+04,1.248721E+00,3.593972E+00,2.431834E+04,3.891073E+04,1.261666E+00,4.145056E+00,1.978116E+04,2.901552E+04,1.026269E+00,3.090947E+00,1.958261E+04,2.509504E+04,1.015967E+00,2.673333E+00,1.751827E+03,7.448854E+03,9.089617E-02,7.932917E-01,1.751827E+03,7.451196E+03,9.089617E-02,7.935411E-01,0.000000E+00,3.032972E+03,0.000000E+00,3.230521E-01,1.745397E+03,2.243739E+04,9.056254E-02,2.389546E+00,3.715407E+02,1.493264E+03,1.927824E-02,1.590499E-01,5.541469E+03,6.275151E+03,2.874883E-01,6.689584E-01,2.809756E+03,6.135840E+03,1.457884E-01,6.535503E-01,5.175991E+03,4.343177E+03,2.685214E-01,4.626236E-01,1.163422E+04,1.211289E+04,6.036023E-01,1.290361E+00,1.169973E+04,1.406499E+04,6.070008E-01,1.498302E+00,9.432213E+03,1.038532E+04,4.893573E-01,1.106318E+00,9.380201E+03,8.907237E+03,4.866588E-01,9.488702E-01,3.064542E+03,3.121501E+03,1.590088E-01,3.324349E-01,3.064542E+03,3.120905E+03,1.590088E-01,3.323714E-01,7.422951E+02,1.196727E+03,3.851567E-02,1.274668E-01,3.304596E+03,8.185745E+03,1.714644E-01,8.717684E-01,3.842281E+03,2.653106E+04,1.993655E-01,2.825781E+00,8.598321E+03,5.649839E+03,4.460141E-01,6.018619E-01,6.577884E+03,3.398504E+03,3.412051E-01,3.620568E-01,8.572312E+03,1.044164E+04,4.446649E-01,1.112366E+00,0.000000E+00,9.283435E+04,0.000000E+00,9.887498E+00,2.779817E+04,2.050060E+04,1.441953E+00,2.183819E+00,2.144230E+04,1.285208E+04,1.112255E+00,1.369107E+00,2.767999E+04,3.702134E+04,1.435822E+00,3.943771E+00,2.164647E+04,1.522202E+04,1.122846E+00,1.621562E+00,1.793373E+04,3.366300E+04,9.305324E-01,3.585328E+00,1.080059E+04,6.652725E+03,5.602612E-01,7.086743E-01,8.320282E+03,4.539052E+03,4.315978E-01,4.835246E-01,1.075955E+04,1.349782E+04,5.581323E-01,1.437858E+00,8.357355E+03,5.637937E+03,4.335209E-01,6.005836E-01
07:45:00,9.580399E+02,3.447114E+04,4.971008E-02,3.683045E+00,9.341264E+01,1.231450E+03,4.846927E-03,1.311655E-01,1.348706E+04,2.787682E+04,6.996735E-01,2.973006E+00,3.571229E+03,3.057663E+04,1.852883E-01,3.264347E+00,2.200379E+03,4.254807E+03,1.141615E-01,4.536121E-01,3.184057E+03,7.897360E+03,1.651814E-01,8.411787E-01,5.206847E+03,7.222669E+04,2.350748E-01,9.906446E+00,5.000913E+02,1.026511E+03,2.594707E-02,1.093250E-01,2.901815E+02,1.254284E+04,1.505673E-02,1.335953E+00,0.000000E+00,7.789337E+04,0.000000E+00,1.065286E+01,3.765236E+02,8.605012E+03,1.953678E-02,9.165494E-01,2.451064E+03,2.311352E+04,1.271749E-01,2.461955E+00,8.107937E+02,6.279953E+03,3.663671E-02,8.791400E-01,4.037341E+03,1.002890E+04,2.094819E-01,1.069144E+00,2.432255E+02,1.207084E+03,1.262031E-02,1.285726E-01,1.237155E+04,1.181165E+04,6.417966E-01,1.258065E+00,2.723454E+04,2.288717E+04,1.412874E+00,2.437714E+00,6.874526E+03,1.369602E+04,3.566444E-01,1.458844E+00,5.040979E+03,1.111719E+04,2.615246E-01,1.184155E+00,5.996330E+03,3.757571E+04,3.111306E-01,4.002238E+00,1.059044E+04,7.015086E+03,5.493544E-01,7.473065E-01,7.199801E+03,9.878312E+03,3.734685E-01,1.052314E+00,1.115086E+04,5.917237E+03,5.784160E-01,6.303752E-01,9.740795E+02,3.146469E+03,5.054066E-02,3.351672E-01,1.110806E+03,1.368230E+04,5.763668E-02,1.457621E+00,1.387698E+03,1.428333E+04,7.200386E-02,1.521507E+00,6.220244E+03,6.912394E+03,3.226738E-01,7.362438E-01,1.387859E+03,1.613857E+03,7.200120E-02,1.720392E-01,9.341264E+01,4.189195E+02,4.846927E-03,4.462075E-02,1.520535E+03,1.083508E+04,7.889644E-02,1.153909E+00,2.901815E+02,3.933163E+03,1.505673E-02,4.192842E-01,7.428962E+03,6.286912E+03,3.853906E-01,6.696882E-01,3.652382E+02,1.466223E+03,1.895121E-02,1.561707E-01,0.000000E+00,9.015122E+02,0.000000E+00,9.602185E-02,1.130957E+03,3.943867E+03,5.868191E-02,4.200134E-01,2.113005E+03,4.622796E+03,1.096282E-01,4.928252E-01,1.207575E+04,1.589429E+04,6.264852E-01,1.693013E+00,2.022346E+03,4.965109E+03,1.049340E-01,5.288266E-01,0.000000E+00,1.387957E+04,0.000000E+00,1.478307E+00,2.807828E+03,1.405267E+04,1.456905E-01,1.496740E+00,5.442903E+03,5.331496E+03,2.823754E-01,5.678974E-01,1.736734E+03,2.098086E+04,9.011441E-02,2.234695E+00,7.406170E+03,3.115619E+04,3.842401E-01,3.318740E+00,7.810893E+03,3.880135E+04,4.052315E-01,4.133106E+00,1.717774E+03,1.125579E+04,8.913060E-02,1.198885E+00,9.070622E+02,1.622189E+04,4.706499E-02,1.727845E+00,5.640159E+02,9.619450E+02,2.926525E-02,1.024603E-01,0.000000E+00,1.325240E+03,0.000000E+00,1.411568E-01,2.733631E+03,2.697350E+03,1.418196E-01,2.873433E-01,9.752133E+02,2.676091E+03,5.060116E-02,2.850382E-01,2.901836E+03,7.867593E+03,1.505638E-01,8.380305E-01,3.512198E+03,6.612482E+03,1.822384E-01,7.042860E-01,4.043583E+03,4.652392E+03,2.097706E-01,4.955646E-01,0.000000E+00,7.729962E+03,0.000000E+00,8.233104E-01,1.126761E+04,8.719856E+03,5.845443E-01,9.288328E-01,1.703473E+04,1.225241E+05,7.697954E-01,2.265298E+01,1.351714E+03,1.314451E+04,7.013458E-02,1.400103E+00,7.536754E+03,8.809433E+03,3.910221E-01,9.384306E-01,2.114357E+03,5.719122E+03,1.097082E-01,6.091950E-01,3.700390E+03,1.920166E+04,1.920032E-01,2.045005E+00,0.000000E+00,1.041236E+04,0.000000E+00,1.108943E+00,3.044619E+03,4.819017E+03,1.579655E-01,5.137243E-01,1.137543E+03,2.313201E+03,5.901704E-02,2.464088E-01,1.699028E+03,1.336170E+03,8.815085E-02,1.423298E-01,3.651225E+02,5.949958E+02,1.894521E-02,6.337467E-02,0.000000E+00,3.241280E+02,0.000000E+00,3.452381E-02,1.012468E+03,1.752966E+04,5.253421E-02,1.866864E+00,2.218013E+03,4.304604E+03,1.150866E-01,4.584288E-01,0.000000E+00,1.749216E+03,0.000000E+00,1.862870E-01,0.000000E+00,2.228558E+04,0.000000E+00,2.373699E+00,1.525032E+03,2.884474E+03,7.912422E-02,3.072463E-01,8.537701E+03,1.159511E+04,4.429531E-01,1.236100E+00,0.000000E+00,1.408796E+03,0.000000E+00,1.500545E-01,4.216637E+03,5.896194E+03,2.187550E-01,6.285923E-01,3.947486E+03,9.776569E+03,2.048243E-01,1.041292E+00,5.069194E+03,1.051358E+04,2.629967E-01,1.119923E+00,5.801998E+02,5.653272E+03,3.010445E-02,6.021569E-01,5.311449E+03,4.831329E+03,2.755683E-01,5.146435E-01,1.899026E+03,3.660802E+03,9.852733E-02,3.899477E-01,8.191805E+03,7.467585E+03,4.249864E-01,7.954279E-01,2.255200E+03,1.115400E+04,1.019128E-01,2.062195E+00,7.961246E+03,1.146224E+04,4.130393E-01,1.221052E+00,8.051707E+03,1.298631E+04,4.177326E-01,1.383389E+00,3.345791E+03,8.326126E+03,1.735923E-01,8.869284E-01,6.468170E+03,8.452855E+03,3.355758E-01,9.004683E-01,5.800181E+02,2.505391E+03,3.009510E-02,2.668203E-01,5.797089E+02,2.503053E+03,3.007906E-02,2.665714E-01,2.255359E+03,6.915627E+03,1.170082E-01,7.365531E-01,0.000000E+00,1.014230E+03,0.000000E+00,1.080299E-01,5.788493E+02,7.560885E+03,3.003446E-02,8.052219E-01,2.149361E+03,5.215645E+03,1.115130E-01,5.555672E-01,1.888706E+03,4.161026E+03,9.799189E-02,4.435524E-01,0.000000E+00,4.226387E+03,0.000000E+00,4.501635E-01,1.274826E+04,1.803964E+04,6.613673E-01,1.923199E+00,1.756299E+03,1.692248E+04,9.112795E-02,1.802493E+00,1.162903E+04,1.175351E+04,6.032768E-01,1.251981E+00,2.406889E+04,3.438607E+04,1.248724E+00,3.663086E+00,2.431839E+04,3.896760E+04,1.261668E+00,4.151089E+00,1.978120E+04,2.891662E+04,1.026271E+00,3.080395E+00,1.958265E+04,2.544996E+04,1.015969E+00,2.711140E+00,1.751844E+03,7.502666E+03,9.089702E-02,7.990225E-01,1.751844E+03,7.505230E+03,9.089702E-02,7.992956E-01,0.000000E+00,3.042691E+03,0.000000E+00,3.240898E-01,1.745430E+03,2.268154E+04,9.056423E-02,2.415547E+00,3.715407E+02,1.501363E+03,1.927824E-02,1.599136E-01,5.541481E+03,6.432599E+03,2.874888E-01,6.857661E-01,2.809757E+03,6.160819E+03,1.457885E-01,6.562156E-01,5.068991E+03,4.196123E+03,2.629717E-01,4.469643E-01,1.163424E+04,1.237819E+04,6.036034E-01,1.318621E+00,1.169975E+04,1.411611E+04,6.070019E-01,1.503737E+00,9.432229E+03,1.036725E+04,4.893581E-01,1.104387E+00,9.380217E+03,9.052610E+03,4.866596E-01,9.643558E-01,3.064544E+03,3.133769E+03,1.590089E-01,3.337415E-01,3.064544E+03,3.133093E+03,1.590089E-01,3.336694E-01,7.422951E+02,1.198070E+03,3.851567E-02,1.276109E-01,3.304597E+03,8.278140E+03,1.714644E-01,8.816083E-01,3.801798E+03,2.629770E+04,1.972649E-01,2.800995E+00,8.496602E+03,5.612067E+03,4.407414E-01,5.978360E-01,6.500520E+03,3.391089E+03,3.371946E-01,3.612592E-01,8.470802E+03,1.104166E+04,4.394030E-01,1.176258E+00,0.000000E+00,9.175544E+04,0.000000E+00,9.772878E+00,2.745575E+04,2.029889E+04,1.424199E+00,2.162340E+00,2.117590E+04,1.276640E+04,1.098442E+00,1.359971E+00,2.733832E+04,3.864031E+04,1.418107E+00,4.116190E+00,2.137586E+04,1.505734E+04,1.108815E+00,1.604003E+00,1.739933E+04,3.301776E+04,9.028035E-01,3.516715E+00,1.061765E+04,6.550136E+03,5.507727E-01,6.977507E-01,8.178390E+03,4.474966E+03,4.242381E-01,4.766992E-01,1.057677E+04,1.405265E+04,5.486521E-01,1.496953E+00,8.215297E+03,5.442242E+03,4.261525E-01,5.797341E-01
08:00:00,9.502809E+02,3.438278E+04,4.930748E-02,3.673739E+00,9.341266E+01,1.236344E+03,4.846928E-03,1.316875E-01,1.332774E+04,2.785261E+04,6.914159E-01,2.971149E+00,3.539166E+03,3.042578E+04,1.836255E-01,3.248253E+00,2.200382E+03,4.259697E+03,1.141617E-01,4.541459E-01,3.139673E+03,7.845472E+03,1.628821E-01,8.356712E-01,5.199061E+03,7.213574E+04,2.347195E-01,9.936144E+00,5.000921E+02,1.024828E+03,2.594711E-02,1.091456E-01,2.901816E+02,1.259530E+04,1.505673E-02,1.341546E+00,0.000000E+00,7.779374E+04,0.000000E+00,1.068980E+01,3.765237E+02,8.634917E+03,1.953679E-02,9.197393E-01,2.451066E+03,2.326367E+04,1.271750E-01,2.477958E+00,8.023258E+02,6.637612E+03,3.625425E-02,9.292687E-01,4.037343E+03,1.004419E+04,2.094820E-01,1.070802E+00,2.432256E+02,1.210061E+03,1.262031E-02,1.288905E-01,1.223917E+04,1.165890E+04,6.349415E-01,1.241760E+00,2.690459E+04,2.290376E+04,1.395765E+00,2.439425E+00,6.794692E+03,1.352529E+04,3.525077E-01,1.440681E+00,4.980370E+03,1.108900E+04,2.583835E-01,1.181171E+00,5.941645E+03,3.728416E+04,3.082933E-01,3.971294E+00,1.048337E+04,6.784832E+03,5.438028E-01,7.227661E-01,7.127780E+03,1.015414E+04,3.697336E-01,1.081680E+00,1.104382E+04,5.925492E+03,5.728652E-01,6.312462E-01,9.740806E+02,3.165842E+03,5.054071E-02,3.372297E-01,1.110806E+03,1.371575E+04,5.763670E-02,1.461201E+00,1.373099E+03,1.418634E+04,7.124638E-02,1.511268E+00,6.159044E+03,6.843386E+03,3.195016E-01,7.288790E-01,1.387862E+03,1.629459E+03,7.200135E-02,1.737063E-01,9.341266E+01,4.200843E+02,4.846928E-03,4.474507E-02,1.504694E+03,1.072349E+04,7.807448E-02,1.142024E+00,2.901816E+02,3.943482E+03,1.505673E-02,4.203944E-01,7.314536E+03,6.230083E+03,3.794551E-01,6.636425E-01,3.652382E+02,1.471680E+03,1.895121E-02,1.567527E-01,0.000000E+00,9.054337E+02,0.000000E+00,9.643997E-02,1.130959E+03,3.955490E+03,5.868199E-02,4.212512E-01,2.113008E+03,4.636664E+03,1.096284E-01,4.943182E-01,1.187458E+04,1.573843E+04,6.160506E-01,1.676443E+00,1.958397E+03,4.873094E+03,1.016159E-01,5.190410E-01,0.000000E+00,1.373307E+04,0.000000E+00,1.462746E+00,2.752019E+03,1.386645E+04,1.427948E-01,1.476951E+00,5.342395E+03,5.268050E+03,2.771618E-01,5.611484E-01,1.736734E+03,2.108782E+04,9.011441E-02,2.246098E+00,7.406181E+03,3.139731E+04,3.842407E-01,3.344434E+00,7.810906E+03,3.886677E+04,4.052322E-01,4.140086E+00,1.717774E+03,1.130177E+04,8.913060E-02,1.203788E+00,9.070625E+02,1.628329E+04,4.706500E-02,1.734394E+00,5.640159E+02,9.622597E+02,2.926525E-02,1.024945E-01,0.000000E+00,1.328558E+03,0.000000E+00,1.415111E-01,2.733636E+03,2.819602E+03,1.418198E-01,3.003646E-01,9.752133E+02,2.681688E+03,5.060116E-02,2.856359E-01,2.901838E+03,7.933101E+03,1.505639E-01,8.450133E-01,3.399514E+03,6.464697E+03,1.763915E-01,6.885651E-01,3.990103E+03,4.535908E+03,2.069991E-01,4.831623E-01,0.000000E+00,7.617744E+03,0.000000E+00,8.113807E-01,1.108702E+04,8.556661E+03,5.751770E-01,9.114634E-01,1.703474E+04,1.231501E+05,7.697961E-01,2.276880E+01,1.351716E+03,1.326813E+04,7.013470E-02,1.413276E+00,7.536764E+03,8.775195E+03,3.910226E-01,9.347773E-01,2.114357E+03,5.735828E+03,1.097082E-01,6.109730E-01,3.592141E+03,1.901082E+04,1.863864E-01,2.024804E+00,0.000000E+00,1.032905E+04,0.000000E+00,1.100127E+00,3.044622E+03,4.812865E+03,1.579657E-01,5.130842E-01,1.137545E+03,2.402330E+03,5.901715E-02,2.559016E-01,1.699030E+03,1.354830E+03,8.815097E-02,1.443182E-01,3.651225E+02,5.948439E+02,1.894521E-02,6.335887E-02,0.000000E+00,3.250358E+02,0.000000E+00,3.462069E-02,1.012468E+03,1.762868E+04,5.253421E-02,1.877409E+00,2.147391E+03,4.204650E+03,1.114223E-01,4.477844E-01,0.000000E+00,1.717700E+03,0.000000E+00,1.829306E-01,0.000000E+00,2.236564E+04,0.000000E+00,2.382240E+00,1.525033E+03,2.908948E+03,7.912432E-02,3.098547E-01,8.537712E+03,1.160929E+04,4.429537E-01,1.237648E+00,0.000000E+00,1.414525E+03,0.000000E+00,1.506655E-01,4.216644E+03,6.054116E+03,2.187554E-01,6.454427E-01,3.829116E+03,9.607099E+03,1.986824E-01,1.023271E+00,5.069201E+03,1.074523E+04,2.629971E-01,1.144598E+00,5.802041E+02,5.676594E+03,3.010467E-02,6.046444E-01,5.311456E+03,4.792254E+03,2.755687E-01,5.104834E-01,1.899028E+03,3.778370E+03,9.852746E-02,4.024706E-01,8.046913E+03,7.327748E+03,4.174706E-01,7.805463E-01,2.255202E+03,1.121642E+04,1.019129E-01,2.073742E+00,7.961259E+03,1.166006E+04,4.130400E-01,1.242119E+00,8.051719E+03,1.297751E+04,4.177332E-01,1.382441E+00,3.345796E+03,8.342112E+03,1.735925E-01,8.886275E-01,6.468180E+03,8.563018E+03,3.355764E-01,9.122004E-01,5.800235E+02,2.520169E+03,3.009538E-02,2.683941E-01,5.797143E+02,2.517701E+03,3.007934E-02,2.681313E-01,2.207547E+03,6.934751E+03,1.145280E-01,7.386286E-01,0.000000E+00,1.016595E+03,0.000000E+00,1.082825E-01,5.788601E+02,7.626546E+03,3.003502E-02,8.122146E-01,2.149365E+03,5.191352E+03,1.115132E-01,5.529814E-01,1.888708E+03,4.254240E+03,9.799202E-02,4.534923E-01,0.000000E+00,4.243575E+03,0.000000E+00,4.519964E-01,1.274828E+04,1.846363E+04,6.613684E-01,1.968438E+00,1.756312E+03,1.699091E+04,9.112860E-02,1.809793E+00,1.148108E+04,1.145076E+04,5.956078E-01,1.219742E+00,2.406892E+04,3.498064E+04,1.248726E+00,3.726407E+00,2.431843E+04,3.894176E+04,1.261670E+00,4.148308E+00,1.978123E+04,2.878350E+04,1.026272E+00,3.066196E+00,1.958268E+04,2.578786E+04,1.015971E+00,2.747127E+00,1.751860E+03,7.546332E+03,9.089784E-02,8.036729E-01,1.751860E+03,7.549125E+03,9.089784E-02,8.039703E-01,0.000000E+00,3.049786E+03,0.000000E+00,3.248475E-01,1.745462E+03,2.287848E+04,9.056588E-02,2.436521E+00,3.715407E+02,1.507361E+03,1.927824E-02,1.605533E-01,5.541489E+03,6.575402E+03,2.874893E-01,7.010007E-01,2.809758E+03,6.178874E+03,1.457886E-01,6.581423E-01,4.979839E+03,4.058063E+03,2.583471E-01,4.322635E-01,1.163426E+04,1.261906E+04,6.036042E-01,1.344274E+00,1.169976E+04,1.412520E+04,6.070027E-01,1.504695E+00,9.432243E+03,1.032851E+04,4.893588E-01,1.100253E+00,9.380230E+03,9.189128E+03,4.866603E-01,9.788951E-01,3.064545E+03,3.141798E+03,1.590090E-01,3.345965E-01,3.064545E+03,3.141037E+03,1.590090E-01,3.345155E-01,7.422951E+02,1.198235E+03,3.851567E-02,1.276293E-01,3.304598E+03,8.350957E+03,1.714645E-01,8.893630E-01,3.766376E+03,2.608658E+04,1.954270E-01,2.778585E+00,8.410645E+03,5.590980E+03,4.362841E-01,5.955892E-01,6.435473E+03,3.395709E+03,3.338214E-01,3.617464E-01,8.385020E+03,1.144918E+04,4.349548E-01,1.219650E+00,0.000000E+00,9.075824E+04,0.000000E+00,9.666962E+00,2.715945E+04,2.015292E+04,1.408832E+00,2.146798E+00,2.094641E+04,1.272213E+04,1.086540E+00,1.355253E+00,2.704269E+04,3.984362E+04,1.402775E+00,4.244339E+00,2.114267E+04,1.472414E+04,1.096721E+00,1.568505E+00,1.695180E+04,3.243801E+04,8.795825E-01,3.455073E+00,1.046589E+04,6.475251E+03,5.428999E-01,6.897772E-01,8.060692E+03,4.432200E+03,4.181323E-01,4.721449E-01,1.042514E+04,1.447378E+04,5.407858E-01,1.541805E+00,8.097638E+03,5.254517E+03,4.200488E-01,5.597353E-01
08:15:00,9.436275E+02,3.430864E+04,4.896226E-02,3.665894E+00,9.341267E+01,1.240524E+03,4.846929E-03,1.321330E-01,1.319065E+04,2.784519E+04,6.843088E-01,2.970718E+00,3.511738E+03,3.029489E+04,1.822031E-01,3.234301E+00,2.200385E+03,4.271788E+03,1.141618E-01,4.554417E-01,3.101017E+03,7.803175E+03,1.608793E-01,8.311765E-01,5.192893E+03,7.205813E+04,2.344377E-01,9.958571E+00,5.000928E+02,1.021982E+03,2.594715E-02,1.088425E-01,2.901817E+02,1.264014E+04,1.505673E-02,1.346325E+00,0.000000E+00,7.770872E+04,0.000000E+00,1.071847E+01,3.765238E+02,8.660695E+03,1.953679E-02,9.224870E-01,2.451068E+03,2.337328E+04,1.271751E-01,2.489636E+00,7.949265E+02,9.296030E+03,3.592006E-02,1.301598E+00,4.037344E+03,1.005496E+04,2.094821E-01,1.071962E+00,2.432256E+02,1.212577E+03,1.262032E-02,1.291591E-01,1.212102E+04,1.153477E+04,6.288219E-01,1.228516E+00,2.662815E+04,2.290887E+04,1.381429E+00,2.439936E+00,6.724042E+03,1.336846E+04,3.488465E-01,1.423992E+00,4.926971E+03,1.105450E+04,2.556158E-01,1.177508E+00,5.892639E+03,3.702508E+04,3.057506E-01,3.943769E+00,1.039098E+04,6.594421E+03,5.390110E-01,7.024776E-01,7.065706E+03,1.033576E+04,3.665139E-01,1.101016E+00,1.095136E+04,5.951078E+03,5.680695E-01,6.339678E-01,9.740815E+02,3.183902E+03,5.054076E-02,3.391525E-01,1.110806E+03,1.374463E+04,5.763672E-02,1.464286E+00,1.360200E+03,1.410126E+04,7.057708E-02,1.502256E+00,6.105632E+03,6.782241E+03,3.167323E-01,7.223591E-01,1.387865E+03,1.645728E+03,7.200147E-02,1.754424E-01,9.341267E+01,4.210666E+02,4.846929E-03,4.484990E-02,1.490685E+03,1.062665E+04,7.734758E-02,1.131711E+00,2.901817E+02,3.952231E+03,1.505673E-02,4.213317E-01,7.217834E+03,6.188845E+03,3.744384E-01,6.592541E-01,3.652382E+02,1.476142E+03,1.895121E-02,1.572283E-01,0.000000E+00,9.088634E+02,0.000000E+00,9.680550E-02,1.130960E+03,3.964416E+03,5.868207E-02,4.222018E-01,2.113011E+03,4.655504E+03,1.096285E-01,4.963346E-01,1.170402E+04,1.561163E+04,6.072027E-01,1.662954E+00,1.904604E+03,4.792704E+03,9.882472E-02,5.104859E-01,0.000000E+00,1.360204E+04,0.000000E+00,1.448813E+00,2.703936E+03,1.370162E+04,1.402999E-01,1.459417E+00,5.257492E+03,5.218113E+03,2.727574E-01,5.558342E-01,1.736734E+03,2.117894E+04,9.011441E-02,2.255807E+00,7.406191E+03,3.162373E+04,3.842412E-01,3.368556E+00,7.810917E+03,3.893427E+04,4.052328E-01,4.147281E+00,1.717774E+03,1.134045E+04,8.913060E-02,1.207911E+00,9.070627E+02,1.633744E+04,4.706501E-02,1.740165E+00,5.640159E+02,9.621409E+02,2.926525E-02,1.024822E-01,0.000000E+00,1.331455E+03,0.000000E+00,1.418203E-01,2.733640E+03,2.929490E+03,1.418200E-01,3.120684E-01,9.752133E+02,2.685786E+03,5.060116E-02,2.860733E-01,2.901840E+03,7.986851E+03,1.505640E-01,8.507413E-01,3.304752E+03,6.335385E+03,1.714746E-01,6.748024E-01,3.942504E+03,4.433965E+03,2.045317E-01,4.723069E-01,0.000000E+00,7.518953E+03,0.000000E+00,8.008711E-01,1.093413E+04,8.430526E+03,5.672457E-01,8.980360E-01,1.703476E+04,1.237106E+05,7.697968E-01,2.287248E+01,1.351719E+03,1.336616E+04,7.013482E-02,1.423721E+00,7.536773E+03,8.745309E+03,3.910231E-01,9.315897E-01,2.114357E+03,5.749106E+03,1.097082E-01,6.123861E-01,3.500988E+03,1.884460E+04,1.816567E-01,2.007155E+00,0.000000E+00,1.025629E+04,0.000000E+00,1.092402E+00,3.044625E+03,4.814364E+03,1.579659E-01,5.132524E-01,1.137547E+03,2.474092E+03,5.901724E-02,2.635441E-01,1.699032E+03,1.373707E+03,8.815107E-02,1.463295E-01,3.651225E+02,5.944359E+02,1.894521E-02,6.331567E-02,0.000000E+00,3.258221E+02,0.000000E+00,3.470459E-02,1.012468E+03,1.771238E+04,5.253421E-02,1.886323E+00,2.087994E+03,4.117555E+03,1.083403E-01,4.385090E-01,0.000000E+00,1.690339E+03,0.000000E+00,1.800168E-01,0.000000E+00,2.243731E+04,0.000000E+00,2.389879E+00,1.525035E+03,2.932416E+03,7.912441E-02,3.123551E-01,8.537721E+03,1.163005E+04,4.429541E-01,1.239879E+00,0.000000E+00,1.419551E+03,0.000000E+00,1.512012E-01,4.216650E+03,6.204950E+03,2.187557E-01,6.615277E-01,3.729487E+03,9.458608E+03,1.935129E-01,1.007470E+00,5.069207E+03,1.094214E+04,2.629974E-01,1.165571E+00,5.802083E+02,5.698312E+03,3.010489E-02,6.069596E-01,5.311461E+03,4.760913E+03,2.755690E-01,5.071463E-01,1.899030E+03,3.879006E+03,9.852757E-02,4.131894E-01,7.924394E+03,7.212503E+03,4.111148E-01,7.682782E-01,2.255204E+03,1.127220E+04,1.019130E-01,2.084058E+00,7.961270E+03,1.185064E+04,4.130405E-01,1.262416E+00,8.051730E+03,1.297814E+04,4.177338E-01,1.382503E+00,3.345800E+03,8.359585E+03,1.735928E-01,8.904859E-01,6.468189E+03,8.674568E+03,3.355768E-01,9.240808E-01,5.800287E+02,2.532740E+03,3.009565E-02,2.697330E-01,5.797196E+02,2.530154E+03,3.007961E-02,2.694576E-01,2.167264E+03,6.949034E+03,1.124382E-01,7.401674E-01,0.000000E+00,1.018654E+03,0.000000E+00,1.085023E-01,5.788707E+02,7.682757E+03,3.003557E-02,8.182009E-01,2.149368E+03,5.171191E+03,1.115133E-01,5.508348E-01,1.888710E+03,4.324685E+03,9.799213E-02,4.609996E-01,0.000000E+00,4.258654E+03,0.000000E+00,4.536036E-01,1.274830E+04,1.885820E+04,6.613693E-01,2.010512E+00,1.756324E+03,1.705458E+04,9.112923E-02,1.816580E+00,1.135012E+04,1.118662E+04,5.888171E-01,1.191611E+00,2.406895E+04,3.555325E+04,1.248727E+00,3.787389E+00,2.431846E+04,3.894422E+04,1.261672E+00,4.148551E+00,1.978125E+04,2.869711E+04,1.026274E+00,3.056983E+00,1.958270E+04,2.612954E+04,1.015972E+00,2.783517E+00,1.751875E+03,7.583389E+03,9.089863E-02,8.076194E-01,1.751875E+03,7.586418E+03,9.089863E-02,8.079420E-01,0.000000E+00,3.055962E+03,0.000000E+00,3.255069E-01,1.745493E+03,2.304708E+04,9.056749E-02,2.454476E+00,3.715407E+02,1.512333E+03,1.927824E-02,1.610832E-01,5.541497E+03,6.708449E+03,2.874897E-01,7.151858E-01,2.809760E+03,6.194139E+03,1.457886E-01,6.597704E-01,4.904668E+03,3.936964E+03,2.544474E-01,4.193672E-01,1.163427E+04,1.284796E+04,6.036049E-01,1.368652E+00,1.169978E+04,1.413429E+04,6.070034E-01,1.505655E+00,9.432253E+03,1.029983E+04,4.893594E-01,1.097193E+00,9.380241E+03,9.324942E+03,4.866609E-01,9.933598E-01,3.064547E+03,3.146942E+03,1.590091E-01,3.351443E-01,3.064547E+03,3.146095E+03,1.590091E-01,3.350541E-01,7.422951E+02,1.197902E+03,3.851567E-02,1.275943E-01,3.304599E+03,8.411343E+03,1.714646E-01,8.957939E-01,3.734729E+03,2.589981E+04,1.937849E-01,2.758741E+00,8.336487E+03,5.584084E+03,4.324378E-01,5.948549E-01,6.379313E+03,3.411096E+03,3.309084E-01,3.633831E-01,8.311015E+03,1.170297E+04,4.311164E-01,1.246668E+00,0.000000E+00,8.985323E+04,0.000000E+00,9.570739E+00,2.689839E+04,2.005531E+04,1.395290E+00,2.136405E+00,2.074398E+04,1.271532E+04,1.076040E+00,1.354527E+00,2.678223E+04,4.071256E+04,1.389264E+00,4.336873E+00,2.093699E+04,1.436328E+04,1.086052E+00,1.530060E+00,1.657380E+04,3.192250E+04,8.599694E-01,3.400224E+00,1.033827E+04,6.424185E+03,5.362791E-01,6.843398E-01,7.961777E+03,4.408315E+03,4.130007E-01,4.696019E-01,1.029762E+04,1.478069E+04,5.341702E-01,1.574491E+00,7.998856E+03,5.090788E+03,4.149240E-01,5.422941E-01
08:30:00,9.378168E+02,3.424499E+04,4.866076E-02,3.659141E+00,9.341269E+01,1.244118E+03,4.846929E-03,1.325159E-01,1.306958E+04,2.784821E+04,6.780310E-01,2.971192E+00,3.487760E+03,3.017875E+04,1.809595E-01,3.221926E+00,2.200387E+03,4.290458E+03,1.141619E-01,4.574362E-01,3.066687E+03,7.768115E+03,1.591003E-01,8.274472E-01,5.187832E+03,7.199112E+04,2.342066E-01,9.975311E+00,5.000934E+02,1.019639E+03,2.594718E-02,1.085928E-01,2.901817E+02,1.267880E+04,1.505674E-02,1.350444E+00,0.000000E+00,7.763540E+04,0.000000E+00,1.074054E+01,3.765239E+02,8.683116E+03,1.953680E-02,9.248758E-01,2.451069E+03,2.344854E+04,1.271752E-01,2.497652E+00,7.883550E+02,1.214594E+04,3.562325E-02,1.700963E+00,4.037346E+03,1.006242E+04,2.094821E-01,1.072763E+00,2.432257E+02,1.214719E+03,1.262032E-02,1.293877E-01,1.201349E+04,1.144400E+04,6.232501E-01,1.218835E+00,2.638786E+04,2.290641E+04,1.368965E+00,2.439657E+00,6.660282E+03,1.322723E+04,3.455420E-01,1.408958E+00,4.878998E+03,1.101323E+04,2.531293E-01,1.173119E+00,5.847919E+03,3.679011E+04,3.034303E-01,3.918783E+00,1.030962E+04,6.461473E+03,5.347904E-01,6.883147E-01,7.011103E+03,1.043735E+04,3.636814E-01,1.111830E+00,1.086982E+04,5.990355E+03,5.638398E-01,6.381502E-01,9.740823E+02,3.200977E+03,5.054080E-02,3.409708E-01,1.110807E+03,1.376978E+04,5.763673E-02,1.466970E+00,1.348603E+03,1.402500E+04,6.997532E-02,1.494158E+00,6.058039E+03,6.739028E+03,3.142642E-01,7.177535E-01,1.387866E+03,1.662690E+03,7.200157E-02,1.772511E-01,9.341269E+01,4.218990E+02,4.846929E-03,4.493871E-02,1.478078E+03,1.054086E+04,7.669343E-02,1.122575E+00,2.901817E+02,3.959709E+03,1.505674E-02,4.221307E-01,7.133552E+03,6.159917E+03,3.700659E-01,6.561750E-01,3.652382E+02,1.479790E+03,1.895121E-02,1.576170E-01,0.000000E+00,9.118799E+02,0.000000E+00,9.712688E-02,1.130962E+03,3.970935E+03,5.868215E-02,4.228961E-01,2.113014E+03,4.676860E+03,1.096287E-01,4.986153E-01,1.155425E+04,1.550737E+04,5.994331E-01,1.651856E+00,1.858094E+03,4.721283E+03,9.641143E-02,5.028819E-01,0.000000E+00,1.348319E+04,0.000000E+00,1.436164E+00,2.661392E+03,1.355326E+04,1.380923E-01,1.443624E+00,5.183629E+03,5.178737E+03,2.689254E-01,5.516426E-01,1.736734E+03,2.125732E+04,9.011441E-02,2.264158E+00,7.406199E+03,3.184087E+04,3.842416E-01,3.391685E+00,7.810927E+03,3.903216E+04,4.052333E-01,4.157710E+00,1.717774E+03,1.137328E+04,8.913060E-02,1.211408E+00,9.070629E+02,1.638550E+04,4.706502E-02,1.745286E+00,5.640159E+02,9.616778E+02,2.926525E-02,1.024332E-01,0.000000E+00,1.333997E+03,0.000000E+00,1.420915E-01,2.733643E+03,3.027451E+03,1.418202E-01,3.225018E-01,9.752133E+02,2.688678E+03,5.060116E-02,2.863818E-01,2.901841E+03,8.029755E+03,1.505641E-01,8.553126E-01,3.222885E+03,6.220391E+03,1.672267E-01,6.625592E-01,3.899423E+03,4.351453E+03,2.022980E-01,4.635198E-01,0.000000E+00,7.430682E+03,0.000000E+00,7.914757E-01,1.080020E+04,8.329240E+03,5.602978E-01,8.872521E-01,1.703477E+04,1.242360E+05,7.697973E-01,2.296963E+01,1.351721E+03,1.344115E+04,7.013492E-02,1.431709E+00,7.536780E+03,8.738645E+03,3.910234E-01,9.308780E-01,2.114357E+03,5.759653E+03,1.097082E-01,6.135087E-01,3.421855E+03,1.869698E+04,1.775507E-01,1.991457E+00,0.000000E+00,1.019170E+04,0.000000E+00,1.085533E+00,3.044628E+03,4.823962E+03,1.579660E-01,5.142803E-01,1.137549E+03,2.535697E+03,5.901733E-02,2.701048E-01,1.699034E+03,1.393031E+03,8.815116E-02,1.483882E-01,3.651225E+02,5.938241E+02,1.894521E-02,6.325070E-02,0.000000E+00,3.265059E+02,0.000000E+00,3.477753E-02,1.012468E+03,1.778378E+04,5.253421E-02,1.893927E+00,2.036651E+03,4.040379E+03,1.056763E-01,4.302900E-01,0.000000E+00,1.666238E+03,0.000000E+00,1.774500E-01,0.000000E+00,2.250170E+04,0.000000E+00,2.396739E+00,1.525037E+03,2.955223E+03,7.912448E-02,3.147845E-01,8.537729E+03,1.166088E+04,4.429545E-01,1.243174E+00,0.000000E+00,1.423987E+03,0.000000E+00,1.516738E-01,4.216655E+03,6.344694E+03,2.187559E-01,6.764241E-01,3.643111E+03,9.326197E+03,1.890311E-01,9.933736E-01,5.069212E+03,1.111270E+04,2.629976E-01,1.183736E+00,5.802124E+02,5.718712E+03,3.010510E-02,6.091335E-01,5.311466E+03,4.744370E+03,2.755692E-01,5.053851E-01,1.899032E+03,3.964343E+03,9.852767E-02,4.222782E-01,7.817394E+03,7.116672E+03,4.055637E-01,7.580745E-01,2.255206E+03,1.132273E+04,1.019131E-01,2.093402E+00,7.961279E+03,1.203545E+04,4.130410E-01,1.282100E+00,8.051739E+03,1.301068E+04,4.177343E-01,1.385966E+00,3.345804E+03,8.385569E+03,1.735929E-01,8.932520E-01,6.468196E+03,8.787892E+03,3.355772E-01,9.361510E-01,5.800338E+02,2.543477E+03,3.009591E-02,2.708764E-01,5.797246E+02,2.540784E+03,3.007987E-02,2.705895E-01,2.132453E+03,6.958125E+03,1.106322E-01,7.411435E-01,0.000000E+00,1.020455E+03,0.000000E+00,1.086945E-01,5.788811E+02,7.731077E+03,3.003611E-02,8.233468E-01,2.149370E+03,5.162689E+03,1.115135E-01,5.499296E-01,1.888712E+03,4.374293E+03,9.799223E-02,4.662834E-01,0.000000E+00,4.271961E+03,0.000000E+00,4.550214E-01,1.274831E+04,1.922614E+04,6.613701E-01,2.049729E+00,1.756336E+03,1.711432E+04,9.112984E-02,1.822947E+00,1.123220E+04,1.097706E+04,5.827016E-01,1.169293E+00,2.406898E+04,3.610860E+04,1.248729E+00,3.846538E+00,2.431849E+04,3.904231E+04,1.261674E+00,4.158992E+00,1.978128E+04,2.870558E+04,1.026275E+00,3.057880E+00,1.958273E+04,2.647616E+04,1.015974E+00,2.820435E+00,1.751890E+03,7.614947E+03,9.089940E-02,8.109802E-01,1.751890E+03,7.618216E+03,9.089940E-02,8.113283E-01,0.000000E+00,3.061365E+03,0.000000E+00,3.260834E-01,1.745523E+03,2.319201E+04,9.056907E-02,2.469911E+00,3.715407E+02,1.516464E+03,1.927824E-02,1.615234E-01,5.541503E+03,6.832449E+03,2.874900E-01,7.284018E-01,2.809760E+03,6.207211E+03,1.457887E-01,6.611639E-01,4.839437E+03,3.838491E+03,2.510632E-01,4.088796E-01,1.163428E+04,1.306692E+04,6.036055E-01,1.391972E+00,1.169979E+04,1.417230E+04,6.070040E-01,1.509700E+00,9.432263E+03,1.030212E+04,4.893598E-01,1.097436E+00,9.380250E+03,9.460738E+03,4.866614E-01,1.007823E+00,3.064548E+03,3.149715E+03,1.590091E-01,3.354397E-01,3.064548E+03,3.148780E+03,1.590091E-01,3.353401E-01,7.422951E+02,1.197176E+03,3.851567E-02,1.275174E-01,3.304600E+03,8.461299E+03,1.714646E-01,9.011141E-01,3.705942E+03,2.573109E+04,1.922912E-01,2.740799E+00,8.271189E+03,5.588194E+03,4.290506E-01,5.952934E-01,6.329951E+03,3.435054E+03,3.283478E-01,3.659343E-01,8.245851E+03,1.184702E+04,4.277362E-01,1.262000E+00,0.000000E+00,8.902172E+04,0.000000E+00,9.482261E+00,2.666424E+04,1.999723E+04,1.383144E+00,2.130222E+00,2.056264E+04,1.273961E+04,1.066633E+00,1.357116E+00,2.654862E+04,4.130503E+04,1.377146E+00,4.399961E+00,2.075279E+04,1.410094E+04,1.076496E+00,1.502112E+00,1.624289E+04,3.145572E+04,8.427994E-01,3.350535E+00,1.022796E+04,6.391895E+03,5.305561E-01,6.809019E-01,7.876371E+03,4.399578E+03,4.085697E-01,4.686723E-01,1.018739E+04,1.498850E+04,5.284516E-01,1.596620E+00,7.913646E+03,4.965558E+03,4.105032E-01,5.289549E-01
08:45:00,9.326541E+02,3.418911E+04,4.839288E-02,3.653201E+00,9.341270E+01,1.247260E+03,4.846930E-03,1.328506E-01,1.296080E+04,2.785800E+04,6.723897E-01,2.972297E+00,3.466383E+03,3.008630E+04,1.798509E-01,3.212076E+00,2.200389E+03,4.311039E+03,1.141620E-01,4.596329E-01,3.035675E+03,7.738083E+03,1.574930E-01,8.242508E-01,5.183493E+03,7.193252E+04,2.340094E-01,9.987601E+00,5.000938E+02,1.018918E+03,2.594720E-02,1.085160E-01,2.901818E+02,1.271288E+04,1.505674E-02,1.354073E+00,0.000000E+00,7.757145E+04,0.000000E+00,1.075736E+01,3.765240E+02,8.703048E+03,1.953680E-02,9.269989E-01,2.451071E+03,2.349454E+04,1.271753E-01,2.502551E+00,7.824316E+02,1.470469E+04,3.535572E-02,2.059490E+00,4.037347E+03,1.006719E+04,2.094822E-01,1.073273E+00,2.432257E+02,1.216577E+03,1.262032E-02,1.295859E-01,1.191404E+04,1.138533E+04,6.180961E-01,1.212579E+00,2.617558E+04,2.289421E+04,1.357954E+00,2.438347E+00,6.601783E+03,1.310568E+04,3.425099E-01,1.396016E+00,4.835180E+03,1.096420E+04,2.508578E-01,1.167901E+00,5.806486E+03,3.657342E+04,3.012805E-01,3.895726E+00,1.023666E+04,6.390603E+03,5.310055E-01,6.807669E-01,6.962200E+03,1.047705E+04,3.611445E-01,1.116054E+00,1.079658E+04,6.037800E+03,5.600407E-01,6.432039E-01,9.740830E+02,3.217064E+03,5.054084E-02,3.426839E-01,1.110807E+03,1.379222E+04,5.763675E-02,1.469362E+00,1.338014E+03,1.395551E+04,6.942589E-02,1.486767E+00,6.014876E+03,6.717206E+03,3.120255E-01,7.154282E-01,1.387868E+03,1.679698E+03,7.200165E-02,1.790642E-01,9.341270E+01,4.226149E+02,4.846930E-03,4.501508E-02,1.466557E+03,1.046340E+04,7.609562E-02,1.114325E+00,2.901818E+02,3.966228E+03,1.505674E-02,4.228262E-01,7.058953E+03,6.139637E+03,3.661956E-01,6.540161E-01,3.652382E+02,1.482777E+03,1.895121E-02,1.579352E-01,0.000000E+00,9.145661E+02,0.000000E+00,9.741302E-02,1.130963E+03,3.976905E+03,5.868222E-02,4.235318E-01,2.113016E+03,4.699313E+03,1.096288E-01,5.010110E-01,1.142122E+04,1.541961E+04,5.925313E-01,1.642511E+00,1.817435E+03,4.657136E+03,9.430173E-02,4.960509E-01,0.000000E+00,1.337401E+04,0.000000E+00,1.424539E+00,2.623250E+03,1.341811E+04,1.361133E-01,1.429233E+00,5.118451E+03,5.147092E+03,2.655440E-01,5.482732E-01,1.736734E+03,2.132558E+04,9.011441E-02,2.271429E+00,7.406207E+03,3.204828E+04,3.842420E-01,3.413777E+00,7.810935E+03,3.917329E+04,4.052337E-01,4.172744E+00,1.717774E+03,1.140143E+04,8.913060E-02,1.214406E+00,9.070631E+02,1.642874E+04,4.706503E-02,1.749892E+00,5.640159E+02,9.609355E+02,2.926525E-02,1.023543E-01,0.000000E+00,1.336258E+03,0.000000E+00,1.423327E-01,2.733646E+03,3.113015E+03,1.418204E-01,3.316149E-01,9.752133E+02,2.690598E+03,5.060116E-02,2.865866E-01,2.901843E+03,8.062036E+03,1.505642E-01,8.587515E-01,3.151381E+03,6.117030E+03,1.635165E-01,6.515524E-01,3.859868E+03,4.289647E+03,2.002468E-01,4.569378E-01,0.000000E+00,7.350714E+03,0.000000E+00,7.829613E-01,1.068154E+04,8.245945E+03,5.541415E-01,8.783825E-01,1.703478E+04,1.247401E+05,7.697979E-01,2.306284E+01,1.351723E+03,1.349499E+04,7.013502E-02,1.437443E+00,7.536786E+03,8.762969E+03,3.910238E-01,9.334689E-01,2.114357E+03,5.767984E+03,1.097082E-01,6.143955E-01,3.352361E+03,1.856441E+04,1.739448E-01,1.977346E+00,0.000000E+00,1.013350E+04,0.000000E+00,1.079338E+00,3.044630E+03,4.836701E+03,1.579661E-01,5.156413E-01,1.137550E+03,2.588558E+03,5.901740E-02,2.757345E-01,1.699035E+03,1.412367E+03,8.815124E-02,1.504481E-01,3.651225E+02,5.930482E+02,1.894521E-02,6.316818E-02,0.000000E+00,3.271073E+02,0.000000E+00,3.484167E-02,1.012468E+03,1.784549E+04,5.253421E-02,1.900499E+00,1.991780E+03,3.971223E+03,1.033480E-01,4.229251E-01,0.000000E+00,1.644698E+03,0.000000E+00,1.751561E-01,0.000000E+00,2.256041E+04,0.000000E+00,2.402992E+00,1.525038E+03,2.977173E+03,7.912455E-02,3.171226E-01,8.537735E+03,1.170104E+04,4.429549E-01,1.247461E+00,0.000000E+00,1.427954E+03,0.000000E+00,1.520964E-01,4.216660E+03,6.468713E+03,2.187562E-01,6.896410E-01,3.567363E+03,9.206839E+03,1.851007E-01,9.806634E-01,5.069216E+03,1.126081E+04,2.629979E-01,1.199511E+00,5.802163E+02,5.737932E+03,3.010530E-02,6.111813E-01,5.311471E+03,4.744488E+03,2.755694E-01,5.053985E-01,1.899034E+03,4.035218E+03,9.852775E-02,4.298266E-01,7.722875E+03,7.036302E+03,4.006600E-01,7.495158E-01,2.255208E+03,1.136867E+04,1.019131E-01,2.101897E+00,7.961287E+03,1.221206E+04,4.130414E-01,1.300910E+00,8.051747E+03,1.308390E+04,4.177347E-01,1.393765E+00,3.345807E+03,8.423061E+03,1.735931E-01,8.972449E-01,6.468203E+03,8.900420E+03,3.355775E-01,9.481368E-01,5.800387E+02,2.553692E+03,3.009617E-02,2.719643E-01,5.797296E+02,2.550902E+03,3.008013E-02,2.716671E-01,2.101969E+03,6.961609E+03,1.090506E-01,7.415181E-01,0.000000E+00,1.022052E+03,0.000000E+00,1.088648E-01,5.788912E+02,7.772585E+03,3.003664E-02,8.277672E-01,2.149372E+03,5.169208E+03,1.115136E-01,5.506245E-01,1.888714E+03,4.404391E+03,9.799231E-02,4.694871E-01,0.000000E+00,4.283863E+03,0.000000E+00,4.562893E-01,1.274833E+04,1.955801E+04,6.613708E-01,2.085095E+00,1.756347E+03,1.717056E+04,9.113044E-02,1.828939E+00,1.112444E+04,1.082691E+04,5.771123E-01,1.153303E+00,2.406901E+04,3.663936E+04,1.248730E+00,3.903069E+00,2.431851E+04,3.926234E+04,1.261675E+00,4.182428E+00,1.978130E+04,2.882581E+04,1.026276E+00,3.070688E+00,1.958275E+04,2.681994E+04,1.015975E+00,2.857053E+00,1.751904E+03,7.644945E+03,9.090015E-02,8.141748E-01,1.751904E+03,7.648456E+03,9.090015E-02,8.145488E-01,0.000000E+00,3.066156E+03,0.000000E+00,3.265945E-01,1.745553E+03,2.331651E+04,9.057063E-02,2.483169E+00,3.715407E+02,1.519911E+03,1.927824E-02,1.618905E-01,5.541508E+03,6.946031E+03,2.874903E-01,7.405056E-01,2.809761E+03,6.218377E+03,1.457887E-01,6.623538E-01,4.781979E+03,3.764127E+03,2.480822E-01,4.009598E-01,1.163429E+04,1.327370E+04,6.036060E-01,1.413997E+00,1.169980E+04,1.425047E+04,6.070045E-01,1.518027E+00,9.432271E+03,1.034281E+04,4.893603E-01,1.101770E+00,9.380258E+03,9.594014E+03,4.866618E-01,1.022019E+00,3.064549E+03,3.151594E+03,1.590092E-01,3.356397E-01,3.064549E+03,3.150570E+03,1.590092E-01,3.355306E-01,7.422951E+02,1.196134E+03,3.851567E-02,1.274066E-01,3.304601E+03,8.502150E+03,1.714647E-01,9.054645E-01,3.679356E+03,2.557610E+04,1.909118E-01,2.724307E+00,8.212648E+03,5.598918E+03,4.260137E-01,5.964363E-01,6.285788E+03,3.464265E+03,3.260568E-01,3.690457E-01,8.187432E+03,1.190881E+04,4.247057E-01,1.268573E+00,0.000000E+00,8.824927E+04,0.000000E+00,9.400029E+00,2.645098E+04,1.996412E+04,1.372081E+00,2.126698E+00,2.039771E+04,1.278378E+04,1.058076E+00,1.361823E+00,2.633586E+04,4.168515E+04,1.366109E+00,4.440434E+00,2.058532E+04,1.394799E+04,1.067809E+00,1.485820E+00,1.594971E+04,3.102885E+04,8.275868E-01,3.305083E+00,1.013101E+04,6.372439E+03,5.255262E-01,6.788307E-01,7.801402E+03,4.401355E+03,4.046803E-01,4.688626E-01,1.009052E+04,1.511762E+04,5.234255E-01,1.610368E+00,7.838884E+03,4.883523E+03,4.066245E-01,5.202177E-01
09:00:00,9.279866E+02,3.413908E+04,4.815069E-02,3.647878E+00,9.341271E+01,1.250045E+03,4.846931E-03,1.331473E-01,1.286118E+04,2.787290E+04,6.672228E-01,2.973910E+00,3.446968E+03,3.001473E+04,1.788440E-01,3.204456E+00,2.200391E+03,4.332628E+03,1.141621E-01,4.619356E-01,3.007209E+03,7.711855E+03,1.560175E-01,8.214582E-01,5.179584E+03,7.188069E+04,2.338329E-01,9.996422E+00,5.000943E+02,1.020289E+03,2.594722E-02,1.086620E-01,2.901818E+02,1.274343E+04,1.505674E-02,1.357328E+00,0.000000E+00,7.751508E+04,0.000000E+00,1.077001E+01,3.765240E+02,8.721071E+03,1.953681E-02,9.289185E-01,2.451072E+03,2.351584E+04,1.271753E-01,2.504820E+00,7.770132E+02,1.731455E+04,3.511099E-02,2.425109E+00,4.037348E+03,1.007015E+04,2.094822E-01,1.073588E+00,2.432258E+02,1.218216E+03,1.262032E-02,1.297607E-01,1.182080E+04,1.135353E+04,6.132632E-01,1.209187E+00,2.598304E+04,2.286982E+04,1.347966E+00,2.435744E+00,6.547311E+03,1.300258E+04,3.396862E-01,1.385038E+00,4.794542E+03,1.090740E+04,2.487510E-01,1.161853E+00,5.767565E+03,3.637099E+04,2.992610E-01,3.874178E+00,1.017015E+04,6.373068E+03,5.275552E-01,6.789015E-01,6.917675E+03,1.048454E+04,3.588347E-01,1.116848E+00,1.072971E+04,6.091147E+03,5.565718E-01,6.488867E-01,9.740836E+02,3.232358E+03,5.054087E-02,3.443127E-01,1.110807E+03,1.381260E+04,5.763676E-02,1.471534E+00,1.328202E+03,1.389126E+04,6.891680E-02,1.479928E+00,5.975107E+03,6.713964E+03,3.099627E-01,7.150826E-01,1.387869E+03,1.696688E+03,7.200173E-02,1.808751E-01,9.341271E+01,4.232385E+02,4.846931E-03,4.508159E-02,1.455871E+03,1.039233E+04,7.554119E-02,1.106757E+00,2.901818E+02,3.972004E+03,1.505674E-02,4.234419E-01,6.991547E+03,6.126083E+03,3.626985E-01,6.525731E-01,3.652382E+02,1.485237E+03,1.895121E-02,1.581971E-01,0.000000E+00,9.169836E+02,0.000000E+00,9.767051E-02,1.130964E+03,3.983039E+03,5.868228E-02,4.241851E-01,2.113018E+03,4.722603E+03,1.096289E-01,5.034946E-01,1.130026E+04,1.534474E+04,5.862556E-01,1.634538E+00,1.781108E+03,4.598794E+03,9.241683E-02,4.898375E-01,0.000000E+00,1.327265E+04,0.000000E+00,1.413745E+00,2.588363E+03,1.329352E+04,1.343031E-01,1.415965E+00,5.059728E+03,5.121481E+03,2.624973E-01,5.455460E-01,1.736734E+03,2.138588E+04,9.011441E-02,2.277851E+00,7.406213E+03,3.224734E+04,3.842423E-01,3.434980E+00,7.810943E+03,3.935258E+04,4.052341E-01,4.191842E+00,1.717774E+03,1.142591E+04,8.913060E-02,1.217014E+00,9.070633E+02,1.646814E+04,4.706504E-02,1.754088E+00,5.640159E+02,9.599804E+02,2.926525E-02,1.022527E-01,0.000000E+00,1.338293E+03,0.000000E+00,1.425496E-01,2.733649E+03,3.186409E+03,1.418205E-01,3.394316E-01,9.752133E+02,2.691760E+03,5.060116E-02,2.867105E-01,2.901844E+03,8.084176E+03,1.505642E-01,8.611098E-01,3.087567E+03,6.022975E+03,1.602055E-01,6.415357E-01,3.823071E+03,4.245943E+03,1.983383E-01,4.522836E-01,0.000000E+00,7.277406E+03,0.000000E+00,7.751547E-01,1.057397E+04,8.176525E+03,5.485608E-01,8.709899E-01,1.703479E+04,1.252241E+05,7.697983E-01,2.315233E+01,1.351724E+03,1.352973E+04,7.013512E-02,1.441143E+00,7.536792E+03,8.816977E+03,3.910241E-01,9.392225E-01,2.114357E+03,5.774596E+03,1.097082E-01,6.150994E-01,3.289897E+03,1.844369E+04,1.707038E-01,1.964494E+00,0.000000E+00,1.008037E+04,0.000000E+00,1.073682E+00,3.044632E+03,4.851150E+03,1.579662E-01,5.171832E-01,1.137551E+03,2.632560E+03,5.901746E-02,2.804207E-01,1.699037E+03,1.431652E+03,8.815130E-02,1.525024E-01,3.651225E+02,5.921480E+02,1.894521E-02,6.307238E-02,0.000000E+00,3.276416E+02,0.000000E+00,3.489863E-02,1.012468E+03,1.789959E+04,5.253421E-02,1.906261E+00,1.951702E+03,3.908442E+03,1.012685E-01,4.162390E-01,0.000000E+00,1.625202E+03,0.000000E+00,1.730799E-01,0.000000E+00,2.261452E+04,0.000000E+00,2.408756E+00,1.525039E+03,2.998426E+03,7.912460E-02,3.193863E-01,8.537741E+03,1.174989E+04,4.429552E-01,1.252671E+00,0.000000E+00,1.431542E+03,0.000000E+00,1.524786E-01,4.216664E+03,6.571958E+03,2.187564E-01,7.006416E-01,3.499400E+03,9.097872E+03,1.815743E-01,9.690585E-01,5.069220E+03,1.138856E+04,2.629981E-01,1.213117E+00,5.802201E+02,5.756244E+03,3.010550E-02,6.131322E-01,5.311474E+03,4.759994E+03,2.755696E-01,5.070512E-01,1.899035E+03,4.092678E+03,9.852782E-02,4.359461E-01,7.637493E+03,6.969387E+03,3.962302E-01,7.423896E-01,2.255209E+03,1.141096E+04,1.019132E-01,2.109715E+00,7.961294E+03,1.238097E+04,4.130418E-01,1.318901E+00,8.051755E+03,1.319247E+04,4.177351E-01,1.405331E+00,3.345810E+03,8.471481E+03,1.735933E-01,9.024025E-01,6.468209E+03,9.012161E+03,3.355778E-01,9.600389E-01,5.800435E+02,2.563963E+03,3.009642E-02,2.730581E-01,5.797344E+02,2.561088E+03,3.008038E-02,2.727519E-01,2.074759E+03,6.959316E+03,1.076389E-01,7.412753E-01,0.000000E+00,1.023484E+03,0.000000E+00,1.090176E-01,5.789012E+02,7.808179E+03,3.003715E-02,8.315579E-01,2.149374E+03,5.189508E+03,1.115137E-01,5.527873E-01,1.888715E+03,4.416631E+03,9.799238E-02,4.707875E-01,0.000000E+00,4.294626E+03,0.000000E+00,4.574357E-01,1.274834E+04,1.984676E+04,6.613714E-01,2.115862E+00,1.756358E+03,1.722415E+04,9.113102E-02,1.834647E+00,1.102461E+04,1.072902E+04,5.719343E-01,1.142878E+00,2.406903E+04,3.714701E+04,1.248731E+00,3.957139E+00,2.431853E+04,3.958831E+04,1.261676E+00,4.217153E+00,1.978131E+04,2.904371E+04,1.026277E+00,3.093903E+00,1.958276E+04,2.716091E+04,1.015976E+00,2.893371E+00,1.751918E+03,7.675120E+03,9.090088E-02,8.173884E-01,1.751918E+03,7.678874E+03,9.090088E-02,8.177882E-01,0.000000E+00,3.070453E+03,0.000000E+00,3.270528E-01,1.745582E+03,2.342326E+04,9.057215E-02,2.494537E+00,3.715407E+02,1.522809E+03,1.927824E-02,1.621992E-01,5.541512E+03,7.049440E+03,2.874905E-01,7.515243E-01,2.809762E+03,6.228121E+03,1.457887E-01,6.633919E-01,4.730333E+03,3.711352E+03,2.454027E-01,3.953394E-01,1.163430E+04,1.346915E+04,6.036064E-01,1.434814E+00,1.169981E+04,1.436606E+04,6.070049E-01,1.530340E+00,9.432278E+03,1.041907E+04,4.893606E-01,1.109894E+00,9.380265E+03,9.724939E+03,4.866621E-01,1.035965E+00,3.064549E+03,3.153317E+03,1.590092E-01,3.358232E-01,3.064549E+03,3.152204E+03,1.590092E-01,3.357046E-01,7.422951E+02,1.194852E+03,3.851567E-02,1.272703E-01,3.304602E+03,8.535133E+03,1.714647E-01,9.089771E-01,3.654455E+03,2.543176E+04,1.896197E-01,2.708943E+00,8.159296E+03,5.614469E+03,4.232460E-01,5.980933E-01,6.245620E+03,3.497298E+03,3.239730E-01,3.725646E-01,8.134193E+03,1.193015E+04,4.219438E-01,1.270841E+00,0.000000E+00,8.752535E+04,0.000000E+00,9.322945E+00,2.625404E+04,1.995058E+04,1.361864E+00,2.125257E+00,2.024561E+04,1.284340E+04,1.050186E+00,1.368175E+00,2.613938E+04,4.195810E+04,1.355916E+00,4.469496E+00,2.043095E+04,1.389151E+04,1.059800E+00,1.479808E+00,1.568327E+04,3.063377E+04,8.137622E-01,3.263009E+00,1.004420E+04,6.362842E+03,5.210225E-01,6.778093E-01,7.734375E+03,4.411230E+03,4.012029E-01,4.699153E-01,1.000377E+04,1.520428E+04,5.189252E-01,1.619595E+00,7.772071E+03,4.840529E+03,4.031583E-01,5.156396E-01
