09:15:00,9.237096E+02,3.409351E+04,4.792877E-02,3.643025E+00,9.341273E+01,1.252547E+03,4.846931E-03,1.334138E-01,1.276891E+04,2.788942E+04,6.624368E-01,2.975681E+00,3.429084E+03,2.995223E+04,1.779164E-01,3.197803E+00,2.200393E+03,4.354384E+03,1.141622E-01,4.642554E-01,2.980771E+03,7.688308E+03,1.546469E-01,8.189507E-01,5.175825E+03,7.183430E+04,2.336648E-01,1.000254E+01,5.000947E+02,1.023102E+03,2.594724E-02,1.089617E-01,2.901819E+02,1.277127E+04,1.505675E-02,1.360292E+00,0.000000E+00,7.746486E+04,0.000000E+00,1.077935E+01,3.765241E+02,8.737615E+03,1.953681E-02,9.306806E-01,2.451073E+03,2.352176E+04,1.271754E-01,2.505449E+00,7.720014E+02,1.996929E+04,3.488462E-02,2.796943E+00,4.037349E+03,1.007139E+04,2.094823E-01,1.073721E+00,2.432258E+02,1.219683E+03,1.262032E-02,1.299172E-01,1.173258E+04,1.133448E+04,6.086896E-01,1.207154E+00,2.580661E+04,2.282370E+04,1.338813E+00,2.430830E+00,6.496064E+03,1.290883E+04,3.370294E-01,1.375054E+00,4.756446E+03,1.084175E+04,2.467759E-01,1.154861E+00,5.730663E+03,3.617990E+04,2.973464E-01,3.853833E+00,1.010876E+04,6.381335E+03,5.243703E-01,6.797849E-01,6.876622E+03,1.046273E+04,3.567049E-01,1.114522E+00,1.066789E+04,6.146225E+03,5.533643E-01,6.547541E-01,9.740841E+02,3.246901E+03,5.054089E-02,3.458615E-01,1.110808E+03,1.383140E+04,5.763678E-02,1.473537E+00,1.319015E+03,1.383117E+04,6.844007E-02,1.473529E+00,5.938042E+03,6.716550E+03,3.080400E-01,7.153580E-01,1.387871E+03,1.713410E+03,7.200179E-02,1.826572E-01,9.341273E+01,4.237887E+02,4.846931E-03,4.514026E-02,1.445857E+03,1.032626E+04,7.502159E-02,1.099720E+00,2.901819E+02,3.977200E+03,1.505675E-02,4.239956E-01,6.930139E+03,6.117389E+03,3.595126E-01,6.516476E-01,3.652382E+02,1.487261E+03,1.895121E-02,1.584128E-01,0.000000E+00,9.191819E+02,0.000000E+00,9.790465E-02,1.130966E+03,3.989668E+03,5.868235E-02,4.248910E-01,2.113019E+03,4.745949E+03,1.096290E-01,5.059835E-01,1.118942E+04,1.527944E+04,5.805054E-01,1.627583E+00,1.748392E+03,4.545336E+03,9.071929E-02,4.841440E-01,0.000000E+00,1.317776E+04,0.000000E+00,1.403638E+00,2.556170E+03,1.317775E+04,1.326327E-01,1.403635E+00,5.006385E+03,5.099974E+03,2.597297E-01,5.432556E-01,1.736734E+03,2.143960E+04,9.011441E-02,2.283572E+00,7.406219E+03,3.243730E+04,3.842426E-01,3.455212E+00,7.810950E+03,3.953925E+04,4.052344E-01,4.211726E+00,1.717774E+03,1.144736E+04,8.913060E-02,1.219299E+00,9.070635E+02,1.650438E+04,4.706505E-02,1.757948E+00,5.640159E+02,9.588562E+02,2.926525E-02,1.021330E-01,0.000000E+00,1.340145E+03,0.000000E+00,1.427471E-01,2.733651E+03,3.246376E+03,1.418206E-01,3.458183E-01,9.752133E+02,2.692309E+03,5.060116E-02,2.867689E-01,2.901845E+03,8.095617E+03,1.505643E-01,8.623282E-01,3.030161E+03,5.936754E+03,1.572268E-01,6.323529E-01,3.788522E+03,4.212010E+03,1.965464E-01,4.486702E-01,0.000000E+00,7.209525E+03,0.000000E+00,7.679255E-01,1.047568E+04,8.116929E+03,5.434610E-01,8.646430E-01,1.703480E+04,1.256611E+05,7.697988E-01,2.323312E+01,1.351726E+03,1.355106E+04,7.013521E-02,1.443413E+00,7.536797E+03,8.882331E+03,3.910243E-01,9.461852E-01,2.114357E+03,5.779792E+03,1.097082E-01,6.156526E-01,3.233311E+03,1.833296E+04,1.677677E-01,1.952702E+00,0.000000E+00,1.003135E+04,0.000000E+00,1.068462E+00,3.044634E+03,4.866276E+03,1.579663E-01,5.187964E-01,1.137552E+03,2.667117E+03,5.901751E-02,2.841010E-01,1.699038E+03,1.450485E+03,8.815136E-02,1.545085E-01,3.651225E+02,5.911507E+02,1.894521E-02,6.296621E-02,0.000000E+00,3.281212E+02,0.000000E+00,3.494976E-02,1.012468E+03,1.794747E+04,5.253421E-02,1.911359E+00,1.915618E+03,3.851000E+03,9.939621E-02,4.101217E-01,0.000000E+00,1.607359E+03,0.000000E+00,1.711796E-01,0.000000E+00,2.266491E+04,0.000000E+00,2.414122E+00,1.525040E+03,3.018668E+03,7.912465E-02,3.215423E-01,8.537747E+03,1.180244E+04,4.429555E-01,1.258275E+00,0.000000E+00,1.434821E+03,0.000000E+00,1.528278E-01,4.216667E+03,6.657509E+03,2.187566E-01,7.097549E-01,3.437937E+03,8.997679E+03,1.783851E-01,9.583874E-01,5.069224E+03,1.149080E+04,2.629982E-01,1.224006E+00,5.802239E+02,5.773617E+03,3.010570E-02,6.149828E-01,5.311478E+03,4.782357E+03,2.755698E-01,5.094341E-01,1.899036E+03,4.136741E+03,9.852789E-02,4.406386E-01,7.559727E+03,6.910574E+03,3.921956E-01,7.361259E-01,2.255210E+03,1.145002E+04,1.019133E-01,2.116936E+00,7.961300E+03,1.253945E+04,4.130421E-01,1.335781E+00,8.051761E+03,1.330941E+04,4.177354E-01,1.417788E+00,3.345813E+03,8.523931E+03,1.735934E-01,9.079896E-01,6.468214E+03,9.121429E+03,3.355781E-01,9.716778E-01,5.800482E+02,2.574582E+03,3.009666E-02,2.741890E-01,5.797391E+02,2.571641E+03,3.008063E-02,2.738758E-01,2.050264E+03,6.950671E+03,1.063680E-01,7.403550E-01,0.000000E+00,1.024785E+03,0.000000E+00,1.091563E-01,5.789111E+02,7.838401E+03,3.003767E-02,8.347765E-01,2.149376E+03,5.215702E+03,1.115138E-01,5.555779E-01,1.888716E+03,4.415572E+03,9.799245E-02,4.706711E-01,0.000000E+00,4.304464E+03,0.000000E+00,4.584835E-01,1.274835E+04,2.009479E+04,6.613720E-01,2.142287E+00,1.756369E+03,1.727473E+04,9.113158E-02,1.840036E+00,1.093123E+04,1.065777E+04,5.670902E-01,1.135292E+00,2.406905E+04,3.762334E+04,1.248732E+00,4.007875E+00,2.431855E+04,3.993931E+04,1.261677E+00,4.254547E+00,1.978133E+04,2.929663E+04,1.026278E+00,3.120848E+00,1.958278E+04,2.749293E+04,1.015976E+00,2.928737E+00,1.751932E+03,7.706286E+03,9.090159E-02,8.207075E-01,1.751932E+03,7.710281E+03,9.090159E-02,8.211329E-01,0.000000E+00,3.074354E+03,0.000000E+00,3.274688E-01,1.745611E+03,2.351389E+04,9.057365E-02,2.504189E+00,3.715407E+02,1.525253E+03,1.927824E-02,1.624596E-01,5.541516E+03,7.141073E+03,2.874907E-01,7.612877E-01,2.809763E+03,6.236434E+03,1.457888E-01,6.642774E-01,4.683516E+03,3.670554E+03,2.429737E-01,3.909946E-01,1.163431E+04,1.365017E+04,6.036068E-01,1.454094E+00,1.169981E+04,1.448979E+04,6.070053E-01,1.543521E+00,9.432284E+03,1.050825E+04,4.893609E-01,1.119395E+00,9.380271E+03,9.851237E+03,4.866625E-01,1.049417E+00,3.064550E+03,3.155209E+03,1.590093E-01,3.360247E-01,3.064550E+03,3.154007E+03,1.590093E-01,3.358967E-01,7.422951E+02,1.193381E+03,3.851567E-02,1.271137E-01,3.304602E+03,8.560906E+03,1.714647E-01,9.117219E-01,3.630907E+03,2.529584E+04,1.883978E-01,2.694472E+00,8.110056E+03,5.632697E+03,4.206915E-01,6.000355E-01,6.208619E+03,3.531435E+03,3.220534E-01,3.762011E-01,8.085058E+03,1.191748E+04,4.193947E-01,1.269488E+00,0.000000E+00,8.684219E+04,0.000000E+00,9.250190E+00,2.607031E+04,1.994968E+04,1.352332E+00,2.125162E+00,2.010390E+04,1.290970E+04,1.042834E+00,1.375239E+00,2.595608E+04,4.212678E+04,1.346406E+00,4.487455E+00,2.028719E+04,1.387965E+04,1.052342E+00,1.478549E+00,1.543940E+04,3.026604E+04,8.011085E-01,3.223843E+00,9.965771E+03,6.360132E+03,5.169535E-01,6.775214E-01,7.673909E+03,4.425555E+03,3.980659E-01,4.714419E-01,9.925401E+03,1.524783E+04,5.148593E-01,1.624231E+00,7.711815E+03,4.817468E+03,4.000322E-01,5.131850E-01
09:30:00,9.197434E+02,3.405142E+04,4.772298E-02,3.638542E+00,9.341274E+01,1.254822E+03,4.846932E-03,1.336561E-01,1.268250E+04,2.790754E+04,6.579543E-01,2.977618E+00,3.412412E+03,2.989303E+04,1.770517E-01,3.191496E+00,2.200394E+03,4.376243E+03,1.141623E-01,4.665857E-01,2.955973E+03,7.666898E+03,1.533612E-01,8.166705E-01,5.172180E+03,7.179238E+04,2.335023E-01,1.000657E+01,5.000950E+02,1.026832E+03,2.594726E-02,1.093589E-01,2.901819E+02,1.279695E+04,1.505675E-02,1.363028E+00,0.000000E+00,7.741970E+04,0.000000E+00,1.078608E+01,3.765242E+02,8.752983E+03,1.953681E-02,9.323174E-01,2.451074E+03,2.352164E+04,1.271754E-01,2.505435E+00,7.673204E+02,2.266127E+04,3.467319E-02,3.173952E+00,4.037349E+03,1.007159E+04,2.094823E-01,1.073742E+00,2.432259E+02,1.221014E+03,1.262033E-02,1.300591E-01,1.164852E+04,1.132155E+04,6.043306E-01,1.205776E+00,2.564260E+04,2.275731E+04,1.330304E+00,2.423756E+00,6.447450E+03,1.282009E+04,3.345089E-01,1.365603E+00,4.720419E+03,1.076799E+04,2.449079E-01,1.147004E+00,5.695417E+03,3.599819E+04,2.955176E-01,3.834483E+00,1.005149E+04,6.401354E+03,5.213995E-01,6.819196E-01,6.838369E+03,1.041140E+04,3.547204E-01,1.109053E+00,1.061013E+04,6.202200E+03,5.503678E-01,6.607169E-01,9.740846E+02,3.260818E+03,5.054092E-02,3.473437E-01,1.110808E+03,1.384894E+04,5.763679E-02,1.475406E+00,1.310334E+03,1.377446E+04,6.798964E-02,1.467489E+00,5.903173E+03,6.719217E+03,3.062311E-01,7.156421E-01,1.387872E+03,1.729854E+03,7.200184E-02,1.844097E-01,9.341274E+01,4.242799E+02,4.846932E-03,4.519263E-02,1.436389E+03,1.026421E+04,7.453029E-02,1.093112E+00,2.901819E+02,3.981935E+03,1.505675E-02,4.245001E-01,6.873495E+03,6.112575E+03,3.565738E-01,6.511352E-01,3.652382E+02,1.488943E+03,1.895121E-02,1.585919E-01,0.000000E+00,9.211990E+02,0.000000E+00,9.811948E-02,1.130967E+03,3.996373E+03,5.868241E-02,4.256051E-01,2.113021E+03,4.769361E+03,1.096291E-01,5.084791E-01,1.108661E+04,1.522212E+04,5.751714E-01,1.621479E+00,1.718542E+03,4.495987E+03,8.917044E-02,4.788880E-01,0.000000E+00,1.308837E+04,0.000000E+00,1.394118E+00,2.526124E+03,1.306944E+04,1.310737E-01,1.392099E+00,4.957316E+03,5.081871E+03,2.571839E-01,5.413276E-01,1.736734E+03,2.148799E+04,9.011441E-02,2.288727E+00,7.406224E+03,3.261957E+04,3.842429E-01,3.474625E+00,7.810956E+03,3.972051E+04,4.052348E-01,4.231033E+00,1.717774E+03,1.146642E+04,8.913060E-02,1.221329E+00,9.070637E+02,1.653804E+04,4.706506E-02,1.761533E+00,5.640159E+02,9.576170E+02,2.926525E-02,1.020011E-01,0.000000E+00,1.341847E+03,0.000000E+00,1.429285E-01,2.733653E+03,3.293309E+03,1.418207E-01,3.508167E-01,9.752133E+02,2.692399E+03,5.060116E-02,2.867785E-01,2.901846E+03,8.097291E+03,1.505643E-01,8.625061E-01,2.977843E+03,5.857127E+03,1.545121E-01,6.238721E-01,3.755841E+03,4.183524E+03,1.948511E-01,4.456367E-01,0.000000E+00,7.146184E+03,0.000000E+00,7.611795E-01,1.038473E+04,8.065503E+03,5.387425E-01,8.591661E-01,1.703481E+04,1.260458E+05,7.697992E-01,2.330423E+01,1.351728E+03,1.356566E+04,7.013529E-02,1.444968E+00,7.536801E+03,8.950619E+03,3.910245E-01,9.534601E-01,2.114357E+03,5.783916E+03,1.097082E-01,6.160917E-01,3.181365E+03,1.823060E+04,1.650724E-01,1.941801E+00,0.000000E+00,9.985744E+03,0.000000E+00,1.063605E+00,3.044636E+03,4.881921E+03,1.579664E-01,5.204644E-01,1.137553E+03,2.692857E+03,5.901756E-02,2.868422E-01,1.699039E+03,1.468940E+03,8.815142E-02,1.564743E-01,3.651225E+02,5.900896E+02,1.894521E-02,6.285323E-02,0.000000E+00,3.285559E+02,0.000000E+00,3.499608E-02,1.012468E+03,1.799034E+04,5.253421E-02,1.915925E+00,1.882705E+03,3.798015E+03,9.768841E-02,4.044788E-01,0.000000E+00,1.590880E+03,0.000000E+00,1.694247E-01,0.000000E+00,2.271220E+04,0.000000E+00,2.419160E+00,1.525041E+03,3.038057E+03,7.912470E-02,3.236075E-01,8.537752E+03,1.185649E+04,4.429557E-01,1.264037E+00,0.000000E+00,1.437847E+03,0.000000E+00,1.531501E-01,4.216671E+03,6.731633E+03,2.187567E-01,7.176505E-01,3.381612E+03,8.904883E+03,1.754626E-01,9.485040E-01,5.069227E+03,1.156754E+04,2.629984E-01,1.232179E+00,5.802276E+02,5.790267E+03,3.010589E-02,6.167562E-01,5.311481E+03,4.807506E+03,2.755700E-01,5.121137E-01,1.899038E+03,4.168644E+03,9.852795E-02,4.440361E-01,7.488008E+03,6.860235E+03,3.884746E-01,7.307646E-01,2.255211E+03,1.148642E+04,1.019133E-01,2.123666E+00,7.961307E+03,1.268841E+04,4.130424E-01,1.351647E+00,8.051767E+03,1.342345E+04,4.177357E-01,1.429937E+00,3.345815E+03,8.577032E+03,1.735935E-01,9.136459E-01,6.468219E+03,9.228657E+03,3.355784E-01,9.830993E-01,5.800528E+02,2.585332E+03,3.009690E-02,2.753338E-01,5.797437E+02,2.582342E+03,3.008086E-02,2.750154E-01,2.027937E+03,6.936120E+03,1.052096E-01,7.388053E-01,0.000000E+00,1.025977E+03,0.000000E+00,1.092834E-01,5.789208E+02,7.864004E+03,3.003817E-02,8.375031E-01,2.149378E+03,5.243948E+03,1.115139E-01,5.585868E-01,1.888718E+03,4.406984E+03,9.799250E-02,4.697530E-01,0.000000E+00,4.313541E+03,0.000000E+00,4.594502E-01,1.274836E+04,2.031135E+04,6.613725E-01,2.165358E+00,1.756380E+03,1.732308E+04,9.113214E-02,1.845186E+00,1.084318E+04,1.060080E+04,5.625225E-01,1.129225E+00,2.406907E+04,3.807110E+04,1.248733E+00,4.055566E+00,2.431857E+04,4.028159E+04,1.261678E+00,4.291009E+00,1.978135E+04,2.955664E+04,1.026278E+00,3.148548E+00,1.958280E+04,2.781781E+04,1.015977E+00,2.963342E+00,1.751945E+03,7.737823E+03,9.090229E-02,8.240661E-01,1.751945E+03,7.742054E+03,9.090229E-02,8.245168E-01,0.000000E+00,3.077932E+03,0.000000E+00,3.278502E-01,1.745640E+03,2.359066E+04,9.057513E-02,2.512365E+00,3.715407E+02,1.527335E+03,1.927824E-02,1.626813E-01,5.541520E+03,7.220960E+03,2.874909E-01,7.697990E-01,2.809763E+03,6.243726E+03,1.457888E-01,6.650541E-01,4.640537E+03,3.636888E+03,2.407438E-01,3.874094E-01,1.163432E+04,1.381795E+04,6.036072E-01,1.471964E+00,1.169982E+04,1.460945E+04,6.070057E-01,1.556268E+00,9.432290E+03,1.060017E+04,4.893612E-01,1.129187E+00,9.380277E+03,9.973628E+03,4.866628E-01,1.062454E+00,3.064551E+03,3.157168E+03,1.590093E-01,3.362333E-01,3.064551E+03,3.155879E+03,1.590093E-01,3.360960E-01,7.422951E+02,1.191784E+03,3.851567E-02,1.269437E-01,3.304603E+03,8.580544E+03,1.714648E-01,9.138133E-01,3.608465E+03,2.516685E+04,1.872334E-01,2.680736E+00,8.064136E+03,5.652908E+03,4.183093E-01,6.021886E-01,6.174170E+03,3.566002E+03,3.202663E-01,3.798834E-01,8.039236E+03,1.187055E+04,4.170176E-01,1.264486E+00,0.000000E+00,8.619446E+04,0.000000E+00,9.181206E+00,2.589750E+04,1.995912E+04,1.343367E+00,2.126169E+00,1.997076E+04,1.298045E+04,1.035927E+00,1.382776E+00,2.578368E+04,4.218033E+04,1.337463E+00,4.493153E+00,2.015219E+04,1.388737E+04,1.045339E+00,1.479375E+00,1.521321E+04,2.992176E+04,7.893721E-01,3.187176E+00,9.894017E+03,6.362879E+03,5.132309E-01,6.778145E-01,7.618670E+03,4.443020E+03,3.952002E-01,4.733026E-01,9.853700E+03,1.524530E+04,5.111395E-01,1.623960E+00,7.656778E+03,4.804661E+03,3.971769E-01,5.118221E-01
09:45:00,9.160262E+02,3.401205E+04,4.753010E-02,3.634346E+00,9.341275E+01,1.256916E+03,4.846933E-03,1.338791E-01,1.260095E+04,2.792638E+04,6.537237E-01,2.979630E+00,3.396712E+03,2.983839E+04,1.762374E-01,3.185674E+00,2.200395E+03,4.397955E+03,1.141624E-01,4.689000E-01,2.932519E+03,7.647030E+03,1.521450E-01,8.145545E-01,5.168622E+03,7.175409E+04,2.333436E-01,1.000897E+01,5.000953E+02,1.031182E+03,2.594728E-02,1.098222E-01,2.901820E+02,1.282094E+04,1.505675E-02,1.365582E+00,0.000000E+00,7.737868E+04,0.000000E+00,1.079073E+01,3.765243E+02,8.767423E+03,1.953682E-02,9.338553E-01,2.451075E+03,2.351752E+04,1.271755E-01,2.504996E+00,7.629104E+02,2.308359E+04,3.447400E-02,3.233099E+00,4.037350E+03,1.007110E+04,2.094824E-01,1.073689E+00,2.432259E+02,1.222238E+03,1.262033E-02,1.301896E-01,1.156795E+04,1.131210E+04,6.001525E-01,1.204767E+00,2.548905E+04,2.266973E+04,1.322338E+00,2.414428E+00,6.401019E+03,1.273692E+04,3.321014E-01,1.356745E+00,4.686100E+03,1.068572E+04,2.431283E-01,1.138242E+00,5.661545E+03,3.582412E+04,2.937602E-01,3.815945E+00,9.997613E+03,6.428253E+03,5.186044E-01,6.847866E-01,6.802413E+03,1.033012E+04,3.528551E-01,1.100394E+00,1.055571E+04,6.257709E+03,5.475447E-01,6.666300E-01,9.740850E+02,3.274151E+03,5.054094E-02,3.487637E-01,1.110808E+03,1.386550E+04,5.763680E-02,1.477170E+00,1.302069E+03,1.372048E+04,6.756081E-02,1.461740E+00,5.870119E+03,6.719741E+03,3.045164E-01,7.156979E-01,1.387873E+03,1.745897E+03,7.200190E-02,1.861194E-01,9.341275E+01,4.247240E+02,4.846933E-03,4.523997E-02,1.427368E+03,1.020539E+04,7.406223E-02,1.086848E+00,2.901820E+02,3.986307E+03,1.505675E-02,4.249659E-01,6.820904E+03,6.110631E+03,3.538453E-01,6.509284E-01,3.652382E+02,1.490344E+03,1.895121E-02,1.587411E-01,0.000000E+00,9.230674E+02,0.000000E+00,9.831846E-02,1.130968E+03,4.003658E+03,5.868248E-02,4.263810E-01,2.113023E+03,4.792625E+03,1.096291E-01,5.109588E-01,1.099068E+04,1.517119E+04,5.701940E-01,1.616054E+00,1.691106E+03,4.450144E+03,8.774689E-02,4.740054E-01,0.000000E+00,1.300364E+04,0.000000E+00,1.385093E+00,2.497887E+03,1.296747E+04,1.296085E-01,1.381238E+00,4.911871E+03,5.066435E+03,2.548261E-01,5.396837E-01,1.736734E+03,2.153195E+04,9.011441E-02,2.293408E+00,7.406229E+03,3.279447E+04,3.842431E-01,3.493253E+00,7.810962E+03,3.989403E+04,4.052351E-01,4.249514E+00,1.717774E+03,1.148350E+04,8.913060E-02,1.223148E+00,9.070639E+02,1.656955E+04,4.706507E-02,1.764889E+00,5.640159E+02,9.562918E+02,2.926525E-02,1.018600E-01,0.000000E+00,1.343429E+03,0.000000E+00,1.430971E-01,2.733654E+03,3.326688E+03,1.418208E-01,3.543712E-01,9.752133E+02,2.692126E+03,5.060116E-02,2.867495E-01,2.901847E+03,8.089020E+03,1.505644E-01,8.616247E-01,2.929809E+03,5.783121E+03,1.520198E-01,6.159899E-01,3.724736E+03,4.158971E+03,1.932375E-01,4.430219E-01,0.000000E+00,7.086622E+03,0.000000E+00,7.548357E-01,1.030006E+04,8.020594E+03,5.343498E-01,8.543830E-01,1.703482E+04,1.263792E+05,7.697996E-01,2.336587E+01,1.351729E+03,1.357491E+04,7.013538E-02,1.445953E+00,7.536806E+03,9.020373E+03,3.910248E-01,9.608906E-01,2.114357E+03,5.787173E+03,1.097082E-01,6.164385E-01,3.133345E+03,1.813540E+04,1.625807E-01,1.931662E+00,0.000000E+00,9.942969E+03,0.000000E+00,1.059049E+00,3.044637E+03,4.897813E+03,1.579665E-01,5.221586E-01,1.137554E+03,2.709518E+03,5.901761E-02,2.886164E-01,1.699040E+03,1.486973E+03,8.815146E-02,1.583951E-01,3.651225E+02,5.889827E+02,1.894521E-02,6.273536E-02,0.000000E+00,3.289537E+02,0.000000E+00,3.503847E-02,1.012468E+03,1.802907E+04,5.253421E-02,1.920050E+00,1.852462E+03,3.748805E+03,9.611918E-02,3.992381E-01,0.000000E+00,1.575526E+03,0.000000E+00,1.677894E-01,0.000000E+00,2.275695E+04,0.000000E+00,2.423925E+00,1.525042E+03,3.056603E+03,7.912474E-02,3.255828E-01,8.537756E+03,1.191095E+04,4.429560E-01,1.269842E+00,0.000000E+00,1.440664E+03,0.000000E+00,1.534501E-01,4.216674E+03,6.795363E+03,2.187569E-01,7.244392E-01,3.329628E+03,8.818421E+03,1.727653E-01,9.392952E-01,5.069230E+03,1.161868E+04,2.629986E-01,1.237625E+00,5.802312E+02,5.806320E+03,3.010608E-02,6.184661E-01,5.311484E+03,4.834327E+03,2.755701E-01,5.149711E-01,1.899039E+03,4.188434E+03,9.852800E-02,4.461434E-01,7.421430E+03,6.818061E+03,3.850204E-01,7.262728E-01,2.255212E+03,1.152047E+04,1.019134E-01,2.129961E+00,7.961312E+03,1.282726E+04,4.130427E-01,1.366437E+00,8.051773E+03,1.353222E+04,4.177360E-01,1.441524E+00,3.345817E+03,8.629918E+03,1.735936E-01,9.192793E-01,6.468224E+03,9.333565E+03,3.355786E-01,9.942738E-01,5.800573E+02,2.596494E+03,3.009714E-02,2.765225E-01,5.797482E+02,2.593468E+03,3.008110E-02,2.762003E-01,2.007436E+03,6.915121E+03,1.041460E-01,7.365686E-01,0.000000E+00,1.027083E+03,0.000000E+00,1.094012E-01,5.789303E+02,7.884980E+03,3.003866E-02,8.397370E-01,2.149380E+03,5.273236E+03,1.115140E-01,5.617067E-01,1.888719E+03,4.391864E+03,9.799256E-02,4.681397E-01,0.000000E+00,4.321992E+03,0.000000E+00,4.603503E-01,1.274837E+04,2.049749E+04,6.613730E-01,2.185187E+00,1.756391E+03,1.736963E+04,9.113268E-02,1.850144E+00,1.075961E+04,1.055391E+04,5.581869E-01,1.124232E+00,2.406908E+04,3.848850E+04,1.248734E+00,4.100024E+00,2.431859E+04,4.060804E+04,1.261679E+00,4.325783E+00,1.978136E+04,2.981794E+04,1.026279E+00,3.176383E+00,1.958281E+04,2.813501E+04,1.015978E+00,2.997128E+00,1.751958E+03,7.770586E+03,9.090297E-02,8.275553E-01,1.751958E+03,7.775051E+03,9.090297E-02,8.280308E-01,0.000000E+00,3.081249E+03,0.000000E+00,3.282037E-01,1.745668E+03,2.365354E+04,9.057658E-02,2.519062E+00,3.715407E+02,1.529119E+03,1.927824E-02,1.628713E-01,5.541523E+03,7.288668E+03,2.874911E-01,7.770123E-01,2.809764E+03,6.250229E+03,1.457888E-01,6.657468E-01,4.600803E+03,3.608747E+03,2.386824E-01,3.844124E-01,1.163432E+04,1.397208E+04,6.036075E-01,1.488382E+00,1.169983E+04,1.472295E+04,6.070060E-01,1.568358E+00,9.432295E+03,1.069306E+04,4.893615E-01,1.139083E+00,9.380282E+03,1.009209E+04,4.866630E-01,1.075072E+00,3.064552E+03,3.159540E+03,1.590093E-01,3.364859E-01,3.064552E+03,3.158166E+03,1.590093E-01,3.363395E-01,7.422951E+02,1.190093E+03,3.851567E-02,1.267636E-01,3.304603E+03,8.594137E+03,1.714648E-01,9.152609E-01,3.586939E+03,2.504347E+04,1.861165E-01,2.667596E+00,8.020940E+03,5.674028E+03,4.160683E-01,6.044385E-01,6.141812E+03,3.600070E+03,3.185876E-01,3.835125E-01,7.996133E+03,1.178904E+04,4.147815E-01,1.255802E+00,0.000000E+00,8.557708E+04,0.000000E+00,9.115450E+00,2.573387E+04,1.997531E+04,1.334878E+00,2.127895E+00,1.984483E+04,1.305253E+04,1.029394E+00,1.390455E+00,2.562043E+04,4.211087E+04,1.328994E+00,4.485749E+00,2.002454E+04,1.390772E+04,1.038717E+00,1.481544E+00,1.500214E+04,2.959785E+04,7.784201E-01,3.152676E+00,9.827891E+03,6.369538E+03,5.098004E-01,6.785242E-01,7.567834E+03,4.462294E+03,3.925628E-01,4.753561E-01,9.787622E+03,1.519402E+04,5.077114E-01,1.618495E+00,7.606131E+03,4.799364E+03,3.945494E-01,5.112587E-01
10:00:00,9.125111E+02,3.397484E+04,4.734771E-02,3.630379E+00,9.341276E+01,1.258863E+03,4.846933E-03,1.340865E-01,1.252343E+04,2.794519E+04,6.497023E-01,2.981638E+00,3.381804E+03,2.978797E+04,1.754641E-01,3.180300E+00,2.200397E+03,4.419385E+03,1.141624E-01,4.711842E-01,2.910188E+03,7.628336E+03,1.509870E-01,8.125634E-01,5.165173E+03,7.171880E+04,2.331898E-01,1.001012E+01,5.000956E+02,1.035967E+03,2.594729E-02,1.103317E-01,2.901820E+02,1.284356E+04,1.505675E-02,1.367991E+00,0.000000E+00,7.734108E+04,0.000000E+00,1.079375E+01,3.765243E+02,8.781117E+03,1.953682E-02,9.353138E-01,2.451076E+03,2.350989E+04,1.271755E-01,2.504183E+00,7.587253E+02,2.334049E+04,3.428497E-02,3.268850E+00,4.037351E+03,1.007029E+04,2.094824E-01,1.073602E+00,2.432260E+02,1.223378E+03,1.262033E-02,1.303110E-01,1.149040E+04,1.130487E+04,5.961305E-01,1.203997E+00,2.534399E+04,2.256103E+04,1.314812E+00,2.402850E+00,6.356440E+03,1.265893E+04,3.297898E-01,1.348439E+00,4.653219E+03,1.059490E+04,2.414232E-01,1.128568E+00,5.628840E+03,3.565647E+04,2.920633E-01,3.798089E+00,9.946563E+03,6.459656E+03,5.159560E-01,6.881328E-01,6.768377E+03,1.021944E+04,3.510893E-01,1.088603E+00,1.050409E+04,6.311993E+03,5.448668E-01,6.724125E-01,9.740854E+02,3.286965E+03,5.054096E-02,3.501286E-01,1.110808E+03,1.388127E+04,5.763682E-02,1.478850E+00,1.294152E+03,1.366876E+04,6.715000E-02,1.456231E+00,5.838598E+03,6.717074E+03,3.028811E-01,7.154138E-01,1.387874E+03,1.761510E+03,7.200194E-02,1.877832E-01,9.341276E+01,4.251305E+02,4.846933E-03,4.528328E-02,1.418722E+03,1.014919E+04,7.361361E-02,1.080863E+00,2.901820E+02,3.990390E+03,1.505675E-02,4.254008E-01,6.771669E+03,6.110815E+03,3.512910E-01,6.509482E-01,3.652382E+02,1.491533E+03,1.895121E-02,1.588677E-01,0.000000E+00,9.248122E+02,0.000000E+00,9.850430E-02,1.130969E+03,4.011397E+03,5.868254E-02,4.272052E-01,2.113024E+03,4.815629E+03,1.096292E-01,5.134105E-01,1.090044E+04,1.512533E+04,5.655123E-01,1.611170E+00,1.665648E+03,4.407259E+03,8.642592E-02,4.694378E-01,0.000000E+00,1.292291E+04,0.000000E+00,1.376495E+00,2.471143E+03,1.287090E+04,1.282209E-01,1.370952E+00,4.869419E+03,5.053019E+03,2.526236E-01,5.382548E-01,1.736734E+03,2.157234E+04,9.011441E-02,2.297710E+00,7.406233E+03,3.296077E+04,3.842434E-01,3.510965E+00,7.810967E+03,4.005929E+04,4.052354E-01,4.267116E+00,1.717774E+03,1.149906E+04,8.913060E-02,1.224805E+00,9.070641E+02,1.659931E+04,4.706508E-02,1.768058E+00,5.640159E+02,9.549210E+02,2.926525E-02,1.017140E-01,0.000000E+00,1.344912E+03,0.000000E+00,1.432550E-01,2.733656E+03,3.346485E+03,1.418209E-01,3.564793E-01,9.752133E+02,2.691604E+03,5.060116E-02,2.866938E-01,2.901848E+03,8.070833E+03,1.505645E-01,8.596870E-01,2.885282E+03,5.713841E+03,1.497094E-01,6.086110E-01,3.694984E+03,4.137555E+03,1.916941E-01,4.407411E-01,0.000000E+00,7.030258E+03,0.000000E+00,7.488325E-01,1.022059E+04,7.980747E+03,5.302269E-01,8.501392E-01,1.703483E+04,1.266642E+05,7.698000E-01,2.341856E+01,1.351731E+03,1.357908E+04,7.013546E-02,1.446396E+00,7.536809E+03,9.090743E+03,3.910250E-01,9.683866E-01,2.114357E+03,5.789819E+03,1.097082E-01,6.167202E-01,3.088539E+03,1.804627E+04,1.602559E-01,1.922169E+00,0.000000E+00,9.902592E+03,0.000000E+00,1.054749E+00,3.044638E+03,4.913740E+03,1.579665E-01,5.238562E-01,1.137555E+03,2.716965E+03,5.901765E-02,2.894091E-01,1.699041E+03,1.504377E+03,8.815151E-02,1.602490E-01,3.651225E+02,5.878548E+02,1.894521E-02,6.261524E-02,0.000000E+00,3.293213E+02,0.000000E+00,3.507764E-02,1.012468E+03,1.806447E+04,5.253421E-02,1.923819E+00,1.824405E+03,3.702737E+03,9.466340E-02,3.943320E-01,0.000000E+00,1.561110E+03,0.000000E+00,1.662542E-01,0.000000E+00,2.279954E+04,0.000000E+00,2.428462E+00,1.525042E+03,3.074354E+03,7.912478E-02,3.274734E-01,8.537760E+03,1.196529E+04,4.429562E-01,1.275634E+00,0.000000E+00,1.443309E+03,0.000000E+00,1.537318E-01,4.216677E+03,6.848864E+03,2.187570E-01,7.301383E-01,3.281197E+03,8.737311E+03,1.702523E-01,9.306564E-01,5.069232E+03,1.164491E+04,2.629987E-01,1.240417E+00,5.802348E+02,5.821868E+03,3.010626E-02,6.201221E-01,5.311486E+03,4.862140E+03,2.755702E-01,5.179340E-01,1.899039E+03,4.196383E+03,9.852805E-02,4.469896E-01,7.359102E+03,6.783080E+03,3.817866E-01,7.225472E-01,2.255213E+03,1.155257E+04,1.019134E-01,2.135895E+00,7.961318E+03,1.295580E+04,4.130430E-01,1.380127E+00,8.051779E+03,1.363506E+04,4.177363E-01,1.452478E+00,3.345819E+03,8.682363E+03,1.735938E-01,9.248656E-01,6.468228E+03,9.436098E+03,3.355789E-01,1.005195E+00,5.800618E+02,2.607889E+03,3.009737E-02,2.777361E-01,5.797527E+02,2.604841E+03,3.008133E-02,2.774115E-01,1.988438E+03,6.887332E+03,1.031603E-01,7.336085E-01,0.000000E+00,1.028117E+03,0.000000E+00,1.095115E-01,5.789397E+02,7.901296E+03,3.003915E-02,8.414746E-01,2.149381E+03,5.303142E+03,1.115140E-01,5.648922E-01,1.888719E+03,4.370679E+03,9.799260E-02,4.658805E-01,0.000000E+00,4.329926E+03,0.000000E+00,4.611954E-01,1.274838E+04,2.065366E+04,6.613734E-01,2.201824E+00,1.756401E+03,1.741467E+04,9.113322E-02,1.854941E+00,1.067987E+04,1.051487E+04,5.540502E-01,1.120074E+00,2.406910E+04,3.887487E+04,1.248735E+00,4.141178E+00,2.431861E+04,4.091664E+04,1.261680E+00,4.358654E+00,1.978137E+04,3.007895E+04,1.026280E+00,3.204186E+00,1.958282E+04,2.844438E+04,1.015979E+00,3.030082E+00,1.751971E+03,7.804045E+03,9.090364E-02,8.311186E-01,1.751971E+03,7.808739E+03,9.090364E-02,8.316185E-01,0.000000E+00,3.084352E+03,0.000000E+00,3.285344E-01,1.745695E+03,2.370244E+04,9.057801E-02,2.524270E+00,3.715407E+02,1.530672E+03,1.927824E-02,1.630366E-01,5.541526E+03,7.344407E+03,2.874912E-01,7.829500E-01,2.809764E+03,6.256182E+03,1.457889E-01,6.663808E-01,4.563748E+03,3.584852E+03,2.367599E-01,3.818676E-01,1.163433E+04,1.411270E+04,6.036078E-01,1.503359E+00,1.169983E+04,1.482916E+04,6.070063E-01,1.579671E+00,9.432300E+03,1.078595E+04,4.893617E-01,1.148978E+00,9.380287E+03,1.020678E+04,4.866633E-01,1.087288E+00,3.064552E+03,3.162225E+03,1.590094E-01,3.367718E-01,3.064552E+03,3.160767E+03,1.590094E-01,3.366166E-01,7.422951E+02,1.188352E+03,3.851567E-02,1.265783E-01,3.304604E+03,8.601895E+03,1.714648E-01,9.160870E-01,3.566186E+03,2.492475E+04,1.850396E-01,2.654951E+00,7.980020E+03,5.695507E+03,4.139455E-01,6.067267E-01,6.111200E+03,3.633133E+03,3.169995E-01,3.870345E-01,7.955301E+03,1.167381E+04,4.126632E-01,1.243526E+00,0.000000E+00,8.498624E+04,0.000000E+00,9.052520E+00,2.557810E+04,1.999627E+04,1.326798E+00,2.130128E+00,1.972506E+04,1.312414E+04,1.023181E+00,1.398083E+00,2.546504E+04,4.191665E+04,1.320933E+00,4.465055E+00,1.990319E+04,1.393762E+04,1.032421E+00,1.484731E+00,1.480346E+04,2.929129E+04,7.681114E-01,3.120025E+00,9.766414E+03,6.379023E+03,5.066110E-01,6.795349E-01,7.520631E+03,4.482396E+03,3.901140E-01,4.774976E-01,9.726189E+03,1.509373E+04,5.045244E-01,1.607811E+00,7.559105E+03,4.799672E+03,3.921098E-01,5.112922E-01
10:15:00,9.091625E+02,3.393941E+04,4.717396E-02,3.626603E+00,9.341278E+01,1.260690E+03,4.846934E-03,1.342810E-01,1.244939E+04,2.796289E+04,6.458614E-01,2.983526E+00,3.367554E+03,2.974067E+04,1.747250E-01,3.175259E+00,2.200398E+03,4.440230E+03,1.141625E-01,4.734058E-01,2.888811E+03,7.610424E+03,1.498784E-01,8.106556E-01,5.161855E+03,7.168602E+04,2.330412E-01,1.001030E+01,5.000958E+02,1.041003E+03,2.594730E-02,1.108680E-01,2.901821E+02,1.286505E+04,1.505676E-02,1.370280E+00,0.000000E+00,7.730636E+04,0.000000E+00,1.079550E+01,3.765244E+02,8.794188E+03,1.953682E-02,9.367059E-01,2.451077E+03,2.349904E+04,1.271756E-01,2.503027E+00,7.547292E+02,2.354634E+04,3.410447E-02,3.297529E+00,4.037351E+03,1.006911E+04,2.094824E-01,1.073477E+00,2.432260E+02,1.224448E+03,1.262033E-02,1.304250E-01,1.141551E+04,1.129844E+04,5.922462E-01,1.203312E+00,2.520637E+04,2.243105E+04,1.307672E+00,2.389006E+00,6.313463E+03,1.258517E+04,3.275610E-01,1.340583E+00,4.621575E+03,1.049572E+04,2.397821E-01,1.118002E+00,5.597145E+03,3.549439E+04,2.904188E-01,3.780828E+00,9.897924E+03,6.493188E+03,5.134328E-01,6.917053E-01,6.735976E+03,1.008042E+04,3.494085E-01,1.073793E+00,1.045486E+04,6.363867E+03,5.423128E-01,6.779382E-01,9.740858E+02,3.299238E+03,5.054098E-02,3.514358E-01,1.110809E+03,1.389639E+04,5.763683E-02,1.480460E+00,1.286530E+03,1.361900E+04,6.675452E-02,1.450931E+00,5.808398E+03,6.710302E+03,3.013144E-01,7.146924E-01,1.387874E+03,1.776536E+03,7.200198E-02,1.893845E-01,9.341278E+01,4.255061E+02,4.846934E-03,4.532332E-02,1.410394E+03,1.009523E+04,7.318151E-02,1.075116E+00,2.901821E+02,3.994236E+03,1.505676E-02,4.258106E-01,6.725382E+03,6.112313E+03,3.488896E-01,6.511079E-01,3.652382E+02,1.492551E+03,1.895121E-02,1.589761E-01,0.000000E+00,9.264525E+02,0.000000E+00,9.867900E-02,1.130970E+03,4.019159E+03,5.868259E-02,4.280318E-01,2.113025E+03,4.838072E+03,1.096293E-01,5.158025E-01,1.081525E+04,1.508335E+04,5.610927E-01,1.606698E+00,1.641899E+03,4.367034E+03,8.519368E-02,4.651535E-01,0.000000E+00,1.284577E+04,0.000000E+00,1.368279E+00,2.445698E+03,1.277919E+04,1.269006E-01,1.361184E+00,4.829583E+03,5.041019E+03,2.505568E-01,5.369768E-01,1.736734E+03,2.160964E+04,9.011441E-02,2.301683E+00,7.406237E+03,3.311871E+04,3.842436E-01,3.527786E+00,7.810972E+03,4.021510E+04,4.052356E-01,4.283711E+00,1.717774E+03,1.151334E+04,8.913060E-02,1.226326E+00,9.070643E+02,1.662754E+04,4.706509E-02,1.771065E+00,5.640159E+02,9.535306E+02,2.926525E-02,1.015659E-01,0.000000E+00,1.346311E+03,0.000000E+00,1.434041E-01,2.733658E+03,3.352889E+03,1.418209E-01,3.571606E-01,9.752133E+02,2.690904E+03,5.060116E-02,2.866193E-01,2.901849E+03,8.042889E+03,1.505645E-01,8.567100E-01,2.843785E+03,5.648800E+03,1.475562E-01,6.016837E-01,3.666418E+03,4.118452E+03,1.902122E-01,4.387066E-01,0.000000E+00,6.976684E+03,0.000000E+00,7.431264E-01,1.014572E+04,7.944671E+03,5.263422E-01,8.462967E-01,1.703484E+04,1.269020E+05,7.698004E-01,2.346252E+01,1.351733E+03,1.357842E+04,7.013554E-02,1.446326E+00,7.536813E+03,9.160581E+03,3.910251E-01,9.758258E-01,2.114357E+03,5.791998E+03,1.097082E-01,6.169522E-01,3.046532E+03,1.796262E+04,1.580762E-01,1.913260E+00,0.000000E+00,9.864306E+03,0.000000E+00,1.050671E+00,3.044640E+03,4.929379E+03,1.579666E-01,5.255232E-01,1.137556E+03,2.715269E+03,5.901769E-02,2.892281E-01,1.699041E+03,1.521015E+03,8.815155E-02,1.620212E-01,3.651225E+02,5.867226E+02,1.894521E-02,6.249465E-02,0.000000E+00,3.296635E+02,0.000000E+00,3.511411E-02,1.012468E+03,1.809701E+04,5.253421E-02,1.927285E+00,1.798239E+03,3.659469E+03,9.330569E-02,3.897240E-01,0.000000E+00,1.547500E+03,0.000000E+00,1.648048E-01,0.000000E+00,2.284026E+04,0.000000E+00,2.432799E+00,1.525043E+03,3.091232E+03,7.912481E-02,3.292712E-01,8.537764E+03,1.201855E+04,4.429564E-01,1.281311E+00,0.000000E+00,1.445807E+03,0.000000E+00,1.539979E-01,4.216679E+03,6.892149E+03,2.187572E-01,7.347489E-01,3.235852E+03,8.661047E+03,1.678995E-01,9.225335E-01,5.069235E+03,1.164688E+04,2.629988E-01,1.240626E+00,5.802382E+02,5.836825E+03,3.010644E-02,6.217152E-01,5.311489E+03,4.890159E+03,2.755704E-01,5.209187E-01,1.899040E+03,4.192810E+03,9.852809E-02,4.466085E-01,7.300504E+03,6.753099E+03,3.787465E-01,7.193541E-01,2.255214E+03,1.158279E+04,1.019134E-01,2.141482E+00,7.961323E+03,1.307329E+04,4.130433E-01,1.392641E+00,8.051784E+03,1.373067E+04,4.177366E-01,1.462661E+00,3.345822E+03,8.733839E+03,1.735939E-01,9.303486E-01,6.468233E+03,9.535531E+03,3.355791E-01,1.015786E+00,5.800661E+02,2.619105E+03,3.009759E-02,2.789306E-01,5.797570E+02,2.616046E+03,3.008155E-02,2.786048E-01,1.970739E+03,6.852701E+03,1.022420E-01,7.299198E-01,0.000000E+00,1.029092E+03,0.000000E+00,1.096153E-01,5.789489E+02,7.912989E+03,3.003963E-02,8.427198E-01,2.149383E+03,5.333087E+03,1.115141E-01,5.680818E-01,1.888720E+03,4.343750E+03,9.799265E-02,4.630095E-01,0.000000E+00,4.337421E+03,0.000000E+00,4.619936E-01,1.274839E+04,2.077979E+04,6.613739E-01,2.215259E+00,1.756411E+03,1.745790E+04,9.113374E-02,1.859546E+00,1.060348E+04,1.048130E+04,5.500868E-01,1.116499E+00,2.406912E+04,3.922806E+04,1.248736E+00,4.178796E+00,2.431862E+04,4.120355E+04,1.261681E+00,4.389214E+00,1.978139E+04,3.033620E+04,1.026280E+00,3.231589E+00,1.958284E+04,2.874379E+04,1.015979E+00,3.061974E+00,1.751984E+03,7.836956E+03,9.090429E-02,8.346235E-01,1.751984E+03,7.841872E+03,9.090429E-02,8.351471E-01,0.000000E+00,3.087277E+03,0.000000E+00,3.288460E-01,1.745723E+03,2.373747E+04,9.057942E-02,2.528000E+00,3.715407E+02,1.532037E+03,1.927824E-02,1.631820E-01,5.541529E+03,7.388143E+03,2.874914E-01,7.876085E-01,2.809765E+03,6.261555E+03,1.457889E-01,6.669531E-01,4.529026E+03,3.564199E+03,2.349584E-01,3.796680E-01,1.163433E+04,1.423913E+04,6.036081E-01,1.516825E+00,1.169984E+04,1.492660E+04,6.070066E-01,1.590050E+00,9.432304E+03,1.087748E+04,4.893620E-01,1.158727E+00,9.380291E+03,1.031698E+04,4.866635E-01,1.099026E+00,3.064553E+03,3.164831E+03,1.590094E-01,3.370493E-01,3.064553E+03,3.163292E+03,1.590094E-01,3.368854E-01,7.422951E+02,1.186593E+03,3.851567E-02,1.263909E-01,3.304604E+03,8.603981E+03,1.714648E-01,9.163092E-01,3.546099E+03,2.481010E+04,1.839974E-01,2.642741E+00,7.941041E+03,5.716410E+03,4.119233E-01,6.089534E-01,6.082072E+03,3.664493E+03,3.154885E-01,3.903750E-01,7.916406E+03,1.152620E+04,4.106454E-01,1.227801E+00,0.000000E+00,8.441945E+04,0.000000E+00,8.992151E+00,2.542921E+04,2.001885E+04,1.319073E+00,2.132533E+00,1.961066E+04,1.319290E+04,1.017246E+00,1.405407E+00,2.531649E+04,4.159910E+04,1.313226E+00,4.431225E+00,1.978732E+04,1.397326E+04,1.026410E+00,1.488528E+00,1.461575E+04,2.900086E+04,7.583715E-01,3.089091E+00,9.708977E+03,6.390043E+03,5.036313E-01,6.807090E-01,7.476579E+03,4.502320E+03,3.878287E-01,4.796200E-01,9.668792E+03,1.494525E+04,5.015468E-01,1.591993E+00,7.515217E+03,4.803856E+03,3.898329E-01,5.117384E-01
10:30:00,9.059532E+02,3.390550E+04,4.700744E-02,3.622988E+00,9.341279E+01,1.262416E+03,4.846935E-03,1.344649E-01,1.237837E+04,2.797917E+04,6.421770E-01,2.985263E+00,3.353864E+03,2.969591E+04,1.740149E-01,3.170487E+00,2.200399E+03,4.460394E+03,1.141625E-01,4.755548E-01,2.868262E+03,7.593095E+03,1.488126E-01,8.088099E-01,5.158658E+03,7.165537E+04,2.328976E-01,1.000976E+01,5.000961E+02,1.046177E+03,2.594732E-02,1.114191E-01,2.901821E+02,1.288558E+04,1.505676E-02,1.372467E+00,0.000000E+00,7.727408E+04,0.000000E+00,1.079624E+01,3.765245E+02,8.806732E+03,1.953683E-02,9.380419E-01,2.451078E+03,2.348509E+04,1.271756E-01,2.501541E+00,7.508942E+02,2.371025E+04,3.393124E-02,3.320391E+00,4.037352E+03,1.006773E+04,2.094824E-01,1.073330E+00,2.432260E+02,1.225462E+03,1.262034E-02,1.305331E-01,1.134300E+04,1.129218E+04,5.884854E-01,1.202644E+00,2.507509E+04,2.228030E+04,1.300861E+00,2.372950E+00,6.271899E+03,1.251505E+04,3.254055E-01,1.333114E+00,4.591014E+03,1.040260E+04,2.381972E-01,1.108084E+00,5.566345E+03,3.533729E+04,2.888207E-01,3.764095E+00,9.851378E+03,6.527559E+03,5.110180E-01,6.953670E-01,6.704993E+03,9.914078E+03,3.478012E-01,1.056074E+00,1.040771E+04,6.412981E+03,5.398669E-01,6.831699E-01,9.740862E+02,3.311000E+03,5.054100E-02,3.526885E-01,1.110809E+03,1.391096E+04,5.763684E-02,1.482012E+00,1.279163E+03,1.357096E+04,6.637229E-02,1.445813E+00,5.779359E+03,6.698999E+03,2.998079E-01,7.134884E-01,1.387875E+03,1.790946E+03,7.200202E-02,1.909200E-01,9.341279E+01,4.258565E+02,4.846935E-03,4.536066E-02,1.402342E+03,1.004322E+04,7.276372E-02,1.069577E+00,2.901821E+02,3.997887E+03,1.505676E-02,4.261996E-01,6.681631E+03,6.114678E+03,3.466198E-01,6.513599E-01,3.652382E+02,1.493449E+03,1.895121E-02,1.590717E-01,0.000000E+00,9.280032E+02,0.000000E+00,9.884415E-02,1.130971E+03,4.026692E+03,5.868265E-02,4.288341E-01,2.113027E+03,4.859863E+03,1.096294E-01,5.181249E-01,1.073443E+04,1.504453E+04,5.568993E-01,1.602564E+00,1.619595E+03,4.329189E+03,8.403634E-02,4.611227E-01,0.000000E+00,1.277185E+04,0.000000E+00,1.360405E+00,2.421365E+03,1.269186E+04,1.256380E-01,1.351883E+00,4.791986E+03,5.030065E+03,2.486062E-01,5.358101E-01,1.736734E+03,2.164438E+04,9.011441E-02,2.305383E+00,7.406241E+03,3.326898E+04,3.842438E-01,3.543791E+00,7.810977E+03,4.036105E+04,4.052359E-01,4.299256E+00,1.717774E+03,1.152663E+04,8.913060E-02,1.227742E+00,9.070645E+02,1.665447E+04,4.706510E-02,1.773933E+00,5.640159E+02,9.521562E+02,2.926525E-02,1.014195E-01,0.000000E+00,1.347639E+03,0.000000E+00,1.435456E-01,2.733659E+03,3.346294E+03,1.418210E-01,3.564573E-01,9.752133E+02,2.690116E+03,5.060116E-02,2.865354E-01,2.901850E+03,8.014658E+03,1.505645E-01,8.537027E-01,2.804843E+03,5.587535E+03,1.455357E-01,5.951583E-01,3.638908E+03,4.101148E+03,1.887850E-01,4.368636E-01,0.000000E+00,6.925571E+03,0.000000E+00,7.376825E-01,1.007480E+04,7.911554E+03,5.226626E-01,8.427695E-01,1.703484E+04,1.270943E+05,7.698007E-01,2.349808E+01,1.351734E+03,1.357320E+04,7.013561E-02,1.445769E+00,7.536816E+03,9.229280E+03,3.910253E-01,9.831434E-01,2.114357E+03,5.793901E+03,1.097082E-01,6.171549E-01,3.006895E+03,1.788391E+04,1.560196E-01,1.904877E+00,0.000000E+00,9.827866E+03,0.000000E+00,1.046790E+00,3.044641E+03,4.944612E+03,1.579667E-01,5.271468E-01,1.137556E+03,2.704566E+03,5.901773E-02,2.880876E-01,1.699042E+03,1.536908E+03,8.815159E-02,1.637140E-01,3.651225E+02,5.856085E+02,1.894521E-02,6.237600E-02,0.000000E+00,3.299844E+02,0.000000E+00,3.514829E-02,1.012468E+03,1.812719E+04,5.253421E-02,1.930499E+00,1.773667E+03,3.618665E+03,9.203077E-02,3.853786E-01,0.000000E+00,1.534590E+03,0.000000E+00,1.634299E-01,0.000000E+00,2.287933E+04,0.000000E+00,2.436960E+00,1.525043E+03,3.107271E+03,7.912484E-02,3.309794E-01,8.537768E+03,1.207042E+04,4.429566E-01,1.286840E+00,0.000000E+00,1.448179E+03,0.000000E+00,1.542505E-01,4.216682E+03,6.925544E+03,2.187573E-01,7.383056E-01,3.193120E+03,8.589136E+03,1.656823E-01,9.148745E-01,5.069237E+03,1.162536E+04,2.629989E-01,1.238332E+00,5.802417E+02,5.851167E+03,3.010662E-02,6.232428E-01,5.311491E+03,4.917975E+03,2.755705E-01,5.238818E-01,1.899041E+03,4.178093E+03,9.852813E-02,4.450404E-01,7.245108E+03,6.726376E+03,3.758724E-01,7.165080E-01,2.255215E+03,1.161138E+04,1.019135E-01,2.146767E+00,7.961328E+03,1.317980E+04,4.130436E-01,1.403986E+00,8.051789E+03,1.381852E+04,4.177369E-01,1.472019E+00,3.345824E+03,8.784154E+03,1.735940E-01,9.357078E-01,6.468237E+03,9.631739E+03,3.355793E-01,1.026034E+00,5.800703E+02,2.629897E+03,3.009781E-02,2.800799E-01,5.797613E+02,2.626836E+03,3.008178E-02,2.797539E-01,1.954145E+03,6.811242E+03,1.013810E-01,7.255037E-01,0.000000E+00,1.030017E+03,0.000000E+00,1.097138E-01,5.789581E+02,7.920135E+03,3.004010E-02,8.434809E-01,2.149384E+03,5.362764E+03,1.115142E-01,5.712428E-01,1.888721E+03,4.311459E+03,9.799269E-02,4.595673E-01,0.000000E+00,4.344537E+03,0.000000E+00,4.627515E-01,1.274840E+04,2.087673E+04,6.613743E-01,2.225583E+00,1.756421E+03,1.749924E+04,9.113426E-02,1.863948E+00,1.053004E+04,1.045176E+04,5.462771E-01,1.113353E+00,2.406913E+04,3.954820E+04,1.248736E+00,4.212894E+00,2.431864E+04,4.146717E+04,1.261681E+00,4.417293E+00,1.978140E+04,3.058824E+04,1.026281E+00,3.258436E+00,1.958285E+04,2.903290E+04,1.015980E+00,3.092769E+00,1.751996E+03,7.868578E+03,9.090494E-02,8.379912E-01,1.751996E+03,7.873709E+03,9.090494E-02,8.385376E-01,0.000000E+00,3.090050E+03,0.000000E+00,3.291414E-01,1.745749E+03,2.375886E+04,9.058081E-02,2.530278E+00,3.715407E+02,1.533261E+03,1.927824E-02,1.633123E-01,5.541532E+03,7.420203E+03,2.874915E-01,7.910228E-01,2.809765E+03,6.266437E+03,1.457889E-01,6.674730E-01,4.496300E+03,3.546037E+03,2.332605E-01,3.777337E-01,1.163434E+04,1.435163E+04,6.036084E-01,1.528808E+00,1.169984E+04,1.501457E+04,6.070069E-01,1.599420E+00,9.432308E+03,1.096693E+04,4.893622E-01,1.168256E+00,9.380295E+03,1.042266E+04,4.866637E-01,1.110283E+00,3.064553E+03,3.167174E+03,1.590094E-01,3.372989E-01,3.064553E+03,3.165557E+03,1.590094E-01,3.371267E-01,7.422951E+02,1.184853E+03,3.851567E-02,1.262056E-01,3.304605E+03,8.600666E+03,1.714649E-01,9.159561E-01,3.526598E+03,2.469907E+04,1.829856E-01,2.630916E+00,7.903746E+03,5.736396E+03,4.099886E-01,6.110823E-01,6.054231E+03,3.693967E+03,3.140441E-01,3.935146E-01,7.879192E+03,1.134741E+04,4.087148E-01,1.208756E+00,0.000000E+00,8.387459E+04,0.000000E+00,8.934118E+00,2.528640E+04,2.004174E+04,1.311665E+00,2.134972E+00,1.950103E+04,1.325801E+04,1.011559E+00,1.412343E+00,2.517403E+04,4.116004E+04,1.305836E+00,4.384453E+00,1.967630E+04,1.401245E+04,1.020651E+00,1.492704E+00,1.443741E+04,2.872521E+04,7.491179E-01,3.059732E+00,9.654995E+03,6.401909E+03,5.008308E-01,6.819731E-01,7.435218E+03,4.521575E+03,3.856829E-01,4.816711E-01,9.614848E+03,1.474959E+04,4.987482E-01,1.571150E+00,7.474007E+03,4.810707E+03,3.876950E-01,5.124684E-01
10:45:00,9.028623E+02,3.387289E+04,4.684706E-02,3.619510E+00,9.341280E+01,1.264058E+03,4.846935E-03,1.346398E-01,1.231005E+04,2.799363E+04,6.386323E-01,2.986805E+00,3.340658E+03,2.965269E+04,1.733299E-01,3.165881E+00,2.200400E+03,4.479781E+03,1.141626E-01,4.776209E-01,2.848443E+03,7.575618E+03,1.477846E-01,8.069484E-01,5.155592E+03,7.162654E+04,2.327595E-01,1.000866E+01,5.000963E+02,1.051273E+03,2.594733E-02,1.119618E-01,2.901822E+02,1.290530E+04,1.505676E-02,1.374567E+00,0.000000E+00,7.724387E+04,0.000000E+00,1.079620E+01,3.765246E+02,8.818821E+03,1.953683E-02,9.393294E-01,2.451078E+03,2.346953E+04,1.271757E-01,2.499884E+00,7.471985E+02,2.384818E+04,3.376431E-02,3.339648E+00,4.037352E+03,1.006578E+04,2.094825E-01,1.073122E+00,2.432261E+02,1.226429E+03,1.262034E-02,1.306361E-01,1.127268E+04,1.128323E+04,5.848377E-01,1.201691E+00,2.494954E+04,2.211404E+04,1.294348E+00,2.355243E+00,6.231606E+03,1.244706E+04,3.233158E-01,1.325873E+00,4.561421E+03,1.032422E+04,2.366623E-01,1.099735E+00,5.536350E+03,3.518466E+04,2.872644E-01,3.747838E+00,9.806678E+03,6.559203E+03,5.086992E-01,6.987380E-01,6.675263E+03,9.726406E+03,3.462589E-01,1.036082E+00,1.036240E+04,6.458957E+03,5.375166E-01,6.880672E-01,9.740865E+02,3.322038E+03,5.054102E-02,3.538642E-01,1.110809E+03,1.392504E+04,5.763686E-02,1.483512E+00,1.272021E+03,1.352446E+04,6.600172E-02,1.440859E+00,5.751357E+03,6.682574E+03,2.983552E-01,7.117390E-01,1.387876E+03,1.804244E+03,7.200206E-02,1.923371E-01,9.341280E+01,4.261861E+02,4.846935E-03,4.539577E-02,1.394534E+03,9.992925E+03,7.235855E-02,1.064221E+00,2.901822E+02,4.001374E+03,1.505676E-02,4.265711E-01,6.640166E+03,6.116808E+03,3.444686E-01,6.515868E-01,3.652382E+02,1.494256E+03,1.895121E-02,1.591577E-01,0.000000E+00,9.294764E+02,0.000000E+00,9.900106E-02,1.130972E+03,4.034828E+03,5.868271E-02,4.297005E-01,2.113028E+03,4.880873E+03,1.096294E-01,5.203639E-01,1.065757E+04,1.500736E+04,5.529116E-01,1.598605E+00,1.598567E+03,4.293517E+03,8.294530E-02,4.573233E-01,0.000000E+00,1.270084E+04,0.000000E+00,1.352843E+00,2.398026E+03,1.260855E+04,1.244270E-01,1.343010E+00,4.756395E+03,5.019828E+03,2.467596E-01,5.347198E-01,1.736734E+03,2.167689E+04,9.011441E-02,2.308845E+00,7.406245E+03,3.341169E+04,3.842440E-01,3.558991E+00,7.810982E+03,4.049440E+04,4.052361E-01,4.313458E+00,1.717774E+03,1.153912E+04,8.913060E-02,1.229071E+00,9.070647E+02,1.668026E+04,4.706511E-02,1.776680E+00,5.640159E+02,9.508188E+02,2.926525E-02,1.012771E-01,0.000000E+00,1.348907E+03,0.000000E+00,1.436806E-01,2.733660E+03,3.328669E+03,1.418211E-01,3.545794E-01,9.752133E+02,2.689294E+03,5.060116E-02,2.864478E-01,2.901851E+03,7.996998E+03,1.505646E-01,8.518214E-01,2.768161E+03,5.529704E+03,1.436323E-01,5.889989E-01,3.612351E+03,4.084380E+03,1.874073E-01,4.350777E-01,0.000000E+00,6.876655E+03,0.000000E+00,7.324724E-01,1.000746E+04,7.880330E+03,5.191689E-01,8.394437E-01,1.703485E+04,1.272440E+05,7.698011E-01,2.352574E+01,1.351735E+03,1.356463E+04,7.013569E-02,1.444857E+00,7.536819E+03,9.294027E+03,3.910255E-01,9.900401E-01,2.114357E+03,5.795640E+03,1.097082E-01,6.173401E-01,2.969375E+03,1.780974E+04,1.540728E-01,1.896978E+00,0.000000E+00,9.793074E+03,0.000000E+00,1.043084E+00,3.044642E+03,4.959348E+03,1.579667E-01,5.287173E-01,1.137557E+03,2.686189E+03,5.901777E-02,2.861298E-01,1.699043E+03,1.552015E+03,8.815162E-02,1.653231E-01,3.651225E+02,5.845260E+02,1.894521E-02,6.226070E-02,0.000000E+00,3.302871E+02,0.000000E+00,3.518054E-02,1.012468E+03,1.815531E+04,5.253421E-02,1.933494E+00,1.750508E+03,3.580087E+03,9.082907E-02,3.812701E-01,0.000000E+00,1.522295E+03,0.000000E+00,1.621205E-01,0.000000E+00,2.291691E+04,0.000000E+00,2.440962E+00,1.525044E+03,3.122482E+03,7.912487E-02,3.325996E-01,8.537771E+03,1.211809E+04,4.429568E-01,1.291919E+00,0.000000E+00,1.450442E+03,0.000000E+00,1.544915E-01,4.216685E+03,6.950226E+03,2.187575E-01,7.409339E-01,3.152714E+03,8.521223E+03,1.635857E-01,9.076411E-01,5.069239E+03,1.158358E+04,2.629990E-01,1.233881E+00,5.802450E+02,5.864594E+03,3.010679E-02,6.246729E-01,5.311493E+03,4.943732E+03,2.755706E-01,5.266255E-01,1.899042E+03,4.154021E+03,9.852817E-02,4.424760E-01,7.192594E+03,6.698868E+03,3.731478E-01,7.135782E-01,2.255216E+03,1.163787E+04,1.019135E-01,2.151664E+00,7.961333E+03,1.327630E+04,4.130438E-01,1.414264E+00,8.051794E+03,1.389643E+04,4.177371E-01,1.480318E+00,3.345825E+03,8.831900E+03,1.735941E-01,9.407935E-01,6.468241E+03,9.724098E+03,3.355795E-01,1.035872E+00,5.800745E+02,2.640718E+03,3.009803E-02,2.812323E-01,5.797655E+02,2.637655E+03,3.008199E-02,2.809061E-01,1.938527E+03,6.764287E+03,1.005707E-01,7.205023E-01,0.000000E+00,1.030898E+03,0.000000E+00,1.098077E-01,5.789670E+02,7.923361E+03,3.004057E-02,8.438244E-01,2.149385E+03,5.391059E+03,1.115143E-01,5.742567E-01,1.888722E+03,4.275208E+03,9.799273E-02,4.557030E-01,0.000000E+00,4.351326E+03,0.000000E+00,4.634745E-01,1.274840E+04,2.094767E+04,6.613747E-01,2.233137E+00,1.756431E+03,1.753783E+04,9.113477E-02,1.868059E+00,1.045927E+04,1.042283E+04,5.426057E-01,1.110272E+00,2.406914E+04,3.983824E+04,1.248737E+00,4.243787E+00,2.431865E+04,4.170099E+04,1.261682E+00,4.442198E+00,1.978141E+04,3.082684E+04,1.026282E+00,3.283851E+00,1.958286E+04,2.931049E+04,1.015981E+00,3.122336E+00,1.752009E+03,7.900294E+03,9.090557E-02,8.413689E-01,1.752009E+03,7.905629E+03,9.090557E-02,8.419371E-01,0.000000E+00,3.092693E+03,0.000000E+00,3.294230E-01,1.745776E+03,2.376848E+04,9.058218E-02,2.531302E+00,3.715407E+02,1.534374E+03,1.927824E-02,1.634310E-01,5.541534E+03,7.441639E+03,2.874916E-01,7.933049E-01,2.809765E+03,6.270594E+03,1.457889E-01,6.679157E-01,4.465358E+03,3.528875E+03,2.316552E-01,3.759058E-01,1.163434E+04,1.445140E+04,6.036086E-01,1.539433E+00,1.169985E+04,1.509030E+04,6.070071E-01,1.607485E+00,9.432312E+03,1.105086E+04,4.893624E-01,1.177195E+00,9.380299E+03,1.052331E+04,4.866639E-01,1.121003E+00,3.064553E+03,3.169818E+03,1.590094E-01,3.375805E-01,3.064553E+03,3.168126E+03,1.590094E-01,3.374003E-01,7.422951E+02,1.183157E+03,3.851567E-02,1.260249E-01,3.304605E+03,8.592804E+03,1.714649E-01,9.151188E-01,3.507622E+03,2.459131E+04,1.820009E-01,2.619437E+00,7.867939E+03,5.753147E+03,4.081310E-01,6.128665E-01,6.027523E+03,3.721475E+03,3.126586E-01,3.964447E-01,7.843462E+03,1.114413E+04,4.068613E-01,1.187101E+00,0.000000E+00,8.334987E+04,0.000000E+00,8.878229E+00,2.514909E+04,2.005739E+04,1.304542E+00,2.136639E+00,1.939568E+04,1.331895E+04,1.006094E+00,1.418834E+00,2.503704E+04,4.061868E+04,1.298729E+00,4.326783E+00,1.956965E+04,1.404839E+04,1.015118E+00,1.496532E+00,1.426757E+04,2.846338E+04,7.403053E-01,3.031844E+00,9.604093E+03,6.411529E+03,4.981902E-01,6.829979E-01,7.396251E+03,4.539817E+03,3.836614E-01,4.836143E-01,9.563980E+03,1.451488E+04,4.961093E-01,1.546147E+00,7.435179E+03,4.817212E+03,3.856807E-01,5.131616E-01
