11:00:00,8.998830E+02,3.384139E+04,4.669248E-02,3.616151E+00,9.341281E+01,1.265630E+03,4.846936E-03,1.348072E-01,1.224433E+04,2.800680E+04,6.352227E-01,2.988210E+00,3.327913E+03,2.961146E+04,1.726688E-01,3.161485E+00,2.200401E+03,4.498523E+03,1.141626E-01,4.796182E-01,2.829329E+03,7.558296E+03,1.467932E-01,8.051033E-01,5.152690E+03,7.159926E+04,2.326284E-01,1.000715E+01,5.000965E+02,1.056308E+03,2.594734E-02,1.124981E-01,2.901822E+02,1.292432E+04,1.505676E-02,1.376593E+00,0.000000E+00,7.721543E+04,0.000000E+00,1.079556E+01,3.765246E+02,8.830521E+03,1.953684E-02,9.405756E-01,2.451079E+03,2.344866E+04,1.271757E-01,2.497661E+00,7.436357E+02,2.396634E+04,3.360337E-02,3.356158E+00,4.037353E+03,1.006379E+04,2.094825E-01,1.072910E+00,2.432261E+02,1.227357E+03,1.262034E-02,1.307349E-01,1.120456E+04,1.127310E+04,5.813042E-01,1.200612E+00,2.482951E+04,2.192281E+04,1.288120E+00,2.334875E+00,6.192585E+03,1.238178E+04,3.212918E-01,1.318920E+00,4.532786E+03,1.025868E+04,2.351771E-01,1.092755E+00,5.507186E+03,3.503599E+04,2.857512E-01,3.732003E+00,9.763730E+03,6.589185E+03,5.064711E-01,7.019318E-01,6.646716E+03,9.504144E+03,3.447779E-01,1.012406E+00,1.031885E+04,6.502260E+03,5.352574E-01,6.926798E-01,9.740868E+02,3.332555E+03,5.054104E-02,3.549843E-01,1.110809E+03,1.393872E+04,5.763687E-02,1.484969E+00,1.265102E+03,1.347929E+04,6.564269E-02,1.436048E+00,5.724361E+03,6.659309E+03,2.969547E-01,7.092610E-01,1.387877E+03,1.816741E+03,7.200210E-02,1.936687E-01,9.341281E+01,4.264986E+02,4.846936E-03,4.542906E-02,1.386966E+03,9.944112E+03,7.196589E-02,1.059022E+00,2.901822E+02,4.004725E+03,1.505676E-02,4.269281E-01,6.600878E+03,6.119096E+03,3.424303E-01,6.518305E-01,3.652382E+02,1.495013E+03,1.895121E-02,1.592383E-01,0.000000E+00,9.308833E+02,0.000000E+00,9.915090E-02,1.130973E+03,4.042705E+03,5.868276E-02,4.305394E-01,2.113029E+03,4.901254E+03,1.096295E-01,5.225360E-01,1.058455E+04,1.497229E+04,5.491232E-01,1.594868E+00,1.578734E+03,4.259777E+03,8.191619E-02,4.537297E-01,0.000000E+00,1.263245E+04,0.000000E+00,1.345558E+00,2.375653E+03,1.252883E+04,1.232662E-01,1.334519E+00,4.722708E+03,5.010300E+03,2.450119E-01,5.337049E-01,1.736734E+03,2.170760E+04,9.011441E-02,2.312115E+00,7.406249E+03,3.354794E+04,3.842441E-01,3.573502E+00,7.810987E+03,4.061527E+04,4.052364E-01,4.326331E+00,1.717774E+03,1.155104E+04,8.913060E-02,1.230341E+00,9.070649E+02,1.670509E+04,4.706512E-02,1.779325E+00,5.640159E+02,9.495461E+02,2.926525E-02,1.011415E-01,0.000000E+00,1.350122E+03,0.000000E+00,1.438101E-01,2.733661E+03,3.296726E+03,1.418211E-01,3.511762E-01,9.752133E+02,2.688507E+03,5.060116E-02,2.863640E-01,2.901852E+03,7.990471E+03,1.505646E-01,8.511262E-01,2.733583E+03,5.474906E+03,1.418381E-01,5.831624E-01,3.586736E+03,4.068394E+03,1.860783E-01,4.333749E-01,0.000000E+00,6.829669E+03,0.000000E+00,7.274680E-01,9.943558E+03,7.851125E+03,5.158539E-01,8.363330E-01,1.703486E+04,1.273406E+05,7.698014E-01,2.354361E+01,1.351737E+03,1.355020E+04,7.013576E-02,1.443319E+00,7.536822E+03,9.356207E+03,3.910256E-01,9.966632E-01,2.114357E+03,5.797373E+03,1.097082E-01,6.175247E-01,2.933863E+03,1.773964E+04,1.522301E-01,1.889511E+00,0.000000E+00,9.759743E+03,0.000000E+00,1.039534E+00,3.044643E+03,4.973723E+03,1.579668E-01,5.302492E-01,1.137558E+03,2.657105E+03,5.901780E-02,2.830316E-01,1.699043E+03,1.566454E+03,8.815165E-02,1.668610E-01,3.651225E+02,5.834927E+02,1.894521E-02,6.215065E-02,0.000000E+00,3.305745E+02,0.000000E+00,3.521115E-02,1.012468E+03,1.818177E+04,5.253421E-02,1.936312E+00,1.728666E+03,3.543448E+03,8.969576E-02,3.773681E-01,0.000000E+00,1.510534E+03,0.000000E+00,1.608680E-01,0.000000E+00,2.295318E+04,0.000000E+00,2.444825E+00,1.525045E+03,3.137012E+03,7.912490E-02,3.341471E-01,8.537775E+03,1.216325E+04,4.429569E-01,1.296732E+00,0.000000E+00,1.452611E+03,0.000000E+00,1.547225E-01,4.216687E+03,6.964137E+03,2.187576E-01,7.424144E-01,3.114504E+03,8.456866E+03,1.616031E-01,9.007865E-01,5.069241E+03,1.151429E+04,2.629991E-01,1.226500E+00,5.802484E+02,5.877337E+03,3.010696E-02,6.260300E-01,5.311495E+03,4.968333E+03,2.755707E-01,5.292458E-01,1.899043E+03,4.117251E+03,9.852821E-02,4.385591E-01,7.142830E+03,6.671647E+03,3.705660E-01,7.106787E-01,2.255216E+03,1.166289E+04,1.019135E-01,2.156291E+00,7.961337E+03,1.336133E+04,4.130440E-01,1.423321E+00,8.051798E+03,1.396385E+04,4.177373E-01,1.487498E+00,3.345827E+03,8.877911E+03,1.735942E-01,9.456943E-01,6.468244E+03,9.813389E+03,3.355797E-01,1.045383E+00,5.800786E+02,2.650962E+03,3.009824E-02,2.823233E-01,5.797696E+02,2.647899E+03,3.008221E-02,2.819971E-01,1.923816E+03,6.708862E+03,9.980749E-02,7.145987E-01,0.000000E+00,1.031742E+03,0.000000E+00,1.098976E-01,5.789758E+02,7.921371E+03,3.004103E-02,8.436125E-01,2.149386E+03,5.418432E+03,1.115143E-01,5.771722E-01,1.888723E+03,4.232485E+03,9.799276E-02,4.511493E-01,0.000000E+00,4.357832E+03,0.000000E+00,4.641675E-01,1.274841E+04,2.098645E+04,6.613751E-01,2.237265E+00,1.756440E+03,1.757436E+04,9.113527E-02,1.871949E+00,1.039111E+04,1.039526E+04,5.390695E-01,1.107336E+00,2.406916E+04,4.009378E+04,1.248738E+00,4.271004E+00,2.431867E+04,4.190332E+04,1.261683E+00,4.463748E+00,1.978142E+04,3.105651E+04,1.026282E+00,3.308315E+00,1.958287E+04,2.957872E+04,1.015981E+00,3.150906E+00,1.752021E+03,7.930287E+03,9.090619E-02,8.445631E-01,1.752021E+03,7.935817E+03,9.090619E-02,8.451520E-01,0.000000E+00,3.095226E+03,0.000000E+00,3.296929E-01,1.745802E+03,2.376245E+04,9.058353E-02,2.530660E+00,3.715407E+02,1.535416E+03,1.927824E-02,1.635419E-01,5.541537E+03,7.450314E+03,2.874918E-01,7.942271E-01,2.809766E+03,6.274358E+03,1.457889E-01,6.683166E-01,4.436098E+03,3.512886E+03,2.301372E-01,3.742028E-01,1.163435E+04,1.453710E+04,6.036088E-01,1.548562E+00,1.169985E+04,1.515336E+04,6.070073E-01,1.614202E+00,9.432316E+03,1.113107E+04,4.893626E-01,1.185739E+00,9.380303E+03,1.061998E+04,4.866641E-01,1.131300E+00,3.064554E+03,3.172164E+03,1.590094E-01,3.378304E-01,3.064554E+03,3.170402E+03,1.590094E-01,3.376426E-01,7.422951E+02,1.181535E+03,3.851567E-02,1.258522E-01,3.304605E+03,8.579091E+03,1.714649E-01,9.136583E-01,3.489182E+03,2.448639E+04,1.810441E-01,2.608263E+00,7.833541E+03,5.767898E+03,4.063465E-01,6.144377E-01,6.001884E+03,3.747234E+03,3.113286E-01,3.991885E-01,7.809139E+03,1.090113E+04,4.050807E-01,1.161217E+00,0.000000E+00,8.284321E+04,0.000000E+00,8.824263E+00,2.501709E+04,2.006947E+04,1.297694E+00,2.137925E+00,1.929445E+04,1.337612E+04,1.000842E+00,1.424923E+00,2.490534E+04,3.992527E+04,1.291897E+00,4.252918E+00,1.946720E+04,1.408312E+04,1.009803E+00,1.500231E+00,1.410603E+04,2.821395E+04,7.319235E-01,3.005277E+00,9.556064E+03,6.420171E+03,4.956985E-01,6.839183E-01,7.359509E+03,4.557120E+03,3.817553E-01,4.854574E-01,9.515983E+03,1.422284E+04,4.936193E-01,1.515038E+00,7.398565E+03,4.823970E+03,3.837813E-01,5.138816E-01
11:15:00,8.969987E+02,3.381092E+04,4.654281E-02,3.612903E+00,9.341282E+01,1.267139E+03,4.846937E-03,1.349679E-01,1.218092E+04,2.801719E+04,6.319334E-01,2.989319E+00,3.315570E+03,2.957173E+04,1.720285E-01,3.157249E+00,2.200402E+03,4.516171E+03,1.141627E-01,4.814990E-01,2.810836E+03,7.540939E+03,1.458340E-01,8.032546E-01,5.149917E+03,7.157338E+04,2.325031E-01,1.000533E+01,5.000967E+02,1.061173E+03,2.594735E-02,1.130162E-01,2.901822E+02,1.294269E+04,1.505677E-02,1.378550E+00,0.000000E+00,7.718857E+04,0.000000E+00,1.079446E+01,3.765247E+02,8.841859E+03,1.953684E-02,9.417831E-01,2.451080E+03,2.341752E+04,1.271757E-01,2.494344E+00,7.401876E+02,2.406406E+04,3.344762E-02,3.369819E+00,4.037353E+03,1.006157E+04,2.094825E-01,1.072673E+00,2.432262E+02,1.228251E+03,1.262034E-02,1.308302E-01,1.113843E+04,1.126104E+04,5.778737E-01,1.199327E+00,2.471437E+04,2.168498E+04,1.282147E+00,2.309545E+00,6.154693E+03,1.231870E+04,3.193265E-01,1.312201E+00,4.505000E+03,1.019315E+04,2.337359E-01,1.085775E+00,5.478753E+03,3.489115E+04,2.842759E-01,3.716576E+00,9.722345E+03,6.616378E+03,5.043242E-01,7.048284E-01,6.619225E+03,9.228400E+03,3.433518E-01,9.830326E-01,1.027687E+04,6.541575E+03,5.330796E-01,6.968674E-01,9.740872E+02,3.342478E+03,5.054105E-02,3.560412E-01,1.110810E+03,1.395201E+04,5.763688E-02,1.486384E+00,1.258376E+03,1.343543E+04,6.529372E-02,1.431375E+00,5.698267E+03,6.625396E+03,2.956010E-01,7.056489E-01,1.387877E+03,1.828284E+03,7.200213E-02,1.948988E-01,9.341282E+01,4.267962E+02,4.846937E-03,4.546077E-02,1.379609E+03,9.896723E+03,7.158413E-02,1.053976E+00,2.901822E+02,4.007954E+03,1.505677E-02,4.272721E-01,6.563524E+03,6.120831E+03,3.404924E-01,6.520153E-01,3.652382E+02,1.495741E+03,1.895121E-02,1.593158E-01,0.000000E+00,9.322298E+02,0.000000E+00,9.929430E-02,1.130974E+03,4.048147E+03,5.868281E-02,4.311189E-01,2.113030E+03,4.920554E+03,1.096295E-01,5.245928E-01,1.051494E+04,1.493838E+04,5.455116E-01,1.591256E+00,1.559941E+03,4.227926E+03,8.094110E-02,4.503373E-01,0.000000E+00,1.256656E+04,0.000000E+00,1.338541E+00,2.354127E+03,1.245263E+04,1.221492E-01,1.326403E+00,4.690703E+03,5.000938E+03,2.433514E-01,5.327077E-01,1.736734E+03,2.173666E+04,9.011441E-02,2.315210E+00,7.406252E+03,3.367652E+04,3.842443E-01,3.587197E+00,7.810991E+03,4.071979E+04,4.052366E-01,4.337463E+00,1.717774E+03,1.156249E+04,8.913060E-02,1.231560E+00,9.070651E+02,1.672903E+04,4.706513E-02,1.781874E+00,5.640159E+02,9.483598E+02,2.926525E-02,1.010152E-01,0.000000E+00,1.351291E+03,0.000000E+00,1.439346E-01,2.733662E+03,3.245155E+03,1.418212E-01,3.456823E-01,9.752133E+02,2.687804E+03,5.060116E-02,2.862891E-01,2.901853E+03,7.984867E+03,1.505647E-01,8.505297E-01,2.700839E+03,5.423068E+03,1.401392E-01,5.776412E-01,3.561965E+03,4.052752E+03,1.847932E-01,4.317090E-01,0.000000E+00,6.784504E+03,0.000000E+00,7.226575E-01,9.882718E+03,7.822871E+03,5.126974E-01,8.333237E-01,1.703487E+04,1.273640E+05,7.698017E-01,2.354793E+01,1.351738E+03,1.352635E+04,7.013583E-02,1.440779E+00,7.536825E+03,9.415119E+03,3.910258E-01,1.002938E+00,2.114357E+03,5.799190E+03,1.097082E-01,6.177182E-01,2.900106E+03,1.767352E+04,1.504786E-01,1.882469E+00,0.000000E+00,9.727784E+03,0.000000E+00,1.036131E+00,3.044644E+03,4.987320E+03,1.579668E-01,5.316983E-01,1.137558E+03,2.612888E+03,5.901784E-02,2.783215E-01,1.699044E+03,1.579975E+03,8.815169E-02,1.683011E-01,3.651225E+02,5.825232E+02,1.894521E-02,6.204739E-02,0.000000E+00,3.308482E+02,0.000000E+00,3.524030E-02,1.012468E+03,1.820671E+04,5.253421E-02,1.938968E+00,1.707973E+03,3.508688E+03,8.862207E-02,3.736663E-01,0.000000E+00,1.499268E+03,0.000000E+00,1.596682E-01,0.000000E+00,2.298820E+04,0.000000E+00,2.448555E+00,1.525045E+03,3.150663E+03,7.912493E-02,3.356011E-01,8.537778E+03,1.220532E+04,4.429571E-01,1.301216E+00,0.000000E+00,1.454693E+03,0.000000E+00,1.549443E-01,4.216690E+03,6.962754E+03,2.187577E-01,7.422647E-01,3.078214E+03,8.396014E+03,1.597201E-01,8.943052E-01,5.069243E+03,1.140622E+04,2.629992E-01,1.214988E+00,5.802516E+02,5.889209E+03,3.010713E-02,6.272946E-01,5.311497E+03,4.991329E+03,2.755708E-01,5.316953E-01,1.899043E+03,4.062869E+03,9.852824E-02,4.327662E-01,7.095502E+03,6.642611E+03,3.681105E-01,7.075860E-01,2.255217E+03,1.168643E+04,1.019136E-01,2.160642E+00,7.961342E+03,1.343020E+04,4.130443E-01,1.430656E+00,8.051803E+03,1.401649E+04,4.177376E-01,1.493105E+00,3.345829E+03,8.921731E+03,1.735943E-01,9.503617E-01,6.468248E+03,9.898350E+03,3.355799E-01,1.054432E+00,5.800826E+02,2.658934E+03,3.009845E-02,2.831723E-01,5.797736E+02,2.655872E+03,3.008241E-02,2.828462E-01,1.909902E+03,6.640945E+03,9.908560E-02,7.073645E-01,0.000000E+00,1.032553E+03,0.000000E+00,1.099840E-01,5.789845E+02,7.912244E+03,3.004148E-02,8.426405E-01,2.149388E+03,5.444528E+03,1.115144E-01,5.799517E-01,1.888723E+03,4.179723E+03,9.799280E-02,4.455253E-01,0.000000E+00,4.364079E+03,0.000000E+00,4.648328E-01,1.274842E+04,2.097941E+04,6.613755E-01,2.236508E+00,1.756450E+03,1.760822E+04,9.113576E-02,1.875556E+00,1.032529E+04,1.036782E+04,5.356546E-01,1.104413E+00,2.406917E+04,4.030070E+04,1.248739E+00,4.293043E+00,2.431868E+04,4.206132E+04,1.261683E+00,4.480576E+00,1.978143E+04,3.127458E+04,1.026283E+00,3.331542E+00,1.958288E+04,2.983373E+04,1.015982E+00,3.178069E+00,1.752032E+03,7.953461E+03,9.090680E-02,8.470311E-01,1.752032E+03,7.959174E+03,9.090680E-02,8.476395E-01,0.000000E+00,3.097660E+03,0.000000E+00,3.299521E-01,1.745827E+03,2.373497E+04,9.058485E-02,2.527734E+00,3.715407E+02,1.536407E+03,1.927824E-02,1.636475E-01,5.541539E+03,7.441258E+03,2.874919E-01,7.932593E-01,2.809766E+03,6.277592E+03,1.457890E-01,6.686610E-01,4.408327E+03,3.497636E+03,2.286964E-01,3.725785E-01,1.163435E+04,1.460362E+04,6.036091E-01,1.555646E+00,1.169986E+04,1.519914E+04,6.070076E-01,1.619078E+00,9.432319E+03,1.120672E+04,4.893628E-01,1.193797E+00,9.380307E+03,1.071134E+04,4.866643E-01,1.141031E+00,3.064554E+03,3.172412E+03,1.590095E-01,3.378567E-01,3.064554E+03,3.170583E+03,1.590095E-01,3.376619E-01,7.422951E+02,1.180012E+03,3.851567E-02,1.256900E-01,3.304606E+03,8.557477E+03,1.714649E-01,9.113565E-01,3.471212E+03,2.438429E+04,1.801117E-01,2.597388E+00,7.800402E+03,5.780031E+03,4.046274E-01,6.157300E-01,5.977199E+03,3.770536E+03,3.100480E-01,4.016705E-01,7.776071E+03,1.059655E+04,4.033653E-01,1.128771E+00,0.000000E+00,8.235411E+04,0.000000E+00,8.772169E+00,2.488988E+04,2.007590E+04,1.291095E+00,2.138610E+00,1.919696E+04,1.342716E+04,9.957849E-01,1.430360E+00,2.477843E+04,3.900800E+04,1.285314E+00,4.155206E+00,1.936854E+04,1.411440E+04,1.004685E+00,1.503564E+00,1.395178E+04,2.797708E+04,7.239196E-01,2.980047E+00,9.510585E+03,6.427129E+03,4.933392E-01,6.846595E-01,7.324740E+03,4.572621E+03,3.799516E-01,4.871085E-01,9.470534E+03,1.384745E+04,4.912615E-01,1.475050E+00,7.363913E+03,4.830179E+03,3.819836E-01,5.145429E-01
11:30:00,8.941969E+02,3.378140E+04,4.639744E-02,3.609755E+00,9.341283E+01,1.268593E+03,4.846937E-03,1.351228E-01,1.211961E+04,2.802479E+04,6.287523E-01,2.990129E+00,3.303582E+03,2.953338E+04,1.714066E-01,3.153161E+00,2.200403E+03,4.532717E+03,1.141627E-01,4.832622E-01,2.792904E+03,7.523520E+03,1.449037E-01,8.013992E-01,5.147250E+03,7.154872E+04,2.323828E-01,1.000330E+01,5.000969E+02,1.065835E+03,2.594736E-02,1.135127E-01,2.901823E+02,1.296048E+04,1.505677E-02,1.380444E+00,0.000000E+00,7.716309E+04,0.000000E+00,1.079301E+01,3.765248E+02,8.852867E+03,1.953684E-02,9.429556E-01,2.451081E+03,2.337145E+04,1.271758E-01,2.489437E+00,7.368400E+02,2.414141E+04,3.329640E-02,3.380634E+00,4.037354E+03,1.005926E+04,2.094825E-01,1.072426E+00,2.432262E+02,1.229115E+03,1.262034E-02,1.309222E-01,1.107412E+04,1.124700E+04,5.745375E-01,1.197832E+00,2.460360E+04,2.138281E+04,1.276400E+00,2.277363E+00,6.117828E+03,1.225773E+04,3.174142E-01,1.305707E+00,4.477981E+03,1.012081E+04,2.323344E-01,1.078069E+00,5.450980E+03,3.474988E+04,2.828349E-01,3.701529E+00,9.682374E+03,6.640595E+03,5.022506E-01,7.074079E-01,6.592690E+03,8.881321E+03,3.419753E-01,9.460603E-01,1.023632E+04,6.577093E+03,5.309758E-01,7.006506E-01,9.740875E+02,3.351839E+03,5.054107E-02,3.570382E-01,1.110810E+03,1.396495E+04,5.763689E-02,1.487763E+00,1.251823E+03,1.339277E+04,6.495371E-02,1.426831E+00,5.672994E+03,6.577515E+03,2.942898E-01,7.005491E-01,1.387878E+03,1.838908E+03,7.200216E-02,1.960308E-01,9.341283E+01,4.270812E+02,4.846937E-03,4.549113E-02,1.372439E+03,9.850648E+03,7.121212E-02,1.049069E+00,2.901823E+02,4.011076E+03,1.505677E-02,4.276048E-01,6.527890E+03,6.121854E+03,3.386437E-01,6.521243E-01,3.652382E+02,1.496471E+03,1.895121E-02,1.593936E-01,0.000000E+00,9.335223E+02,0.000000E+00,9.943196E-02,1.130975E+03,4.049623E+03,5.868286E-02,4.312761E-01,2.113031E+03,4.938757E+03,1.096296E-01,5.265326E-01,1.044836E+04,1.490540E+04,5.420575E-01,1.587744E+00,1.542058E+03,4.197847E+03,8.001319E-02,4.471336E-01,0.000000E+00,1.250300E+04,0.000000E+00,1.331770E+00,2.333347E+03,1.237976E+04,1.210710E-01,1.318642E+00,4.660186E+03,4.991602E+03,2.417681E-01,5.317133E-01,1.736734E+03,2.176436E+04,9.011441E-02,2.318160E+00,7.406255E+03,3.379775E+04,3.842445E-01,3.600108E+00,7.810996E+03,4.080507E+04,4.052368E-01,4.346545E+00,1.717774E+03,1.157363E+04,8.913060E-02,1.232747E+00,9.070652E+02,1.675218E+04,4.706514E-02,1.784340E+00,5.640159E+02,9.472857E+02,2.926525E-02,1.009008E-01,0.000000E+00,1.352417E+03,0.000000E+00,1.440545E-01,2.733663E+03,3.168890E+03,1.418213E-01,3.375579E-01,9.752133E+02,2.687243E+03,5.060116E-02,2.862294E-01,2.901853E+03,7.975369E+03,1.505647E-01,8.495182E-01,2.669697E+03,5.373996E+03,1.385233E-01,5.724146E-01,3.537964E+03,4.037282E+03,1.835480E-01,4.300611E-01,0.000000E+00,6.741009E+03,0.000000E+00,7.180248E-01,9.824596E+03,7.795295E+03,5.096820E-01,8.303864E-01,1.703487E+04,1.272959E+05,7.698021E-01,2.353533E+01,1.351740E+03,1.348982E+04,7.013590E-02,1.436888E+00,7.536827E+03,9.470825E+03,3.910259E-01,1.008872E+00,2.114357E+03,5.801221E+03,1.097082E-01,6.179345E-01,2.867888E+03,1.761117E+04,1.488069E-01,1.875828E+00,0.000000E+00,9.697090E+03,0.000000E+00,1.032861E+00,3.044645E+03,5.000114E+03,1.579669E-01,5.330618E-01,1.137559E+03,2.549257E+03,5.901787E-02,2.715433E-01,1.699044E+03,1.592554E+03,8.815171E-02,1.696409E-01,3.651225E+02,5.816348E+02,1.894521E-02,6.195277E-02,0.000000E+00,3.311099E+02,0.000000E+00,3.526818E-02,1.012468E+03,1.823038E+04,5.253421E-02,1.941488E+00,1.688284E+03,3.475662E+03,8.760046E-02,3.701491E-01,0.000000E+00,1.488451E+03,0.000000E+00,1.585162E-01,0.000000E+00,2.302206E+04,0.000000E+00,2.452162E+00,1.525046E+03,3.163439E+03,7.912495E-02,3.369618E-01,8.537781E+03,1.224446E+04,4.429572E-01,1.305387E+00,0.000000E+00,1.456697E+03,0.000000E+00,1.551577E-01,4.216692E+03,6.942262E+03,2.187578E-01,7.400779E-01,3.043604E+03,8.338455E+03,1.579243E-01,8.881746E-01,5.069245E+03,1.124851E+04,2.629993E-01,1.198188E+00,5.802548E+02,5.900193E+03,3.010730E-02,6.284644E-01,5.311499E+03,5.012749E+03,2.755709E-01,5.339768E-01,1.899044E+03,3.986053E+03,9.852827E-02,4.245837E-01,7.050333E+03,6.610845E+03,3.657670E-01,7.042023E-01,2.255218E+03,1.170866E+04,1.019136E-01,2.164752E+00,7.961346E+03,1.347986E+04,4.130445E-01,1.435944E+00,8.051807E+03,1.405112E+04,4.177378E-01,1.496793E+00,3.345831E+03,8.963361E+03,1.735943E-01,9.547957E-01,6.468252E+03,9.978999E+03,3.355801E-01,1.063023E+00,5.800866E+02,2.663446E+03,3.009865E-02,2.836528E-01,5.797776E+02,2.660383E+03,3.008262E-02,2.833266E-01,1.896689E+03,6.556482E+03,9.840007E-02,6.983678E-01,0.000000E+00,1.033335E+03,0.000000E+00,1.100673E-01,5.789931E+02,7.894076E+03,3.004192E-02,8.407055E-01,2.149389E+03,5.469297E+03,1.115144E-01,5.825900E-01,1.888724E+03,4.113443E+03,9.799283E-02,4.384605E-01,0.000000E+00,4.370092E+03,0.000000E+00,4.654732E-01,1.274842E+04,2.091519E+04,6.613758E-01,2.229655E+00,1.756459E+03,1.763936E+04,9.113624E-02,1.878873E+00,1.026160E+04,1.034013E+04,5.323501E-01,1.101463E+00,2.406918E+04,4.044978E+04,1.248739E+00,4.308919E+00,2.431869E+04,4.216521E+04,1.261684E+00,4.491640E+00,1.978144E+04,3.148099E+04,1.026283E+00,3.353529E+00,1.958289E+04,3.007564E+04,1.015982E+00,3.203836E+00,1.752044E+03,7.966237E+03,9.090739E-02,8.483916E-01,1.752044E+03,7.972119E+03,9.090739E-02,8.490181E-01,0.000000E+00,3.100004E+03,0.000000E+00,3.302018E-01,1.745852E+03,2.368041E+04,9.058615E-02,2.521923E+00,3.715407E+02,1.537376E+03,1.927824E-02,1.637506E-01,5.541541E+03,7.410179E+03,2.874920E-01,7.899439E-01,2.809766E+03,6.280370E+03,1.457890E-01,6.689569E-01,4.381871E+03,3.482935E+03,2.273238E-01,3.710126E-01,1.163436E+04,1.464766E+04,6.036093E-01,1.560336E+00,1.169986E+04,1.522410E+04,6.070078E-01,1.621736E+00,9.432323E+03,1.127791E+04,4.893629E-01,1.201379E+00,9.380310E+03,1.079760E+04,4.866645E-01,1.150219E+00,3.064555E+03,3.169283E+03,1.590095E-01,3.375235E-01,3.064555E+03,3.167392E+03,1.590095E-01,3.373221E-01,7.422951E+02,1.178618E+03,3.851567E-02,1.255416E-01,3.304606E+03,8.525917E+03,1.714649E-01,9.079954E-01,3.453666E+03,2.428482E+04,1.792013E-01,2.586793E+00,7.768402E+03,5.789598E+03,4.029673E-01,6.167490E-01,5.953375E+03,3.791570E+03,3.088121E-01,4.039110E-01,7.744141E+03,1.020970E+04,4.017088E-01,1.087562E+00,0.000000E+00,8.188140E+04,0.000000E+00,8.721820E+00,2.476705E+04,2.007658E+04,1.284723E+00,2.138682E+00,1.910287E+04,1.347249E+04,9.909039E-01,1.435188E+00,2.465589E+04,3.779916E+04,1.278957E+00,4.026435E+00,1.927335E+04,1.414173E+04,9.997470E-01,1.506474E+00,1.380394E+04,2.775216E+04,7.162489E-01,2.956091E+00,9.467366E+03,6.432356E+03,4.910971E-01,6.852162E-01,7.291718E+03,4.586419E+03,3.782386E-01,4.885782E-01,9.427342E+03,1.336323E+04,4.890209E-01,1.423470E+00,7.330999E+03,4.835564E+03,3.802761E-01,5.151166E-01
11:45:00,8.914697E+02,3.375275E+04,4.625593E-02,3.606699E+00,9.341284E+01,1.269999E+03,4.846938E-03,1.352725E-01,1.206024E+04,2.803025E+04,6.256724E-01,2.990711E+00,3.291921E+03,2.949691E+04,1.708017E-01,3.149273E+00,2.200404E+03,4.548375E+03,1.141628E-01,4.849308E-01,2.775489E+03,7.506172E+03,1.440003E-01,7.995513E-01,5.144674E+03,7.152517E+04,2.322668E-01,1.000111E+01,5.000971E+02,1.070313E+03,2.594737E-02,1.139896E-01,2.901823E+02,1.297773E+04,1.505677E-02,1.382281E+00,0.000000E+00,7.713883E+04,0.000000E+00,1.079131E+01,3.765248E+02,8.863572E+03,1.953685E-02,9.440958E-01,2.451081E+03,2.330914E+04,1.271758E-01,2.482800E+00,7.335837E+02,2.420054E+04,3.314930E-02,3.388902E+00,4.037354E+03,1.005725E+04,2.094826E-01,1.072212E+00,2.432262E+02,1.229952E+03,1.262035E-02,1.310114E-01,1.101154E+04,1.123169E+04,5.712908E-01,1.196201E+00,2.449692E+04,2.101374E+04,1.270865E+00,2.238055E+00,6.081927E+03,1.219941E+04,3.155520E-01,1.299495E+00,4.451681E+03,1.004109E+04,2.309701E-01,1.069578E+00,5.423830E+03,3.461205E+04,2.814262E-01,3.686848E+00,9.643712E+03,6.662468E+03,5.002450E-01,7.097378E-01,6.567041E+03,8.460094E+03,3.406447E-01,9.011893E-01,1.019708E+04,6.609669E+03,5.289405E-01,7.041205E-01,9.740877E+02,3.360739E+03,5.054108E-02,3.579861E-01,1.110810E+03,1.397756E+04,5.763691E-02,1.489106E+00,1.245431E+03,1.335124E+04,6.462200E-02,1.422408E+00,5.648488E+03,6.515074E+03,2.930185E-01,6.938987E-01,1.387879E+03,1.848794E+03,7.200219E-02,1.970841E-01,9.341284E+01,4.273552E+02,4.846938E-03,4.552032E-02,1.365443E+03,9.805793E+03,7.084913E-02,1.044292E+00,2.901823E+02,4.014102E+03,1.505677E-02,4.279272E-01,6.493858E+03,6.122297E+03,3.368782E-01,6.521714E-01,3.652382E+02,1.497222E+03,1.895121E-02,1.594736E-01,0.000000E+00,9.347662E+02,0.000000E+00,9.956444E-02,1.130976E+03,4.046577E+03,5.868291E-02,4.309517E-01,2.113033E+03,4.956133E+03,1.096297E-01,5.283842E-01,1.038463E+04,1.487354E+04,5.387511E-01,1.584350E+00,1.525011E+03,4.169440E+03,7.912868E-02,4.441081E-01,0.000000E+00,1.244160E+04,0.000000E+00,1.325231E+00,2.313264E+03,1.231003E+04,1.200290E-01,1.311215E+00,4.631052E+03,4.982287E+03,2.402566E-01,5.307211E-01,1.736734E+03,2.179088E+04,9.011441E-02,2.320985E+00,7.406258E+03,3.391260E+04,3.842447E-01,3.612340E+00,7.811000E+03,4.087116E+04,4.052370E-01,4.353584E+00,1.717774E+03,1.158458E+04,8.913060E-02,1.233913E+00,9.070654E+02,1.677463E+04,4.706515E-02,1.786731E+00,5.640159E+02,9.463386E+02,2.926525E-02,1.007999E-01,0.000000E+00,1.353505E+03,0.000000E+00,1.441704E-01,2.733664E+03,3.067033E+03,1.418213E-01,3.267073E-01,9.752133E+02,2.686861E+03,5.060116E-02,2.861887E-01,2.901854E+03,7.961856E+03,1.505647E-01,8.480790E-01,2.640026E+03,5.327528E+03,1.369837E-01,5.674652E-01,3.514683E+03,4.022063E+03,1.823402E-01,4.284401E-01,0.000000E+00,6.699054E+03,0.000000E+00,7.135562E-01,9.769020E+03,7.768593E+03,5.067987E-01,8.275421E-01,1.703488E+04,1.271336E+05,7.698024E-01,2.350532E+01,1.351741E+03,1.343966E+04,7.013597E-02,1.431544E+00,7.536830E+03,9.523982E+03,3.910260E-01,1.014534E+00,2.114357E+03,5.803541E+03,1.097082E-01,6.181816E-01,2.837098E+03,1.755237E+04,1.472093E-01,1.869565E+00,0.000000E+00,9.667564E+03,0.000000E+00,1.029717E+00,3.044646E+03,5.012150E+03,1.579669E-01,5.343444E-01,1.137560E+03,2.465250E+03,5.901790E-02,2.625947E-01,1.699045E+03,1.604164E+03,8.815174E-02,1.708775E-01,3.651225E+02,5.808375E+02,1.894521E-02,6.186785E-02,0.000000E+00,3.313609E+02,0.000000E+00,3.529492E-02,1.012468E+03,1.825294E+04,5.253421E-02,1.943891E+00,1.669518E+03,3.444253E+03,8.662674E-02,3.668041E-01,0.000000E+00,1.478043E+03,0.000000E+00,1.574078E-01,0.000000E+00,2.305485E+04,0.000000E+00,2.455654E+00,1.525046E+03,3.175298E+03,7.912497E-02,3.382249E-01,8.537783E+03,1.228147E+04,4.429574E-01,1.309331E+00,0.000000E+00,1.458631E+03,0.000000E+00,1.553637E-01,4.216694E+03,6.901986E+03,2.187580E-01,7.357819E-01,3.010550E+03,8.284008E+03,1.562092E-01,8.823756E-01,5.069247E+03,1.103898E+04,2.629994E-01,1.175868E+00,5.802579E+02,5.910424E+03,3.010746E-02,6.295541E-01,5.311501E+03,5.033032E+03,2.755710E-01,5.361372E-01,1.899044E+03,3.885737E+03,9.852830E-02,4.138979E-01,7.007177E+03,6.577386E+03,3.635280E-01,7.006383E-01,2.255218E+03,1.172984E+04,1.019136E-01,2.168668E+00,7.961350E+03,1.351024E+04,4.130447E-01,1.439179E+00,8.051811E+03,1.406753E+04,4.177380E-01,1.498540E+00,3.345832E+03,9.003166E+03,1.735944E-01,9.590354E-01,6.468255E+03,1.005613E+04,3.355802E-01,1.071239E+00,5.800905E+02,2.664063E+03,3.009885E-02,2.837185E-01,5.797814E+02,2.660999E+03,3.008282E-02,2.833922E-01,1.884119E+03,6.454396E+03,9.774795E-02,6.874942E-01,0.000000E+00,1.034089E+03,0.000000E+00,1.101477E-01,5.790015E+02,7.866254E+03,3.004236E-02,8.377425E-01,2.149390E+03,5.492950E+03,1.115145E-01,5.851093E-01,1.888724E+03,4.032719E+03,9.799286E-02,4.298557E-01,0.000000E+00,4.375893E+03,0.000000E+00,4.660911E-01,1.274843E+04,2.079169E+04,6.613762E-01,2.216483E+00,1.756468E+03,1.766823E+04,9.113671E-02,1.881947E+00,1.019989E+04,1.031257E+04,5.291489E-01,1.098528E+00,2.406920E+04,4.054094E+04,1.248740E+00,4.318627E+00,2.431870E+04,4.221450E+04,1.261685E+00,4.496887E+00,1.978145E+04,3.167796E+04,1.026284E+00,3.374508E+00,1.958290E+04,3.030694E+04,1.015983E+00,3.228473E+00,1.752055E+03,7.967363E+03,9.090798E-02,8.485116E-01,1.752055E+03,7.973403E+03,9.090798E-02,8.491548E-01,0.000000E+00,3.102268E+03,0.000000E+00,3.304430E-01,1.745877E+03,2.359689E+04,9.058743E-02,2.513028E+00,3.715407E+02,1.538341E+03,1.927824E-02,1.638534E-01,5.541543E+03,7.356334E+03,2.874921E-01,7.842015E-01,2.809767E+03,6.282920E+03,1.457890E-01,6.692285E-01,4.356636E+03,3.468894E+03,2.260146E-01,3.695171E-01,1.163436E+04,1.466925E+04,6.036095E-01,1.562635E+00,1.169987E+04,1.522812E+04,6.070080E-01,1.622163E+00,9.432326E+03,1.134553E+04,4.893631E-01,1.208582E+00,9.380313E+03,1.087975E+04,4.866646E-01,1.158970E+00,3.064555E+03,3.162332E+03,1.590095E-01,3.367832E-01,3.064555E+03,3.160384E+03,1.590095E-01,3.365757E-01,7.422951E+02,1.177371E+03,3.851567E-02,1.254087E-01,3.304606E+03,8.483826E+03,1.714649E-01,9.035127E-01,3.436517E+03,2.418783E+04,1.783115E-01,2.576462E+00,7.737457E+03,5.797268E+03,4.013620E-01,6.175659E-01,5.930348E+03,3.810847E+03,3.076175E-01,4.059642E-01,7.713263E+03,9.737300E+03,4.001069E-01,1.037240E+00,0.000000E+00,8.142403E+04,0.000000E+00,8.673104E+00,2.464833E+04,2.007334E+04,1.278564E+00,2.138336E+00,1.901196E+04,1.351346E+04,9.861876E-01,1.439553E+00,2.453744E+04,3.628423E+04,1.272812E+00,3.865058E+00,1.918138E+04,1.416616E+04,9.949760E-01,1.509077E+00,1.366215E+04,2.753867E+04,7.088918E-01,2.933351E+00,9.426237E+03,6.436503E+03,4.889634E-01,6.856578E-01,7.260308E+03,4.598982E+03,3.766091E-01,4.899164E-01,9.386238E+03,1.276504E+04,4.868885E-01,1.359748E+00,7.299687E+03,4.840459E+03,3.786517E-01,5.156380E-01
12:00:00,8.888108E+02,3.372492E+04,4.611797E-02,3.603731E+00,9.341286E+01,1.271360E+03,4.846938E-03,1.354175E-01,1.200270E+04,2.803368E+04,6.226871E-01,2.991077E+00,3.280565E+03,2.946245E+04,1.702125E-01,3.145600E+00,2.200404E+03,4.563216E+03,1.141628E-01,4.865122E-01,2.758561E+03,7.489279E+03,1.431222E-01,7.977520E-01,5.142179E+03,7.150261E+04,2.321546E-01,9.998825E+00,5.000973E+02,1.074595E+03,2.594738E-02,1.144456E-01,2.901824E+02,1.299448E+04,1.505677E-02,1.384065E+00,0.000000E+00,7.711568E+04,0.000000E+00,1.078941E+01,3.765249E+02,8.873994E+03,1.953685E-02,9.452058E-01,2.451082E+03,2.323927E+04,1.271758E-01,2.475358E+00,7.304112E+02,2.424949E+04,3.300599E-02,3.395750E+00,4.037354E+03,1.005605E+04,2.094826E-01,1.072085E+00,2.432263E+02,1.230766E+03,1.262035E-02,1.310981E-01,1.095060E+04,1.121602E+04,5.681294E-01,1.194532E+00,2.439403E+04,2.061418E+04,1.265527E+00,2.195498E+00,6.046939E+03,1.214386E+04,3.137370E-01,1.293577E+00,4.426058E+03,9.954798E+03,2.296410E-01,1.060387E+00,5.397272E+03,3.447761E+04,2.800482E-01,3.672529E+00,9.606276E+03,6.682088E+03,4.983029E-01,7.118275E-01,6.542219E+03,8.004491E+03,3.393570E-01,8.526563E-01,1.015909E+04,6.639665E+03,5.269697E-01,7.073155E-01,9.740880E+02,3.369369E+03,5.054110E-02,3.589054E-01,1.110810E+03,1.398987E+04,5.763692E-02,1.490418E+00,1.239188E+03,1.331079E+04,6.429809E-02,1.418098E+00,5.624706E+03,6.444768E+03,2.917847E-01,6.864104E-01,1.387879E+03,1.858325E+03,7.200222E-02,1.980997E-01,9.341286E+01,4.276196E+02,4.846938E-03,4.554848E-02,1.358611E+03,9.762091E+03,7.049462E-02,1.039638E+00,2.901824E+02,4.017042E+03,1.505677E-02,4.282405E-01,6.461297E+03,6.122447E+03,3.351889E-01,6.521873E-01,3.652382E+02,1.498019E+03,1.895121E-02,1.595584E-01,0.000000E+00,9.359655E+02,0.000000E+00,9.969218E-02,1.130977E+03,4.040504E+03,5.868296E-02,4.303049E-01,2.113034E+03,4.972660E+03,1.096297E-01,5.301454E-01,1.032352E+04,1.484345E+04,5.355807E-01,1.581145E+00,1.508719E+03,4.142635E+03,7.828330E-02,4.412531E-01,0.000000E+00,1.238225E+04,0.000000E+00,1.318909E+00,2.293821E+03,1.224332E+04,1.190201E-01,1.304110E+00,4.603182E+03,4.972969E+03,2.388106E-01,5.297285E-01,1.736734E+03,2.181646E+04,9.011441E-02,2.323709E+00,7.406261E+03,3.402157E+04,3.842448E-01,3.623947E+00,7.811004E+03,4.092435E+04,4.052373E-01,4.359247E+00,1.717774E+03,1.159546E+04,8.913060E-02,1.235072E+00,9.070656E+02,1.679645E+04,4.706516E-02,1.789055E+00,5.640159E+02,9.455395E+02,2.926525E-02,1.007148E-01,0.000000E+00,1.354559E+03,0.000000E+00,1.442827E-01,2.733665E+03,2.950219E+03,1.418214E-01,3.142634E-01,9.752133E+02,2.686708E+03,5.060116E-02,2.861724E-01,2.901855E+03,7.946491E+03,1.505648E-01,8.464425E-01,2.611679E+03,5.283554E+03,1.355129E-01,5.627816E-01,3.492084E+03,4.007021E+03,1.811677E-01,4.268379E-01,0.000000E+00,6.658537E+03,0.000000E+00,7.092407E-01,9.715782E+03,7.743066E+03,5.040366E-01,8.248231E-01,1.703489E+04,1.269203E+05,7.698027E-01,2.346590E+01,1.351742E+03,1.338222E+04,7.013604E-02,1.425426E+00,7.536832E+03,9.574847E+03,3.910261E-01,1.019951E+00,2.114357E+03,5.806258E+03,1.097082E-01,6.184710E-01,2.807602E+03,1.749698E+04,1.456788E-01,1.863666E+00,0.000000E+00,9.639131E+03,0.000000E+00,1.026688E+00,3.044647E+03,5.023457E+03,1.579670E-01,5.355493E-01,1.137560E+03,2.369862E+03,5.901793E-02,2.524337E-01,1.699046E+03,1.614811E+03,8.815177E-02,1.720115E-01,3.651225E+02,5.801463E+02,1.894521E-02,6.179424E-02,0.000000E+00,3.316025E+02,0.000000E+00,3.532065E-02,1.012468E+03,1.827456E+04,5.253421E-02,1.946194E+00,1.651584E+03,3.414371E+03,8.569619E-02,3.636218E-01,0.000000E+00,1.468014E+03,0.000000E+00,1.563397E-01,0.000000E+00,2.308663E+04,0.000000E+00,2.459038E+00,1.525046E+03,3.186260E+03,7.912500E-02,3.393925E-01,8.537786E+03,1.231799E+04,4.429575E-01,1.313222E+00,0.000000E+00,1.460500E+03,0.000000E+00,1.555627E-01,4.216696E+03,6.850061E+03,2.187581E-01,7.302444E-01,2.978905E+03,8.232547E+03,1.545673E-01,8.768945E-01,5.069248E+03,1.080038E+04,2.629995E-01,1.150452E+00,5.802610E+02,5.920065E+03,3.010762E-02,6.305809E-01,5.311502E+03,5.052727E+03,2.755711E-01,5.382350E-01,1.899045E+03,3.771837E+03,9.852833E-02,4.017653E-01,6.965865E+03,6.543028E+03,3.613847E-01,6.969785E-01,2.255219E+03,1.175051E+04,1.019137E-01,2.172489E+00,7.961354E+03,1.352798E+04,4.130449E-01,1.441068E+00,8.051816E+03,1.407227E+04,4.177382E-01,1.499044E+00,3.345834E+03,9.041443E+03,1.735945E-01,9.631124E-01,6.468258E+03,1.013007E+04,3.355804E-01,1.079114E+00,5.800943E+02,2.661953E+03,3.009905E-02,2.834938E-01,5.797853E+02,2.658883E+03,3.008302E-02,2.831669E-01,1.872133E+03,6.342561E+03,9.712607E-02,6.755819E-01,0.000000E+00,1.034820E+03,0.000000E+00,1.102255E-01,5.790098E+02,7.832536E+03,3.004279E-02,8.341516E-01,2.149391E+03,5.515519E+03,1.115146E-01,5.875131E-01,1.888725E+03,3.944039E+03,9.799289E-02,4.204030E-01,0.000000E+00,4.381500E+03,0.000000E+00,4.666882E-01,1.274844E+04,2.063332E+04,6.613765E-01,2.199592E+00,1.756477E+03,1.769533E+04,9.113717E-02,1.884834E+00,1.014006E+04,1.028509E+04,5.260449E-01,1.095600E+00,2.406921E+04,4.059406E+04,1.248740E+00,4.324281E+00,2.431872E+04,4.222877E+04,1.261685E+00,4.498404E+00,1.978146E+04,3.186668E+04,1.026284E+00,3.394610E+00,1.958291E+04,3.052869E+04,1.015983E+00,3.252093E+00,1.752066E+03,7.960326E+03,9.090856E-02,8.477621E-01,1.752066E+03,7.966508E+03,9.090856E-02,8.484205E-01,0.000000E+00,3.104460E+03,0.000000E+00,3.306765E-01,1.745901E+03,2.349568E+04,9.058870E-02,2.502250E+00,3.715407E+02,1.539325E+03,1.927824E-02,1.639582E-01,5.541545E+03,7.288635E+03,2.874922E-01,7.769824E-01,2.809767E+03,6.285520E+03,1.457890E-01,6.695054E-01,4.332515E+03,3.455475E+03,2.247632E-01,3.680877E-01,1.163436E+04,1.467589E+04,6.036097E-01,1.563340E+00,1.169987E+04,1.521852E+04,6.070082E-01,1.621139E+00,9.432329E+03,1.141019E+04,4.893633E-01,1.215470E+00,9.380316E+03,1.095836E+04,4.866648E-01,1.167343E+00,3.064555E+03,3.152856E+03,1.590095E-01,3.357740E-01,3.064555E+03,3.150856E+03,1.590095E-01,3.355610E-01,7.422951E+02,1.176296E+03,3.851567E-02,1.252943E-01,3.304607E+03,8.435358E+03,1.714650E-01,8.983510E-01,3.419746E+03,2.409319E+04,1.774413E-01,2.566381E+00,7.707500E+03,5.804584E+03,3.998079E-01,6.183450E-01,5.908065E+03,3.828513E+03,3.064616E-01,4.078459E-01,7.683370E+03,9.225007E+03,3.985562E-01,9.826680E-01,0.000000E+00,8.098115E+04,0.000000E+00,8.625933E+00,2.453346E+04,2.007090E+04,1.272605E+00,2.138076E+00,1.892403E+04,1.355037E+04,9.816264E-01,1.443484E+00,2.442283E+04,3.460996E+04,1.266866E+00,3.686709E+00,1.909244E+04,1.418774E+04,9.903624E-01,1.511375E+00,1.352590E+04,2.733626E+04,7.018218E-01,2.911793E+00,9.387012E+03,6.441351E+03,4.869286E-01,6.861742E-01,7.230364E+03,4.610424E+03,3.750557E-01,4.911351E-01,9.347037E+03,1.210546E+04,4.848549E-01,1.289488E+00,7.269834E+03,4.844859E+03,3.771031E-01,5.161067E-01
12:15:00,8.862154E+02,3.369785E+04,4.598330E-02,3.600845E+00,9.341287E+01,1.272681E+03,4.846939E-03,1.355581E-01,1.194689E+04,2.803500E+04,6.197915E-01,2.991217E+00,3.269494E+03,2.942977E+04,1.696382E-01,3.142116E+00,2.200405E+03,4.577304E+03,1.141629E-01,4.880135E-01,2.742091E+03,7.485217E+03,1.422677E-01,7.973194E-01,5.139736E+03,7.148096E+04,2.320451E-01,9.996479E+00,5.000974E+02,1.078636E+03,2.594739E-02,1.148759E-01,2.901824E+02,1.301076E+04,1.505677E-02,1.385799E+00,0.000000E+00,7.709352E+04,0.000000E+00,1.078738E+01,3.765250E+02,8.884149E+03,1.953685E-02,9.462873E-01,2.451083E+03,2.317253E+04,1.271759E-01,2.468249E+00,7.273166E+02,2.407055E+04,3.286619E-02,3.370687E+00,4.037355E+03,1.005900E+04,2.094826E-01,1.072399E+00,2.432263E+02,1.231559E+03,1.262035E-02,1.311825E-01,1.089124E+04,1.122620E+04,5.650498E-01,1.195616E+00,2.429473E+04,2.028101E+04,1.260375E+00,2.160014E+00,6.012823E+03,1.209068E+04,3.119673E-01,1.287914E+00,4.401080E+03,9.862334E+03,2.283453E-01,1.050538E+00,5.371282E+03,3.434728E+04,2.786997E-01,3.658647E+00,9.569996E+03,6.698912E+03,4.964208E-01,7.136194E-01,6.518176E+03,7.561977E+03,3.381098E-01,8.055184E-01,1.012227E+04,6.671367E+03,5.250596E-01,7.106922E-01,9.740883E+02,3.383050E+03,5.054111E-02,3.603626E-01,1.110811E+03,1.400190E+04,5.763693E-02,1.491699E+00,1.233087E+03,1.327136E+04,6.398153E-02,1.413898E+00,5.601611E+03,6.374857E+03,2.905866E-01,6.789643E-01,1.387880E+03,1.878620E+03,7.200225E-02,2.002628E-01,9.341287E+01,4.278754E+02,4.846939E-03,4.557573E-02,1.351933E+03,9.719488E+03,7.014813E-02,1.035100E+00,2.901824E+02,4.019903E+03,1.505677E-02,4.285453E-01,6.430117E+03,6.132970E+03,3.335713E-01,6.533083E-01,3.652382E+02,1.498875E+03,1.895121E-02,1.596497E-01,0.000000E+00,9.371240E+02,0.000000E+00,9.981556E-02,1.130978E+03,4.032207E+03,5.868301E-02,4.294214E-01,2.113035E+03,4.988428E+03,1.096298E-01,5.318257E-01,1.026489E+04,1.483818E+04,5.325387E-01,1.580584E+00,1.493127E+03,4.117370E+03,7.747429E-02,4.385622E-01,0.000000E+00,1.232482E+04,0.000000E+00,1.312792E+00,2.274981E+03,1.217952E+04,1.180425E-01,1.297315E+00,4.576497E+03,4.964000E+03,2.374262E-01,5.287732E-01,1.736734E+03,2.184122E+04,9.011441E-02,2.326346E+00,7.406264E+03,3.412499E+04,3.842450E-01,3.634962E+00,7.811008E+03,4.097187E+04,4.052375E-01,4.364308E+00,1.717774E+03,1.160635E+04,8.913060E-02,1.236232E+00,9.070657E+02,1.681770E+04,4.706517E-02,1.791319E+00,5.640159E+02,9.449013E+02,2.926525E-02,1.006468E-01,0.000000E+00,1.355580E+03,0.000000E+00,1.443915E-01,2.733666E+03,2.832103E+03,1.418214E-01,3.016810E-01,9.752133E+02,2.686815E+03,5.060116E-02,2.861838E-01,2.901856E+03,7.923530E+03,1.505648E-01,8.439967E-01,2.584562E+03,5.241978E+03,1.341059E-01,5.583534E-01,3.470130E+03,3.991899E+03,1.800287E-01,4.252271E-01,0.000000E+00,6.619367E+03,0.000000E+00,7.050688E-01,9.664747E+03,7.729649E+03,5.013889E-01,8.233941E-01,1.703489E+04,1.267285E+05,7.698030E-01,2.343042E+01,1.351744E+03,1.332530E+04,7.013611E-02,1.419363E+00,7.536835E+03,9.623129E+03,3.910263E-01,1.025094E+00,2.114357E+03,5.809436E+03,1.097082E-01,6.188095E-01,2.779318E+03,1.744488E+04,1.442112E-01,1.858117E+00,0.000000E+00,9.611725E+03,0.000000E+00,1.023769E+00,3.044648E+03,5.034430E+03,1.579670E-01,5.367186E-01,1.137561E+03,2.274047E+03,5.901796E-02,2.422274E-01,1.699046E+03,1.624932E+03,8.815179E-02,1.730895E-01,3.651225E+02,5.795705E+02,1.894521E-02,6.173292E-02,0.000000E+00,3.318355E+02,0.000000E+00,3.534546E-02,1.012468E+03,1.829538E+04,5.253421E-02,1.948411E+00,1.634423E+03,3.385943E+03,8.480573E-02,3.605943E-01,0.000000E+00,1.458337E+03,0.000000E+00,1.553091E-01,0.000000E+00,2.311745E+04,0.000000E+00,2.462321E+00,1.525047E+03,3.196861E+03,7.912502E-02,3.405216E-01,8.537789E+03,1.239835E+04,4.429577E-01,1.321788E+00,0.000000E+00,1.462308E+03,0.000000E+00,1.557554E-01,4.216699E+03,6.805948E+03,2.187582E-01,7.255406E-01,2.948575E+03,8.183960E+03,1.529935E-01,8.717195E-01,5.069250E+03,1.056067E+04,2.629996E-01,1.124918E+00,5.802641E+02,5.929533E+03,3.010778E-02,6.315894E-01,5.311504E+03,5.084902E+03,2.755712E-01,5.416622E-01,1.899046E+03,3.656654E+03,9.852836E-02,3.894961E-01,6.926286E+03,6.517024E+03,3.593313E-01,6.942084E-01,2.255220E+03,1.178267E+04,1.019137E-01,2.178434E+00,7.961358E+03,1.354092E+04,4.130451E-01,1.442445E+00,8.051820E+03,1.407296E+04,4.177384E-01,1.499116E+00,3.345836E+03,9.085430E+03,1.735946E-01,9.677977E-01,6.468262E+03,1.020824E+04,3.355806E-01,1.087441E+00,5.800980E+02,2.658521E+03,3.009925E-02,2.831283E-01,5.797890E+02,2.655439E+03,3.008321E-02,2.828000E-01,1.860688E+03,6.230899E+03,9.653228E-02,6.636883E-01,0.000000E+00,1.035528E+03,0.000000E+00,1.103009E-01,5.790179E+02,7.797700E+03,3.004321E-02,8.304416E-01,2.149392E+03,5.536835E+03,1.115146E-01,5.897835E-01,1.888726E+03,3.855555E+03,9.799292E-02,4.109716E-01,0.000000E+00,4.386925E+03,0.000000E+00,4.672661E-01,1.274844E+04,2.049845E+04,6.613769E-01,2.185212E+00,1.756486E+03,1.772187E+04,9.113763E-02,1.887660E+00,1.008201E+04,1.025705E+04,5.230331E-01,1.092614E+00,2.406922E+04,4.063259E+04,1.248741E+00,4.328383E+00,2.431873E+04,4.223084E+04,1.261686E+00,4.498622E+00,1.978147E+04,3.206901E+04,1.026285E+00,3.416161E+00,1.958292E+04,3.076324E+04,1.015984E+00,3.277076E+00,1.752077E+03,7.949324E+03,9.090912E-02,8.465904E-01,1.752077E+03,7.955636E+03,9.090912E-02,8.472626E-01,0.000000E+00,3.106585E+03,0.000000E+00,3.309028E-01,1.745925E+03,2.339112E+04,9.058994E-02,2.491114E+00,3.715407E+02,1.540343E+03,1.927824E-02,1.640666E-01,5.541547E+03,7.228862E+03,2.874923E-01,7.706096E-01,2.809767E+03,6.288831E+03,1.457890E-01,6.698580E-01,4.309436E+03,3.442450E+03,2.235658E-01,3.667003E-01,1.163437E+04,1.467640E+04,6.036099E-01,1.563394E+00,1.169987E+04,1.520393E+04,6.070084E-01,1.619584E+00,9.432332E+03,1.148020E+04,4.893634E-01,1.222927E+00,9.380319E+03,1.104195E+04,4.866649E-01,1.176246E+00,3.064555E+03,3.142538E+03,1.590095E-01,3.346752E-01,3.064555E+03,3.140492E+03,1.590095E-01,3.344572E-01,7.422951E+02,1.175409E+03,3.851567E-02,1.251998E-01,3.304607E+03,8.385859E+03,1.714650E-01,8.930794E-01,3.403334E+03,2.400081E+04,1.765897E-01,2.556542E+00,7.678474E+03,5.858168E+03,3.983022E-01,6.240530E-01,5.886483E+03,3.844650E+03,3.053420E-01,4.095647E-01,7.654405E+03,8.727146E+03,3.970536E-01,9.296342E-01,0.000000E+00,8.055201E+04,0.000000E+00,8.580224E+00,2.442224E+04,2.021896E+04,1.266835E+00,2.153848E+00,1.883893E+04,1.358335E+04,9.772117E-01,1.446997E+00,2.431186E+04,3.295374E+04,1.261110E+00,3.510283E+00,1.900638E+04,1.420528E+04,9.858976E-01,1.513243E+00,1.339487E+04,2.714464E+04,6.950232E-01,2.891383E+00,9.349567E+03,6.501416E+03,4.849860E-01,6.925726E-01,7.201790E+03,4.620827E+03,3.735733E-01,4.922431E-01,9.309614E+03,1.144933E+04,4.829135E-01,1.219595E+00,7.241342E+03,4.848344E+03,3.756250E-01,5.164778E-01
12:30:00,8.836703E+02,3.367152E+04,4.585124E-02,3.598036E+00,9.341288E+01,1.273964E+03,4.846939E-03,1.356949E-01,1.189253E+04,2.803398E+04,6.169714E-01,2.991109E+00,3.258658E+03,2.939876E+04,1.690761E-01,3.138810E+00,2.200406E+03,4.590710E+03,1.141629E-01,4.894421E-01,2.726005E+03,7.505781E+03,1.414332E-01,7.995102E-01,5.137289E+03,7.146015E+04,2.319358E-01,9.994102E+00,5.000976E+02,1.082430E+03,2.594740E-02,1.152800E-01,2.901825E+02,1.302659E+04,1.505678E-02,1.387485E+00,0.000000E+00,7.707228E+04,0.000000E+00,1.078526E+01,3.765250E+02,8.894049E+03,1.953686E-02,9.473417E-01,2.451083E+03,2.311417E+04,1.271759E-01,2.462032E+00,7.242840E+02,2.388021E+04,3.272919E-02,3.344023E+00,4.037355E+03,1.007345E+04,2.094826E-01,1.073941E+00,2.432263E+02,1.232331E+03,1.262035E-02,1.312648E-01,1.083321E+04,1.128750E+04,5.620393E-01,1.202146E+00,2.419836E+04,2.009382E+04,1.255376E+00,2.140078E+00,5.979432E+03,1.203990E+04,3.102351E-01,1.282504E+00,4.376638E+03,9.767099E+03,2.270773E-01,1.040394E+00,5.345745E+03,3.422283E+04,2.773747E-01,3.645391E+00,9.534718E+03,6.713013E+03,4.945907E-01,7.151214E-01,6.494812E+03,7.158824E+03,3.368978E-01,7.625745E-01,1.008647E+04,6.708999E+03,5.232024E-01,7.147010E-01,9.740886E+02,3.407060E+03,5.054113E-02,3.629201E-01,1.110811E+03,1.401365E+04,5.763694E-02,1.492950E+00,1.227100E+03,1.323291E+04,6.367088E-02,1.409803E+00,5.579108E+03,6.310011E+03,2.894192E-01,6.720578E-01,1.387880E+03,1.921882E+03,7.200228E-02,2.048752E-01,9.341288E+01,4.281236E+02,4.846939E-03,4.560216E-02,1.345379E+03,9.677935E+03,6.980806E-02,1.030675E+00,2.901825E+02,4.022689E+03,1.505678E-02,4.288421E-01,6.400071E+03,6.164288E+03,3.320125E-01,6.566445E-01,3.652382E+02,1.499811E+03,1.895121E-02,1.597493E-01,0.000000E+00,9.382444E+02,0.000000E+00,9.993489E-02,1.130979E+03,4.022499E+03,5.868306E-02,4.283874E-01,2.113036E+03,5.003450E+03,1.096298E-01,5.334265E-01,1.020825E+04,1.487970E+04,5.296004E-01,1.585008E+00,1.478093E+03,4.093594E+03,7.669422E-02,4.360299E-01,0.000000E+00,1.226921E+04,0.000000E+00,1.306870E+00,2.256615E+03,1.211855E+04,1.170896E-01,1.290820E+00,4.550775E+03,4.955487E+03,2.360917E-01,5.278665E-01,1.736734E+03,2.186536E+04,9.011441E-02,2.328917E+00,7.406267E+03,3.422323E+04,3.842451E-01,3.645425E+00,7.811011E+03,4.101803E+04,4.052377E-01,4.369224E+00,1.717774E+03,1.161735E+04,8.913060E-02,1.237403E+00,9.070659E+02,1.683844E+04,4.706517E-02,1.793527E+00,5.640159E+02,9.444393E+02,2.926525E-02,1.005976E-01,0.000000E+00,1.356572E+03,0.000000E+00,1.444971E-01,2.733667E+03,2.720581E+03,1.418214E-01,2.898014E-01,9.752133E+02,2.687220E+03,5.060116E-02,2.862269E-01,2.901856E+03,7.893473E+03,1.505649E-01,8.407951E-01,2.558424E+03,5.202727E+03,1.327497E-01,5.541728E-01,3.448724E+03,3.976636E+03,1.789182E-01,4.236013E-01,0.000000E+00,6.581467E+03,0.000000E+00,7.010320E-01,9.615503E+03,7.738697E+03,4.988341E-01,8.243583E-01,1.703490E+04,1.266038E+05,7.698032E-01,2.340736E+01,1.351745E+03,1.327284E+04,7.013617E-02,1.413775E+00,7.536837E+03,9.669039E+03,3.910264E-01,1.029984E+00,2.114357E+03,5.813160E+03,1.097082E-01,6.192062E-01,2.751990E+03,1.739595E+04,1.427933E-01,1.852906E+00,0.000000E+00,9.585288E+03,0.000000E+00,1.020954E+00,3.044648E+03,5.045206E+03,1.579670E-01,5.378670E-01,1.137561E+03,2.183863E+03,5.901799E-02,2.326211E-01,1.699047E+03,1.634656E+03,8.815182E-02,1.741252E-01,3.651225E+02,5.791222E+02,1.894521E-02,6.168518E-02,0.000000E+00,3.320606E+02,0.000000E+00,3.536944E-02,1.012468E+03,1.831552E+04,5.253421E-02,1.950555E+00,1.617877E+03,3.358906E+03,8.394721E-02,3.577149E-01,0.000000E+00,1.448989E+03,0.000000E+00,1.543136E-01,0.000000E+00,2.314736E+04,0.000000E+00,2.465506E+00,1.525047E+03,3.207242E+03,7.912504E-02,3.416272E-01,8.537791E+03,1.256765E+04,4.429578E-01,1.339840E+00,0.000000E+00,1.464061E+03,0.000000E+00,1.559420E-01,4.216701E+03,6.784116E+03,2.187583E-01,7.232143E-01,2.919287E+03,8.138149E+03,1.514738E-01,8.668402E-01,5.069251E+03,1.033570E+04,2.629997E-01,1.100955E+00,5.802671E+02,5.942042E+03,3.010794E-02,6.329216E-01,5.311505E+03,5.142944E+03,2.755712E-01,5.478451E-01,1.899046E+03,3.547360E+03,9.852839E-02,3.778546E-01,6.888115E+03,6.529621E+03,3.573509E-01,6.955507E-01,2.255220E+03,1.183782E+04,1.019137E-01,2.188630E+00,7.961362E+03,1.355363E+04,4.130453E-01,1.443798E+00,8.051823E+03,1.407404E+04,4.177386E-01,1.499230E+00,3.345837E+03,9.142360E+03,1.735947E-01,9.738618E-01,6.468265E+03,1.029826E+04,3.355807E-01,1.097029E+00,5.801017E+02,2.655971E+03,3.009944E-02,2.828567E-01,5.797927E+02,2.652866E+03,3.008341E-02,2.825260E-01,1.849687E+03,6.125143E+03,9.596152E-02,6.524241E-01,0.000000E+00,1.036216E+03,0.000000E+00,1.103741E-01,5.790260E+02,7.764421E+03,3.004363E-02,8.268974E-01,2.149393E+03,5.556923E+03,1.115147E-01,5.919230E-01,1.888726E+03,3.771977E+03,9.799295E-02,4.020643E-01,0.000000E+00,4.392182E+03,0.000000E+00,4.678260E-01,1.274845E+04,2.043052E+04,6.613772E-01,2.177973E+00,1.756495E+03,1.775746E+04,9.113808E-02,1.891452E+00,1.002547E+04,1.022840E+04,5.200999E-01,1.089562E+00,2.406923E+04,4.067023E+04,1.248742E+00,4.332390E+00,2.431874E+04,4.223406E+04,1.261687E+00,4.498963E+00,1.978148E+04,3.230781E+04,1.026285E+00,3.441598E+00,1.958293E+04,3.103353E+04,1.015984E+00,3.305867E+00,1.752088E+03,7.940961E+03,9.090968E-02,8.456996E-01,1.752088E+03,7.947389E+03,9.090968E-02,8.463842E-01,0.000000E+00,3.108647E+03,0.000000E+00,3.311224E-01,1.745949E+03,2.329122E+04,9.059117E-02,2.480475E+00,3.715407E+02,1.541411E+03,1.927824E-02,1.641804E-01,5.541549E+03,7.193881E+03,2.874924E-01,7.668818E-01,2.809768E+03,6.296483E+03,1.457890E-01,6.706731E-01,4.287211E+03,3.429799E+03,2.224127E-01,3.653529E-01,1.163437E+04,1.467649E+04,6.036100E-01,1.563403E+00,1.169988E+04,1.518989E+04,6.070086E-01,1.618088E+00,9.432335E+03,1.156442E+04,4.893636E-01,1.231897E+00,9.380322E+03,1.113941E+04,4.866651E-01,1.186627E+00,3.064556E+03,3.133922E+03,1.590095E-01,3.337575E-01,3.064556E+03,3.131833E+03,1.590095E-01,3.335351E-01,7.422951E+02,1.174732E+03,3.851567E-02,1.251277E-01,3.304607E+03,8.338595E+03,1.714650E-01,8.880459E-01,3.387211E+03,2.391062E+04,1.757531E-01,2.546935E+00,7.650257E+03,6.007834E+03,3.968384E-01,6.399976E-01,5.865511E+03,3.859756E+03,3.042540E-01,4.111737E-01,7.626249E+03,8.273580E+03,3.955929E-01,8.813202E-01,0.000000E+00,8.013593E+04,0.000000E+00,8.535907E+00,2.431420E+04,2.067352E+04,1.261231E+00,2.202274E+00,1.875629E+04,1.361347E+04,9.729245E-01,1.450204E+00,2.420407E+04,3.141016E+04,1.255518E+00,3.345861E+00,1.892280E+04,1.421879E+04,9.815622E-01,1.514682E+00,1.326791E+04,2.696354E+04,6.884357E-01,2.872094E+00,9.313607E+03,6.674683E+03,4.831205E-01,7.110315E-01,7.174358E+03,4.630604E+03,3.721502E-01,4.932846E-01,9.273675E+03,1.083369E+04,4.810491E-01,1.154018E+00,7.213986E+03,4.850919E+03,3.742059E-01,5.167521E-01
