12:45:00,8.811764E+02,3.364589E+04,4.572184E-02,3.595304E+00,9.341289E+01,1.275213E+03,4.846940E-03,1.358278E-01,1.183965E+04,2.803287E+04,6.142276E-01,2.990991E+00,3.248062E+03,2.937030E+04,1.685264E-01,3.135776E+00,2.200407E+03,4.603702E+03,1.141629E-01,4.908265E-01,2.710309E+03,7.554145E+03,1.406189E-01,8.046625E-01,5.134856E+03,7.144013E+04,2.318270E-01,9.991721E+00,5.000978E+02,1.086065E+03,2.594740E-02,1.156672E-01,2.901825E+02,1.304199E+04,1.505678E-02,1.389125E+00,0.000000E+00,7.705189E+04,0.000000E+00,1.078309E+01,3.765251E+02,8.903701E+03,1.953686E-02,9.483698E-01,2.451084E+03,2.306966E+04,1.271759E-01,2.457292E+00,7.213141E+02,2.369058E+04,3.259502E-02,3.317415E+00,4.037355E+03,1.010162E+04,2.094826E-01,1.076945E+00,2.432264E+02,1.233085E+03,1.262035E-02,1.313451E-01,1.077655E+04,1.140682E+04,5.590999E-01,1.214853E+00,2.410502E+04,2.009118E+04,1.250533E+00,2.139798E+00,5.946789E+03,1.199245E+04,3.085416E-01,1.277450E+00,4.352745E+03,9.683413E+03,2.258378E-01,1.031480E+00,5.320690E+03,3.410453E+04,2.760747E-01,3.632791E+00,9.500431E+03,6.726068E+03,4.928120E-01,7.165118E-01,6.472117E+03,6.820074E+03,3.357204E-01,7.264919E-01,1.005168E+04,6.755999E+03,5.213975E-01,7.197076E-01,9.740888E+02,3.443143E+03,5.054114E-02,3.667639E-01,1.110811E+03,1.402513E+04,5.763695E-02,1.494173E+00,1.221231E+03,1.319543E+04,6.336635E-02,1.405810E+00,5.557198E+03,6.255372E+03,2.882825E-01,6.662385E-01,1.387881E+03,1.992921E+03,7.200231E-02,2.124497E-01,9.341289E+01,4.283646E+02,4.846940E-03,4.562783E-02,1.338954E+03,9.637408E+03,6.947468E-02,1.026359E+00,2.901825E+02,4.025405E+03,1.505678E-02,4.291315E-01,6.371170E+03,6.219714E+03,3.305132E-01,6.625493E-01,3.652382E+02,1.500837E+03,1.895121E-02,1.598586E-01,0.000000E+00,9.393289E+02,0.000000E+00,1.000504E-01,1.130980E+03,4.013458E+03,5.868311E-02,4.274246E-01,2.113037E+03,5.018105E+03,1.096299E-01,5.349882E-01,1.015367E+04,1.497368E+04,5.267687E-01,1.595019E+00,1.463624E+03,4.071279E+03,7.594343E-02,4.336531E-01,0.000000E+00,1.221536E+04,0.000000E+00,1.301134E+00,2.238743E+03,1.206035E+04,1.161623E-01,1.284621E+00,4.526029E+03,4.947854E+03,2.348078E-01,5.270534E-01,1.736734E+03,2.188898E+04,9.011441E-02,2.331433E+00,7.406270E+03,3.431790E+04,3.842452E-01,3.655508E+00,7.811015E+03,4.106873E+04,4.052378E-01,4.374623E+00,1.717774E+03,1.162851E+04,8.913060E-02,1.238592E+00,9.070661E+02,1.685868E+04,4.706518E-02,1.795683E+00,5.640159E+02,9.441646E+02,2.926525E-02,1.005684E-01,0.000000E+00,1.357535E+03,0.000000E+00,1.445997E-01,2.733668E+03,2.623025E+03,1.418215E-01,2.794098E-01,9.752133E+02,2.687948E+03,5.060116E-02,2.863045E-01,2.901857E+03,7.867839E+03,1.505649E-01,8.380647E-01,2.533275E+03,5.165763E+03,1.314447E-01,5.502358E-01,3.427871E+03,3.961675E+03,1.778363E-01,4.220078E-01,0.000000E+00,6.544780E+03,0.000000E+00,6.971245E-01,9.568089E+03,7.773662E+03,4.963743E-01,8.280838E-01,1.703490E+04,1.265758E+05,7.698035E-01,2.340219E+01,1.351746E+03,1.322897E+04,7.013624E-02,1.409102E+00,7.536839E+03,9.713929E+03,3.910265E-01,1.034765E+00,2.114357E+03,5.817481E+03,1.097082E-01,6.196665E-01,2.725646E+03,1.735014E+04,1.414264E-01,1.848027E+00,0.000000E+00,9.559775E+03,0.000000E+00,1.018236E+00,3.044649E+03,5.056143E+03,1.579671E-01,5.390325E-01,1.137562E+03,2.105377E+03,5.901802E-02,2.242612E-01,1.699047E+03,1.644163E+03,8.815184E-02,1.751378E-01,3.651225E+02,5.788098E+02,1.894521E-02,6.165191E-02,0.000000E+00,3.322784E+02,0.000000E+00,3.539263E-02,1.012468E+03,1.833506E+04,5.253421E-02,1.952637E+00,1.601953E+03,3.333227E+03,8.312096E-02,3.549801E-01,0.000000E+00,1.439954E+03,0.000000E+00,1.533514E-01,0.000000E+00,2.317639E+04,0.000000E+00,2.468598E+00,1.525048E+03,3.217546E+03,7.912506E-02,3.427248E-01,8.537794E+03,1.283904E+04,4.429579E-01,1.368781E+00,0.000000E+00,1.465759E+03,0.000000E+00,1.561229E-01,4.216703E+03,6.792687E+03,2.187584E-01,7.241311E-01,2.891064E+03,8.095064E+03,1.500094E-01,8.622513E-01,5.069253E+03,1.014050E+04,2.629998E-01,1.080164E+00,5.802700E+02,5.958632E+03,3.010809E-02,6.346887E-01,5.311507E+03,5.231146E+03,2.755713E-01,5.572413E-01,1.899047E+03,3.450829E+03,9.852841E-02,3.675728E-01,6.851375E+03,6.601729E+03,3.554448E-01,7.032327E-01,2.255221E+03,1.191885E+04,1.019137E-01,2.203613E+00,7.961366E+03,1.357219E+04,4.130455E-01,1.445775E+00,8.051827E+03,1.408150E+04,4.177388E-01,1.500025E+00,3.345839E+03,9.214865E+03,1.735948E-01,9.815851E-01,6.468268E+03,1.040367E+04,3.355809E-01,1.108258E+00,5.801053E+02,2.656530E+03,3.009963E-02,2.829162E-01,5.797964E+02,2.653390E+03,3.008359E-02,2.825818E-01,1.839127E+03,6.030826E+03,9.541363E-02,6.423784E-01,0.000000E+00,1.036883E+03,0.000000E+00,1.104453E-01,5.790340E+02,7.735456E+03,3.004404E-02,8.238127E-01,2.149394E+03,5.576308E+03,1.115147E-01,5.939878E-01,1.888727E+03,3.697929E+03,9.799297E-02,3.941735E-01,0.000000E+00,4.397278E+03,0.000000E+00,4.683688E-01,1.274846E+04,2.045397E+04,6.613775E-01,2.180483E+00,1.756503E+03,1.780529E+04,9.113853E-02,1.896545E+00,9.970451E+03,1.020060E+04,5.172455E-01,1.086601E+00,2.406924E+04,4.072527E+04,1.248742E+00,4.338253E+00,2.431875E+04,4.225641E+04,1.261687E+00,4.501344E+00,1.978149E+04,3.259360E+04,1.026286E+00,3.472041E+00,1.958294E+04,3.135030E+04,1.015985E+00,3.339610E+00,1.752098E+03,7.941926E+03,9.091023E-02,8.458025E-01,1.752098E+03,7.948459E+03,9.091023E-02,8.464981E-01,0.000000E+00,3.110650E+03,0.000000E+00,3.313358E-01,1.745972E+03,2.320429E+04,9.059238E-02,2.471217E+00,3.715407E+02,1.542542E+03,1.927824E-02,1.643008E-01,5.541550E+03,7.192820E+03,2.874925E-01,7.667723E-01,2.809768E+03,6.309688E+03,1.457891E-01,6.720797E-01,4.265844E+03,3.418034E+03,2.213042E-01,3.640997E-01,1.163438E+04,1.468309E+04,6.036102E-01,1.564105E+00,1.169988E+04,1.518323E+04,6.070087E-01,1.617378E+00,9.432337E+03,1.166669E+04,4.893637E-01,1.242791E+00,9.380325E+03,1.125465E+04,4.866652E-01,1.198903E+00,3.064556E+03,3.129518E+03,1.590096E-01,3.332886E-01,3.064556E+03,3.127393E+03,1.590096E-01,3.330622E-01,7.422951E+02,1.174279E+03,3.851567E-02,1.250794E-01,3.304608E+03,8.296758E+03,1.714650E-01,8.835903E-01,3.371391E+03,2.382257E+04,1.749323E-01,2.537557E+00,7.622838E+03,6.271395E+03,3.954160E-01,6.680770E-01,5.845137E+03,3.874675E+03,3.031971E-01,4.127629E-01,7.598888E+03,7.892872E+03,3.941736E-01,8.407684E-01,0.000000E+00,7.973244E+04,0.000000E+00,8.492930E+00,2.420930E+04,2.148781E+04,1.255789E+00,2.289027E+00,1.867607E+04,1.364397E+04,9.687632E-01,1.453454E+00,2.409940E+04,3.007212E+04,1.250088E+00,3.203336E+00,1.884169E+04,1.423137E+04,9.773545E-01,1.516023E+00,1.314525E+04,2.679289E+04,6.820711E-01,2.853918E+00,9.279116E+03,6.980605E+03,4.813312E-01,7.436238E-01,7.148054E+03,4.640905E+03,3.707857E-01,4.943818E-01,9.239203E+03,1.029321E+04,4.792608E-01,1.096447E+00,7.187753E+03,4.853674E+03,3.728450E-01,5.170454E-01
13:00:00,8.787339E+02,3.362095E+04,4.559511E-02,3.592644E+00,9.341290E+01,1.276428E+03,4.846940E-03,1.359572E-01,1.178822E+04,2.803139E+04,6.115597E-01,2.990834E+00,3.237707E+03,2.934435E+04,1.679891E-01,3.133011E+00,2.200408E+03,4.616349E+03,1.141630E-01,4.921743E-01,2.695000E+03,7.627875E+03,1.398247E-01,8.125169E-01,5.132441E+03,7.142084E+04,2.317189E-01,9.989351E+00,5.000979E+02,1.089554E+03,2.594741E-02,1.160388E-01,2.901825E+02,1.305698E+04,1.505678E-02,1.390722E+00,0.000000E+00,7.703228E+04,0.000000E+00,1.078089E+01,3.765251E+02,8.913118E+03,1.953686E-02,9.493727E-01,2.451085E+03,2.304421E+04,1.271760E-01,2.454582E+00,7.184065E+02,2.350769E+04,3.246367E-02,3.291723E+00,4.037356E+03,1.014196E+04,2.094826E-01,1.081247E+00,2.432264E+02,1.233821E+03,1.262036E-02,1.314235E-01,1.072128E+04,1.157843E+04,5.562321E-01,1.233130E+00,2.401466E+04,2.028544E+04,1.245845E+00,2.160489E+00,5.914900E+03,1.194840E+04,3.068873E-01,1.272759E+00,4.329407E+03,9.619762E+03,2.246270E-01,1.024700E+00,5.296130E+03,3.399151E+04,2.748003E-01,3.620753E+00,9.467119E+03,6.738338E+03,4.910839E-01,7.178187E-01,6.450078E+03,6.569750E+03,3.345771E-01,6.998295E-01,1.001788E+04,6.811411E+03,5.196441E-01,7.256107E-01,9.740891E+02,3.490574E+03,5.054115E-02,3.718164E-01,1.110811E+03,1.403635E+04,5.763696E-02,1.495369E+00,1.215482E+03,1.315887E+04,6.306804E-02,1.401915E+00,5.535877E+03,6.215397E+03,2.871764E-01,6.619811E-01,1.387881E+03,2.090343E+03,7.200233E-02,2.228371E-01,9.341290E+01,4.285991E+02,4.846940E-03,4.565281E-02,1.332660E+03,9.597863E+03,6.914808E-02,1.022148E+00,2.901825E+02,4.028054E+03,1.505678E-02,4.294138E-01,6.343381E+03,6.298081E+03,3.290715E-01,6.708979E-01,3.652382E+02,1.501968E+03,1.895121E-02,1.599790E-01,0.000000E+00,9.403798E+02,0.000000E+00,1.001623E-01,1.130981E+03,4.006620E+03,5.868315E-02,4.266963E-01,2.113038E+03,5.032345E+03,1.096299E-01,5.365058E-01,1.010111E+04,1.511697E+04,5.240413E-01,1.610285E+00,1.449696E+03,4.050370E+03,7.522075E-02,4.314261E-01,0.000000E+00,1.216318E+04,0.000000E+00,1.295576E+00,2.221359E+03,1.200481E+04,1.152602E-01,1.278706E+00,4.502228E+03,4.941134E+03,2.335729E-01,5.263376E-01,1.736734E+03,2.191224E+04,9.011441E-02,2.333910E+00,7.406272E+03,3.440923E+04,3.842454E-01,3.665234E+00,7.811019E+03,4.112821E+04,4.052380E-01,4.380958E+00,1.717774E+03,1.163993E+04,8.913060E-02,1.239808E+00,9.070662E+02,1.687848E+04,4.706519E-02,1.797792E+00,5.640159E+02,9.440869E+02,2.926525E-02,1.005601E-01,0.000000E+00,1.358472E+03,0.000000E+00,1.446995E-01,2.733669E+03,2.547285E+03,1.418215E-01,2.713424E-01,9.752133E+02,2.689029E+03,5.060116E-02,2.864197E-01,2.901858E+03,7.853198E+03,1.505649E-01,8.365052E-01,2.509074E+03,5.131017E+03,1.301890E-01,5.465350E-01,3.407567E+03,3.946970E+03,1.767829E-01,4.204414E-01,0.000000E+00,6.509237E+03,0.000000E+00,6.933388E-01,9.522457E+03,7.833256E+03,4.940068E-01,8.344329E-01,1.703491E+04,1.266661E+05,7.698038E-01,2.341889E+01,1.351747E+03,1.319778E+04,7.013630E-02,1.405781E+00,7.536841E+03,9.757983E+03,3.910266E-01,1.039458E+00,2.114357E+03,5.822463E+03,1.097082E-01,6.201971E-01,2.700255E+03,1.730732E+04,1.401088E-01,1.843466E+00,0.000000E+00,9.535134E+03,0.000000E+00,1.015612E+00,3.044650E+03,5.067299E+03,1.579671E-01,5.402215E-01,1.137562E+03,2.044709E+03,5.901804E-02,2.177993E-01,1.699047E+03,1.653511E+03,8.815187E-02,1.761335E-01,3.651225E+02,5.786419E+02,1.894521E-02,6.163403E-02,0.000000E+00,3.324894E+02,0.000000E+00,3.541511E-02,1.012468E+03,1.835412E+04,5.253421E-02,1.954667E+00,1.586626E+03,3.308849E+03,8.232569E-02,3.523839E-01,0.000000E+00,1.431213E+03,0.000000E+00,1.524205E-01,0.000000E+00,2.320458E+04,0.000000E+00,2.471601E+00,1.525048E+03,3.227833E+03,7.912508E-02,3.438204E-01,8.537796E+03,1.320770E+04,4.429580E-01,1.408093E+00,0.000000E+00,1.467408E+03,0.000000E+00,1.562985E-01,4.216705E+03,6.835250E+03,2.187585E-01,7.286728E-01,2.863870E+03,8.054598E+03,1.485984E-01,8.579413E-01,5.069254E+03,9.991127E+03,2.629998E-01,1.064254E+00,5.802729E+02,5.978466E+03,3.010824E-02,6.368013E-01,5.311508E+03,5.348142E+03,2.755714E-01,5.697049E-01,1.899047E+03,3.374474E+03,9.852844E-02,3.594401E-01,6.816025E+03,6.733461E+03,3.536108E-01,7.172669E-01,2.255221E+03,1.202442E+04,1.019138E-01,2.223131E+00,7.961370E+03,1.360114E+04,4.130457E-01,1.448859E+00,8.051831E+03,1.409978E+04,4.177390E-01,1.501972E+00,3.345840E+03,9.301746E+03,1.735948E-01,9.908400E-01,6.468271E+03,1.052333E+04,3.355811E-01,1.121004E+00,5.801089E+02,2.661260E+03,3.009981E-02,2.834199E-01,5.797999E+02,2.658075E+03,3.008378E-02,2.830808E-01,1.828988E+03,5.953907E+03,9.488763E-02,6.341859E-01,0.000000E+00,1.037533E+03,0.000000E+00,1.105144E-01,5.790418E+02,7.713630E+03,3.004445E-02,8.214883E-01,2.149395E+03,5.595012E+03,1.115148E-01,5.959800E-01,1.888727E+03,3.638309E+03,9.799300E-02,3.878212E-01,0.000000E+00,4.402224E+03,0.000000E+00,4.688955E-01,1.274846E+04,2.057943E+04,6.613778E-01,2.193870E+00,1.756512E+03,1.786284E+04,9.113897E-02,1.902676E+00,9.916937E+03,1.017358E+04,5.144691E-01,1.083723E+00,2.406926E+04,4.081142E+04,1.248743E+00,4.347429E+00,2.431876E+04,4.231127E+04,1.261688E+00,4.507187E+00,1.978150E+04,3.292252E+04,1.026286E+00,3.507080E+00,1.958295E+04,3.171014E+04,1.015985E+00,3.377942E+00,1.752109E+03,7.955435E+03,9.091077E-02,8.472411E-01,1.752109E+03,7.962058E+03,9.091077E-02,8.479465E-01,0.000000E+00,3.112599E+03,0.000000E+00,3.315433E-01,1.745995E+03,2.313875E+04,9.059358E-02,2.464237E+00,3.715407E+02,1.543748E+03,1.927824E-02,1.644293E-01,5.541552E+03,7.230877E+03,2.874926E-01,7.708341E-01,2.809768E+03,6.327704E+03,1.457891E-01,6.739987E-01,4.245306E+03,3.407139E+03,2.202387E-01,3.629392E-01,1.163438E+04,1.470195E+04,6.036104E-01,1.566114E+00,1.169988E+04,1.518954E+04,6.070089E-01,1.618051E+00,9.432340E+03,1.178623E+04,4.893638E-01,1.255526E+00,9.380327E+03,1.138705E+04,4.866654E-01,1.213006E+00,3.064556E+03,3.130690E+03,1.590096E-01,3.334134E-01,3.064556E+03,3.128533E+03,1.590096E-01,3.331836E-01,7.422951E+02,1.174065E+03,3.851567E-02,1.250566E-01,3.304608E+03,8.263846E+03,1.714650E-01,8.800852E-01,3.355883E+03,2.373658E+04,1.741276E-01,2.528398E+00,7.596205E+03,6.641063E+03,3.940343E-01,7.074607E-01,5.825354E+03,3.889749E+03,3.021708E-01,4.143685E-01,7.572311E+03,7.612430E+03,3.927949E-01,8.108981E-01,0.000000E+00,7.934086E+04,0.000000E+00,8.451222E+00,2.410750E+04,2.263924E+04,1.250508E+00,2.411696E+00,1.859824E+04,1.367516E+04,9.647258E-01,1.456776E+00,2.399783E+04,2.903194E+04,1.244819E+00,3.092543E+00,1.876301E+04,1.424305E+04,9.732726E-01,1.517266E+00,1.302680E+04,2.663234E+04,6.759252E-01,2.836818E+00,9.246038E+03,7.414292E+03,4.796153E-01,7.898274E-01,7.122834E+03,4.651886E+03,3.694774E-01,4.955515E-01,9.206143E+03,9.864756E+03,4.775458E-01,1.050811E+00,7.162596E+03,4.856636E+03,3.715399E-01,5.173610E-01
13:15:00,8.763410E+02,3.359666E+04,4.547094E-02,3.590053E+00,9.341291E+01,1.277612E+03,4.846941E-03,1.360834E-01,1.173821E+04,2.802887E+04,6.089651E-01,2.990565E+00,3.227585E+03,2.932058E+04,1.674640E-01,3.130478E+00,2.200408E+03,4.628237E+03,1.141630E-01,4.934411E-01,2.680066E+03,7.723169E+03,1.390499E-01,8.226681E-01,5.130045E+03,7.140224E+04,2.316117E-01,9.987006E+00,5.000981E+02,1.092819E+03,2.594742E-02,1.163865E-01,2.901826E+02,1.307157E+04,1.505678E-02,1.392276E+00,0.000000E+00,7.701340E+04,0.000000E+00,1.077868E+01,3.765252E+02,8.922307E+03,1.953686E-02,9.503514E-01,2.451085E+03,2.303951E+04,1.271760E-01,2.454082E+00,7.155591E+02,2.355496E+04,3.233503E-02,3.298243E+00,4.037356E+03,1.018828E+04,2.094827E-01,1.086186E+00,2.432264E+02,1.234540E+03,1.262036E-02,1.315001E-01,1.066735E+04,1.179309E+04,5.534341E-01,1.255993E+00,2.392716E+04,2.066447E+04,1.241306E+00,2.200859E+00,5.883747E+03,1.190712E+04,3.052712E-01,1.268362E+00,4.306607E+03,9.577611E+03,2.234442E-01,1.020211E+00,5.272053E+03,3.388172E+04,2.735511E-01,3.609059E+00,9.434750E+03,6.748514E+03,4.894047E-01,7.189025E-01,6.428674E+03,6.415262E+03,3.334668E-01,6.833764E-01,9.985040E+03,6.873322E+03,5.179406E-01,7.322061E-01,9.740893E+02,3.547903E+03,5.054117E-02,3.779233E-01,1.110811E+03,1.404732E+04,5.763697E-02,1.496538E+00,1.209849E+03,1.312319E+04,6.277576E-02,1.398115E+00,5.515127E+03,6.191139E+03,2.860999E-01,6.593976E-01,1.387882E+03,2.210804E+03,7.200236E-02,2.356799E-01,9.341291E+01,4.288275E+02,4.846941E-03,4.567714E-02,1.326493E+03,9.559261E+03,6.882809E-02,1.018037E+00,2.901826E+02,4.030641E+03,1.505678E-02,4.296894E-01,6.316652E+03,6.396548E+03,3.276848E-01,6.813876E-01,3.652382E+02,1.503213E+03,1.895121E-02,1.601116E-01,0.000000E+00,9.413991E+02,0.000000E+00,1.002709E-01,1.130982E+03,4.002673E+03,5.868320E-02,4.262761E-01,2.113039E+03,5.045796E+03,1.096300E-01,5.379392E-01,1.005046E+04,1.530337E+04,5.214135E-01,1.630141E+00,1.436280E+03,4.030826E+03,7.452467E-02,4.293445E-01,0.000000E+00,1.211257E+04,0.000000E+00,1.290185E+00,2.204442E+03,1.195187E+04,1.143825E-01,1.273068E+00,4.479325E+03,4.935168E+03,2.323847E-01,5.257023E-01,1.736734E+03,2.193524E+04,9.011441E-02,2.336360E+00,7.406275E+03,3.449642E+04,3.842455E-01,3.674521E+00,7.811022E+03,4.119732E+04,4.052382E-01,4.388320E+00,1.717774E+03,1.165165E+04,8.913060E-02,1.241057E+00,9.070664E+02,1.689788E+04,4.706520E-02,1.799858E+00,5.640159E+02,9.442138E+02,2.926525E-02,1.005737E-01,0.000000E+00,1.359384E+03,0.000000E+00,1.447966E-01,2.733670E+03,2.496386E+03,1.418216E-01,2.659213E-01,9.752133E+02,2.690482E+03,5.060116E-02,2.865745E-01,2.901858E+03,7.850751E+03,1.505650E-01,8.362449E-01,2.485768E+03,5.098428E+03,1.289797E-01,5.430640E-01,3.387794E+03,3.932183E+03,1.757571E-01,4.188664E-01,0.000000E+00,6.474779E+03,0.000000E+00,6.896686E-01,9.478525E+03,7.914254E+03,4.917276E-01,8.430621E-01,1.703492E+04,1.268769E+05,7.698041E-01,2.345786E+01,1.351748E+03,1.318090E+04,7.013636E-02,1.403984E+00,7.536843E+03,9.800533E+03,3.910267E-01,1.043990E+00,2.114357E+03,5.828149E+03,1.097082E-01,6.208028E-01,2.675767E+03,1.726740E+04,1.388382E-01,1.839215E+00,0.000000E+00,9.511323E+03,0.000000E+00,1.013076E+00,3.044651E+03,5.078598E+03,1.579672E-01,5.414258E-01,1.137563E+03,2.004401E+03,5.901807E-02,2.135063E-01,1.699048E+03,1.662726E+03,8.815189E-02,1.771150E-01,3.651225E+02,5.786247E+02,1.894521E-02,6.163221E-02,0.000000E+00,3.326941E+02,0.000000E+00,3.543692E-02,1.012468E+03,1.837278E+04,5.253421E-02,1.956654E+00,1.571863E+03,3.285726E+03,8.155971E-02,3.499214E-01,0.000000E+00,1.422749E+03,0.000000E+00,1.515191E-01,0.000000E+00,2.323198E+04,0.000000E+00,2.474519E+00,1.525048E+03,3.238172E+03,7.912510E-02,3.449216E-01,8.537798E+03,1.366213E+04,4.429582E-01,1.456547E+00,0.000000E+00,1.469009E+03,0.000000E+00,1.564690E-01,4.216707E+03,6.911189E+03,2.187586E-01,7.367728E-01,2.837653E+03,8.016671E+03,1.472380E-01,8.539018E-01,5.069256E+03,9.893552E+03,2.629999E-01,1.053862E+00,5.802758E+02,5.998018E+03,3.010839E-02,6.388840E-01,5.311510E+03,5.490296E+03,2.755715E-01,5.848485E-01,1.899048E+03,3.321317E+03,9.852846E-02,3.537788E-01,6.782000E+03,6.918592E+03,3.518455E-01,7.369896E-01,2.255222E+03,1.215162E+04,1.019138E-01,2.246647E+00,7.961373E+03,1.364157E+04,4.130459E-01,1.453166E+00,8.051835E+03,1.412989E+04,4.177392E-01,1.505180E+00,3.345842E+03,9.400711E+03,1.735949E-01,1.001382E+00,6.468274E+03,1.065439E+04,3.355812E-01,1.134966E+00,5.801124E+02,2.669799E+03,3.010000E-02,2.843293E-01,5.798035E+02,2.666554E+03,3.008396E-02,2.839837E-01,1.819250E+03,5.896886E+03,9.438238E-02,6.281130E-01,0.000000E+00,1.038165E+03,0.000000E+00,1.105818E-01,5.790496E+02,7.700355E+03,3.004485E-02,8.200746E-01,2.149396E+03,5.612736E+03,1.115148E-01,5.978678E-01,1.888727E+03,3.595167E+03,9.799302E-02,3.832257E-01,0.000000E+00,4.407026E+03,0.000000E+00,4.694070E-01,1.274847E+04,2.080506E+04,6.613781E-01,2.217937E+00,1.756520E+03,1.791953E+04,9.113940E-02,1.908714E+00,9.864875E+03,1.014638E+04,5.117682E-01,1.080825E+00,2.406927E+04,4.093174E+04,1.248743E+00,4.360246E+00,2.431877E+04,4.240153E+04,1.261688E+00,4.516803E+00,1.978151E+04,3.328586E+04,1.026287E+00,3.545784E+00,1.958296E+04,3.210447E+04,1.015986E+00,3.419947E+00,1.752119E+03,7.980352E+03,9.091131E-02,8.498948E-01,1.752119E+03,7.987054E+03,9.091131E-02,8.506085E-01,0.000000E+00,3.114495E+03,0.000000E+00,3.317453E-01,1.746018E+03,2.309885E+04,9.059476E-02,2.459987E+00,3.715407E+02,1.545040E+03,1.927824E-02,1.645669E-01,5.541554E+03,7.307798E+03,2.874926E-01,7.790393E-01,2.809768E+03,6.346770E+03,1.457891E-01,6.760296E-01,4.225557E+03,3.396761E+03,2.192141E-01,3.618339E-01,1.163438E+04,1.473459E+04,6.036106E-01,1.569591E+00,1.169989E+04,1.521025E+04,6.070091E-01,1.620257E+00,9.432343E+03,1.192006E+04,4.893640E-01,1.269782E+00,9.380330E+03,1.153368E+04,4.866655E-01,1.228626E+00,3.064557E+03,3.137145E+03,1.590096E-01,3.341008E-01,3.064557E+03,3.134960E+03,1.590096E-01,3.338681E-01,7.422951E+02,1.174100E+03,3.851567E-02,1.250604E-01,3.304608E+03,8.241531E+03,1.714650E-01,8.777088E-01,3.340680E+03,2.365257E+04,1.733388E-01,2.519450E+00,7.570331E+03,7.101681E+03,3.926921E-01,7.565327E-01,5.806139E+03,3.904304E+03,3.011741E-01,4.159189E-01,7.546491E+03,7.440598E+03,3.914554E-01,7.925979E-01,0.000000E+00,7.896063E+04,0.000000E+00,8.410722E+00,2.400868E+04,2.408609E+04,1.245382E+00,2.565834E+00,1.852272E+04,1.370565E+04,9.608078E-01,1.460023E+00,2.389923E+04,2.832514E+04,1.239704E+00,3.017265E+00,1.868666E+04,1.425188E+04,9.693118E-01,1.518207E+00,1.291238E+04,2.648166E+04,6.699880E-01,2.820769E+00,9.214303E+03,7.961991E+03,4.779689E-01,8.481760E-01,7.098642E+03,4.663080E+03,3.682224E-01,4.967439E-01,9.174424E+03,9.562119E+03,4.759003E-01,1.018577E+00,7.138463E+03,4.859125E+03,3.702880E-01,5.176261E-01
13:30:00,8.739960E+02,3.357300E+04,4.534927E-02,3.587530E+00,9.341292E+01,1.278767E+03,4.846941E-03,1.362063E-01,1.168957E+04,2.802503E+04,6.064415E-01,2.990156E+00,3.217689E+03,2.929889E+04,1.669506E-01,3.128167E+00,2.200409E+03,4.639261E+03,1.141631E-01,4.946159E-01,2.665497E+03,7.836676E+03,1.382940E-01,8.347592E-01,5.127669E+03,7.138429E+04,2.315052E-01,9.984697E+00,5.000982E+02,1.095852E+03,2.594743E-02,1.167094E-01,2.901826E+02,1.308579E+04,1.505678E-02,1.393790E+00,0.000000E+00,7.699521E+04,0.000000E+00,1.077647E+01,3.765252E+02,8.931277E+03,1.953687E-02,9.513067E-01,2.451086E+03,2.304747E+04,1.271760E-01,2.454930E+00,7.127697E+02,2.361320E+04,3.220901E-02,3.306292E+00,4.037356E+03,1.023727E+04,2.094827E-01,1.091408E+00,2.432265E+02,1.235244E+03,1.262036E-02,1.315751E-01,1.061473E+04,1.204334E+04,5.507041E-01,1.282646E+00,2.384242E+04,2.118236E+04,1.236909E+00,2.256020E+00,5.853310E+03,1.186842E+04,3.036921E-01,1.264240E+00,4.284332E+03,9.543535E+03,2.222886E-01,1.016583E+00,5.248450E+03,3.377418E+04,2.723264E-01,3.597604E+00,9.403291E+03,6.756400E+03,4.877728E-01,7.197424E-01,6.407883E+03,6.321986E+03,3.323882E-01,6.734439E-01,9.953129E+03,6.940285E+03,5.162852E-01,7.393396E-01,9.740896E+02,3.613776E+03,5.054118E-02,3.849403E-01,1.110812E+03,1.405806E+04,5.763699E-02,1.497681E+00,1.204330E+03,1.308838E+04,6.248938E-02,1.394407E+00,5.494930E+03,6.176780E+03,2.850522E-01,6.578685E-01,1.387882E+03,2.351127E+03,7.200238E-02,2.506386E-01,9.341292E+01,4.290503E+02,4.846941E-03,4.570087E-02,1.320449E+03,9.521574E+03,6.851452E-02,1.014023E+00,2.901826E+02,4.033167E+03,1.505678E-02,4.299586E-01,6.290932E+03,6.512751E+03,3.263505E-01,6.937664E-01,3.652382E+02,1.504581E+03,1.895121E-02,1.602574E-01,0.000000E+00,9.423884E+02,0.000000E+00,1.003763E-01,1.130983E+03,4.000220E+03,5.868324E-02,4.260148E-01,2.113040E+03,5.058393E+03,1.096300E-01,5.392815E-01,1.000164E+04,1.552773E+04,5.188807E-01,1.654041E+00,1.423350E+03,4.012603E+03,7.385374E-02,4.274037E-01,0.000000E+00,1.206347E+04,0.000000E+00,1.284956E+00,2.187974E+03,1.190145E+04,1.135280E-01,1.267697E+00,4.457278E+03,4.929880E+03,2.312409E-01,5.251390E-01,1.736734E+03,2.195810E+04,9.011441E-02,2.338795E+00,7.406277E+03,3.457920E+04,3.842456E-01,3.683338E+00,7.811026E+03,4.127083E+04,4.052384E-01,4.396150E+00,1.717774E+03,1.166373E+04,8.913060E-02,1.242343E+00,9.070665E+02,1.691689E+04,4.706521E-02,1.801883E+00,5.640159E+02,9.445511E+02,2.926525E-02,1.006096E-01,0.000000E+00,1.360273E+03,0.000000E+00,1.448913E-01,2.733670E+03,2.462180E+03,1.418216E-01,2.622785E-01,9.752133E+02,2.692326E+03,5.060116E-02,2.867708E-01,2.901859E+03,7.850922E+03,1.505650E-01,8.362635E-01,2.463309E+03,5.067948E+03,1.278144E-01,5.398176E-01,3.368536E+03,3.917179E+03,1.747579E-01,4.172682E-01,0.000000E+00,6.441354E+03,0.000000E+00,6.861085E-01,9.436214E+03,8.013863E+03,4.895325E-01,8.536739E-01,1.703492E+04,1.271679E+05,7.698043E-01,2.351168E+01,1.351750E+03,1.317280E+04,7.013642E-02,1.403121E+00,7.536845E+03,9.841360E+03,3.910268E-01,1.048339E+00,2.114357E+03,5.834578E+03,1.097082E-01,6.214876E-01,2.652138E+03,1.723029E+04,1.376122E-01,1.835262E+00,0.000000E+00,9.488300E+03,0.000000E+00,1.010624E+00,3.044651E+03,5.090007E+03,1.579672E-01,5.426417E-01,1.137563E+03,1.977198E+03,5.901809E-02,2.106094E-01,1.699048E+03,1.671830E+03,8.815191E-02,1.780847E-01,3.651225E+02,5.787640E+02,1.894521E-02,6.164705E-02,0.000000E+00,3.328929E+02,0.000000E+00,3.545809E-02,1.012468E+03,1.839111E+04,5.253421E-02,1.958606E+00,1.557635E+03,3.263828E+03,8.082145E-02,3.475892E-01,0.000000E+00,1.414547E+03,0.000000E+00,1.506457E-01,0.000000E+00,2.325861E+04,0.000000E+00,2.477356E+00,1.525049E+03,3.248582E+03,7.912511E-02,3.460304E-01,8.537800E+03,1.419268E+04,4.429583E-01,1.513111E+00,0.000000E+00,1.470564E+03,0.000000E+00,1.566347E-01,4.216708E+03,7.011873E+03,2.187587E-01,7.475100E-01,2.812362E+03,7.981200E+03,1.459258E-01,8.501238E-01,5.069257E+03,9.829741E+03,2.630000E-01,1.047067E+00,5.802787E+02,6.015742E+03,3.010854E-02,6.407718E-01,5.311511E+03,5.654632E+03,2.755715E-01,6.023548E-01,1.899048E+03,3.283776E+03,9.852849E-02,3.497807E-01,6.749236E+03,7.152441E+03,3.501457E-01,7.619015E-01,2.255222E+03,1.229795E+04,1.019138E-01,2.273701E+00,7.961377E+03,1.368798E+04,4.130461E-01,1.458110E+00,8.051838E+03,1.416626E+04,4.177394E-01,1.509054E+00,3.345843E+03,9.509995E+03,1.735950E-01,1.013023E+00,6.468277E+03,1.079492E+04,3.355814E-01,1.149935E+00,5.801159E+02,2.680625E+03,3.010018E-02,2.854822E-01,5.798070E+02,2.677305E+03,3.008415E-02,2.851287E-01,1.809890E+03,5.853603E+03,9.389674E-02,6.235034E-01,0.000000E+00,1.038781E+03,0.000000E+00,1.106474E-01,5.790572E+02,7.692730E+03,3.004525E-02,8.192625E-01,2.149397E+03,5.629376E+03,1.115149E-01,5.996401E-01,1.888728E+03,3.563566E+03,9.799304E-02,3.798605E-01,0.000000E+00,4.411693E+03,0.000000E+00,4.699040E-01,1.274847E+04,2.110490E+04,6.613784E-01,2.249913E+00,1.756528E+03,1.797071E+04,9.113983E-02,1.914165E+00,9.814217E+03,1.011858E+04,5.091401E-01,1.077864E+00,2.406928E+04,4.106985E+04,1.248744E+00,4.374959E+00,2.431879E+04,4.251053E+04,1.261689E+00,4.528415E+00,1.978152E+04,3.367744E+04,1.026287E+00,3.587497E+00,1.958297E+04,3.252750E+04,1.015986E+00,3.465010E+00,1.752129E+03,8.012137E+03,9.091183E-02,8.532798E-01,1.752129E+03,8.018902E+03,9.091183E-02,8.540002E-01,0.000000E+00,3.116342E+03,0.000000E+00,3.319421E-01,1.746041E+03,2.307589E+04,9.059593E-02,2.457543E+00,3.715407E+02,1.546425E+03,1.927824E-02,1.647144E-01,5.541555E+03,7.414638E+03,2.874927E-01,7.904333E-01,2.809769E+03,6.365140E+03,1.457891E-01,6.779863E-01,4.206557E+03,3.386746E+03,2.182284E-01,3.607670E-01,1.163438E+04,1.477541E+04,6.036107E-01,1.573940E+00,1.169989E+04,1.523967E+04,6.070092E-01,1.623391E+00,9.432345E+03,1.206604E+04,4.893641E-01,1.285332E+00,9.380332E+03,1.169257E+04,4.866656E-01,1.245552E+00,3.064557E+03,3.147327E+03,1.590096E-01,3.351852E-01,3.064557E+03,3.145121E+03,1.590096E-01,3.349502E-01,7.422951E+02,1.174396E+03,3.851567E-02,1.250920E-01,3.304608E+03,8.226945E+03,1.714650E-01,8.761554E-01,3.325774E+03,2.357049E+04,1.725654E-01,2.510708E+00,7.545190E+03,7.639345E+03,3.913879E-01,8.138108E-01,5.787473E+03,3.918043E+03,3.002057E-01,4.173824E-01,7.521403E+03,7.337499E+03,3.901539E-01,7.816196E-01,0.000000E+00,7.859124E+04,0.000000E+00,8.371378E+00,2.391274E+04,2.579237E+04,1.240405E+00,2.747604E+00,1.844941E+04,1.373419E+04,9.570049E-01,1.463063E+00,2.380350E+04,2.782901E+04,1.234738E+00,2.964428E+00,1.861255E+04,1.425714E+04,9.654678E-01,1.518766E+00,1.280179E+04,2.634056E+04,6.642502E-01,2.805741E+00,9.183840E+03,8.611354E+03,4.763886E-01,9.173530E-01,7.075424E+03,4.674062E+03,3.670179E-01,4.979137E-01,9.143976E+03,9.343106E+03,4.743207E-01,9.952521E-01,7.115299E+03,4.860860E+03,3.690863E-01,5.178109E-01
13:45:00,8.716974E+02,3.354995E+04,4.523000E-02,3.585071E+00,9.341293E+01,1.279893E+03,4.846942E-03,1.363262E-01,1.164225E+04,2.801979E+04,6.039866E-01,2.989598E+00,3.208013E+03,2.927951E+04,1.664486E-01,3.126102E+00,2.200410E+03,4.649303E+03,1.141631E-01,4.956859E-01,2.651281E+03,7.954257E+03,1.375565E-01,8.472841E-01,5.125311E+03,7.136696E+04,2.313996E-01,9.982430E+00,5.000984E+02,1.098676E+03,2.594744E-02,1.170102E-01,2.901827E+02,1.309963E+04,1.505679E-02,1.395264E+00,0.000000E+00,7.697767E+04,0.000000E+00,1.077429E+01,3.765253E+02,8.940033E+03,1.953687E-02,9.522393E-01,2.451086E+03,2.305880E+04,1.271761E-01,2.456137E+00,7.100364E+02,2.389474E+04,3.208553E-02,3.345653E+00,4.037356E+03,1.028454E+04,2.094827E-01,1.096446E+00,2.432265E+02,1.235932E+03,1.262036E-02,1.316484E-01,1.056338E+04,1.229921E+04,5.480403E-01,1.309896E+00,2.376034E+04,2.173699E+04,1.232651E+00,2.315092E+00,5.823569E+03,1.183267E+04,3.021492E-01,1.260433E+00,4.262567E+03,9.513635E+03,2.211595E-01,1.013399E+00,5.225310E+03,3.366766E+04,2.711257E-01,3.586259E+00,9.372713E+03,6.762355E+03,4.861865E-01,7.203767E-01,6.387683E+03,6.251132E+03,3.313403E-01,6.658993E-01,9.922116E+03,7.007300E+03,5.146763E-01,7.464785E-01,9.740898E+02,3.682164E+03,5.054119E-02,3.922251E-01,1.110812E+03,1.406856E+04,5.763700E-02,1.498800E+00,1.198921E+03,1.305441E+04,6.220872E-02,1.390788E+00,5.475271E+03,6.165432E+03,2.840323E-01,6.566601E-01,1.387883E+03,2.498464E+03,7.200241E-02,2.663436E-01,9.341293E+01,4.292677E+02,4.846942E-03,4.572403E-02,1.314527E+03,9.484774E+03,6.820722E-02,1.010104E+00,2.901827E+02,4.035635E+03,1.505679E-02,4.302216E-01,6.266180E+03,6.634839E+03,3.250664E-01,7.067721E-01,3.652382E+02,1.506080E+03,1.895121E-02,1.604170E-01,0.000000E+00,9.433492E+02,0.000000E+00,1.004786E-01,1.130984E+03,3.998707E+03,5.868328E-02,4.258536E-01,2.113040E+03,5.069967E+03,1.096301E-01,5.405148E-01,9.954580E+03,1.576458E+04,5.164393E-01,1.679271E+00,1.410883E+03,3.995670E+03,7.320688E-02,4.256001E-01,0.000000E+00,1.201581E+04,0.000000E+00,1.279880E+00,2.171940E+03,1.185347E+04,1.126960E-01,1.262587E+00,4.436049E+03,4.924807E+03,2.301395E-01,5.245987E-01,1.736734E+03,2.198091E+04,9.011441E-02,2.341224E+00,7.406280E+03,3.465738E+04,3.842458E-01,3.691664E+00,7.811029E+03,4.134299E+04,4.052386E-01,4.403835E+00,1.717774E+03,1.167622E+04,8.913060E-02,1.243673E+00,9.070667E+02,1.693555E+04,4.706521E-02,1.803871E+00,5.640159E+02,9.451046E+02,2.926525E-02,1.006686E-01,0.000000E+00,1.361138E+03,0.000000E+00,1.449835E-01,2.733671E+03,2.434126E+03,1.418216E-01,2.592910E-01,9.752133E+02,2.694575E+03,5.060116E-02,2.870103E-01,2.901859E+03,7.853125E+03,1.505650E-01,8.364986E-01,2.441659E+03,5.039533E+03,1.266910E-01,5.367912E-01,3.349775E+03,3.902040E+03,1.737846E-01,4.156556E-01,0.000000E+00,6.408914E+03,0.000000E+00,6.826533E-01,9.395460E+03,8.119368E+03,4.874181E-01,8.649133E-01,1.703493E+04,1.274752E+05,7.698046E-01,2.356849E+01,1.351751E+03,1.316711E+04,7.013648E-02,1.402515E+00,7.536847E+03,9.880739E+03,3.910269E-01,1.052533E+00,2.114357E+03,5.841783E+03,1.097082E-01,6.222551E-01,2.629334E+03,1.719590E+04,1.364290E-01,1.831599E+00,0.000000E+00,9.466030E+03,0.000000E+00,1.008252E+00,3.044652E+03,5.101113E+03,1.579672E-01,5.438253E-01,1.137564E+03,1.954638E+03,5.901812E-02,2.082069E-01,1.699049E+03,1.680394E+03,8.815193E-02,1.789969E-01,3.651225E+02,5.790645E+02,1.894521E-02,6.167907E-02,0.000000E+00,3.330862E+02,0.000000E+00,3.547868E-02,1.012468E+03,1.840917E+04,5.253421E-02,1.960530E+00,1.543918E+03,3.243122E+03,8.010968E-02,3.453841E-01,0.000000E+00,1.406597E+03,0.000000E+00,1.497989E-01,0.000000E+00,2.328451E+04,0.000000E+00,2.480114E+00,1.525049E+03,3.258554E+03,7.912513E-02,3.470926E-01,8.537802E+03,1.475101E+04,4.429584E-01,1.572632E+00,0.000000E+00,1.472077E+03,0.000000E+00,1.567957E-01,4.216710E+03,7.118890E+03,2.187588E-01,7.589210E-01,2.787960E+03,7.948119E+03,1.446596E-01,8.466004E-01,5.069258E+03,9.777855E+03,2.630000E-01,1.041541E+00,5.802815E+02,6.030700E+03,3.010868E-02,6.423650E-01,5.311512E+03,5.826906E+03,2.755716E-01,6.207065E-01,1.899048E+03,3.252479E+03,9.852851E-02,3.464478E-01,6.717682E+03,7.423882E+03,3.485086E-01,7.908175E-01,2.255223E+03,1.245036E+04,1.019138E-01,2.301881E+00,7.961380E+03,1.373422E+04,4.130463E-01,1.463035E+00,8.051842E+03,1.420279E+04,4.177396E-01,1.512946E+00,3.345845E+03,9.621645E+03,1.735951E-01,1.024916E+00,6.468279E+03,1.093664E+04,3.355815E-01,1.165031E+00,5.801193E+02,2.692328E+03,3.010035E-02,2.867287E-01,5.798104E+02,2.688921E+03,3.008432E-02,2.863658E-01,1.800890E+03,5.816350E+03,9.342982E-02,6.195359E-01,0.000000E+00,1.039381E+03,0.000000E+00,1.107113E-01,5.790647E+02,7.687139E+03,3.004564E-02,8.186671E-01,2.149398E+03,5.645040E+03,1.115149E-01,6.013085E-01,1.888728E+03,3.537239E+03,9.799307E-02,3.770573E-01,0.000000E+00,4.416230E+03,0.000000E+00,4.703872E-01,1.274848E+04,2.142381E+04,6.613787E-01,2.283917E+00,1.756536E+03,1.801361E+04,9.114025E-02,1.918735E+00,9.764916E+03,1.009042E+04,5.065823E-01,1.074864E+00,2.406929E+04,4.120733E+04,1.248745E+00,4.389604E+00,2.431880E+04,4.262005E+04,1.261690E+00,4.540082E+00,1.978153E+04,3.407283E+04,1.026288E+00,3.629615E+00,1.958298E+04,3.295434E+04,1.015987E+00,3.510478E+00,1.752139E+03,8.046581E+03,9.091235E-02,8.569480E-01,1.752139E+03,8.053394E+03,9.091235E-02,8.576736E-01,0.000000E+00,3.118142E+03,0.000000E+00,3.321338E-01,1.746063E+03,2.305906E+04,9.059708E-02,2.455750E+00,3.715407E+02,1.547911E+03,1.927824E-02,1.648727E-01,5.541557E+03,7.531033E+03,2.874928E-01,8.028444E-01,2.809769E+03,6.381644E+03,1.457891E-01,6.797441E-01,4.188275E+03,3.377153E+03,2.172799E-01,3.597453E-01,1.163439E+04,1.481776E+04,6.036109E-01,1.578452E+00,1.169989E+04,1.527113E+04,6.070094E-01,1.626743E+00,9.432347E+03,1.221505E+04,4.893642E-01,1.301205E+00,9.380335E+03,1.185441E+04,4.866657E-01,1.262792E+00,3.064557E+03,3.159649E+03,1.590096E-01,3.364975E-01,3.064557E+03,3.157426E+03,1.590096E-01,3.362607E-01,7.422951E+02,1.174961E+03,3.851567E-02,1.251522E-01,3.304608E+03,8.216200E+03,1.714650E-01,8.750111E-01,3.311160E+03,2.349029E+04,1.718071E-01,2.502165E+00,7.520758E+03,8.199844E+03,3.901204E-01,8.735199E-01,5.769337E+03,3.930809E+03,2.992649E-01,4.187422E-01,7.497022E+03,7.258691E+03,3.888891E-01,7.732283E-01,0.000000E+00,7.823223E+04,0.000000E+00,8.333140E+00,2.381959E+04,2.759128E+04,1.235572E+00,2.939238E+00,1.837824E+04,1.376024E+04,9.533131E-01,1.465838E+00,2.371055E+04,2.740363E+04,1.229916E+00,2.919125E+00,1.854062E+04,1.425936E+04,9.617363E-01,1.519003E+00,1.269491E+04,2.620887E+04,6.587044E-01,2.791714E+00,9.154592E+03,9.302025E+03,4.748713E-01,9.909287E-01,7.053135E+03,4.684615E+03,3.658616E-01,4.990379E-01,9.114742E+03,9.157200E+03,4.728042E-01,9.754527E-01,7.093060E+03,4.862010E+03,3.679326E-01,5.179334E-01
14:00:00,8.694440E+02,3.352748E+04,4.511308E-02,3.582676E+00,9.341293E+01,1.280991E+03,4.846942E-03,1.364432E-01,1.159621E+04,2.801314E+04,6.015981E-01,2.988890E+00,3.198551E+03,2.926253E+04,1.659577E-01,3.124293E+00,2.200411E+03,4.658212E+03,1.141631E-01,4.966352E-01,2.637408E+03,8.063229E+03,1.368367E-01,8.588915E-01,5.122974E+03,7.135022E+04,2.312948E-01,9.980211E+00,5.000985E+02,1.101277E+03,2.594744E-02,1.172873E-01,2.901827E+02,1.311312E+04,1.505679E-02,1.396700E+00,0.000000E+00,7.696073E+04,0.000000E+00,1.077214E+01,3.765254E+02,8.948582E+03,1.953687E-02,9.531499E-01,2.451087E+03,2.307107E+04,1.271761E-01,2.457445E+00,7.073574E+02,2.418513E+04,3.196449E-02,3.386286E+00,4.037357E+03,1.032225E+04,2.094827E-01,1.100464E+00,2.432265E+02,1.236606E+03,1.262036E-02,1.317201E-01,1.051328E+04,1.253358E+04,5.454408E-01,1.334857E+00,2.368082E+04,2.225676E+04,1.228526E+00,2.370451E+00,5.794508E+03,1.179981E+04,3.006414E-01,1.256933E+00,4.241298E+03,9.486380E+03,2.200560E-01,1.010496E+00,5.202622E+03,3.356017E+04,2.699486E-01,3.574810E+00,9.342987E+03,6.766053E+03,4.846444E-01,7.207704E-01,6.368056E+03,6.190662E+03,3.303222E-01,6.594598E-01,9.891971E+03,7.069650E+03,5.131125E-01,7.531203E-01,9.740901E+02,3.747424E+03,5.054120E-02,3.991764E-01,1.110812E+03,1.407883E+04,5.763701E-02,1.499894E+00,1.193620E+03,1.302124E+04,6.193366E-02,1.387255E+00,5.456132E+03,6.154771E+03,2.830394E-01,6.555247E-01,1.387883E+03,2.639728E+03,7.200243E-02,2.813991E-01,9.341293E+01,4.294801E+02,4.846942E-03,4.574665E-02,1.308722E+03,9.448834E+03,6.790604E-02,1.006277E+00,2.901827E+02,4.038047E+03,1.505679E-02,4.304787E-01,6.242349E+03,6.751696E+03,3.238300E-01,7.192199E-01,3.652382E+02,1.507714E+03,1.895121E-02,1.605911E-01,0.000000E+00,9.442828E+02,0.000000E+00,1.005780E-01,1.130984E+03,3.997916E+03,5.868333E-02,4.257694E-01,2.113041E+03,5.080412E+03,1.096301E-01,5.416278E-01,9.909204E+03,1.599060E+04,5.140851E-01,1.703347E+00,1.398856E+03,3.979981E+03,7.258284E-02,4.239291E-01,0.000000E+00,1.196954E+04,0.000000E+00,1.274951E+00,2.156323E+03,1.180787E+04,1.118857E-01,1.257730E+00,4.415601E+03,4.919733E+03,2.290786E-01,5.240582E-01,1.736734E+03,2.200376E+04,9.011441E-02,2.343657E+00,7.406282E+03,3.473067E+04,3.842459E-01,3.699470E+00,7.811032E+03,4.141181E+04,4.052387E-01,4.411165E+00,1.717774E+03,1.168914E+04,8.913060E-02,1.245050E+00,9.070668E+02,1.695388E+04,4.706522E-02,1.805823E+00,5.640159E+02,9.458771E+02,2.926525E-02,1.007508E-01,0.000000E+00,1.361983E+03,0.000000E+00,1.450734E-01,2.733672E+03,2.409197E+03,1.418217E-01,2.566361E-01,9.752133E+02,2.697236E+03,5.060116E-02,2.872939E-01,2.901860E+03,7.857105E+03,1.505650E-01,8.369227E-01,2.420776E+03,5.013131E+03,1.256075E-01,5.339792E-01,3.331495E+03,3.886651E+03,1.728362E-01,4.140164E-01,0.000000E+00,6.377417E+03,0.000000E+00,6.792985E-01,9.356189E+03,8.218904E+03,4.853808E-01,8.755165E-01,1.703493E+04,1.277687E+05,7.698048E-01,2.362275E+01,1.351752E+03,1.316235E+04,7.013654E-02,1.402009E+00,7.536848E+03,9.918388E+03,3.910270E-01,1.056543E+00,2.114357E+03,5.849783E+03,1.097082E-01,6.231072E-01,2.607314E+03,1.716414E+04,1.352864E-01,1.828217E+00,0.000000E+00,9.444479E+03,0.000000E+00,1.005957E+00,3.044653E+03,5.111743E+03,1.579673E-01,5.449582E-01,1.137564E+03,1.934511E+03,5.901814E-02,2.060634E-01,1.699049E+03,1.688307E+03,8.815195E-02,1.798398E-01,3.651225E+02,5.795286E+02,1.894521E-02,6.172851E-02,0.000000E+00,3.332742E+02,0.000000E+00,3.549870E-02,1.012468E+03,1.842703E+04,5.253421E-02,1.962431E+00,1.530685E+03,3.223590E+03,7.942306E-02,3.433040E-01,0.000000E+00,1.398885E+03,0.000000E+00,1.489776E-01,0.000000E+00,2.330970E+04,0.000000E+00,2.482797E+00,1.525049E+03,3.267961E+03,7.912515E-02,3.480945E-01,8.537805E+03,1.529033E+04,4.429585E-01,1.630118E+00,0.000000E+00,1.473548E+03,0.000000E+00,1.569524E-01,4.216712E+03,7.220570E+03,2.187589E-01,7.697603E-01,2.764402E+03,7.917343E+03,1.434373E-01,8.433225E-01,5.069260E+03,9.731943E+03,2.630001E-01,1.036652E+00,5.802842E+02,6.039568E+03,3.010882E-02,6.433094E-01,5.311514E+03,5.993132E+03,2.755717E-01,6.384132E-01,1.899049E+03,3.224871E+03,9.852853E-02,3.435076E-01,6.687281E+03,7.702345E+03,3.469313E-01,8.204808E-01,2.255223E+03,1.259689E+04,1.019138E-01,2.328971E+00,7.961384E+03,1.377827E+04,4.130464E-01,1.467727E+00,8.051845E+03,1.423747E+04,4.177398E-01,1.516640E+00,3.345846E+03,9.728076E+03,1.735951E-01,1.036253E+00,6.468282E+03,1.107139E+04,3.355816E-01,1.179385E+00,5.801227E+02,2.703073E+03,3.010053E-02,2.878729E-01,5.798138E+02,2.699565E+03,3.008450E-02,2.874994E-01,1.792232E+03,5.782942E+03,9.298064E-02,6.159779E-01,0.000000E+00,1.039966E+03,0.000000E+00,1.107736E-01,5.790722E+02,7.682644E+03,3.004602E-02,8.181884E-01,2.149399E+03,5.659626E+03,1.115150E-01,6.028621E-01,1.888729E+03,3.514512E+03,9.799309E-02,3.746368E-01,0.000000E+00,4.420643E+03,0.000000E+00,4.708572E-01,1.274849E+04,2.172673E+04,6.613790E-01,2.316209E+00,1.756544E+03,1.803830E+04,9.114066E-02,1.921364E+00,9.716926E+03,1.006150E+04,5.040926E-01,1.071784E+00,2.406930E+04,4.133816E+04,1.248745E+00,4.403540E+00,2.431881E+04,4.272401E+04,1.261690E+00,4.551156E+00,1.978154E+04,3.444766E+04,1.026288E+00,3.669542E+00,1.958298E+04,3.336049E+04,1.015987E+00,3.553741E+00,1.752149E+03,8.078190E+03,9.091286E-02,8.603144E-01,1.752149E+03,8.085034E+03,9.091286E-02,8.610432E-01,0.000000E+00,3.119898E+03,0.000000E+00,3.323208E-01,1.746085E+03,2.304552E+04,9.059821E-02,2.454308E+00,3.715407E+02,1.549504E+03,1.927824E-02,1.650423E-01,5.541558E+03,7.643461E+03,2.874929E-01,8.148299E-01,2.809769E+03,6.392514E+03,1.457891E-01,6.809018E-01,4.170674E+03,3.367811E+03,2.163668E-01,3.587503E-01,1.163439E+04,1.485927E+04,6.036110E-01,1.582873E+00,1.169990E+04,1.530222E+04,6.070095E-01,1.630055E+00,9.432350E+03,1.235773E+04,4.893643E-01,1.316403E+00,9.380337E+03,1.200982E+04,4.866659E-01,1.279346E+00,3.064557E+03,3.172056E+03,1.590096E-01,3.378188E-01,3.064557E+03,3.169824E+03,1.590096E-01,3.375810E-01,7.422951E+02,1.175799E+03,3.851567E-02,1.252415E-01,3.304609E+03,8.208221E+03,1.714651E-01,8.741614E-01,3.296831E+03,2.341190E+04,1.710635E-01,2.493816E+00,7.497012E+03,8.729763E+03,3.888885E-01,9.299689E-01,5.751714E+03,3.942074E+03,2.983507E-01,4.199421E-01,7.473325E+03,7.190689E+03,3.876598E-01,7.659867E-01,0.000000E+00,7.788318E+04,0.000000E+00,8.295961E+00,2.372911E+04,2.932065E+04,1.230879E+00,3.123456E+00,1.830914E+04,1.378258E+04,9.497283E-01,1.468218E+00,2.362027E+04,2.701293E+04,1.225232E+00,2.877513E+00,1.847079E+04,1.425782E+04,9.581133E-01,1.518839E+00,1.259157E+04,2.608630E+04,6.533422E-01,2.778659E+00,9.126497E+03,9.973355E+03,4.734139E-01,1.062441E+00,7.031729E+03,4.694267E+03,3.647512E-01,5.000659E-01,9.086660E+03,8.990020E+03,4.713474E-01,9.576469E-01,7.071698E+03,4.862269E+03,3.668244E-01,5.179610E-01
14:15:00,8.672346E+02,3.350560E+04,4.499844E-02,3.580342E+00,9.341294E+01,1.282063E+03,4.846943E-03,1.365575E-01,1.155142E+04,2.800245E+04,5.992742E-01,2.987749E+00,3.189297E+03,2.924710E+04,1.654776E-01,3.122650E+00,2.200411E+03,4.665589E+03,1.141632E-01,4.974211E-01,2.623867E+03,8.159839E+03,1.361342E-01,8.691817E-01,5.120656E+03,7.133403E+04,2.311908E-01,9.978044E+00,5.000986E+02,1.103539E+03,2.594745E-02,1.175281E-01,2.901827E+02,1.312625E+04,1.505679E-02,1.398100E+00,0.000000E+00,7.694438E+04,0.000000E+00,1.077002E+01,3.765254E+02,8.956930E+03,1.953688E-02,9.540390E-01,2.451087E+03,2.308305E+04,1.271761E-01,2.458721E+00,7.047312E+02,2.447861E+04,3.184584E-02,3.427410E+00,4.037357E+03,1.034751E+04,2.094827E-01,1.103153E+00,2.432266E+02,1.237265E+03,1.262036E-02,1.317903E-01,1.046438E+04,1.273830E+04,5.429040E-01,1.356661E+00,2.360378E+04,2.272215E+04,1.224529E+00,2.420017E+00,5.766107E+03,1.176863E+04,2.991680E-01,1.253611E+00,4.220513E+03,9.460551E+03,2.189777E-01,1.007745E+00,5.180378E+03,3.345136E+04,2.687944E-01,3.563220E+00,9.314086E+03,6.765409E+03,4.831451E-01,7.207017E-01,6.348983E+03,6.135816E+03,3.293327E-01,6.536187E-01,9.862667E+03,7.123035E+03,5.115924E-01,7.588068E-01,9.740903E+02,3.807559E+03,5.054121E-02,4.055817E-01,1.110812E+03,1.408889E+04,5.763702E-02,1.500965E+00,1.188424E+03,1.298887E+04,6.166406E-02,1.383806E+00,5.437498E+03,6.143041E+03,2.820727E-01,6.542756E-01,1.387883E+03,2.769520E+03,7.200245E-02,2.952294E-01,9.341294E+01,4.296876E+02,4.846943E-03,4.576875E-02,1.303033E+03,9.413730E+03,6.761082E-02,1.002538E+00,2.901827E+02,4.040406E+03,1.505679E-02,4.307299E-01,6.219402E+03,6.859418E+03,3.226396E-01,7.306943E-01,3.652382E+02,1.509488E+03,1.895121E-02,1.607800E-01,0.000000E+00,9.451904E+02,0.000000E+00,1.006747E-01,1.130985E+03,3.997686E+03,5.868337E-02,4.257449E-01,2.113042E+03,5.089205E+03,1.096302E-01,5.425646E-01,9.865444E+03,1.619924E+04,5.118148E-01,1.725570E+00,1.387251E+03,3.965506E+03,7.198068E-02,4.223874E-01,0.000000E+00,1.192459E+04,0.000000E+00,1.270163E+00,2.141109E+03,1.176458E+04,1.110963E-01,1.253119E+00,4.395900E+03,4.914084E+03,2.280565E-01,5.234565E-01,1.736734E+03,2.202670E+04,9.011441E-02,2.346101E+00,7.406284E+03,3.479727E+04,3.842460E-01,3.706563E+00,7.811036E+03,4.147445E+04,4.052389E-01,4.417837E+00,1.717774E+03,1.170254E+04,8.913060E-02,1.246477E+00,9.070670E+02,1.697190E+04,4.706523E-02,1.807741E+00,5.640159E+02,9.468724E+02,2.926525E-02,1.008569E-01,0.000000E+00,1.362806E+03,0.000000E+00,1.451611E-01,2.733672E+03,2.386391E+03,1.418217E-01,2.542071E-01,9.752133E+02,2.700321E+03,5.060116E-02,2.876225E-01,2.901860E+03,7.862260E+03,1.505651E-01,8.374719E-01,2.400629E+03,4.988703E+03,1.245621E-01,5.313773E-01,3.313680E+03,3.870385E+03,1.719119E-01,4.122837E-01,0.000000E+00,6.346821E+03,0.000000E+00,6.760397E-01,9.318344E+03,8.307623E+03,4.834173E-01,8.849670E-01,1.703494E+04,1.280407E+05,7.698051E-01,2.367305E+01,1.351753E+03,1.315792E+04,7.013660E-02,1.401537E+00,7.536850E+03,9.952666E+03,3.910271E-01,1.060194E+00,2.114357E+03,5.858599E+03,1.097082E-01,6.240462E-01,2.586047E+03,1.713494E+04,1.341829E-01,1.825107E+00,0.000000E+00,9.423617E+03,0.000000E+00,1.003735E+00,3.044653E+03,5.121453E+03,1.579673E-01,5.459931E-01,1.137565E+03,1.916051E+03,5.901817E-02,2.040973E-01,1.699049E+03,1.695364E+03,8.815197E-02,1.805914E-01,3.651225E+02,5.801594E+02,1.894521E-02,6.179571E-02,0.000000E+00,3.334572E+02,0.000000E+00,3.551819E-02,1.012468E+03,1.844472E+04,5.253421E-02,1.964316E+00,1.517916E+03,3.205208E+03,7.876053E-02,3.413464E-01,0.000000E+00,1.391401E+03,0.000000E+00,1.481806E-01,0.000000E+00,2.333421E+04,0.000000E+00,2.485407E+00,1.525050E+03,3.276642E+03,7.912516E-02,3.490191E-01,8.537806E+03,1.579664E+04,4.429586E-01,1.684077E+00,0.000000E+00,1.474979E+03,0.000000E+00,1.571048E-01,4.216714E+03,7.312902E+03,2.187590E-01,7.796010E-01,2.741656E+03,7.888813E+03,1.422571E-01,8.402838E-01,5.069261E+03,9.690231E+03,2.630002E-01,1.032209E+00,5.802869E+02,6.040963E+03,3.010897E-02,6.434577E-01,5.311515E+03,6.148559E+03,2.755717E-01,6.549691E-01,1.899049E+03,3.200172E+03,9.852855E-02,3.408770E-01,6.657985E+03,7.968717E+03,3.454114E-01,8.488551E-01,2.255223E+03,1.273437E+04,1.019139E-01,2.354387E+00,7.961387E+03,1.381746E+04,4.130466E-01,1.471902E+00,8.051848E+03,1.426761E+04,4.177399E-01,1.519851E+00,3.345847E+03,9.826400E+03,1.735952E-01,1.046726E+00,6.468285E+03,1.119506E+04,3.355818E-01,1.192558E+00,5.801260E+02,2.711935E+03,3.010070E-02,2.888167E-01,5.798171E+02,2.708314E+03,3.008467E-02,2.884311E-01,1.783902E+03,5.752629E+03,9.254844E-02,6.127494E-01,0.000000E+00,1.040537E+03,0.000000E+00,1.108344E-01,5.790795E+02,7.678867E+03,3.004640E-02,8.177862E-01,2.149400E+03,5.672473E+03,1.115150E-01,6.042304E-01,1.888729E+03,3.494601E+03,9.799311E-02,3.725160E-01,0.000000E+00,4.424936E+03,0.000000E+00,4.713145E-01,1.274849E+04,2.200162E+04,6.613792E-01,2.345508E+00,1.756552E+03,1.804063E+04,9.114107E-02,1.921611E+00,9.670204E+03,1.002986E+04,5.016686E-01,1.068414E+00,2.406931E+04,4.145435E+04,1.248746E+00,4.415916E+00,2.431882E+04,4.281439E+04,1.261691E+00,4.560784E+00,1.978154E+04,3.478986E+04,1.026289E+00,3.705992E+00,1.958299E+04,3.373350E+04,1.015987E+00,3.593473E+00,1.752159E+03,8.104191E+03,9.091336E-02,8.630833E-01,1.752159E+03,8.111047E+03,9.091336E-02,8.638136E-01,0.000000E+00,3.121610E+03,0.000000E+00,3.325032E-01,1.746106E+03,2.303415E+04,9.059933E-02,2.453098E+00,3.715407E+02,1.551207E+03,1.927824E-02,1.652238E-01,5.541559E+03,7.747502E+03,2.874929E-01,8.259187E-01,2.809769E+03,6.396182E+03,1.457891E-01,6.812923E-01,4.153729E+03,3.358010E+03,2.154876E-01,3.577063E-01,1.163439E+04,1.489709E+04,6.036111E-01,1.586902E+00,1.169990E+04,1.533005E+04,6.070096E-01,1.633019E+00,9.432352E+03,1.248968E+04,4.893645E-01,1.330458E+00,9.380339E+03,1.215429E+04,4.866660E-01,1.294734E+00,3.064557E+03,3.183545E+03,1.590096E-01,3.390423E-01,3.064557E+03,3.181309E+03,1.590096E-01,3.388042E-01,7.422951E+02,1.176917E+03,3.851567E-02,1.253605E-01,3.304609E+03,8.202622E+03,1.714651E-01,8.735651E-01,3.282780E+03,2.333530E+04,1.703345E-01,2.485656E+00,7.473929E+03,9.209124E+03,3.876911E-01,9.810290E-01,5.734587E+03,3.950589E+03,2.974623E-01,4.208491E-01,7.450290E+03,7.128284E+03,3.864648E-01,7.593406E-01,0.000000E+00,7.754367E+04,0.000000E+00,8.259799E+00,2.364123E+04,3.092412E+04,1.226320E+00,3.294255E+00,1.824203E+04,1.379668E+04,9.462469E-01,1.469719E+00,2.353257E+04,2.664637E+04,1.220683E+00,2.838471E+00,1.840297E+04,1.424848E+04,9.545952E-01,1.517843E+00,1.249164E+04,2.597265E+04,6.481570E-01,2.766554E+00,9.099506E+03,1.060452E+04,4.720137E-01,1.129672E+00,7.011166E+03,4.701412E+03,3.636844E-01,5.008270E-01,9.059680E+03,8.837537E+03,4.699477E-01,9.414058E-01,7.051176E+03,4.860186E+03,3.657598E-01,5.177390E-01
