14:30:00,8.650680E+02,3.348427E+04,4.488602E-02,3.578067E+00,9.341295E+01,1.283110E+03,4.846943E-03,1.366689E-01,1.150783E+04,2.798760E+04,5.970126E-01,2.986165E+00,3.180247E+03,2.923323E+04,1.650080E-01,3.121173E+00,2.200412E+03,4.671256E+03,1.141632E-01,4.980246E-01,2.610651E+03,8.245921E+03,1.354485E-01,8.783503E-01,5.118357E+03,7.131839E+04,2.310877E-01,9.975931E+00,5.000988E+02,1.105431E+03,2.594746E-02,1.177296E-01,2.901828E+02,1.313905E+04,1.505679E-02,1.399463E+00,0.000000E+00,7.692859E+04,0.000000E+00,1.076795E+01,3.765255E+02,8.965081E+03,1.953688E-02,9.549071E-01,2.451088E+03,2.309427E+04,1.271762E-01,2.459916E+00,7.021563E+02,2.477406E+04,3.172951E-02,3.468847E+00,4.037357E+03,1.036197E+04,2.094827E-01,1.104692E+00,2.432266E+02,1.237910E+03,1.262037E-02,1.318591E-01,1.041666E+04,1.291787E+04,5.404281E-01,1.375785E+00,2.352911E+04,2.313877E+04,1.220655E+00,2.464388E+00,5.738351E+03,1.173889E+04,2.977280E-01,1.250444E+00,4.200199E+03,9.435708E+03,2.179238E-01,1.005100E+00,5.158567E+03,3.334208E+04,2.676627E-01,3.551579E+00,9.285983E+03,6.759781E+03,4.816872E-01,7.201020E-01,6.330445E+03,6.083744E+03,3.283711E-01,6.480725E-01,9.834178E+03,7.167636E+03,5.101145E-01,7.635574E-01,9.740905E+02,3.863041E+03,5.054123E-02,4.114911E-01,1.110812E+03,1.409872E+04,5.763703E-02,1.502013E+00,1.183330E+03,1.295726E+04,6.139979E-02,1.380439E+00,5.419354E+03,6.129456E+03,2.811314E-01,6.528286E-01,1.387884E+03,2.888625E+03,7.200247E-02,3.079192E-01,9.341295E+01,4.298904E+02,4.846943E-03,4.579035E-02,1.297456E+03,9.379440E+03,6.732144E-02,9.988862E-01,2.901828E+02,4.042711E+03,1.505679E-02,4.309756E-01,6.197298E+03,6.958526E+03,3.214928E-01,7.412508E-01,3.652382E+02,1.511402E+03,1.895121E-02,1.609839E-01,0.000000E+00,9.460729E+02,0.000000E+00,1.007687E-01,1.130986E+03,3.997944E+03,5.868341E-02,4.257724E-01,2.113043E+03,5.096257E+03,1.096302E-01,5.433158E-01,9.823227E+03,1.639245E+04,5.096245E-01,1.746150E+00,1.376047E+03,3.952198E+03,7.139933E-02,4.209700E-01,0.000000E+00,1.188091E+04,0.000000E+00,1.265511E+00,2.126284E+03,1.172351E+04,1.103271E-01,1.248744E+00,4.376913E+03,4.907681E+03,2.270714E-01,5.227745E-01,1.736734E+03,2.204980E+04,9.011441E-02,2.348561E+00,7.406286E+03,3.485688E+04,3.842461E-01,3.712912E+00,7.811039E+03,4.153014E+04,4.052391E-01,4.423768E+00,1.717774E+03,1.171642E+04,8.913060E-02,1.247955E+00,9.070671E+02,1.698962E+04,4.706524E-02,1.809629E+00,5.640159E+02,9.480910E+02,2.926525E-02,1.009867E-01,0.000000E+00,1.363609E+03,0.000000E+00,1.452466E-01,2.733673E+03,2.364847E+03,1.418218E-01,2.519125E-01,9.752133E+02,2.703827E+03,5.060116E-02,2.879959E-01,2.901861E+03,7.868471E+03,1.505651E-01,8.381336E-01,2.381181E+03,4.966188E+03,1.235530E-01,5.289794E-01,3.296317E+03,3.853094E+03,1.710111E-01,4.104419E-01,0.000000E+00,6.317090E+03,0.000000E+00,6.728730E-01,9.281859E+03,8.385366E+03,4.815245E-01,8.932478E-01,1.703494E+04,1.282936E+05,7.698053E-01,2.371979E+01,1.351754E+03,1.315352E+04,7.013666E-02,1.401069E+00,7.536852E+03,9.983143E+03,3.910272E-01,1.063441E+00,2.114357E+03,5.868228E+03,1.097082E-01,6.250719E-01,2.565500E+03,1.710819E+04,1.331168E-01,1.822257E+00,0.000000E+00,9.403413E+03,0.000000E+00,1.001583E+00,3.044654E+03,5.130124E+03,1.579673E-01,5.469169E-01,1.137565E+03,1.898743E+03,5.901819E-02,2.022538E-01,1.699050E+03,1.701535E+03,8.815198E-02,1.812487E-01,3.651225E+02,5.809561E+02,1.894521E-02,6.188058E-02,0.000000E+00,3.336354E+02,0.000000E+00,3.553717E-02,1.012468E+03,1.846229E+04,5.253421E-02,1.966187E+00,1.505589E+03,3.187967E+03,7.812092E-02,3.395103E-01,0.000000E+00,1.384135E+03,0.000000E+00,1.474069E-01,0.000000E+00,2.335806E+04,0.000000E+00,2.487947E+00,1.525050E+03,3.284555E+03,7.912518E-02,3.498619E-01,8.537808E+03,1.627329E+04,4.429587E-01,1.734868E+00,0.000000E+00,1.476372E+03,0.000000E+00,1.572532E-01,4.216715E+03,7.396800E+03,2.187591E-01,7.885413E-01,2.719683E+03,7.862437E+03,1.411170E-01,8.374746E-01,5.069262E+03,9.651094E+03,2.630002E-01,1.028041E+00,5.802896E+02,6.035917E+03,3.010910E-02,6.429199E-01,5.311516E+03,6.294047E+03,2.755718E-01,6.704657E-01,1.899050E+03,3.177605E+03,9.852857E-02,3.384735E-01,6.629745E+03,8.223289E+03,3.439463E-01,8.759713E-01,2.255224E+03,1.286373E+04,1.019139E-01,2.378303E+00,7.961390E+03,1.385102E+04,4.130468E-01,1.475477E+00,8.051852E+03,1.429248E+04,4.177401E-01,1.522499E+00,3.345849E+03,9.917529E+03,1.735953E-01,1.056433E+00,6.468287E+03,1.130824E+04,3.355819E-01,1.204614E+00,5.801293E+02,2.718967E+03,3.010087E-02,2.895656E-01,5.798204E+02,2.715221E+03,3.008484E-02,2.891667E-01,1.775882E+03,5.724673E+03,9.213237E-02,6.097719E-01,0.000000E+00,1.041094E+03,0.000000E+00,1.108937E-01,5.790867E+02,7.675561E+03,3.004678E-02,8.174341E-01,2.149400E+03,5.683443E+03,1.115151E-01,6.053988E-01,1.888730E+03,3.476994E+03,9.799313E-02,3.706405E-01,0.000000E+00,4.429115E+03,0.000000E+00,4.717596E-01,1.274850E+04,2.225123E+04,6.613795E-01,2.372106E+00,1.756560E+03,1.802368E+04,9.114148E-02,1.919805E+00,9.624710E+03,9.994978E+03,4.993084E-01,1.064698E+00,2.406932E+04,4.155356E+04,1.248746E+00,4.426484E+00,2.431883E+04,4.288891E+04,1.261691E+00,4.568721E+00,1.978155E+04,3.510184E+04,1.026289E+00,3.739222E+00,1.958300E+04,3.407511E+04,1.015988E+00,3.629859E+00,1.752168E+03,8.124741E+03,9.091385E-02,8.652719E-01,1.752168E+03,8.131593E+03,9.091385E-02,8.660016E-01,0.000000E+00,3.123281E+03,0.000000E+00,3.326811E-01,1.746127E+03,2.302421E+04,9.060043E-02,2.452039E+00,3.715407E+02,1.553023E+03,1.927824E-02,1.654172E-01,5.541561E+03,7.843209E+03,2.874930E-01,8.361177E-01,2.809770E+03,6.393582E+03,1.457891E-01,6.810151E-01,4.137406E+03,3.347502E+03,2.146408E-01,3.565869E-01,1.163440E+04,1.493008E+04,6.036113E-01,1.590416E+00,1.169990E+04,1.535343E+04,6.070098E-01,1.635509E+00,9.432354E+03,1.261112E+04,4.893646E-01,1.343393E+00,9.380341E+03,1.228782E+04,4.866661E-01,1.308957E+00,3.064558E+03,3.194072E+03,1.590096E-01,3.401635E-01,3.064558E+03,3.191839E+03,1.590096E-01,3.399257E-01,7.422951E+02,1.178312E+03,3.851567E-02,1.255091E-01,3.304609E+03,8.199018E+03,1.714651E-01,8.731812E-01,3.269001E+03,2.326042E+04,1.696195E-01,2.477681E+00,7.451489E+03,9.643482E+03,3.865270E-01,1.027293E+00,5.717941E+03,3.955608E+03,2.965987E-01,4.213835E-01,7.427896E+03,7.068420E+03,3.853031E-01,7.529645E-01,0.000000E+00,7.721333E+04,0.000000E+00,8.224614E+00,2.355585E+04,3.241961E+04,1.221891E+00,3.453544E+00,1.817685E+04,1.380079E+04,9.428654E-01,1.470157E+00,2.344737E+04,2.629671E+04,1.216263E+00,2.801227E+00,1.833710E+04,1.423032E+04,9.511783E-01,1.515908E+00,1.239497E+04,2.586761E+04,6.431409E-01,2.755367E+00,9.073564E+03,1.119816E+04,4.706679E-01,1.192903E+00,6.991404E+03,4.705346E+03,3.626593E-01,5.012459E-01,9.033749E+03,8.695683E+03,4.686025E-01,9.262964E-01,7.031451E+03,4.855299E+03,3.647366E-01,5.172184E-01
14:45:00,8.629433E+02,3.346349E+04,4.477577E-02,3.575851E+00,9.341296E+01,1.284132E+03,4.846944E-03,1.367778E-01,1.146540E+04,2.796891E+04,5.948116E-01,2.984172E+00,3.171394E+03,2.922119E+04,1.645487E-01,3.119891E+00,2.200413E+03,4.675489E+03,1.141632E-01,4.984754E-01,2.597749E+03,8.324372E+03,1.347791E-01,8.867058E-01,5.116079E+03,7.130326E+04,2.309855E-01,9.973875E+00,5.000989E+02,1.107005E+03,2.594746E-02,1.178972E-01,2.901828E+02,1.315153E+04,1.505679E-02,1.400792E+00,0.000000E+00,7.691332E+04,0.000000E+00,1.076592E+01,3.765255E+02,8.973042E+03,1.953688E-02,9.557550E-01,2.451089E+03,2.310451E+04,1.271762E-01,2.461007E+00,6.996314E+02,2.484979E+04,3.161544E-02,3.479540E+00,4.037358E+03,1.037221E+04,2.094827E-01,1.105780E+00,2.432266E+02,1.238542E+03,1.262037E-02,1.319264E-01,1.037009E+04,1.307955E+04,5.380116E-01,1.393003E+00,2.345675E+04,2.352083E+04,1.216900E+00,2.505078E+00,5.711223E+03,1.171109E+04,2.963205E-01,1.247483E+00,4.180344E+03,9.412288E+03,2.168936E-01,1.002605E+00,5.137180E+03,3.323437E+04,2.665530E-01,3.540107E+00,9.258655E+03,6.750013E+03,4.802695E-01,7.190612E-01,6.312427E+03,6.033071E+03,3.274364E-01,6.426751E-01,9.806478E+03,7.204469E+03,5.086775E-01,7.674803E-01,9.740907E+02,3.914915E+03,5.054124E-02,4.170161E-01,1.110813E+03,1.410834E+04,5.763704E-02,1.503038E+00,1.178338E+03,1.292641E+04,6.114072E-02,1.377153E+00,5.401686E+03,6.114232E+03,2.802148E-01,6.512072E-01,1.387884E+03,2.999447E+03,7.200250E-02,3.197259E-01,9.341296E+01,4.300887E+02,4.846944E-03,4.581147E-02,1.291988E+03,9.345952E+03,6.703776E-02,9.953199E-01,2.901828E+02,4.044965E+03,1.505679E-02,4.312157E-01,6.176003E+03,7.050972E+03,3.203881E-01,7.510975E-01,3.652382E+02,1.513458E+03,1.895121E-02,1.612029E-01,0.000000E+00,9.469315E+02,0.000000E+00,1.008601E-01,1.130987E+03,3.998711E+03,5.868345E-02,4.258541E-01,2.113044E+03,5.101732E+03,1.096302E-01,5.438989E-01,9.782496E+03,1.657475E+04,5.075113E-01,1.765567E+00,1.365229E+03,3.940032E+03,7.083799E-02,4.196743E-01,0.000000E+00,1.183847E+04,0.000000E+00,1.260991E+00,2.111836E+03,1.168462E+04,1.095774E-01,1.244602E+00,4.358611E+03,4.900652E+03,2.261219E-01,5.220257E-01,1.736734E+03,2.207308E+04,9.011441E-02,2.351041E+00,7.406288E+03,3.491005E+04,3.842462E-01,3.718575E+00,7.811042E+03,4.157922E+04,4.052392E-01,4.428996E+00,1.717774E+03,1.173080E+04,8.913060E-02,1.249486E+00,9.070672E+02,1.700705E+04,4.706524E-02,1.811485E+00,5.640159E+02,9.495337E+02,2.926525E-02,1.011404E-01,0.000000E+00,1.364393E+03,0.000000E+00,1.453301E-01,2.733674E+03,2.344238E+03,1.418218E-01,2.497173E-01,9.752133E+02,2.707755E+03,5.060116E-02,2.884143E-01,2.901862E+03,7.876254E+03,1.505651E-01,8.389627E-01,2.362404E+03,4.945557E+03,1.225787E-01,5.267820E-01,3.279391E+03,3.834928E+03,1.701330E-01,4.085069E-01,0.000000E+00,6.288196E+03,0.000000E+00,6.697956E-01,9.246682E+03,8.454833E+03,4.796995E-01,9.006468E-01,1.703495E+04,1.285330E+05,7.698055E-01,2.376405E+01,1.351755E+03,1.314906E+04,7.013671E-02,1.400593E+00,7.536853E+03,1.001014E+04,3.910272E-01,1.066316E+00,2.114357E+03,5.878672E+03,1.097082E-01,6.261844E-01,2.545643E+03,1.708383E+04,1.320865E-01,1.819663E+00,0.000000E+00,9.383847E+03,0.000000E+00,9.994988E-01,3.044654E+03,5.137863E+03,1.579674E-01,5.477415E-01,1.137566E+03,1.882304E+03,5.901821E-02,2.005030E-01,1.699050E+03,1.706904E+03,8.815200E-02,1.818204E-01,3.651225E+02,5.819191E+02,1.894521E-02,6.198315E-02,0.000000E+00,3.338090E+02,0.000000E+00,3.555566E-02,1.012468E+03,1.847976E+04,5.253421E-02,1.968047E+00,1.493687E+03,3.171858E+03,7.750332E-02,3.377948E-01,0.000000E+00,1.377081E+03,0.000000E+00,1.466556E-01,0.000000E+00,2.338127E+04,0.000000E+00,2.490420E+00,1.525050E+03,3.291758E+03,7.912519E-02,3.506291E-01,8.537810E+03,1.672883E+04,4.429588E-01,1.783407E+00,0.000000E+00,1.477728E+03,0.000000E+00,1.573977E-01,4.216717E+03,7.474225E+03,2.187591E-01,7.967912E-01,2.698454E+03,7.838171E+03,1.400154E-01,8.348901E-01,5.069263E+03,9.613994E+03,2.630003E-01,1.024089E+00,5.802922E+02,6.028309E+03,3.010924E-02,6.421092E-01,5.311517E+03,6.432238E+03,2.755719E-01,6.851847E-01,1.899050E+03,3.156813E+03,9.852859E-02,3.362590E-01,6.602520E+03,8.471484E+03,3.425338E-01,9.024077E-01,2.255224E+03,1.298713E+04,1.019139E-01,2.401116E+00,7.961393E+03,1.387931E+04,4.130469E-01,1.478490E+00,8.051855E+03,1.431240E+04,4.177403E-01,1.524621E+00,3.345850E+03,1.000321E+04,1.735953E-01,1.065558E+00,6.468290E+03,1.141282E+04,3.355820E-01,1.215753E+00,5.801325E+02,2.725145E+03,3.010104E-02,2.902236E-01,5.798236E+02,2.721264E+03,3.008501E-02,2.898103E-01,1.768161E+03,5.698706E+03,9.173176E-02,6.070062E-01,0.000000E+00,1.041637E+03,0.000000E+00,1.109516E-01,5.790939E+02,7.672585E+03,3.004715E-02,8.171172E-01,2.149401E+03,5.692687E+03,1.115151E-01,6.063833E-01,1.888730E+03,3.461443E+03,9.799315E-02,3.689839E-01,0.000000E+00,4.433184E+03,0.000000E+00,4.721930E-01,1.274850E+04,2.248146E+04,6.613798E-01,2.396638E+00,1.756568E+03,1.799911E+04,9.114187E-02,1.917188E+00,9.580404E+03,9.957223E+03,4.970098E-01,1.060677E+00,2.406933E+04,4.163695E+04,1.248747E+00,4.435365E+00,2.431883E+04,4.294863E+04,1.261692E+00,4.575081E+00,1.978156E+04,3.538984E+04,1.026289E+00,3.769897E+00,1.958301E+04,3.439094E+04,1.015988E+00,3.663500E+00,1.752178E+03,8.142779E+03,9.091434E-02,8.671930E-01,1.752178E+03,8.149608E+03,9.091434E-02,8.679203E-01,0.000000E+00,3.124912E+03,0.000000E+00,3.328548E-01,1.746148E+03,2.301527E+04,9.060152E-02,2.451087E+00,3.715407E+02,1.554954E+03,1.927824E-02,1.656228E-01,5.541562E+03,7.932374E+03,2.874931E-01,8.456189E-01,2.809770E+03,6.388873E+03,1.457892E-01,6.805132E-01,4.121681E+03,3.336391E+03,2.138250E-01,3.554035E-01,1.163440E+04,1.495853E+04,6.036114E-01,1.593446E+00,1.169990E+04,1.537260E+04,6.070099E-01,1.637551E+00,9.432356E+03,1.272408E+04,4.893647E-01,1.355425E+00,9.380343E+03,1.241223E+04,4.866662E-01,1.322208E+00,3.064558E+03,3.204661E+03,1.590097E-01,3.412911E-01,3.064558E+03,3.202437E+03,1.590097E-01,3.410543E-01,7.422951E+02,1.179987E+03,3.851567E-02,1.256875E-01,3.304609E+03,8.197221E+03,1.714651E-01,8.729899E-01,3.255489E+03,2.318724E+04,1.689184E-01,2.469887E+00,7.429672E+03,1.004441E+04,3.853952E-01,1.069996E+00,5.701759E+03,3.957439E+03,2.957593E-01,4.215784E-01,7.406123E+03,7.009700E+03,3.841736E-01,7.467099E-01,0.000000E+00,7.689190E+04,0.000000E+00,8.190378E+00,2.347289E+04,3.383920E+04,1.217587E+00,3.604747E+00,1.811352E+04,1.379513E+04,9.395803E-01,1.469553E+00,2.336458E+04,2.596034E+04,1.211969E+00,2.765398E+00,1.827312E+04,1.420415E+04,9.478591E-01,1.513121E+00,1.230144E+04,2.577104E+04,6.382881E-01,2.745081E+00,9.048627E+03,1.176405E+04,4.693742E-01,1.253176E+00,6.972410E+03,4.706096E+03,3.616739E-01,5.013257E-01,9.008821E+03,8.562572E+03,4.673093E-01,9.121182E-01,7.012490E+03,4.847854E+03,3.637529E-01,5.164252E-01
15:00:00,8.608594E+02,3.344323E+04,4.466764E-02,3.573690E+00,9.341297E+01,1.285130E+03,4.846944E-03,1.368840E-01,1.142411E+04,2.794505E+04,5.926693E-01,2.981627E+00,3.162733E+03,2.920999E+04,1.640994E-01,3.118697E+00,2.200413E+03,4.677938E+03,1.141633E-01,4.987360E-01,2.585153E+03,8.399436E+03,1.341256E-01,8.947008E-01,5.113820E+03,7.128863E+04,2.308841E-01,9.971874E+00,5.000990E+02,1.108082E+03,2.594747E-02,1.180119E-01,2.901828E+02,1.316368E+04,1.505680E-02,1.402086E+00,0.000000E+00,7.689856E+04,0.000000E+00,1.076395E+01,3.765256E+02,8.980815E+03,1.953688E-02,9.565830E-01,2.451089E+03,2.311275E+04,1.271762E-01,2.461885E+00,6.971552E+02,2.491746E+04,3.150356E-02,3.489115E+00,4.037358E+03,1.038436E+04,2.094828E-01,1.107072E+00,2.432267E+02,1.239161E+03,1.262037E-02,1.319923E-01,1.032462E+04,1.323115E+04,5.356529E-01,1.409149E+00,2.338659E+04,2.388419E+04,1.213261E+00,2.543777E+00,5.684706E+03,1.168386E+04,2.949448E-01,1.244582E+00,4.160935E+03,9.389269E+03,2.158867E-01,1.000153E+00,5.116207E+03,3.312996E+04,2.654648E-01,3.528985E+00,9.232077E+03,6.732421E+03,4.788908E-01,7.171870E-01,6.294913E+03,5.980013E+03,3.265278E-01,6.370235E-01,9.779543E+03,7.233713E+03,5.072803E-01,7.705949E-01,9.740909E+02,3.964932E+03,5.054125E-02,4.223433E-01,1.110813E+03,1.411776E+04,5.763705E-02,1.504041E+00,1.173443E+03,1.289628E+04,6.088675E-02,1.373943E+00,5.384480E+03,6.094991E+03,2.793222E-01,6.491578E-01,1.387885E+03,3.105997E+03,7.200252E-02,3.310776E-01,9.341297E+01,4.302827E+02,4.846944E-03,4.583214E-02,1.286628E+03,9.313228E+03,6.675964E-02,9.918349E-01,2.901828E+02,4.047169E+03,1.505680E-02,4.314506E-01,6.155481E+03,7.138812E+03,3.193234E-01,7.604536E-01,3.652382E+02,1.515655E+03,1.895121E-02,1.614369E-01,0.000000E+00,9.477671E+02,0.000000E+00,1.009491E-01,1.130988E+03,3.999811E+03,5.868349E-02,4.259713E-01,2.113045E+03,5.105269E+03,1.096303E-01,5.442754E-01,9.743185E+03,1.675259E+04,5.054718E-01,1.784509E+00,1.354777E+03,3.928950E+03,7.029571E-02,4.184940E-01,0.000000E+00,1.179719E+04,0.000000E+00,1.256594E+00,2.097751E+03,1.164779E+04,1.088466E-01,1.240680E+00,4.340963E+03,4.892489E+03,2.252063E-01,5.211562E-01,1.736734E+03,2.209659E+04,9.011441E-02,2.353545E+00,7.406290E+03,3.495564E+04,3.842463E-01,3.723430E+00,7.811045E+03,4.161688E+04,4.052394E-01,4.433006E+00,1.717774E+03,1.174568E+04,8.913060E-02,1.251071E+00,9.070674E+02,1.702422E+04,4.706525E-02,1.813314E+00,5.640159E+02,9.512009E+02,2.926525E-02,1.013180E-01,0.000000E+00,1.365159E+03,0.000000E+00,1.454117E-01,2.733674E+03,2.323146E+03,1.418218E-01,2.474707E-01,9.752133E+02,2.712100E+03,5.060116E-02,2.888770E-01,2.901862E+03,7.884855E+03,1.505652E-01,8.398789E-01,2.344267E+03,4.926725E+03,1.216376E-01,5.247762E-01,3.262889E+03,3.814794E+03,1.692768E-01,4.063622E-01,0.000000E+00,6.260096E+03,0.000000E+00,6.668026E-01,9.212755E+03,8.519620E+03,4.779393E-01,9.075473E-01,1.703495E+04,1.287583E+05,7.698058E-01,2.380570E+01,1.351756E+03,1.314374E+04,7.013677E-02,1.400027E+00,7.536855E+03,1.003042E+04,3.910273E-01,1.068476E+00,2.114357E+03,5.889924E+03,1.097082E-01,6.273829E-01,2.526448E+03,1.706172E+04,1.310905E-01,1.817308E+00,0.000000E+00,9.364883E+03,0.000000E+00,9.974791E-01,3.044655E+03,5.144318E+03,1.579674E-01,5.484292E-01,1.137566E+03,1.865834E+03,5.901823E-02,1.987486E-01,1.699050E+03,1.711269E+03,8.815202E-02,1.822853E-01,3.651225E+02,5.830459E+02,1.894521E-02,6.210318E-02,0.000000E+00,3.339782E+02,0.000000E+00,3.557369E-02,1.012468E+03,1.849715E+04,5.253421E-02,1.969899E+00,1.482189E+03,3.156861E+03,7.690672E-02,3.361975E-01,0.000000E+00,1.370226E+03,0.000000E+00,1.459255E-01,0.000000E+00,2.340387E+04,0.000000E+00,2.492827E+00,1.525051E+03,3.298063E+03,7.912521E-02,3.513005E-01,8.537812E+03,1.717655E+04,4.429589E-01,1.831114E+00,0.000000E+00,1.479049E+03,0.000000E+00,1.575383E-01,4.216719E+03,7.546820E+03,2.187592E-01,8.045264E-01,2.677935E+03,7.815900E+03,1.389507E-01,8.325180E-01,5.069264E+03,9.575494E+03,2.630003E-01,1.019989E+00,5.802948E+02,6.021289E+03,3.010938E-02,6.413613E-01,5.311518E+03,6.565887E+03,2.755719E-01,6.994200E-01,1.899050E+03,3.136574E+03,9.852861E-02,3.341033E-01,6.576263E+03,8.722096E+03,3.411715E-01,9.291014E-01,2.255225E+03,1.310808E+04,1.019139E-01,2.423477E+00,7.961396E+03,1.390058E+04,4.130471E-01,1.480755E+00,8.051858E+03,1.432319E+04,4.177404E-01,1.525771E+00,3.345851E+03,1.008448E+04,1.735954E-01,1.074215E+00,6.468292E+03,1.150997E+04,3.355822E-01,1.226100E+00,5.801357E+02,2.731260E+03,3.010120E-02,2.908749E-01,5.798268E+02,2.727227E+03,3.008517E-02,2.904453E-01,1.760723E+03,5.673724E+03,9.134588E-02,6.043454E-01,0.000000E+00,1.042168E+03,0.000000E+00,1.110082E-01,5.791009E+02,7.669517E+03,3.004752E-02,8.167904E-01,2.149402E+03,5.699061E+03,1.115151E-01,6.070622E-01,1.888730E+03,3.446626E+03,9.799317E-02,3.674054E-01,0.000000E+00,4.437147E+03,0.000000E+00,4.726150E-01,1.274851E+04,2.269707E+04,6.613800E-01,2.419612E+00,1.756575E+03,1.797638E+04,9.114226E-02,1.914765E+00,9.537250E+03,9.913486E+03,4.947710E-01,1.056018E+00,2.406934E+04,4.169923E+04,1.248747E+00,4.441999E+00,2.431884E+04,4.298100E+04,1.261692E+00,4.578528E+00,1.978157E+04,3.565253E+04,1.026290E+00,3.797877E+00,1.958301E+04,3.468491E+04,1.015989E+00,3.694810E+00,1.752187E+03,8.160676E+03,9.091482E-02,8.690989E-01,1.752187E+03,8.167463E+03,9.091482E-02,8.698217E-01,0.000000E+00,3.126505E+03,0.000000E+00,3.330245E-01,1.746169E+03,2.300606E+04,9.060259E-02,2.450106E+00,3.715407E+02,1.556998E+03,1.927824E-02,1.658406E-01,5.541563E+03,8.016309E+03,2.874931E-01,8.545626E-01,2.809770E+03,6.385632E+03,1.457892E-01,6.801678E-01,4.106528E+03,3.323357E+03,2.130388E-01,3.540150E-01,1.163440E+04,1.498013E+04,6.036115E-01,1.595747E+00,1.169991E+04,1.538217E+04,6.070100E-01,1.638570E+00,9.432358E+03,1.282759E+04,4.893648E-01,1.366450E+00,9.380345E+03,1.252876E+04,4.866663E-01,1.334621E+00,3.064558E+03,3.216158E+03,1.590097E-01,3.425156E-01,3.064558E+03,3.213951E+03,1.590097E-01,3.422806E-01,7.422951E+02,1.181937E+03,3.851567E-02,1.258953E-01,3.304610E+03,8.196654E+03,1.714651E-01,8.729295E-01,3.242237E+03,2.311570E+04,1.682308E-01,2.462266E+00,7.408458E+03,1.042954E+04,3.842947E-01,1.111015E+00,5.686027E+03,3.955421E+03,2.949432E-01,4.213632E-01,7.384952E+03,6.947716E+03,3.830753E-01,7.401076E-01,0.000000E+00,7.657890E+04,0.000000E+00,8.157039E+00,2.339228E+04,3.523113E+04,1.213405E+00,3.753005E+00,1.805199E+04,1.377788E+04,9.363885E-01,1.467715E+00,2.328413E+04,2.562319E+04,1.207795E+00,2.729486E+00,1.821096E+04,1.416330E+04,9.446345E-01,1.508769E+00,1.221093E+04,2.568250E+04,6.335916E-01,2.735651E+00,9.024646E+03,1.231946E+04,4.681302E-01,1.312334E+00,6.954146E+03,4.702869E+03,3.607264E-01,5.009817E-01,8.984849E+03,8.431935E+03,4.660657E-01,8.982032E-01,6.994257E+03,4.835026E+03,3.628071E-01,5.150585E-01
15:15:00,8.588154E+02,3.342348E+04,4.456159E-02,3.571585E+00,9.341298E+01,1.286104E+03,4.846945E-03,1.369878E-01,1.138392E+04,2.791381E+04,5.905839E-01,2.978294E+00,3.154261E+03,2.919979E+04,1.636598E-01,3.117612E+00,2.200414E+03,4.677971E+03,1.141633E-01,4.987389E-01,2.572856E+03,8.469814E+03,1.334876E-01,9.021967E-01,5.111582E+03,7.127447E+04,2.307837E-01,9.969930E+00,5.000991E+02,1.108604E+03,2.594748E-02,1.180675E-01,2.901829E+02,1.317552E+04,1.505680E-02,1.403347E+00,0.000000E+00,7.688429E+04,0.000000E+00,1.076202E+01,3.765256E+02,8.988405E+03,1.953689E-02,9.573913E-01,2.451090E+03,2.311870E+04,1.271762E-01,2.462518E+00,6.947265E+02,2.498151E+04,3.139383E-02,3.498141E+00,4.037358E+03,1.039556E+04,2.094828E-01,1.108264E+00,2.432267E+02,1.239767E+03,1.262037E-02,1.320568E-01,1.028024E+04,1.336971E+04,5.333504E-01,1.423906E+00,2.331858E+04,2.422203E+04,1.209732E+00,2.579757E+00,5.658785E+03,1.165693E+04,2.935999E-01,1.241715E+00,4.141962E+03,9.366722E+03,2.149023E-01,9.977519E-01,5.095641E+03,3.302836E+04,2.643977E-01,3.518164E+00,9.206226E+03,6.706380E+03,4.775497E-01,7.144126E-01,6.277885E+03,5.923357E+03,3.256445E-01,6.309885E-01,9.753349E+03,7.252556E+03,5.059215E-01,7.726015E-01,9.740911E+02,4.012463E+03,5.054126E-02,4.274058E-01,1.110813E+03,1.412697E+04,5.763706E-02,1.505022E+00,1.168644E+03,1.286687E+04,6.063775E-02,1.370810E+00,5.367723E+03,6.071348E+03,2.784529E-01,6.466397E-01,1.387885E+03,3.207052E+03,7.200254E-02,3.418444E-01,9.341298E+01,4.304725E+02,4.846945E-03,4.585235E-02,1.281373E+03,9.281262E+03,6.648697E-02,9.884305E-01,2.901829E+02,4.049325E+03,1.505680E-02,4.316803E-01,6.135702E+03,7.219580E+03,3.182973E-01,7.690564E-01,3.652382E+02,1.517991E+03,1.895121E-02,1.616857E-01,0.000000E+00,9.485802E+02,0.000000E+00,1.010357E-01,1.130988E+03,4.001172E+03,5.868353E-02,4.261161E-01,2.113045E+03,5.106239E+03,1.096303E-01,5.443783E-01,9.705241E+03,1.692145E+04,5.035032E-01,1.802495E+00,1.344680E+03,3.918927E+03,6.977177E-02,4.174264E-01,0.000000E+00,1.175705E+04,0.000000E+00,1.252319E+00,2.084018E+03,1.161298E+04,1.081340E-01,1.236973E+00,4.323944E+03,4.882486E+03,2.243233E-01,5.200906E-01,1.736734E+03,2.212035E+04,9.011441E-02,2.356075E+00,7.406292E+03,3.499179E+04,3.842464E-01,3.727280E+00,7.811048E+03,4.164242E+04,4.052395E-01,4.435727E+00,1.717774E+03,1.176106E+04,8.913060E-02,1.252710E+00,9.070675E+02,1.704113E+04,4.706526E-02,1.815116E+00,5.640159E+02,9.530914E+02,2.926525E-02,1.015193E-01,0.000000E+00,1.365906E+03,0.000000E+00,1.454913E-01,2.733675E+03,2.300913E+03,1.418218E-01,2.451025E-01,9.752133E+02,2.716855E+03,5.060116E-02,2.893836E-01,2.901863E+03,7.894350E+03,1.505652E-01,8.408904E-01,2.326745E+03,4.909659E+03,1.207285E-01,5.229586E-01,3.246798E+03,3.792579E+03,1.684420E-01,4.039959E-01,0.000000E+00,6.232767E+03,0.000000E+00,6.638917E-01,9.180030E+03,8.575755E+03,4.762415E-01,9.135263E-01,1.703496E+04,1.289663E+05,7.698060E-01,2.384416E+01,1.351757E+03,1.313732E+04,7.013682E-02,1.399343E+00,7.536856E+03,1.004376E+04,3.910274E-01,1.069897E+00,2.114357E+03,5.901972E+03,1.097082E-01,6.286662E-01,2.507889E+03,1.704182E+04,1.301275E-01,1.815189E+00,0.000000E+00,9.346505E+03,0.000000E+00,9.955217E-01,3.044655E+03,5.148895E+03,1.579674E-01,5.489166E-01,1.137566E+03,1.849015E+03,5.901825E-02,1.969572E-01,1.699051E+03,1.714300E+03,8.815204E-02,1.826082E-01,3.651225E+02,5.843348E+02,1.894521E-02,6.224047E-02,0.000000E+00,3.341432E+02,0.000000E+00,3.559126E-02,1.012468E+03,1.851450E+04,5.253421E-02,1.971746E+00,1.471080E+03,3.142970E+03,7.633031E-02,3.347183E-01,0.000000E+00,1.363565E+03,0.000000E+00,1.452162E-01,0.000000E+00,2.342587E+04,0.000000E+00,2.495170E+00,1.525051E+03,3.303156E+03,7.912522E-02,3.518430E-01,8.537814E+03,1.760913E+04,4.429590E-01,1.877209E+00,0.000000E+00,1.480335E+03,0.000000E+00,1.576753E-01,4.216720E+03,7.612195E+03,2.187593E-01,8.114922E-01,2.658100E+03,7.795579E+03,1.379216E-01,8.303538E-01,5.069265E+03,9.535225E+03,2.630004E-01,1.015699E+00,5.802974E+02,6.013356E+03,3.010951E-02,6.405161E-01,5.311519E+03,6.692826E+03,2.755720E-01,7.129406E-01,1.899051E+03,3.116600E+03,9.852863E-02,3.319759E-01,6.550937E+03,8.970654E+03,3.398576E-01,9.555764E-01,2.255225E+03,1.322481E+04,1.019139E-01,2.445059E+00,7.961399E+03,1.391233E+04,4.130473E-01,1.482006E+00,8.051861E+03,1.432389E+04,4.177406E-01,1.525844E+00,3.345852E+03,1.016020E+04,1.735955E-01,1.082279E+00,6.468295E+03,1.159688E+04,3.355823E-01,1.235357E+00,5.801388E+02,2.736767E+03,3.010136E-02,2.914613E-01,5.798299E+02,2.732573E+03,3.008534E-02,2.910146E-01,1.753557E+03,5.649439E+03,9.097412E-02,6.017589E-01,0.000000E+00,1.042687E+03,0.000000E+00,1.110634E-01,5.791078E+02,7.666177E+03,3.004788E-02,8.164347E-01,2.149403E+03,5.702378E+03,1.115152E-01,6.074153E-01,1.888731E+03,3.432614E+03,9.799318E-02,3.659125E-01,0.000000E+00,4.441005E+03,0.000000E+00,4.730260E-01,1.274851E+04,2.289092E+04,6.613803E-01,2.440267E+00,1.756583E+03,1.795106E+04,9.114265E-02,1.912068E+00,9.495211E+03,9.862899E+03,4.925900E-01,1.050629E+00,2.406934E+04,4.173295E+04,1.248747E+00,4.445589E+00,2.431885E+04,4.298303E+04,1.261692E+00,4.578743E+00,1.978157E+04,3.588533E+04,1.026290E+00,3.822673E+00,1.958302E+04,3.494820E+04,1.015989E+00,3.722854E+00,1.752196E+03,8.176819E+03,9.091529E-02,8.708181E-01,1.752196E+03,8.183546E+03,9.091529E-02,8.715345E-01,0.000000E+00,3.128060E+03,0.000000E+00,3.331902E-01,1.746189E+03,2.299605E+04,9.060365E-02,2.449040E+00,3.715407E+02,1.559156E+03,1.927824E-02,1.660704E-01,5.541564E+03,8.092347E+03,2.874932E-01,8.626647E-01,2.809770E+03,6.382214E+03,1.457892E-01,6.798037E-01,4.091922E+03,3.308197E+03,2.122810E-01,3.524001E-01,1.163440E+04,1.499234E+04,6.036117E-01,1.597047E+00,1.169991E+04,1.538150E+04,6.070102E-01,1.638498E+00,9.432360E+03,1.292016E+04,4.893649E-01,1.376309E+00,9.380347E+03,1.263417E+04,4.866664E-01,1.345847E+00,3.064558E+03,3.227957E+03,1.590097E-01,3.437721E-01,3.064558E+03,3.225773E+03,1.590097E-01,3.435396E-01,7.422951E+02,1.184161E+03,3.851567E-02,1.261321E-01,3.304610E+03,8.197113E+03,1.714651E-01,8.729783E-01,3.229240E+03,2.304576E+04,1.675565E-01,2.454817E+00,7.387829E+03,1.079452E+04,3.832245E-01,1.149890E+00,5.670733E+03,3.948008E+03,2.941498E-01,4.205732E-01,7.364364E+03,6.881339E+03,3.820073E-01,7.330371E-01,0.000000E+00,7.627412E+04,0.000000E+00,8.124577E+00,2.331392E+04,3.657598E+04,1.209340E+00,3.896250E+00,1.799220E+04,1.374425E+04,9.332868E-01,1.464133E+00,2.320594E+04,2.528160E+04,1.203739E+00,2.693101E+00,1.815056E+04,1.410599E+04,9.415012E-01,1.502664E+00,1.212332E+04,2.560186E+04,6.290459E-01,2.727062E+00,9.001583E+03,1.285584E+04,4.669337E-01,1.369465E+00,6.936583E+03,4.693996E+03,3.598153E-01,5.000364E-01,8.961793E+03,8.302424E+03,4.648697E-01,8.844080E-01,6.976721E+03,4.816423E+03,3.618973E-01,5.130767E-01
15:30:00,8.568104E+02,3.340424E+04,4.445756E-02,3.569532E+00,9.341299E+01,1.287056E+03,4.846945E-03,1.370892E-01,1.134478E+04,2.787514E+04,5.885538E-01,2.974169E+00,3.145973E+03,2.919098E+04,1.632298E-01,3.116674E+00,2.200414E+03,4.675522E+03,1.141633E-01,4.984774E-01,2.560848E+03,8.534439E+03,1.328646E-01,9.090799E-01,5.109364E+03,7.126078E+04,2.306841E-01,9.968042E+00,5.000993E+02,1.108606E+03,2.594748E-02,1.180677E-01,2.901829E+02,1.318705E+04,1.505680E-02,1.404575E+00,0.000000E+00,7.687049E+04,0.000000E+00,1.076014E+01,3.765257E+02,8.995817E+03,1.953689E-02,9.581807E-01,2.451090E+03,2.312245E+04,1.271763E-01,2.462917E+00,6.923442E+02,2.504240E+04,3.128620E-02,3.506701E+00,4.037358E+03,1.040602E+04,2.094828E-01,1.109378E+00,2.432267E+02,1.240361E+03,1.262037E-02,1.321201E-01,1.023692E+04,1.349324E+04,5.311026E-01,1.437062E+00,2.325264E+04,2.452983E+04,1.206311E+00,2.612538E+00,5.633446E+03,1.163065E+04,2.922853E-01,1.238915E+00,4.123414E+03,9.344991E+03,2.139400E-01,9.954374E-01,5.075472E+03,3.292954E+04,2.633512E-01,3.507638E+00,9.181082E+03,6.672564E+03,4.762453E-01,7.108100E-01,6.261331E+03,5.863002E+03,3.247857E-01,6.245594E-01,9.727876E+03,7.260342E+03,5.046000E-01,7.734302E-01,9.740913E+02,4.057022E+03,5.054127E-02,4.321517E-01,1.110813E+03,1.413599E+04,5.763707E-02,1.505982E+00,1.163939E+03,1.283814E+04,6.039362E-02,1.367750E+00,5.351402E+03,6.043622E+03,2.776061E-01,6.436867E-01,1.387886E+03,3.301384E+03,7.200256E-02,3.518950E-01,9.341299E+01,4.306581E+02,4.846945E-03,4.587212E-02,1.276221E+03,9.250030E+03,6.621962E-02,9.851045E-01,2.901829E+02,4.051433E+03,1.505680E-02,4.319049E-01,6.116633E+03,7.291760E+03,3.173080E-01,7.767445E-01,3.652382E+02,1.520459E+03,1.895121E-02,1.619486E-01,0.000000E+00,9.493717E+02,0.000000E+00,1.011200E-01,1.130989E+03,4.002789E+03,5.868357E-02,4.262884E-01,2.113046E+03,5.104639E+03,1.096304E-01,5.442072E-01,9.668605E+03,1.707836E+04,5.016025E-01,1.819208E+00,1.334920E+03,3.909905E+03,6.926535E-02,4.164656E-01,0.000000E+00,1.171801E+04,0.000000E+00,1.248161E+00,2.070626E+03,1.158010E+04,1.074391E-01,1.233470E+00,4.307525E+03,4.870525E+03,2.234715E-01,5.188166E-01,1.736734E+03,2.214434E+04,9.011441E-02,2.358631E+00,7.406294E+03,3.501847E+04,3.842465E-01,3.730122E+00,7.811051E+03,4.165675E+04,4.052397E-01,4.437252E+00,1.717774E+03,1.177692E+04,8.913060E-02,1.254399E+00,9.070676E+02,1.705780E+04,4.706527E-02,1.816891E+00,5.640159E+02,9.552004E+02,2.926525E-02,1.017440E-01,0.000000E+00,1.366637E+03,0.000000E+00,1.455691E-01,2.733675E+03,2.277324E+03,1.418219E-01,2.425897E-01,9.752133E+02,2.722004E+03,5.060116E-02,2.899320E-01,2.901863E+03,7.904953E+03,1.505652E-01,8.420198E-01,2.309812E+03,4.894276E+03,1.198498E-01,5.213202E-01,3.231106E+03,3.768472E+03,1.676279E-01,4.014279E-01,0.000000E+00,6.206179E+03,0.000000E+00,6.610598E-01,9.148454E+03,8.621955E+03,4.746034E-01,9.184468E-01,1.703496E+04,1.291557E+05,7.698062E-01,2.387918E+01,1.351758E+03,1.312982E+04,7.013688E-02,1.398544E+00,7.536858E+03,1.005055E+04,3.910275E-01,1.070619E+00,2.114357E+03,5.914776E+03,1.097082E-01,6.300301E-01,2.489939E+03,1.702399E+04,1.291962E-01,1.813290E+00,0.000000E+00,9.328688E+03,0.000000E+00,9.936241E-01,3.044656E+03,5.151489E+03,1.579674E-01,5.491926E-01,1.137567E+03,1.831766E+03,5.901828E-02,1.951199E-01,1.699051E+03,1.715969E+03,8.815205E-02,1.827858E-01,3.651225E+02,5.857792E+02,1.894521E-02,6.239434E-02,0.000000E+00,3.343041E+02,0.000000E+00,3.560840E-02,1.012468E+03,1.853179E+04,5.253421E-02,1.973588E+00,1.460342E+03,3.130172E+03,7.577319E-02,3.333553E-01,0.000000E+00,1.357090E+03,0.000000E+00,1.445266E-01,0.000000E+00,2.344729E+04,0.000000E+00,2.497452E+00,1.525051E+03,3.306977E+03,7.912523E-02,3.522500E-01,8.537815E+03,1.802088E+04,4.429590E-01,1.921085E+00,0.000000E+00,1.481588E+03,0.000000E+00,1.578088E-01,4.216722E+03,7.668965E+03,2.187594E-01,8.175409E-01,2.638919E+03,7.777104E+03,1.369263E-01,8.283860E-01,5.069266E+03,9.493033E+03,2.630004E-01,1.011205E+00,5.802999E+02,6.004724E+03,3.010964E-02,6.395966E-01,5.311520E+03,6.811591E+03,2.755720E-01,7.255904E-01,1.899051E+03,3.096702E+03,9.852864E-02,3.298565E-01,6.526502E+03,9.214007E+03,3.385899E-01,9.814970E-01,2.255225E+03,1.333609E+04,1.019140E-01,2.465632E+00,7.961402E+03,1.391448E+04,4.130474E-01,1.482235E+00,8.051864E+03,1.431520E+04,4.177407E-01,1.524918E+00,3.345854E+03,1.022982E+04,1.735955E-01,1.089695E+00,6.468297E+03,1.167249E+04,3.355824E-01,1.243410E+00,5.801419E+02,2.741670E+03,3.010152E-02,2.919834E-01,5.798330E+02,2.737309E+03,3.008550E-02,2.915190E-01,1.746652E+03,5.625644E+03,9.061584E-02,5.992244E-01,0.000000E+00,1.043193E+03,0.000000E+00,1.111173E-01,5.791147E+02,7.662524E+03,3.004823E-02,8.160456E-01,2.149404E+03,5.702873E+03,1.115152E-01,6.074679E-01,1.888731E+03,3.419470E+03,9.799320E-02,3.645120E-01,0.000000E+00,4.444765E+03,0.000000E+00,4.734264E-01,1.274851E+04,2.305892E+04,6.613805E-01,2.458167E+00,1.756590E+03,1.792381E+04,9.114303E-02,1.909165E+00,9.454254E+03,9.806014E+03,4.904651E-01,1.044569E+00,2.406935E+04,4.173781E+04,1.248748E+00,4.446106E+00,2.431886E+04,4.295688E+04,1.261693E+00,4.575956E+00,1.978158E+04,3.608736E+04,1.026291E+00,3.844191E+00,1.958303E+04,3.517731E+04,1.015989E+00,3.747256E+00,1.752205E+03,8.191217E+03,9.091576E-02,8.723514E-01,1.752205E+03,8.197865E+03,9.091576E-02,8.730595E-01,0.000000E+00,3.129580E+03,0.000000E+00,3.333520E-01,1.746210E+03,2.298511E+04,9.060469E-02,2.447875E+00,3.715407E+02,1.561423E+03,1.927824E-02,1.663119E-01,5.541566E+03,8.158851E+03,2.874933E-01,8.697507E-01,2.809770E+03,6.378921E+03,1.457892E-01,6.794529E-01,4.077841E+03,3.291018E+03,2.115505E-01,3.505702E-01,1.163441E+04,1.499478E+04,6.036118E-01,1.597307E+00,1.169991E+04,1.537105E+04,6.070103E-01,1.637385E+00,9.432362E+03,1.300126E+04,4.893650E-01,1.384947E+00,9.380349E+03,1.272696E+04,4.866665E-01,1.355730E+00,3.064558E+03,3.240025E+03,1.590097E-01,3.450574E-01,3.064558E+03,3.237871E+03,1.590097E-01,3.448280E-01,7.422951E+02,1.186646E+03,3.851567E-02,1.263969E-01,3.304610E+03,8.198444E+03,1.714651E-01,8.731201E-01,3.216494E+03,2.297740E+04,1.668951E-01,2.447535E+00,7.367767E+03,1.113454E+04,3.821838E-01,1.186106E+00,5.655861E+03,3.934953E+03,2.933783E-01,4.191823E-01,7.344343E+03,6.810625E+03,3.809687E-01,7.255045E-01,0.000000E+00,7.597725E+04,0.000000E+00,8.092957E+00,2.323776E+04,3.785362E+04,1.205389E+00,4.032337E+00,1.793409E+04,1.369335E+04,9.302724E-01,1.458709E+00,2.312993E+04,2.493510E+04,1.199796E+00,2.656192E+00,1.809186E+04,1.403362E+04,9.384563E-01,1.494954E+00,1.203850E+04,2.552869E+04,6.246448E-01,2.719268E+00,8.979394E+03,1.336555E+04,4.657826E-01,1.423757E+00,6.919686E+03,4.679020E+03,3.589388E-01,4.984407E-01,8.939611E+03,8.173243E+03,4.637189E-01,8.706479E-01,6.959849E+03,4.792431E+03,3.610221E-01,5.105207E-01
15:45:00,8.548437E+02,3.338548E+04,4.435551E-02,3.567532E+00,9.341300E+01,1.287985E+03,4.846945E-03,1.371882E-01,1.130669E+04,2.783054E+04,5.865773E-01,2.969410E+00,3.137864E+03,2.918422E+04,1.628091E-01,3.115954E+00,2.200415E+03,4.671022E+03,1.141634E-01,4.979971E-01,2.549122E+03,8.592753E+03,1.322562E-01,9.152908E-01,5.107167E+03,7.124752E+04,2.305855E-01,9.966210E+00,5.000994E+02,1.108183E+03,2.594749E-02,1.180227E-01,2.901829E+02,1.319829E+04,1.505680E-02,1.405773E+00,0.000000E+00,7.685714E+04,0.000000E+00,1.075832E+01,3.765257E+02,9.003055E+03,1.953689E-02,9.589516E-01,2.451091E+03,2.312438E+04,1.271763E-01,2.463123E+00,6.900071E+02,2.510090E+04,3.118061E-02,3.514913E+00,4.037358E+03,1.041866E+04,2.094828E-01,1.110724E+00,2.432268E+02,1.240943E+03,1.262037E-02,1.321820E-01,1.019462E+04,1.360133E+04,5.289082E-01,1.448573E+00,2.318869E+04,2.480687E+04,1.202993E+00,2.642044E+00,5.608673E+03,1.160601E+04,2.910000E-01,1.236291E+00,4.105280E+03,9.324915E+03,2.129992E-01,9.932990E-01,5.055692E+03,3.283372E+04,2.623249E-01,3.497432E+00,9.156622E+03,6.632518E+03,4.749765E-01,7.065438E-01,6.245234E+03,5.799576E+03,3.239507E-01,6.178030E-01,9.703099E+03,7.258157E+03,5.033147E-01,7.731967E-01,9.740915E+02,4.098339E+03,5.054128E-02,4.365523E-01,1.110813E+03,1.414481E+04,5.763707E-02,1.506922E+00,1.159326E+03,1.281009E+04,6.015426E-02,1.364762E+00,5.335504E+03,6.012629E+03,2.767814E-01,6.403857E-01,1.387886E+03,3.388258E+03,7.200258E-02,3.611508E-01,9.341300E+01,4.308398E+02,4.846945E-03,4.589147E-02,1.271169E+03,9.219512E+03,6.595749E-02,9.818543E-01,2.901829E+02,4.053494E+03,1.505680E-02,4.321246E-01,6.098246E+03,7.355036E+03,3.163541E-01,7.834840E-01,3.652382E+02,1.523060E+03,1.895121E-02,1.622256E-01,0.000000E+00,9.501425E+02,0.000000E+00,1.012021E-01,1.130990E+03,4.004755E+03,5.868361E-02,4.264977E-01,2.113047E+03,5.100907E+03,1.096304E-01,5.438088E-01,9.633230E+03,1.722229E+04,4.997672E-01,1.834538E+00,1.325485E+03,3.901853E+03,6.877582E-02,4.156080E-01,0.000000E+00,1.168002E+04,0.000000E+00,1.244114E+00,2.057565E+03,1.154906E+04,1.067614E-01,1.230164E+00,4.291685E+03,4.857004E+03,2.226496E-01,5.173763E-01,1.736734E+03,2.216860E+04,9.011441E-02,2.361214E+00,7.406296E+03,3.503716E+04,3.842466E-01,3.732113E+00,7.811053E+03,4.166165E+04,4.052398E-01,4.437773E+00,1.717774E+03,1.179326E+04,8.913060E-02,1.256139E+00,9.070678E+02,1.707424E+04,4.706527E-02,1.818642E+00,5.640159E+02,9.575280E+02,2.926525E-02,1.019919E-01,0.000000E+00,1.367350E+03,0.000000E+00,1.456451E-01,2.733676E+03,2.252605E+03,1.418219E-01,2.399566E-01,9.752133E+02,2.727542E+03,5.060116E-02,2.905218E-01,2.901864E+03,7.917363E+03,1.505652E-01,8.433417E-01,2.293444E+03,4.880528E+03,1.190005E-01,5.198560E-01,3.215801E+03,3.742916E+03,1.668338E-01,3.987056E-01,0.000000E+00,6.180302E+03,0.000000E+00,6.583037E-01,9.117985E+03,8.666639E+03,4.730227E-01,9.232060E-01,1.703497E+04,1.293276E+05,7.698064E-01,2.391096E+01,1.351759E+03,1.312148E+04,7.013693E-02,1.397655E+00,7.536859E+03,1.005181E+04,3.910275E-01,1.070754E+00,2.114357E+03,5.928336E+03,1.097082E-01,6.314743E-01,2.472576E+03,1.700816E+04,1.282952E-01,1.811604E+00,0.000000E+00,9.311410E+03,0.000000E+00,9.917838E-01,3.044657E+03,5.152439E+03,1.579675E-01,5.492935E-01,1.137567E+03,1.814185E+03,5.901830E-02,1.932472E-01,1.699051E+03,1.716491E+03,8.815207E-02,1.828414E-01,3.651225E+02,5.873778E+02,1.894521E-02,6.256461E-02,0.000000E+00,3.344612E+02,0.000000E+00,3.562512E-02,1.012468E+03,1.854905E+04,5.253421E-02,1.975426E+00,1.449963E+03,3.118450E+03,7.523464E-02,3.321069E-01,0.000000E+00,1.350794E+03,0.000000E+00,1.438561E-01,0.000000E+00,2.346816E+04,0.000000E+00,2.499674E+00,1.525051E+03,3.309704E+03,7.912525E-02,3.525404E-01,8.537817E+03,1.840874E+04,4.429591E-01,1.962414E+00,0.000000E+00,1.482809E+03,0.000000E+00,1.579388E-01,4.216723E+03,7.716996E+03,2.187595E-01,8.226581E-01,2.620368E+03,7.760412E+03,1.359638E-01,8.266081E-01,5.069267E+03,9.449349E+03,2.630005E-01,1.006552E+00,5.803024E+02,5.996746E+03,3.010977E-02,6.387468E-01,5.311521E+03,6.921762E+03,2.755721E-01,7.373249E-01,1.899051E+03,3.076937E+03,9.852866E-02,3.277512E-01,6.502925E+03,9.450776E+03,3.373667E-01,1.006716E+00,2.255226E+03,1.344122E+04,1.019140E-01,2.485067E+00,7.961405E+03,1.390861E+04,4.130476E-01,1.481609E+00,8.051867E+03,1.429878E+04,4.177409E-01,1.523169E+00,3.345855E+03,1.029342E+04,1.735956E-01,1.096469E+00,6.468300E+03,1.173733E+04,3.355825E-01,1.250316E+00,5.801449E+02,2.746334E+03,3.010168E-02,2.924802E-01,5.798360E+02,2.741806E+03,3.008565E-02,2.919979E-01,1.739996E+03,5.602338E+03,9.027052E-02,5.967421E-01,0.000000E+00,1.043688E+03,0.000000E+00,1.111701E-01,5.791214E+02,7.658608E+03,3.004858E-02,8.156286E-01,2.149404E+03,5.701023E+03,1.115153E-01,6.072708E-01,1.888731E+03,3.407627E+03,9.799322E-02,3.632502E-01,0.000000E+00,4.448428E+03,0.000000E+00,4.738165E-01,1.274852E+04,2.320071E+04,6.613807E-01,2.473272E+00,1.756597E+03,1.789870E+04,9.114340E-02,1.906490E+00,9.414344E+03,9.744084E+03,4.883946E-01,1.037972E+00,2.406936E+04,4.171861E+04,1.248748E+00,4.444059E+00,2.431887E+04,4.290748E+04,1.261693E+00,4.570692E+00,1.978159E+04,3.626086E+04,1.026291E+00,3.862670E+00,1.958304E+04,3.537379E+04,1.015990E+00,3.768183E+00,1.752214E+03,8.204971E+03,9.091621E-02,8.738162E-01,1.752214E+03,8.211524E+03,9.091621E-02,8.745141E-01,0.000000E+00,3.131065E+03,0.000000E+00,3.335102E-01,1.746229E+03,2.297338E+04,9.060572E-02,2.446626E+00,3.715407E+02,1.563799E+03,1.927824E-02,1.665649E-01,5.541567E+03,8.215586E+03,2.874933E-01,8.757952E-01,2.809770E+03,6.377298E+03,1.457892E-01,6.792799E-01,4.064263E+03,3.272203E+03,2.108460E-01,3.485659E-01,1.163441E+04,1.498902E+04,6.036119E-01,1.596692E+00,1.169991E+04,1.535235E+04,6.070104E-01,1.635393E+00,9.432363E+03,1.307156E+04,4.893651E-01,1.392435E+00,9.380351E+03,1.280761E+04,4.866666E-01,1.364321E+00,3.064559E+03,3.252745E+03,1.590097E-01,3.464120E-01,3.064559E+03,3.250627E+03,1.590097E-01,3.461864E-01,7.422951E+02,1.189392E+03,3.851567E-02,1.266893E-01,3.304610E+03,8.200657E+03,1.714651E-01,8.733558E-01,3.203991E+03,2.291055E+04,1.662464E-01,2.440416E+00,7.348256E+03,1.144679E+04,3.811716E-01,1.219365E+00,5.641401E+03,3.916959E+03,2.926281E-01,4.172652E-01,7.324871E+03,6.736414E+03,3.799585E-01,7.175993E-01,0.000000E+00,7.568797E+04,0.000000E+00,8.062144E+00,2.316371E+04,3.905134E+04,1.201548E+00,4.159910E+00,1.787761E+04,1.362714E+04,9.273423E-01,1.451655E+00,2.305603E+04,2.458537E+04,1.195962E+00,2.618938E+00,1.803481E+04,1.394897E+04,9.354968E-01,1.485935E+00,1.195637E+04,2.546277E+04,6.203834E-01,2.712248E+00,8.958044E+03,1.384394E+04,4.646751E-01,1.474711E+00,6.903431E+03,4.658564E+03,3.580955E-01,4.962614E-01,8.918267E+03,8.044568E+03,4.626117E-01,8.569415E-01,6.943615E+03,4.763917E+03,3.601800E-01,5.074831E-01
16:00:00,8.529143E+02,3.336719E+04,4.425540E-02,3.565581E+00,9.341300E+01,1.288893E+03,4.846946E-03,1.372849E-01,1.126959E+04,2.777970E+04,5.846528E-01,2.963988E+00,3.129929E+03,2.917954E+04,1.623974E-01,3.115457E+00,2.200416E+03,4.664531E+03,1.141634E-01,4.973047E-01,2.537672E+03,8.643779E+03,1.316621E-01,9.207254E-01,5.104991E+03,7.123469E+04,2.304877E-01,9.964433E+00,5.000995E+02,1.107331E+03,2.594749E-02,1.179319E-01,2.901830E+02,1.320925E+04,1.505680E-02,1.406939E+00,0.000000E+00,7.684422E+04,0.000000E+00,1.075655E+01,3.765258E+02,9.010124E+03,1.953690E-02,9.597045E-01,2.451091E+03,2.312444E+04,1.271763E-01,2.463129E+00,6.877143E+02,2.515732E+04,3.107701E-02,3.522823E+00,4.037359E+03,1.043386E+04,2.094828E-01,1.112344E+00,2.432268E+02,1.241512E+03,1.262037E-02,1.322427E-01,1.015333E+04,1.369180E+04,5.267657E-01,1.458208E+00,2.312666E+04,2.504823E+04,1.199775E+00,2.667749E+00,5.584453E+03,1.158310E+04,2.897434E-01,1.233850E+00,4.087550E+03,9.306607E+03,2.120793E-01,9.913490E-01,5.036292E+03,3.274099E+04,2.613183E-01,3.487555E+00,9.132827E+03,6.586128E+03,4.737421E-01,7.016018E-01,6.229583E+03,5.732754E+03,3.231387E-01,6.106850E-01,9.679000E+03,7.245290E+03,5.020645E-01,7.718254E-01,9.740917E+02,4.135942E+03,5.054129E-02,4.405573E-01,1.110814E+03,1.415344E+04,5.763708E-02,1.507842E+00,1.154802E+03,1.278269E+04,5.991955E-02,1.361843E+00,5.320017E+03,5.978267E+03,2.759780E-01,6.367259E-01,1.387886E+03,3.466527E+03,7.200259E-02,3.694896E-01,9.341300E+01,4.310176E+02,4.846946E-03,4.591041E-02,1.266215E+03,9.189687E+03,6.570045E-02,9.786781E-01,2.901830E+02,4.055511E+03,1.505680E-02,4.323395E-01,6.080512E+03,7.399321E+03,3.154341E-01,7.882006E-01,3.652382E+02,1.525783E+03,1.895121E-02,1.625156E-01,0.000000E+00,9.508932E+02,0.000000E+00,1.012821E-01,1.130990E+03,4.007044E+03,5.868364E-02,4.267416E-01,2.113048E+03,5.094985E+03,1.096304E-01,5.431770E-01,9.599062E+03,1.735064E+04,4.979945E-01,1.848209E+00,1.316362E+03,3.894711E+03,6.830243E-02,4.148473E-01,0.000000E+00,1.164303E+04,0.000000E+00,1.240175E+00,2.044823E+03,1.151976E+04,1.061003E-01,1.227043E+00,4.276398E+03,4.841781E+03,2.218565E-01,5.157546E-01,1.736734E+03,2.219308E+04,9.011441E-02,2.363821E+00,7.406298E+03,3.504768E+04,3.842467E-01,3.733232E+00,7.811056E+03,4.165683E+04,4.052400E-01,4.437260E+00,1.717774E+03,1.181004E+04,8.913060E-02,1.257927E+00,9.070679E+02,1.709047E+04,4.706528E-02,1.820370E+00,5.640159E+02,9.600655E+02,2.926525E-02,1.022622E-01,0.000000E+00,1.368047E+03,0.000000E+00,1.457193E-01,2.733676E+03,2.226541E+03,1.418219E-01,2.371803E-01,9.752133E+02,2.733442E+03,5.060116E-02,2.911503E-01,2.901864E+03,7.931663E+03,1.505653E-01,8.448650E-01,2.277618E+03,4.868322E+03,1.181794E-01,5.185560E-01,3.200871E+03,3.715875E+03,1.660593E-01,3.958252E-01,0.000000E+00,6.155110E+03,0.000000E+00,6.556205E-01,9.088576E+03,8.709562E+03,4.714969E-01,9.277777E-01,1.703497E+04,1.294796E+05,7.698066E-01,2.393905E+01,1.351760E+03,1.311222E+04,7.013698E-02,1.396669E+00,7.536861E+03,1.004734E+04,3.910276E-01,1.070277E+00,2.114357E+03,5.942592E+03,1.097082E-01,6.329929E-01,2.455776E+03,1.699420E+04,1.274235E-01,1.810117E+00,0.000000E+00,9.294650E+03,0.000000E+00,9.899987E-01,3.044657E+03,5.151628E+03,1.579675E-01,5.492066E-01,1.137568E+03,1.796150E+03,5.901832E-02,1.913262E-01,1.699052E+03,1.715832E+03,8.815208E-02,1.827711E-01,3.651225E+02,5.891211E+02,1.894521E-02,6.275030E-02,0.000000E+00,3.346144E+02,0.000000E+00,3.564144E-02,1.012468E+03,1.856628E+04,5.253421E-02,1.977261E+00,1.439927E+03,3.107780E+03,7.471388E-02,3.309706E-01,0.000000E+00,1.344669E+03,0.000000E+00,1.432038E-01,0.000000E+00,2.348849E+04,0.000000E+00,2.501839E+00,1.525052E+03,3.311285E+03,7.912526E-02,3.527087E-01,8.537818E+03,1.876744E+04,4.429592E-01,2.000634E+00,0.000000E+00,1.483999E+03,0.000000E+00,1.580656E-01,4.216725E+03,7.755097E+03,2.187595E-01,8.267167E-01,2.602422E+03,7.745396E+03,1.350326E-01,8.250088E-01,5.069268E+03,9.403813E+03,2.630005E-01,1.001702E+00,5.803048E+02,5.990197E+03,3.010990E-02,6.380492E-01,5.311522E+03,7.021709E+03,2.755721E-01,7.479703E-01,1.899052E+03,3.057108E+03,9.852868E-02,3.256392E-01,6.480168E+03,9.678441E+03,3.361860E-01,1.030966E+00,2.255226E+03,1.353902E+04,1.019140E-01,2.503147E+00,7.961408E+03,1.389439E+04,4.130477E-01,1.480094E+00,8.051869E+03,1.427434E+04,4.177410E-01,1.520565E+00,3.345856E+03,1.035023E+04,1.735956E-01,1.102519E+00,6.468302E+03,1.179039E+04,3.355827E-01,1.255967E+00,5.801479E+02,2.750880E+03,3.010183E-02,2.929643E-01,5.798390E+02,2.746186E+03,3.008581E-02,2.924644E-01,1.733578E+03,5.579338E+03,8.993756E-02,5.942924E-01,0.000000E+00,1.044172E+03,0.000000E+00,1.112216E-01,5.791281E+02,7.654362E+03,3.004893E-02,8.151764E-01,2.149405E+03,5.696779E+03,1.115153E-01,6.068186E-01,1.888732E+03,3.397119E+03,9.799323E-02,3.621307E-01,0.000000E+00,4.451998E+03,0.000000E+00,4.741968E-01,1.274852E+04,2.331273E+04,6.613810E-01,2.485205E+00,1.756604E+03,1.787806E+04,9.114377E-02,1.904292E+00,9.375452E+03,9.676930E+03,4.863769E-01,1.030819E+00,2.406937E+04,4.167439E+04,1.248749E+00,4.439347E+00,2.431888E+04,4.283401E+04,1.261694E+00,4.562865E+00,1.978159E+04,3.640306E+04,1.026291E+00,3.877815E+00,1.958304E+04,3.553458E+04,1.015990E+00,3.785308E+00,1.752222E+03,8.218448E+03,9.091666E-02,8.752515E-01,1.752222E+03,8.224888E+03,9.091666E-02,8.759373E-01,0.000000E+00,3.132516E+03,0.000000E+00,3.336648E-01,1.746249E+03,2.296067E+04,9.060673E-02,2.445272E+00,3.715407E+02,1.566275E+03,1.927824E-02,1.668286E-01,5.541568E+03,8.261082E+03,2.874934E-01,8.806418E-01,2.809771E+03,6.378212E+03,1.457892E-01,6.793773E-01,4.051166E+03,3.251650E+03,2.101666E-01,3.463766E-01,1.163441E+04,1.497455E+04,6.036120E-01,1.595150E+00,1.169991E+04,1.532501E+04,6.070105E-01,1.632480E+00,9.432365E+03,1.312991E+04,4.893651E-01,1.398650E+00,9.380352E+03,1.287481E+04,4.866667E-01,1.371478E+00,3.064559E+03,3.266195E+03,1.590097E-01,3.478444E-01,3.064559E+03,3.264119E+03,1.590097E-01,3.476233E-01,7.422951E+02,1.192382E+03,3.851567E-02,1.270078E-01,3.304610E+03,8.203582E+03,1.714651E-01,8.736673E-01,3.191728E+03,2.284519E+04,1.656101E-01,2.433454E+00,7.329278E+03,1.172682E+04,3.801871E-01,1.249191E+00,5.627338E+03,3.893780E+03,2.918986E-01,4.147958E-01,7.305931E+03,6.658422E+03,3.789760E-01,7.092913E-01,0.000000E+00,7.540601E+04,0.000000E+00,8.032112E+00,2.309172E+04,4.015215E+04,1.197813E+00,4.277161E+00,1.782270E+04,1.354484E+04,9.244940E-01,1.442888E+00,2.298418E+04,2.423104E+04,1.192235E+00,2.581195E+00,1.797936E+04,1.385173E+04,9.326202E-01,1.475577E+00,1.187682E+04,2.540367E+04,6.162560E-01,2.705953E+00,8.937496E+03,1.428413E+04,4.636091E-01,1.521597E+00,6.887786E+03,4.632268E+03,3.572839E-01,4.934600E-01,8.897724E+03,7.915602E+03,4.615460E-01,8.432041E-01,6.927991E+03,4.730757E+03,3.593694E-01,5.039506E-01
