16:15:00,8.510215E+02,3.334935E+04,4.415718E-02,3.563679E+00,9.341301E+01,1.289780E+03,4.846946E-03,1.373794E-01,1.123347E+04,2.772179E+04,5.827788E-01,2.957811E+00,3.122165E+03,2.917627E+04,1.619946E-01,3.115109E+00,2.200416E+03,4.655884E+03,1.141634E-01,4.963826E-01,2.526488E+03,8.686450E+03,1.310819E-01,9.252701E-01,5.102835E+03,7.122228E+04,2.303909E-01,9.962709E+00,5.000996E+02,1.106018E+03,2.594750E-02,1.177921E-01,2.901830E+02,1.321992E+04,1.505680E-02,1.408076E+00,0.000000E+00,7.683172E+04,0.000000E+00,1.075482E+01,3.765258E+02,9.017027E+03,1.953690E-02,9.604398E-01,2.451092E+03,2.312245E+04,1.271763E-01,2.462917E+00,6.854648E+02,2.521173E+04,3.097537E-02,3.530448E+00,4.037359E+03,1.045031E+04,2.094828E-01,1.114097E+00,2.432268E+02,1.242071E+03,1.262038E-02,1.323022E-01,1.011301E+04,1.376208E+04,5.246737E-01,1.465693E+00,2.306650E+04,2.524885E+04,1.196654E+00,2.689114E+00,5.560772E+03,1.155687E+04,2.885148E-01,1.231057E+00,4.070214E+03,9.289801E+03,2.111798E-01,9.895590E-01,5.017266E+03,3.265649E+04,2.603311E-01,3.478555E+00,9.109677E+03,6.532726E+03,4.725411E-01,6.959129E-01,6.214362E+03,5.661848E+03,3.223492E-01,6.031319E-01,9.655558E+03,7.220710E+03,5.008485E-01,7.692064E-01,9.740919E+02,4.169291E+03,5.054130E-02,4.441091E-01,1.110814E+03,1.416189E+04,5.763709E-02,1.508742E+00,1.150367E+03,1.275592E+04,5.968939E-02,1.358992E+00,5.304931E+03,5.940111E+03,2.751953E-01,6.326620E-01,1.387887E+03,3.534999E+03,7.200261E-02,3.767844E-01,9.341301E+01,4.311918E+02,4.846946E-03,4.592896E-02,1.261358E+03,9.160527E+03,6.544840E-02,9.755726E-01,2.901830E+02,4.057484E+03,1.505680E-02,4.325497E-01,6.063407E+03,7.435638E+03,3.145467E-01,7.920683E-01,3.652382E+02,1.528627E+03,1.895121E-02,1.628185E-01,0.000000E+00,9.516245E+02,0.000000E+00,1.013600E-01,1.130991E+03,4.009599E+03,5.868368E-02,4.270136E-01,2.113048E+03,5.086675E+03,1.096305E-01,5.422907E-01,9.566059E+03,1.746130E+04,4.962822E-01,1.859995E+00,1.307539E+03,3.888441E+03,6.784461E-02,4.141795E-01,0.000000E+00,1.160701E+04,0.000000E+00,1.236338E+00,2.032391E+03,1.149212E+04,1.054552E-01,1.224099E+00,4.261643E+03,4.824593E+03,2.210911E-01,5.139238E-01,1.736734E+03,2.221781E+04,9.011441E-02,2.366455E+00,7.406300E+03,3.504940E+04,3.842468E-01,3.733415E+00,7.811059E+03,4.164140E+04,4.052401E-01,4.435616E+00,1.717774E+03,1.182727E+04,8.913060E-02,1.259762E+00,9.070680E+02,1.710648E+04,4.706529E-02,1.822076E+00,5.640159E+02,9.628120E+02,2.926525E-02,1.025548E-01,0.000000E+00,1.368729E+03,0.000000E+00,1.457919E-01,2.733677E+03,2.198800E+03,1.418220E-01,2.342252E-01,9.752133E+02,2.739700E+03,5.060116E-02,2.918168E-01,2.901865E+03,7.947589E+03,1.505653E-01,8.465614E-01,2.262314E+03,4.857600E+03,1.173853E-01,5.174140E-01,3.186307E+03,3.687132E+03,1.653036E-01,3.927635E-01,0.000000E+00,6.130571E+03,0.000000E+00,6.530067E-01,9.060188E+03,8.752316E+03,4.700241E-01,9.323316E-01,1.703498E+04,1.296085E+05,7.698068E-01,2.396288E+01,1.351761E+03,1.310186E+04,7.013704E-02,1.395566E+00,7.536862E+03,1.003656E+04,3.910277E-01,1.069129E+00,2.114357E+03,5.957543E+03,1.097082E-01,6.345854E-01,2.439519E+03,1.698203E+04,1.265800E-01,1.808821E+00,0.000000E+00,9.278383E+03,0.000000E+00,9.882662E-01,3.044657E+03,5.148863E+03,1.579675E-01,5.489114E-01,1.137568E+03,1.777452E+03,5.901833E-02,1.893345E-01,1.699052E+03,1.713910E+03,8.815210E-02,1.825663E-01,3.651225E+02,5.910069E+02,1.894521E-02,6.295117E-02,0.000000E+00,3.347641E+02,0.000000E+00,3.565738E-02,1.012468E+03,1.858349E+04,5.253421E-02,1.979094E+00,1.430221E+03,3.098138E+03,7.421024E-02,3.299437E-01,0.000000E+00,1.338708E+03,0.000000E+00,1.425690E-01,0.000000E+00,2.350829E+04,0.000000E+00,2.503949E+00,1.525052E+03,3.311651E+03,7.912527E-02,3.527477E-01,8.537820E+03,1.909221E+04,4.429593E-01,2.035239E+00,0.000000E+00,1.485159E+03,0.000000E+00,1.581892E-01,4.216726E+03,7.781996E+03,2.187596E-01,8.295813E-01,2.585058E+03,7.731984E+03,1.341316E-01,8.235804E-01,5.069269E+03,9.355802E+03,2.630006E-01,9.965878E-01,5.803073E+02,5.982877E+03,3.011002E-02,6.372695E-01,5.311523E+03,7.109746E+03,2.755722E-01,7.573470E-01,1.899052E+03,3.036960E+03,9.852869E-02,3.234932E-01,6.458201E+03,9.894653E+03,3.350463E-01,1.053995E+00,2.255226E+03,1.362841E+04,1.019140E-01,2.519674E+00,7.961410E+03,1.387083E+04,4.130478E-01,1.477584E+00,8.051872E+03,1.424096E+04,4.177412E-01,1.517009E+00,3.345857E+03,1.039918E+04,1.735957E-01,1.107733E+00,6.468304E+03,1.183047E+04,3.355828E-01,1.260235E+00,5.801508E+02,2.754613E+03,3.010199E-02,2.933619E-01,5.798419E+02,2.749763E+03,3.008596E-02,2.928454E-01,1.727390E+03,5.556417E+03,8.961650E-02,5.918511E-01,0.000000E+00,1.044645E+03,0.000000E+00,1.112720E-01,5.791346E+02,7.649683E+03,3.004927E-02,8.146781E-01,2.149406E+03,5.689917E+03,1.115153E-01,6.060876E-01,1.888732E+03,3.387742E+03,9.799325E-02,3.611317E-01,0.000000E+00,4.455478E+03,0.000000E+00,4.745675E-01,1.274853E+04,2.339115E+04,6.613812E-01,2.493556E+00,1.756611E+03,1.785546E+04,9.114413E-02,1.901885E+00,9.337546E+03,9.603806E+03,4.844103E-01,1.023029E+00,2.406938E+04,4.160217E+04,1.248749E+00,4.431653E+00,2.431889E+04,4.273366E+04,1.261694E+00,4.552174E+00,1.978160E+04,3.650959E+04,1.026292E+00,3.889160E+00,1.958305E+04,3.565592E+04,1.015990E+00,3.798231E+00,1.752231E+03,8.229597E+03,9.091711E-02,8.764388E-01,1.752231E+03,8.235906E+03,9.091711E-02,8.771108E-01,0.000000E+00,3.133936E+03,0.000000E+00,3.338159E-01,1.746268E+03,2.294667E+04,9.060773E-02,2.443780E+00,3.715407E+02,1.568852E+03,1.927824E-02,1.671031E-01,5.541569E+03,8.294086E+03,2.874934E-01,8.841569E-01,2.809771E+03,6.379341E+03,1.457892E-01,6.794976E-01,4.038534E+03,3.229074E+03,2.095112E-01,3.439716E-01,1.163441E+04,1.495027E+04,6.036121E-01,1.592564E+00,1.169992E+04,1.528800E+04,6.070106E-01,1.628537E+00,9.432367E+03,1.317473E+04,4.893652E-01,1.403423E+00,9.380354E+03,1.292717E+04,4.866668E-01,1.377054E+00,3.064559E+03,3.279622E+03,1.590097E-01,3.492744E-01,3.064559E+03,3.277595E+03,1.590097E-01,3.490585E-01,7.422951E+02,1.195613E+03,3.851567E-02,1.273520E-01,3.304610E+03,8.207072E+03,1.714651E-01,8.740390E-01,3.179700E+03,2.278125E+04,1.649859E-01,2.426643E+00,7.310819E+03,1.197020E+04,3.792295E-01,1.275113E+00,5.613661E+03,3.865080E+03,2.911891E-01,4.117383E-01,7.287508E+03,6.575932E+03,3.780203E-01,7.005043E-01,0.000000E+00,7.513100E+04,0.000000E+00,8.002821E+00,2.302172E+04,4.113958E+04,1.194182E+00,4.382333E+00,1.776932E+04,1.344529E+04,9.217247E-01,1.432283E+00,2.291431E+04,2.386915E+04,1.188610E+00,2.542646E+00,1.792545E+04,1.374049E+04,9.298237E-01,1.463727E+00,1.179977E+04,2.535110E+04,6.122581E-01,2.700355E+00,8.917717E+03,1.468000E+04,4.625830E-01,1.563761E+00,6.872729E+03,4.599689E+03,3.565028E-01,4.899893E-01,8.877950E+03,7.785084E+03,4.605202E-01,8.293013E-01,6.912950E+03,4.692427E+03,3.585892E-01,4.998673E-01
16:30:00,8.491645E+02,3.333196E+04,4.406083E-02,3.561825E+00,9.341302E+01,1.290647E+03,4.846947E-03,1.374717E-01,1.119830E+04,2.765462E+04,5.809539E-01,2.950647E+00,3.114568E+03,2.917501E+04,1.616004E-01,3.114977E+00,2.200417E+03,4.644607E+03,1.141635E-01,4.951800E-01,2.515566E+03,8.718339E+03,1.305152E-01,9.286663E-01,5.100700E+03,7.121026E+04,2.302950E-01,9.961038E+00,5.000997E+02,1.104421E+03,2.594751E-02,1.176220E-01,2.901830E+02,1.323032E+04,1.505681E-02,1.409183E+00,0.000000E+00,7.681963E+04,0.000000E+00,1.075315E+01,3.765259E+02,9.023770E+03,1.953690E-02,9.611579E-01,2.451092E+03,2.311837E+04,1.271764E-01,2.462483E+00,6.832575E+02,2.526414E+04,3.087564E-02,3.537789E+00,4.037359E+03,1.046457E+04,2.094828E-01,1.115618E+00,2.432268E+02,1.242617E+03,1.262038E-02,1.323604E-01,1.007363E+04,1.381248E+04,5.226310E-01,1.471060E+00,2.300814E+04,2.539886E+04,1.193627E+00,2.705090E+00,5.537617E+03,1.153058E+04,2.873134E-01,1.228257E+00,4.053262E+03,9.274271E+03,2.103003E-01,9.879050E-01,4.998603E+03,3.257676E+04,2.593628E-01,3.470063E+00,9.087153E+03,6.482610E+03,4.713726E-01,6.905740E-01,6.199561E+03,5.586184E+03,3.215813E-01,5.950718E-01,9.632754E+03,7.181630E+03,4.996655E-01,7.650427E-01,9.740921E+02,4.197060E+03,5.054131E-02,4.470666E-01,1.110814E+03,1.417016E+04,5.763710E-02,1.509623E+00,1.146017E+03,1.272978E+04,5.946370E-02,1.356207E+00,5.290233E+03,5.902736E+03,2.744328E-01,6.286813E-01,1.387887E+03,3.590949E+03,7.200263E-02,3.827446E-01,9.341302E+01,4.313622E+02,4.846947E-03,4.594711E-02,1.256594E+03,9.132033E+03,6.520123E-02,9.725380E-01,2.901830E+02,4.059414E+03,1.505681E-02,4.327554E-01,6.046904E+03,7.462321E+03,3.136905E-01,7.949100E-01,3.652382E+02,1.531578E+03,1.895121E-02,1.631328E-01,0.000000E+00,9.523371E+02,0.000000E+00,1.014359E-01,1.130992E+03,4.012326E+03,5.868371E-02,4.273040E-01,2.113049E+03,5.075505E+03,1.096305E-01,5.410997E-01,9.534171E+03,1.754917E+04,4.946278E-01,1.869354E+00,1.299003E+03,3.882989E+03,6.740172E-02,4.135988E-01,0.000000E+00,1.157195E+04,0.000000E+00,1.232603E+00,2.020261E+03,1.146605E+04,1.048258E-01,1.221323E+00,4.247399E+03,4.804652E+03,2.203521E-01,5.117996E-01,1.736734E+03,2.224271E+04,9.011441E-02,2.369108E+00,7.406301E+03,3.504071E+04,3.842469E-01,3.732489E+00,7.811061E+03,4.162866E+04,4.052402E-01,4.434259E+00,1.717774E+03,1.184487E+04,8.913060E-02,1.261636E+00,9.070682E+02,1.712230E+04,4.706529E-02,1.823760E+00,5.640159E+02,9.657525E+02,2.926525E-02,1.028680E-01,0.000000E+00,1.369396E+03,0.000000E+00,1.458629E-01,2.733677E+03,2.168819E+03,1.418220E-01,2.310315E-01,9.752133E+02,2.746277E+03,5.060116E-02,2.925173E-01,2.901865E+03,7.964592E+03,1.505653E-01,8.483725E-01,2.247510E+03,4.848275E+03,1.166171E-01,5.164209E-01,3.172096E+03,3.658614E+03,1.645664E-01,3.897257E-01,0.000000E+00,6.106673E+03,0.000000E+00,6.504614E-01,9.032778E+03,8.780212E+03,4.686021E-01,9.353028E-01,1.703498E+04,1.297202E+05,7.698070E-01,2.398353E+01,1.351762E+03,1.309033E+04,7.013709E-02,1.394338E+00,7.536863E+03,1.002840E+04,3.910277E-01,1.068259E+00,2.114357E+03,5.973100E+03,1.097082E-01,6.362425E-01,2.423783E+03,1.697153E+04,1.257635E-01,1.807702E+00,0.000000E+00,9.262599E+03,0.000000E+00,9.865851E-01,3.044658E+03,5.143470E+03,1.579675E-01,5.483361E-01,1.137568E+03,1.757888E+03,5.901835E-02,1.872506E-01,1.699052E+03,1.710432E+03,8.815211E-02,1.821957E-01,3.651225E+02,5.930221E+02,1.894521E-02,6.316582E-02,0.000000E+00,3.349102E+02,0.000000E+00,3.567294E-02,1.012468E+03,1.860065E+04,5.253421E-02,1.980921E+00,1.420831E+03,3.089498E+03,7.372303E-02,3.290236E-01,0.000000E+00,1.332908E+03,0.000000E+00,1.419513E-01,0.000000E+00,2.352760E+04,0.000000E+00,2.506004E+00,1.525052E+03,3.310482E+03,7.912528E-02,3.526231E-01,8.537821E+03,1.937502E+04,4.429594E-01,2.065370E+00,0.000000E+00,1.486291E+03,0.000000E+00,1.583096E-01,4.216728E+03,7.787287E+03,2.187597E-01,8.301427E-01,2.568252E+03,7.720083E+03,1.332596E-01,8.223129E-01,5.069270E+03,9.306929E+03,2.630006E-01,9.913821E-01,5.803096E+02,5.976241E+03,3.011014E-02,6.365627E-01,5.311524E+03,7.186346E+03,2.755722E-01,7.655056E-01,1.899052E+03,3.016305E+03,9.852871E-02,3.212931E-01,6.436991E+03,1.008813E+04,3.339459E-01,1.074603E+00,2.255227E+03,1.370662E+04,1.019140E-01,2.534133E+00,7.961413E+03,1.383543E+04,4.130480E-01,1.473813E+00,8.051875E+03,1.420963E+04,4.177413E-01,1.513671E+00,3.345858E+03,1.044252E+04,1.735958E-01,1.112350E+00,6.468306E+03,1.185475E+04,3.355829E-01,1.262822E+00,5.801537E+02,2.757455E+03,3.010214E-02,2.936645E-01,5.798448E+02,2.752470E+03,3.008611E-02,2.931336E-01,1.721421E+03,5.533345E+03,8.930682E-02,5.893936E-01,0.000000E+00,1.045108E+03,0.000000E+00,1.113212E-01,5.791411E+02,7.644456E+03,3.004960E-02,8.141215E-01,2.149407E+03,5.683519E+03,1.115154E-01,6.054061E-01,1.888732E+03,3.378949E+03,9.799326E-02,3.601950E-01,0.000000E+00,4.458872E+03,0.000000E+00,4.749289E-01,1.274853E+04,2.341771E+04,6.613814E-01,2.496380E+00,1.756618E+03,1.783503E+04,9.114449E-02,1.899708E+00,9.300597E+03,9.533817E+03,4.824934E-01,1.015574E+00,2.406939E+04,4.149451E+04,1.248750E+00,4.420184E+00,2.431890E+04,4.263941E+04,1.261695E+00,4.542134E+00,1.978161E+04,3.660187E+04,1.026292E+00,3.898987E+00,1.958306E+04,3.572830E+04,1.015991E+00,3.805939E+00,1.752239E+03,8.238124E+03,9.091754E-02,8.773470E-01,1.752239E+03,8.244284E+03,9.091754E-02,8.780030E-01,0.000000E+00,3.135323E+03,0.000000E+00,3.339637E-01,1.746287E+03,2.293102E+04,9.060871E-02,2.442114E+00,3.715407E+02,1.571517E+03,1.927824E-02,1.673869E-01,5.541570E+03,8.312184E+03,2.874935E-01,8.860831E-01,2.809771E+03,6.382101E+03,1.457892E-01,6.797916E-01,4.026345E+03,3.207842E+03,2.088788E-01,3.417100E-01,1.163441E+04,1.491314E+04,6.036122E-01,1.588608E+00,1.169992E+04,1.525368E+04,6.070107E-01,1.624881E+00,9.432368E+03,1.321394E+04,4.893653E-01,1.407599E+00,9.380356E+03,1.296078E+04,4.866668E-01,1.380634E+00,3.064559E+03,3.292823E+03,1.590097E-01,3.506803E-01,3.064559E+03,3.290852E+03,1.590097E-01,3.504703E-01,7.422951E+02,1.199063E+03,3.851567E-02,1.277195E-01,3.304611E+03,8.210887E+03,1.714652E-01,8.744452E-01,3.167900E+03,2.271873E+04,1.643737E-01,2.419984E+00,7.292862E+03,1.216793E+04,3.782980E-01,1.296174E+00,5.600360E+03,3.829898E+03,2.904991E-01,4.079903E-01,7.269586E+03,6.488910E+03,3.770906E-01,6.912345E-01,0.000000E+00,7.486288E+04,0.000000E+00,7.974263E+00,2.295364E+04,4.198475E+04,1.190650E+00,4.472352E+00,1.771742E+04,1.332543E+04,9.190320E-01,1.419514E+00,2.284637E+04,2.349834E+04,1.185086E+00,2.503148E+00,1.787304E+04,1.363578E+04,9.271047E-01,1.452572E+00,1.172512E+04,2.530471E+04,6.083846E-01,2.695413E+00,8.898673E+03,1.501977E+04,4.615951E-01,1.599950E+00,6.858232E+03,4.559566E+03,3.557507E-01,4.857150E-01,8.858910E+03,7.652241E+03,4.595325E-01,8.151509E-01,6.898469E+03,4.656548E+03,3.578379E-01,4.960453E-01
16:45:00,8.473425E+02,3.331501E+04,4.396629E-02,3.560016E+00,9.341303E+01,1.291494E+03,4.846947E-03,1.375619E-01,1.116404E+04,2.758127E+04,5.791767E-01,2.942823E+00,3.107134E+03,2.917747E+04,1.612147E-01,3.115242E+00,2.200417E+03,4.631528E+03,1.141635E-01,4.937854E-01,2.504898E+03,8.739171E+03,1.299617E-01,9.308848E-01,5.098587E+03,7.119862E+04,2.302001E-01,9.959418E+00,5.000998E+02,1.102941E+03,2.594751E-02,1.174644E-01,2.901831E+02,1.324046E+04,1.505681E-02,1.410263E+00,0.000000E+00,7.680791E+04,0.000000E+00,1.075153E+01,3.765259E+02,9.030358E+03,1.953690E-02,9.618595E-01,2.451093E+03,2.311271E+04,1.271764E-01,2.461879E+00,6.810916E+02,2.531501E+04,3.077778E-02,3.544914E+00,4.037359E+03,1.048155E+04,2.094828E-01,1.117427E+00,2.432269E+02,1.243153E+03,1.262038E-02,1.324175E-01,1.003519E+04,1.385713E+04,5.206362E-01,1.475815E+00,2.295152E+04,2.550772E+04,1.190689E+00,2.716684E+00,5.514975E+03,1.151792E+04,2.861386E-01,1.226908E+00,4.036684E+03,9.260693E+03,2.094402E-01,9.864588E-01,4.980298E+03,3.249702E+04,2.584130E-01,3.461569E+00,9.065237E+03,6.465551E+03,4.702357E-01,6.887569E-01,6.185165E+03,5.506896E+03,3.208345E-01,5.866258E-01,9.610569E+03,7.130965E+03,4.985146E-01,7.596450E-01,9.740923E+02,4.218899E+03,5.054132E-02,4.493925E-01,1.110814E+03,1.417826E+04,5.763711E-02,1.510485E+00,1.141752E+03,1.270423E+04,5.924237E-02,1.353485E+00,5.275913E+03,5.879806E+03,2.736899E-01,6.262392E-01,1.387887E+03,3.628419E+03,7.200265E-02,3.867353E-01,9.341303E+01,4.315291E+02,4.846947E-03,4.596489E-02,1.251922E+03,9.104172E+03,6.495884E-02,9.695709E-01,2.901831E+02,4.061303E+03,1.505681E-02,4.329566E-01,6.030980E+03,7.476801E+03,3.128644E-01,7.964518E-01,3.652382E+02,1.534633E+03,1.895121E-02,1.634582E-01,0.000000E+00,9.530317E+02,0.000000E+00,1.015098E-01,1.130993E+03,4.015339E+03,5.868375E-02,4.276250E-01,2.113050E+03,5.062330E+03,1.096306E-01,5.396948E-01,9.503360E+03,1.761506E+04,4.930293E-01,1.876371E+00,1.290745E+03,3.878315E+03,6.697322E-02,4.131011E-01,0.000000E+00,1.153778E+04,0.000000E+00,1.228964E+00,2.008422E+03,1.144147E+04,1.042115E-01,1.218704E+00,4.233647E+03,4.782959E+03,2.196386E-01,5.094888E-01,1.736734E+03,2.226780E+04,9.011441E-02,2.371780E+00,7.406303E+03,3.502434E+04,3.842470E-01,3.730746E+00,7.811064E+03,4.165745E+04,4.052404E-01,4.437325E+00,1.717774E+03,1.186284E+04,8.913060E-02,1.263550E+00,9.070683E+02,1.713792E+04,4.706530E-02,1.825424E+00,5.640159E+02,9.688847E+02,2.926525E-02,1.032016E-01,0.000000E+00,1.370047E+03,0.000000E+00,1.459324E-01,2.733678E+03,2.137326E+03,1.418220E-01,2.276768E-01,9.752133E+02,2.753165E+03,5.060116E-02,2.932510E-01,2.901865E+03,7.983414E+03,1.505653E-01,8.503774E-01,2.233188E+03,4.840284E+03,1.158740E-01,5.155698E-01,3.158229E+03,3.634567E+03,1.638469E-01,3.871642E-01,0.000000E+00,6.083384E+03,0.000000E+00,6.479808E-01,9.006310E+03,8.793612E+03,4.672289E-01,9.367296E-01,1.703499E+04,1.298472E+05,7.698072E-01,2.400701E+01,1.351763E+03,1.307797E+04,7.013714E-02,1.393021E+00,7.536864E+03,1.004835E+04,3.910278E-01,1.070384E+00,2.114357E+03,5.989258E+03,1.097082E-01,6.379635E-01,2.408549E+03,1.696261E+04,1.249730E-01,1.806752E+00,0.000000E+00,9.247275E+03,0.000000E+00,9.849529E-01,3.044658E+03,5.136301E+03,1.579676E-01,5.475715E-01,1.137569E+03,1.737720E+03,5.901837E-02,1.851024E-01,1.699052E+03,1.705901E+03,8.815212E-02,1.817131E-01,3.651225E+02,5.951634E+02,1.894521E-02,6.339391E-02,0.000000E+00,3.350529E+02,0.000000E+00,3.568815E-02,1.012468E+03,1.861777E+04,5.253421E-02,1.982745E+00,1.411746E+03,3.081832E+03,7.325167E-02,3.282072E-01,0.000000E+00,1.327260E+03,0.000000E+00,1.413498E-01,0.000000E+00,2.354641E+04,0.000000E+00,2.508009E+00,1.525052E+03,3.308260E+03,7.912529E-02,3.523864E-01,8.537823E+03,1.961987E+04,4.429594E-01,2.091456E+00,0.000000E+00,1.487394E+03,0.000000E+00,1.584271E-01,4.216729E+03,7.763877E+03,2.187598E-01,8.276439E-01,2.551986E+03,7.709619E+03,1.324156E-01,8.211984E-01,5.069271E+03,9.262920E+03,2.630007E-01,9.866945E-01,5.803120E+02,5.971842E+03,3.011027E-02,6.360942E-01,5.311525E+03,7.261818E+03,2.755723E-01,7.735439E-01,1.899053E+03,2.995344E+03,9.852872E-02,3.190605E-01,6.416511E+03,1.025335E+04,3.328834E-01,1.092200E+00,2.255227E+03,1.377312E+04,1.019140E-01,2.546427E+00,7.961416E+03,1.379155E+04,4.130481E-01,1.469138E+00,8.051877E+03,1.421343E+04,4.177414E-01,1.514076E+00,3.345859E+03,1.049097E+04,1.735958E-01,1.117510E+00,6.468308E+03,1.186532E+04,3.355830E-01,1.263947E+00,5.801566E+02,2.759648E+03,3.010228E-02,2.938981E-01,5.798477E+02,2.754553E+03,3.008626E-02,2.933554E-01,1.715663E+03,5.510287E+03,8.900809E-02,5.869377E-01,0.000000E+00,1.045560E+03,0.000000E+00,1.113694E-01,5.791475E+02,7.638834E+03,3.004993E-02,8.135227E-01,2.149407E+03,5.686072E+03,1.115154E-01,6.056780E-01,1.888732E+03,3.371354E+03,9.799328E-02,3.593858E-01,0.000000E+00,4.462181E+03,0.000000E+00,4.752814E-01,1.274854E+04,2.338341E+04,6.613816E-01,2.492715E+00,1.756625E+03,1.782163E+04,9.114484E-02,1.898281E+00,9.264578E+03,9.493842E+03,4.806247E-01,1.011316E+00,2.406939E+04,4.136151E+04,1.248750E+00,4.406014E+00,2.431890E+04,4.265050E+04,1.261695E+00,4.543315E+00,1.978161E+04,3.675813E+04,1.026292E+00,3.915631E+00,1.958306E+04,3.575851E+04,1.015991E+00,3.809154E+00,1.752248E+03,8.244813E+03,9.091797E-02,8.780593E-01,1.752248E+03,8.250807E+03,9.091797E-02,8.786976E-01,0.000000E+00,3.136681E+03,0.000000E+00,3.341083E-01,1.746306E+03,2.291419E+04,9.060969E-02,2.440321E+00,3.715407E+02,1.574268E+03,1.927824E-02,1.676800E-01,5.541571E+03,8.316366E+03,2.874935E-01,8.865261E-01,2.809771E+03,6.388269E+03,1.457892E-01,6.804485E-01,4.014583E+03,3.197866E+03,2.082687E-01,3.406474E-01,1.163442E+04,1.486678E+04,6.036123E-01,1.583669E+00,1.169992E+04,1.525910E+04,6.070108E-01,1.625458E+00,9.432370E+03,1.327682E+04,4.893654E-01,1.414296E+00,9.380357E+03,1.297817E+04,4.866669E-01,1.382486E+00,3.064559E+03,3.306070E+03,1.590097E-01,3.520911E-01,3.064559E+03,3.304160E+03,1.590097E-01,3.518877E-01,7.422951E+02,1.202728E+03,3.851567E-02,1.281098E-01,3.304611E+03,8.215146E+03,1.714652E-01,8.748989E-01,3.156325E+03,2.265756E+04,1.637731E-01,2.413469E+00,7.275393E+03,1.231942E+04,3.773918E-01,1.312308E+00,5.587422E+03,3.790390E+03,2.898279E-01,4.037814E-01,7.252151E+03,6.398360E+03,3.761861E-01,6.815888E-01,0.000000E+00,7.460128E+04,0.000000E+00,7.946399E+00,2.288743E+04,4.268163E+04,1.187216E+00,4.546575E+00,1.766694E+04,1.319188E+04,9.164135E-01,1.405287E+00,2.278028E+04,2.312180E+04,1.181658E+00,2.463038E+00,1.782208E+04,1.359655E+04,9.244609E-01,1.448394E+00,1.165279E+04,2.526418E+04,6.046314E-01,2.691097E+00,8.880335E+03,1.530134E+04,4.606438E-01,1.629940E+00,6.844274E+03,4.514267E+03,3.550266E-01,4.808893E-01,8.840576E+03,7.517982E+03,4.585814E-01,8.008496E-01,6.884524E+03,4.644581E+03,3.571145E-01,4.947705E-01
17:00:00,8.455549E+02,3.329847E+04,4.387354E-02,3.558252E+00,9.341303E+01,1.292321E+03,4.846947E-03,1.376500E-01,1.113068E+04,2.750177E+04,5.774457E-01,2.934343E+00,3.099859E+03,2.918270E+04,1.608373E-01,3.115802E+00,2.200418E+03,4.616743E+03,1.141635E-01,4.922091E-01,2.494477E+03,8.747839E+03,1.294210E-01,9.318076E-01,5.096495E+03,7.118735E+04,2.301061E-01,9.957848E+00,5.000999E+02,1.101646E+03,2.594752E-02,1.173264E-01,2.901831E+02,1.325034E+04,1.505681E-02,1.411315E+00,0.000000E+00,7.679658E+04,0.000000E+00,1.074996E+01,3.765260E+02,9.036793E+03,1.953690E-02,9.625449E-01,2.451093E+03,2.310535E+04,1.271764E-01,2.461095E+00,6.789661E+02,2.536441E+04,3.068175E-02,3.551831E+00,4.037359E+03,1.050323E+04,2.094828E-01,1.119738E+00,2.432269E+02,1.243679E+03,1.262038E-02,1.324735E-01,9.997638E+03,1.390193E+04,5.186882E-01,1.480587E+00,2.289659E+04,2.557399E+04,1.187839E+00,2.723741E+00,5.492832E+03,1.152721E+04,2.849898E-01,1.227898E+00,4.020472E+03,9.248933E+03,2.085990E-01,9.852063E-01,4.962343E+03,3.241389E+04,2.574813E-01,3.452715E+00,9.043911E+03,6.501545E+03,4.691294E-01,6.925923E-01,6.171164E+03,5.424042E+03,3.201082E-01,5.777999E-01,9.588984E+03,7.068806E+03,4.973949E-01,7.530228E-01,9.740925E+02,4.234369E+03,5.054133E-02,4.510399E-01,1.110814E+03,1.418618E+04,5.763712E-02,1.511329E+00,1.137568E+03,1.267927E+04,5.902532E-02,1.350826E+00,5.261960E+03,5.879635E+03,2.729660E-01,6.262212E-01,1.387888E+03,3.644933E+03,7.200266E-02,3.884923E-01,9.341303E+01,4.316926E+02,4.846947E-03,4.598230E-02,1.247341E+03,9.076933E+03,6.472112E-02,9.666701E-01,2.901831E+02,4.063151E+03,1.505681E-02,4.331535E-01,6.015612E+03,7.477395E+03,3.120671E-01,7.965144E-01,3.652382E+02,1.537777E+03,1.895121E-02,1.637931E-01,0.000000E+00,9.537089E+02,0.000000E+00,1.015820E-01,1.130993E+03,4.018595E+03,5.868378E-02,4.279717E-01,2.113051E+03,5.047176E+03,1.096306E-01,5.380791E-01,9.473582E+03,1.765649E+04,4.914844E-01,1.880783E+00,1.282753E+03,3.874357E+03,6.655853E-02,4.126795E-01,0.000000E+00,1.150448E+04,0.000000E+00,1.225418E+00,1.996867E+03,1.141825E+04,1.036120E-01,1.216232E+00,4.220366E+03,4.759493E+03,2.189495E-01,5.069893E-01,1.736734E+03,2.229301E+04,9.011441E-02,2.374465E+00,7.406305E+03,3.500042E+04,3.842471E-01,3.728197E+00,7.811066E+03,4.175147E+04,4.052405E-01,4.447341E+00,1.717774E+03,1.188110E+04,8.913060E-02,1.265495E+00,9.070684E+02,1.715336E+04,4.706530E-02,1.827068E+00,5.640159E+02,9.721914E+02,2.926525E-02,1.035538E-01,0.000000E+00,1.370685E+03,0.000000E+00,1.460003E-01,2.733678E+03,2.104228E+03,1.418220E-01,2.241511E-01,9.752133E+02,2.760326E+03,5.060116E-02,2.940138E-01,2.901866E+03,8.003987E+03,1.505654E-01,8.525689E-01,2.219329E+03,4.833525E+03,1.151549E-01,5.148499E-01,3.144697E+03,3.617215E+03,1.631449E-01,3.853160E-01,0.000000E+00,6.060686E+03,0.000000E+00,6.455633E-01,8.980747E+03,8.790880E+03,4.659027E-01,9.364378E-01,1.703499E+04,1.300049E+05,7.698074E-01,2.403617E+01,1.351764E+03,1.306467E+04,7.013718E-02,1.391605E+00,7.536865E+03,1.011342E+04,3.910279E-01,1.077316E+00,2.114357E+03,6.005930E+03,1.097082E-01,6.397394E-01,2.393798E+03,1.695513E+04,1.242077E-01,1.805956E+00,0.000000E+00,9.232394E+03,0.000000E+00,9.833681E-01,3.044659E+03,5.129344E+03,1.579676E-01,5.468296E-01,1.137569E+03,1.716863E+03,5.901839E-02,1.828807E-01,1.699053E+03,1.700339E+03,8.815213E-02,1.811205E-01,3.651225E+02,5.974173E+02,1.894521E-02,6.363398E-02,0.000000E+00,3.351923E+02,0.000000E+00,3.570300E-02,1.012468E+03,1.863484E+04,5.253421E-02,1.984562E+00,1.402955E+03,3.075090E+03,7.279549E-02,3.274892E-01,0.000000E+00,1.321760E+03,0.000000E+00,1.407641E-01,0.000000E+00,2.356476E+04,0.000000E+00,2.509962E+00,1.525052E+03,3.305013E+03,7.912530E-02,3.520404E-01,8.537824E+03,1.982423E+04,4.429595E-01,2.113226E+00,0.000000E+00,1.488470E+03,0.000000E+00,1.585417E-01,4.216730E+03,7.714476E+03,2.187598E-01,8.223741E-01,2.536238E+03,7.700481E+03,1.315985E-01,8.202252E-01,5.069271E+03,9.226970E+03,2.630007E-01,9.828653E-01,5.803143E+02,5.970844E+03,3.011039E-02,6.359879E-01,5.311526E+03,7.341748E+03,2.755723E-01,7.820575E-01,1.899053E+03,2.973917E+03,9.852874E-02,3.167781E-01,6.396730E+03,1.038376E+04,3.318571E-01,1.106090E+00,2.255227E+03,1.382662E+04,1.019140E-01,2.556317E+00,7.961418E+03,1.373933E+04,4.130482E-01,1.463575E+00,8.051880E+03,1.427304E+04,4.177416E-01,1.520427E+00,3.345860E+03,1.055060E+04,1.735959E-01,1.123861E+00,6.468310E+03,1.186174E+04,3.355831E-01,1.263564E+00,5.801594E+02,2.761451E+03,3.010243E-02,2.940900E-01,5.798505E+02,2.756271E+03,3.008640E-02,2.935385E-01,1.710107E+03,5.487113E+03,8.871984E-02,5.844695E-01,0.000000E+00,1.046003E+03,0.000000E+00,1.114166E-01,5.791538E+02,7.632764E+03,3.005026E-02,8.128763E-01,2.149408E+03,5.702457E+03,1.115154E-01,6.074235E-01,1.888733E+03,3.364920E+03,9.799329E-02,3.587005E-01,0.000000E+00,4.465410E+03,0.000000E+00,4.756252E-01,1.274854E+04,2.329080E+04,6.613818E-01,2.482834E+00,1.756632E+03,1.781886E+04,9.114519E-02,1.897987E+00,9.229461E+03,9.501254E+03,4.788029E-01,1.012106E+00,2.406940E+04,4.120364E+04,1.248750E+00,4.389197E+00,2.431891E+04,4.282888E+04,1.261695E+00,4.562320E+00,1.978162E+04,3.702645E+04,1.026293E+00,3.944214E+00,1.958307E+04,3.574554E+04,1.015991E+00,3.807770E+00,1.752256E+03,8.250463E+03,9.091840E-02,8.786610E-01,1.752256E+03,8.256274E+03,9.091840E-02,8.792799E-01,0.000000E+00,3.138009E+03,0.000000E+00,3.342498E-01,1.746324E+03,2.289602E+04,9.061064E-02,2.438387E+00,3.715407E+02,1.577094E+03,1.927824E-02,1.679810E-01,5.541572E+03,8.305449E+03,2.874936E-01,8.853598E-01,2.809771E+03,6.399180E+03,1.457892E-01,6.816108E-01,4.003231E+03,3.205792E+03,2.076797E-01,3.414920E-01,1.163442E+04,1.481122E+04,6.036124E-01,1.577751E+00,1.169992E+04,1.532820E+04,6.070109E-01,1.632821E+00,9.432371E+03,1.338186E+04,4.893655E-01,1.425486E+00,9.380359E+03,1.297877E+04,4.866670E-01,1.382549E+00,3.064559E+03,3.319587E+03,1.590097E-01,3.535306E-01,3.064559E+03,3.317744E+03,1.590097E-01,3.533344E-01,7.422951E+02,1.206583E+03,3.851567E-02,1.285204E-01,3.304611E+03,8.219683E+03,1.714652E-01,8.753821E-01,3.144970E+03,2.259773E+04,1.631839E-01,2.407096E+00,7.258398E+03,1.238794E+04,3.765101E-01,1.319603E+00,5.574837E+03,3.746908E+03,2.891751E-01,3.991492E-01,7.235189E+03,6.304219E+03,3.753062E-01,6.715605E-01,0.000000E+00,7.434602E+04,0.000000E+00,7.919210E+00,2.282303E+04,4.311824E+04,1.183875E+00,4.593074E+00,1.761785E+04,1.304568E+04,9.138669E-01,1.389713E+00,2.271600E+04,2.273802E+04,1.178323E+00,2.422157E+00,1.777252E+04,1.366242E+04,9.218900E-01,1.455413E+00,1.158268E+04,2.522906E+04,6.009939E-01,2.687356E+00,8.862673E+03,1.548470E+04,4.597276E-01,1.649468E+00,6.830831E+03,4.464153E+03,3.543293E-01,4.755508E-01,8.822917E+03,7.381595E+03,4.576653E-01,7.863216E-01,6.871093E+03,4.671671E+03,3.564177E-01,4.976571E-01
17:15:00,8.438010E+02,3.328234E+04,4.378253E-02,3.556532E+00,9.341304E+01,1.293130E+03,4.846948E-03,1.377361E-01,1.109818E+04,2.741516E+04,5.757597E-01,2.925106E+00,3.092739E+03,2.918831E+04,1.604678E-01,3.116403E+00,2.200418E+03,4.602830E+03,1.141635E-01,4.907259E-01,2.484297E+03,8.742478E+03,1.288929E-01,9.312361E-01,5.094424E+03,7.117644E+04,2.300130E-01,9.956327E+00,5.001000E+02,1.100312E+03,2.594752E-02,1.171844E-01,2.901831E+02,1.325997E+04,1.505681E-02,1.412341E+00,0.000000E+00,7.678560E+04,0.000000E+00,1.074843E+01,3.765260E+02,9.043079E+03,1.953691E-02,9.632144E-01,2.451093E+03,2.309606E+04,1.271764E-01,2.460106E+00,6.768802E+02,2.509242E+04,3.058750E-02,3.513743E+00,4.037360E+03,1.052304E+04,2.094829E-01,1.121849E+00,2.432269E+02,1.244194E+03,1.262038E-02,1.325283E-01,9.960968E+03,1.394342E+04,5.167857E-01,1.485005E+00,2.284328E+04,2.558631E+04,1.185073E+00,2.725052E+00,5.471178E+03,1.154665E+04,2.838663E-01,1.229969E+00,4.004616E+03,9.238525E+03,2.077764E-01,9.840979E-01,4.944730E+03,3.232816E+04,2.565675E-01,3.443584E+00,9.023158E+03,6.593818E+03,4.680528E-01,7.024239E-01,6.157545E+03,5.336759E+03,3.194017E-01,5.685023E-01,9.567983E+03,6.992313E+03,4.963054E-01,7.448738E-01,9.740927E+02,4.242729E+03,5.054134E-02,4.519301E-01,1.110814E+03,1.419394E+04,5.763713E-02,1.512155E+00,1.133466E+03,1.265488E+04,5.881244E-02,1.348228E+00,5.248364E+03,5.903151E+03,2.722607E-01,6.287261E-01,1.387888E+03,3.644228E+03,7.200268E-02,3.884141E-01,9.341304E+01,4.318526E+02,4.846948E-03,4.599935E-02,1.242848E+03,9.050303E+03,6.448798E-02,9.638340E-01,2.901831E+02,4.064959E+03,1.505681E-02,4.333462E-01,6.000779E+03,7.461924E+03,3.112976E-01,7.948659E-01,3.652382E+02,1.541004E+03,1.895121E-02,1.641368E-01,0.000000E+00,9.543691E+02,0.000000E+00,1.016523E-01,1.130994E+03,4.022010E+03,5.868382E-02,4.283354E-01,2.113051E+03,5.029788E+03,1.096306E-01,5.362254E-01,9.444800E+03,1.766918E+04,4.899912E-01,1.882134E+00,1.275017E+03,3.871080E+03,6.615717E-02,4.123305E-01,0.000000E+00,1.147204E+04,0.000000E+00,1.221962E+00,1.985587E+03,1.139635E+04,1.030267E-01,1.213899E+00,4.207539E+03,4.733923E+03,2.182840E-01,5.042655E-01,1.736734E+03,2.231831E+04,9.011441E-02,2.377159E+00,7.406306E+03,3.496814E+04,3.842471E-01,3.724759E+00,7.811069E+03,4.191406E+04,4.052406E-01,4.464661E+00,1.717774E+03,1.189964E+04,8.913060E-02,1.267469E+00,9.070685E+02,1.716861E+04,4.706531E-02,1.828693E+00,5.640159E+02,9.756651E+02,2.926525E-02,1.039238E-01,0.000000E+00,1.371309E+03,0.000000E+00,1.460667E-01,2.733679E+03,2.069155E+03,1.418220E-01,2.204151E-01,9.752133E+02,2.767742E+03,5.060116E-02,2.948036E-01,2.901866E+03,8.025874E+03,1.505654E-01,8.549002E-01,2.205917E+03,4.827942E+03,1.144590E-01,5.142553E-01,3.131489E+03,3.608332E+03,1.624596E-01,3.843701E-01,0.000000E+00,6.038561E+03,0.000000E+00,6.432067E-01,8.956055E+03,8.752118E+03,4.646216E-01,9.323081E-01,1.703499E+04,1.301894E+05,7.698076E-01,2.407029E+01,1.351765E+03,1.305023E+04,7.013723E-02,1.390066E+00,7.536867E+03,1.022679E+04,3.910279E-01,1.089394E+00,2.114357E+03,6.023084E+03,1.097082E-01,6.415665E-01,2.379514E+03,1.694903E+04,1.234665E-01,1.805306E+00,0.000000E+00,9.217944E+03,0.000000E+00,9.818290E-01,3.044659E+03,5.126244E+03,1.579676E-01,5.464991E-01,1.137569E+03,1.695104E+03,5.901841E-02,1.805630E-01,1.699053E+03,1.693613E+03,8.815215E-02,1.804041E-01,3.651225E+02,5.997772E+02,1.894521E-02,6.388534E-02,0.000000E+00,3.353286E+02,0.000000E+00,3.571751E-02,1.012468E+03,1.865183E+04,5.253421E-02,1.986372E+00,1.394446E+03,3.069248E+03,7.235399E-02,3.268671E-01,0.000000E+00,1.316403E+03,0.000000E+00,1.401936E-01,0.000000E+00,2.358264E+04,0.000000E+00,2.511867E+00,1.525053E+03,3.300621E+03,7.912532E-02,3.515727E-01,8.537825E+03,1.997946E+04,4.429596E-01,2.129761E+00,0.000000E+00,1.489520E+03,0.000000E+00,1.586536E-01,4.216732E+03,7.638916E+03,2.187599E-01,8.143162E-01,2.520990E+03,7.692610E+03,1.308073E-01,8.193869E-01,5.069272E+03,9.199105E+03,2.630008E-01,9.798976E-01,5.803166E+02,5.969707E+03,3.011050E-02,6.358669E-01,5.311527E+03,7.424670E+03,2.755723E-01,7.908899E-01,1.899053E+03,2.951771E+03,9.852875E-02,3.144193E-01,6.377624E+03,1.047137E+04,3.308659E-01,1.115420E+00,2.255228E+03,1.386519E+04,1.019141E-01,2.563447E+00,7.961421E+03,1.367769E+04,4.130484E-01,1.457008E+00,8.051882E+03,1.439138E+04,4.177417E-01,1.533034E+00,3.345861E+03,1.062119E+04,1.735959E-01,1.131380E+00,6.468312E+03,1.184211E+04,3.355832E-01,1.261473E+00,5.801621E+02,2.761876E+03,3.010257E-02,2.941354E-01,5.798533E+02,2.756651E+03,3.008655E-02,2.935789E-01,1.704746E+03,5.463612E+03,8.844168E-02,5.819663E-01,0.000000E+00,1.046436E+03,0.000000E+00,1.114627E-01,5.791600E+02,7.626144E+03,3.005058E-02,8.121712E-01,2.149409E+03,5.732761E+03,1.115155E-01,6.106518E-01,1.888733E+03,3.359352E+03,9.799331E-02,3.581074E-01,0.000000E+00,4.468559E+03,0.000000E+00,4.759607E-01,1.274854E+04,2.313644E+04,6.613820E-01,2.466371E+00,1.756638E+03,1.781625E+04,9.114553E-02,1.897709E+00,9.195219E+03,9.559624E+03,4.770264E-01,1.018326E+00,2.406941E+04,4.101762E+04,1.248751E+00,4.369380E+00,2.431892E+04,4.318337E+04,1.261696E+00,4.600086E+00,1.978163E+04,3.741046E+04,1.026293E+00,3.985122E+00,1.958307E+04,3.568370E+04,1.015992E+00,3.801180E+00,1.752264E+03,8.252152E+03,9.091882E-02,8.788408E-01,1.752264E+03,8.257765E+03,9.091882E-02,8.794387E-01,0.000000E+00,3.139308E+03,0.000000E+00,3.343882E-01,1.746343E+03,2.287620E+04,9.061159E-02,2.436276E+00,3.715407E+02,1.579989E+03,1.927824E-02,1.682893E-01,5.541572E+03,8.277074E+03,2.874936E-01,8.823327E-01,2.809771E+03,6.411034E+03,1.457892E-01,6.828736E-01,3.992274E+03,3.233031E+03,2.071112E-01,3.443943E-01,1.163442E+04,1.474519E+04,6.036125E-01,1.570717E+00,1.169992E+04,1.546452E+04,6.070110E-01,1.647344E+00,9.432373E+03,1.353061E+04,4.893655E-01,1.441332E+00,9.380360E+03,1.296039E+04,4.866671E-01,1.380590E+00,3.064559E+03,3.332287E+03,1.590097E-01,3.548831E-01,3.064559E+03,3.330517E+03,1.590097E-01,3.546947E-01,7.422951E+02,1.210617E+03,3.851567E-02,1.289502E-01,3.304611E+03,8.224333E+03,1.714652E-01,8.758773E-01,3.133831E+03,2.253920E+04,1.626059E-01,2.400862E+00,7.241863E+03,1.237736E+04,3.756524E-01,1.318474E+00,5.562594E+03,3.699146E+03,2.885400E-01,3.940612E-01,7.218686E+03,6.205535E+03,3.744501E-01,6.610484E-01,0.000000E+00,7.409691E+04,0.000000E+00,7.892677E+00,2.276038E+04,4.329625E+04,1.180625E+00,4.612027E+00,1.757010E+04,1.288580E+04,9.113900E-01,1.372681E+00,2.265347E+04,2.234385E+04,1.175079E+00,2.380171E+00,1.772432E+04,1.384192E+04,9.193896E-01,1.474538E+00,1.151473E+04,2.519911E+04,5.974682E-01,2.684167E+00,8.845661E+03,1.556983E+04,4.588450E-01,1.658532E+00,6.817883E+03,4.408830E+03,3.536576E-01,4.696574E-01,8.805907E+03,7.241854E+03,4.567828E-01,7.714362E-01,6.858155E+03,4.741104E+03,3.557466E-01,5.050550E-01
17:30:00,8.420800E+02,3.326661E+04,4.369323E-02,3.554855E+00,9.341305E+01,1.293920E+03,4.846948E-03,1.378203E-01,1.106652E+04,2.734335E+04,5.741173E-01,2.917448E+00,3.085771E+03,2.919470E+04,1.601063E-01,3.117086E+00,2.200419E+03,4.593331E+03,1.141636E-01,4.897136E-01,2.474352E+03,8.720805E+03,1.283769E-01,9.289270E-01,5.092375E+03,7.116588E+04,2.299209E-01,9.954853E+00,5.001001E+02,1.098649E+03,2.594753E-02,1.170073E-01,2.901831E+02,1.326935E+04,1.505681E-02,1.413341E+00,0.000000E+00,7.677497E+04,0.000000E+00,1.074696E+01,3.765260E+02,9.049219E+03,1.953691E-02,9.638684E-01,2.451094E+03,2.308477E+04,1.271765E-01,2.458903E+00,6.748330E+02,2.480687E+04,3.049500E-02,3.473748E+00,4.037360E+03,1.054283E+04,2.094829E-01,1.123958E+00,2.432269E+02,1.244698E+03,1.262038E-02,1.325820E-01,9.925154E+03,1.397228E+04,5.149275E-01,1.488078E+00,2.279154E+04,2.552767E+04,1.182389E+00,2.718806E+00,5.450000E+03,1.157677E+04,2.827675E-01,1.233179E+00,3.989109E+03,9.229339E+03,2.069718E-01,9.831196E-01,4.927452E+03,3.224470E+04,2.556710E-01,3.434694E+00,9.002962E+03,6.728350E+03,4.670051E-01,7.167575E-01,6.144297E+03,5.244654E+03,3.187145E-01,5.586909E-01,9.547549E+03,6.896999E+03,4.952454E-01,7.347198E-01,9.740928E+02,4.243044E+03,5.054135E-02,4.519633E-01,1.110815E+03,1.420153E+04,5.763713E-02,1.512964E+00,1.129442E+03,1.263105E+04,5.860366E-02,1.345690E+00,5.235116E+03,5.945987E+03,2.715734E-01,6.332888E-01,1.387888E+03,3.629343E+03,7.200270E-02,3.868250E-01,9.341305E+01,4.320094E+02,4.846948E-03,4.601604E-02,1.238441E+03,9.024266E+03,6.425932E-02,9.610612E-01,2.901831E+02,4.066728E+03,1.505681E-02,4.335347E-01,5.986459E+03,7.436591E+03,3.105547E-01,7.921668E-01,3.652382E+02,1.544298E+03,1.895121E-02,1.644877E-01,0.000000E+00,9.550127E+02,0.000000E+00,1.017208E-01,1.130994E+03,4.025528E+03,5.868385E-02,4.287100E-01,2.113052E+03,5.010823E+03,1.096307E-01,5.342037E-01,9.416976E+03,1.764800E+04,4.885476E-01,1.879876E+00,1.267529E+03,3.868419E+03,6.576862E-02,4.120471E-01,0.000000E+00,1.144041E+04,0.000000E+00,1.218593E+00,1.974574E+03,1.137564E+04,1.024553E-01,1.211693E+00,4.195148E+03,4.706060E+03,2.176412E-01,5.012975E-01,1.736734E+03,2.234362E+04,9.011441E-02,2.379855E+00,7.406308E+03,3.492725E+04,3.842472E-01,3.720403E+00,7.811071E+03,4.213485E+04,4.052407E-01,4.488180E+00,1.717774E+03,1.191837E+04,8.913060E-02,1.269464E+00,9.070686E+02,1.718369E+04,4.706532E-02,1.830300E+00,5.640159E+02,9.792853E+02,2.926525E-02,1.043094E-01,0.000000E+00,1.371919E+03,0.000000E+00,1.461317E-01,2.733679E+03,2.031877E+03,1.418221E-01,2.164440E-01,9.752133E+02,2.775370E+03,5.060116E-02,2.956161E-01,2.901867E+03,8.048914E+03,1.505654E-01,8.573544E-01,2.192933E+03,4.823425E+03,1.137853E-01,5.137744E-01,3.118597E+03,3.605763E+03,1.617908E-01,3.840968E-01,0.000000E+00,6.016990E+03,0.000000E+00,6.409092E-01,8.932200E+03,8.669345E+03,4.633840E-01,9.234897E-01,1.703500E+04,1.303860E+05,7.698077E-01,2.410663E+01,1.351766E+03,1.303454E+04,7.013728E-02,1.388395E+00,7.536868E+03,1.038348E+04,3.910280E-01,1.106086E+00,2.114357E+03,6.040628E+03,1.097082E-01,6.434351E-01,2.365678E+03,1.694416E+04,1.227486E-01,1.804787E+00,0.000000E+00,9.203908E+03,0.000000E+00,9.803341E-01,3.044660E+03,5.128867E+03,1.579676E-01,5.467792E-01,1.137570E+03,1.672320E+03,5.901842E-02,1.781361E-01,1.699053E+03,1.685658E+03,8.815216E-02,1.795566E-01,3.651225E+02,6.022282E+02,1.894521E-02,6.414641E-02,0.000000E+00,3.354618E+02,0.000000E+00,3.573169E-02,1.012468E+03,1.866872E+04,5.253421E-02,1.988171E+00,1.386208E+03,3.064245E+03,7.192658E-02,3.263342E-01,0.000000E+00,1.311185E+03,0.000000E+00,1.396378E-01,0.000000E+00,2.360008E+04,0.000000E+00,2.513724E+00,1.525053E+03,3.295020E+03,7.912533E-02,3.509760E-01,8.537826E+03,2.007321E+04,4.429596E-01,2.139741E+00,0.000000E+00,1.490544E+03,0.000000E+00,1.587626E-01,4.216733E+03,7.534219E+03,2.187600E-01,8.031528E-01,2.506222E+03,7.685889E+03,1.300410E-01,8.186711E-01,5.069273E+03,9.177813E+03,2.630008E-01,9.776300E-01,5.803188E+02,5.969546E+03,3.011062E-02,6.358499E-01,5.311527E+03,7.505245E+03,2.755724E-01,7.994725E-01,1.899053E+03,2.928717E+03,9.852876E-02,3.119637E-01,6.359166E+03,1.050634E+04,3.299082E-01,1.119142E+00,2.255228E+03,1.388634E+04,1.019141E-01,2.567357E+00,7.961423E+03,1.360619E+04,4.130485E-01,1.449393E+00,8.051885E+03,1.456017E+04,4.177418E-01,1.551017E+00,3.345862E+03,1.069831E+04,1.735960E-01,1.139595E+00,6.468314E+03,1.180470E+04,3.355833E-01,1.257487E+00,5.801648E+02,2.761116E+03,3.010271E-02,2.940544E-01,5.798560E+02,2.755888E+03,3.008669E-02,2.934976E-01,1.699571E+03,5.439618E+03,8.817320E-02,5.794107E-01,0.000000E+00,1.046860E+03,0.000000E+00,1.115079E-01,5.791661E+02,7.618912E+03,3.005090E-02,8.114011E-01,2.149409E+03,5.774111E+03,1.115155E-01,6.150567E-01,1.888733E+03,3.354608E+03,9.799332E-02,3.576022E-01,0.000000E+00,4.471632E+03,0.000000E+00,4.762879E-01,1.274855E+04,2.291263E+04,6.613822E-01,2.442506E+00,1.756645E+03,1.781720E+04,9.114587E-02,1.897811E+00,9.161829E+03,9.663481E+03,4.752942E-01,1.029391E+00,2.406942E+04,4.080219E+04,1.248751E+00,4.346431E+00,2.431893E+04,4.368910E+04,1.261696E+00,4.653965E+00,1.978163E+04,3.788576E+04,1.026293E+00,4.035755E+00,1.958308E+04,3.556766E+04,1.015992E+00,3.788816E+00,1.752272E+03,8.250469E+03,9.091923E-02,8.786616E-01,1.752272E+03,8.255871E+03,9.091923E-02,8.792369E-01,0.000000E+00,3.140580E+03,0.000000E+00,3.345236E-01,1.746361E+03,2.285455E+04,9.061252E-02,2.433970E+00,3.715407E+02,1.582939E+03,1.927824E-02,1.686036E-01,5.541573E+03,8.228676E+03,2.874937E-01,8.771715E-01,2.809772E+03,6.424939E+03,1.457892E-01,6.843547E-01,3.981695E+03,3.278017E+03,2.065624E-01,3.491870E-01,1.163442E+04,1.466809E+04,6.036126E-01,1.562503E+00,1.169993E+04,1.566035E+04,6.070111E-01,1.668207E+00,9.432374E+03,1.371513E+04,4.893656E-01,1.460988E+00,9.380361E+03,1.292088E+04,4.866671E-01,1.376380E+00,3.064560E+03,3.344270E+03,1.590097E-01,3.561593E-01,3.064560E+03,3.342579E+03,1.590097E-01,3.559792E-01,7.422951E+02,1.214807E+03,3.851567E-02,1.293964E-01,3.304611E+03,8.228909E+03,1.714652E-01,8.763646E-01,3.122902E+03,2.248194E+04,1.620389E-01,2.394763E+00,7.225775E+03,1.230237E+04,3.748177E-01,1.310482E+00,5.550685E+03,3.647081E+03,2.879222E-01,3.885148E-01,7.202629E+03,6.101916E+03,3.736171E-01,6.500106E-01,0.000000E+00,7.385377E+04,0.000000E+00,7.866779E+00,2.269944E+04,4.324823E+04,1.177463E+00,4.606901E+00,1.752366E+04,1.271210E+04,9.089806E-01,1.354178E+00,2.259264E+04,2.193753E+04,1.171923E+00,2.336888E+00,1.767743E+04,1.412247E+04,9.169576E-01,1.504428E+00,1.144886E+04,2.517384E+04,5.940501E-01,2.681475E+00,8.829270E+03,1.556650E+04,4.579947E-01,1.658173E+00,6.805409E+03,4.348229E+03,3.530105E-01,4.632018E-01,8.789519E+03,7.097889E+03,4.559327E-01,7.561009E-01,6.845690E+03,4.849186E+03,3.550999E-01,5.165702E-01
17:45:00,8.403912E+02,3.325127E+04,4.360561E-02,3.553219E+00,9.341306E+01,1.294692E+03,4.846949E-03,1.379025E-01,1.103569E+04,2.730461E+04,5.725174E-01,2.913322E+00,3.078951E+03,2.920300E+04,1.597525E-01,3.117973E+00,2.200419E+03,4.589993E+03,1.141636E-01,4.893586E-01,2.464635E+03,8.680226E+03,1.278728E-01,9.246041E-01,5.090347E+03,7.115565E+04,2.298298E-01,9.953425E+00,5.001002E+02,1.096396E+03,2.594753E-02,1.167674E-01,2.901832E+02,1.327850E+04,1.505681E-02,1.414315E+00,0.000000E+00,7.676468E+04,0.000000E+00,1.074552E+01,3.765261E+02,9.055216E+03,1.953691E-02,9.645072E-01,2.451094E+03,2.307148E+04,1.271765E-01,2.457488E+00,6.728238E+02,2.451481E+04,3.040421E-02,3.432775E+00,4.037360E+03,1.056693E+04,2.094829E-01,1.126527E+00,2.432270E+02,1.245192E+03,1.262038E-02,1.326347E-01,9.890172E+03,1.397543E+04,5.131126E-01,1.488414E+00,2.274134E+04,2.537774E+04,1.179784E+00,2.702837E+00,5.429286E+03,1.162417E+04,2.816928E-01,1.238228E+00,3.973941E+03,9.221570E+03,2.061848E-01,9.822922E-01,4.910502E+03,3.215897E+04,2.547915E-01,3.425563E+00,8.983307E+03,6.882526E+03,4.659855E-01,7.331835E-01,6.131410E+03,5.147588E+03,3.180460E-01,5.483511E-01,9.527665E+03,6.760592E+03,4.942139E-01,7.201884E-01,9.740930E+02,4.234265E+03,5.054136E-02,4.510277E-01,1.110815E+03,1.420896E+04,5.763714E-02,1.513756E+00,1.125495E+03,1.260776E+04,5.839889E-02,1.343209E+00,5.222205E+03,6.000282E+03,2.709036E-01,6.390719E-01,1.387889E+03,3.600983E+03,7.200271E-02,3.838005E-01,9.341306E+01,4.321629E+02,4.846949E-03,4.603239E-02,1.234119E+03,8.998809E+03,6.403505E-02,9.583501E-01,2.901832E+02,4.068459E+03,1.505681E-02,4.337191E-01,5.972635E+03,7.386595E+03,3.098375E-01,7.868407E-01,3.652382E+02,1.547652E+03,1.895121E-02,1.648449E-01,0.000000E+00,9.556404E+02,0.000000E+00,1.017877E-01,1.130995E+03,4.029149E+03,5.868388E-02,4.290956E-01,2.113053E+03,4.997144E+03,1.096307E-01,5.327455E-01,9.390075E+03,1.758736E+04,4.871519E-01,1.873415E+00,1.260279E+03,3.866337E+03,6.539243E-02,4.118254E-01,0.000000E+00,1.140958E+04,0.000000E+00,1.215310E+00,1.963822E+03,1.135604E+04,1.018974E-01,1.209606E+00,4.183177E+03,4.675868E+03,2.170201E-01,4.980815E-01,1.736734E+03,2.236892E+04,9.011441E-02,2.382550E+00,7.406309E+03,3.487794E+04,3.842473E-01,3.715151E+00,7.811073E+03,4.239496E+04,4.052409E-01,4.515887E+00,1.717774E+03,1.193726E+04,8.913060E-02,1.271477E+00,9.070687E+02,1.719861E+04,4.706532E-02,1.831888E+00,5.640159E+02,9.830428E+02,2.926525E-02,1.047096E-01,0.000000E+00,1.372516E+03,0.000000E+00,1.461953E-01,2.733680E+03,1.992285E+03,1.418221E-01,2.122266E-01,9.752133E+02,2.783191E+03,5.060116E-02,2.964492E-01,2.901867E+03,8.073326E+03,1.505654E-01,8.599547E-01,2.180364E+03,4.819916E+03,1.131332E-01,5.134006E-01,3.106013E+03,3.607928E+03,1.611379E-01,3.843277E-01,0.000000E+00,5.995956E+03,0.000000E+00,6.386689E-01,8.909152E+03,8.523496E+03,4.621883E-01,9.079520E-01,1.703500E+04,1.305727E+05,7.698079E-01,2.414116E+01,1.351767E+03,1.301759E+04,7.013733E-02,1.386590E+00,7.536869E+03,1.057186E+04,3.910280E-01,1.126154E+00,2.114357E+03,6.058526E+03,1.097082E-01,6.453415E-01,2.352276E+03,1.694044E+04,1.220532E-01,1.804392E+00,0.000000E+00,9.190273E+03,0.000000E+00,9.788819E-01,3.044660E+03,5.138660E+03,1.579677E-01,5.478240E-01,1.137570E+03,1.648447E+03,5.901844E-02,1.755932E-01,1.699053E+03,1.676458E+03,8.815217E-02,1.785766E-01,3.651225E+02,6.047631E+02,1.894521E-02,6.441641E-02,0.000000E+00,3.355919E+02,0.000000E+00,3.574556E-02,1.012468E+03,1.868550E+04,5.253421E-02,1.989958E+00,1.378233E+03,3.060047E+03,7.151277E-02,3.258871E-01,0.000000E+00,1.306100E+03,0.000000E+00,1.390963E-01,0.000000E+00,2.361708E+04,0.000000E+00,2.515535E+00,1.525053E+03,3.288181E+03,7.912533E-02,3.502475E-01,8.537828E+03,2.009071E+04,4.429597E-01,2.141595E+00,0.000000E+00,1.491543E+03,0.000000E+00,1.588691E-01,4.216734E+03,7.419267E+03,2.187600E-01,7.908967E-01,2.491919E+03,7.680256E+03,1.292989E-01,8.180712E-01,5.069274E+03,9.160402E+03,2.630008E-01,9.757758E-01,5.803210E+02,5.974912E+03,3.011073E-02,6.364215E-01,5.311528E+03,7.575083E+03,2.755724E-01,8.069112E-01,1.899054E+03,2.904664E+03,9.852878E-02,3.094016E-01,6.341331E+03,1.047838E+04,3.289830E-01,1.116162E+00,2.255228E+03,1.388733E+04,1.019141E-01,2.567540E+00,7.961426E+03,1.352496E+04,4.130486E-01,1.440739E+00,8.051887E+03,1.476360E+04,4.177420E-01,1.572689E+00,3.345863E+03,1.077491E+04,1.735960E-01,1.147755E+00,6.468316E+03,1.174772E+04,3.355834E-01,1.251416E+00,5.801675E+02,2.760235E+03,3.010285E-02,2.939606E-01,5.798587E+02,2.755047E+03,3.008683E-02,2.934081E-01,1.694576E+03,5.415042E+03,8.791404E-02,5.767931E-01,0.000000E+00,1.047275E+03,0.000000E+00,1.115521E-01,5.791721E+02,7.611039E+03,3.005121E-02,8.105626E-01,2.149410E+03,5.821689E+03,1.115155E-01,6.201249E-01,1.888734E+03,3.350931E+03,9.799333E-02,3.572106E-01,0.000000E+00,4.474630E+03,0.000000E+00,4.766072E-01,1.274855E+04,2.261123E+04,6.613824E-01,2.410371E+00,1.756651E+03,1.783530E+04,9.114620E-02,1.899738E+00,9.129266E+03,9.800995E+03,4.736048E-01,1.044042E+00,2.406942E+04,4.055772E+04,1.248752E+00,4.320389E+00,2.431893E+04,4.429870E+04,1.261697E+00,4.718907E+00,1.978164E+04,3.840917E+04,1.026294E+00,4.091513E+00,1.958309E+04,3.539202E+04,1.015992E+00,3.770105E+00,1.752280E+03,8.248597E+03,9.091963E-02,8.784623E-01,1.752280E+03,8.253774E+03,9.091963E-02,8.790136E-01,0.000000E+00,3.141824E+03,0.000000E+00,3.346562E-01,1.746378E+03,2.283098E+04,9.061344E-02,2.431460E+00,3.715407E+02,1.585939E+03,1.927824E-02,1.689231E-01,5.541574E+03,8.157569E+03,2.874937E-01,8.695896E-01,2.809772E+03,6.445742E+03,1.457893E-01,6.865706E-01,3.971480E+03,3.336523E+03,2.060324E-01,3.554200E-01,1.163442E+04,1.457994E+04,6.036127E-01,1.553114E+00,1.169993E+04,1.589849E+04,6.070112E-01,1.693575E+00,9.432375E+03,1.391966E+04,4.893657E-01,1.482776E+00,9.380363E+03,1.285816E+04,4.866672E-01,1.369698E+00,3.064560E+03,3.356623E+03,1.590097E-01,3.574749E-01,3.064560E+03,3.355015E+03,1.590097E-01,3.573036E-01,7.422951E+02,1.219138E+03,3.851567E-02,1.298578E-01,3.304611E+03,8.233319E+03,1.714652E-01,8.768342E-01,3.112180E+03,2.242593E+04,1.614825E-01,2.388797E+00,7.210120E+03,1.216816E+04,3.740056E-01,1.296183E+00,5.539098E+03,3.590749E+03,2.873211E-01,3.825139E-01,7.187004E+03,5.993292E+03,3.728065E-01,6.384396E-01,0.000000E+00,7.361640E+04,0.000000E+00,7.841497E+00,2.264014E+04,4.297748E+04,1.174387E+00,4.578052E+00,1.747847E+04,1.252468E+04,9.066367E-01,1.334212E+00,2.253345E+04,2.151825E+04,1.168853E+00,2.292226E+00,1.763183E+04,1.447672E+04,9.145919E-01,1.542169E+00,1.138499E+04,2.515299E+04,5.907362E-01,2.679255E+00,8.813478E+03,1.547479E+04,4.571755E-01,1.648400E+00,6.793392E+03,4.282366E+03,3.523871E-01,4.561856E-01,8.773728E+03,6.949272E+03,4.551135E-01,7.402700E-01,6.833679E+03,4.986257E+03,3.544769E-01,5.311734E-01
