18:00:00,8.387341E+02,3.323631E+04,4.351962E-02,3.551624E+00,9.341306E+01,1.295447E+03,4.846949E-03,1.379829E-01,1.100564E+04,2.731150E+04,5.709588E-01,2.914069E+00,3.072276E+03,2.921377E+04,1.594061E-01,3.119123E+00,2.200420E+03,4.594838E+03,1.141636E-01,4.898764E-01,2.455142E+03,8.616756E+03,1.273802E-01,9.178430E-01,5.088341E+03,7.114574E+04,2.297396E-01,9.952041E+00,5.001003E+02,1.093343E+03,2.594754E-02,1.164421E-01,2.901832E+02,1.328741E+04,1.505681E-02,1.415264E+00,0.000000E+00,7.675472E+04,0.000000E+00,1.074413E+01,3.765261E+02,9.061075E+03,1.953691E-02,9.651311E-01,2.451095E+03,2.305684E+04,1.271765E-01,2.455928E+00,6.708516E+02,2.421776E+04,3.031511E-02,3.391066E+00,4.037360E+03,1.059804E+04,2.094829E-01,1.129843E+00,2.432270E+02,1.245677E+03,1.262038E-02,1.326863E-01,9.856003E+03,1.393063E+04,5.113398E-01,1.483642E+00,2.269260E+04,2.510798E+04,1.177256E+00,2.674106E+00,5.409026E+03,1.168698E+04,2.806416E-01,1.244920E+00,3.959104E+03,9.216338E+03,2.054150E-01,9.817351E-01,4.893874E+03,3.207310E+04,2.539287E-01,3.416416E+00,8.964177E+03,7.022311E+03,4.649931E-01,7.480755E-01,6.118874E+03,5.047779E+03,3.173956E-01,5.377191E-01,9.508315E+03,6.604663E+03,4.932101E-01,7.035767E-01,9.740932E+02,4.214905E+03,5.054137E-02,4.489652E-01,1.110815E+03,1.421623E+04,5.763715E-02,1.514530E+00,1.121624E+03,1.258501E+04,5.819804E-02,1.340785E+00,5.209623E+03,6.052857E+03,2.702509E-01,6.446716E-01,1.387889E+03,3.557727E+03,7.200273E-02,3.791888E-01,9.341306E+01,4.323132E+02,4.846949E-03,4.604841E-02,1.229879E+03,8.973917E+03,6.381507E-02,9.556991E-01,2.901832E+02,4.070152E+03,1.505681E-02,4.338996E-01,5.959285E+03,7.305600E+03,3.091449E-01,7.782124E-01,3.652382E+02,1.551049E+03,1.895121E-02,1.652067E-01,0.000000E+00,9.562526E+02,0.000000E+00,1.018529E-01,1.130996E+03,4.033001E+03,5.868392E-02,4.295059E-01,2.113053E+03,4.992174E+03,1.096307E-01,5.322166E-01,9.364063E+03,1.747872E+04,4.858024E-01,1.861842E+00,1.253258E+03,3.864767E+03,6.502812E-02,4.116582E-01,0.000000E+00,1.137952E+04,0.000000E+00,1.212108E+00,1.953321E+03,1.133745E+04,1.013525E-01,1.207626E+00,4.171610E+03,4.644079E+03,2.164200E-01,4.946953E-01,1.736734E+03,2.239412E+04,9.011441E-02,2.385234E+00,7.406311E+03,3.482225E+04,3.842474E-01,3.709219E+00,7.811075E+03,4.265827E+04,4.052410E-01,4.543935E+00,1.717774E+03,1.195623E+04,8.913060E-02,1.273497E+00,9.070688E+02,1.721335E+04,4.706533E-02,1.833458E+00,5.640159E+02,9.869139E+02,2.926525E-02,1.051220E-01,0.000000E+00,1.373100E+03,0.000000E+00,1.462575E-01,2.733680E+03,1.951271E+03,1.418221E-01,2.078577E-01,9.752133E+02,2.791159E+03,5.060116E-02,2.972978E-01,2.901868E+03,8.100302E+03,1.505654E-01,8.628281E-01,2.168193E+03,4.817300E+03,1.125016E-01,5.131221E-01,3.093727E+03,3.611876E+03,1.605005E-01,3.847487E-01,0.000000E+00,5.975442E+03,0.000000E+00,6.364839E-01,8.886879E+03,8.371188E+03,4.610328E-01,8.917259E-01,1.703501E+04,1.307153E+05,7.698081E-01,2.416751E+01,1.351768E+03,1.299984E+04,7.013737E-02,1.384699E+00,7.536870E+03,1.076904E+04,3.910281E-01,1.147160E+00,2.114357E+03,6.076679E+03,1.097082E-01,6.472751E-01,2.339290E+03,1.693774E+04,1.213794E-01,1.804104E+00,0.000000E+00,9.177026E+03,0.000000E+00,9.774709E-01,3.044660E+03,5.158101E+03,1.579677E-01,5.498976E-01,1.137570E+03,1.623975E+03,5.901846E-02,1.729865E-01,1.699054E+03,1.666322E+03,8.815218E-02,1.774969E-01,3.651225E+02,6.073654E+02,1.894521E-02,6.469359E-02,0.000000E+00,3.357192E+02,0.000000E+00,3.575911E-02,1.012468E+03,1.870213E+04,5.253421E-02,1.991729E+00,1.370510E+03,3.056583E+03,7.111204E-02,3.255183E-01,0.000000E+00,1.301145E+03,0.000000E+00,1.385686E-01,0.000000E+00,2.363366E+04,0.000000E+00,2.517301E+00,1.525053E+03,3.280403E+03,7.912534E-02,3.494190E-01,8.537829E+03,2.000128E+04,4.429597E-01,2.132051E+00,0.000000E+00,1.492518E+03,0.000000E+00,1.589729E-01,4.216735E+03,7.291179E+03,2.187601E-01,7.772422E-01,2.478063E+03,7.675592E+03,1.285799E-01,8.175745E-01,5.069274E+03,9.143314E+03,2.630009E-01,9.739559E-01,5.803232E+02,5.984759E+03,3.011085E-02,6.374704E-01,5.311529E+03,7.619306E+03,2.755725E-01,8.116213E-01,1.899054E+03,2.880100E+03,9.852879E-02,3.067852E-01,6.324096E+03,1.037344E+04,3.280888E-01,1.104981E+00,2.255229E+03,1.386395E+04,1.019141E-01,2.563217E+00,7.961428E+03,1.343687E+04,4.130487E-01,1.431355E+00,8.051890E+03,1.497258E+04,4.177421E-01,1.594951E+00,3.345864E+03,1.083850E+04,1.735961E-01,1.154528E+00,6.468318E+03,1.167017E+04,3.355835E-01,1.243155E+00,5.801701E+02,2.759230E+03,3.010299E-02,2.938536E-01,5.798613E+02,2.754131E+03,3.008697E-02,2.933105E-01,1.689753E+03,5.390286E+03,8.766381E-02,5.741563E-01,0.000000E+00,1.047681E+03,0.000000E+00,1.115953E-01,5.791781E+02,7.602756E+03,3.005152E-02,8.096805E-01,2.149411E+03,5.867190E+03,1.115156E-01,6.249717E-01,1.888734E+03,3.349761E+03,9.799335E-02,3.570862E-01,0.000000E+00,4.477555E+03,0.000000E+00,4.769188E-01,1.274856E+04,2.223517E+04,6.613826E-01,2.370278E+00,1.756658E+03,1.786772E+04,9.114653E-02,1.903192E+00,9.097506E+03,9.948798E+03,4.719571E-01,1.059788E+00,2.406943E+04,4.029279E+04,1.248752E+00,4.292168E+00,2.431894E+04,4.492492E+04,1.261697E+00,4.785617E+00,1.978164E+04,3.890236E+04,1.026294E+00,4.144050E+00,1.958309E+04,3.515430E+04,1.015993E+00,3.744780E+00,1.752287E+03,8.246603E+03,9.092003E-02,8.782499E-01,1.752287E+03,8.251549E+03,9.092003E-02,8.787767E-01,0.000000E+00,3.143042E+03,0.000000E+00,3.347859E-01,1.746396E+03,2.280618E+04,9.061435E-02,2.428819E+00,3.715407E+02,1.588973E+03,1.927824E-02,1.692462E-01,5.541575E+03,8.058575E+03,2.874937E-01,8.590352E-01,2.809772E+03,6.472381E+03,1.457893E-01,6.894081E-01,3.961615E+03,3.399935E+03,2.055206E-01,3.621755E-01,1.163442E+04,1.448401E+04,6.036127E-01,1.542895E+00,1.169993E+04,1.614637E+04,6.070113E-01,1.719982E+00,9.432377E+03,1.411474E+04,4.893658E-01,1.503557E+00,9.380364E+03,1.277111E+04,4.866673E-01,1.360425E+00,3.064560E+03,3.369274E+03,1.590098E-01,3.588221E-01,3.064560E+03,3.367751E+03,1.590098E-01,3.586600E-01,7.422951E+02,1.223584E+03,3.851567E-02,1.303314E-01,3.304611E+03,8.237710E+03,1.714652E-01,8.773019E-01,3.101659E+03,2.237113E+04,1.609366E-01,2.382960E+00,7.194887E+03,1.196612E+04,3.732154E-01,1.274660E+00,5.527826E+03,3.531311E+03,2.867363E-01,3.761822E-01,7.171799E+03,5.881831E+03,3.720178E-01,6.265665E-01,0.000000E+00,7.338463E+04,0.000000E+00,7.816810E+00,2.258244E+04,4.244488E+04,1.171394E+00,4.521310E+00,1.743452E+04,1.232707E+04,9.043564E-01,1.313162E+00,2.247585E+04,2.109298E+04,1.165865E+00,2.246926E+00,1.758747E+04,1.485128E+04,9.122905E-01,1.582073E+00,1.132306E+04,2.513605E+04,5.875226E-01,2.677450E+00,8.798259E+03,1.527890E+04,4.563860E-01,1.627532E+00,6.781811E+03,4.212591E+03,3.517863E-01,4.487528E-01,8.758509E+03,6.798641E+03,4.543240E-01,7.242245E-01,6.822104E+03,5.132855E+03,3.538764E-01,5.467911E-01
18:15:00,8.371080E+02,3.322171E+04,4.343525E-02,3.550067E+00,9.341307E+01,1.272010E+03,4.846949E-03,1.354865E-01,1.097637E+04,2.737112E+04,5.694402E-01,2.920445E+00,3.065743E+03,2.922535E+04,1.590671E-01,3.120360E+00,2.200420E+03,4.474946E+03,1.141636E-01,4.770955E-01,2.445867E+03,8.527158E+03,1.268990E-01,9.082987E-01,5.086356E+03,7.113615E+04,2.296504E-01,9.950701E+00,5.001004E+02,1.077114E+03,2.594754E-02,1.147138E-01,2.901832E+02,1.300559E+04,1.505682E-02,1.385246E+00,0.000000E+00,7.674507E+04,0.000000E+00,1.074279E+01,3.765262E+02,8.885527E+03,1.953692E-02,9.464328E-01,2.451095E+03,2.259273E+04,1.271765E-01,2.406494E+00,6.689158E+02,2.155548E+04,3.022764E-02,3.018207E+00,4.037360E+03,1.036138E+04,2.094829E-01,1.104614E+00,2.432270E+02,1.228410E+03,1.262039E-02,1.308471E-01,9.822624E+03,1.380433E+04,5.096080E-01,1.470191E+00,2.264529E+04,2.467918E+04,1.174802E+00,2.628436E+00,5.389209E+03,1.175679E+04,2.796134E-01,1.252356E+00,3.944590E+03,9.212922E+03,2.046620E-01,9.813714E-01,4.877560E+03,3.199190E+04,2.530823E-01,3.407767E+00,8.945557E+03,7.087812E+03,4.640272E-01,7.550528E-01,6.106677E+03,4.942000E+03,3.167629E-01,5.264511E-01,9.489485E+03,6.432013E+03,4.922333E-01,6.851842E-01,9.740933E+02,4.138828E+03,5.054137E-02,4.408613E-01,1.110815E+03,1.396153E+04,5.763716E-02,1.487395E+00,1.117828E+03,1.256276E+04,5.800103E-02,1.338415E+00,5.197360E+03,6.076980E+03,2.696147E-01,6.472410E-01,1.387889E+03,3.460187E+03,7.200274E-02,3.687919E-01,9.341307E+01,4.267369E+02,4.846949E-03,4.545444E-02,1.225720E+03,8.949565E+03,6.359929E-02,9.531057E-01,2.901832E+02,3.958997E+03,1.505682E-02,4.220498E-01,5.946393E+03,7.191767E+03,3.084760E-01,7.660859E-01,3.652382E+02,1.529333E+03,1.895121E-02,1.628936E-01,0.000000E+00,9.406981E+02,0.000000E+00,1.001961E-01,1.130996E+03,4.027053E+03,5.868395E-02,4.288725E-01,2.113054E+03,4.863104E+03,1.096308E-01,5.184577E-01,9.338907E+03,1.731396E+04,4.844973E-01,1.844292E+00,1.246458E+03,3.863673E+03,6.467531E-02,4.115417E-01,0.000000E+00,1.135020E+04,0.000000E+00,1.208985E+00,1.943066E+03,1.131978E+04,1.008204E-01,1.205744E+00,4.160433E+03,4.609293E+03,2.158401E-01,4.909898E-01,1.736734E+03,2.195429E+04,9.011441E-02,2.338387E+00,7.406312E+03,3.408206E+04,3.842474E-01,3.630375E+00,7.811078E+03,4.206274E+04,4.052411E-01,4.480498E+00,1.717774E+03,1.175890E+04,8.913060E-02,1.252478E+00,9.070690E+02,1.691249E+04,4.706533E-02,1.801412E+00,5.640159E+02,9.781044E+02,2.926525E-02,1.041836E-01,0.000000E+00,1.356992E+03,0.000000E+00,1.445417E-01,2.733680E+03,1.895154E+03,1.418221E-01,2.018798E-01,9.752133E+02,2.764304E+03,5.060116E-02,2.944373E-01,2.901868E+03,8.020896E+03,1.505655E-01,8.543700E-01,2.156407E+03,4.815519E+03,1.118901E-01,5.129324E-01,3.081731E+03,3.615730E+03,1.598782E-01,3.851595E-01,0.000000E+00,5.955423E+03,0.000000E+00,6.343516E-01,8.865354E+03,8.223511E+03,4.599160E-01,8.759939E-01,1.703501E+04,1.288600E+05,7.698083E-01,2.382450E+01,1.351769E+03,1.277218E+04,7.013742E-02,1.360449E+00,7.536871E+03,1.083429E+04,3.910281E-01,1.154110E+00,2.114357E+03,6.019994E+03,1.097082E-01,6.412370E-01,2.326708E+03,1.693598E+04,1.207265E-01,1.803916E+00,0.000000E+00,9.164148E+03,0.000000E+00,9.760993E-01,3.044661E+03,5.055397E+03,1.579677E-01,5.389496E-01,1.137571E+03,1.589055E+03,5.901847E-02,1.692668E-01,1.699054E+03,1.641774E+03,8.815219E-02,1.748820E-01,3.651225E+02,6.041673E+02,1.894521E-02,6.435294E-02,0.000000E+00,3.320224E+02,0.000000E+00,3.536534E-02,1.012468E+03,1.834603E+04,5.253421E-02,1.953805E+00,1.363031E+03,3.053818E+03,7.072395E-02,3.252238E-01,0.000000E+00,1.296313E+03,0.000000E+00,1.380541E-01,0.000000E+00,2.323927E+04,0.000000E+00,2.475293E+00,1.525053E+03,3.242431E+03,7.912535E-02,3.453744E-01,8.537830E+03,1.946267E+04,4.429598E-01,2.074626E+00,0.000000E+00,1.468144E+03,0.000000E+00,1.563767E-01,4.216736E+03,7.039346E+03,2.187602E-01,7.503970E-01,2.464638E+03,7.671834E+03,1.278834E-01,8.171743E-01,5.069275E+03,9.002258E+03,2.630009E-01,9.589307E-01,5.803253E+02,5.926981E+03,3.011096E-02,6.313163E-01,5.311530E+03,7.546870E+03,2.755725E-01,8.039043E-01,1.899054E+03,2.821862E+03,9.852880E-02,3.005819E-01,6.307440E+03,1.017339E+04,3.272246E-01,1.083671E+00,2.255229E+03,1.363489E+04,1.019141E-01,2.520867E+00,7.961430E+03,1.320982E+04,4.130489E-01,1.407169E+00,8.051892E+03,1.499730E+04,4.177422E-01,1.597584E+00,3.345865E+03,1.076562E+04,1.735961E-01,1.146763E+00,6.468320E+03,1.146555E+04,3.355836E-01,1.221358E+00,5.801727E+02,2.754295E+03,3.010312E-02,2.933280E-01,5.798639E+02,2.749335E+03,3.008710E-02,2.927997E-01,1.685096E+03,5.364545E+03,8.742221E-02,5.714146E-01,0.000000E+00,1.036090E+03,0.000000E+00,1.103607E-01,5.791839E+02,7.522610E+03,3.005182E-02,8.011451E-01,2.149411E+03,5.846507E+03,1.115156E-01,6.227685E-01,1.888734E+03,3.275001E+03,9.799336E-02,3.491172E-01,0.000000E+00,4.404431E+03,0.000000E+00,4.691301E-01,1.274856E+04,2.143541E+04,6.613828E-01,2.285020E+00,1.756664E+03,1.769801E+04,9.114686E-02,1.885116E+00,9.066527E+03,1.005804E+04,4.703499E-01,1.071426E+00,2.406944E+04,3.961111E+04,1.248752E+00,4.219553E+00,2.431895E+04,4.499838E+04,1.261697E+00,4.793443E+00,1.978165E+04,3.890598E+04,1.026294E+00,4.144433E+00,1.958310E+04,3.453442E+04,1.015993E+00,3.678746E+00,1.752295E+03,8.233031E+03,9.092042E-02,8.768045E-01,1.752295E+03,8.237734E+03,9.092042E-02,8.773054E-01,0.000000E+00,3.108270E+03,0.000000E+00,3.310820E-01,1.746413E+03,2.256579E+04,9.061524E-02,2.403218E+00,3.715407E+02,1.566009E+03,1.927824E-02,1.668002E-01,5.541576E+03,7.787647E+03,2.874938E-01,8.301530E-01,2.809772E+03,6.431286E+03,1.457893E-01,6.850311E-01,3.952088E+03,3.450058E+03,2.050264E-01,3.675150E-01,1.163443E+04,1.423877E+04,6.036128E-01,1.516771E+00,1.169993E+04,1.619745E+04,6.070113E-01,1.725423E+00,9.432378E+03,1.413355E+04,4.893658E-01,1.505560E+00,9.380365E+03,1.254528E+04,4.866673E-01,1.336368E+00,3.064560E+03,3.378358E+03,1.590098E-01,3.597896E-01,3.064560E+03,3.376925E+03,1.590098E-01,3.596370E-01,7.422951E+02,1.215954E+03,3.851567E-02,1.295187E-01,3.304612E+03,8.168055E+03,1.714652E-01,8.698838E-01,3.091337E+03,2.231749E+04,1.604011E-01,2.377247E+00,7.180062E+03,1.169228E+04,3.724464E-01,1.245489E+00,5.516858E+03,3.466438E+03,2.861674E-01,3.692714E-01,7.157003E+03,5.764176E+03,3.712502E-01,6.140334E-01,0.000000E+00,7.315818E+04,0.000000E+00,7.792691E+00,2.252629E+04,4.163579E+04,1.168481E+00,4.435119E+00,1.739175E+04,1.211198E+04,9.021376E-01,1.290249E+00,2.241980E+04,2.064964E+04,1.162957E+00,2.199700E+00,1.754431E+04,1.513765E+04,9.100515E-01,1.612580E+00,1.126300E+04,2.512276E+04,5.844061E-01,2.676035E+00,8.783590E+03,1.497330E+04,4.556250E-01,1.594977E+00,6.770650E+03,4.136137E+03,3.512073E-01,4.406084E-01,8.743841E+03,6.641189E+03,4.535631E-01,7.074524E-01,6.810948E+03,5.249061E+03,3.532976E-01,5.591703E-01
18:30:00,8.355122E+02,3.320747E+04,4.335245E-02,3.548548E+00,9.341308E+01,1.247100E+03,4.846950E-03,1.328330E-01,1.094785E+04,2.749056E+04,5.679607E-01,2.933202E+00,3.059348E+03,2.923801E+04,1.587353E-01,3.121713E+00,2.200421E+03,4.360918E+03,1.141637E-01,4.649293E-01,2.436803E+03,8.407783E+03,1.264287E-01,8.955826E-01,5.084393E+03,7.112686E+04,2.295621E-01,9.949402E+00,5.001005E+02,1.058698E+03,2.594755E-02,1.127524E-01,2.901832E+02,1.270216E+04,1.505682E-02,1.352925E+00,0.000000E+00,7.673572E+04,0.000000E+00,1.074148E+01,3.765262E+02,8.698154E+03,1.953692E-02,9.264731E-01,2.451096E+03,2.209729E+04,1.271765E-01,2.353716E+00,6.670156E+02,1.872346E+04,3.014178E-02,2.621565E+00,4.037360E+03,1.011936E+04,2.094829E-01,1.078792E+00,2.432270E+02,1.210571E+03,1.262039E-02,1.289465E-01,9.790017E+03,1.356786E+04,5.079163E-01,1.445005E+00,2.259937E+04,2.405484E+04,1.172419E+00,2.561940E+00,5.369823E+03,1.181453E+04,2.786076E-01,1.258508E+00,3.930392E+03,9.210337E+03,2.039253E-01,9.810963E-01,4.861555E+03,3.191857E+04,2.522518E-01,3.399956E+00,8.927434E+03,7.029112E+03,4.630870E-01,7.487975E-01,6.094810E+03,4.833374E+03,3.161473E-01,5.148798E-01,9.471158E+03,6.267852E+03,4.912826E-01,6.676962E-01,9.740935E+02,4.044298E+03,5.054138E-02,4.307912E-01,1.110815E+03,1.369507E+04,5.763717E-02,1.459001E+00,1.114103E+03,1.254102E+04,5.780778E-02,1.336099E+00,5.185408E+03,6.051370E+03,2.689947E-01,6.445130E-01,1.387889E+03,3.342526E+03,7.200276E-02,3.562489E-01,9.341308E+01,4.209976E+02,4.846950E-03,4.484301E-02,1.221641E+03,8.925748E+03,6.338763E-02,9.505693E-01,2.901832E+02,3.844313E+03,1.505682E-02,4.098156E-01,5.933940E+03,7.042504E+03,3.078300E-01,7.501853E-01,3.652382E+02,1.505719E+03,1.895121E-02,1.603781E-01,0.000000E+00,9.241091E+02,0.000000E+00,9.842901E-02,1.130997E+03,4.020337E+03,5.868398E-02,4.281572E-01,2.113054E+03,4.741350E+03,1.096308E-01,5.054688E-01,9.314576E+03,1.708480E+04,4.832349E-01,1.819880E+00,1.239871E+03,3.862986E+03,6.433354E-02,4.114685E-01,0.000000E+00,1.132159E+04,0.000000E+00,1.205938E+00,1.933050E+03,1.130293E+04,1.003007E-01,1.203949E+00,4.149630E+03,4.570907E+03,2.152796E-01,4.869010E-01,1.736734E+03,2.147244E+04,9.011441E-02,2.287061E+00,7.406313E+03,3.327156E+04,3.842475E-01,3.544036E+00,7.811080E+03,4.125989E+04,4.052412E-01,4.394969E+00,1.717774E+03,1.154360E+04,8.913060E-02,1.229544E+00,9.070691E+02,1.658906E+04,4.706534E-02,1.766959E+00,5.640159E+02,9.687422E+02,2.926525E-02,1.031862E-01,0.000000E+00,1.340310E+03,0.000000E+00,1.427646E-01,2.733681E+03,1.843337E+03,1.418221E-01,1.963598E-01,9.752133E+02,2.735279E+03,5.060116E-02,2.913453E-01,2.901868E+03,7.936391E+03,1.505655E-01,8.453669E-01,2.144990E+03,4.814455E+03,1.112977E-01,5.128192E-01,3.070018E+03,3.620220E+03,1.592705E-01,3.856380E-01,0.000000E+00,5.935889E+03,0.000000E+00,6.322711E-01,8.844548E+03,8.092668E+03,4.588366E-01,8.620561E-01,1.703501E+04,1.266964E+05,7.698084E-01,2.342445E+01,1.351770E+03,1.253019E+04,7.013746E-02,1.334671E+00,7.536872E+03,1.080492E+04,3.910282E-01,1.150978E+00,2.114357E+03,5.953011E+03,1.097082E-01,6.341009E-01,2.314514E+03,1.693500E+04,1.200938E-01,1.803812E+00,0.000000E+00,9.151631E+03,0.000000E+00,9.747662E-01,3.044661E+03,4.957415E+03,1.579677E-01,5.284951E-01,1.137571E+03,1.551914E+03,5.901849E-02,1.653104E-01,1.699054E+03,1.614780E+03,8.815220E-02,1.720064E-01,3.651225E+02,6.007924E+02,1.894521E-02,6.399337E-02,0.000000E+00,3.282099E+02,0.000000E+00,3.495921E-02,1.012468E+03,1.795343E+04,5.253421E-02,1.911994E+00,1.355786E+03,3.051673E+03,7.034802E-02,3.249953E-01,0.000000E+00,1.291603E+03,0.000000E+00,1.375524E-01,0.000000E+00,2.281715E+04,0.000000E+00,2.430328E+00,1.525054E+03,3.200528E+03,7.912536E-02,3.409106E-01,8.537831E+03,1.876330E+04,4.429599E-01,2.000047E+00,0.000000E+00,1.442171E+03,0.000000E+00,1.536100E-01,4.216738E+03,6.798591E+03,2.187602E-01,7.247257E-01,2.451629E+03,7.668864E+03,1.272084E-01,8.168579E-01,5.069276E+03,8.831546E+03,2.630009E-01,9.407445E-01,5.803275E+02,5.871071E+03,3.011107E-02,6.253601E-01,5.311530E+03,7.397536E+03,2.755725E-01,7.879946E-01,1.899054E+03,2.759358E+03,9.852881E-02,2.939235E-01,6.291340E+03,9.884659E+03,3.263893E-01,1.052913E+00,2.255229E+03,1.335857E+04,1.019141E-01,2.469778E+00,7.961432E+03,1.295406E+04,4.130490E-01,1.379922E+00,8.051894E+03,1.489985E+04,4.177423E-01,1.587199E+00,3.345866E+03,1.062585E+04,1.735962E-01,1.131873E+00,6.468322E+03,1.121961E+04,3.355837E-01,1.195156E+00,5.801753E+02,2.749685E+03,3.010326E-02,2.928370E-01,5.798665E+02,2.744920E+03,3.008723E-02,2.923296E-01,1.680598E+03,5.337399E+03,8.718887E-02,5.685233E-01,0.000000E+00,1.024147E+03,0.000000E+00,1.090884E-01,5.791897E+02,7.436546E+03,3.005212E-02,7.919794E-01,2.149412E+03,5.793657E+03,1.115156E-01,6.171378E-01,1.888734E+03,3.198461E+03,9.799337E-02,3.409532E-01,0.000000E+00,4.326513E+03,0.000000E+00,4.608299E-01,1.274856E+04,2.064951E+04,6.613830E-01,2.201217E+00,1.756670E+03,1.753463E+04,9.114717E-02,1.867711E+00,9.036308E+03,1.008667E+04,4.687821E-01,1.074474E+00,2.406944E+04,3.884344E+04,1.248753E+00,4.137769E+00,2.431895E+04,4.470550E+04,1.261698E+00,4.762231E+00,1.978166E+04,3.855977E+04,1.026294E+00,4.107542E+00,1.958310E+04,3.378929E+04,1.015993E+00,3.599365E+00,1.752302E+03,8.220651E+03,9.092081E-02,8.754861E-01,1.752302E+03,8.225105E+03,9.092081E-02,8.759604E-01,0.000000E+00,3.072441E+03,0.000000E+00,3.272651E-01,1.746430E+03,2.230765E+04,9.061612E-02,2.375726E+00,3.715407E+02,1.541081E+03,1.927824E-02,1.641448E-01,5.541576E+03,7.486151E+03,2.874938E-01,7.980036E-01,2.809772E+03,6.392436E+03,1.457893E-01,6.808920E-01,3.942885E+03,3.470500E+03,2.045489E-01,3.696923E-01,1.163443E+04,1.395788E+04,6.036129E-01,1.486847E+00,1.169993E+04,1.610859E+04,6.070114E-01,1.715952E+00,9.432379E+03,1.401803E+04,4.893659E-01,1.493250E+00,9.380367E+03,1.226869E+04,4.866674E-01,1.306901E+00,3.064560E+03,3.387990E+03,1.590098E-01,3.608153E-01,3.064560E+03,3.386649E+03,1.590098E-01,3.606726E-01,7.422951E+02,1.207942E+03,3.851567E-02,1.286651E-01,3.304612E+03,8.091210E+03,1.714652E-01,8.616998E-01,3.081209E+03,2.226500E+04,1.598756E-01,2.371656E+00,7.165636E+03,1.135057E+04,3.716979E-01,1.209088E+00,5.506185E+03,3.409010E+03,2.856137E-01,3.631538E-01,7.142603E+03,5.657314E+03,3.705032E-01,6.026501E-01,0.000000E+00,7.293698E+04,0.000000E+00,7.769130E+00,2.247165E+04,4.055605E+04,1.165646E+00,4.320097E+00,1.735013E+04,1.191402E+04,8.999786E-01,1.269162E+00,2.236526E+04,2.022032E+04,1.160128E+00,2.153968E+00,1.750231E+04,1.522638E+04,9.078730E-01,1.622029E+00,1.120474E+04,2.511260E+04,5.813831E-01,2.674953E+00,8.769451E+03,1.455796E+04,4.548915E-01,1.550731E+00,6.759892E+03,4.067668E+03,3.506492E-01,4.333147E-01,8.729702E+03,6.485583E+03,4.528296E-01,6.908770E-01,6.800193E+03,5.293222E+03,3.527397E-01,5.638735E-01
18:45:00,8.339462E+02,3.319358E+04,4.327119E-02,3.547067E+00,9.341308E+01,1.221389E+03,4.846950E-03,1.300939E-01,1.092007E+04,2.768065E+04,5.665190E-01,2.953498E+00,3.053088E+03,2.925447E+04,1.584105E-01,3.123470E+00,2.200421E+03,4.254200E+03,1.141637E-01,4.535376E-01,2.427947E+03,8.252388E+03,1.259692E-01,8.790297E-01,5.082451E+03,7.111786E+04,2.294748E-01,9.948144E+00,5.001006E+02,1.038662E+03,2.594755E-02,1.106186E-01,2.901833E+02,1.238843E+04,1.505682E-02,1.319505E+00,0.000000E+00,7.672667E+04,0.000000E+00,1.074022E+01,3.765263E+02,8.505505E+03,1.953692E-02,9.059492E-01,2.451096E+03,2.158805E+04,1.271766E-01,2.299463E+00,6.651502E+02,1.613276E+04,3.005749E-02,2.258723E+00,4.037361E+03,9.868995E+03,2.094829E-01,1.052069E+00,2.432271E+02,1.192450E+03,1.262039E-02,1.270159E-01,9.758162E+03,1.319296E+04,5.062636E-01,1.405077E+00,2.255478E+04,2.318466E+04,1.170106E+00,2.469261E+00,5.350858E+03,1.185867E+04,2.776236E-01,1.263209E+00,3.916503E+03,9.208581E+03,2.032047E-01,9.809094E-01,4.845852E+03,3.185202E+04,2.514370E-01,3.392868E+00,8.909792E+03,6.839751E+03,4.621718E-01,7.286213E-01,6.083265E+03,4.744808E+03,3.155483E-01,5.054456E-01,9.453322E+03,6.134069E+03,4.903573E-01,6.534450E-01,9.740937E+02,3.932256E+03,5.054139E-02,4.188558E-01,1.110815E+03,1.342391E+04,5.763717E-02,1.430100E+00,1.110450E+03,1.251977E+04,5.761821E-02,1.333835E+00,5.173759E+03,5.963309E+03,2.683903E-01,6.351336E-01,1.387890E+03,3.188789E+03,7.200277E-02,3.398570E-01,9.341308E+01,4.151676E+02,4.846950E-03,4.422187E-02,1.217640E+03,8.902456E+03,6.318000E-02,9.480887E-01,2.901833E+02,3.727892E+03,1.505682E-02,3.973922E-01,5.921912E+03,6.859872E+03,3.072060E-01,7.307301E-01,3.652382E+02,1.481013E+03,1.895121E-02,1.577460E-01,0.000000E+00,9.069278E+02,0.000000E+00,9.659861E-02,1.130998E+03,4.013081E+03,5.868401E-02,4.273845E-01,2.113055E+03,4.631850E+03,1.096308E-01,4.937806E-01,9.291042E+03,1.677892E+04,4.820139E-01,1.787297E+00,1.233491E+03,3.862669E+03,6.400246E-02,4.114348E-01,0.000000E+00,1.129369E+04,0.000000E+00,1.202966E+00,1.923265E+03,1.128682E+04,9.979300E-02,1.202233E+00,4.139187E+03,4.528634E+03,2.147379E-01,4.823980E-01,1.736734E+03,2.096996E+04,9.011441E-02,2.233532E+00,7.406315E+03,3.242468E+04,3.842476E-01,3.453815E+00,7.811082E+03,4.024344E+04,4.052413E-01,4.286679E+00,1.717774E+03,1.131945E+04,8.913060E-02,1.205664E+00,9.070692E+02,1.625568E+04,4.706534E-02,1.731443E+00,5.640159E+02,9.590903E+02,2.926525E-02,1.021577E-01,0.000000E+00,1.323333E+03,0.000000E+00,1.409558E-01,2.733681E+03,1.799895E+03,1.418222E-01,1.917318E-01,9.752133E+02,2.705045E+03,5.060116E-02,2.881238E-01,2.901869E+03,7.850284E+03,1.505655E-01,8.361914E-01,2.133932E+03,4.814046E+03,1.107239E-01,5.127756E-01,3.058581E+03,3.626543E+03,1.586771E-01,3.863117E-01,0.000000E+00,5.916828E+03,0.000000E+00,6.302409E-01,8.824436E+03,8.001790E+03,4.577932E-01,8.523763E-01,1.703502E+04,1.242653E+05,7.698086E-01,2.297491E+01,1.351771E+03,1.228120E+04,7.013751E-02,1.308144E+00,7.536873E+03,1.065255E+04,3.910282E-01,1.134743E+00,2.114357E+03,5.880920E+03,1.097082E-01,6.264209E-01,2.302695E+03,1.693474E+04,1.194805E-01,1.803785E+00,0.000000E+00,9.139464E+03,0.000000E+00,9.734703E-01,3.044661E+03,4.865333E+03,1.579677E-01,5.186631E-01,1.137571E+03,1.512512E+03,5.901850E-02,1.611129E-01,1.699054E+03,1.585515E+03,8.815221E-02,1.688885E-01,3.651225E+02,5.973229E+02,1.894521E-02,6.362361E-02,0.000000E+00,3.243297E+02,0.000000E+00,3.454580E-02,1.012468E+03,1.754206E+04,5.253421E-02,1.868184E+00,1.348767E+03,3.050107E+03,6.998384E-02,3.248286E-01,0.000000E+00,1.287010E+03,0.000000E+00,1.370633E-01,0.000000E+00,2.238312E+04,0.000000E+00,2.384088E+00,1.525054E+03,3.155599E+03,7.912537E-02,3.361237E-01,8.537832E+03,1.790522E+04,4.429599E-01,1.908527E+00,0.000000E+00,1.415332E+03,0.000000E+00,1.507506E-01,4.216739E+03,6.567328E+03,2.187603E-01,7.000583E-01,2.439023E+03,7.666616E+03,1.265542E-01,8.166186E-01,5.069276E+03,8.629218E+03,2.630010E-01,9.191883E-01,5.803295E+02,5.815579E+03,3.011118E-02,6.194472E-01,5.311531E+03,7.206002E+03,2.755726E-01,7.675875E-01,1.899054E+03,2.693511E+03,9.852882E-02,2.869085E-01,6.275776E+03,9.511676E+03,3.255819E-01,1.013180E+00,2.255229E+03,1.303698E+04,1.019141E-01,2.410316E+00,7.961435E+03,1.267821E+04,4.130491E-01,1.350536E+00,8.051896E+03,1.464570E+04,4.177424E-01,1.560121E+00,3.345867E+03,1.040732E+04,1.735962E-01,1.108592E+00,6.468324E+03,1.093672E+04,3.355838E-01,1.165020E+00,5.801778E+02,2.743437E+03,3.010339E-02,2.921716E-01,5.798690E+02,2.738929E+03,3.008736E-02,2.916915E-01,1.676255E+03,5.308624E+03,8.696350E-02,5.654583E-01,0.000000E+00,1.012024E+03,0.000000E+00,1.077967E-01,5.791954E+02,7.346934E+03,3.005242E-02,7.824358E-01,2.149412E+03,5.705359E+03,1.115157E-01,6.077293E-01,1.888734E+03,3.122334E+03,9.799338E-02,3.328292E-01,0.000000E+00,4.245995E+03,0.000000E+00,4.522518E-01,1.274857E+04,1.988235E+04,6.613831E-01,2.119390E+00,1.756676E+03,1.737311E+04,9.114749E-02,1.850499E+00,9.006826E+03,1.006502E+04,4.672526E-01,1.072166E+00,2.406945E+04,3.801557E+04,1.248753E+00,4.049576E+00,2.431896E+04,4.394284E+04,1.261698E+00,4.680973E+00,1.978166E+04,3.777323E+04,1.026295E+00,4.023744E+00,1.958311E+04,3.293164E+04,1.015993E+00,3.507999E+00,1.752310E+03,8.203531E+03,9.092119E-02,8.736628E-01,1.752310E+03,8.207734E+03,9.092119E-02,8.741104E-01,0.000000E+00,3.036072E+03,0.000000E+00,3.233901E-01,1.746447E+03,2.203886E+04,9.061699E-02,2.347101E+00,3.715407E+02,1.515027E+03,1.927824E-02,1.613690E-01,5.541577E+03,7.183452E+03,2.874939E-01,7.657169E-01,2.809772E+03,6.354012E+03,1.457893E-01,6.767968E-01,3.933994E+03,3.473173E+03,2.040876E-01,3.699761E-01,1.163443E+04,1.365151E+04,6.036130E-01,1.454209E+00,1.169993E+04,1.584038E+04,6.070115E-01,1.687377E+00,9.432380E+03,1.373333E+04,4.893659E-01,1.462918E+00,9.380368E+03,1.194626E+04,4.866675E-01,1.272553E+00,3.064560E+03,3.395857E+03,1.590098E-01,3.616532E-01,3.064560E+03,3.394610E+03,1.590098E-01,3.615204E-01,7.422951E+02,1.199739E+03,3.851567E-02,1.277908E-01,3.304612E+03,8.009881E+03,1.714652E-01,8.530384E-01,3.071272E+03,2.221364E+04,1.593599E-01,2.366185E+00,7.151595E+03,1.088311E+04,3.709696E-01,1.159292E+00,5.495801E+03,3.368621E+03,2.850750E-01,3.588515E-01,7.128588E+03,5.575414E+03,3.697761E-01,5.939262E-01,0.000000E+00,7.272089E+04,0.000000E+00,7.746113E+00,2.241847E+04,3.903149E+04,1.162888E+00,4.157694E+00,1.730963E+04,1.176924E+04,8.978775E-01,1.253740E+00,2.231217E+04,1.986684E+04,1.157373E+00,2.116316E+00,1.746145E+04,1.506029E+04,9.057532E-01,1.604329E+00,1.114822E+04,2.510530E+04,5.784508E-01,2.674176E+00,8.755820E+03,1.396854E+04,4.541844E-01,1.487944E+00,6.749522E+03,4.018639E+03,3.501112E-01,4.280923E-01,8.716071E+03,6.358208E+03,4.521224E-01,6.773089E-01,6.789825E+03,5.242997E+03,3.522018E-01,5.585208E-01
19:00:00,8.324094E+02,3.318003E+04,4.319145E-02,3.545622E+00,9.341309E+01,1.195001E+03,4.846950E-03,1.272825E-01,1.089299E+04,2.791836E+04,5.651142E-01,2.978873E+00,3.046960E+03,2.927364E+04,1.580926E-01,3.125517E+00,2.200422E+03,4.151322E+03,1.141637E-01,4.425526E-01,2.419291E+03,8.066189E+03,1.255201E-01,8.591957E-01,5.080531E+03,7.110914E+04,2.293885E-01,9.946926E+00,5.001007E+02,1.017504E+03,2.594756E-02,1.083652E-01,2.901833E+02,1.206609E+04,1.505682E-02,1.285166E+00,0.000000E+00,7.671791E+04,0.000000E+00,1.073899E+01,3.765263E+02,8.308377E+03,1.953692E-02,8.849471E-01,2.451096E+03,2.106744E+04,1.271766E-01,2.243996E+00,6.633189E+02,1.348925E+04,2.997474E-02,1.888499E+00,4.037361E+03,9.601738E+03,2.094829E-01,1.023538E+00,2.432271E+02,1.174089E+03,1.262039E-02,1.250596E-01,9.727040E+03,1.268909E+04,5.046489E-01,1.351414E+00,2.251149E+04,2.210789E+04,1.167860E+00,2.354579E+00,5.332305E+03,1.188041E+04,2.766610E-01,1.265525E+00,3.902914E+03,9.206992E+03,2.024996E-01,9.807402E-01,4.830445E+03,3.178683E+04,2.506376E-01,3.385925E+00,8.892618E+03,6.638258E+03,4.612809E-01,7.071516E-01,6.072030E+03,4.682237E+03,3.149655E-01,4.987810E-01,9.435962E+03,6.039367E+03,4.894567E-01,6.433580E-01,9.740938E+02,3.804470E+03,5.054140E-02,4.052436E-01,1.110815E+03,1.314870E+04,5.763718E-02,1.400762E+00,1.106866E+03,1.249900E+04,5.743226E-02,1.331623E+00,5.162403E+03,5.822343E+03,2.678012E-01,6.201191E-01,1.387890E+03,3.006659E+03,7.200278E-02,3.204372E-01,9.341309E+01,4.092601E+02,4.846950E-03,4.359243E-02,1.213714E+03,8.879675E+03,6.297632E-02,9.456626E-01,2.901833E+02,3.610002E+03,1.505682E-02,3.848100E-01,5.910292E+03,6.656618E+03,3.066032E-01,7.090784E-01,3.652382E+02,1.455369E+03,1.895121E-02,1.550137E-01,0.000000E+00,8.892333E+02,0.000000E+00,9.471344E-02,1.130998E+03,4.005300E+03,5.868404E-02,4.265558E-01,2.113056E+03,4.534105E+03,1.096309E-01,4.833431E-01,9.268273E+03,1.640517E+04,4.808327E-01,1.747484E+00,1.227308E+03,3.862653E+03,6.368167E-02,4.114331E-01,0.000000E+00,1.126646E+04,0.000000E+00,1.200066E+00,1.913707E+03,1.127135E+04,9.929702E-02,1.200585E+00,4.129092E+03,4.483477E+03,2.142141E-01,4.775878E-01,1.736734E+03,2.045036E+04,9.011441E-02,2.178179E+00,7.406316E+03,3.154910E+04,3.842477E-01,3.360533E+00,7.811084E+03,3.905675E+04,4.052414E-01,4.160252E+00,1.717774E+03,1.108785E+04,8.913060E-02,1.180989E+00,9.070693E+02,1.591365E+04,4.706535E-02,1.695002E+00,5.640159E+02,9.491726E+02,2.926525E-02,1.011008E-01,0.000000E+00,1.306097E+03,0.000000E+00,1.391191E-01,2.733681E+03,1.766297E+03,1.418222E-01,1.881521E-01,9.752133E+02,2.673748E+03,5.060116E-02,2.847887E-01,2.901869E+03,7.762412E+03,1.505655E-01,8.268266E-01,2.123217E+03,4.814176E+03,1.101680E-01,5.127895E-01,3.047410E+03,3.637468E+03,1.580975E-01,3.874756E-01,0.000000E+00,5.898225E+03,0.000000E+00,6.282594E-01,8.804991E+03,7.958305E+03,4.567844E-01,8.477458E-01,1.703502E+04,1.215782E+05,7.698087E-01,2.247804E+01,1.351771E+03,1.202628E+04,7.013755E-02,1.280982E+00,7.536873E+03,1.037723E+04,3.910283E-01,1.105412E+00,2.114357E+03,5.804430E+03,1.097082E-01,6.182728E-01,2.291237E+03,1.693506E+04,1.188860E-01,1.803818E+00,0.000000E+00,9.127635E+03,0.000000E+00,9.722105E-01,3.044662E+03,4.777929E+03,1.579677E-01,5.093261E-01,1.137572E+03,1.471369E+03,5.901852E-02,1.567296E-01,1.699054E+03,1.554476E+03,8.815222E-02,1.655814E-01,3.651225E+02,5.937593E+02,1.894521E-02,6.324375E-02,0.000000E+00,3.203901E+02,0.000000E+00,3.412603E-02,1.012468E+03,1.711531E+04,5.253421E-02,1.822736E+00,1.341966E+03,3.049040E+03,6.963097E-02,3.247149E-01,0.000000E+00,1.282531E+03,0.000000E+00,1.365862E-01,0.000000E+00,2.193843E+04,0.000000E+00,2.336709E+00,1.525054E+03,3.108277E+03,7.912538E-02,3.310813E-01,8.537833E+03,1.703364E+04,4.429600E-01,1.815557E+00,0.000000E+00,1.387739E+03,0.000000E+00,1.478109E-01,4.216740E+03,6.353658E+03,2.187603E-01,6.772620E-01,2.426803E+03,7.664972E+03,1.259202E-01,8.164435E-01,5.069277E+03,8.394649E+03,2.630010E-01,8.941966E-01,5.803316E+02,5.753529E+03,3.011128E-02,6.128348E-01,5.311532E+03,6.986791E+03,2.755726E-01,7.442316E-01,1.899055E+03,2.625024E+03,9.852883E-02,2.796119E-01,6.260728E+03,9.148604E+03,3.248012E-01,9.745043E-01,2.255230E+03,1.267562E+04,1.019141E-01,2.343500E+00,7.961437E+03,1.238678E+04,4.130492E-01,1.319490E+00,8.051898E+03,1.424086E+04,4.177425E-01,1.516990E+00,3.345868E+03,1.011636E+04,1.735963E-01,1.077596E+00,6.468325E+03,1.062343E+04,3.355839E-01,1.131646E+00,5.801803E+02,2.732983E+03,3.010352E-02,2.910583E-01,5.798715E+02,2.728780E+03,3.008749E-02,2.906106E-01,1.672058E+03,5.278646E+03,8.674580E-02,5.622653E-01,0.000000E+00,9.997415E+02,0.000000E+00,1.064879E-01,5.792010E+02,7.254317E+03,3.005271E-02,7.725723E-01,2.149413E+03,5.587574E+03,1.115157E-01,5.951791E-01,1.888735E+03,3.046808E+03,9.799339E-02,3.247670E-01,0.000000E+00,4.163218E+03,0.000000E+00,4.434326E-01,1.274857E+04,1.915550E+04,6.613833E-01,2.041848E+00,1.756682E+03,1.719232E+04,9.114780E-02,1.831233E+00,8.978062E+03,1.001480E+04,4.657603E-01,1.066814E+00,2.406946E+04,3.714103E+04,1.248753E+00,3.956412E+00,2.431897E+04,4.273121E+04,1.261698E+00,4.551889E+00,1.978167E+04,3.656873E+04,1.026295E+00,3.895421E+00,1.958311E+04,3.198143E+04,1.015994E+00,3.406775E+00,1.752317E+03,8.173905E+03,9.092156E-02,8.705076E-01,1.752317E+03,8.177861E+03,9.092156E-02,8.709289E-01,0.000000E+00,2.999224E+03,0.000000E+00,3.194638E-01,1.746463E+03,2.176106E+04,9.061785E-02,2.317515E+00,3.715407E+02,1.488005E+03,1.927824E-02,1.584900E-01,5.541578E+03,6.892687E+03,2.874939E-01,7.346997E-01,2.809772E+03,6.308089E+03,1.457893E-01,6.719018E-01,3.925404E+03,3.464796E+03,2.036420E-01,3.690828E-01,1.163443E+04,1.332541E+04,6.036131E-01,1.419470E+00,1.169994E+04,1.539486E+04,6.070116E-01,1.639912E+00,9.432382E+03,1.328276E+04,4.893660E-01,1.414917E+00,9.380369E+03,1.158564E+04,4.866675E-01,1.234138E+00,3.064560E+03,3.398946E+03,1.590098E-01,3.619822E-01,3.064560E+03,3.397791E+03,1.590098E-01,3.618592E-01,7.422951E+02,1.191350E+03,3.851567E-02,1.268967E-01,3.304612E+03,7.924738E+03,1.714652E-01,8.439708E-01,3.061520E+03,2.216337E+04,1.588539E-01,2.360831E+00,7.137929E+03,1.031884E+04,3.702606E-01,1.099184E+00,5.485695E+03,3.347140E+03,2.845508E-01,3.565641E-01,7.114948E+03,5.521902E+03,3.690685E-01,5.882270E-01,0.000000E+00,7.250975E+04,0.000000E+00,7.723624E+00,2.236671E+04,3.715171E+04,1.160203E+00,3.957451E+00,1.727021E+04,1.168472E+04,8.958328E-01,1.244738E+00,2.226049E+04,1.960490E+04,1.154693E+00,2.088417E+00,1.742168E+04,1.478495E+04,9.036903E-01,1.574990E+00,1.109339E+04,2.510034E+04,5.756059E-01,2.673648E+00,8.742676E+03,1.323949E+04,4.535025E-01,1.410283E+00,6.739523E+03,3.992376E+03,3.495926E-01,4.252954E-01,8.702927E+03,6.267299E+03,4.514406E-01,6.676261E-01,6.779827E+03,5.149352E+03,3.516832E-01,5.485418E-01
19:15:00,8.309011E+02,3.316681E+04,4.311319E-02,3.544212E+00,9.341310E+01,1.168053E+03,4.846951E-03,1.244113E-01,1.086660E+04,2.815912E+04,5.637451E-01,3.004568E+00,3.040961E+03,2.929141E+04,1.577813E-01,3.127415E+00,2.200422E+03,4.046870E+03,1.141637E-01,4.313982E-01,2.410832E+03,7.872937E+03,1.250812E-01,8.386105E-01,5.078632E+03,7.110070E+04,2.293031E-01,9.945745E+00,5.001008E+02,9.959995E+02,2.594756E-02,1.060749E-01,2.901833E+02,1.173680E+04,1.505682E-02,1.250086E+00,0.000000E+00,7.670942E+04,0.000000E+00,1.073781E+01,3.765263E+02,8.107583E+03,1.953692E-02,8.635541E-01,2.451097E+03,2.053939E+04,1.271766E-01,2.187736E+00,6.615210E+02,1.067685E+04,2.989350E-02,1.494699E+00,4.037361E+03,9.320852E+03,2.094829E-01,9.935499E-01,2.432271E+02,1.155528E+03,1.262039E-02,1.230817E-01,9.696632E+03,1.214114E+04,5.030712E-01,1.293055E+00,2.246945E+04,2.097756E+04,1.165679E+00,2.234192E+00,5.314154E+03,1.188202E+04,2.757192E-01,1.265695E+00,3.889618E+03,9.203541E+03,2.018098E-01,9.803728E-01,4.815327E+03,3.172169E+04,2.498532E-01,3.378986E+00,8.875899E+03,6.433455E+03,4.604135E-01,6.853319E-01,6.061098E+03,4.636372E+03,3.143985E-01,4.938965E-01,9.419064E+03,5.995499E+03,4.885802E-01,6.386870E-01,9.740940E+02,3.670142E+03,5.054141E-02,3.909349E-01,1.110816E+03,1.287011E+04,5.763719E-02,1.371063E+00,1.103350E+03,1.247869E+04,5.724983E-02,1.329460E+00,5.151334E+03,5.654408E+03,2.672270E-01,6.022322E-01,1.387890E+03,2.809472E+03,7.200280E-02,2.994124E-01,9.341310E+01,4.032875E+02,4.846951E-03,4.295603E-02,1.209863E+03,8.857393E+03,6.277651E-02,9.432896E-01,2.901833E+02,3.490899E+03,1.505682E-02,3.720975E-01,5.899065E+03,6.450729E+03,3.060207E-01,6.871464E-01,3.652382E+02,1.428911E+03,1.895121E-02,1.521947E-01,0.000000E+00,8.711019E+02,0.000000E+00,9.278167E-02,1.130999E+03,3.997045E+03,5.868407E-02,4.256766E-01,2.113056E+03,4.436593E+03,1.096309E-01,4.729286E-01,9.246246E+03,1.601282E+04,4.796898E-01,1.705690E+00,1.221317E+03,3.862901E+03,6.337082E-02,4.114595E-01,0.000000E+00,1.123989E+04,0.000000E+00,1.197236E+00,1.904368E+03,1.125645E+04,9.881245E-02,1.198998E+00,4.119333E+03,4.438387E+03,2.137078E-01,4.727849E-01,1.736734E+03,1.991638E+04,9.011441E-02,2.121292E+00,7.406317E+03,3.065649E+04,3.842477E-01,3.265438E+00,7.811086E+03,3.777735E+04,4.052415E-01,4.023949E+00,1.717774E+03,1.084985E+04,8.913060E-02,1.155631E+00,9.070694E+02,1.556419E+04,4.706535E-02,1.657769E+00,5.640159E+02,9.390148E+02,2.926525E-02,1.000183E-01,0.000000E+00,1.288634E+03,0.000000E+00,1.372583E-01,2.733682E+03,1.739746E+03,1.418222E-01,1.853232E-01,9.752133E+02,2.641513E+03,5.060116E-02,2.813536E-01,2.901869E+03,7.671131E+03,1.505655E-01,8.170980E-01,2.112836E+03,4.814782E+03,1.096293E-01,5.128540E-01,3.036501E+03,3.650267E+03,1.575315E-01,3.888393E-01,0.000000E+00,5.880066E+03,0.000000E+00,6.263253E-01,8.786191E+03,7.970869E+03,4.558090E-01,8.490864E-01,1.703502E+04,1.187674E+05,7.698089E-01,2.195827E+01,1.351772E+03,1.176766E+04,7.013759E-02,1.253427E+00,7.536874E+03,1.002970E+04,3.910283E-01,1.068387E+00,2.114357E+03,5.724076E+03,1.097082E-01,6.097133E-01,2.280130E+03,1.693587E+04,1.183097E-01,1.803905E+00,0.000000E+00,9.116134E+03,0.000000E+00,9.709855E-01,3.044662E+03,4.689655E+03,1.579678E-01,4.998944E-01,1.137572E+03,1.430106E+03,5.901853E-02,1.523335E-01,1.699054E+03,1.523048E+03,8.815223E-02,1.622327E-01,3.651225E+02,5.901068E+02,1.894521E-02,6.285436E-02,0.000000E+00,3.163992E+02,0.000000E+00,3.370076E-02,1.012468E+03,1.667582E+04,5.253421E-02,1.775932E+00,1.335377E+03,3.048429E+03,6.928905E-02,3.246499E-01,0.000000E+00,1.278162E+03,0.000000E+00,1.361210E-01,0.000000E+00,2.148458E+04,0.000000E+00,2.288353E+00,1.525054E+03,3.060004E+03,7.912539E-02,3.259376E-01,8.537834E+03,1.615664E+04,4.429600E-01,1.722016E+00,0.000000E+00,1.359505E+03,0.000000E+00,1.448027E-01,4.216741E+03,6.142172E+03,2.187604E-01,6.546971E-01,2.414958E+03,7.663867E+03,1.253056E-01,8.163258E-01,5.069278E+03,8.142124E+03,2.630010E-01,8.672918E-01,5.803336E+02,5.683484E+03,3.011139E-02,6.053701E-01,5.311532E+03,6.752011E+03,2.755726E-01,7.192173E-01,1.899055E+03,2.555838E+03,9.852884E-02,2.722408E-01,6.246179E+03,8.792943E+03,3.240463E-01,9.366194E-01,2.255230E+03,1.229686E+04,1.019141E-01,2.273466E+00,7.961439E+03,1.209049E+04,4.130493E-01,1.287927E+00,8.051901E+03,1.375484E+04,4.177426E-01,1.465211E+00,3.345869E+03,9.789219E+03,1.735963E-01,1.042747E+00,6.468327E+03,1.029968E+04,3.355840E-01,1.097158E+00,5.801827E+02,2.718840E+03,3.010364E-02,2.895520E-01,5.798739E+02,2.714958E+03,3.008762E-02,2.891386E-01,1.668005E+03,5.248965E+03,8.653548E-02,5.591040E-01,0.000000E+00,9.873205E+02,0.000000E+00,1.051643E-01,5.792066E+02,7.159788E+03,3.005300E-02,7.625051E-01,2.149413E+03,5.453119E+03,1.115157E-01,5.808530E-01,1.888735E+03,2.970615E+03,9.799340E-02,3.166327E-01,0.000000E+00,4.078515E+03,0.000000E+00,4.344080E-01,1.274857E+04,1.848350E+04,6.613835E-01,1.970152E+00,1.756688E+03,1.698739E+04,9.114810E-02,1.809394E+00,8.949997E+03,9.935031E+03,4.643043E-01,1.058314E+00,2.406946E+04,3.625197E+04,1.248754E+00,3.861704E+00,2.431897E+04,4.127479E+04,1.261699E+00,4.396729E+00,1.978167E+04,3.514271E+04,1.026295E+00,3.743503E+00,1.958312E+04,3.099952E+04,1.015994E+00,3.302176E+00,1.752324E+03,8.133152E+03,9.092193E-02,8.661675E-01,1.752324E+03,8.136876E+03,9.092193E-02,8.665641E-01,0.000000E+00,2.961962E+03,0.000000E+00,3.154929E-01,1.746479E+03,2.147752E+04,9.061869E-02,2.287318E+00,3.715407E+02,1.460149E+03,1.927824E-02,1.555219E-01,5.541579E+03,6.615493E+03,2.874939E-01,7.051292E-01,2.809772E+03,6.253207E+03,1.457893E-01,6.660518E-01,3.917103E+03,3.444842E+03,2.032113E-01,3.669566E-01,1.163443E+04,1.299228E+04,6.036131E-01,1.383984E+00,1.169994E+04,1.484941E+04,6.070116E-01,1.581802E+00,9.432383E+03,1.274116E+04,4.893661E-01,1.357219E+00,9.380370E+03,1.121039E+04,4.866676E-01,1.194164E+00,3.064560E+03,3.397872E+03,1.590098E-01,3.618678E-01,3.064560E+03,3.396804E+03,1.590098E-01,3.617541E-01,7.422951E+02,1.182788E+03,3.851567E-02,1.259839E-01,3.304612E+03,7.837038E+03,1.714652E-01,8.346310E-01,3.051951E+03,2.211419E+04,1.583574E-01,2.355592E+00,7.124628E+03,9.707758E+03,3.695706E-01,1.034089E+00,5.475861E+03,3.338047E+03,2.840406E-01,3.555965E-01,7.101671E+03,5.487096E+03,3.683798E-01,5.845209E-01,0.000000E+00,7.230342E+04,0.000000E+00,7.701648E+00,2.231632E+04,3.509428E+04,1.157589E+00,3.738287E+00,1.723185E+04,1.163920E+04,8.938426E-01,1.239893E+00,2.221019E+04,1.940351E+04,1.152083E+00,2.066968E+00,1.738299E+04,1.442460E+04,9.016828E-01,1.536595E+00,1.104020E+04,2.509745E+04,5.728456E-01,2.673340E+00,8.730003E+03,1.243936E+04,4.528451E-01,1.325051E+00,6.729883E+03,3.981665E+03,3.490925E-01,4.241556E-01,8.690253E+03,6.200899E+03,4.507831E-01,6.605547E-01,6.770187E+03,5.021550E+03,3.511831E-01,5.349250E-01
19:30:00,8.294209E+02,3.315392E+04,4.303639E-02,3.542837E+00,9.341310E+01,1.140631E+03,4.846951E-03,1.214897E-01,1.084088E+04,2.837976E+04,5.624110E-01,3.028105E+00,3.035088E+03,2.930548E+04,1.574766E-01,3.128916E+00,2.200423E+03,3.937703E+03,1.141638E-01,4.197398E-01,2.402565E+03,7.686723E+03,1.246523E-01,8.187754E-01,5.076755E+03,7.109253E+04,2.292187E-01,9.944602E+00,5.001009E+02,9.746250E+02,2.594757E-02,1.037985E-01,2.901833E+02,1.140172E+04,1.505682E-02,1.214389E+00,0.000000E+00,7.670120E+04,0.000000E+00,1.073666E+01,3.765264E+02,7.903688E+03,1.953693E-02,8.418306E-01,2.451097E+03,2.000623E+04,1.271766E-01,2.130930E+00,6.597558E+02,7.814624E+03,2.981374E-02,1.093963E+00,4.037361E+03,9.026809E+03,2.094829E-01,9.621580E-01,2.432271E+02,1.136794E+03,1.262039E-02,1.210855E-01,9.666921E+03,1.160110E+04,5.015297E-01,1.235539E+00,2.242863E+04,1.988538E+04,1.163561E+00,2.117869E+00,5.296395E+03,1.186571E+04,2.747978E-01,1.263958E+00,3.876609E+03,9.197058E+03,2.011348E-01,9.796823E-01,4.800493E+03,3.165664E+04,2.490835E-01,3.372058E+00,8.859622E+03,6.237144E+03,4.595692E-01,6.644188E-01,6.050461E+03,4.603031E+03,3.138466E-01,4.903461E-01,9.402616E+03,5.978568E+03,4.877269E-01,6.368861E-01,9.740941E+02,3.535579E+03,5.054141E-02,3.766013E-01,1.110816E+03,1.258861E+04,5.763720E-02,1.341053E+00,1.099901E+03,1.245885E+04,5.707087E-02,1.327346E+00,5.140543E+03,5.478116E+03,2.666672E-01,5.834555E-01,1.387890E+03,2.605116E+03,7.200281E-02,2.776244E-01,9.341310E+01,3.972590E+02,4.846951E-03,4.231365E-02,1.206086E+03,8.835598E+03,6.258049E-02,9.409685E-01,2.901833E+02,3.370766E+03,1.505682E-02,3.592747E-01,5.888216E+03,6.255550E+03,3.054579E-01,6.663557E-01,3.652382E+02,1.401740E+03,1.895121E-02,1.492997E-01,0.000000E+00,8.525918E+02,0.000000E+00,9.080955E-02,1.130999E+03,3.988334E+03,5.868410E-02,4.247489E-01,2.113057E+03,4.334360E+03,1.096309E-01,4.620092E-01,9.224931E+03,1.563092E+04,4.785840E-01,1.665009E+00,1.215511E+03,3.863345E+03,6.306956E-02,4.115069E-01,0.000000E+00,1.121397E+04,0.000000E+00,1.194475E+00,1.895243E+03,1.124201E+04,9.833897E-02,1.197461E+00,4.109895E+03,4.395021E+03,2.132181E-01,4.681655E-01,1.736734E+03,1.937030E+04,9.011441E-02,2.063116E+00,7.406318E+03,2.975406E+04,3.842478E-01,3.169296E+00,7.811088E+03,3.645132E+04,4.052416E-01,3.882681E+00,1.717774E+03,1.060635E+04,8.913060E-02,1.129688E+00,9.070695E+02,1.520826E+04,4.706536E-02,1.619846E+00,5.640159E+02,9.286242E+02,2.926525E-02,9.891082E-02,0.000000E+00,1.270972E+03,0.000000E+00,1.353762E-01,2.733682E+03,1.719161E+03,1.418222E-01,1.831297E-01,9.752133E+02,2.608425E+03,5.060116E-02,2.778273E-01,2.901870E+03,7.575435E+03,1.505656E-01,8.068987E-01,2.102775E+03,4.815748E+03,1.091073E-01,5.129570E-01,3.025845E+03,3.664772E+03,1.569787E-01,3.903845E-01,0.000000E+00,5.862339E+03,0.000000E+00,6.244371E-01,8.768011E+03,7.991931E+03,4.548658E-01,8.513325E-01,1.703503E+04,1.159156E+05,7.698090E-01,2.143094E+01,1.351773E+03,1.150663E+04,7.013763E-02,1.225614E+00,7.536875E+03,9.644448E+03,3.910284E-01,1.027346E+00,2.114357E+03,5.640301E+03,1.097082E-01,6.007895E-01,2.269360E+03,1.693704E+04,1.177509E-01,1.804030E+00,0.000000E+00,9.104949E+03,0.000000E+00,9.697943E-01,3.044662E+03,4.596758E+03,1.579678E-01,4.899683E-01,1.137572E+03,1.389682E+03,5.901855E-02,1.480267E-01,1.699055E+03,1.492033E+03,8.815224E-02,1.589280E-01,3.651225E+02,5.863600E+02,1.894521E-02,6.245487E-02,0.000000E+00,3.123630E+02,0.000000E+00,3.327066E-02,1.012468E+03,1.622578E+04,5.253421E-02,1.728004E+00,1.328990E+03,3.048191E+03,6.895767E-02,3.246245E-01,0.000000E+00,1.273901E+03,0.000000E+00,1.356671E-01,0.000000E+00,2.102264E+04,0.000000E+00,2.239136E+00,1.525054E+03,3.011654E+03,7.912539E-02,3.207855E-01,8.537835E+03,1.530487E+04,4.429601E-01,1.631168E+00,0.000000E+00,1.330713E+03,0.000000E+00,1.417350E-01,4.216742E+03,5.946057E+03,2.187604E-01,6.337690E-01,2.403474E+03,7.663182E+03,1.247097E-01,8.162529E-01,5.069278E+03,7.882580E+03,2.630011E-01,8.396396E-01,5.803356E+02,5.604625E+03,3.011149E-02,5.969663E-01,5.311533E+03,6.517619E+03,2.755727E-01,6.942449E-01,1.899055E+03,2.487154E+03,9.852885E-02,2.649230E-01,6.232108E+03,8.461789E+03,3.233163E-01,9.013458E-01,2.255230E+03,1.191491E+04,1.019142E-01,2.202842E+00,7.961441E+03,1.179523E+04,4.130494E-01,1.256475E+00,8.051903E+03,1.323311E+04,4.177427E-01,1.409632E+00,3.345870E+03,9.448767E+03,1.735964E-01,1.006480E+00,6.468329E+03,9.978238E+03,3.355841E-01,1.062916E+00,5.801851E+02,2.701502E+03,3.010377E-02,2.877055E-01,5.798763E+02,2.697938E+03,3.008774E-02,2.873260E-01,1.664088E+03,5.220476E+03,8.633226E-02,5.560696E-01,0.000000E+00,9.747770E+02,0.000000E+00,1.038276E-01,5.792121E+02,7.064030E+03,3.005328E-02,7.523070E-01,2.149414E+03,5.311804E+03,1.115158E-01,5.657964E-01,1.888735E+03,2.892894E+03,9.799341E-02,3.083352E-01,0.000000E+00,3.992139E+03,0.000000E+00,4.252050E-01,1.274857E+04,1.788010E+04,6.613836E-01,1.905766E+00,1.756694E+03,1.675560E+04,9.114840E-02,1.784693E+00,8.922610E+03,9.837266E+03,4.628835E-01,1.047899E+00,2.406947E+04,3.536604E+04,1.248754E+00,3.767332E+00,2.431898E+04,3.971057E+04,1.261699E+00,4.230092E+00,1.978168E+04,3.362696E+04,1.026295E+00,3.582032E+00,1.958312E+04,3.002484E+04,1.015994E+00,3.198348E+00,1.752331E+03,8.082685E+03,9.092229E-02,8.607929E-01,1.752331E+03,8.086197E+03,9.092229E-02,8.611669E-01,0.000000E+00,2.924331E+03,0.000000E+00,3.114827E-01,1.746495E+03,2.119029E+04,9.061952E-02,2.256729E+00,3.715407E+02,1.431562E+03,1.927824E-02,1.524761E-01,5.541579E+03,6.358289E+03,2.874940E-01,6.776899E-01,2.809773E+03,6.187945E+03,1.457893E-01,6.590958E-01,3.909082E+03,3.417836E+03,2.027952E-01,3.640792E-01,1.163443E+04,1.265981E+04,6.036132E-01,1.348568E+00,1.169994E+04,1.425616E+04,6.070117E-01,1.518603E+00,9.432384E+03,1.215898E+04,4.893661E-01,1.295200E+00,9.380371E+03,1.083631E+04,4.866676E-01,1.154315E+00,3.064560E+03,3.393027E+03,1.590098E-01,3.613518E-01,3.064560E+03,3.392040E+03,1.590098E-01,3.612466E-01,7.422951E+02,1.174046E+03,3.851567E-02,1.250520E-01,3.304612E+03,7.747586E+03,1.714652E-01,8.251044E-01,3.042560E+03,2.206605E+04,1.578701E-01,2.350465E+00,7.111681E+03,9.081472E+03,3.688990E-01,9.673753E-01,5.466290E+03,3.338406E+03,2.835441E-01,3.556358E-01,7.088748E+03,5.466500E+03,3.677093E-01,5.823284E-01,0.000000E+00,7.210177E+04,0.000000E+00,7.680169E+00,2.226728E+04,3.297239E+04,1.155044E+00,3.512259E+00,1.719450E+04,1.162334E+04,8.919055E-01,1.238206E+00,2.216123E+04,1.924868E+04,1.149543E+00,2.050480E+00,1.734532E+04,1.400992E+04,8.997290E-01,1.492418E+00,1.098857E+04,2.509610E+04,5.701670E-01,2.673197E+00,8.717780E+03,1.161316E+04,4.522110E-01,1.237043E+00,6.720586E+03,3.983472E+03,3.486102E-01,4.243492E-01,8.678029E+03,6.154103E+03,4.501490E-01,6.555715E-01,6.760890E+03,4.871651E+03,3.507008E-01,5.189552E-01
