19:45:00,8.279681E+02,3.314134E+04,4.296101E-02,3.541496E+00,9.341311E+01,1.136978E+03,4.846951E-03,1.210998E-01,1.081582E+04,2.856891E+04,5.611107E-01,3.048273E+00,3.029339E+03,2.931475E+04,1.571783E-01,3.129905E+00,2.200423E+03,3.956188E+03,1.141638E-01,4.216900E-01,2.394485E+03,7.516892E+03,1.242331E-01,8.006859E-01,5.074899E+03,7.108461E+04,2.291352E-01,9.943495E+00,5.001010E+02,9.655778E+02,2.594757E-02,1.028350E-01,2.901834E+02,1.135224E+04,1.505682E-02,1.209111E+00,0.000000E+00,7.669324E+04,0.000000E+00,1.073555E+01,3.765264E+02,7.878387E+03,1.953693E-02,8.391299E-01,2.451097E+03,1.991694E+04,1.271766E-01,2.121405E+00,6.580226E+02,7.274396E+03,2.973543E-02,1.018317E+00,4.037361E+03,8.994401E+03,2.094829E-01,9.586581E-01,2.432271E+02,1.135652E+03,1.262039E-02,1.209629E-01,9.637889E+03,1.110272E+04,5.000235E-01,1.182460E+00,2.238899E+04,1.888980E+04,1.161504E+00,2.011836E+00,5.279019E+03,1.182687E+04,2.738963E-01,1.259820E+00,3.863881E+03,9.186896E+03,2.004744E-01,9.785998E-01,4.785937E+03,3.159218E+04,2.483282E-01,3.365192E+00,8.843776E+03,6.079889E+03,4.587471E-01,6.476675E-01,6.040108E+03,4.583780E+03,3.133096E-01,4.882965E-01,9.386605E+03,5.985504E+03,4.868963E-01,6.376273E-01,9.740942E+02,3.450434E+03,5.054142E-02,3.675319E-01,1.110816E+03,1.256639E+04,5.763720E-02,1.338665E+00,1.096517E+03,1.243946E+04,5.689529E-02,1.325281E+00,5.130024E+03,5.309782E+03,2.661214E-01,5.655268E-01,1.387891E+03,2.445870E+03,7.200282E-02,2.606451E-01,9.341311E+01,3.969057E+02,4.846951E-03,4.227574E-02,1.202379E+03,8.814298E+03,6.238817E-02,9.387001E-01,2.901834E+02,3.362556E+03,1.505682E-02,3.583833E-01,5.877732E+03,6.081070E+03,3.049140E-01,6.477704E-01,3.652382E+02,1.399078E+03,1.895121E-02,1.490151E-01,0.000000E+00,8.499023E+02,0.000000E+00,9.052251E-02,1.131000E+03,3.989091E+03,5.868413E-02,4.248296E-01,2.113057E+03,4.359597E+03,1.096309E-01,4.646781E-01,9.204305E+03,1.527720E+04,4.775139E-01,1.627332E+00,1.209884E+03,3.863946E+03,6.277756E-02,4.115709E-01,0.000000E+00,1.118868E+04,0.000000E+00,1.191781E+00,1.886326E+03,1.122800E+04,9.787630E-02,1.195968E+00,4.100769E+03,4.354888E+03,2.127447E-01,4.638907E-01,1.736734E+03,1.927855E+04,9.011441E-02,2.053332E+00,7.406320E+03,2.952259E+04,3.842478E-01,3.144624E+00,7.811090E+03,3.590893E+04,4.052417E-01,3.824886E+00,1.717774E+03,1.057432E+04,8.913060E-02,1.126269E+00,9.070696E+02,1.516203E+04,4.706537E-02,1.614910E+00,5.640159E+02,9.307920E+02,2.926525E-02,9.914103E-02,0.000000E+00,1.269813E+03,0.000000E+00,1.352517E-01,2.733682E+03,1.717634E+03,1.418222E-01,1.829663E-01,9.752133E+02,2.609496E+03,5.060116E-02,2.779395E-01,2.901870E+03,7.582991E+03,1.505656E-01,8.076973E-01,2.093025E+03,4.817007E+03,1.086014E-01,5.130912E-01,3.015435E+03,3.678329E+03,1.564386E-01,3.918289E-01,0.000000E+00,5.845044E+03,0.000000E+00,6.225951E-01,8.750430E+03,8.014996E+03,4.539537E-01,8.537912E-01,1.703503E+04,1.149593E+05,7.698092E-01,2.125404E+01,1.351774E+03,1.145266E+04,7.013767E-02,1.219857E+00,7.536876E+03,9.341064E+03,3.910284E-01,9.950272E-01,2.114357E+03,5.628456E+03,1.097082E-01,5.995277E-01,2.258917E+03,1.693849E+04,1.172090E-01,1.804184E+00,0.000000E+00,9.094079E+03,0.000000E+00,9.686365E-01,3.044663E+03,4.630378E+03,1.579678E-01,4.935293E-01,1.137572E+03,1.360019E+03,5.901856E-02,1.448662E-01,1.699055E+03,1.475029E+03,8.815225E-02,1.571157E-01,3.651225E+02,5.883765E+02,1.894521E-02,6.266923E-02,0.000000E+00,3.121082E+02,0.000000E+00,3.324331E-02,1.012468E+03,1.613925E+04,5.253421E-02,1.718789E+00,1.322800E+03,3.048281E+03,6.863649E-02,3.246341E-01,0.000000E+00,1.269746E+03,0.000000E+00,1.352247E-01,0.000000E+00,2.096409E+04,0.000000E+00,2.232884E+00,1.525054E+03,2.992638E+03,7.912540E-02,3.187580E-01,8.537836E+03,1.483595E+04,4.429601E-01,1.581134E+00,0.000000E+00,1.326758E+03,0.000000E+00,1.413128E-01,4.216743E+03,5.886881E+03,2.187605E-01,6.274391E-01,2.392340E+03,7.662851E+03,1.241320E-01,8.162176E-01,5.069279E+03,7.736583E+03,2.630011E-01,8.240830E-01,5.803376E+02,5.590165E+03,3.011159E-02,5.954218E-01,5.311533E+03,6.369791E+03,2.755727E-01,6.784941E-01,1.899055E+03,2.452197E+03,9.852886E-02,2.611979E-01,6.218501E+03,8.189481E+03,3.226104E-01,8.723411E-01,2.255230E+03,1.171746E+04,1.019142E-01,2.166331E+00,7.961443E+03,1.163418E+04,4.130495E-01,1.239320E+00,8.051905E+03,1.283871E+04,4.177429E-01,1.367617E+00,3.345871E+03,9.212863E+03,1.735964E-01,9.813511E-01,6.468330E+03,9.770483E+03,3.355841E-01,1.040786E+00,5.801875E+02,2.685667E+03,3.010389E-02,2.860192E-01,5.798787E+02,2.682403E+03,3.008787E-02,2.856716E-01,1.660303E+03,5.193960E+03,8.613589E-02,5.532454E-01,0.000000E+00,9.741122E+02,0.000000E+00,1.037560E-01,5.792175E+02,7.038714E+03,3.005356E-02,7.496109E-01,2.149414E+03,5.221085E+03,1.115158E-01,5.561296E-01,1.888735E+03,2.888549E+03,9.799342E-02,3.078593E-01,0.000000E+00,3.980275E+03,0.000000E+00,4.239385E-01,1.274858E+04,1.771464E+04,6.613838E-01,1.888066E+00,1.756699E+03,1.671638E+04,9.114870E-02,1.780502E+00,8.895885E+03,9.745488E+03,4.614970E-01,1.038122E+00,2.406948E+04,3.488280E+04,1.248754E+00,3.715856E+00,2.431898E+04,3.852814E+04,1.261699E+00,4.104131E+00,1.978168E+04,3.242795E+04,1.026296E+00,3.454306E+00,1.958313E+04,2.939208E+04,1.015994E+00,3.130945E+00,1.752338E+03,8.036539E+03,9.092265E-02,8.558784E-01,1.752338E+03,8.039867E+03,9.092265E-02,8.562327E-01,0.000000E+00,2.922337E+03,0.000000E+00,3.112681E-01,1.746511E+03,2.111438E+04,9.062035E-02,2.248645E+00,3.715407E+02,1.428352E+03,1.927824E-02,1.521332E-01,5.541580E+03,6.268509E+03,2.874940E-01,6.680982E-01,2.809773E+03,6.186752E+03,1.457893E-01,6.589639E-01,3.901329E+03,3.392682E+03,2.023929E-01,3.613994E-01,1.163443E+04,1.247074E+04,6.036133E-01,1.328428E+00,1.169994E+04,1.379089E+04,6.070118E-01,1.469039E+00,9.432385E+03,1.168254E+04,4.893662E-01,1.244448E+00,9.380372E+03,1.058341E+04,4.866677E-01,1.127376E+00,3.064561E+03,3.389062E+03,1.590098E-01,3.609295E-01,3.064561E+03,3.388145E+03,1.590098E-01,3.608319E-01,7.422951E+02,1.177300E+03,3.851567E-02,1.253977E-01,3.304612E+03,7.730561E+03,1.714652E-01,8.232913E-01,3.033345E+03,2.201898E+04,1.573920E-01,2.345451E+00,7.099078E+03,8.471395E+03,3.682452E-01,9.023891E-01,5.456975E+03,3.349413E+03,2.830609E-01,3.568092E-01,7.076168E+03,5.461676E+03,3.670567E-01,5.818158E-01,0.000000E+00,7.190483E+04,0.000000E+00,7.659193E+00,2.221953E+04,3.088937E+04,1.152567E+00,3.290376E+00,1.715816E+04,1.164117E+04,8.900199E-01,1.240108E+00,2.211355E+04,1.914614E+04,1.147070E+00,2.039561E+00,1.730866E+04,1.359714E+04,8.978272E-01,1.448443E+00,1.093847E+04,2.509603E+04,5.675676E-01,2.673189E+00,8.705992E+03,1.079980E+04,4.515995E-01,1.150404E+00,6.711620E+03,3.999472E+03,3.481450E-01,4.260547E-01,8.666240E+03,6.129361E+03,4.495374E-01,6.529374E-01,6.751923E+03,4.720536E+03,3.502356E-01,5.028567E-01
20:00:00,8.265422E+02,3.312908E+04,4.288702E-02,3.540188E+00,9.341311E+01,1.134427E+03,4.846952E-03,1.208276E-01,1.079139E+04,2.871742E+04,5.598433E-01,3.064100E+00,3.023710E+03,2.931891E+04,1.568862E-01,3.130347E+00,2.200423E+03,3.971579E+03,1.141638E-01,4.233206E-01,2.386587E+03,7.371856E+03,1.238233E-01,7.852379E-01,5.073065E+03,7.107695E+04,2.290527E-01,9.942423E+00,5.001010E+02,9.579022E+02,2.594757E-02,1.020175E-01,2.901834E+02,1.131987E+04,1.505682E-02,1.205658E+00,0.000000E+00,7.668553E+04,0.000000E+00,1.073447E+01,3.765264E+02,7.862418E+03,1.953693E-02,8.374249E-01,2.451098E+03,1.985423E+04,1.271767E-01,2.114715E+00,6.563209E+02,6.865765E+03,2.965854E-02,9.611114E-01,4.037361E+03,8.960057E+03,2.094829E-01,9.549721E-01,2.432272E+02,1.134939E+03,1.262039E-02,1.208864E-01,9.609519E+03,1.067675E+04,4.985516E-01,1.137093E+00,2.235048E+04,1.804757E+04,1.159507E+00,1.922136E+00,5.262017E+03,1.177599E+04,2.730141E-01,1.254399E+00,3.851425E+03,9.173333E+03,1.998281E-01,9.771550E-01,4.771654E+03,3.152832E+04,2.475871E-01,3.358391E+00,8.828347E+03,5.992069E+03,4.579467E-01,6.383141E-01,6.030034E+03,4.574718E+03,3.127869E-01,4.873322E-01,9.371018E+03,5.991973E+03,4.860877E-01,6.383185E-01,9.740944E+02,3.378970E+03,5.054143E-02,3.599206E-01,1.110816E+03,1.255347E+04,5.763721E-02,1.337274E+00,1.093197E+03,1.242052E+04,5.672303E-02,1.323263E+00,5.119768E+03,5.163803E+03,2.655894E-01,5.499791E-01,1.387891E+03,2.305153E+03,7.200284E-02,2.456436E-01,9.341311E+01,3.966696E+02,4.846952E-03,4.225040E-02,1.198743E+03,8.793467E+03,6.219949E-02,9.364817E-01,2.901834E+02,3.357058E+03,1.505682E-02,3.577891E-01,5.867600E+03,5.935441E+03,3.043883E-01,6.322587E-01,3.652382E+02,1.397750E+03,1.895121E-02,1.488730E-01,0.000000E+00,8.479393E+02,0.000000E+00,9.031302E-02,1.131000E+03,3.990208E+03,5.868416E-02,4.249485E-01,2.113058E+03,4.380746E+03,1.096310E-01,4.669207E-01,9.184342E+03,1.496977E+04,4.764782E-01,1.594587E+00,1.204428E+03,3.864640E+03,6.249451E-02,4.116448E-01,0.000000E+00,1.116401E+04,0.000000E+00,1.189153E+00,1.877611E+03,1.121431E+04,9.742413E-02,1.194510E+00,4.091943E+03,4.318986E+03,2.122867E-01,4.600666E-01,1.736734E+03,1.921937E+04,9.011441E-02,2.047020E+00,7.406321E+03,2.935074E+04,3.842479E-01,3.126310E+00,7.811092E+03,3.547893E+04,4.052418E-01,3.779073E+00,1.717774E+03,1.055583E+04,8.913060E-02,1.124294E+00,9.070697E+02,1.513304E+04,4.706537E-02,1.611815E+00,5.640159E+02,9.333604E+02,2.926525E-02,9.941406E-02,0.000000E+00,1.269053E+03,0.000000E+00,1.351701E-01,2.733683E+03,1.715594E+03,1.418222E-01,1.827484E-01,9.752133E+02,2.612064E+03,5.060116E-02,2.782115E-01,2.901870E+03,7.591783E+03,1.505656E-01,8.086291E-01,2.083574E+03,4.818451E+03,1.081110E-01,5.132450E-01,3.005267E+03,3.687658E+03,1.559111E-01,3.928226E-01,0.000000E+00,5.828161E+03,0.000000E+00,6.207968E-01,8.733425E+03,8.031124E+03,4.530715E-01,8.555102E-01,1.703503E+04,1.142023E+05,7.698093E-01,2.111401E+01,1.351775E+03,1.141057E+04,7.013771E-02,1.215367E+00,7.536877E+03,9.068789E+03,3.910285E-01,9.660254E-01,2.114357E+03,5.624144E+03,1.097082E-01,5.990695E-01,2.248788E+03,1.694008E+04,1.166835E-01,1.804353E+00,0.000000E+00,9.083509E+03,0.000000E+00,9.675108E-01,3.044663E+03,4.661291E+03,1.579678E-01,4.968110E-01,1.137573E+03,1.333049E+03,5.901857E-02,1.419927E-01,1.699055E+03,1.460305E+03,8.815226E-02,1.555466E-01,3.651225E+02,5.905065E+02,1.894521E-02,6.289575E-02,0.000000E+00,3.119304E+02,0.000000E+00,3.322421E-02,1.012468E+03,1.608122E+04,5.253421E-02,1.712608E+00,1.316800E+03,3.048617E+03,6.832514E-02,3.246699E-01,0.000000E+00,1.265694E+03,0.000000E+00,1.347931E-01,0.000000E+00,2.092634E+04,0.000000E+00,2.228852E+00,1.525054E+03,2.976980E+03,7.912541E-02,3.170887E-01,8.537837E+03,1.447736E+04,4.429602E-01,1.542882E+00,0.000000E+00,1.323943E+03,0.000000E+00,1.410123E-01,4.216744E+03,5.829481E+03,2.187605E-01,6.213069E-01,2.381542E+03,7.662757E+03,1.235717E-01,8.162077E-01,5.069279E+03,7.607950E+03,2.630011E-01,8.103778E-01,5.803395E+02,5.569815E+03,3.011169E-02,5.932508E-01,5.311534E+03,6.267116E+03,2.755727E-01,6.675545E-01,1.899055E+03,2.421835E+03,9.852887E-02,2.579626E-01,6.205340E+03,7.982515E+03,3.219275E-01,8.502974E-01,2.255230E+03,1.155191E+04,1.019142E-01,2.135718E+00,7.961445E+03,1.149845E+04,4.130496E-01,1.224865E+00,8.051907E+03,1.249132E+04,4.177430E-01,1.330614E+00,3.345872E+03,9.008830E+03,1.735965E-01,9.596195E-01,6.468332E+03,9.594731E+03,3.355842E-01,1.022067E+00,5.801898E+02,2.667187E+03,3.010401E-02,2.840511E-01,5.798810E+02,2.664188E+03,3.008799E-02,2.837317E-01,1.656645E+03,5.169995E+03,8.594611E-02,5.506929E-01,0.000000E+00,9.736920E+02,0.000000E+00,1.037107E-01,5.792228E+02,7.018129E+03,3.005384E-02,7.474187E-01,2.149415E+03,5.143058E+03,1.115158E-01,5.478157E-01,1.888735E+03,2.885224E+03,9.799343E-02,3.074972E-01,0.000000E+00,3.971830E+03,0.000000E+00,4.230370E-01,1.274858E+04,1.755408E+04,6.613839E-01,1.870914E+00,1.756705E+03,1.665869E+04,9.114899E-02,1.774347E+00,8.869803E+03,9.685502E+03,4.601438E-01,1.031732E+00,2.406948E+04,3.447554E+04,1.248755E+00,3.672484E+00,2.431899E+04,3.748653E+04,1.261700E+00,3.993182E+00,1.978169E+04,3.137143E+04,1.026296E+00,3.341769E+00,1.958313E+04,2.885651E+04,1.015995E+00,3.073904E+00,1.752345E+03,7.982210E+03,9.092300E-02,8.500924E-01,1.752345E+03,7.985378E+03,9.092300E-02,8.504298E-01,0.000000E+00,2.921076E+03,0.000000E+00,3.111322E-01,1.746527E+03,2.105267E+04,9.062116E-02,2.242073E+00,3.715407E+02,1.426529E+03,1.927824E-02,1.519384E-01,5.541580E+03,6.208807E+03,2.874940E-01,6.617220E-01,2.809773E+03,6.178381E+03,1.457893E-01,6.580684E-01,3.893835E+03,3.379381E+03,2.020041E-01,3.599825E-01,1.163443E+04,1.231372E+04,6.036133E-01,1.311705E+00,1.169994E+04,1.337764E+04,6.070118E-01,1.425022E+00,9.432386E+03,1.125859E+04,4.893662E-01,1.199290E+00,9.380373E+03,1.036942E+04,4.866677E-01,1.104584E+00,3.064561E+03,3.381789E+03,1.590098E-01,3.601550E-01,3.064561E+03,3.380934E+03,1.590098E-01,3.600639E-01,7.422951E+02,1.180812E+03,3.851567E-02,1.257711E-01,3.304612E+03,7.719262E+03,1.714652E-01,8.220881E-01,3.024301E+03,2.197292E+04,1.569227E-01,2.340546E+00,7.086810E+03,7.929775E+03,3.676087E-01,8.446961E-01,5.447909E+03,3.357953E+03,2.825906E-01,3.577198E-01,7.063922E+03,5.454708E+03,3.664214E-01,5.810747E-01,0.000000E+00,7.171237E+04,0.000000E+00,7.638693E+00,2.217304E+04,2.901249E+04,1.150156E+00,3.090453E+00,1.712277E+04,1.165770E+04,8.881843E-01,1.241871E+00,2.206714E+04,1.906190E+04,1.144663E+00,2.030591E+00,1.727298E+04,1.325993E+04,8.959761E-01,1.412522E+00,1.088985E+04,2.509673E+04,5.650445E-01,2.673264E+00,8.694621E+03,1.006400E+04,4.510096E-01,1.072028E+00,6.702972E+03,4.014717E+03,3.476964E-01,4.276795E-01,8.654867E+03,6.117069E+03,4.489474E-01,6.516294E-01,6.743272E+03,4.596264E+03,3.497869E-01,4.896186E-01
20:15:00,8.251557E+02,3.310706E+04,4.281508E-02,3.537377E+00,9.341312E+01,1.104773E+03,4.846952E-03,1.176682E-01,8.982611E+03,2.592396E+04,4.660061E-01,2.721824E+00,3.018482E+03,2.930828E+04,1.566153E-01,3.128874E+00,2.200641E+03,3.973907E+03,1.141756E-01,4.235463E-01,1.985520E+03,6.154522E+03,1.030148E-01,6.537755E-01,5.073813E+03,7.107023E+04,2.290995E-01,9.941560E+00,5.001439E+02,9.336249E+02,2.594987E-02,9.943186E-02,2.901834E+02,1.088720E+04,1.505683E-02,1.159569E+00,0.000000E+00,7.667796E+04,0.000000E+00,1.073340E+01,3.765265E+02,7.614490E+03,1.953693E-02,8.110123E-01,2.451300E+03,1.922210E+04,1.271874E-01,2.047370E+00,5.462231E+02,5.642530E+03,2.468332E-02,7.860808E-01,4.037476E+03,8.918933E+03,2.094891E-01,9.505413E-01,2.432272E+02,1.130625E+03,1.262040E-02,1.204256E-01,7.996071E+03,8.707045E+03,4.148443E-01,9.273161E-01,1.860929E+04,1.467329E+04,9.654199E-01,1.562761E+00,4.377907E+03,9.787728E+03,2.271430E-01,1.042605E+00,3.204314E+03,7.638935E+03,1.662533E-01,8.137090E-01,3.970409E+03,2.624690E+04,2.060129E-01,2.795815E+00,7.468536E+03,5.004010E+03,3.866329E-01,5.330611E-01,5.137186E+03,3.812366E+03,2.657454E-01,4.061217E-01,7.982276E+03,4.999199E+03,4.129256E-01,5.325604E-01,9.741725E+02,3.270696E+03,5.054557E-02,3.483851E-01,1.110816E+03,1.236762E+04,5.763722E-02,1.317451E+00,9.096106E+02,1.048231E+04,4.719721E-02,1.113449E+00,4.262184E+03,4.241059E+03,2.211019E-01,4.517009E-01,1.388013E+03,2.197180E+03,7.200966E-02,2.341318E-01,9.341312E+01,3.964407E+02,4.846952E-03,4.222557E-02,9.974327E+02,7.319180E+03,5.175406E-02,7.794738E-01,2.901834E+02,3.347430E+03,1.505683E-02,3.567462E-01,4.952309E+03,4.929765E+03,2.564686E-01,5.241069E-01,3.652382E+02,1.368148E+03,1.895121E-02,1.457191E-01,0.000000E+00,8.278577E+02,0.000000E+00,8.817356E-02,1.131042E+03,3.976743E+03,5.868636E-02,4.235145E-01,2.113276E+03,4.387161E+03,1.096428E-01,4.675805E-01,7.645264E+03,1.279753E+04,3.966317E-01,1.352615E+00,1.001408E+03,3.264627E+03,5.196032E-02,3.466630E-01,0.000000E+00,9.437753E+03,0.000000E+00,1.001736E+00,1.561033E+03,9.495744E+03,8.099775E-02,1.007591E+00,3.406258E+03,3.583954E+03,1.767140E-01,3.817698E-01,1.736734E+03,1.852075E+04,9.011441E-02,1.972600E+00,7.406892E+03,2.826396E+04,3.842797E-01,3.010529E+00,7.811842E+03,3.408050E+04,4.052834E-01,3.630092E+00,1.717774E+03,1.026066E+04,8.913060E-02,1.092848E+00,9.070698E+02,1.469943E+04,4.706538E-02,1.565620E+00,5.640159E+02,9.304943E+02,2.926525E-02,9.910777E-02,0.000000E+00,1.264898E+03,0.000000E+00,1.347261E-01,2.733869E+03,1.706831E+03,1.418328E-01,1.818128E-01,9.752133E+02,2.586336E+03,5.060116E-02,2.754689E-01,2.902029E+03,7.509150E+03,1.505741E-01,7.998190E-01,1.732357E+03,4.015989E+03,8.988728E-02,4.277694E-01,2.500137E+03,3.077902E+03,1.297053E-01,3.278693E-01,0.000000E+00,4.849740E+03,0.000000E+00,5.165787E-01,7.293447E+03,6.699877E+03,3.782334E-01,7.137005E-01,1.703656E+04,1.112297E+05,7.698805E-01,2.056431E+01,1.351930E+03,1.113553E+04,7.014592E-02,1.186062E+00,7.537361E+03,8.752397E+03,3.910554E-01,9.323147E-01,2.114357E+03,5.537528E+03,1.097082E-01,5.898387E-01,1.869753E+03,1.555356E+04,9.701636E-02,1.629484E+00,0.000000E+00,8.286761E+03,0.000000E+00,8.688445E-01,3.044840E+03,4.678578E+03,1.579775E-01,4.986284E-01,1.137679E+03,1.307363E+03,5.902440E-02,1.392554E-01,1.699156E+03,1.445384E+03,8.815786E-02,1.539556E-01,3.651225E+02,5.926176E+02,1.894521E-02,6.311999E-02,0.000000E+00,3.117586E+02,0.000000E+00,3.320560E-02,1.012468E+03,1.547819E+04,5.253421E-02,1.648387E+00,1.094822E+03,2.540657E+03,5.680735E-02,2.705734E-01,0.000000E+00,1.053050E+03,0.000000E+00,1.121471E-01,0.000000E+00,2.036124E+04,0.000000E+00,2.168649E+00,1.525140E+03,2.937535E+03,7.913010E-02,3.128847E-01,8.538391E+03,1.423192E+04,4.429910E-01,1.516676E+00,0.000000E+00,1.292660E+03,0.000000E+00,1.376793E-01,4.217146E+03,5.771748E+03,2.187831E-01,6.151276E-01,1.980101E+03,6.485407E+03,1.027420E-01,6.883382E-01,5.069616E+03,7.370993E+03,2.630200E-01,7.851306E-01,5.804071E+02,5.482913E+03,3.011524E-02,5.839891E-01,5.311879E+03,6.124596E+03,2.755920E-01,6.523678E-01,1.899168E+03,2.365802E+03,9.853506E-02,2.519920E-01,5.165608E+03,6.666836E+03,2.679872E-01,7.085157E-01,2.255357E+03,1.119631E+04,1.019201E-01,2.069966E+00,7.962244E+03,1.123606E+04,4.130935E-01,1.196902E+00,8.052705E+03,1.207899E+04,4.177868E-01,1.286680E+00,3.346224E+03,8.736083E+03,1.736154E-01,9.305592E-01,6.468978E+03,9.335893E+03,3.356198E-01,9.944857E-01,5.802559E+02,2.639770E+03,3.010747E-02,2.811310E-01,5.799471E+02,2.636984E+03,3.009144E-02,2.808344E-01,1.379006E+03,4.714891E+03,7.154232E-02,4.944368E-01,0.000000E+00,9.732646E+02,0.000000E+00,1.036641E-01,5.792944E+02,6.893824E+03,3.005758E-02,7.341801E-01,2.149627E+03,5.037618E+03,1.115274E-01,5.365799E-01,1.888848E+03,2.877384E+03,9.799962E-02,3.066483E-01,0.000000E+00,3.877979E+03,0.000000E+00,4.130380E-01,1.274979E+04,1.738539E+04,6.614515E-01,1.852858E+00,1.756908E+03,1.640052E+04,9.115960E-02,1.746832E+00,7.380596E+03,8.053549E+03,3.828873E-01,8.578915E-01,2.407188E+04,3.368839E+04,1.248886E+00,3.588597E+00,2.432139E+04,3.624972E+04,1.261831E+00,3.861399E+00,1.978362E+04,3.020908E+04,1.026403E+00,3.217926E+00,1.958507E+04,2.807355E+04,1.016101E+00,2.990473E+00,1.752543E+03,7.900817E+03,9.093336E-02,8.414238E-01,1.752543E+03,7.903850E+03,9.093336E-02,8.417469E-01,0.000000E+00,2.919794E+03,0.000000E+00,3.109923E-01,1.746741E+03,2.067980E+04,9.063237E-02,2.202362E+00,3.715408E+02,1.395458E+03,1.927824E-02,1.486279E-01,5.541968E+03,6.148480E+03,2.875161E-01,6.552684E-01,2.809833E+03,6.100299E+03,1.457925E-01,6.497456E-01,3.249684E+03,2.812933E+03,1.685393E-01,2.996429E-01,1.163520E+04,1.203028E+04,6.036562E-01,1.281500E+00,1.170071E+04,1.290429E+04,6.070547E-01,1.374588E+00,9.433006E+03,1.080551E+04,4.894009E-01,1.151018E+00,9.380993E+03,1.007536E+04,4.867024E-01,1.073251E+00,3.064616E+03,3.364987E+03,1.590128E-01,3.583654E-01,3.064616E+03,3.364184E+03,1.590128E-01,3.582799E-01,7.422951E+02,1.184291E+03,3.851567E-02,1.261402E-01,3.304673E+03,7.601156E+03,1.714685E-01,8.095097E-01,2.516472E+03,1.829151E+04,1.305729E-01,1.948404E+00,6.001439E+03,6.437636E+03,3.106519E-01,6.844926E-01,4.640717E+03,2.803650E+03,2.400659E-01,2.986708E-01,5.979902E+03,4.545688E+03,3.095484E-01,4.842399E-01,0.000000E+00,5.967983E+04,0.000000E+00,6.357005E+00,1.894294E+04,2.407622E+04,9.795937E-01,2.548777E+00,1.464455E+04,9.727647E+03,7.572143E-01,1.036268E+00,1.884302E+04,1.593142E+04,9.744804E-01,1.695479E+00,1.478586E+04,1.096406E+04,7.644454E-01,1.167954E+00,9.054531E+03,2.091428E+04,4.698149E-01,2.227756E+00,7.538414E+03,8.318155E+03,3.891545E-01,8.804698E-01,5.815799E+03,3.354355E+03,3.001962E-01,3.573330E-01,7.500737E+03,5.107951E+03,3.872311E-01,5.438940E-01,5.854456E+03,3.797547E+03,3.021664E-01,4.045353E-01
20:30:00,8.237821E+02,3.308491E+04,4.274381E-02,3.534226E+00,9.341313E+01,1.073630E+03,4.846952E-03,1.143502E-01,7.264097E+03,2.370257E+04,3.762804E-01,2.421223E+00,3.013261E+03,2.929231E+04,1.563449E-01,3.126612E+00,2.200814E+03,3.969092E+03,1.141854E-01,4.230036E-01,1.585815E+03,5.291675E+03,8.227683E-02,5.526247E-01,5.074011E+03,7.106368E+04,2.291280E-01,9.940819E+00,5.001796E+02,9.092347E+02,2.595182E-02,9.683407E-02,2.901834E+02,1.042947E+04,1.505683E-02,1.110810E+00,0.000000E+00,7.667064E+04,0.000000E+00,1.073235E+01,3.765265E+02,7.353026E+03,1.953693E-02,7.831573E-01,2.451447E+03,1.855967E+04,1.271954E-01,1.976793E+00,4.364166E+02,4.616624E+03,1.972126E-02,6.339582E-01,4.037562E+03,8.890020E+03,2.094939E-01,9.474000E-01,2.432272E+02,1.126243E+03,1.262040E-02,1.199571E-01,6.387514E+03,6.872685E+03,3.313907E-01,7.319535E-01,1.567259E+04,1.155441E+04,8.080406E-01,1.230589E+00,3.496722E+03,7.919084E+03,1.814237E-01,8.409409E-01,2.559346E+03,6.184967E+03,1.327896E-01,6.568478E-01,3.171613E+03,2.143218E+04,1.645657E-01,2.271787E+00,6.522148E+03,4.074905E+03,3.341207E-01,4.321338E-01,4.514572E+03,3.168116E+03,2.309485E-01,3.344771E-01,7.018821E+03,4.072243E+03,3.590393E-01,4.318617E-01,9.742326E+02,3.174853E+03,5.054883E-02,3.381720E-01,1.110816E+03,1.217304E+04,5.763722E-02,1.296693E+00,7.265928E+02,9.167036E+03,3.770092E-02,9.552282E-01,3.615722E+03,3.512359E+03,1.862545E-01,3.704433E-01,1.388120E+03,2.116349E+03,7.201592E-02,2.255124E-01,9.341313E+01,3.962601E+02,4.846952E-03,4.220577E-02,7.967460E+02,5.961473E+03,4.134098E-02,6.321109E-01,2.901834E+02,3.338427E+03,1.505683E-02,3.557653E-01,4.304802E+03,4.163807E+03,2.207359E-01,4.366048E-01,3.652382E+02,1.336502E+03,1.895121E-02,1.423474E-01,0.000000E+00,8.067245E+02,0.000000E+00,8.592203E-02,1.131074E+03,3.962460E+03,5.868803E-02,4.219932E-01,2.113449E+03,4.384782E+03,1.096526E-01,4.672958E-01,6.440438E+03,1.117661E+04,3.320451E-01,1.157552E+00,7.993373E+02,2.832971E+03,4.147543E-02,2.955878E-01,0.000000E+00,8.187129E+03,0.000000E+00,8.537454E-01,1.245956E+03,8.257658E+03,6.464927E-02,8.604630E-01,2.849060E+03,3.018626E+03,1.470043E-01,3.177585E-01,1.736734E+03,1.777243E+04,9.011441E-02,1.892886E+00,7.407349E+03,2.711790E+04,3.843067E-01,2.888430E+00,7.812457E+03,3.268722E+04,4.053193E-01,3.481655E+00,1.717774E+03,9.944511E+03,8.913060E-02,1.059167E+00,9.070699E+02,1.423924E+04,4.706538E-02,1.516593E+00,5.640159E+02,9.272682E+02,2.926525E-02,9.876295E-02,0.000000E+00,1.260661E+03,0.000000E+00,1.342731E-01,2.734018E+03,1.692740E+03,1.418419E-01,1.803089E-01,9.752133E+02,2.558568E+03,5.060116E-02,2.725086E-01,2.902146E+03,7.417693E+03,1.505805E-01,7.900674E-01,1.382786E+03,3.324665E+03,7.174901E-02,3.513978E-01,1.996762E+03,2.522995E+03,1.035905E-01,2.672594E-01,0.000000E+00,3.955360E+03,0.000000E+00,4.193218E-01,6.256593E+03,5.680844E+03,3.217731E-01,5.975709E-01,1.703765E+04,1.082526E+05,7.699330E-01,2.001376E+01,1.352038E+03,1.084932E+04,7.015171E-02,1.155565E+00,7.537734E+03,8.494725E+03,3.910776E-01,9.048547E-01,2.114357E+03,5.445911E+03,1.097082E-01,5.800721E-01,1.492480E+03,1.452231E+04,7.744070E-02,1.475561E+00,0.000000E+00,7.651918E+03,0.000000E+00,7.795069E-01,3.044975E+03,4.687372E+03,1.579854E-01,4.995337E-01,1.137768E+03,1.284580E+03,5.902955E-02,1.368268E-01,1.699237E+03,1.432645E+03,8.816253E-02,1.525966E-01,3.651225E+02,5.947262E+02,1.894521E-02,6.334383E-02,0.000000E+00,3.116183E+02,0.000000E+00,3.319026E-02,1.012468E+03,1.483135E+04,5.253421E-02,1.579501E+00,8.738901E+02,2.107497E+03,4.534377E-02,2.226050E-01,0.000000E+00,8.513118E+02,0.000000E+00,9.041146E-02,0.000000E+00,1.976342E+04,0.000000E+00,2.104959E+00,1.525208E+03,2.898289E+03,7.913401E-02,3.087013E-01,8.538812E+03,1.399052E+04,4.430161E-01,1.490889E+00,0.000000E+00,1.259723E+03,0.000000E+00,1.341701E-01,4.217476E+03,5.716658E+03,2.188027E-01,6.092233E-01,1.580539E+03,5.642794E+03,8.200987E-02,5.881393E-01,5.069876E+03,7.146561E+03,2.630356E-01,7.612158E-01,5.804546E+02,5.395681E+03,3.011775E-02,5.746915E-01,5.312142E+03,5.986866E+03,2.756077E-01,6.376895E-01,1.899256E+03,2.311113E+03,9.854021E-02,2.461638E-01,4.345927E+03,5.620565E+03,2.240926E-01,5.892453E-01,2.255453E+03,1.085517E+04,1.019248E-01,2.006885E+00,7.962883E+03,1.098162E+04,4.131303E-01,1.169779E+00,8.053345E+03,1.174404E+04,4.178237E-01,1.250982E+00,3.346495E+03,8.503335E+03,1.736304E-01,9.057549E-01,6.469497E+03,9.100441E+03,3.356497E-01,9.693895E-01,5.803058E+02,2.614722E+03,3.011010E-02,2.784633E-01,5.799971E+02,2.612099E+03,3.009407E-02,2.781840E-01,1.137757E+03,4.358581E+03,5.879524E-02,4.439340E-01,0.000000E+00,9.729235E+02,0.000000E+00,1.036264E-01,5.793446E+02,6.764695E+03,3.006023E-02,7.204278E-01,2.149799E+03,4.943819E+03,1.115372E-01,5.265831E-01,1.888936E+03,2.867871E+03,9.800477E-02,3.056176E-01,0.000000E+00,3.779168E+03,0.000000E+00,4.025104E-01,1.275078E+04,1.721901E+04,6.615105E-01,1.835026E+00,1.757050E+03,1.614058E+04,9.116714E-02,1.719126E+00,6.030396E+03,6.621741E+03,3.119522E-01,7.003700E-01,2.407380E+04,3.292516E+04,1.248997E+00,3.507238E+00,2.432331E+04,3.524198E+04,1.261942E+00,3.753997E+00,1.978518E+04,2.928046E+04,1.026493E+00,3.118963E+00,1.958663E+04,2.736245E+04,1.016191E+00,2.914679E+00,1.752692E+03,7.826299E+03,9.094125E-02,8.334873E-01,1.752692E+03,7.829220E+03,9.094125E-02,8.337983E-01,0.000000E+00,2.918770E+03,0.000000E+00,3.108791E-01,1.746892E+03,2.029245E+04,9.064029E-02,2.161110E+00,3.715408E+02,1.362293E+03,1.927824E-02,1.450944E-01,5.542270E+03,6.085652E+03,2.875347E-01,6.485400E-01,2.809880E+03,6.020309E+03,1.457951E-01,6.412189E-01,2.775517E+03,2.343729E+03,1.428229E-01,2.472854E-01,1.163579E+04,1.175688E+04,6.036914E-01,1.252356E+00,1.170130E+04,1.252031E+04,6.070900E-01,1.333666E+00,9.433483E+03,1.044402E+04,4.894296E-01,1.112496E+00,9.381470E+03,9.810029E+03,4.867311E-01,1.044972E+00,3.064663E+03,3.350351E+03,1.590154E-01,3.568065E-01,3.064663E+03,3.349594E+03,1.590154E-01,3.567258E-01,7.422951E+02,1.187784E+03,3.851567E-02,1.265106E-01,3.304720E+03,7.476526E+03,1.714711E-01,7.962364E-01,2.010192E+03,1.490845E+04,1.043034E-01,1.580918E+00,5.244964E+03,5.291011E+03,2.686431E-01,5.559734E-01,4.077186E+03,2.271530E+03,2.085819E-01,2.412268E-01,5.224210E+03,3.766469E+03,2.676005E-01,3.979080E-01,0.000000E+00,4.990288E+04,0.000000E+00,5.262418E+00,1.669340E+04,2.014514E+04,8.534165E-01,2.099909E+00,1.291509E+04,8.033206E+03,6.601198E-01,8.494700E-01,1.659775E+04,1.341199E+04,8.486153E-01,1.410377E+00,1.305068E+04,9.081641E+03,6.669229E-01,9.583262E-01,7.227667E+03,1.773090E+04,3.750239E-01,1.865216E+00,6.712111E+03,6.952863E+03,3.421700E-01,7.241940E-01,5.179053E+03,2.802966E+03,2.639840E-01,2.957605E-01,6.676498E+03,4.310215E+03,3.403853E-01,4.533844E-01,5.220886E+03,3.163957E+03,2.660520E-01,3.334175E-01
20:45:00,8.224271E+02,3.306762E+04,4.267350E-02,3.531664E+00,9.341313E+01,1.041780E+03,4.846953E-03,1.109571E-01,5.741457E+03,2.150966E+04,2.954301E-01,2.122329E+00,3.007916E+03,2.927784E+04,1.560681E-01,3.124572E+00,2.200789E+03,3.961502E+03,1.141849E-01,4.221701E-01,1.187440E+03,4.471414E+03,6.160793E-02,4.551678E-01,5.071993E+03,7.105694E+04,2.290566E-01,9.940074E+00,5.001763E+02,8.848856E+02,2.595175E-02,9.424069E-02,2.901835E+02,9.961140E+03,1.505683E-02,1.060924E+00,0.000000E+00,7.666364E+04,0.000000E+00,1.073133E+01,3.765265E+02,7.086369E+03,1.953694E-02,7.547500E-01,2.451413E+03,1.788758E+04,1.271940E-01,1.905193E+00,3.268961E+02,3.802406E+03,1.477214E-02,5.097578E-01,4.037541E+03,8.867752E+03,2.094933E-01,9.449790E-01,2.432272E+02,1.121893E+03,1.262040E-02,1.194924E-01,4.783736E+03,5.106296E+03,2.481850E-01,5.438302E-01,1.305696E+04,8.685648E+03,6.649066E-01,9.221147E-01,2.618400E+03,6.239639E+03,1.358529E-01,6.550714E-01,1.916475E+03,4.870878E+03,9.943480E-02,5.115381E-01,2.375218E+03,1.712857E+04,1.232431E-01,1.789838E+00,5.637265E+03,3.210494E+03,2.842916E-01,3.363416E-01,3.930629E+03,2.560074E+03,1.978391E-01,2.656662E-01,6.114585E+03,3.218245E+03,3.077320E-01,3.370911E-01,9.742225E+02,3.086586E+03,5.054844E-02,3.287666E-01,1.110816E+03,1.197596E+04,5.763723E-02,1.275676E+00,5.441333E+02,7.904592E+03,2.823359E-02,8.006270E-01,3.022155E+03,2.855029E+03,1.537214E-01,2.954055E-01,1.388111E+03,2.052070E+03,7.201622E-02,2.186586E-01,9.341313E+01,3.961278E+02,4.846953E-03,4.219124E-02,5.966708E+02,4.752460E+03,3.095962E-02,4.970161E-01,2.901835E+02,3.330210E+03,1.505683E-02,3.548724E-01,3.706601E+03,3.468013E+03,1.871593E-01,3.551442E-01,3.652382E+02,1.303769E+03,1.895121E-02,1.388602E-01,0.000000E+00,7.850701E+02,0.000000E+00,8.361506E-02,1.131069E+03,3.947719E+03,5.868779E-02,4.204232E-01,2.113424E+03,4.379019E+03,1.096520E-01,4.666559E-01,5.363616E+03,9.774123E+03,2.731343E-01,9.810904E-01,5.981898E+02,2.418010E+03,3.103844E-02,2.456990E-01,0.000000E+00,6.982532E+03,0.000000E+00,7.090952E-01,9.323478E+02,7.080189E+03,4.837698E-02,7.178408E-01,2.355966E+03,2.484391E+03,1.201552E-01,2.562134E-01,1.736734E+03,1.700224E+04,9.011441E-02,1.810847E+00,7.407271E+03,2.595105E+04,3.843059E-01,2.764121E+00,7.812381E+03,3.129645E+04,4.053194E-01,3.333492E+00,1.717774E+03,9.619048E+03,8.913060E-02,1.024496E+00,9.070699E+02,1.376886E+04,4.706538E-02,1.466484E+00,5.640159E+02,9.238431E+02,2.926525E-02,9.839716E-02,0.000000E+00,1.256446E+03,0.000000E+00,1.338227E-01,2.733989E+03,1.676670E+03,1.418419E-01,1.785945E-01,9.752133E+02,2.529712E+03,5.060116E-02,2.694331E-01,2.902120E+03,7.322461E+03,1.505795E-01,7.799156E-01,1.034815E+03,2.704011E+03,5.369371E-02,2.807561E-01,1.501799E+03,2.017025E+03,7.786953E-02,2.106053E-01,0.000000E+00,3.140104E+03,0.000000E+00,3.285924E-01,5.303628E+03,4.708864E+03,2.689655E-01,4.847972E-01,1.703735E+04,1.052904E+05,7.699232E-01,1.946599E+01,1.352008E+03,1.055971E+04,7.015033E-02,1.124708E+00,7.537653E+03,8.264321E+03,3.910763E-01,8.803019E-01,2.114357E+03,5.352354E+03,1.097082E-01,5.701000E-01,1.116920E+03,1.362797E+04,5.795395E-02,1.332418E+00,0.000000E+00,7.086998E+03,0.000000E+00,6.957517E-01,3.044945E+03,4.692385E+03,1.579847E-01,5.000416E-01,1.137760E+03,1.263500E+03,5.902961E-02,1.345802E-01,1.699222E+03,1.421127E+03,8.816226E-02,1.513681E-01,3.651225E+02,5.968209E+02,1.894521E-02,6.356634E-02,0.000000E+00,3.115110E+02,0.000000E+00,3.317852E-02,1.012468E+03,1.416414E+04,5.253421E-02,1.508444E+00,6.539731E+02,1.722739E+03,3.393288E-02,1.785666E-01,0.000000E+00,6.666673E+02,0.000000E+00,7.009277E-02,0.000000E+00,1.915360E+04,0.000000E+00,2.039992E+00,1.525195E+03,2.859332E+03,7.913376E-02,3.045494E-01,8.538714E+03,1.377150E+04,4.430143E-01,1.467495E+00,0.000000E+00,1.226019E+03,0.000000E+00,1.305794E-01,4.217434E+03,5.663702E+03,2.188030E-01,6.035528E-01,1.182804E+03,4.842303E+03,6.137248E-02,4.910379E-01,5.069819E+03,6.930812E+03,2.630348E-01,7.382279E-01,5.804435E+02,5.309411E+03,3.011722E-02,5.654978E-01,5.312081E+03,5.856567E+03,2.756066E-01,6.238041E-01,1.899239E+03,2.257525E+03,9.853990E-02,2.404536E-01,3.617417E+03,4.679060E+03,1.842469E-01,4.788900E-01,2.255431E+03,1.052287E+04,1.019242E-01,1.945441E+00,7.962791E+03,1.073283E+04,4.131292E-01,1.143260E+00,8.053254E+03,1.144215E+04,4.178228E-01,1.218809E+00,3.346448E+03,8.288772E+03,1.736289E-01,8.828901E-01,6.469424E+03,8.878386E+03,3.356490E-01,9.457229E-01,5.802989E+02,2.591541E+03,3.010978E-02,2.759945E-01,5.799902E+02,2.589053E+03,3.009376E-02,2.757295E-01,9.237104E+02,4.050136E+03,4.727369E-02,3.973235E-01,0.000000E+00,9.726714E+02,0.000000E+00,1.035984E-01,5.793355E+02,6.633583E+03,3.005980E-02,7.064642E-01,2.149777E+03,4.856532E+03,1.115369E-01,5.172813E-01,1.888919E+03,2.857958E+03,9.800446E-02,3.045477E-01,0.000000E+00,3.678057E+03,0.000000E+00,3.917382E-01,1.275065E+04,1.705744E+04,6.615115E-01,1.817727E+00,1.757017E+03,1.588320E+04,9.116556E-02,1.691698E+00,4.823145E+03,5.312792E+03,2.474972E-01,5.530377E-01,2.407352E+04,3.217894E+04,1.248994E+00,3.427698E+00,2.432304E+04,3.433467E+04,1.261939E+00,3.657303E+00,1.978497E+04,2.846001E+04,1.026491E+00,3.031534E+00,1.958641E+04,2.669249E+04,1.016189E+00,2.843275E+00,1.752672E+03,7.757287E+03,9.094029E-02,8.261371E-01,1.752672E+03,7.760107E+03,9.094029E-02,8.264375E-01,0.000000E+00,2.918014E+03,0.000000E+00,3.107952E-01,1.746864E+03,1.989916E+04,9.063900E-02,2.119224E+00,3.715408E+02,1.328026E+03,1.927824E-02,1.414438E-01,5.542203E+03,6.024604E+03,2.875342E-01,6.420069E-01,2.809871E+03,5.939780E+03,1.457948E-01,6.326363E-01,2.345282E+03,1.913639E+03,1.190367E-01,1.980691E-01,1.163566E+04,1.149081E+04,6.036893E-01,1.223997E+00,1.170116E+04,1.217686E+04,6.070879E-01,1.297066E+00,9.433377E+03,1.012620E+04,4.894280E-01,1.078630E+00,9.381364E+03,9.561770E+03,4.867294E-01,1.018514E+00,3.064658E+03,3.337218E+03,1.590152E-01,3.554077E-01,3.064658E+03,3.336500E+03,1.590152E-01,3.553312E-01,7.422951E+02,1.191269E+03,3.851567E-02,1.268806E-01,3.304711E+03,7.348635E+03,1.714708E-01,7.826159E-01,1.505433E+03,1.187801E+04,7.811281E-02,1.242498E+00,4.537337E+03,4.265401E+03,2.287657E-01,4.392158E-01,3.548774E+03,1.778451E+03,1.786308E-01,1.869395E-01,4.517527E+03,3.038353E+03,2.277912E-01,3.156325E-01,0.000000E+00,4.097342E+04,0.000000E+00,4.235763E+00,1.456594E+04,1.672941E+04,7.325561E-01,1.700003E+00,1.127897E+04,6.457846E+03,5.670942E-01,6.721111E-01,1.447607E+04,1.098123E+04,7.281341E-01,1.132125E+00,1.140672E+04,7.309855E+03,5.733759E-01,7.580916E-01,5.409027E+03,1.475501E+04,2.806597E-01,1.518249E+00,5.944272E+03,5.787971E+03,2.977802E-01,5.870322E-01,4.587164E+03,2.286959E+03,2.297656E-01,2.368711E-01,5.910137E+03,3.546741E+03,2.961066E-01,3.654527E-01,4.628331E+03,2.565682E+03,2.317586E-01,2.653148E-01
21:00:00,8.210951E+02,3.305596E+04,4.260438E-02,3.529876E+00,9.341314E+01,1.009318E+03,4.846953E-03,1.074991E-01,4.290269E+03,1.935968E+04,2.178354E-01,1.826814E+00,3.002693E+03,2.926722E+04,1.557971E-01,3.123065E+00,2.200767E+03,3.953202E+03,1.141838E-01,4.212673E-01,7.903649E+02,3.682768E+03,4.100650E-02,3.606361E-01,5.070089E+03,7.105011E+04,2.289730E-01,9.939297E+00,5.001721E+02,8.604815E+02,2.595153E-02,9.164149E-02,2.901835E+02,9.483598E+03,1.505683E-02,1.010060E+00,0.000000E+00,7.665687E+04,0.000000E+00,1.073036E+01,3.765266E+02,6.815039E+03,1.953694E-02,7.258490E-01,2.451398E+03,1.720645E+04,1.271932E-01,1.832634E+00,2.176566E+02,3.041633E+03,9.835703E-03,3.928257E-01,4.037527E+03,8.849243E+03,2.094926E-01,9.429714E-01,2.432272E+02,1.117579E+03,1.262040E-02,1.190319E-01,3.184628E+03,3.376556E+03,1.652217E-01,3.596098E-01,1.054770E+04,6.039871E+03,5.266196E-01,6.337021E-01,1.742879E+03,4.622889E+03,9.042739E-02,4.744077E-01,1.275656E+03,3.604382E+03,6.618642E-02,3.701234E-01,1.581180E+03,1.296341E+04,8.204281E-02,1.319209E+00,4.783196E+03,2.381053E+03,2.358687E-01,2.436385E-01,3.366369E+03,1.968083E+03,1.656274E-01,1.983209E-01,5.239741E+03,2.393666E+03,2.577660E-01,2.448383E-01,9.742160E+02,3.002508E+03,5.054811E-02,3.198083E-01,1.110816E+03,1.177671E+04,5.763724E-02,1.254433E+00,3.622215E+02,6.665100E+03,1.879468E-02,6.479581E-01,2.450032E+03,2.221407E+03,1.221679E-01,2.226761E-01,1.388095E+03,2.000277E+03,7.201547E-02,2.131369E-01,9.341314E+01,3.960412E+02,4.846953E-03,4.218167E-02,3.971956E+02,3.588702E+03,2.060939E-02,3.656241E-01,2.901835E+02,3.322723E+03,1.505683E-02,3.540617E-01,3.135061E+03,2.810415E+03,1.547969E-01,2.772122E-01,3.652382E+02,1.270071E+03,1.895121E-02,1.352705E-01,0.000000E+00,7.629351E+02,0.000000E+00,8.125734E-02,1.131066E+03,3.932541E+03,5.868765E-02,4.188068E-01,2.113402E+03,4.372356E+03,1.096509E-01,4.659269E-01,4.334761E+03,8.449184E+03,2.164119E-01,8.117054E-01,3.979351E+02,2.022700E+03,2.064777E-02,1.974065E-01,0.000000E+00,5.814598E+03,0.000000E+00,5.675239E-01,6.201734E+02,5.946541E+03,3.217910E-02,5.788369E-01,1.887531E+03,1.971816E+03,9.442966E-02,1.965486E-01,1.736734E+03,1.621348E+04,9.011441E-02,1.726831E+00,7.407192E+03,2.476478E+04,3.843022E-01,2.637752E+00,7.812296E+03,2.989667E+04,4.053153E-01,3.184377E+00,1.717774E+03,9.285512E+03,8.913060E-02,9.889674E-01,9.070700E+02,1.328931E+04,4.706539E-02,1.415401E+00,5.640159E+02,9.202076E+02,2.926525E-02,9.800922E-02,0.000000E+00,1.252256E+03,0.000000E+00,1.333754E-01,2.733958E+03,1.660203E+03,1.418404E-01,1.768386E-01,9.752133E+02,2.499841E+03,5.060116E-02,2.662500E-01,2.902104E+03,7.224465E+03,1.505787E-01,7.694718E-01,6.883900E+02,2.107379E+03,3.571868E-02,2.120696E-01,1.034442E+03,1.527584E+03,5.340518E-02,1.553123E-01,0.000000E+00,2.356251E+03,0.000000E+00,2.404733E-01,4.389768E+03,3.770666E+03,2.179420E-01,3.748350E-01,1.703721E+04,1.023031E+05,7.699170E-01,1.891362E+01,1.351998E+03,1.026653E+04,7.014985E-02,1.093474E+00,7.537580E+03,8.046056E+03,3.910728E-01,8.570449E-01,2.114357E+03,5.256924E+03,1.097082E-01,5.599300E-01,7.430189E+02,1.279263E+04,3.855322E-02,1.194037E+00,0.000000E+00,6.552552E+03,0.000000E+00,6.145090E-01,3.044920E+03,4.695731E+03,1.579835E-01,5.003788E-01,1.137747E+03,1.243531E+03,5.902900E-02,1.324522E-01,1.699207E+03,1.410328E+03,8.816152E-02,1.502167E-01,3.651225E+02,5.988786E+02,1.894521E-02,6.378507E-02,0.000000E+00,3.114345E+02,0.000000E+00,3.317014E-02,1.012468E+03,1.347983E+04,5.253421E-02,1.435567E+00,4.350382E+02,1.352806E+03,2.257294E-02,1.357363E-01,0.000000E+00,4.905899E+02,0.000000E+00,5.048329E-02,0.000000E+00,1.853241E+04,0.000000E+00,1.973825E+00,1.525183E+03,2.820294E+03,7.913315E-02,3.003897E-01,8.538632E+03,1.358004E+04,4.430104E-01,1.447053E+00,0.000000E+00,1.191602E+03,0.000000E+00,1.269134E-01,4.217386E+03,5.613460E+03,2.188008E-01,5.981794E-01,7.868366E+02,4.078753E+03,4.082680E-02,3.969417E-01,5.069767E+03,6.718635E+03,2.630323E-01,7.156226E-01,5.804414E+02,5.223282E+03,3.011711E-02,5.563205E-01,5.312030E+03,5.732908E+03,2.756041E-01,6.106279E-01,1.899222E+03,2.204463E+03,9.853909E-02,2.348002E-01,2.923076E+03,3.793089E+03,1.459589E-01,3.738015E-01,2.255415E+03,1.019351E+04,1.019235E-01,1.884543E+00,7.962706E+03,1.048647E+04,4.131251E-01,1.117004E+00,8.053170E+03,1.115203E+04,4.178187E-01,1.187894E+00,3.346417E+03,8.081623E+03,1.736274E-01,8.608174E-01,6.469354E+03,8.662603E+03,3.356456E-01,9.227277E-01,5.802969E+02,2.569590E+03,3.010967E-02,2.736567E-01,5.799882E+02,2.567219E+03,3.009365E-02,2.734041E-01,7.222518E+02,3.764453E+03,3.632487E-02,3.526392E-01,0.000000E+00,9.725048E+02,0.000000E+00,1.035798E-01,5.793369E+02,6.500498E+03,3.005987E-02,6.922907E-01,2.149755E+03,4.773013E+03,1.115358E-01,5.083822E-01,1.888902E+03,2.848166E+03,9.800365E-02,3.034943E-01,0.000000E+00,3.574805E+03,0.000000E+00,3.807401E-01,1.275051E+04,1.690397E+04,6.615049E-01,1.801314E+00,1.757010E+03,1.562608E+04,9.116522E-02,1.664300E+00,3.671167E+03,4.050700E+03,1.855683E-01,4.099190E-01,2.407327E+04,3.144012E+04,1.248981E+00,3.348959E+00,2.432278E+04,3.346332E+04,1.261927E+00,3.564453E+00,1.978476E+04,2.768535E+04,1.026481E+00,2.948990E+00,1.958620E+04,2.604184E+04,1.016179E+00,2.773938E+00,1.752665E+03,7.691903E+03,9.093997E-02,8.191735E-01,1.752665E+03,7.694632E+03,9.093997E-02,8.194642E-01,0.000000E+00,2.917514E+03,0.000000E+00,3.107394E-01,1.746868E+03,1.949996E+04,9.063919E-02,2.076708E+00,3.715408E+02,1.292784E+03,1.927824E-02,1.376896E-01,5.542140E+03,5.967262E+03,2.875313E-01,6.358764E-01,2.809863E+03,5.858175E+03,1.457944E-01,6.239407E-01,1.934711E+03,1.498821E+03,9.614648E-02,1.502055E-01,1.163554E+04,1.122816E+04,6.036838E-01,1.196006E+00,1.170105E+04,1.185010E+04,6.070824E-01,1.262248E+00,9.433283E+03,9.828937E+03,4.894235E-01,1.046957E+00,9.381270E+03,9.322221E+03,4.867250E-01,9.929868E-01,3.064651E+03,3.324893E+03,1.590148E-01,3.540949E-01,3.064651E+03,3.324210E+03,1.590148E-01,3.540223E-01,7.422951E+02,1.194708E+03,3.851567E-02,1.272459E-01,3.304703E+03,7.217584E+03,1.714704E-01,7.686589E-01,1.002166E+03,8.948676E+03,5.199968E-02,9.123433E-01,3.854306E+03,3.320359E+03,1.900105E-01,3.306627E-01,3.038158E+03,1.303644E+03,1.494914E-01,1.341884E-01,3.835472E+03,2.331948E+03,1.891057E-01,2.352922E-01,0.000000E+00,3.224190E+04,0.000000E+00,3.226038E+00,1.249886E+04,1.359121E+04,6.144643E-01,1.328573E+00,9.689693E+03,4.928076E+03,4.762159E-01,4.987080E-01,1.241679E+04,8.626978E+03,6.105130E-01,8.608669E-01,9.810732E+03,5.606685E+03,4.820264E-01,5.645239E-01,3.598351E+03,1.186353E+04,1.867086E-01,1.178147E+00,5.217739E+03,4.736083E+03,2.552649E-01,4.614083E-01,4.028919E+03,1.785680E+03,1.970733E-01,1.792200E-01,5.184688E+03,2.813555E+03,2.536846E-01,2.801858E-01,4.069770E+03,1.999054E+03,1.990069E-01,2.001813E-01
21:15:00,8.197858E+02,3.304537E+04,4.253645E-02,3.528494E+00,9.341314E+01,9.763268E+02,4.846953E-03,1.039850E-01,2.888481E+03,1.724331E+04,1.424990E-01,1.534143E+00,2.997581E+03,2.925669E+04,1.555318E-01,3.121795E+00,2.200754E+03,3.944128E+03,1.141832E-01,4.202960E-01,3.945612E+02,2.919411E+03,2.047101E-02,2.684562E-01,5.068261E+03,7.104349E+04,2.288911E-01,9.938509E+00,5.001691E+02,8.360021E+02,2.595138E-02,8.903439E-02,2.901835E+02,8.998489E+03,1.505683E-02,9.583911E-01,0.000000E+00,7.665031E+04,0.000000E+00,1.072942E+01,3.765266E+02,6.539806E+03,1.953694E-02,6.965337E-01,2.451390E+03,1.651753E+04,1.271928E-01,1.759253E+00,1.086929E+02,2.315514E+03,4.911732E-03,2.807778E-01,4.037517E+03,8.832626E+03,2.094920E-01,9.411935E-01,2.432273E+02,1.113239E+03,1.262040E-02,1.185694E-01,1.590084E+03,1.675846E+03,8.249514E-02,1.784809E-01,8.136145E+03,3.494355E+03,3.927873E-01,3.549756E-01,8.700982E+02,3.046962E+03,4.514411E-02,2.972394E-01,6.368457E+02,2.369376E+03,3.304223E-02,2.313675E-01,7.894552E+02,8.889370E+03,4.096252E-02,8.562852E-01,3.952759E+03,1.577228E+03,1.885289E-01,1.532944E-01,2.816406E+03,1.390030E+03,1.340715E-01,1.322960E-01,4.385650E+03,1.591376E+03,2.087526E-01,1.545695E-01,9.742120E+02,2.921233E+03,5.054790E-02,3.111508E-01,1.110817E+03,1.157512E+04,5.763724E-02,1.232955E+00,1.808471E+02,5.438753E+03,9.383662E-03,4.964533E-01,1.894219E+03,1.604914E+03,9.136206E-02,1.516499E-01,1.388084E+03,1.957518E+03,7.201492E-02,2.085811E-01,9.341314E+01,3.959728E+02,4.846953E-03,4.217430E-02,1.983090E+02,2.455604E+03,1.028971E-02,2.368186E-01,2.901835E+02,3.315498E+03,1.505683E-02,3.532891E-01,2.593278E+03,2.189738E+03,1.237890E-01,2.026640E-01,3.652382E+02,1.235498E+03,1.895121E-02,1.315880E-01,0.000000E+00,7.403810E+02,0.000000E+00,7.885510E-02,1.131064E+03,3.916938E+03,5.868756E-02,4.171451E-01,2.113389E+03,4.364780E+03,1.096503E-01,4.651148E-01,3.351579E+03,7.204055E+03,1.617741E-01,6.495150E-01,1.985479E+02,1.647662E+03,1.030211E-02,1.507674E-01,0.000000E+00,4.680354E+03,0.000000E+00,4.288069E-01,3.094017E+02,4.856622E+03,1.605401E-02,4.434634E-01,1.442606E+03,1.480113E+03,6.977560E-02,1.386951E-01,1.736734E+03,1.540871E+04,9.011441E-02,1.641115E+00,7.407139E+03,2.356165E+04,3.842994E-01,2.509596E+00,7.812243E+03,2.848770E+04,4.053126E-01,3.034294E+00,1.717774E+03,8.944822E+03,8.913060E-02,9.526797E-01,9.070701E+02,1.280161E+04,4.706539E-02,1.363454E+00,5.640159E+02,9.163278E+02,2.926525E-02,9.759579E-02,0.000000E+00,1.248035E+03,0.000000E+00,1.329256E-01,2.733935E+03,1.643437E+03,1.418393E-01,1.750524E-01,9.752133E+02,2.468982E+03,5.060116E-02,2.629629E-01,2.902094E+03,7.123842E+03,1.505782E-01,7.587526E-01,3.434680E+02,1.529592E+03,1.782162E-02,1.449157E-01,5.848331E+02,1.049896E+03,2.975378E-02,1.010127E-01,0.000000E+00,1.595808E+03,0.000000E+00,1.543339E-01,3.522891E+03,2.867440E+03,1.690588E-01,2.678046E-01,1.703713E+04,9.928985E+04,7.699133E-01,1.835649E+01,1.351993E+03,9.969958E+03,7.014958E-02,1.061884E+00,7.537529E+03,7.837204E+03,3.910701E-01,8.347971E-01,2.114357E+03,5.159530E+03,1.097082E-01,5.495547E-01,3.707294E+02,1.201861E+04,1.923614E-02,1.060660E+00,0.000000E+00,6.045560E+03,0.000000E+00,5.355530E-01,3.044902E+03,4.697274E+03,1.579826E-01,5.005381E-01,1.137739E+03,1.224416E+03,5.902858E-02,1.304161E-01,1.699196E+03,1.400030E+03,8.816094E-02,1.491196E-01,3.651225E+02,6.008649E+02,1.894521E-02,6.399652E-02,0.000000E+00,3.113719E+02,0.000000E+00,3.316342E-02,1.012468E+03,1.278111E+04,5.253421E-02,1.361156E+00,2.170575E+02,9.941955E+02,1.126252E-02,9.382730E-02,0.000000E+00,3.209343E+02,0.000000E+00,3.141426E-02,0.000000E+00,1.790124E+04,0.000000E+00,1.906599E+00,1.525173E+03,2.781074E+03,7.913267E-02,2.962118E-01,8.538575E+03,1.340893E+04,4.430075E-01,1.428813E+00,0.000000E+00,1.156561E+03,0.000000E+00,1.231812E-01,4.217357E+03,5.565187E+03,2.187994E-01,5.930308E-01,3.925869E+02,3.354150E+03,2.037027E-02,3.060282E-01,5.069731E+03,6.508677E+03,2.630305E-01,6.932577E-01,5.804406E+02,5.136995E+03,3.011707E-02,5.471292E-01,5.311994E+03,5.614485E+03,2.756023E-01,5.980132E-01,1.899210E+03,2.151740E+03,9.853846E-02,2.291841E-01,2.260539E+03,2.960897E+03,1.091217E-01,2.737337E-01,2.255403E+03,9.866144E+03,1.019229E-01,1.824018E+00,7.962656E+03,1.024130E+04,4.131226E-01,1.090886E+00,8.053120E+03,1.086956E+04,4.178161E-01,1.157803E+00,3.346399E+03,7.879572E+03,1.736264E-01,8.392943E-01,6.469314E+03,8.450647E+03,3.356435E-01,9.001480E-01,5.802960E+02,2.548580E+03,3.010963E-02,2.714191E-01,5.799873E+02,2.546311E+03,3.009361E-02,2.711774E-01,5.322959E+02,3.500784E+03,2.589965E-02,3.098284E-01,0.000000E+00,9.723684E+02,0.000000E+00,1.035651E-01,5.793394E+02,6.365649E+03,3.006000E-02,6.779295E-01,2.149741E+03,4.692128E+03,1.115351E-01,4.997661E-01,1.888890E+03,2.838278E+03,9.800301E-02,3.024384E-01,0.000000E+00,3.469683E+03,0.000000E+00,3.695435E-01,1.275042E+04,1.675653E+04,6.615005E-01,1.785589E+00,1.757008E+03,1.536836E+04,9.116509E-02,1.636848E+00,2.558577E+03,2.825613E+03,1.254470E-01,2.701862E-01,2.407312E+04,3.070494E+04,1.248974E+00,3.270638E+00,2.432263E+04,3.261510E+04,1.261919E+00,3.474095E+00,1.978464E+04,2.694230E+04,1.026474E+00,2.869837E+00,1.958608E+04,2.540305E+04,1.016173E+00,2.705888E+00,1.752662E+03,7.629296E+03,9.093982E-02,8.125060E-01,1.752662E+03,7.631943E+03,9.093982E-02,8.127878E-01,0.000000E+00,2.917105E+03,0.000000E+00,3.106952E-01,1.746875E+03,1.909546E+04,9.063957E-02,2.033630E+00,3.715408E+02,1.256663E+03,1.927824E-02,1.338422E-01,5.542096E+03,5.912658E+03,2.875291E-01,6.300530E-01,2.809857E+03,5.775335E+03,1.457941E-01,6.151164E-01,1.541058E+03,1.095560E+03,7.402836E-02,1.033830E-01,1.163546E+04,1.096753E+04,6.036796E-01,1.168241E+00,1.170097E+04,1.153606E+04,6.070782E-01,1.228795E+00,9.433216E+03,9.547741E+03,4.894201E-01,1.017003E+00,9.381203E+03,9.088739E+03,4.867216E-01,9.681143E-01,3.064644E+03,3.313068E+03,1.590145E-01,3.528356E-01,3.064644E+03,3.312418E+03,1.590145E-01,3.527664E-01,7.422951E+02,1.198031E+03,3.851567E-02,1.275996E-01,3.304698E+03,7.083630E+03,1.714701E-01,7.543930E-01,5.003645E+02,6.086157E+03,2.596255E-02,5.878313E-01,3.189899E+03,2.436784E+03,1.521090E-01,2.283947E-01,2.540332E+03,8.416960E+02,1.209387E-01,8.256659E-02,3.172111E+03,1.641465E+03,1.512770E-01,1.564454E-01,0.000000E+00,2.365086E+04,0.000000E+00,2.228573E+00,1.048415E+04,1.067440E+04,4.987835E-01,9.799146E-01,8.143232E+03,3.436917E+03,3.873062E-01,3.287529E-01,1.040798E+04,6.350507E+03,4.952172E-01,5.967947E-01,8.246878E+03,3.959496E+03,3.921636E-01,3.764951E-01,1.795423E+03,9.068743E+03,9.315961E-02,8.459430E-01,4.537344E+03,3.781104E+03,2.148448E-01,3.455975E-01,3.506375E+03,1.298385E+03,1.660022E-01,1.227665E-01,4.505217E+03,2.114960E+03,2.133506E-01,1.979599E-01,3.547158E+03,1.461705E+03,1.678877E-01,1.377824E-01
