21:30:00,8.184992E+02,3.303528E+04,4.246969E-02,3.527299E+00,9.341315E+01,9.428773E+02,4.846953E-03,1.004223E-01,1.525981E+03,1.515521E+04,6.896330E-02,1.243780E+00,2.992572E+03,2.924594E+04,1.552720E-01,3.120592E+00,2.200744E+03,3.934461E+03,1.141826E-01,4.192645E-01,0.000000E+00,2.177190E+03,0.000000E+00,1.782430E-01,5.066468E+03,7.103707E+04,2.288104E-01,9.937720E+00,5.001666E+02,8.114410E+02,2.595125E-02,8.641860E-02,2.901835E+02,8.506952E+03,1.505683E-02,9.060386E-01,0.000000E+00,7.664396E+04,0.000000E+00,1.072851E+01,3.765266E+02,6.261209E+03,1.953694E-02,6.668605E-01,2.451384E+03,1.582181E+04,1.271924E-01,1.685150E+00,0.000000E+00,1.619997E+03,0.000000E+00,1.730100E-01,4.037508E+03,8.817026E+03,2.094916E-01,9.395299E-01,2.432273E+02,1.108872E+03,1.262040E-02,1.181041E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.794415E+03,1.031555E+03,2.621490E-01,8.423151E-02,0.000000E+00,1.504166E+03,0.000000E+00,1.229218E-01,0.000000E+00,1.160595E+03,0.000000E+00,9.484238E-02,0.000000E+00,4.890781E+03,0.000000E+00,3.997837E-01,3.140693E+03,7.945336E+02,1.420343E-01,6.492378E-02,2.276863E+03,8.238362E+02,1.029960E-01,6.742913E-02,3.547915E+03,8.082592E+02,1.604931E-01,6.604195E-02,9.742087E+02,2.841948E+03,5.054773E-02,3.027056E-01,1.110817E+03,1.137146E+04,5.763725E-02,1.211258E+00,0.000000E+00,4.231753E+03,0.000000E+00,3.466108E-01,1.351502E+03,1.003855E+03,6.115840E-02,8.214707E-02,1.388076E+03,1.921287E+03,7.201449E-02,2.047215E-01,9.341315E+01,3.959177E+02,4.846953E-03,4.216839E-02,0.000000E+00,1.347579E+03,0.000000E+00,1.101419E-01,2.901835E+02,3.308441E+03,1.505683E-02,3.525367E-01,2.076662E+03,1.600145E+03,9.392828E-02,1.309770E-01,3.652382E+02,1.200136E+03,1.895121E-02,1.278216E-01,0.000000E+00,7.174569E+02,0.000000E+00,7.641347E-02,1.131063E+03,3.900910E+03,5.868748E-02,4.154381E-01,2.113379E+03,4.356468E+03,1.096497E-01,4.642276E-01,2.410301E+03,6.024459E+03,1.090497E-01,4.932599E-01,0.000000E+00,1.290674E+03,0.000000E+00,1.056002E-01,0.000000E+00,3.577300E+03,0.000000E+00,2.927352E-01,0.000000E+00,3.805701E+03,0.000000E+00,3.113316E-01,1.014448E+03,1.008502E+03,4.588802E-02,8.258055E-02,1.736734E+03,1.459024E+04,9.011441E-02,1.553941E+00,7.407096E+03,2.234380E+04,3.842972E-01,2.379875E+00,7.812203E+03,2.706953E+04,4.053105E-01,2.883236E+00,1.717774E+03,8.597849E+03,8.913060E-02,9.157237E-01,9.070702E+02,1.230664E+04,4.706540E-02,1.310735E+00,5.640159E+02,9.121871E+02,2.926525E-02,9.715466E-02,0.000000E+00,1.243781E+03,0.000000E+00,1.324723E-01,2.733917E+03,1.626490E+03,1.418383E-01,1.732471E-01,9.752133E+02,2.437178E+03,5.060116E-02,2.595754E-01,2.902085E+03,7.020840E+03,1.505778E-01,7.477812E-01,0.000000E+00,9.613171E+02,0.000000E+00,7.853304E-02,1.493248E+02,5.826984E+02,6.750286E-03,4.760763E-02,0.000000E+00,8.546737E+02,0.000000E+00,6.983765E-02,2.690746E+03,1.997001E+03,1.217619E-01,1.635432E-01,1.703706E+04,9.625152E+04,7.699101E-01,1.779474E+01,1.351989E+03,9.670272E+03,7.014936E-02,1.029963E+00,7.537486E+03,7.635137E+03,3.910679E-01,8.132729E-01,2.114357E+03,5.060209E+03,1.097082E-01,5.389751E-01,0.000000E+00,1.129434E+04,0.000000E+00,9.313408E-01,0.000000E+00,5.562115E+03,0.000000E+00,4.585618E-01,3.044887E+03,4.697265E+03,1.579818E-01,5.005355E-01,1.137732E+03,1.206025E+03,5.902823E-02,1.284573E-01,1.699186E+03,1.390070E+03,8.816045E-02,1.480587E-01,3.651225E+02,6.027570E+02,1.894521E-02,6.419799E-02,0.000000E+00,3.113195E+02,0.000000E+00,3.315780E-02,1.012468E+03,1.207026E+04,5.253421E-02,1.285451E+00,0.000000E+00,6.413792E+02,0.000000E+00,5.238838E-02,0.000000E+00,1.565611E+02,0.000000E+00,1.279230E-02,0.000000E+00,1.726113E+04,0.000000E+00,1.838421E+00,1.525165E+03,2.741596E+03,7.913225E-02,2.920069E-01,8.538527E+03,1.325354E+04,4.430050E-01,1.412255E+00,0.000000E+00,1.120968E+03,0.000000E+00,1.193902E-01,4.217336E+03,5.518521E+03,2.187982E-01,5.880571E-01,0.000000E+00,2.663799E+03,0.000000E+00,2.179127E-01,5.069701E+03,6.300010E+03,2.630289E-01,6.710311E-01,5.804402E+02,5.050447E+03,3.011705E-02,5.379106E-01,5.311965E+03,5.500003E+03,2.756008E-01,5.858191E-01,1.899200E+03,2.099223E+03,9.853792E-02,2.235902E-01,1.625538E+03,2.174028E+03,7.354176E-02,1.779154E-01,2.255392E+03,9.539786E+03,1.019224E-01,1.763680E+00,7.962617E+03,9.996938E+03,4.131206E-01,1.064855E+00,8.053081E+03,1.059295E+04,4.178141E-01,1.128338E+00,3.346384E+03,7.681454E+03,1.736256E-01,8.181910E-01,6.469282E+03,8.241467E+03,3.356419E-01,8.778655E-01,5.802955E+02,2.528316E+03,3.010960E-02,2.692610E-01,5.799867E+02,2.526138E+03,3.009358E-02,2.690290E-01,3.511515E+02,3.255129E+03,1.587625E-02,2.685573E-01,0.000000E+00,9.722545E+02,0.000000E+00,1.035528E-01,5.793422E+02,6.229215E+03,3.006015E-02,6.633995E-01,2.149730E+03,4.613148E+03,1.115345E-01,4.913536E-01,1.888880E+03,2.828290E+03,9.800248E-02,3.013735E-01,0.000000E+00,3.362905E+03,0.000000E+00,3.581706E-01,1.275036E+04,1.661406E+04,6.614972E-01,1.770403E+00,1.757006E+03,1.510977E+04,9.116501E-02,1.609305E+00,1.479265E+03,1.631029E+03,6.685667E-02,1.332699E-01,2.407300E+04,2.997224E+04,1.248968E+00,3.192587E+00,2.432251E+04,3.178463E+04,1.261913E+00,3.385632E+00,1.978454E+04,2.622368E+04,1.026470E+00,2.793290E+00,1.958598E+04,2.477291E+04,1.016168E+00,2.638763E+00,1.752661E+03,7.568894E+03,9.093972E-02,8.060733E-01,1.752661E+03,7.571464E+03,9.093972E-02,8.063470E-01,0.000000E+00,2.916763E+03,0.000000E+00,3.106585E-01,1.746884E+03,1.868621E+04,9.063999E-02,1.990045E+00,3.715408E+02,1.219752E+03,1.927824E-02,1.299109E-01,5.542060E+03,5.860238E+03,2.875273E-01,6.244663E-01,2.809852E+03,5.691224E+03,1.457939E-01,6.061575E-01,1.163441E+03,7.065140E+02,5.264196E-02,5.780827E-02,1.163539E+04,1.070805E+04,6.036761E-01,1.140600E+00,1.170090E+04,1.123117E+04,6.070747E-01,1.196318E+00,9.433161E+03,9.278434E+03,4.894173E-01,9.883166E-01,9.381149E+03,8.859488E+03,4.867187E-01,9.436940E-01,3.064639E+03,3.301464E+03,1.590142E-01,3.515998E-01,3.064639E+03,3.300843E+03,1.590142E-01,3.515337E-01,7.422951E+02,1.201198E+03,3.851567E-02,1.279368E-01,3.304692E+03,6.946962E+03,1.714698E-01,7.398381E-01,0.000000E+00,3.278831E+03,0.000000E+00,2.680086E-01,2.539724E+03,1.600548E+03,1.148624E-01,1.309847E-01,2.052132E+03,3.912066E+02,9.282953E-02,3.196901E-02,2.523104E+03,9.633072E+02,1.141087E-01,7.880945E-02,0.000000E+00,1.515373E+04,0.000000E+00,1.239540E+00,8.510147E+03,7.934044E+03,3.849882E-01,6.494872E-01,6.629677E+03,1.976986E+03,2.999185E-01,1.616651E-01,8.440074E+03,4.144308E+03,3.818157E-01,3.393071E-01,6.717208E+03,2.365151E+03,3.038788E-01,1.936329E-01,0.000000E+00,6.368874E+03,0.000000E+00,5.214887E-01,3.894372E+03,2.902656E+03,1.761263E-01,2.375750E-01,3.012840E+03,8.265970E+02,1.362499E-01,6.764833E-02,3.863046E+03,1.446911E+03,1.747127E-01,1.184557E-01,3.053766E+03,9.511295E+02,1.380969E-01,7.786875E-02
21:45:00,8.172225E+02,3.303554E+04,4.240345E-02,3.527736E+00,9.341315E+01,9.366034E+02,4.846954E-03,9.975467E-02,1.981625E+03,1.598306E+04,8.955324E-02,1.308094E+00,2.987383E+03,2.924380E+04,1.550024E-01,3.120677E+00,2.200519E+03,3.930365E+03,1.141704E-01,4.188444E-01,0.000000E+00,2.560865E+03,0.000000E+00,2.095149E-01,5.062143E+03,7.103014E+04,2.286028E-01,9.936759E+00,5.001218E+02,8.045378E+02,2.594886E-02,8.568356E-02,2.901836E+02,8.416443E+03,1.505683E-02,8.964034E-01,0.000000E+00,7.663791E+04,0.000000E+00,1.072766E+01,3.765267E+02,6.214636E+03,1.953694E-02,6.619043E-01,2.451176E+03,1.569946E+04,1.271814E-01,1.672131E+00,0.000000E+00,1.809327E+03,0.000000E+00,1.929242E-01,4.037386E+03,8.815048E+03,2.094850E-01,9.393540E-01,2.432273E+02,1.108232E+03,1.262040E-02,1.180366E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.206243E+03,1.399926E+03,3.259438E-01,1.143092E-01,0.000000E+00,1.928490E+03,0.000000E+00,1.575720E-01,0.000000E+00,1.491529E+03,0.000000E+00,1.218663E-01,0.000000E+00,6.174713E+03,0.000000E+00,5.046302E-01,3.686890E+03,1.004095E+03,1.666978E-01,8.203781E-02,2.629685E+03,1.011830E+03,1.188840E-01,8.278356E-02,4.099125E+03,1.022545E+03,1.853182E-01,8.354196E-02,9.741280E+02,2.815954E+03,5.054345E-02,2.999402E-01,1.110817E+03,1.134132E+04,5.763725E-02,1.208064E+00,0.000000E+00,4.961647E+03,0.000000E+00,4.060903E-01,1.667481E+03,1.229242E+03,7.543574E-02,1.005512E-01,1.387947E+03,1.891612E+03,7.200732E-02,2.015656E-01,9.341315E+01,3.959159E+02,4.846954E-03,4.216845E-02,0.000000E+00,1.714528E+03,0.000000E+00,1.401025E-01,2.901836E+02,3.306646E+03,1.505683E-02,3.523579E-01,2.488250E+03,1.930016E+03,1.125150E-01,1.578684E-01,3.652382E+02,1.192887E+03,1.895121E-02,1.270502E-01,0.000000E+00,7.126365E+02,0.000000E+00,7.590045E-02,1.131020E+03,3.899216E+03,5.868523E-02,4.152577E-01,2.113152E+03,4.353601E+03,1.096374E-01,4.639391E-01,3.024092E+03,6.835481E+03,1.367847E-01,5.587211E-01,0.000000E+00,1.551088E+03,0.000000E+00,1.268509E-01,0.000000E+00,4.205342E+03,0.000000E+00,3.439727E-01,0.000000E+00,4.495749E+03,0.000000E+00,3.676695E-01,1.279695E+03,1.259904E+03,5.787341E-02,1.031129E-01,1.736734E+03,1.441105E+04,9.011441E-02,1.534863E+00,7.406490E+03,2.205671E+04,3.842637E-01,2.349315E+00,7.811420E+03,2.673030E+04,4.052673E-01,2.847126E+00,1.717774E+03,8.526606E+03,8.913060E-02,9.081409E-01,9.070703E+02,1.221476E+04,4.706540E-02,1.300957E+00,5.640159E+02,9.133407E+02,2.926525E-02,9.727809E-02,0.000000E+00,1.243025E+03,0.000000E+00,1.323926E-01,2.733717E+03,1.612005E+03,1.418270E-01,1.717059E-01,9.752133E+02,2.433310E+03,5.060116E-02,2.591648E-01,2.901919E+03,7.004821E+03,1.505689E-01,7.460804E-01,0.000000E+00,1.212426E+03,0.000000E+00,9.904099E-02,2.213996E+02,7.362220E+02,1.000738E-02,6.014517E-02,0.000000E+00,1.091549E+03,0.000000E+00,8.918127E-02,3.315922E+03,2.487968E+03,1.499930E-01,2.036417E-01,1.703548E+04,9.557451E+04,7.698365E-01,1.766965E+01,1.351830E+03,9.605847E+03,7.014100E-02,1.023109E+00,7.536968E+03,7.541801E+03,3.910392E-01,8.033411E-01,2.114357E+03,5.043790E+03,1.097082E-01,5.372316E-01,0.000000E+00,1.200186E+04,0.000000E+00,9.806239E-01,0.000000E+00,5.885706E+03,0.000000E+00,4.808614E-01,3.044699E+03,4.701902E+03,1.579714E-01,5.010468E-01,1.137621E+03,1.190112E+03,5.902213E-02,1.267633E-01,1.699077E+03,1.383054E+03,8.815447E-02,1.473126E-01,3.651225E+02,6.045801E+02,1.894521E-02,6.439250E-02,0.000000E+00,3.113019E+02,0.000000E+00,3.315611E-02,1.012468E+03,1.190538E+04,5.253421E-02,1.267892E+00,0.000000E+00,8.094925E+02,0.000000E+00,6.611450E-02,0.000000E+00,2.052728E+02,0.000000E+00,1.676951E-02,0.000000E+00,1.714583E+04,0.000000E+00,1.826151E+00,1.525074E+03,2.728477E+03,7.912724E-02,2.906115E-01,8.537937E+03,1.312408E+04,4.429723E-01,1.398506E+00,0.000000E+00,1.113803E+03,0.000000E+00,1.186277E-01,4.216916E+03,5.479133E+03,2.187748E-01,5.838800E-01,0.000000E+00,3.182322E+03,0.000000E+00,2.602431E-01,5.069341E+03,6.221049E+03,2.630088E-01,6.626270E-01,5.803742E+02,5.028840E+03,3.011359E-02,5.356127E-01,5.311596E+03,5.443445E+03,2.755803E-01,5.798004E-01,1.899079E+03,2.076653E+03,9.853131E-02,2.211882E-01,2.040930E+03,2.608913E+03,9.231153E-02,2.133719E-01,2.255258E+03,9.438826E+03,1.019161E-01,1.745021E+00,7.961787E+03,9.899345E+03,4.130751E-01,1.054474E+00,8.052251E+03,1.046744E+04,4.177686E-01,1.114984E+00,3.346019E+03,7.601739E+03,1.736061E-01,8.097095E-01,6.468610E+03,8.150039E+03,3.356050E-01,8.681382E-01,5.802314E+02,2.518048E+03,3.010625E-02,2.681676E-01,5.799226E+02,2.515952E+03,3.009023E-02,2.679444E-01,4.510795E+02,3.459320E+03,2.039167E-02,2.826586E-01,0.000000E+00,9.722478E+02,0.000000E+00,1.035528E-01,5.792788E+02,6.197747E+03,3.005683E-02,6.600484E-01,2.149509E+03,4.579896E+03,1.115225E-01,4.878157E-01,1.888759E+03,2.821589E+03,9.799587E-02,3.006690E-01,0.000000E+00,3.341409E+03,0.000000E+00,3.558830E-01,1.274910E+04,1.649355E+04,6.614269E-01,1.757622E+00,1.756808E+03,1.504592E+04,9.115463E-02,1.602514E+00,1.892847E+03,2.032246E+03,8.554542E-02,1.660367E-01,2.407051E+04,2.967988E+04,1.248831E+00,3.161487E+00,2.432002E+04,3.140763E+04,1.261777E+00,3.345518E+00,1.978252E+04,2.587189E+04,1.026359E+00,2.755854E+00,1.958397E+04,2.449630E+04,1.016057E+00,2.609334E+00,1.752468E+03,7.538456E+03,9.092965E-02,8.028321E-01,1.752468E+03,7.540955E+03,9.092965E-02,8.030982E-01,0.000000E+00,2.916743E+03,0.000000E+00,3.106583E-01,1.746693E+03,1.859186E+04,9.063002E-02,1.979998E+00,3.715408E+02,1.211962E+03,1.927824E-02,1.290818E-01,5.541646E+03,5.815734E+03,2.875038E-01,6.197446E-01,2.809788E+03,5.673333E+03,1.457904E-01,6.042556E-01,1.438249E+03,8.838009E+02,6.505304E-02,7.228780E-02,1.163457E+04,1.060102E+04,6.036306E-01,1.129214E+00,1.170008E+04,1.108559E+04,6.070291E-01,1.180826E+00,9.432499E+03,9.138924E+03,4.893804E-01,9.734688E-01,9.380486E+03,8.753544E+03,4.866818E-01,9.324210E-01,3.064579E+03,3.299530E+03,1.590110E-01,3.513940E-01,3.064579E+03,3.298937E+03,1.590110E-01,3.513308E-01,7.422951E+02,1.204271E+03,3.851567E-02,1.282648E-01,3.304627E+03,6.917845E+03,1.714664E-01,7.367375E-01,0.000000E+00,4.154800E+03,0.000000E+00,3.395402E-01,2.972891E+03,1.888690E+03,1.344128E-01,1.544784E-01,2.371631E+03,5.020599E+02,1.072175E-01,4.102180E-02,2.956561E+03,1.184361E+03,1.336750E-01,9.686421E-02,0.000000E+00,1.861498E+04,0.000000E+00,1.522213E+00,9.763061E+03,8.820806E+03,4.413536E-01,7.209024E-01,7.594140E+03,2.452029E+03,3.432949E-01,2.004633E-01,9.692666E+03,5.008329E+03,4.381747E-01,4.097595E-01,7.675127E+03,2.906945E+03,3.469495E-01,2.378837E-01,0.000000E+00,7.943200E+03,0.000000E+00,6.500606E-01,4.429375E+03,3.256632E+03,2.001837E-01,2.661440E-01,3.423519E+03,1.035432E+03,1.547201E-01,8.470525E-02,4.396677E+03,1.790710E+03,1.987076E-01,1.465138E-01,3.466335E+03,1.186645E+03,1.566535E-01,9.710453E-02
22:00:00,8.159812E+02,3.303645E+04,4.233904E-02,3.528596E+00,9.341316E+01,9.318432E+02,4.846954E-03,9.924854E-02,2.375706E+03,1.621156E+04,1.073568E-01,1.327215E+00,2.982402E+03,2.924104E+04,1.547435E-01,3.120929E+00,2.200339E+03,3.925943E+03,1.141603E-01,4.183988E-01,0.000000E+00,2.640718E+03,0.000000E+00,2.156706E-01,5.058416E+03,7.102348E+04,2.284155E-01,9.935718E+00,5.000843E+02,7.986999E+02,2.594681E-02,8.506205E-02,2.901836E+02,8.351091E+03,1.505683E-02,8.894492E-01,0.000000E+00,7.663203E+04,0.000000E+00,1.072685E+01,3.765267E+02,6.181371E+03,1.953694E-02,6.583672E-01,2.451024E+03,1.561024E+04,1.271732E-01,1.662647E+00,0.000000E+00,1.856906E+03,0.000000E+00,1.977739E-01,4.037295E+03,8.813545E+03,2.094799E-01,9.392483E-01,2.432273E+02,1.107755E+03,1.262040E-02,1.179871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.866673E+03,1.790190E+03,3.554732E-01,1.461745E-01,0.000000E+00,2.267241E+03,0.000000E+00,1.852328E-01,0.000000E+00,1.758411E+03,0.000000E+00,1.436590E-01,0.000000E+00,7.048955E+03,0.000000E+00,5.758521E-01,3.833462E+03,1.140683E+03,1.732000E-01,9.316926E-02,2.722207E+03,1.076292E+03,1.229875E-01,8.790085E-02,4.240562E+03,1.164249E+03,1.915863E-01,9.509306E-02,9.740656E+02,2.794172E+03,5.054008E-02,2.976251E-01,1.110817E+03,1.132016E+04,5.763726E-02,1.205837E+00,0.000000E+00,5.084013E+03,0.000000E+00,4.153188E-01,1.782184E+03,1.304640E+03,8.052968E-02,1.065316E-01,1.387835E+03,1.865427E+03,7.200077E-02,1.987844E-01,9.341316E+01,3.959142E+02,4.846954E-03,4.216869E-02,0.000000E+00,1.983412E+03,0.000000E+00,1.620192E-01,2.901836E+02,3.305122E+03,1.505683E-02,3.522149E-01,2.651894E+03,2.068608E+03,1.198227E-01,1.689464E-01,3.652382E+02,1.187445E+03,1.895121E-02,1.264715E-01,0.000000E+00,7.088322E+02,0.000000E+00,7.549584E-02,1.130988E+03,3.898037E+03,5.868353E-02,4.151323E-01,2.112971E+03,4.350298E+03,1.096273E-01,4.636139E-01,3.333103E+03,7.214101E+03,1.506144E-01,5.891911E-01,0.000000E+00,1.657927E+03,0.000000E+00,1.354003E-01,0.000000E+00,4.385063E+03,0.000000E+00,3.581217E-01,0.000000E+00,4.737740E+03,0.000000E+00,3.869246E-01,1.430688E+03,1.363115E+03,6.464897E-02,1.113247E-01,1.736734E+03,1.428005E+04,9.011441E-02,1.520922E+00,7.406006E+03,2.184095E+04,3.842352E-01,2.326361E+00,7.810777E+03,2.646719E+04,4.052299E-01,2.819134E+00,1.717774E+03,8.474784E+03,8.913060E-02,9.026288E-01,9.070704E+02,1.214758E+04,4.706541E-02,1.293813E+00,5.640159E+02,9.146373E+02,2.926525E-02,9.741710E-02,0.000000E+00,1.242431E+03,0.000000E+00,1.323306E-01,2.733556E+03,1.597460E+03,1.418173E-01,1.701593E-01,9.752133E+02,2.430969E+03,5.060116E-02,2.589175E-01,2.901796E+03,6.993117E+03,1.505621E-01,7.448422E-01,0.000000E+00,1.370742E+03,0.000000E+00,1.119387E-01,3.029626E+02,8.345986E+02,1.369322E-02,6.816496E-02,0.000000E+00,1.257991E+03,0.000000E+00,1.027478E-01,3.567847E+03,2.679299E+03,1.612158E-01,2.188198E-01,1.703435E+04,9.505913E+04,7.697818E-01,1.757449E+01,1.351720E+03,9.554487E+03,7.013508E-02,1.017649E+00,7.536567E+03,7.460557E+03,3.910156E-01,7.947022E-01,2.114357E+03,5.032309E+03,1.097082E-01,5.360170E-01,0.000000E+00,1.239079E+04,0.000000E+00,1.011950E+00,0.000000E+00,6.065742E+03,0.000000E+00,4.953767E-01,3.044553E+03,4.705419E+03,1.579630E-01,5.014489E-01,1.137527E+03,1.174771E+03,5.901675E-02,1.251310E-01,1.698991E+03,1.376292E+03,8.814947E-02,1.465943E-01,3.651225E+02,6.062710E+02,1.894521E-02,6.457313E-02,0.000000E+00,3.112867E+02,0.000000E+00,3.315478E-02,1.012468E+03,1.178406E+04,5.253421E-02,1.254972E+00,0.000000E+00,9.146774E+02,0.000000E+00,7.468188E-02,0.000000E+00,2.468276E+02,0.000000E+00,2.015985E-02,0.000000E+00,1.706061E+04,0.000000E+00,1.817089E+00,1.525001E+03,2.717367E+03,7.912305E-02,2.894310E-01,8.537486E+03,1.300446E+04,4.429456E-01,1.385831E+00,0.000000E+00,1.108219E+03,0.000000E+00,1.180339E-01,4.216572E+03,5.440809E+03,2.187544E-01,5.798277E-01,0.000000E+00,3.393957E+03,0.000000E+00,2.771799E-01,5.069062E+03,6.153767E+03,2.629922E-01,6.554697E-01,5.803286E+02,5.011148E+03,3.011118E-02,5.337334E-01,5.311315E+03,5.393477E+03,2.755636E-01,5.744863E-01,1.898984E+03,2.056607E+03,9.852581E-02,2.190557E-01,2.256676E+03,2.801924E+03,1.019726E-01,2.288330E-01,2.255155E+03,9.358477E+03,1.019111E-01,1.730176E+00,7.961122E+03,9.811295E+03,4.130369E-01,1.045116E+00,8.051584E+03,1.035461E+04,4.177303E-01,1.102988E+00,3.345738E+03,7.531593E+03,1.735905E-01,8.022521E-01,6.468069E+03,8.067485E+03,3.355739E-01,8.593619E-01,5.801837E+02,2.508806E+03,3.010373E-02,2.671835E-01,5.798749E+02,2.506784E+03,3.008771E-02,2.669682E-01,5.199929E+02,3.580799E+03,2.349741E-02,2.924522E-01,0.000000E+00,9.722370E+02,0.000000E+00,1.035527E-01,5.792369E+02,6.172176E+03,3.005462E-02,6.573255E-01,2.149329E+03,4.550712E+03,1.115123E-01,4.847131E-01,1.888664E+03,2.814866E+03,9.799036E-02,2.999677E-01,0.000000E+00,3.324657E+03,0.000000E+00,3.541018E-01,1.274806E+04,1.637636E+04,6.613656E-01,1.745229E+00,1.756671E+03,1.499375E+04,9.114736E-02,1.596973E+00,2.193838E+03,2.239845E+03,9.913646E-02,1.829129E-01,2.406851E+04,2.941617E+04,1.248716E+00,3.133461E+00,2.431802E+04,3.106875E+04,1.261662E+00,3.309487E+00,1.978090E+04,2.555667E+04,1.026265E+00,2.722330E+00,1.958234E+04,2.424653E+04,1.015964E+00,2.582780E+00,1.752325E+03,7.511078E+03,9.092208E-02,7.999168E-01,1.752325E+03,7.513510E+03,9.092208E-02,8.001758E-01,0.000000E+00,2.916711E+03,0.000000E+00,3.106580E-01,1.746567E+03,1.851519E+04,9.062335E-02,1.971835E+00,3.715408E+02,1.206061E+03,1.927824E-02,1.284544E-01,5.541322E+03,5.772682E+03,2.874841E-01,6.151894E-01,2.809737E+03,5.659672E+03,1.457876E-01,6.028061E-01,1.557101E+03,9.711691E+02,7.035833E-02,7.931399E-02,1.163394E+04,1.050647E+04,6.035931E-01,1.119165E+00,1.169945E+04,1.095748E+04,6.069917E-01,1.167204E+00,9.431987E+03,9.016191E+03,4.893499E-01,9.604139E-01,9.379974E+03,8.659608E+03,4.866514E-01,9.224331E-01,3.064528E+03,3.298124E+03,1.590082E-01,3.512445E-01,3.064528E+03,3.297556E+03,1.590082E-01,3.511840E-01,7.422951E+02,1.207117E+03,3.851567E-02,1.285692E-01,3.304577E+03,6.895580E+03,1.714636E-01,7.343667E-01,0.000000E+00,4.774310E+03,0.000000E+00,3.900347E-01,3.087087E+03,1.966616E+03,1.394767E-01,1.606169E-01,2.456349E+03,5.866415E+02,1.109762E-01,4.791964E-02,3.071042E+03,1.270261E+03,1.387521E-01,1.037408E-01,0.000000E+00,1.996260E+04,0.000000E+00,1.630210E+00,1.007783E+04,9.163942E+03,4.553036E-01,7.484329E-01,7.842678E+03,2.677879E+03,3.543204E-01,2.186952E-01,1.000776E+04,5.266449E+03,4.521388E-01,4.301183E-01,7.914126E+03,3.079657E+03,3.575448E-01,2.515174E-01,0.000000E+00,8.600943E+03,0.000000E+00,7.024062E-01,4.662696E+03,3.413809E+03,2.106586E-01,2.788134E-01,3.605656E+03,1.136454E+03,1.629008E-01,9.281615E-02,4.628574E+03,1.927599E+03,2.091170E-01,1.574324E-01,3.645597E+03,1.280081E+03,1.647051E-01,1.045470E-01
22:15:00,8.147685E+02,3.303296E+04,4.227612E-02,3.528931E+00,9.341316E+01,9.205209E+02,4.846954E-03,9.804335E-02,2.599229E+03,1.409000E+04,1.174562E-01,1.153841E+00,2.977755E+03,2.923422E+04,1.545019E-01,3.120693E+00,2.200358E+03,3.784310E+03,1.141605E-01,4.033249E-01,0.000000E+00,2.610592E+03,0.000000E+00,2.132068E-01,5.056950E+03,7.101742E+04,2.283303E-01,9.934726E+00,5.000862E+02,7.915557E+02,2.594681E-02,8.430139E-02,2.901836E+02,8.274330E+03,1.505684E-02,8.812798E-01,0.000000E+00,7.662625E+04,0.000000E+00,1.072607E+01,3.765267E+02,6.120771E+03,1.953695E-02,6.519185E-01,2.451054E+03,1.545204E+04,1.271744E-01,1.645812E+00,0.000000E+00,1.851922E+03,0.000000E+00,1.972376E-01,4.037311E+03,8.521018E+03,2.094803E-01,9.081173E-01,2.432273E+02,1.088263E+03,1.262040E-02,1.159121E-01,1.077972E+01,0.000000E+00,4.876435E-04,0.000000E+00,8.252291E+03,2.087202E+03,3.728908E-01,1.704205E-01,0.000000E+00,2.169763E+03,0.000000E+00,1.771786E-01,0.000000E+00,1.690213E+03,0.000000E+00,1.380194E-01,0.000000E+00,6.725283E+03,0.000000E+00,5.491780E-01,3.930680E+03,1.108391E+03,1.775851E-01,9.051493E-02,2.785346E+03,1.043167E+03,1.258347E-01,8.519688E-02,4.337166E+03,1.133976E+03,1.959426E-01,9.260513E-02,9.740737E+02,2.764820E+03,5.054036E-02,2.945029E-01,1.110817E+03,1.112665E+04,5.763727E-02,1.185244E+00,0.000000E+00,4.803646E+03,0.000000E+00,3.924210E-01,1.852692E+03,1.336765E+03,8.371362E-02,1.091535E-01,1.387839E+03,1.798919E+03,7.200023E-02,1.917044E-01,9.341316E+01,3.888244E+02,4.846954E-03,4.141388E-02,0.000000E+00,2.119868E+03,0.000000E+00,1.730831E-01,2.901836E+02,3.188428E+03,1.505684E-02,3.397946E-01,2.784302E+03,2.094043E+03,1.258021E-01,1.710228E-01,3.652382E+02,1.175133E+03,1.895121E-02,1.251610E-01,0.000000E+00,7.006395E+02,0.000000E+00,7.462381E-02,1.130993E+03,3.883712E+03,5.868375E-02,4.136069E-01,2.112991E+03,4.209038E+03,1.096275E-01,4.485810E-01,3.543121E+03,7.288571E+03,1.601016E-01,5.952682E-01,0.000000E+00,1.709820E+03,0.000000E+00,1.396363E-01,0.000000E+00,4.391168E+03,0.000000E+00,3.586136E-01,0.000000E+00,4.796361E+03,0.000000E+00,3.917057E-01,1.530662E+03,1.385602E+03,6.916515E-02,1.131610E-01,1.736734E+03,1.413431E+04,9.011441E-02,1.505408E+00,7.406059E+03,2.160091E+04,3.842347E-01,2.300816E+00,7.810827E+03,2.617201E+04,4.052285E-01,2.787722E+00,1.717774E+03,8.391416E+03,8.913060E-02,8.937557E-01,9.070705E+02,1.203216E+04,4.706541E-02,1.281529E+00,5.640159E+02,9.048186E+02,2.926525E-02,9.637205E-02,0.000000E+00,1.223888E+03,0.000000E+00,1.303566E-01,2.733575E+03,1.568892E+03,1.418169E-01,1.671185E-01,9.752133E+02,2.407528E+03,5.060116E-02,2.564227E-01,2.901818E+03,6.915617E+03,1.505629E-01,7.365947E-01,0.000000E+00,1.387492E+03,0.000000E+00,1.133099E-01,3.862530E+02,8.176434E+02,1.745499E-02,6.677126E-02,0.000000E+00,1.245647E+03,0.000000E+00,1.017194E-01,3.763142E+03,2.712224E+03,1.700365E-01,2.215079E-01,1.703459E+04,9.409971E+04,7.697897E-01,1.739721E+01,1.351748E+03,9.443940E+03,7.013635E-02,1.005884E+00,7.536625E+03,7.362928E+03,3.910157E-01,7.843155E-01,2.114357E+03,5.003837E+03,1.097082E-01,5.329912E-01,0.000000E+00,1.257598E+04,0.000000E+00,1.027030E+00,0.000000E+00,6.139866E+03,0.000000E+00,5.014145E-01,3.044574E+03,4.570637E+03,1.579633E-01,4.871071E-01,1.137531E+03,1.150122E+03,5.901648E-02,1.225068E-01,1.699000E+03,1.355407E+03,8.814947E-02,1.443712E-01,3.651225E+02,6.003144E+02,1.894521E-02,6.393914E-02,0.000000E+00,3.065278E+02,0.000000E+00,3.264813E-02,1.012468E+03,1.167501E+04,5.253421E-02,1.243359E+00,0.000000E+00,9.830279E+02,0.000000E+00,8.026229E-02,0.000000E+00,2.743579E+02,0.000000E+00,2.240079E-02,0.000000E+00,1.690554E+04,0.000000E+00,1.800588E+00,1.525009E+03,2.687687E+03,7.912307E-02,2.862723E-01,8.537558E+03,1.258361E+04,4.429461E-01,1.341041E+00,0.000000E+00,1.095676E+03,0.000000E+00,1.166990E-01,4.216601E+03,5.264790E+03,2.187534E-01,5.610950E-01,0.000000E+00,3.485149E+03,0.000000E+00,2.846231E-01,5.069103E+03,6.057180E+03,2.629923E-01,6.451896E-01,5.803416E+02,4.946942E+03,3.011180E-02,5.268992E-01,5.311360E+03,5.305499E+03,2.755639E-01,5.651220E-01,1.898995E+03,2.022836E+03,9.852582E-02,2.154610E-01,2.401752E+03,2.829230E+03,1.085259E-01,2.310616E-01,2.255170E+03,9.241420E+03,1.019115E-01,1.708543E+00,7.961190E+03,9.698095E+03,4.130367E-01,1.033076E+00,8.051651E+03,1.021876E+04,4.177300E-01,1.088535E+00,3.345775E+03,7.443478E+03,1.735915E-01,7.928783E-01,6.468122E+03,7.965981E+03,3.355736E-01,8.485641E-01,5.801929E+02,2.492070E+03,3.010417E-02,2.654013E-01,5.798841E+02,2.490118E+03,3.008815E-02,2.651934E-01,5.672773E+02,3.639889E+03,2.563356E-02,2.972659E-01,0.000000E+00,9.572335E+02,0.000000E+00,1.019555E-01,5.792543E+02,6.132782E+03,3.005547E-02,6.531305E-01,2.149344E+03,4.492154E+03,1.115122E-01,4.784806E-01,1.888676E+03,2.730624E+03,9.799038E-02,2.910026E-01,0.000000E+00,3.287029E+03,0.000000E+00,3.500970E-01,1.274815E+04,1.584620E+04,6.613626E-01,1.688808E+00,1.756709E+03,1.480206E+04,9.114922E-02,1.576568E+00,2.375629E+03,2.181149E+03,1.073496E-01,1.781252E-01,2.406871E+04,2.907710E+04,1.248716E+00,3.097397E+00,2.431822E+04,3.066094E+04,1.261661E+00,3.266103E+00,1.978105E+04,2.519159E+04,1.026264E+00,2.683486E+00,1.958250E+04,2.394011E+04,1.015963E+00,2.550184E+00,1.752352E+03,7.461229E+03,9.092339E-02,7.946084E-01,1.752352E+03,7.463597E+03,9.092339E-02,7.948606E-01,0.000000E+00,2.871701E+03,0.000000E+00,3.058664E-01,1.746618E+03,1.839707E+04,9.062591E-02,1.959255E+00,3.715408E+02,1.193078E+03,1.927824E-02,1.270724E-01,5.541370E+03,5.588817E+03,2.874836E-01,5.956217E-01,2.809743E+03,5.597031E+03,1.457878E-01,5.961388E-01,1.645025E+03,9.754967E+02,7.432947E-02,7.966881E-02,1.163404E+04,1.038397E+04,6.035934E-01,1.106134E+00,1.169955E+04,1.080494E+04,6.069919E-01,1.150974E+00,9.432064E+03,8.876398E+03,4.893500E-01,9.455387E-01,9.380051E+03,8.545194E+03,4.866515E-01,9.102608E-01,3.064530E+03,3.287526E+03,1.590082E-01,3.501160E-01,3.064530E+03,3.286981E+03,1.590082E-01,3.500579E-01,7.422951E+02,1.194038E+03,3.851567E-02,1.271771E-01,3.304583E+03,6.857353E+03,1.714637E-01,7.302960E-01,0.000000E+00,4.564731E+03,0.000000E+00,3.727486E-01,3.163199E+03,1.927984E+03,1.429092E-01,1.574622E-01,2.514543E+03,5.753323E+02,1.136006E-01,4.698298E-02,3.147138E+03,1.227848E+03,1.421839E-01,1.002793E-01,0.000000E+00,1.922583E+04,0.000000E+00,1.570063E+00,1.031039E+04,9.054464E+03,4.657906E-01,7.394960E-01,8.029118E+03,2.619041E+03,3.627278E-01,2.138967E-01,1.023879E+04,5.233662E+03,4.625564E-01,4.274400E-01,8.093288E+03,3.012280E+03,3.656230E-01,2.460174E-01,0.000000E+00,8.657297E+03,0.000000E+00,7.070064E-01,4.862790E+03,3.412357E+03,2.196918E-01,2.786964E-01,3.762495E+03,1.150116E+03,1.699812E-01,9.393377E-02,4.827780E+03,1.965313E+03,2.181101E-01,1.605126E-01,3.803407E+03,1.300720E+03,1.718293E-01,1.062332E-01
22:30:00,8.135793E+02,3.302433E+04,4.221441E-02,3.528549E+00,9.341317E+01,9.091190E+02,4.846954E-03,9.682942E-02,2.773753E+03,1.189569E+04,1.253414E-01,9.743113E-01,2.973192E+03,2.922279E+04,1.542651E-01,3.119845E+00,2.200375E+03,3.636454E+03,1.141613E-01,3.875746E-01,0.000000E+00,2.567039E+03,0.000000E+00,2.096548E-01,5.055416E+03,7.101185E+04,2.282591E-01,9.933810E+00,5.000892E+02,7.842949E+02,2.594696E-02,8.352825E-02,2.901836E+02,8.204015E+03,1.505684E-02,8.737929E-01,0.000000E+00,7.662063E+04,0.000000E+00,1.072531E+01,3.765268E+02,6.061001E+03,1.953695E-02,6.455541E-01,2.451066E+03,1.529452E+04,1.271750E-01,1.629045E+00,0.000000E+00,1.835987E+03,0.000000E+00,1.955417E-01,4.037321E+03,8.212566E+03,2.094809E-01,8.752623E-01,2.432274E+02,1.067339E+03,1.262040E-02,1.136840E-01,4.830374E+01,0.000000E+00,2.183432E-03,0.000000E+00,8.572814E+03,2.249534E+03,3.873689E-01,1.836760E-01,0.000000E+00,2.027078E+03,0.000000E+00,1.655288E-01,0.000000E+00,1.585825E+03,0.000000E+00,1.294965E-01,0.000000E+00,6.297998E+03,0.000000E+00,5.142921E-01,4.006622E+03,1.052881E+03,1.810113E-01,8.598330E-02,2.837403E+03,1.000721E+03,1.281836E-01,8.173213E-02,4.417631E+03,1.081109E+03,1.995736E-01,8.828928E-02,9.740784E+02,2.734341E+03,5.054060E-02,2.912595E-01,1.110817E+03,1.092289E+04,5.763727E-02,1.163551E+00,0.000000E+00,4.508161E+03,0.000000E+00,3.682972E-01,1.909571E+03,1.362603E+03,8.628221E-02,1.112645E-01,1.387851E+03,1.732190E+03,7.200077E-02,1.845966E-01,9.341317E+01,3.811682E+02,4.846954E-03,4.059859E-02,0.000000E+00,2.225139E+03,0.000000E+00,1.816782E-01,2.901836E+02,3.066786E+03,1.505684E-02,3.268370E-01,2.905971E+03,2.104543E+03,1.312977E-01,1.718843E-01,3.652382E+02,1.162594E+03,1.895121E-02,1.238261E-01,0.000000E+00,6.924048E+02,0.000000E+00,7.374686E-02,1.130995E+03,3.865419E+03,5.868387E-02,4.116588E-01,2.113006E+03,4.061201E+03,1.096283E-01,4.328339E-01,3.731522E+03,7.332305E+03,1.686126E-01,5.988515E-01,0.000000E+00,1.752249E+03,0.000000E+00,1.431040E-01,0.000000E+00,4.380468E+03,0.000000E+00,3.577469E-01,0.000000E+00,4.833716E+03,0.000000E+00,3.947642E-01,1.618532E+03,1.399249E+03,7.313454E-02,1.142780E-01,1.736734E+03,1.400057E+04,9.011441E-02,1.491170E+00,7.406116E+03,2.137624E+04,3.842373E-01,2.276901E+00,7.810890E+03,2.589281E+04,4.052314E-01,2.758002E+00,1.717774E+03,8.309093E+03,8.913060E-02,8.849918E-01,9.070705E+02,1.191749E+04,4.706542E-02,1.269322E+00,5.640159E+02,8.939188E+02,2.926525E-02,9.521156E-02,0.000000E+00,1.203921E+03,0.000000E+00,1.282306E-01,2.733598E+03,1.538769E+03,1.418179E-01,1.639112E-01,9.752133E+02,2.381810E+03,5.060116E-02,2.536846E-01,2.901829E+03,6.831730E+03,1.505634E-01,7.276642E-01,0.000000E+00,1.393526E+03,0.000000E+00,1.138049E-01,4.511989E+02,7.886623E+02,2.038974E-02,6.440576E-02,0.000000E+00,1.212126E+03,0.000000E+00,9.898365E-02,3.943954E+03,2.727787E+03,1.782042E-01,2.227839E-01,1.703470E+04,9.310813E+04,7.697941E-01,1.721397E+01,1.351755E+03,9.331308E+03,7.013672E-02,9.938942E-01,7.536678E+03,7.262710E+03,3.910182E-01,7.736490E-01,2.114357E+03,4.970544E+03,1.097082E-01,5.294499E-01,0.000000E+00,1.272603E+04,0.000000E+00,1.039289E+00,0.000000E+00,6.196482E+03,0.000000E+00,5.060411E-01,3.044592E+03,4.426883E+03,1.579641E-01,4.717960E-01,1.137540E+03,1.125039E+03,5.901691E-02,1.198360E-01,1.699011E+03,1.333102E+03,8.814998E-02,1.419963E-01,3.651225E+02,5.934307E+02,1.894521E-02,6.320621E-02,0.000000E+00,3.013712E+02,0.000000E+00,3.209903E-02,1.012468E+03,1.157853E+04,5.253421E-02,1.233084E+00,0.000000E+00,1.047379E+03,0.000000E+00,8.551647E-02,0.000000E+00,2.958812E+02,0.000000E+00,2.415812E-02,0.000000E+00,1.674970E+04,0.000000E+00,1.783994E+00,1.525017E+03,2.655248E+03,7.912349E-02,2.828186E-01,8.537618E+03,1.215028E+04,4.429489E-01,1.294890E+00,0.000000E+00,1.083025E+03,0.000000E+00,1.153516E-01,4.216637E+03,5.082969E+03,2.187550E-01,5.417292E-01,0.000000E+00,3.558360E+03,0.000000E+00,2.906076E-01,5.069141E+03,5.960693E+03,2.629940E-01,6.349172E-01,5.803457E+02,4.879480E+03,3.011202E-02,5.197165E-01,5.311397E+03,5.215136E+03,2.755656E-01,5.555013E-01,1.899007E+03,1.988644E+03,9.852637E-02,2.118205E-01,2.531126E+03,2.839219E+03,1.143703E-01,2.318824E-01,2.255182E+03,9.124245E+03,1.019120E-01,1.686886E+00,7.961253E+03,9.579898E+03,4.130397E-01,1.020498E+00,8.051713E+03,1.007963E+04,4.177329E-01,1.073728E+00,3.345797E+03,7.352805E+03,1.735926E-01,7.832285E-01,6.468174E+03,7.861337E+03,3.355761E-01,8.374275E-01,5.801973E+02,2.473445E+03,3.010440E-02,2.634179E-01,5.798886E+02,2.471557E+03,3.008838E-02,2.632168E-01,6.071865E+02,3.686047E+03,2.743647E-02,3.010369E-01,0.000000E+00,9.410112E+02,0.000000E+00,1.002281E-01,5.792612E+02,6.090631E+03,3.005583E-02,6.486418E-01,2.149361E+03,4.430678E+03,1.115130E-01,4.719357E-01,1.888687E+03,2.641759E+03,9.799093E-02,2.815373E-01,0.000000E+00,3.249074E+03,0.000000E+00,3.460549E-01,1.274826E+04,1.529895E+04,6.613674E-01,1.630519E+00,1.756722E+03,1.460054E+04,9.114985E-02,1.555113E+00,2.523760E+03,2.096980E+03,1.140417E-01,1.712555E-01,2.406890E+04,2.872311E+04,1.248725E+00,3.059728E+00,2.431841E+04,3.024388E+04,1.261669E+00,3.221716E+00,1.978121E+04,2.482296E+04,1.026271E+00,2.644251E+00,1.958266E+04,2.362441E+04,1.015970E+00,2.516586E+00,1.752365E+03,7.405690E+03,9.092407E-02,7.886940E-01,1.752365E+03,7.407997E+03,9.092407E-02,7.889397E-01,0.000000E+00,2.823034E+03,0.000000E+00,3.006843E-01,1.746639E+03,1.827067E+04,9.062697E-02,1.945795E+00,3.715408E+02,1.179890E+03,1.927824E-02,1.256683E-01,5.541418E+03,5.397430E+03,2.874856E-01,5.752372E-01,2.809748E+03,5.529511E+03,1.457880E-01,5.889502E-01,1.724917E+03,9.754632E+02,7.793819E-02,7.966789E-02,1.163412E+04,1.025469E+04,6.035973E-01,1.092377E+00,1.169963E+04,1.064873E+04,6.069958E-01,1.134348E+00,9.432133E+03,8.735496E+03,4.893531E-01,9.305407E-01,9.380120E+03,8.426743E+03,4.866547E-01,8.976540E-01,3.064534E+03,3.273681E+03,1.590084E-01,3.486416E-01,3.064534E+03,3.273158E+03,1.590084E-01,3.485859E-01,7.422951E+02,1.179100E+03,3.851567E-02,1.255866E-01,3.304588E+03,6.814971E+03,1.714640E-01,7.257827E-01,0.000000E+00,4.279556E+03,0.000000E+00,3.494654E-01,3.224669E+03,1.873186E+03,1.456828E-01,1.529906E-01,2.562882E+03,5.494408E+02,1.157818E-01,4.486930E-02,3.208499E+03,1.170932E+03,1.449525E-01,9.563330E-02,0.000000E+00,1.839818E+04,0.000000E+00,1.502502E+00,1.052011E+04,8.895837E+03,4.752558E-01,7.265552E-01,8.198075E+03,2.531944E+03,3.703535E-01,2.067887E-01,1.044471E+04,5.165116E+03,4.718500E-01,4.218513E-01,8.253930E+03,2.927230E+03,3.728729E-01,2.390770E-01,0.000000E+00,8.684701E+03,0.000000E+00,7.092574E-01,5.043481E+03,3.390994E+03,2.278524E-01,2.769571E-01,3.902646E+03,1.157764E+03,1.763110E-01,9.456073E-02,5.007942E+03,1.988776E+03,2.262468E-01,1.624328E-01,3.944161E+03,1.311634E+03,1.781864E-01,1.071270E-01
22:45:00,8.124130E+02,3.301507E+04,4.215389E-02,3.527813E+00,9.341317E+01,8.978146E+02,4.846955E-03,9.562525E-02,2.919339E+03,9.653545E+03,1.319188E-01,7.906273E-01,2.968718E+03,2.921095E+04,1.540330E-01,3.118726E+00,2.200383E+03,3.486187E+03,1.141617E-01,3.715508E-01,0.000000E+00,2.513854E+03,0.000000E+00,2.053118E-01,5.053848E+03,7.100647E+04,2.281883E-01,9.932950E+00,5.000910E+02,7.770888E+02,2.594705E-02,8.276083E-02,2.901836E+02,8.138881E+03,1.505684E-02,8.668537E-01,0.000000E+00,7.661520E+04,0.000000E+00,1.072456E+01,3.765268E+02,6.002741E+03,1.953695E-02,6.393473E-01,2.451070E+03,1.514023E+04,1.271752E-01,1.612609E+00,0.000000E+00,1.816401E+03,0.000000E+00,1.934563E-01,4.037328E+03,7.896537E+03,2.094812E-01,8.415632E-01,2.432274E+02,1.045768E+03,1.262040E-02,1.113861E-01,1.070348E+02,0.000000E+00,4.837599E-03,0.000000E+00,8.834402E+03,2.382925E+03,3.991845E-01,1.945685E-01,0.000000E+00,1.861760E+03,0.000000E+00,1.520298E-01,0.000000E+00,1.462638E+03,0.000000E+00,1.194378E-01,0.000000E+00,5.818507E+03,0.000000E+00,4.751392E-01,4.070309E+03,9.839527E+02,1.838839E-01,8.035496E-02,2.883151E+03,9.520826E+02,1.302483E-01,7.776002E-02,4.489633E+03,1.014058E+03,2.028236E-01,8.281422E-02,9.740808E+02,2.703906E+03,5.054072E-02,2.880182E-01,1.110817E+03,1.071607E+04,5.763728E-02,1.141515E+00,0.000000E+00,4.209513E+03,0.000000E+00,3.438975E-01,1.957255E+03,1.385401E+03,8.843547E-02,1.131272E-01,1.387858E+03,1.666007E+03,7.200114E-02,1.775411E-01,9.341317E+01,3.732128E+02,4.846955E-03,3.975113E-02,0.000000E+00,2.313423E+03,0.000000E+00,1.888864E-01,2.901836E+02,2.942948E+03,1.505684E-02,3.136323E-01,3.012797E+03,2.099803E+03,1.361232E-01,1.714981E-01,3.652382E+02,1.150051E+03,1.895121E-02,1.224899E-01,0.000000E+00,6.842399E+02,0.000000E+00,7.287707E-02,1.130996E+03,3.844810E+03,5.868395E-02,4.094639E-01,2.113014E+03,3.910794E+03,1.096287E-01,4.167951E-01,3.899176E+03,7.340436E+03,1.761864E-01,5.995145E-01,0.000000E+00,1.784511E+03,0.000000E+00,1.457386E-01,0.000000E+00,4.356825E+03,0.000000E+00,3.558163E-01,0.000000E+00,4.850601E+03,0.000000E+00,3.961430E-01,1.694665E+03,1.404731E+03,7.657371E-02,1.147264E-01,1.736734E+03,1.387712E+04,9.011441E-02,1.478020E+00,7.406151E+03,2.116508E+04,3.842391E-01,2.254409E+00,7.810922E+03,2.562786E+04,4.052330E-01,2.729781E+00,1.717774E+03,8.228932E+03,8.913060E-02,8.764524E-01,9.070706E+02,1.180549E+04,4.706542E-02,1.257391E+00,5.640159E+02,8.823606E+02,2.926525E-02,9.398028E-02,0.000000E+00,1.183281E+03,0.000000E+00,1.260319E-01,2.733613E+03,1.508004E+03,1.418187E-01,1.606338E-01,9.752133E+02,2.354831E+03,5.060116E-02,2.508106E-01,2.901835E+03,6.745273E+03,1.505638E-01,7.184541E-01,0.000000E+00,1.394467E+03,0.000000E+00,1.138826E-01,5.069518E+02,7.528283E+02,2.290902E-02,6.148003E-02,0.000000E+00,1.165131E+03,0.000000E+00,9.514693E-02,4.100847E+03,2.726181E+03,1.852915E-01,2.226539E-01,1.703475E+04,9.212137E+04,7.697963E-01,1.703154E+01,1.351759E+03,9.219310E+03,7.013690E-02,9.819636E-01,7.536712E+03,7.163158E+03,3.910199E-01,7.630466E-01,2.114357E+03,4.935127E+03,1.097082E-01,5.256783E-01,0.000000E+00,1.283820E+04,0.000000E+00,1.048431E+00,0.000000E+00,6.238294E+03,0.000000E+00,5.094476E-01,3.044604E+03,4.278693E+03,1.579647E-01,4.559935E-01,1.137545E+03,1.099995E+03,5.901716E-02,1.171681E-01,1.699018E+03,1.310085E+03,8.815035E-02,1.395444E-01,3.651225E+02,5.859499E+02,1.894521E-02,6.240927E-02,0.000000E+00,2.959928E+02,0.000000E+00,3.152609E-02,1.012468E+03,1.149243E+04,5.253421E-02,1.223914E+00,0.000000E+00,1.110704E+03,0.000000E+00,9.068683E-02,0.000000E+00,3.137836E+02,0.000000E+00,2.561981E-02,0.000000E+00,1.659638E+04,0.000000E+00,1.767659E+00,1.525023E+03,2.621611E+03,7.912379E-02,2.792353E-01,8.537656E+03,1.171443E+04,4.429508E-01,1.248422E+00,0.000000E+00,1.070463E+03,0.000000E+00,1.140135E-01,4.216655E+03,4.899852E+03,2.187559E-01,5.222044E-01,0.000000E+00,3.611676E+03,0.000000E+00,2.949615E-01,5.069165E+03,5.865895E+03,2.629952E-01,6.248191E-01,5.803486E+02,4.810906E+03,3.011217E-02,5.124118E-01,5.311421E+03,5.124781E+03,2.755669E-01,5.458763E-01,1.899015E+03,1.954560E+03,9.852678E-02,2.081899E-01,2.646271E+03,2.829634E+03,1.195718E-01,2.311006E-01,2.255189E+03,9.009385E+03,1.019123E-01,1.665650E+00,7.961282E+03,9.461415E+03,4.130412E-01,1.007879E+00,8.051742E+03,9.941984E+03,4.177344E-01,1.059068E+00,3.345807E+03,7.262858E+03,1.735931E-01,7.736491E-01,6.468198E+03,7.757114E+03,3.355773E-01,8.263274E-01,5.802007E+02,2.453844E+03,3.010458E-02,2.613304E-01,5.798920E+02,2.452016E+03,3.008856E-02,2.611358E-01,6.406701E+02,3.719371E+03,2.894902E-02,3.037547E-01,0.000000E+00,9.242003E+02,0.000000E+00,9.843727E-02,5.792669E+02,6.047733E+03,3.005613E-02,6.440733E-01,2.149369E+03,4.368714E+03,1.115134E-01,4.653349E-01,1.888695E+03,2.550719E+03,9.799134E-02,2.718301E-01,0.000000E+00,3.211390E+03,0.000000E+00,3.420405E-01,1.274831E+04,1.474776E+04,6.613700E-01,1.571749E+00,1.756730E+03,1.439571E+04,9.115029E-02,1.533293E+00,2.652392E+03,1.999131E+03,1.198527E-01,1.632665E-01,2.406899E+04,2.836862E+04,1.248729E+00,3.021974E+00,2.431850E+04,2.983049E+04,1.261674E+00,3.177688E+00,1.978128E+04,2.446034E+04,1.026275E+00,2.605631E+00,1.958273E+04,2.331052E+04,1.015974E+00,2.483155E+00,1.752375E+03,7.347234E+03,9.092459E-02,7.824685E-01,1.752375E+03,7.349483E+03,9.092459E-02,7.827080E-01,0.000000E+00,2.772601E+03,0.000000E+00,2.953118E-01,1.746656E+03,1.814203E+04,9.062784E-02,1.932095E+00,3.715408E+02,1.166728E+03,1.927824E-02,1.242662E-01,5.541448E+03,5.203596E+03,2.874872E-01,5.545701E-01,2.809752E+03,5.459602E+03,1.457882E-01,5.815031E-01,1.798861E+03,9.746284E+02,8.127845E-02,7.960013E-02,1.163418E+04,1.012416E+04,6.036001E-01,1.078475E+00,1.169968E+04,1.049364E+04,6.069986E-01,1.117830E+00,9.432177E+03,8.597019E+03,4.893554E-01,9.157923E-01,9.380165E+03,8.308488E+03,4.866569E-01,8.850593E-01,3.064538E+03,3.257651E+03,1.590086E-01,3.469344E-01,3.064538E+03,3.257148E+03,1.590086E-01,3.468809E-01,7.422951E+02,1.163048E+03,3.851567E-02,1.238765E-01,3.304592E+03,6.770706E+03,1.714642E-01,7.210686E-01,0.000000E+00,3.955812E+03,0.000000E+00,3.230301E-01,3.276884E+03,1.806750E+03,1.480392E-01,1.475656E-01,2.605798E+03,5.152420E+02,1.177189E-01,4.207685E-02,3.260487E+03,1.106549E+03,1.472986E-01,9.037577E-02,0.000000E+00,1.754787E+04,0.000000E+00,1.433069E+00,1.071293E+04,8.699844E+03,4.839617E-01,7.105506E-01,8.351915E+03,2.426998E+03,3.772996E-01,1.982200E-01,1.063545E+04,5.062987E+03,4.804617E-01,4.135126E-01,8.410103E+03,2.833557E+03,3.799243E-01,2.314278E-01,0.000000E+00,8.675021E+03,0.000000E+00,7.084689E-01,5.198278E+03,3.349324E+03,2.348444E-01,2.735545E-01,4.022752E+03,1.160891E+03,1.817361E-01,9.481664E-02,5.162341E+03,1.994359E+03,2.332209E-01,1.628898E-01,4.064596E+03,1.313382E+03,1.836263E-01,1.072705E-01
23:00:00,8.112687E+02,3.300577E+04,4.209452E-02,3.526938E+00,9.341318E+01,8.865694E+02,4.846955E-03,9.442716E-02,3.044375E+03,7.374047E+03,1.375676E-01,6.038038E-01,2.964339E+03,2.919919E+04,1.538057E-01,3.117529E+00,2.200389E+03,3.333986E+03,1.141620E-01,3.553163E-01,0.000000E+00,2.453045E+03,0.000000E+00,2.003439E-01,5.052288E+03,7.100127E+04,2.281180E-01,9.932138E+00,5.000924E+02,7.699199E+02,2.594713E-02,8.199734E-02,2.901837E+02,8.077655E+03,1.505684E-02,8.603287E-01,0.000000E+00,7.660993E+04,0.000000E+00,1.072384E+01,3.765268E+02,5.945533E+03,1.953695E-02,6.332509E-01,2.451074E+03,1.498822E+04,1.271754E-01,1.596411E+00,0.000000E+00,1.791962E+03,0.000000E+00,1.908539E-01,4.037334E+03,7.574236E+03,2.094815E-01,8.071853E-01,2.432274E+02,1.023644E+03,1.262041E-02,1.090292E-01,1.843931E+02,1.021000E+01,8.333547E-03,8.336416E-04,9.061654E+03,2.491317E+03,4.094493E-01,2.034200E-01,0.000000E+00,1.680160E+03,0.000000E+00,1.372004E-01,0.000000E+00,1.325396E+03,0.000000E+00,1.082307E-01,0.000000E+00,5.301685E+03,0.000000E+00,4.329352E-01,4.125864E+03,9.054716E+02,1.863906E-01,7.394593E-02,2.925925E+03,8.993234E+02,1.321794E-01,7.345068E-02,4.556747E+03,9.359505E+02,2.058540E-01,7.643570E-02,9.740827E+02,2.673443E+03,5.054082E-02,2.847735E-01,1.110817E+03,1.050648E+04,5.763728E-02,1.119177E+00,0.000000E+00,3.901254E+03,0.000000E+00,3.187027E-01,1.998387E+03,1.404822E+03,9.029281E-02,1.147141E-01,1.387863E+03,1.600243E+03,7.200140E-02,1.705283E-01,9.341318E+01,3.650029E+02,4.846955E-03,3.887651E-02,0.000000E+00,2.389804E+03,0.000000E+00,1.951228E-01,2.901837E+02,2.817276E+03,1.505684E-02,3.002288E-01,3.108086E+03,2.082907E+03,1.404278E-01,1.701175E-01,3.652382E+02,1.137454E+03,1.895121E-02,1.211477E-01,0.000000E+00,6.761185E+02,0.000000E+00,7.201178E-02,1.130998E+03,3.822143E+03,5.868403E-02,4.070500E-01,2.113019E+03,3.758139E+03,1.096290E-01,4.005117E-01,4.047998E+03,7.321596E+03,1.829097E-01,5.979677E-01,0.000000E+00,1.807978E+03,0.000000E+00,1.476530E-01,0.000000E+00,4.321816E+03,0.000000E+00,3.529533E-01,0.000000E+00,4.850354E+03,0.000000E+00,3.961178E-01,1.765037E+03,1.401723E+03,7.975278E-02,1.144804E-01,1.736734E+03,1.376145E+04,9.011441E-02,1.465693E+00,7.406177E+03,2.096442E+04,3.842404E-01,2.233028E+00,7.810943E+03,2.537443E+04,4.052341E-01,2.702778E+00,1.717774E+03,8.150193E+03,8.913060E-02,8.680618E-01,9.070707E+02,1.169537E+04,4.706542E-02,1.245655E+00,5.640159E+02,8.701986E+02,2.926525E-02,9.268450E-02,0.000000E+00,1.162045E+03,0.000000E+00,1.237695E-01,2.733625E+03,1.476745E+03,1.418193E-01,1.573034E-01,9.752133E+02,2.326692E+03,5.060116E-02,2.478124E-01,2.901840E+03,6.656432E+03,1.505640E-01,7.089882E-01,0.000000E+00,1.398888E+03,0.000000E+00,1.142433E-01,5.565847E+02,7.110773E+02,2.515170E-02,5.807070E-02,0.000000E+00,1.107788E+03,0.000000E+00,9.046460E-02,4.244192E+03,2.708923E+03,1.917669E-01,2.212438E-01,1.703478E+04,9.113667E+04,7.697981E-01,1.684945E+01,1.351761E+03,9.107715E+03,7.013703E-02,9.700729E-01,7.536740E+03,7.063995E+03,3.910213E-01,7.524841E-01,2.114357E+03,4.897706E+03,1.097082E-01,5.216925E-01,0.000000E+00,1.292172E+04,0.000000E+00,1.055221E+00,0.000000E+00,6.268329E+03,0.000000E+00,5.118863E-01,3.044613E+03,4.126720E+03,1.579652E-01,4.397820E-01,1.137549E+03,1.075049E+03,5.901735E-02,1.145105E-01,1.699024E+03,1.286490E+03,8.815065E-02,1.370306E-01,3.651225E+02,5.779332E+02,1.894521E-02,6.155514E-02,0.000000E+00,2.904209E+02,0.000000E+00,3.093251E-02,1.012468E+03,1.141424E+04,5.253421E-02,1.215587E+00,0.000000E+00,1.177869E+03,0.000000E+00,9.617072E-02,0.000000E+00,3.289383E+02,0.000000E+00,2.685716E-02,0.000000E+00,1.644475E+04,0.000000E+00,1.751501E+00,1.525028E+03,2.586902E+03,7.912405E-02,2.755371E-01,8.537686E+03,1.127670E+04,4.429524E-01,1.201735E+00,0.000000E+00,1.057954E+03,0.000000E+00,1.126806E-01,4.216666E+03,4.715658E+03,2.187565E-01,5.025580E-01,0.000000E+00,3.648243E+03,0.000000E+00,2.979435E-01,5.069184E+03,5.772304E+03,2.629962E-01,6.148475E-01,5.803512E+02,4.741327E+03,3.011230E-02,5.049988E-01,5.311440E+03,5.034340E+03,2.755678E-01,5.362405E-01,1.899022E+03,1.920590E+03,9.852712E-02,2.045707E-01,2.750156E+03,2.804523E+03,1.242649E-01,2.290486E-01,2.255196E+03,8.896188E+03,1.019126E-01,1.644719E+00,7.961302E+03,9.342969E+03,4.130422E-01,9.952628E-01,8.051762E+03,9.805374E+03,4.177355E-01,1.044517E+00,3.345815E+03,7.173411E+03,1.735935E-01,7.641218E-01,6.468215E+03,7.653533E+03,3.355781E-01,8.152943E-01,5.802038E+02,2.433387E+03,3.010474E-02,2.591518E-01,5.798951E+02,2.431616E+03,3.008872E-02,2.589632E-01,6.702019E+02,3.742852E+03,3.028307E-02,3.056661E-01,0.000000E+00,9.068717E+02,0.000000E+00,9.659115E-02,5.792723E+02,6.004118E+03,3.005641E-02,6.394284E-01,2.149374E+03,4.306226E+03,1.115137E-01,4.586769E-01,1.888702E+03,2.457848E+03,9.799168E-02,2.619243E-01,0.000000E+00,3.173861E+03,0.000000E+00,3.380419E-01,1.274835E+04,1.419363E+04,6.613718E-01,1.512645E+00,1.756738E+03,1.418781E+04,9.115069E-02,1.511144E+00,2.766220E+03,1.892388E+03,1.249947E-01,1.545496E-01,2.406905E+04,2.801401E+04,1.248732E+00,2.984201E+00,2.431856E+04,2.942109E+04,1.261677E+00,3.134080E+00,1.978133E+04,2.410336E+04,1.026278E+00,2.567607E+00,1.958278E+04,2.299835E+04,1.015976E+00,2.449904E+00,1.752384E+03,7.286193E+03,9.092507E-02,7.759678E-01,1.752384E+03,7.288386E+03,9.092507E-02,7.762013E-01,0.000000E+00,2.720615E+03,0.000000E+00,2.897734E-01,1.746672E+03,1.801124E+04,9.062867E-02,1.918167E+00,3.715408E+02,1.153541E+03,1.927824E-02,1.228612E-01,5.541471E+03,5.007918E+03,2.874883E-01,5.336994E-01,2.809755E+03,5.387503E+03,1.457884E-01,5.738213E-01,1.866858E+03,9.693840E+02,8.435039E-02,7.917126E-02,1.163422E+04,9.992580E+03,6.036023E-01,1.064459E+00,1.169973E+04,1.033963E+04,6.070008E-01,1.101426E+00,9.432212E+03,8.460632E+03,4.893572E-01,9.012648E-01,9.380200E+03,8.190372E+03,4.866587E-01,8.724780E-01,3.064541E+03,3.239588E+03,1.590088E-01,3.450108E-01,3.064541E+03,3.239105E+03,1.590088E-01,3.449594E-01,7.422951E+02,1.146005E+03,3.851567E-02,1.220607E-01,3.304595E+03,6.724627E+03,1.714643E-01,7.161613E-01,0.000000E+00,3.603691E+03,0.000000E+00,2.942759E-01,3.323698E+03,1.731465E+03,1.501523E-01,1.414167E-01,2.645955E+03,4.741471E+02,1.195321E-01,3.872096E-02,3.306917E+03,1.038391E+03,1.493944E-01,8.480889E-02,0.000000E+00,1.671808E+04,0.000000E+00,1.365298E+00,1.089868E+04,8.475242E+03,4.923504E-01,6.922038E-01,8.499085E+03,2.311958E+03,3.839457E-01,1.888250E-01,1.081878E+04,4.933682E+03,4.887409E-01,4.029515E-01,8.558188E+03,2.728884E+03,3.866135E-01,2.228782E-01,0.000000E+00,8.626518E+03,0.000000E+00,7.045037E-01,5.333942E+03,3.292307E+03,2.409727E-01,2.688962E-01,4.127976E+03,1.157742E+03,1.864893E-01,9.455900E-02,5.297705E+03,1.985358E+03,2.393356E-01,1.621546E-01,4.169905E+03,1.305872E+03,1.883834E-01,1.066571E-01
