23:15:00,8.101455E+02,3.299663E+04,4.203624E-02,3.526016E+00,9.341318E+01,8.753620E+02,4.846955E-03,9.323297E-02,3.153709E+03,5.063957E+03,1.425069E-01,4.144410E-01,2.960048E+03,2.918764E+04,1.535831E-01,3.116319E+00,2.200393E+03,3.180228E+03,1.141622E-01,3.389147E-01,0.000000E+00,2.386117E+03,0.000000E+00,1.948745E-01,5.050741E+03,7.099623E+04,2.280484E-01,9.931367E+00,5.000936E+02,7.627819E+02,2.594719E-02,8.123715E-02,2.901837E+02,8.019425E+03,1.505684E-02,8.541219E-01,0.000000E+00,7.660482E+04,0.000000E+00,1.072313E+01,3.765269E+02,5.889096E+03,1.953695E-02,6.272360E-01,2.451077E+03,1.483795E+04,1.271756E-01,1.580395E+00,0.000000E+00,1.761061E+03,0.000000E+00,1.875632E-01,4.037339E+03,7.246541E+03,2.094818E-01,7.722287E-01,2.432274E+02,1.001057E+03,1.262041E-02,1.066229E-01,2.789623E+02,2.691158E+01,1.260727E-02,2.197294E-03,9.272766E+03,2.577771E+03,4.189855E-01,2.104804E-01,0.000000E+00,1.485748E+03,0.000000E+00,1.213240E-01,0.000000E+00,1.177469E+03,0.000000E+00,9.615043E-02,0.000000E+00,4.757283E+03,0.000000E+00,3.884763E-01,4.177675E+03,8.192713E+02,1.887290E-01,6.690596E-02,2.966338E+03,8.415571E+02,1.340045E-01,6.873182E-02,4.619250E+03,8.497172E+02,2.086768E-01,6.939298E-02,9.740841E+02,2.642937E+03,5.054090E-02,2.815243E-01,1.110817E+03,1.029454E+04,5.763729E-02,1.096586E+00,0.000000E+00,3.585372E+03,0.000000E+00,2.928806E-01,2.034453E+03,1.420763E+03,9.192128E-02,1.160172E-01,1.387867E+03,1.534819E+03,7.200160E-02,1.635512E-01,9.341318E+01,3.565797E+02,4.846955E-03,3.797915E-02,0.000000E+00,2.457570E+03,0.000000E+00,2.006557E-01,2.901837E+02,2.690091E+03,1.505684E-02,2.866626E-01,3.193505E+03,2.055586E+03,1.442865E-01,1.678843E-01,3.652382E+02,1.124771E+03,1.895121E-02,1.197962E-01,0.000000E+00,6.680250E+02,0.000000E+00,7.114939E-02,1.130999E+03,3.797640E+03,5.868409E-02,4.044404E-01,2.113023E+03,3.603644E+03,1.096292E-01,3.840304E-01,4.183546E+03,7.279919E+03,1.890332E-01,5.945511E-01,0.000000E+00,1.823446E+03,0.000000E+00,1.489126E-01,0.000000E+00,4.276950E+03,0.000000E+00,3.492819E-01,0.000000E+00,4.835079E+03,0.000000E+00,3.948614E-01,1.829651E+03,1.390939E+03,8.267181E-02,1.135985E-01,1.736734E+03,1.365199E+04,9.011441E-02,1.454028E+00,7.406196E+03,2.077229E+04,3.842414E-01,2.212552E+00,7.810960E+03,2.513049E+04,4.052350E-01,2.676782E+00,1.717774E+03,8.072444E+03,8.913060E-02,8.597757E-01,9.070708E+02,1.158665E+04,4.706543E-02,1.234068E+00,5.640159E+02,8.574723E+02,2.926525E-02,9.132853E-02,0.000000E+00,1.140292E+03,0.000000E+00,1.214519E-01,2.733634E+03,1.445072E+03,1.418197E-01,1.539287E-01,9.752133E+02,2.297474E+03,5.060116E-02,2.446990E-01,2.901844E+03,6.565468E+03,1.505642E-01,6.992953E-01,0.000000E+00,1.400356E+03,0.000000E+00,1.143611E-01,6.013355E+02,6.644628E+02,2.717372E-02,5.426380E-02,0.000000E+00,1.041812E+03,0.000000E+00,8.507673E-02,4.373830E+03,2.677563E+03,1.976235E-01,2.186805E-01,1.703481E+04,9.015317E+04,7.697993E-01,1.666756E+01,1.351764E+03,8.996403E+03,7.013714E-02,9.582110E-01,7.536760E+03,6.965059E+03,3.910224E-01,7.419455E-01,2.114357E+03,4.858378E+03,1.097082E-01,5.175035E-01,0.000000E+00,1.298109E+04,0.000000E+00,1.060034E+00,0.000000E+00,6.288851E+03,0.000000E+00,5.135454E-01,3.044620E+03,3.971492E+03,1.579656E-01,4.232216E-01,1.137552E+03,1.050189E+03,5.901749E-02,1.118620E-01,1.699028E+03,1.262343E+03,8.815088E-02,1.344578E-01,3.651225E+02,5.694265E+02,1.894521E-02,6.064877E-02,0.000000E+00,2.846821E+02,0.000000E+00,3.032112E-02,1.012468E+03,1.134237E+04,5.253421E-02,1.207933E+00,0.000000E+00,1.241727E+03,0.000000E+00,1.013845E-01,0.000000E+00,3.417121E+02,0.000000E+00,2.790012E-02,0.000000E+00,1.629435E+04,0.000000E+00,1.735471E+00,1.525032E+03,2.551284E+03,7.912424E-02,2.717419E-01,8.537708E+03,1.083752E+04,4.429535E-01,1.154889E+00,0.000000E+00,1.045474E+03,0.000000E+00,1.113508E-01,4.216674E+03,4.530800E+03,2.187569E-01,4.828385E-01,0.000000E+00,3.669767E+03,0.000000E+00,2.996940E-01,5.069198E+03,5.679851E+03,2.629969E-01,6.049964E-01,5.803535E+02,4.670843E+03,3.011242E-02,4.974888E-01,5.311453E+03,4.943802E+03,2.755685E-01,5.265937E-01,1.899026E+03,1.886667E+03,9.852737E-02,2.009564E-01,2.846138E+03,2.766082E+03,1.286011E-01,2.259062E-01,2.255200E+03,8.784336E+03,1.019128E-01,1.624035E+00,7.961317E+03,9.224472E+03,4.130430E-01,9.826403E-01,8.051777E+03,9.670004E+03,4.177362E-01,1.030097E+00,3.345821E+03,7.084453E+03,1.735938E-01,7.546463E-01,6.468227E+03,7.550402E+03,3.355788E-01,8.043088E-01,5.802067E+02,2.412184E+03,3.010489E-02,2.568937E-01,5.798980E+02,2.410467E+03,3.008887E-02,2.567108E-01,6.974230E+02,3.758136E+03,3.151277E-02,3.069071E-01,0.000000E+00,8.890935E+02,0.000000E+00,9.469706E-02,5.792775E+02,5.959837E+03,3.005668E-02,6.347125E-01,2.149379E+03,4.243378E+03,1.115139E-01,4.519801E-01,1.888706E+03,2.363446E+03,9.799193E-02,2.518543E-01,0.000000E+00,3.136422E+03,0.000000E+00,3.340525E-01,1.274837E+04,1.363744E+04,6.613731E-01,1.453315E+00,1.756744E+03,1.397721E+04,9.115105E-02,1.488705E+00,2.868186E+03,1.781656E+03,1.296006E-01,1.455055E-01,2.406910E+04,2.765954E+04,1.248735E+00,2.946443E+00,2.431860E+04,2.901464E+04,1.261679E+00,3.090786E+00,1.978137E+04,2.375088E+04,1.026279E+00,2.530061E+00,1.958282E+04,2.268799E+04,1.015978E+00,2.416844E+00,1.752393E+03,7.222922E+03,9.092551E-02,7.692295E-01,1.752393E+03,7.225062E+03,9.092551E-02,7.694574E-01,0.000000E+00,2.667280E+03,0.000000E+00,2.840912E-01,1.746687E+03,1.787845E+04,9.062946E-02,1.904025E+00,3.715408E+02,1.140300E+03,1.927824E-02,1.214502E-01,5.541487E+03,4.810803E+03,2.874892E-01,5.126731E-01,2.809757E+03,5.313374E+03,1.457885E-01,5.659226E-01,1.928859E+03,9.590812E+02,8.715148E-02,7.832900E-02,1.163425E+04,9.860033E+03,6.036039E-01,1.050340E+00,1.169976E+04,1.018627E+04,6.070024E-01,1.085089E+00,9.432238E+03,8.325829E+03,4.893585E-01,8.869058E-01,9.380225E+03,8.072381E+03,4.866601E-01,8.599095E-01,3.064544E+03,3.219621E+03,1.590089E-01,3.428843E-01,3.064544E+03,3.219156E+03,1.590089E-01,3.428348E-01,7.422951E+02,1.128060E+03,3.851567E-02,1.201487E-01,3.304597E+03,6.676800E+03,1.714645E-01,7.110678E-01,0.000000E+00,3.230864E+03,0.000000E+00,2.638291E-01,3.368953E+03,1.649309E+03,1.521956E-01,1.347055E-01,2.683213E+03,4.277337E+02,1.212148E-01,3.493048E-02,3.351309E+03,9.662583E+02,1.513987E-01,7.891627E-02,0.000000E+00,1.588298E+04,0.000000E+00,1.297079E+00,1.107440E+04,8.228218E+03,5.002879E-01,6.720222E-01,8.636976E+03,2.194927E+03,3.901744E-01,1.792654E-01,1.099248E+04,4.781604E+03,4.965871E-01,3.905282E-01,8.695726E+03,2.613145E+03,3.928262E-01,2.134235E-01,0.000000E+00,8.541146E+03,0.000000E+00,6.975218E-01,5.453850E+03,3.222761E+03,2.463897E-01,2.632133E-01,4.220916E+03,1.147198E+03,1.906880E-01,9.369711E-02,5.417385E+03,1.963601E+03,2.447423E-01,1.603765E-01,4.262784E+03,1.290030E+03,1.925794E-01,1.053626E-01
23:30:00,8.090430E+02,3.298770E+04,4.197903E-02,3.525089E+00,9.341319E+01,8.641736E+02,4.846955E-03,9.204075E-02,3.251271E+03,2.727762E+03,1.469142E-01,2.229435E-01,2.955847E+03,2.917633E+04,1.533651E-01,3.115122E+00,2.200396E+03,3.025183E+03,1.141624E-01,3.223752E-01,0.000000E+00,2.314330E+03,0.000000E+00,1.890069E-01,5.049208E+03,7.099135E+04,2.279794E-01,9.930632E+00,5.000945E+02,7.556683E+02,2.594723E-02,8.047956E-02,2.901837E+02,7.963507E+03,1.505684E-02,8.481611E-01,0.000000E+00,7.659988E+04,0.000000E+00,1.072245E+01,3.765269E+02,5.833210E+03,1.953695E-02,6.212793E-01,2.451079E+03,1.468898E+04,1.271757E-01,1.564517E+00,0.000000E+00,1.726665E+03,0.000000E+00,1.838999E-01,4.037342E+03,6.914256E+03,2.094819E-01,7.367815E-01,2.432274E+02,9.780736E+02,1.262041E-02,1.041742E-01,3.896427E+02,4.918407E+01,1.760906E-02,4.015805E-03,9.463291E+03,2.647113E+03,4.275927E-01,2.161437E-01,0.000000E+00,1.281344E+03,0.000000E+00,1.046308E-01,0.000000E+00,1.021227E+03,0.000000E+00,8.339053E-02,0.000000E+00,4.192258E+03,0.000000E+00,3.423306E-01,4.225323E+03,7.274118E+02,1.908802E-01,5.940329E-02,3.003570E+03,7.796840E+02,1.356862E-01,6.367719E-02,4.676799E+03,7.573274E+02,2.112760E-01,6.184691E-02,9.740853E+02,2.612371E+03,5.054096E-02,2.782685E-01,1.110818E+03,1.008051E+04,5.763729E-02,1.073771E+00,0.000000E+00,3.263923E+03,0.000000E+00,2.665991E-01,2.066473E+03,1.433779E+03,9.336702E-02,1.170814E-01,1.387870E+03,1.469673E+03,7.200176E-02,1.566033E-01,9.341319E+01,3.479744E+02,4.846955E-03,3.706237E-02,0.000000E+00,2.519057E+03,0.000000E+00,2.056760E-01,2.901837E+02,2.561622E+03,1.505684E-02,2.729592E-01,3.271351E+03,2.019845E+03,1.478033E-01,1.649624E-01,3.652382E+02,1.111977E+03,1.895121E-02,1.184328E-01,0.000000E+00,6.599455E+02,0.000000E+00,7.028845E-02,1.131000E+03,3.771504E+03,5.868414E-02,4.016571E-01,2.113027E+03,3.447479E+03,1.096294E-01,3.673705E-01,4.310965E+03,7.220346E+03,1.947897E-01,5.896701E-01,0.000000E+00,1.832137E+03,0.000000E+00,1.496175E-01,0.000000E+00,4.223759E+03,0.000000E+00,3.449279E-01,0.000000E+00,4.807378E+03,0.000000E+00,3.925868E-01,1.890164E+03,1.373488E+03,8.540567E-02,1.121714E-01,1.736734E+03,1.354727E+04,9.011441E-02,1.442865E+00,7.406211E+03,2.058700E+04,3.842422E-01,2.192804E+00,7.810973E+03,2.489452E+04,4.052356E-01,2.651633E+00,1.717774E+03,7.995264E+03,8.913060E-02,8.515496E-01,9.070709E+02,1.147889E+04,4.706543E-02,1.222583E+00,5.640159E+02,8.442248E+02,2.926525E-02,8.991698E-02,0.000000E+00,1.118081E+03,0.000000E+00,1.190855E-01,2.733640E+03,1.413084E+03,1.418201E-01,1.505204E-01,9.752133E+02,2.267256E+03,5.060116E-02,2.414791E-01,2.901847E+03,6.472526E+03,1.505644E-01,6.893911E-01,0.000000E+00,1.395222E+03,0.000000E+00,1.139390E-01,6.421774E+02,6.150371E+02,2.901908E-02,5.022695E-02,0.000000E+00,9.727311E+02,0.000000E+00,7.943460E-02,4.492911E+03,2.634337E+03,2.030032E-01,2.151465E-01,1.703483E+04,8.916981E+04,7.698003E-01,1.648569E+01,1.351765E+03,8.885266E+03,7.013724E-02,9.463672E-01,7.536775E+03,6.866187E+03,3.910232E-01,7.314137E-01,2.114357E+03,4.817253E+03,1.097082E-01,5.131230E-01,0.000000E+00,1.302157E+04,0.000000E+00,1.063301E+00,0.000000E+00,6.301749E+03,0.000000E+00,5.145806E-01,3.044626E+03,3.813385E+03,1.579659E-01,4.063537E-01,1.137554E+03,1.025474E+03,5.901761E-02,1.092288E-01,1.699032E+03,1.237747E+03,8.815106E-02,1.318372E-01,3.651225E+02,5.604761E+02,1.894521E-02,5.969510E-02,0.000000E+00,2.787971E+02,0.000000E+00,2.969414E-02,1.012468E+03,1.127536E+04,5.253421E-02,1.200797E+00,0.000000E+00,1.302388E+03,0.000000E+00,1.063374E-01,0.000000E+00,3.536873E+02,0.000000E+00,2.887787E-02,0.000000E+00,1.614477E+04,0.000000E+00,1.719528E+00,1.525035E+03,2.514837E+03,7.912440E-02,2.678581E-01,8.537725E+03,1.039698E+04,4.429543E-01,1.107895E+00,0.000000E+00,1.033004E+03,0.000000E+00,1.100220E-01,4.216681E+03,4.345310E+03,2.187573E-01,4.630511E-01,0.000000E+00,3.678757E+03,0.000000E+00,3.004183E-01,5.069209E+03,5.588191E+03,2.629975E-01,5.952295E-01,5.803557E+02,4.599558E+03,3.011254E-02,4.898931E-01,5.311464E+03,4.853102E+03,2.755691E-01,5.169294E-01,1.899030E+03,1.852807E+03,9.852756E-02,1.973485E-01,2.936657E+03,2.716952E+03,1.326905E-01,2.218893E-01,2.255204E+03,8.673426E+03,1.019130E-01,1.603525E+00,7.961329E+03,9.106206E+03,4.130436E-01,9.700425E-01,8.051789E+03,9.535516E+03,4.177369E-01,1.015772E+00,3.345826E+03,6.995859E+03,1.735941E-01,7.452095E-01,6.468237E+03,7.447944E+03,3.355793E-01,7.933949E-01,5.802094E+02,2.390332E+03,3.010503E-02,2.545665E-01,5.799007E+02,2.388666E+03,3.008901E-02,2.543891E-01,7.237778E+02,3.766981E+03,3.270341E-02,3.076219E-01,0.000000E+00,8.709189E+02,0.000000E+00,9.276069E-02,5.792824E+02,5.914951E+03,3.005693E-02,6.299323E-01,2.149383E+03,4.180144E+03,1.115141E-01,4.452420E-01,1.888710E+03,2.267699E+03,9.799212E-02,2.416406E-01,0.000000E+00,3.099013E+03,0.000000E+00,3.300661E-01,1.274839E+04,1.307964E+04,6.613741E-01,1.393810E+00,1.756751E+03,1.376417E+04,9.115138E-02,1.466005E+00,2.960593E+03,1.668336E+03,1.337747E-01,1.362484E-01,2.406913E+04,2.730552E+04,1.248737E+00,2.908733E+00,2.431864E+04,2.861171E+04,1.261681E+00,3.047865E+00,1.978140E+04,2.340296E+04,1.026281E+00,2.493001E+00,1.958285E+04,2.237941E+04,1.015980E+00,2.383974E+00,1.752401E+03,7.157690E+03,9.092592E-02,7.622824E-01,1.752401E+03,7.159777E+03,9.092592E-02,7.625047E-01,0.000000E+00,2.612757E+03,0.000000E+00,2.782821E-01,1.746701E+03,1.774385E+04,9.063021E-02,1.889690E+00,3.715408E+02,1.126975E+03,1.927824E-02,1.200302E-01,5.541499E+03,4.612530E+03,2.874898E-01,4.915226E-01,2.809759E+03,5.237373E+03,1.457886E-01,5.578242E-01,1.985946E+03,9.441319E+02,8.973057E-02,7.710683E-02,1.163428E+04,9.726635E+03,6.036051E-01,1.036130E+00,1.169978E+04,1.003361E+04,6.070036E-01,1.068828E+00,9.432257E+03,8.192474E+03,4.893595E-01,8.727008E-01,9.380244E+03,7.954465E+03,4.866611E-01,8.473490E-01,3.064546E+03,3.197883E+03,1.590090E-01,3.405693E-01,3.064546E+03,3.197436E+03,1.590090E-01,3.405217E-01,7.422951E+02,1.109304E+03,3.851567E-02,1.181502E-01,3.304599E+03,6.627297E+03,1.714646E-01,7.057958E-01,0.000000E+00,2.842651E+03,0.000000E+00,2.321239E-01,3.412526E+03,1.561799E+03,1.541640E-01,1.275564E-01,2.717881E+03,3.772855E+02,1.227806E-01,3.081020E-02,3.394570E+03,8.897197E+02,1.533527E-01,7.266343E-02,0.000000E+00,1.501605E+04,0.000000E+00,1.226252E+00,1.123954E+04,7.963721E+03,5.077475E-01,6.504113E-01,8.766790E+03,2.072495E+03,3.960384E-01,1.692624E-01,1.115656E+04,4.610674E+03,5.039988E-01,3.765630E-01,8.824320E+03,2.487064E+03,3.986348E-01,2.031227E-01,0.000000E+00,8.424248E+03,0.000000E+00,6.879595E-01,5.561542E+03,3.143500E+03,2.512552E-01,2.567361E-01,4.304298E+03,1.130011E+03,1.944552E-01,9.229212E-02,5.524898E+03,1.931203E+03,2.495997E-01,1.577283E-01,4.346014E+03,1.267028E+03,1.963397E-01,1.034826E-01
23:45:00,8.079609E+02,3.297901E+04,4.192289E-02,3.524174E+00,9.341319E+01,8.602299E+02,4.846956E-03,9.162011E-02,3.339557E+03,2.688277E+03,1.509024E-01,2.196043E-01,2.951732E+03,2.916514E+04,1.531516E-01,3.113931E+00,2.200399E+03,3.005563E+03,1.141625E-01,3.202696E-01,0.000000E+00,2.336423E+03,0.000000E+00,1.908058E-01,5.047691E+03,7.098661E+04,2.279111E-01,9.929930E+00,5.000952E+02,7.503970E+02,2.594727E-02,7.991816E-02,2.901837E+02,7.930628E+03,1.505684E-02,8.446540E-01,0.000000E+00,7.659508E+04,0.000000E+00,1.072178E+01,3.765269E+02,5.809585E+03,1.953695E-02,6.187586E-01,2.451081E+03,1.461962E+04,1.271758E-01,1.557118E+00,0.000000E+00,1.694948E+03,0.000000E+00,1.805220E-01,4.037345E+03,6.868119E+03,2.094821E-01,7.318309E-01,2.432274E+02,9.737914E+02,1.262041E-02,1.037174E-01,5.047808E+02,7.612770E+01,2.281179E-02,6.215710E-03,9.638696E+03,2.694796E+03,4.355164E-01,2.200386E-01,0.000000E+00,1.343436E+03,0.000000E+00,1.096998E-01,0.000000E+00,1.069796E+03,0.000000E+00,8.735553E-02,0.000000E+00,4.349551E+03,0.000000E+00,3.551698E-01,4.269939E+03,7.345699E+02,1.928948E-01,5.998699E-02,3.037804E+03,7.795745E+02,1.372323E-01,6.366705E-02,4.729981E+03,7.632348E+02,2.136779E-01,6.232845E-02,9.740863E+02,2.591373E+03,5.054101E-02,2.760320E-01,1.110818E+03,1.003925E+04,5.763730E-02,1.069361E+00,0.000000E+00,3.302054E+03,0.000000E+00,2.696926E-01,2.095588E+03,1.442222E+03,9.468160E-02,1.177724E-01,1.387873E+03,1.447492E+03,7.200189E-02,1.542341E-01,9.341319E+01,3.462886E+02,4.846956E-03,3.688258E-02,0.000000E+00,2.575896E+03,0.000000E+00,2.103168E-01,2.901837E+02,2.547096E+03,1.505684E-02,2.713989E-01,3.342807E+03,2.053426E+03,1.510315E-01,1.677017E-01,3.652382E+02,1.106703E+03,1.895121E-02,1.178703E-01,0.000000E+00,6.567152E+02,0.000000E+00,6.994396E-02,1.131001E+03,3.757121E+03,5.868419E-02,4.001253E-01,2.113029E+03,3.427065E+03,1.096295E-01,3.651786E-01,4.429915E+03,7.306427E+03,2.001638E-01,5.966834E-01,0.000000E+00,1.886572E+03,0.000000E+00,1.540574E-01,0.000000E+00,4.316550E+03,0.000000E+00,3.524941E-01,0.000000E+00,4.921563E+03,0.000000E+00,4.018979E-01,1.947304E+03,1.417518E+03,8.798720E-02,1.157650E-01,1.736734E+03,1.348023E+04,9.011441E-02,1.435716E+00,7.406223E+03,2.045608E+04,3.842428E-01,2.178847E+00,7.810983E+03,2.472153E+04,4.052362E-01,2.633193E+00,1.717774E+03,7.957177E+03,8.913060E-02,8.474873E-01,9.070709E+02,1.142788E+04,4.706544E-02,1.217141E+00,5.640159E+02,8.415299E+02,2.926525E-02,8.962935E-02,0.000000E+00,1.113446E+03,0.000000E+00,1.185910E-01,2.733645E+03,1.394649E+03,1.418203E-01,1.485558E-01,9.752133E+02,2.257649E+03,5.060116E-02,2.404542E-01,2.901849E+03,6.444276E+03,1.505645E-01,6.863773E-01,0.000000E+00,1.472136E+03,0.000000E+00,1.202173E-01,6.798607E+02,6.339561E+02,3.072168E-02,5.177135E-02,0.000000E+00,1.013512E+03,0.000000E+00,8.276354E-02,4.603223E+03,2.711619E+03,2.079869E-01,2.214540E-01,1.703485E+04,8.867055E+04,7.698011E-01,1.639332E+01,1.351767E+03,8.837089E+03,7.013732E-02,9.412291E-01,7.536787E+03,6.789691E+03,3.910238E-01,7.232654E-01,2.114357E+03,4.792807E+03,1.097082E-01,5.105192E-01,0.000000E+00,1.314537E+04,0.000000E+00,1.073372E+00,0.000000E+00,6.360836E+03,0.000000E+00,5.193877E-01,3.044630E+03,3.789543E+03,1.579661E-01,4.037951E-01,1.137556E+03,1.010598E+03,5.901770E-02,1.076436E-01,1.699035E+03,1.226876E+03,8.815120E-02,1.306784E-01,3.651225E+02,5.586085E+02,1.894521E-02,5.949579E-02,0.000000E+00,2.775206E+02,0.000000E+00,2.955799E-02,1.012468E+03,1.121897E+04,5.253421E-02,1.194792E+00,0.000000E+00,1.359681E+03,0.000000E+00,1.110153E-01,0.000000E+00,3.653699E+02,0.000000E+00,2.983173E-02,0.000000E+00,1.607436E+04,0.000000E+00,1.712017E+00,1.525037E+03,2.496983E+03,7.912451E-02,2.659548E-01,8.537737E+03,1.026330E+04,4.429550E-01,1.093605E+00,0.000000E+00,1.028141E+03,0.000000E+00,1.095034E-01,4.216686E+03,4.297565E+03,2.187575E-01,4.579440E-01,0.000000E+00,3.780472E+03,0.000000E+00,3.087137E-01,5.069217E+03,5.531480E+03,2.629979E-01,5.891851E-01,5.803578E+02,4.575632E+03,3.011264E-02,4.873415E-01,5.311472E+03,4.803444E+03,2.755695E-01,5.116367E-01,1.899033E+03,1.833801E+03,9.852772E-02,1.953229E-01,3.020997E+03,2.760892E+03,1.365010E-01,2.254728E-01,2.255207E+03,8.609238E+03,1.019131E-01,1.591652E+00,7.961338E+03,9.016267E+03,4.130441E-01,9.604622E-01,8.051799E+03,9.430659E+03,4.177374E-01,1.004603E+00,3.345830E+03,6.929986E+03,1.735943E-01,7.381930E-01,6.468245E+03,7.368362E+03,3.355797E-01,7.849178E-01,5.802119E+02,2.376074E+03,3.010516E-02,2.530480E-01,5.799032E+02,2.374456E+03,3.008914E-02,2.528757E-01,7.488776E+02,3.798188E+03,3.383741E-02,3.101630E-01,0.000000E+00,8.673592E+02,0.000000E+00,9.238094E-02,5.792872E+02,5.885613E+03,3.005718E-02,6.268078E-01,2.149385E+03,4.147852E+03,1.115143E-01,4.417997E-01,1.888713E+03,2.248009E+03,9.799228E-02,2.395323E-01,0.000000E+00,3.084424E+03,0.000000E+00,3.285101E-01,1.274841E+04,1.293499E+04,6.613750E-01,1.378339E+00,1.756757E+03,1.369317E+04,9.115169E-02,1.458433E+00,3.045185E+03,1.716029E+03,1.375956E-01,1.401408E-01,2.406916E+04,2.703671E+04,1.248738E+00,2.880099E+00,2.431867E+04,2.829687E+04,1.261683E+00,3.014329E+00,1.978142E+04,2.312656E+04,1.026282E+00,2.463559E+00,1.958287E+04,2.213986E+04,1.015981E+00,2.358457E+00,1.752408E+03,7.115213E+03,9.092630E-02,7.577586E-01,1.752408E+03,7.117251E+03,9.092630E-02,7.579757E-01,0.000000E+00,2.602078E+03,0.000000E+00,2.771428E-01,1.746716E+03,1.765589E+04,9.063095E-02,1.880323E+00,3.715408E+02,1.121463E+03,1.927824E-02,1.194424E-01,5.541509E+03,4.554779E+03,2.874903E-01,4.853486E-01,2.809761E+03,5.210096E+03,1.457887E-01,5.549152E-01,2.038711E+03,9.805744E+02,9.211443E-02,8.008173E-02,1.163429E+04,9.625052E+03,6.036060E-01,1.025310E+00,1.169980E+04,9.914314E+03,6.070046E-01,1.056121E+00,9.432272E+03,8.086364E+03,4.893603E-01,8.613981E-01,9.380259E+03,7.862482E+03,4.866618E-01,8.375510E-01,3.064547E+03,3.183741E+03,1.590091E-01,3.390632E-01,3.064547E+03,3.183311E+03,1.590091E-01,3.390173E-01,7.422951E+02,1.105461E+03,3.851567E-02,1.177401E-01,3.304601E+03,6.594732E+03,1.714646E-01,7.023277E-01,0.000000E+00,2.956492E+03,0.000000E+00,2.414165E-01,3.453193E+03,1.552448E+03,1.560011E-01,1.267905E-01,2.749893E+03,3.826491E+02,1.242264E-01,3.124781E-02,3.435051E+03,8.909886E+02,1.551815E-01,7.276556E-02,0.000000E+00,1.549755E+04,0.000000E+00,1.265546E+00,1.139531E+04,7.924978E+03,5.147843E-01,6.472377E-01,8.889119E+03,2.119706E+03,4.015643E-01,1.731151E-01,1.131157E+04,4.660813E+03,5.110009E-01,3.806527E-01,8.946416E+03,2.529405E+03,4.041498E-01,2.065775E-01,0.000000E+00,8.749941E+03,0.000000E+00,7.145390E-01,5.659060E+03,3.137466E+03,2.556612E-01,2.562393E-01,4.379707E+03,1.166942E+03,1.978623E-01,9.530715E-02,5.622273E+03,1.969763E+03,2.539992E-01,1.608752E-01,4.421226E+03,1.298190E+03,1.997379E-01,1.060264E-01
24:00:00,8.068987E+02,3.297056E+04,4.186777E-02,3.523279E+00,9.341320E+01,8.569083E+02,4.846956E-03,9.126578E-02,3.420589E+03,2.668767E+03,1.545629E-01,2.180006E-01,2.947702E+03,2.915402E+04,1.529425E-01,3.112747E+00,2.200401E+03,2.990510E+03,1.141627E-01,3.186582E-01,0.000000E+00,2.357616E+03,0.000000E+00,1.925323E-01,5.046191E+03,7.098203E+04,2.278436E-01,9.929257E+00,5.000958E+02,7.456750E+02,2.594731E-02,7.941528E-02,2.901837E+02,7.900674E+03,1.505684E-02,8.414585E-01,0.000000E+00,7.659044E+04,0.000000E+00,1.072114E+01,3.765269E+02,5.789177E+03,1.953696E-02,6.165809E-01,2.451082E+03,1.455807E+04,1.271758E-01,1.550552E+00,0.000000E+00,1.662950E+03,0.000000E+00,1.771141E-01,4.037347E+03,6.833116E+03,2.094822E-01,7.280823E-01,2.432275E+02,9.706430E+02,1.262041E-02,1.033815E-01,6.076975E+02,1.073360E+02,2.746265E-02,8.763819E-03,9.802339E+03,2.731357E+03,4.429089E-01,2.230254E-01,0.000000E+00,1.404481E+03,0.000000E+00,1.146849E-01,0.000000E+00,1.117090E+03,0.000000E+00,9.121763E-02,0.000000E+00,4.506325E+03,0.000000E+00,3.679715E-01,4.313547E+03,7.405913E+02,1.948642E-01,6.047900E-02,3.069629E+03,7.783377E+02,1.386695E-01,6.356603E-02,4.779432E+03,7.678601E+02,2.159113E-01,6.270648E-02,9.740870E+02,2.573015E+03,5.054105E-02,2.740768E-01,1.110818E+03,1.000827E+04,5.763730E-02,1.066047E+00,0.000000E+00,3.341830E+03,0.000000E+00,2.729305E-01,2.122407E+03,1.448871E+03,9.589250E-02,1.183169E-01,1.387875E+03,1.427499E+03,7.200199E-02,1.521003E-01,9.341320E+01,3.450152E+02,4.846956E-03,3.674679E-02,0.000000E+00,2.629640E+03,0.000000E+00,2.147050E-01,2.901837E+02,2.536331E+03,1.505684E-02,2.702454E-01,3.409354E+03,2.084024E+03,1.540381E-01,1.701987E-01,3.652382E+02,1.102120E+03,1.895121E-02,1.173816E-01,0.000000E+00,6.539220E+02,0.000000E+00,6.964606E-02,1.131002E+03,3.745396E+03,5.868424E-02,3.988766E-01,2.113032E+03,3.411109E+03,1.096296E-01,3.634694E-01,4.542060E+03,7.386498E+03,2.052304E-01,6.032084E-01,0.000000E+00,1.937703E+03,0.000000E+00,1.582278E-01,0.000000E+00,4.407253E+03,0.000000E+00,3.598910E-01,0.000000E+00,5.031368E+03,0.000000E+00,4.108522E-01,2.001093E+03,1.458839E+03,9.041739E-02,1.191383E-01,1.736734E+03,1.341915E+04,9.011441E-02,1.429202E+00,7.406232E+03,2.033355E+04,3.842433E-01,2.165784E+00,7.810992E+03,2.455808E+04,4.052366E-01,2.615769E+00,1.717774E+03,7.923743E+03,8.913060E-02,8.439208E-01,9.070710E+02,1.138301E+04,4.706544E-02,1.212354E+00,5.640159E+02,8.393432E+02,2.926525E-02,8.939593E-02,0.000000E+00,1.109880E+03,0.000000E+00,1.182106E-01,2.733649E+03,1.377398E+03,1.418205E-01,1.467176E-01,9.752133E+02,2.249716E+03,5.060116E-02,2.396079E-01,2.901851E+03,6.421129E+03,1.505646E-01,6.839075E-01,0.000000E+00,1.546113E+03,0.000000E+00,1.262567E-01,7.149582E+02,6.526738E+02,3.230742E-02,5.330003E-02,0.000000E+00,1.054234E+03,0.000000E+00,8.608849E-02,4.706421E+03,2.784643E+03,2.126493E-01,2.274156E-01,1.703487E+04,8.823652E+04,7.698017E-01,1.631301E+01,1.351768E+03,8.794241E+03,7.013739E-02,9.366592E-01,7.536796E+03,6.720330E+03,3.910243E-01,7.158777E-01,2.114357E+03,4.772479E+03,1.097082E-01,5.083542E-01,0.000000E+00,1.326035E+04,0.000000E+00,1.082724E+00,0.000000E+00,6.416654E+03,0.000000E+00,5.239283E-01,3.044634E+03,3.770913E+03,1.579663E-01,4.017994E-01,1.137557E+03,9.966926E+02,5.901778E-02,1.061620E-01,1.699037E+03,1.217050E+03,8.815132E-02,1.296311E-01,3.651225E+02,5.571271E+02,1.894521E-02,5.933768E-02,0.000000E+00,2.765178E+02,0.000000E+00,2.945104E-02,1.012468E+03,1.116799E+04,5.253421E-02,1.189363E+00,0.000000E+00,1.413725E+03,0.000000E+00,1.154278E-01,0.000000E+00,3.772400E+02,0.000000E+00,3.080091E-02,0.000000E+00,1.601289E+04,0.000000E+00,1.705459E+00,1.525039E+03,2.481752E+03,7.912461E-02,2.643311E-01,8.537747E+03,1.014626E+04,4.429555E-01,1.081103E+00,0.000000E+00,1.023946E+03,0.000000E+00,1.090559E-01,4.216691E+03,4.255532E+03,2.187578E-01,4.534535E-01,0.000000E+00,3.876500E+03,0.000000E+00,3.165453E-01,5.069223E+03,5.478967E+03,2.629982E-01,5.835884E-01,5.803598E+02,4.555595E+03,3.011274E-02,4.852046E-01,5.311478E+03,4.758384E+03,2.755698E-01,5.068342E-01,1.899036E+03,1.816141E+03,9.852784E-02,1.934408E-01,3.100444E+03,2.801198E+03,1.400904E-01,2.287610E-01,2.255210E+03,8.552993E+03,1.019132E-01,1.581248E+00,7.961347E+03,8.934187E+03,4.130445E-01,9.517197E-01,8.051807E+03,9.334339E+03,4.177378E-01,9.943432E-01,3.345833E+03,6.870541E+03,1.735945E-01,7.318616E-01,6.468252E+03,7.295434E+03,3.355801E-01,7.771500E-01,5.802143E+02,2.363758E+03,3.010528E-02,2.517364E-01,5.799056E+02,2.362186E+03,3.008926E-02,2.515690E-01,7.728545E+02,3.826294E+03,3.492071E-02,3.124514E-01,0.000000E+00,8.646678E+02,0.000000E+00,9.209380E-02,5.792919E+02,5.860461E+03,3.005742E-02,6.241292E-01,2.149388E+03,4.119636E+03,1.115144E-01,4.387918E-01,1.888716E+03,2.231566E+03,9.799240E-02,2.377742E-01,0.000000E+00,3.071838E+03,0.000000E+00,3.271676E-01,1.274842E+04,1.280755E+04,6.613756E-01,1.364724E+00,1.756763E+03,1.363382E+04,9.115199E-02,1.452102E+00,3.123252E+03,1.765479E+03,1.411218E-01,1.441787E-01,2.406919E+04,2.679116E+04,1.248739E+00,2.853945E+00,2.431869E+04,2.800798E+04,1.261684E+00,2.983559E+00,1.978144E+04,2.287218E+04,1.026283E+00,2.436464E+00,1.958289E+04,2.192004E+04,1.015982E+00,2.335044E+00,1.752415E+03,7.078567E+03,9.092667E-02,7.538559E-01,1.752415E+03,7.080558E+03,9.092667E-02,7.540680E-01,0.000000E+00,2.594003E+03,0.000000E+00,2.762814E-01,1.746729E+03,1.758049E+04,9.063166E-02,1.872293E+00,3.715408E+02,1.116695E+03,1.927824E-02,1.189339E-01,5.541516E+03,4.504268E+03,2.874907E-01,4.799538E-01,2.809762E+03,5.187111E+03,1.457888E-01,5.524638E-01,2.088031E+03,1.015098E+03,9.434270E-02,8.290073E-02,1.163431E+04,9.533023E+03,6.036068E-01,1.015508E+00,1.169981E+04,9.805775E+03,6.070053E-01,1.044560E+00,9.432284E+03,7.989515E+03,4.893609E-01,8.510823E-01,9.380271E+03,7.778737E+03,4.866624E-01,8.286311E-01,3.064549E+03,3.171186E+03,1.590092E-01,3.377261E-01,3.064549E+03,3.170771E+03,1.590092E-01,3.376819E-01,7.422951E+02,1.102512E+03,3.851567E-02,1.174253E-01,3.304602E+03,6.566721E+03,1.714647E-01,6.993445E-01,0.000000E+00,3.069461E+03,0.000000E+00,2.506413E-01,3.491410E+03,1.541980E+03,1.577274E-01,1.259350E-01,2.779569E+03,3.870120E+02,1.255667E-01,3.160430E-02,3.473133E+03,8.909580E+02,1.569018E-01,7.276303E-02,0.000000E+00,1.598198E+04,0.000000E+00,1.305093E+00,1.154281E+04,7.883864E+03,5.214473E-01,6.438752E-01,9.004896E+03,2.164748E+03,4.067944E-01,1.767941E-01,1.145851E+04,4.705377E+03,5.176387E-01,3.842916E-01,9.063389E+03,2.568618E+03,4.094343E-01,2.097802E-01,0.000000E+00,9.065679E+03,0.000000E+00,7.403095E-01,5.748741E+03,3.128716E+03,2.597133E-01,2.555224E-01,4.448965E+03,1.200824E+03,2.009917E-01,9.807429E-02,5.711833E+03,2.003808E+03,2.580458E-01,1.636550E-01,4.490269E+03,1.326297E+03,2.028576E-01,1.083216E-01
Peak,1.091776E+03,3.516207E+04,5.632563E-02,3.751397E+00,9.341320E+01,1.295447E+03,4.846956E-03,1.379829E-01,1.520731E+04,2.871742E+04,7.781673E-01,3.064100E+00,4.297606E+03,3.156728E+04,2.199449E-01,3.303179E+00,2.200891E+03,4.677971E+03,1.141903E-01,4.987389E-01,3.900624E+03,8.747839E+03,1.988002E-01,9.318076E-01,5.451306E+03,7.326820E+04,2.447051E-01,9.464389E+00,5.001949E+02,1.108606E+03,2.595273E-02,1.180677E-01,2.901837E+02,1.328741E+04,1.505684E-02,1.415264E+00,0.000000E+00,7.906860E+04,0.000000E+00,1.016163E+01,3.765269E+02,9.061075E+03,1.953696E-02,9.651311E-01,2.451525E+03,2.352176E+04,1.271999E-01,2.505449E+00,9.969639E+02,2.536441E+04,4.475801E-02,3.551831E+00,4.037593E+03,1.059804E+04,2.094960E-01,1.129843E+00,2.432275E+02,1.245677E+03,1.262041E-02,1.326863E-01,1.440971E+04,1.397543E+04,7.348173E-01,1.488414E+00,3.123259E+04,2.558631E+04,1.598897E+00,2.725052E+00,8.363127E+03,1.387490E+04,4.267652E-01,1.477882E+00,6.137888E+03,1.113671E+04,3.134687E-01,1.186220E+00,6.936567E+03,3.789545E+04,3.571382E-01,4.036197E+00,1.163803E+04,7.401905E+03,5.969209E-01,7.886589E-01,7.911501E+03,1.048454E+04,4.058534E-01,1.116848E+00,1.222218E+04,7.260342E+03,6.269370E-01,7.734302E-01,9.742624E+02,4.243044E+03,5.055054E-02,4.519633E-01,1.110818E+03,1.421623E+04,5.763730E-02,1.514530E+00,1.585384E+03,1.438878E+04,8.172820E-02,1.532647E+00,6.790394E+03,7.029710E+03,3.479629E-01,7.487928E-01,1.388153E+03,3.644933E+03,7.201849E-02,3.884923E-01,9.341320E+01,4.323132E+02,4.846956E-03,4.604841E-02,1.737047E+03,1.205902E+04,8.954367E-02,1.250688E+00,2.901837E+02,4.070152E+03,1.505684E-02,4.338996E-01,8.654994E+03,7.477395E+03,4.436798E-01,7.965144E-01,3.652382E+02,1.551049E+03,1.895121E-02,1.652067E-01,0.000000E+00,9.562526E+02,0.000000E+00,1.018529E-01,1.131074E+03,4.049623E+03,5.868803E-02,4.312761E-01,2.113523E+03,5.106239E+03,1.096573E-01,5.443783E-01,1.426938E+04,1.766918E+04,7.308971E-01,1.882134E+00,2.569776E+03,5.567807E+03,1.313694E-01,5.794397E-01,0.000000E+00,1.460986E+04,0.000000E+00,1.520493E+00,3.501552E+03,1.514603E+04,1.794666E-01,1.575977E+00,6.483554E+03,5.782645E+03,3.322241E-01,6.014526E-01,1.736734E+03,2.239412E+04,9.011441E-02,2.385234E+00,7.407481E+03,3.504940E+04,3.843173E-01,3.733415E+00,7.812682E+03,4.265827E+04,4.053356E-01,4.543935E+00,1.717774E+03,1.195623E+04,8.913060E-02,1.273497E+00,9.070710E+02,1.721335E+04,4.706544E-02,1.833458E+00,5.640159E+02,9.869139E+02,2.926525E-02,1.051220E-01,0.000000E+00,1.373100E+03,0.000000E+00,1.462575E-01,2.734046E+03,3.352889E+03,1.418450E-01,3.571606E-01,9.752133E+02,2.791159E+03,5.060116E-02,2.972978E-01,2.902197E+03,8.100302E+03,1.505836E-01,8.628281E-01,4.475326E+03,7.510568E+03,2.287943E-01,7.809880E-01,4.470167E+03,4.960953E+03,2.287903E-01,5.159244E-01,0.000000E+00,8.200362E+03,0.000000E+00,8.528520E-01,1.322042E+04,1.012092E+04,6.774503E-01,1.050821E+00,1.703814E+04,1.307153E+05,7.699593E-01,2.416751E+01,1.352046E+03,1.357908E+04,7.015235E-02,1.446396E+00,7.537828E+03,1.083429E+04,3.910858E-01,1.154110E+00,2.114357E+03,6.076679E+03,1.097082E-01,6.472751E-01,4.702408E+03,2.063453E+04,2.402478E-01,2.145358E+00,0.000000E+00,1.099945E+04,0.000000E+00,1.144808E+00,3.045012E+03,5.158101E+03,1.579883E-01,5.498976E-01,1.137799E+03,2.716965E+03,5.903172E-02,2.894091E-01,1.699257E+03,1.716491E+03,8.816414E-02,1.828414E-01,3.651225E+02,6.073654E+02,1.894521E-02,6.469359E-02,0.000000E+00,3.357192E+02,0.000000E+00,3.575911E-02,1.012468E+03,1.870213E+04,5.253421E-02,1.991729E+00,2.808495E+03,5.219546E+03,1.435737E-01,5.426395E-01,0.000000E+00,2.028406E+03,0.000000E+00,2.111059E-01,0.000000E+00,2.363366E+04,0.000000E+00,2.517301E+00,1.525225E+03,3.311651E+03,7.913535E-02,3.527477E-01,8.538922E+03,2.009071E+04,4.430256E-01,2.141595E+00,0.000000E+00,1.492518E+03,0.000000E+00,1.589729E-01,4.217592E+03,7.787287E+03,2.188116E-01,8.301427E-01,5.007703E+03,1.087859E+04,2.558808E-01,1.131855E+00,5.069940E+03,1.164688E+04,2.630414E-01,1.240626E+00,5.804546E+02,6.040963E+03,3.011775E-02,6.434577E-01,5.312211E+03,7.619306E+03,2.756136E-01,8.116213E-01,1.899278E+03,4.196383E+03,9.854199E-02,4.469896E-01,9.716896E+03,1.050634E+04,4.978769E-01,1.119142E+00,2.255482E+03,1.388733E+04,1.019265E-01,2.567540E+00,7.963138E+03,1.391448E+04,4.131479E-01,1.482235E+00,8.053600E+03,1.499730E+04,4.178413E-01,1.597584E+00,3.346619E+03,1.083850E+04,1.736380E-01,1.154528E+00,6.469702E+03,1.186532E+04,3.356639E-01,1.263947E+00,5.803058E+02,2.761876E+03,3.011010E-02,2.941354E-01,5.799971E+02,2.756651E+03,3.009407E-02,2.935789E-01,2.721543E+03,6.961609E+03,1.395082E-01,7.415181E-01,0.000000E+00,1.047681E+03,0.000000E+00,1.115953E-01,5.793446E+02,7.923361E+03,3.006023E-02,8.438244E-01,2.149868E+03,5.867190E+03,1.115418E-01,6.249717E-01,1.888958E+03,4.416631E+03,9.800656E-02,4.707875E-01,0.000000E+00,4.477555E+03,0.000000E+00,4.769188E-01,1.275112E+04,2.341771E+04,6.615372E-01,2.496380E+00,1.757050E+03,1.804063E+04,9.116714E-02,1.921611E+00,1.283378E+04,1.238788E+04,6.575885E-01,1.290052E+00,2.407456E+04,4.173781E+04,1.249049E+00,4.446106E+00,2.432407E+04,4.499838E+04,1.261995E+00,4.793443E+00,1.978580E+04,3.890598E+04,1.026535E+00,4.144433E+00,1.958724E+04,3.575851E+04,1.016234E+00,3.809154E+00,1.752692E+03,8.252152E+03,9.094125E-02,8.788408E-01,1.752692E+03,8.257765E+03,9.094125E-02,8.794387E-01,0.000000E+00,3.143042E+03,0.000000E+00,3.347859E-01,1.746892E+03,2.376848E+04,9.064029E-02,2.531302E+00,3.715408E+02,1.588973E+03,1.927824E-02,1.692462E-01,5.542334E+03,8.316366E+03,2.875414E-01,8.865261E-01,2.809894E+03,6.472381E+03,1.457961E-01,6.894081E-01,5.990315E+03,4.691568E+03,3.070605E-01,4.884143E-01,1.163594E+04,1.499478E+04,6.037045E-01,1.597307E+00,1.170144E+04,1.619745E+04,6.071031E-01,1.725423E+00,9.433601E+03,1.413355E+04,4.894402E-01,1.505560E+00,9.381588E+03,1.297877E+04,4.867416E-01,1.382549E+00,3.064676E+03,3.398946E+03,1.590161E-01,3.619822E-01,3.064676E+03,3.397791E+03,1.590161E-01,3.618592E-01,7.422951E+02,1.223584E+03,3.851567E-02,1.303314E-01,3.304735E+03,8.603981E+03,1.714721E-01,9.163092E-01,4.337597E+03,2.653106E+04,2.235289E-01,2.825781E+00,9.338221E+03,1.238794E+04,4.789820E-01,1.319603E+00,7.143217E+03,3.957439E+03,3.664462E-01,4.215784E-01,9.309541E+03,1.193015E+04,4.775082E-01,1.270841E+00,0.000000E+00,9.500008E+04,0.000000E+00,9.865728E+00,3.024469E+04,4.329625E+04,1.551712E+00,4.612027E+00,2.333558E+04,1.380079E+04,1.197294E+00,1.470157E+00,3.011912E+04,4.218033E+04,1.545257E+00,4.493153E+00,2.356091E+04,1.529870E+04,1.208880E+00,1.629765E+00,2.196949E+04,3.635069E+04,1.121407E+00,3.774748E+00,1.220422E+04,1.556983E+04,6.260648E-01,1.658532E+00,9.402293E+03,4.971778E+03,4.823454E-01,5.169698E-01,1.216156E+04,1.524783E+04,6.238723E-01,1.624231E+00,9.441192E+03,5.746564E+03,4.843444E-01,5.994044E-01

Peak Vol Flow (m3/s),,,4.790064E-02,3.190276E+00,,,4.121965E-03,1.173439E-01,,,6.617718E-01,2.605782E+00,,,1.870463E-01,2.809101E+00,,,9.711014E-02,4.241393E-01,,,1.690643E-01,7.924311E-01,,,2.081030E-01,8.048739E+00,,,2.207081E-02,1.004076E-01,,,1.280469E-02,1.203574E+00,,,0.000000E+00,8.641691E+00,,,1.661469E-02,8.207702E-01,,,1.081738E-01,2.130693E+00,,,3.806326E-02,3.020560E+00,,,1.781603E-01,9.608451E-01,,,1.073269E-02,1.128395E-01,,,6.249059E-01,1.265782E+00,,,1.359740E+00,2.317448E+00,,,3.629312E-01,1.256825E+00,,,2.665812E-01,1.008790E+00,,,3.037187E-01,3.432477E+00,,,5.076356E-01,6.706941E-01,,,3.451473E-01,9.497936E-01,,,5.331620E-01,6.577433E-01,,,4.298937E-02,3.843602E-01,,,4.901612E-02,1.287992E+00,,,6.950358E-02,1.303399E+00,,,2.959159E-01,6.367910E-01,,,6.124622E-02,3.303830E-01,,,4.121965E-03,3.916065E-02,,,7.615004E-02,1.063614E+00,,,1.280469E-02,3.689984E-01,,,3.773158E-01,6.773746E-01,,,1.611656E-02,1.404956E-01,,,0.000000E+00,8.661808E-02,,,4.990969E-02,3.667673E-01,,,9.325515E-02,4.629521E-01,,,6.215721E-01,1.600611E+00,,,1.117196E-01,4.927692E-01,,,0.000000E+00,1.293063E+00,,,1.526226E-01,1.340248E+00,,,2.825312E-01,5.114894E-01,,,7.663542E-02,2.028459E+00,,,3.268325E-01,3.174984E+00,,,3.447069E-01,3.864269E+00,,,7.579876E-02,1.083012E+00,,,4.002556E-02,1.559216E+00,,,2.488786E-02,8.939819E-02,,,0.000000E+00,1.243808E-01,,,1.206283E-01,3.037378E-01,,,4.303242E-02,2.528291E-01,,,1.280598E-01,7.337693E-01,,,1.945721E-01,6.641706E-01,,,1.945687E-01,4.387542E-01,,,0.000000E+00,7.252854E-01,,,5.761197E-01,8.936433E-01,,,6.547915E-01,2.055262E+01,,,5.965921E-02,1.230049E+00,,,3.325885E-01,9.814822E-01,,,9.329847E-02,5.504580E-01,,,2.043124E-01,1.824463E+00,,,0.000000E+00,9.735719E-01,,,1.343570E-01,4.676459E-01,,,5.020197E-02,2.461203E-01,,,7.497686E-02,1.554926E-01,,,1.611145E-02,5.501695E-02,,,0.000000E+00,3.041039E-02,,,4.467633E-02,1.693813E+00,,,1.220985E-01,4.614734E-01,,,0.000000E+00,1.795294E-01,,,0.000000E+00,2.140772E+00,,,6.729856E-02,2.999849E-01,,,3.767594E-01,1.821263E+00,,,0.000000E+00,1.351943E-01,,,1.860825E-01,7.059729E-01,,,2.176071E-01,9.625562E-01,,,2.236966E-01,1.055057E+00,,,2.561284E-02,5.472115E-01,,,2.343883E-01,6.902219E-01,,,8.380243E-02,3.801304E-01,,,4.234063E-01,9.517448E-01,,,8.668072E-02,2.183496E+00,,,3.513507E-01,1.260527E+00,,,3.553421E-01,1.358623E+00,,,1.476658E-01,9.818378E-01,,,2.854565E-01,1.074890E+00,,,2.560633E-02,2.501397E-01,,,2.559271E-02,2.496664E-01,,,1.186410E-01,6.306044E-01,,,0.000000E+00,9.490327E-02,,,2.556392E-02,7.176081E-01,,,9.485773E-02,5.314906E-01,,,8.334708E-02,4.003688E-01,,,0.000000E+00,4.055830E-01,,,5.625868E-01,2.122980E+00,,,7.753068E-02,1.634183E+00,,,5.592287E-01,1.097090E+00,,,1.062221E+00,3.781073E+00,,,1.073230E+00,4.076457E+00,,,8.729898E-01,3.524524E+00,,,8.642291E-01,3.239394E+00,,,7.733858E-02,7.473869E-01,,,7.733858E-02,7.478954E-01,,,0.000000E+00,2.847098E-01,,,7.708264E-02,2.152679E+00,,,1.639467E-02,1.439310E-01,,,2.445320E-01,7.539226E-01,,,1.239884E-01,5.862889E-01,,,2.611315E-01,4.153590E-01,,,5.134045E-01,1.358387E+00,,,5.162947E-01,1.467340E+00,,,4.162314E-01,1.280364E+00,,,4.139365E-01,1.175752E+00,,,1.352311E-01,3.078382E-01,,,1.352311E-01,3.077336E-01,,,3.275463E-02,1.108369E-01,,,1.458239E-01,7.792509E-01,,,1.900943E-01,2.403111E+00,,,4.073375E-01,1.122222E+00,,,3.116344E-01,3.585202E-01,,,4.060842E-01,1.080753E+00,,,0.000000E+00,8.390047E+00,,,1.319612E+00,3.922176E+00,,,1.018207E+00,1.250256E+00,,,1.314123E+00,3.821083E+00,,,1.028060E+00,1.385991E+00,,,9.536711E-01,3.210135E+00,,,5.324202E-01,1.410454E+00,,,4.101979E-01,4.396433E-01,,,5.305557E-01,1.381284E+00,,,4.118978E-01,5.097476E-01
