! IndEvapCoolerRTUoffice.idf
!
! Basic file description: Baseline small office building with special research roof top units
!
! Highlights: Demonstration/Test of the RD&D Special Indirect Evaporative Cooler
!
! Simulation Location/Run: Phoenix Arizona, design days sizing, annual energy
!
! Building:  The building modeled is a baseline commercial office building of 20,000 ft2 or 1,858 m2.
!         The building has two floors with the first having a slab on grade floor.
!         The second story has a flat built-up roof.  The model has 5 occupied zones per floor with
!         and additional drop ceiling return air plenum zone associated with each. (20 zones total)
!         Glazing fraction is 40% with glazings arranged in continuous bands whose sills are 1 m.
!         above the floor. The exterior walls are precast stone with metal stud framing.
!         Wall and roof insulation and glazing properties were developed from ASHRAE 90.1-2001
!         (Table B-5 for Phoenix) and roughly follow the future informational Appendix G.
!
! Internal gains description:
!         Schedules for building operation are year round with roughly 7am to 7pm operation,
!         except for holidays. Internal gains are set to typical levels for lighting (11 W/m2)
!         and receptacle loads (10.5 W/m2). Occupant density is set at 9 people per 100 m2.
!         Off-hour infiltration is set at 0.4 ACH. Outside air ventilation rates are set at
!         twice the requirements of ASHRAE 62 at 20 liters per second per person
!
! HVAC:   The HVAC systems model rooftop package units where the Indirect Evaporative Coolers are
!         located before DX coils. There are ten package units, one for each occupied zone.
!         Package units have DX cooling coils, gas heating coils, outside air mixers and are autosized.
!         The RDDSpecial indirect evaporative coolers are controlled to avoid over cooling and reheat.
!         Systems are set to Night Cycle during setup/setback.
!

  Version,27.1;

  Timestep,6;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20;                      !- Shading Calculation Update Frequency

  SimulationControl,
    YES,                     !- Do Zone Sizing Calculation
    YES,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    YES,                     !- Run Simulation for Sizing Periods
    No,                      !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    No,                      !- Use Weather File Rain Indicators
    No;                      !- Use Weather File Snow Indicators

  ! PHOENIX_AZ_USA Annual Heating Design Conditions Wind Speed=2m/s Wind Dir=120
  ! Coldest Month=December
  ! PHOENIX_AZ_USA Annual Heating 99.6%, MaxDB=2.9°C

  SizingPeriod:DesignDay,
    PHOENIX Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    2.9,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    2.9,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97318.,                  !- Barometric Pressure {Pa}
    2,                       !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! PHOENIX Annual Cooling Design Conditions Wind Speed=4.1m/s Wind Dir=270
  ! Hottest Month=July
  ! PHOENIX_AZ_USA Annual Cooling (DB=>MWB) .4%, MaxDB=43.4°C MWB=21.1°C

  SizingPeriod:DesignDay,
    PHOENIX Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    43.4,                    !- Maximum Dry-Bulb Temperature {C}
    12.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97318.,                  !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

  RunPeriodControl:DaylightSavingTime,
    1st Sunday in April,     !- Start Date
    Last Sunday in October;  !- End Date

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  Site:Location,
    Phoenix Intl Airport,    !- Name
    33.43,                   !- Latitude {deg}
    -112.02,                 !- Longitude {deg}
    -7,                      !- Time Zone {hr}
    337;                     !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,20.39,20.38,20.37,20.32,22.22,22.11,21.99,22.20,22.34,20.47,20.35,20.37;

  Sizing:Parameters,
    1.15,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    ;                        !- Timesteps in Averaging Window

  Material,
    INS-wall-R_13,           !- Name
    MediumRough,             !- Roughness
    0.0812,                  !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    GP01 1/2  GYPSUM,        !- Name
    Smooth,                  !- Roughness
    0.01271,                 !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Name
    VeryRough,               !- Roughness
    9.4999997E-03,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    1121.290,                !- Density {kg/m3}
    1460.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    INS-Roof-R_15,           !- Name
    MediumRough,             !- Roughness
    0.1295,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MAT-METAL,               !- Name
    MediumSmooth,            !- Roughness
    0.001524,                !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MAT-CC05 8  HW CONCRETE, !- Name
    Rough,                   !- Roughness
    0.20321,                 !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    AC02,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    MAT-CC05 4  MW CONCRETE, !- Name
    Rough,                   !- Roughness
    0.1000,                  !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    MAT-SHEATH,              !- Name
    Rough,                   !- Roughness
    0.36256,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  WindowMaterial:Glazing,
    1334 Grey_60.vgs,        !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0057,                  !- Thickness {m}
    0.5,                     !- Solar Transmittance at Normal Incidence
    0.051,                   !- Front Side Solar Reflectance at Normal Incidence
    0.051,                   !- Back Side Solar Reflectance at Normal Incidence
    0.465,                   !- Visible Transmittance at Normal Incidence
    0.053,                   !- Front Side Visible Reflectance at Normal Incidence
    0.053,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.0;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    703 B220.AFG,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0058,                  !- Thickness {m}
    0.125,                   !- Solar Transmittance at Normal Incidence
    0.401,                   !- Front Side Solar Reflectance at Normal Incidence
    0.102,                   !- Back Side Solar Reflectance at Normal Incidence
    0.178,                   !- Visible Transmittance at Normal Incidence
    0.326,                   !- Front Side Visible Reflectance at Normal Incidence
    0.162,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.478,                   !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.0;                     !- Conductivity {W/m-K}

  Construction,
    North_window,            !- Name
    1334 Grey_60.vgs;        !- Outside Layer

  Construction,
    nonnorth_window,         !- Name
    703 B220.AFG;            !- Outside Layer

  Construction,
    Ext-wall,                !- Name
    MAT-SHEATH,              !- Outside Layer
    INS-wall-R_13,           !- Layer 2
    GP01 1/2  GYPSUM;        !- Layer 3

  Construction,
    Int-Wall,                !- Name
    GP01 1/2  GYPSUM,        !- Outside Layer
    INS-wall-R_13,           !- Layer 2
    GP01 1/2  GYPSUM;        !- Layer 3

  Construction,
    Roof,                    !- Name
    ROOFING - BUILT UP ROOFING - 3 / 8 IN,  !- Outside Layer
    INS-Roof-R_15,           !- Layer 2
    MAT-METAL;               !- Layer 3

  Construction,
    Ext-slab,                !- Name
    MAT-CC05 8  HW CONCRETE, !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    DropCeiling,             !- Name
    AC02;                    !- Outside Layer

  Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    MAT-CC05 4  MW CONCRETE, !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    CP02 CARPET PAD,         !- Outside Layer
    MAT-CC05 4  MW CONCRETE; !- Layer 2

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  Zone,
    ZN1_Fl1_S_Space,         !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.658,                   !- Ceiling Height {m}
    433.287;                 !- Volume {m3}

  Zone,
    ZN2_Fl1_S_Plen,          !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    3.658,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0.914,                   !- Ceiling Height {m}
    108.262;                 !- Volume {m3}

  Zone,
    ZN3_Fl1_E_Space,         !- Name
    0,                       !- Direction of Relative North {deg}
    25.908,                  !- X Origin {m}
    4.572,                   !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.658,                   !- Ceiling Height {m}
    433.287;                 !- Volume {m3}

  Zone,
    ZN4_Fl1_E_Plen,          !- Name
    0,                       !- Direction of Relative North {deg}
    25.908,                  !- X Origin {m}
    4.572,                   !- Y Origin {m}
    3.658,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0.914,                   !- Ceiling Height {m}
    108.262;                 !- Volume {m3}

  Zone,
    ZN5_Fl1_W_Space,         !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.658,                   !- Ceiling Height {m}
    433.287;                 !- Volume {m3}

  Zone,
    ZN6_Fl1_W_Plen,          !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    3.658,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0.914,                   !- Ceiling Height {m}
    108.262;                 !- Volume {m3}

  Zone,
    ZN7_Fl1_N_Space,         !- Name
    0,                       !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    25.908,                  !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.658,                   !- Ceiling Height {m}
    433.287;                 !- Volume {m3}

  Zone,
    ZN8_Fl1_N_Plen,          !- Name
    0,                       !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    25.908,                  !- Y Origin {m}
    3.658,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0.914,                   !- Ceiling Height {m}
    108.262;                 !- Volume {m3}

  Zone,
    ZN9_Fl1_Core_Space,      !- Name
    0,                       !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    4.572,                   !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.658,                   !- Ceiling Height {m}
    1665.135;                !- Volume {m3}

  Zone,
    ZN10_Fl1_Core_Plen,      !- Name
    0,                       !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    4.572,                   !- Y Origin {m}
    3.658,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0.914,                   !- Ceiling Height {m}
    416.056;                 !- Volume {m3}

  Zone,
    ZN11_Fl2_S_Space,        !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    4.572,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.658,                   !- Ceiling Height {m}
    433.287;                 !- Volume {m3}

  Zone,
    ZN12_Fl2_S_Plen,         !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    8.230,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0.914,                   !- Ceiling Height {m}
    108.262;                 !- Volume {m3}

  Zone,
    ZN13_Fl2_E_Space,        !- Name
    0,                       !- Direction of Relative North {deg}
    25.908,                  !- X Origin {m}
    4.572,                   !- Y Origin {m}
    4.572,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.658,                   !- Ceiling Height {m}
    433.287;                 !- Volume {m3}

  Zone,
    ZN14_Fl2_E_Plen,         !- Name
    0,                       !- Direction of Relative North {deg}
    25.908,                  !- X Origin {m}
    4.572,                   !- Y Origin {m}
    8.230,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0.914,                   !- Ceiling Height {m}
    108.262;                 !- Volume {m3}

  Zone,
    ZN15_Fl2_W_Space,        !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    4.572,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.658,                   !- Ceiling Height {m}
    433.287;                 !- Volume {m3}

  Zone,
    ZN16_Fl2_W_Plen,         !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    8.230,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0.914,                   !- Ceiling Height {m}
    108.262;                 !- Volume {m3}

  Zone,
    ZN17_Fl2_N_Space,        !- Name
    0,                       !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    25.908,                  !- Y Origin {m}
    4.572,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.658,                   !- Ceiling Height {m}
    433.287;                 !- Volume {m3}

  Zone,
    ZN18_Fl2_N_Plen,         !- Name
    0,                       !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    25.908,                  !- Y Origin {m}
    8.230,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0.914,                   !- Ceiling Height {m}
    108.262;                 !- Volume {m3}

  Zone,
    ZN19_Fl2_Core_Space,     !- Name
    0,                       !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    4.572,                   !- Y Origin {m}
    4.572,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.658,                   !- Ceiling Height {m}
    1665.135;                !- Volume {m3}

  Zone,
    ZN20_Fl2_Core_Plen,      !- Name
    0,                       !- Direction of Relative North {deg}
    4.572,                   !- X Origin {m}
    4.572,                   !- Y Origin {m}
    8.230,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0.914,                   !- Ceiling Height {m}
    416.056;                 !- Volume {m3}

  BuildingSurface:Detailed,
    ZN1_Fl1_S_Space:ExtWall:South,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN1_Fl1_S_Space,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    30.480,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    30.480,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_Fl1_S_Space:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_Fl1_S_Space,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN3_Fl1_E_Space:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    30.480,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    30.480,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_Fl1_S_Space:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_Fl1_S_Space,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN5_Fl1_W_Space:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_Fl1_S_Space:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_Fl1_S_Space,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Fl1_Core_Space:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    25.908,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_Fl1_S_Space:floor,   !- Name
    floor,                   !- Surface Type
    Ext-Slab,                !- Construction Name
    ZN1_Fl1_S_Space,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    30.480,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_Fl1_S_Space:Ceiling, !- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN1_Fl1_S_Space,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN2_Fl1_S_Plen:floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 2 {m}
    30.480,0.000,3.658,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_Fl1_S_Plen:ExtWall:South,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN2_Fl1_S_Plen,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    30.480,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    30.480,0.000,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_Fl1_S_Plen:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_Fl1_S_Plen,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN4_Fl1_E_Plen:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    30.480,0.000,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    30.480,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,4.572,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_Fl1_S_Plen:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_Fl1_S_Plen,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN6_Fl1_W_Plen:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_Fl1_S_Plen:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_Fl1_S_Plen,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN10_Fl1_Core_Plen:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    25.908,4.572,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_Fl1_S_Plen:floor,    !- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN2_Fl1_S_Plen,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN1_Fl1_S_Space:Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    30.480,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_Fl1_S_Plen:Ceiling,  !- Name
    ceiling,                 !- Surface Type
    Int-Floor-underside,     !- Construction Name
    ZN2_Fl1_S_Plen,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN11_Fl2_S_Space:floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.914,  !- X,Y,Z ==> Vertex 2 {m}
    30.480,0.000,0.914,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,4.572,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_Fl1_E_Space:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_Fl1_E_Space,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN1_Fl1_S_Space:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_Fl1_E_Space:ExtWall:East,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN3_Fl1_E_Space,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,-4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,-4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_Fl1_E_Space:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_Fl1_E_Space,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Fl1_Core_Space:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,21.336,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_Fl1_E_Space:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_Fl1_E_Space,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN7_Fl1_N_Space:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,21.336,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_Fl1_E_Space:floor,   !- Name
    floor,                   !- Surface Type
    Ext-Slab,                !- Construction Name
    ZN3_Fl1_E_Space,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_Fl1_E_Space:Ceiling, !- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN3_Fl1_E_Space,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN4_Fl1_E_Plen:floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,21.336,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,3.658,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_Fl1_E_Plen:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_Fl1_E_Plen,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN2_Fl1_S_Plen:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_Fl1_E_Plen:ExtWall:East,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN4_Fl1_E_Plen,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,-4.572,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,-4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_Fl1_E_Plen:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_Fl1_E_Plen,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN10_Fl1_Core_Plen:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,21.336,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_Fl1_E_Plen:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_Fl1_E_Plen,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN8_Fl1_N_Plen:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,21.336,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_Fl1_E_Plen:floor,    !- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN4_Fl1_E_Plen,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN3_Fl1_E_Space:Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_Fl1_E_Plen:Ceiling,  !- Name
    ceiling,                 !- Surface Type
    Int-Floor-Underside,     !- Construction Name
    ZN4_Fl1_E_Plen,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN13_Fl2_E_Space:floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,21.336,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.914,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0.914,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_Fl1_W_Space:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_Fl1_W_Space,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN1_Fl1_S_Space:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_Fl1_W_Space:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_Fl1_W_Space,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Fl1_Core_Space:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_Fl1_W_Space:ExtWall:West,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN5_Fl1_W_Space,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,30.480,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_Fl1_W_Space:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_Fl1_W_Space,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN7_Fl1_N_Space:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,30.480,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_Fl1_W_Space:floor,   !- Name
    floor,                   !- Surface Type
    EXT-Slab,                !- Construction Name
    ZN5_Fl1_W_Space,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_Fl1_W_Space:Ceiling, !- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN5_Fl1_W_Space,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN6_Fl1_W_Plen:floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,30.480,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,3.658,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_Fl1_W_Plen:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_Fl1_W_Plen,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN2_Fl1_S_Plen:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_Fl1_W_Plen:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_Fl1_W_Plen,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN10_Fl1_Core_Plen:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_Fl1_W_Plen:ExtWall:West,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN6_Fl1_W_Plen,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,30.480,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_Fl1_W_Plen:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_Fl1_W_Plen,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN8_Fl1_N_Plen:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,30.480,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_Fl1_W_Plen:floor,    !- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN6_Fl1_W_Plen,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN5_Fl1_W_Space:Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_Fl1_W_Plen:Ceiling,  !- Name
    ceiling,                 !- Surface Type
    Int-Floor-Underside,     !- Construction Name
    ZN6_Fl1_W_Plen,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN15_Fl2_W_Space:floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,30.480,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.914,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.914,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_Fl1_N_Space:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_Fl1_N_Space,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Fl1_Core_Space:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_Fl1_N_Space:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_Fl1_N_Space,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN3_Fl1_E_Space:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    21.336,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_Fl1_N_Space:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_Fl1_N_Space,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN5_Fl1_W_Space:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.572,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_Fl1_N_Space:ExtWall:North,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN7_Fl1_N_Space,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    25.908,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_Fl1_N_Space:floor,   !- Name
    floor,                   !- Surface Type
    EXT-Slab,                !- Construction Name
    ZN7_Fl1_N_Space,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_Fl1_N_Space:Ceiling, !- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN7_Fl1_N_Space,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN8_Fl1_N_Plen:floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.572,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0.000,3.658,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_Fl1_N_Plen:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_Fl1_N_Plen,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN10_Fl1_Core_Plen:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0.000,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_Fl1_N_Plen:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_Fl1_N_Plen,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN4_Fl1_E_Plen:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    21.336,0.000,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,4.572,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_Fl1_N_Plen:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_Fl1_N_Plen,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN6_Fl1_W_Plen:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.572,4.572,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_Fl1_N_Plen:ExtWall:North,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN8_Fl1_N_Plen,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    25.908,4.572,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_Fl1_N_Plen:floor,    !- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN8_Fl1_N_Plen,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN7_Fl1_N_Space:Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_Fl1_N_Plen:Ceiling,  !- Name
    ceiling,                 !- Surface Type
    Int-Floor-Underside,     !- Construction Name
    ZN8_Fl1_N_Plen,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN17_Fl2_N_Space:floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.572,4.572,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.914,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0.000,0.914,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,4.572,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Fl1_Core_Space:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Fl1_Core_Space,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN1_Fl1_S_Space:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Fl1_Core_Space:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Fl1_Core_Space,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN3_Fl1_E_Space:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    21.336,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,21.336,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Fl1_Core_Space:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Fl1_Core_Space,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN5_Fl1_W_Space:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,21.336,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Fl1_Core_Space:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Fl1_Core_Space,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN7_Fl1_N_Space:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    21.336,21.336,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,21.336,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Fl1_Core_Space:floor,!- Name
    floor,                   !- Surface Type
    EXT-Slab,                !- Construction Name
    ZN9_Fl1_Core_Space,      !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Fl1_Core_Space:Ceiling,  !- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN9_Fl1_Core_Space,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN10_Fl1_Core_Plen:floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,21.336,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0.000,3.658,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,21.336,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_Fl1_Core_Plen:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN10_Fl1_Core_Plen,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN2_Fl1_S_Plen:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0.000,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_Fl1_Core_Plen:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN10_Fl1_Core_Plen,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN4_Fl1_E_Plen:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    21.336,0.000,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,21.336,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_Fl1_Core_Plen:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN10_Fl1_Core_Plen,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN6_Fl1_W_Plen:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,21.336,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_Fl1_Core_Plen:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN10_Fl1_Core_Plen,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN8_Fl1_N_Plen:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    21.336,21.336,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,21.336,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_Fl1_Core_Plen:floor,!- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN10_Fl1_Core_Plen,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Fl1_Core_Space:Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_Fl1_Core_Plen:Ceiling,  !- Name
    ceiling,                 !- Surface Type
    Int-Floor-underside,     !- Construction Name
    ZN10_Fl1_Core_Plen,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN19_Fl2_Core_Space:floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,21.336,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.914,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0.000,0.914,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,21.336,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_Fl2_S_Space:ExtWall:South,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN11_Fl2_S_Space,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    30.480,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    30.480,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_Fl2_S_Space:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN11_Fl2_S_Space,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN13_Fl2_E_Space:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    30.480,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    30.480,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_Fl2_S_Space:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN11_Fl2_S_Space,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN15_Fl2_W_Space:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_Fl2_S_Space:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN11_Fl2_S_Space,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN19_Fl2_Core_Space:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    25.908,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_Fl2_S_Space:floor,  !- Name
    floor,                   !- Surface Type
    Int-floor-topside,       !- Construction Name
    ZN11_Fl2_S_Space,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN2_Fl1_S_Plen:Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    30.480,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_Fl2_S_Space:Ceiling,!- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN11_Fl2_S_Space,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN12_Fl2_S_Plen:floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 2 {m}
    30.480,0.000,3.658,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN12_Fl2_S_Plen:ExtWall:South,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN12_Fl2_S_Plen,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    30.480,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    30.480,0.000,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN12_Fl2_S_Plen:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN12_Fl2_S_Plen,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN14_Fl2_E_Plen:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    30.480,0.000,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    30.480,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,4.572,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN12_Fl2_S_Plen:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN12_Fl2_S_Plen,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN16_Fl2_W_Plen:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN12_Fl2_S_Plen:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN12_Fl2_S_Plen,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN20_Fl2_Core_Plen:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    25.908,4.572,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN12_Fl2_S_Plen:floor,   !- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN12_Fl2_S_Plen,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN11_Fl2_S_Space:Ceiling,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    30.480,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN12_Fl2_S_Plen:Roof,    !- Name
    roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ZN12_Fl2_S_Plen,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.914,  !- X,Y,Z ==> Vertex 2 {m}
    30.480,0.000,0.914,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,4.572,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN13_Fl2_E_Space:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN13_Fl2_E_Space,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN11_Fl2_S_Space:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN13_Fl2_E_Space:ExtWall:East,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN13_Fl2_E_Space,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,-4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,-4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN13_Fl2_E_Space:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN13_Fl2_E_Space,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN19_Fl2_Core_Space:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,21.336,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN13_Fl2_E_Space:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN13_Fl2_E_Space,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN17_Fl2_N_Space:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,21.336,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN13_Fl2_E_Space:floor,  !- Name
    floor,                   !- Surface Type
    Int-floor-topside,       !- Construction Name
    ZN13_Fl2_E_Space,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN4_Fl1_E_Plen:Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN13_Fl2_E_Space:Ceiling,!- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN13_Fl2_E_Space,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN14_Fl2_E_Plen:floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,21.336,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,3.658,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN14_Fl2_E_Plen:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN14_Fl2_E_Plen,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN12_Fl2_S_Plen:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN14_Fl2_E_Plen:ExtWall:East,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN14_Fl2_E_Plen,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,-4.572,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,-4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN14_Fl2_E_Plen:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN14_Fl2_E_Plen,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN20_Fl2_Core_Plen:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,21.336,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN14_Fl2_E_Plen:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN14_Fl2_E_Plen,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN18_Fl2_N_Plen:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,21.336,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN14_Fl2_E_Plen:floor,   !- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN14_Fl2_E_Plen,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN13_Fl2_E_Space:Ceiling,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN14_Fl2_E_Plen:Roof,    !- Name
    roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ZN14_Fl2_E_Plen,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,21.336,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.914,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,-4.572,0.914,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN15_Fl2_W_Space:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN15_Fl2_W_Space,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN11_Fl2_S_Space:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN15_Fl2_W_Space:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN15_Fl2_W_Space,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN19_Fl2_Core_Space:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN15_Fl2_W_Space:ExtWall:West,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN15_Fl2_W_Space,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,30.480,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN15_Fl2_W_Space:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN15_Fl2_W_Space,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN17_Fl2_N_Space:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,30.480,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN15_Fl2_W_Space:floor,  !- Name
    floor,                   !- Surface Type
    Int-Floor-Topside,       !- Construction Name
    ZN15_Fl2_W_Space,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN6_Fl1_W_Plen:Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN15_Fl2_W_Space:Ceiling,!- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN15_Fl2_W_Space,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN16_Fl2_W_Plen:floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,30.480,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,3.658,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN16_Fl2_W_Plen:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN16_Fl2_W_Plen,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN12_Fl2_S_Plen:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN16_Fl2_W_Plen:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN16_Fl2_W_Plen,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN20_Fl2_Core_Plen:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN16_Fl2_W_Plen:ExtWall:West,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN16_Fl2_W_Plen,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,30.480,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN16_Fl2_W_Plen:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN16_Fl2_W_Plen,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN18_Fl2_N_Plen:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,30.480,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN16_Fl2_W_Plen:floor,   !- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN16_Fl2_W_Plen,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN15_Fl2_W_Space:Ceiling,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN16_Fl2_W_Plen:Roof,    !- Name
    roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ZN16_Fl2_W_Plen,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,30.480,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.914,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.914,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN17_Fl2_N_Space:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN17_Fl2_N_Space,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN19_Fl2_Core_Space:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN17_Fl2_N_Space:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN17_Fl2_N_Space,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN13_Fl2_E_Space:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    21.336,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN17_Fl2_N_Space:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN17_Fl2_N_Space,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN15_Fl2_W_Space:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.572,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN17_Fl2_N_Space:ExtWall:North,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN17_Fl2_N_Space,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    25.908,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN17_Fl2_N_Space:floor,  !- Name
    floor,                   !- Surface Type
    Int-Floor-Topside,       !- Construction Name
    ZN17_Fl2_N_Space,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN8_Fl1_N_Plen:Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN17_Fl2_N_Space:Ceiling,!- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN17_Fl2_N_Space,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN18_Fl2_N_Plen:floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.572,4.572,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0.000,3.658,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,4.572,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN18_Fl2_N_Plen:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN18_Fl2_N_Plen,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN20_Fl2_Core_Plen:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0.000,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN18_Fl2_N_Plen:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN18_Fl2_N_Plen,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN14_Fl2_E_Plen:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    21.336,0.000,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,4.572,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN18_Fl2_N_Plen:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN18_Fl2_N_Plen,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN16_Fl2_W_Plen:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.572,4.572,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN18_Fl2_N_Plen:ExtWall:North,  !- Name
    wall,                    !- Surface Type
    Ext-Wall,                !- Construction Name
    ZN18_Fl2_N_Plen,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    25.908,4.572,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    25.908,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,4.572,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN18_Fl2_N_Plen:floor,   !- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN18_Fl2_N_Plen,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN17_Fl2_N_Space:Ceiling,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    25.908,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN18_Fl2_N_Plen:Roof,    !- Name
    roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ZN18_Fl2_N_Plen,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.572,4.572,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.914,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0.000,0.914,  !- X,Y,Z ==> Vertex 3 {m}
    25.908,4.572,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN19_Fl2_Core_Space:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN19_Fl2_Core_Space,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN11_Fl2_S_Space:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN19_Fl2_Core_Space:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN19_Fl2_Core_Space,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN13_Fl2_E_Space:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    21.336,0.000,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,21.336,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN19_Fl2_Core_Space:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN19_Fl2_Core_Space,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN15_Fl2_W_Space:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,21.336,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN19_Fl2_Core_Space:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN19_Fl2_Core_Space,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN17_Fl2_N_Space:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    21.336,21.336,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,21.336,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN19_Fl2_Core_Space:floor,  !- Name
    floor,                   !- Surface Type
    INT-Floor-topside,       !- Construction Name
    ZN19_Fl2_Core_Space,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN10_Fl1_Core_Plen:Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN19_Fl2_Core_Space:Ceiling,  !- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN19_Fl2_Core_Space,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN20_Fl2_Core_Plen:floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,21.336,3.658,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.658,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0.000,3.658,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,21.336,3.658;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN20_Fl2_Core_Plen:IntWall:South,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN20_Fl2_Core_Plen,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN12_Fl2_S_Plen:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0.000,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN20_Fl2_Core_Plen:IntWall:East,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN20_Fl2_Core_Plen,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN14_Fl2_E_Plen:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    21.336,0.000,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,21.336,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN20_Fl2_Core_Plen:IntWall:West,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN20_Fl2_Core_Plen,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN16_Fl2_W_Plen:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,21.336,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN20_Fl2_Core_Plen:IntWall:North,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN20_Fl2_Core_Plen,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN18_Fl2_N_Plen:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    21.336,21.336,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    21.336,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,21.336,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN20_Fl2_Core_Plen:floor,!- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN20_Fl2_Core_Plen,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN19_Fl2_Core_Space:Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,21.336,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,21.336,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN20_Fl2_Core_Plen:Roof, !- Name
    roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ZN20_Fl2_Core_Plen,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,21.336,0.914,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.914,  !- X,Y,Z ==> Vertex 2 {m}
    21.336,0.000,0.914,  !- X,Y,Z ==> Vertex 3 {m}
    21.336,21.336,0.914;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN1_Fl1_S_Space:S_Window,!- Name
    window,                  !- Surface Type
    nonNorth_window,         !- Construction Name
    ZN1_Fl1_S_Space:ExtWall:South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.000,2.835,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.000,1.000,  !- X,Y,Z ==> Vertex 2 {m}
    30.430,0.000,1.000,  !- X,Y,Z ==> Vertex 3 {m}
    30.430,0.000,2.835;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN3_Fl1_E_Space:E_Window,!- Name
    window,                  !- Surface Type
    nonNorth_window,         !- Construction Name
    ZN3_Fl1_E_Space:ExtWall:East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.572,-4.522,2.835,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,-4.522,1.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,25.858,1.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.858,2.835;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN5_Fl1_W_Space:W_Window,!- Name
    window,                  !- Surface Type
    nonNorth_window,         !- Construction Name
    ZN5_Fl1_W_Space:ExtWall:West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000,30.430,2.835,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.430,1.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.050,1.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.050,2.835;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN7_Fl1_N_Space:N_Window,!- Name
    window,                  !- Surface Type
    North_window,            !- Construction Name
    ZN7_Fl1_N_Space:ExtWall:North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.858,4.572,2.835,  !- X,Y,Z ==> Vertex 1 {m}
    25.858,4.572,1.000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.522,4.572,1.000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.522,4.572,2.835;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN11_Fl2_S_Space:S_Window,  !- Name
    window,                  !- Surface Type
    nonNorth_window,         !- Construction Name
    ZN11_Fl2_S_Space:ExtWall:South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.000,2.835,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.000,1.000,  !- X,Y,Z ==> Vertex 2 {m}
    30.430,0.000,1.000,  !- X,Y,Z ==> Vertex 3 {m}
    30.430,0.000,2.835;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN13_Fl2_E_Space:E_Window,  !- Name
    window,                  !- Surface Type
    nonNorth_window,         !- Construction Name
    ZN13_Fl2_E_Space:ExtWall:East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.572,-4.522,2.835,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,-4.522,1.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,25.858,1.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.858,2.835;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN15_Fl2_W_Space:W_Window,  !- Name
    window,                  !- Surface Type
    nonNorth_window,         !- Construction Name
    ZN15_Fl2_W_Space:ExtWall:West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000,30.430,2.835,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.430,1.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.050,1.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.050,2.835;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN17_Fl2_N_Space:N_Window,  !- Name
    window,                  !- Surface Type
    North_window,            !- Construction Name
    ZN17_Fl2_N_Space:ExtWall:North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.858,4.572,2.835,  !- X,Y,Z ==> Vertex 1 {m}
    25.858,4.572,1.000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.522,4.572,1.000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.522,4.572,2.835;  !- X,Y,Z ==> Vertex 4 {m}

  ElectricEquipment,
    ZN1_Fl1_S_Space ElecEq 1,!- Name
    ZN1_Fl1_S_Space,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1243.715,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.300,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN3_Fl1_E_Space ElecEq 1,!- Name
    ZN3_Fl1_E_Space,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1243.716,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.300,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN5_Fl1_W_Space ElecEq 1,!- Name
    ZN5_Fl1_W_Space,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1243.715,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.300,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN7_Fl1_N_Space ElecEq 1,!- Name
    ZN7_Fl1_N_Space,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1243.715,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.300,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN9_Fl1_Core_Space ElecEq 1,  !- Name
    ZN9_Fl1_Core_Space,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4779.639,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.300,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN11_Fl2_S_Space ElecEq 1,  !- Name
    ZN11_Fl2_S_Space,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1243.715,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.300,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN13_Fl2_E_Space ElecEq 1,  !- Name
    ZN13_Fl2_E_Space,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1243.716,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.300,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN15_Fl2_W_Space ElecEq 1,  !- Name
    ZN15_Fl2_W_Space,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1243.715,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.300,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN17_Fl2_N_Space ElecEq 1,  !- Name
    ZN17_Fl2_N_Space,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1243.715,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.300,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN19_Fl2_Core_Space ElecEq 1,  !- Name
    ZN19_Fl2_Core_Space,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4779.639,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.300,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  Lights,
    ZN1_Fl1_S_Space Lights 1,!- Name
    ZN1_Fl1_S_Space,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1302.940,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN3_Fl1_E_Space Lights 1,!- Name
    ZN3_Fl1_E_Space,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1302.940,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN5_Fl1_W_Space Lights 1,!- Name
    ZN5_Fl1_W_Space,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1302.940,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN7_Fl1_N_Space Lights 1,!- Name
    ZN7_Fl1_N_Space,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1302.940,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN9_Fl1_Core_Space Lights 1,  !- Name
    ZN9_Fl1_Core_Space,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    5007.240,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN11_Fl2_S_Space Lights 1,  !- Name
    ZN11_Fl2_S_Space,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1302.940,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN13_Fl2_E_Space Lights 1,  !- Name
    ZN13_Fl2_E_Space,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1302.940,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN15_Fl2_W_Space Lights 1,  !- Name
    ZN15_Fl2_W_Space,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1302.940,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN17_Fl2_N_Space Lights 1,  !- Name
    ZN17_Fl2_N_Space,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1302.940,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN19_Fl2_Core_Space Lights 1,  !- Name
    ZN19_Fl2_Core_Space,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    5007.240,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  People,
    ZN1_Fl1_S_Space,         !- Name
    ZN1_Fl1_S_Space,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    ZN3_Fl1_E_Space,         !- Name
    ZN3_Fl1_E_Space,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    ZN5_Fl1_W_Space,         !- Name
    ZN5_Fl1_W_Space,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    ZN7_Fl1_N_Space,         !- Name
    ZN7_Fl1_N_Space,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    ZN9_Fl1_Core_Space,      !- Name
    ZN9_Fl1_Core_Space,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    40,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    ZN11_Fl2_S_Space,        !- Name
    ZN11_Fl2_S_Space,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    ZN13_Fl2_E_Space,        !- Name
    ZN13_Fl2_E_Space,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    ZN15_Fl2_W_Space,        !- Name
    ZN15_Fl2_W_Space,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    ZN17_Fl2_N_Space,        !- Name
    ZN17_Fl2_N_Space,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    ZN19_Fl2_Core_Space,     !- Name
    ZN19_Fl2_Core_Space,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    40,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  ZoneInfiltration:DesignFlowRate,
    ZN1_Fl1_S_Space Infil 1, !- Name
    ZN1_Fl1_S_Space,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.04814,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN2_Fl1_S_Plen Infil 1,  !- Name
    ZN2_Fl1_S_Plen,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.01203,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN3_Fl1_E_Space Infil 1, !- Name
    ZN3_Fl1_E_Space,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.04814,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN4_Fl1_E_Plen Infil 1,  !- Name
    ZN4_Fl1_E_Plen,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.01203,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN5_Fl1_W_Space Infil 1, !- Name
    ZN5_Fl1_W_Space,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.04814,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN6_Fl1_W_Plen Infil 1,  !- Name
    ZN6_Fl1_W_Plen,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.01203,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN7_Fl1_N_Space Infil 1, !- Name
    ZN7_Fl1_N_Space,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.04814,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN8_Fl1_N_Plen Infil 1,  !- Name
    ZN8_Fl1_N_Plen,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.01203,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN9_Fl1_Core_Space Infil 1,  !- Name
    ZN9_Fl1_Core_Space,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.18502,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN10_Fl1_Core_Plen Infil 1,  !- Name
    ZN10_Fl1_Core_Plen,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.04623,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN11_Fl2_S_Space Infil 1,!- Name
    ZN11_Fl2_S_Space,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.04814,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN12_Fl2_S_Plen Infil 1, !- Name
    ZN12_Fl2_S_Plen,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.01203,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN13_Fl2_E_Space Infil 1,!- Name
    ZN13_Fl2_E_Space,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.04814,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN14_Fl2_E_Plen Infil 1, !- Name
    ZN14_Fl2_E_Plen,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.01203,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN15_Fl2_W_Space Infil 1,!- Name
    ZN15_Fl2_W_Space,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.04814,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN16_Fl2_W_Plen Infil 1, !- Name
    ZN16_Fl2_W_Plen,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.01203,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN17_Fl2_N_Space Infil 1,!- Name
    ZN17_Fl2_N_Space,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.04814,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN18_Fl2_N_Plen Infil 1, !- Name
    ZN18_Fl2_N_Plen,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.01203,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN19_Fl2_Core_Space Infil 1,  !- Name
    ZN19_Fl2_Core_Space,     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.18502,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN20_Fl2_Core_Plen Infil 1,  !- Name
    ZN20_Fl2_Core_Plen,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.04623,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  Building,
    Base Case,               !- Name
    0.000000,                !- North Axis {deg}
    Country,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

 ! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13
 !  Equivalent Full-Load Hours: Weekdays 16, Saturday 12, Sunday/Holidays 0

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1.0,        !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,1.0,        !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,0.0,        !- Field 9
    Until: 22:00,1.0,        !- Field 11
    Until: 24:00,0.0,        !- Field 13
    For: Saturday,           !- Field 15
    Until: 06:00,0.0,        !- Field 16
    Until: 18:00,1.0,        !- Field 18
    Until: 24:00,0.0,        !- Field 20
    For: Sunday Holidays AllOtherDays, !- Field 22
    Until: 24:00,0.0;        !- Field 23

 ! Schedule Office Lighting,  ASHRAE 90.1-1989, Section 13 w/addenda

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.3,        !- Field 7
    Until: 17:00,0.9,        !- Field 9
    Until: 18:00,0.5,        !- Field 11
    Until: 20:00,0.3,        !- Field 13
    Until: 22:00,0.2,        !- Field 15
    Until: 23:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: Saturday WinterDesignDay, !- Field 21
    Until: 06:00,0.05,       !- Field 22
    Until: 08:00,0.1,        !- Field 24
    Until: 12:00,0.3,        !- Field 26
    Until: 17:00,0.15,       !- Field 28
    Until: 24:00,0.05,       !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until: 24:00,0.05;       !- Field 33

 ! Schedule Office Receptacle,  ASHRAE 90.1-1989, Section 13
 ! MODIFIED for increased off-hours plug loads (to account for more IT equipment)

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.40,       !- Field 3
    Until: 12:00,0.90,       !- Field 5
    Until: 13:00,0.80,       !- Field 7
    Until: 17:00,0.90,       !- Field 9
    Until: 18:00,0.50,       !- Field 11
    Until: 24:00,0.40,       !- Field 13
    For: Saturday WinterDesignDay, !- Field 15
    Until: 06:00,0.30,       !- Field 16
    Until: 08:00,0.4,        !- Field 18
    Until: 12:00,0.5,        !- Field 20
    Until: 17:00,0.35,       !- Field 22
    Until: 24:00,0.30,       !- Field 24
    For: Sunday Holidays AllOtherDays, !- Field 26
    Until: 24:00,0.30;       !- Field 27

 ! Schedule Office Occupancy,

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.2,        !- Field 7
    Until: 12:00,0.95,       !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 17:00,0.95,       !- Field 13
    Until: 18:00,0.3,        !- Field 15
    Until: 22:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: Saturday WinterDesignDay, !- Field 21
    Until: 06:00,0.0,        !- Field 22
    Until: 08:00,0.1,        !- Field 24
    Until: 12:00,0.3,        !- Field 26
    Until: 17:00,0.1,        !- Field 28
    Until: 19:00,0.05,       !- Field 30
    Until: 24:00,0.0,        !- Field 32
    For: Sunday Holidays AllOtherDays, !- Field 34
    Until: 06:00,0.0,        !- Field 35
    Until: 18:00,0.05,       !- Field 37
    Until: 24:00,0.0;        !- Field 39

 ! Schedule Office Service Water Heating, ASHRAE 90.1-1989, Section 13

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    INFIL_SCH,               !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,13.,        !- Field 3
    Until: 19:00,21.0,       !- Field 5
    Until: 24:00,13.,        !- Field 7
    For SummerDesignDay,     !- Field 9
    Until: 24:00,13.,        !- Field 10
    For: Saturday,           !- Field 12
    Until: 06:00,13.,        !- Field 13
    Until: 13:00,21.0,       !- Field 15
    Until: 24:00,13.,        !- Field 17
    For WinterDesignDay,     !- Field 19
    Until: 24:00,21.0,       !- Field 20
    For: Sunday Holidays AllOtherDays, !- Field 22
    Until: 24:00,13.;        !- Field 23

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,33.0,       !- Field 3
    Until: 22:00,24.0,       !- Field 5
    Until: 24:00,33.0,       !- Field 7
    For SummerDesignDay,     !- Field 9
    Until: 24:00,24.0,       !- Field 10
    For: Saturday,           !- Field 12
    Until: 06:00,33.0,       !- Field 13
    Until: 18:00,24.0,       !- Field 15
    Until: 24:00,33.0,       !- Field 17
    For WinterDesignDay,     !- Field 19
    Until: 24:00,33.0,       !- Field 20
    For: Sunday Holidays AllOtherDays, !- Field 22
    Until: 24:00,33.0;       !- Field 23

  Schedule:Compact,
    MinOA_Sched,             !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 07:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    On_Except_Winter_Night,  !- Name
    Any number,              !- Schedule Type Limits Name
    Through: 03/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 20:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    Through: 09/30,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0,        !- Field 11
    Through: 12/31,          !- Field 13
    For: AllDays,            !- Field 14
    Until: 06:00,0.0,        !- Field 15
    Until: 20:00,1.0,        !- Field 17
    Until: 24:00,0.0;        !- Field 19

  Curve:Biquadratic,
    Carrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    47.66,                   !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Carrier48TM014_12tons_EIRFT,  !- Name
    -.536161,                !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    47.66,                   !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    Carrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    Carrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    IEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  ThermostatSetpoint:DualSetpoint,
    Setpoints,               !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    ZN1_Fl1_S_Space,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN1_Fl1_S_Space, !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN1_Fl1_S_Space, !- Name
    flow/person,             !- Outdoor Air Method
    0.020,                   !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:System,
    Direct DX air Loop ZN1,  !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    4.0,                     !- Preheat Design Temperature {C}
    .008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    .008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    50.0,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    NO,                      !- 100% Outdoor Air in Cooling
    NO,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  NodeList,
    Zone ZN1 Inlets,         !- Name
    ZN1 Inlet Node;          !- Node 1 Name

  NodeList,
    Supply Air Temp Nodes ZN1,  !- Name
    Air Loop Outlet Node ZN1;!- Node 1 Name

  NodeList,
    Mixed Air Nodes ZN1,     !- Name
    Mixed Air Node ZN1;      !- Node 1 Name

  NodeList,
    OutsideAirInletNodes ZN1,!- Name
    Outside Air Inlet Node ZN1,  !- Node 1 Name
    Purge Air Inlet ZN1;     !- Node 2 Name

  BranchList,
    Air Loop Branches ZN1,   !- Name
    Air Loop Main Branch ZN1;!- Branch 1 Name

  Branch,
    Air Loop Main Branch ZN1,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys ZN1,              !- Component 1 Name
    Air Loop Inlet Node ZN1, !- Component 1 Inlet Node Name
    Mixed Air Node ZN1,      !- Component 1 Outlet Node Name
    EvaporativeCooler:Indirect:UserEffectiveness,  !- Component 2 Object Type
    Indirect Evap ZN1,       !- Component 2 Name
    Mixed Air Node ZN1,      !- Component 2 Inlet Node Name
    Evap Cooler Outlet Node ZN1,  !- Component 2 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 3 Object Type
    DX Cooling Coil System ZN1,  !- Component 3 Name
    Evap Cooler Outlet Node ZN1,  !- Component 3 Inlet Node Name
    Cooling Coil Air Outlet Node ZN1,  !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    Main Heating Coil ZN1,   !- Component 4 Name
    Cooling Coil Air Outlet Node ZN1,  !- Component 4 Inlet Node Name
    Heating Coil Air Outlet Node ZN1,  !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Supply Fan ZN1,          !- Component 5 Name
    Heating Coil Air Outlet Node ZN1,  !- Component 5 Inlet Node Name
    Air Loop Outlet Node ZN1;!- Component 5 Outlet Node Name

  AirLoopHVAC,
    Direct DX air Loop ZN1,  !- Name
    ,                        !- Controller List Name
    System ZN1 Avail List,   !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches ZN1,   !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node ZN1, !- Supply Side Inlet Node Name
    Return Air Mixer Outlet ZN1,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node ZN1,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node ZN1;!- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    OA Sys ZN1 Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller ZN1;       !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys ZN1 Equipment,    !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box ZN1;       !- Component 1 Name

  AvailabilityManagerAssignmentList,
    System ZN1 Avail List,   !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    System ZN1 Avail;        !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    System ZN1 Avail,        !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACoperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys ZN1,              !- Name
    OA Sys ZN1 Controllers,  !- Controller List Name
    OA Sys ZN1 Equipment;    !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes ZN1;!- Node or NodeList Name 1

  OutdoorAir:Mixer,
    OA Mixing Box ZN1,       !- Name
    Mixed Air Node ZN1,      !- Mixed Air Node Name
    Outside Air Inlet Node ZN1,  !- Outdoor Air Stream Node Name
    Relief Air Outlet Node ZN1,  !- Relief Air Stream Node Name
    Air Loop Inlet Node ZN1; !- Return Air Stream Node Name

  ZoneHVAC:EquipmentConnections,
    ZN1_Fl1_S_Space,         !- Zone Name
    Zone ZN1 Equipment,      !- Zone Conditioning Equipment List Name
    Zone ZN1 Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN1 Node,                !- Zone Air Node Name
    ZN1 Outlet Node;         !- Zone Return Air Node or NodeList Name

  ZoneControl:Thermostat,
    ZN1 Thermostat,          !- Name
    ZN1_Fl1_S_Space,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints;               !- Control 1 Name

  ZoneHVAC:EquipmentList,
    Zone ZN1 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone ZN1 DirectAir ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  AirLoopHVAC:SupplyPath,
    DirectSupplyPath ZN1,    !- Name
    Zone Equipment Inlet Node ZN1,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter ZN1;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    TermReheatReturnPath ZN1,!- Name
    Return Air Mixer Outlet ZN1,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    ZN1 return plenum;       !- Component 1 Name

  AirLoopHVAC:ReturnPlenum,
    ZN1 return plenum,       !- Name
    ZN2_Fl1_S_Plen,          !- Zone Name
    ZN2 Node,                !- Zone Node Name
    Return Air Mixer Outlet ZN1,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    ZN1 Outlet node;         !- Inlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter ZN1,  !- Name
    Zone Equipment Inlet Node ZN1,  !- Inlet Node Name
    ZN1 Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Zone ZN1 DirectAir,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN1 Inlet Node ATInlet,  !- Air Inlet Node Name
    ZN1 Inlet Node,          !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Zone ZN1 DirectAir ADU,  !- Name
    ZN1 Inlet Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Zone ZN1 DirectAir,      !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  CoilSystem:Cooling:DX,
    DX Cooling Coil System ZN1,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Evap Cooler Outlet Node ZN1,  !- DX Cooling Coil System Inlet Node Name
    Cooling Coil Air Outlet Node ZN1,  !- DX Cooling Coil System Outlet Node Name
    Air Loop Outlet Node ZN1,!- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil ZN1;            !- Cooling Coil Name

  Coil:Heating:Fuel,
    Main Heating Coil ZN1,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Cooling Coil Air Outlet Node ZN1,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node ZN1,  !- Air Outlet Node Name
    Air Loop Outlet Node ZN1;!- Temperature Setpoint Node Name

  EvaporativeCooler:Indirect:UserEffectiveness,
    Indirect Evap ZN1,       !- Name
    On_Except_Winter_Night,  !- Availability Schedule Name
    0.7,                     !- Cooler Wetbulb Design Effectiveness
    ,                        !- Wetbulb Effectiveness Flow Ratio Modifier Curve Name
    ,                        !- Cooler Drybulb Design Effectiveness
    ,                        !- Drybulb Effectiveness Flow Ratio Modifier Curve Name
    30,                      !- Recirculating Water Pump Design Power {W}
    ,                        !- Design Water Pump Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Water Pump Power Modifier Curve Name
    0.8,                     !- Secondary Air Design Flow Rate {m3/s}
    1.0,                     !- Secondary Air Flow Scaling Factor {dimensionless}
    autosize,                !- Secondary Air Fan Design Power {W}
    357.142857142857,        !- Secondary Air Fan Sizing Specific Power {W/(m3/s)}
    ,                        !- Secondary Air Fan Power Modifier Curve Name
    Mixed Air Node ZN1,      !- Primary Air Inlet Node Name
    Evap Cooler Outlet Node ZN1,  !- Primary Air Outlet Node Name
    autosize,                !- Primary Air Design Flow Rate {m3/s}
    0.9,                     !- Dewpoint Effectiveness Factor
    Purge Air Inlet ZN1,     !- Secondary Air Inlet Node Name
    Purge Air Outlet Node ZN1,  !- Secondary Air Outlet Node Name
    Air Loop Outlet Node ZN1,!- Sensor Node Name
    ;                        !- Relief Air Inlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil ZN1,            !- Name
    On_Except_Winter_Night,  !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Evap Cooler Outlet Node ZN1,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node ZN1,  !- Air Outlet Node Name
    Carrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Carrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Carrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Carrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    IEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Fan:ConstantVolume,
    Supply Fan ZN1,          !- Name
    HVACoperationSchd,       !- Availability Schedule Name
    0.53,                    !- Fan Total Efficiency
    750,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Heating Coil Air Outlet Node ZN1,  !- Air Inlet Node Name
    Air Loop Outlet Node ZN1;!- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager ZN1,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    ZN1_Fl1_S_Space,         !- Control Zone Name
    ZN1 Node,                !- Zone Node Name
    ZN1 Inlet Node,          !- Zone Inlet Node Name
    Supply Air Temp Nodes ZN1;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager ZN1,  !- Name
    Temperature,             !- Control Variable
    Air Loop Outlet Node ZN1,!- Reference Setpoint Node Name
    Heating Coil Air Outlet Node ZN1,  !- Fan Inlet Node Name
    Air Loop Outlet Node ZN1,!- Fan Outlet Node Name
    Mixed Air Nodes ZN1;     !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    OA Controller ZN1,       !- Name
    Relief Air Outlet Node ZN1,  !- Relief Air Outlet Node Name
    Air Loop Inlet Node ZN1, !- Return Air Node Name
    Mixed Air Node ZN1,      !- Mixed Air Node Name
    Outside Air Inlet Node ZN1,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -20,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  Sizing:Zone,
    ZN3_Fl1_E_Space,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN3_Fl1_E_Space, !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN3_Fl1_E_Space, !- Name
    flow/person,             !- Outdoor Air Method
    0.020,                   !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:System,
    Direct DX air Loop ZN3,  !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    4.0,                     !- Preheat Design Temperature {C}
    .008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    .008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    50.0,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    NO,                      !- 100% Outdoor Air in Cooling
    NO,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  NodeList,
    Zone ZN3 Inlets,         !- Name
    ZN3 Inlet Node;          !- Node 1 Name

  NodeList,
    Supply Air Temp Nodes ZN3,  !- Name
    Air Loop Outlet Node ZN3;!- Node 1 Name

  NodeList,
    Mixed Air Nodes ZN3,     !- Name
    Mixed Air Node ZN3;      !- Node 1 Name

  NodeList,
    OutsideAirInletNodes ZN3,!- Name
    Outside Air Inlet Node ZN3,  !- Node 1 Name
    Purge Air Inlet ZN3;     !- Node 2 Name

  BranchList,
    Air Loop Branches ZN3,   !- Name
    Air Loop Main Branch ZN3;!- Branch 1 Name

  Branch,
    Air Loop Main Branch ZN3,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys ZN3,              !- Component 1 Name
    Air Loop Inlet Node ZN3, !- Component 1 Inlet Node Name
    Mixed Air Node ZN3,      !- Component 1 Outlet Node Name
    EvaporativeCooler:Indirect:UserEffectiveness,  !- Component 2 Object Type
    Indirect Evap ZN3,       !- Component 2 Name
    Mixed Air Node ZN3,      !- Component 2 Inlet Node Name
    Evap Cooler Outlet Node ZN3,  !- Component 2 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 3 Object Type
    DX Cooling Coil System ZN3,  !- Component 3 Name
    Evap Cooler Outlet Node ZN3,  !- Component 3 Inlet Node Name
    Cooling Coil Air Outlet Node ZN3,  !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    Main Heating Coil ZN3,   !- Component 4 Name
    Cooling Coil Air Outlet Node ZN3,  !- Component 4 Inlet Node Name
    Heating Coil Air Outlet Node ZN3,  !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Supply Fan ZN3,          !- Component 5 Name
    Heating Coil Air Outlet Node ZN3,  !- Component 5 Inlet Node Name
    Air Loop Outlet Node ZN3;!- Component 5 Outlet Node Name

  AirLoopHVAC,
    Direct DX air Loop ZN3,  !- Name
    ,                        !- Controller List Name
    System ZN3 Avail List,   !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches ZN3,   !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node ZN3, !- Supply Side Inlet Node Name
    Return Air Mixer Outlet ZN3,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node ZN3,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node ZN3;!- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    OA Sys ZN3 Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller ZN3;       !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys ZN3 Equipment,    !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box ZN3;       !- Component 1 Name

  AvailabilityManagerAssignmentList,
    System ZN3 Avail List,   !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    System ZN3 Avail;        !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    System ZN3 Avail,        !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACoperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys ZN3,              !- Name
    OA Sys ZN3 Controllers,  !- Controller List Name
    OA Sys ZN3 Equipment;    !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes ZN3;!- Node or NodeList Name 1

  OutdoorAir:Mixer,
    OA Mixing Box ZN3,       !- Name
    Mixed Air Node ZN3,      !- Mixed Air Node Name
    Outside Air Inlet Node ZN3,  !- Outdoor Air Stream Node Name
    Relief Air Outlet Node ZN3,  !- Relief Air Stream Node Name
    Air Loop Inlet Node ZN3; !- Return Air Stream Node Name

  ZoneHVAC:EquipmentConnections,
    ZN3_Fl1_E_Space,         !- Zone Name
    Zone ZN3 Equipment,      !- Zone Conditioning Equipment List Name
    Zone ZN3 Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN3 Node,                !- Zone Air Node Name
    ZN3 Outlet Node;         !- Zone Return Air Node or NodeList Name

  ZoneControl:Thermostat,
    ZN3 Thermostat,          !- Name
    ZN3_Fl1_E_Space,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints;               !- Control 1 Name

  ZoneHVAC:EquipmentList,
    Zone ZN3 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone ZN3 DirectAir ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  AirLoopHVAC:SupplyPath,
    DirectSupplyPath ZN3,    !- Name
    Zone Equipment Inlet Node ZN3,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter ZN3;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    TermReheatReturnPath ZN3,!- Name
    Return Air Mixer Outlet ZN3,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    ZN3 return plenum;       !- Component 1 Name

  AirLoopHVAC:ReturnPlenum,
    ZN3 return plenum,       !- Name
    ZN4_Fl1_E_Plen,          !- Zone Name
    ZN4 Node,                !- Zone Node Name
    Return Air Mixer Outlet ZN3,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    ZN3 Outlet node;         !- Inlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter ZN3,  !- Name
    Zone Equipment Inlet Node ZN3,  !- Inlet Node Name
    ZN3 Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Zone ZN3 DirectAir,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN3 Inlet Node ATInlet,  !- Air Inlet Node Name
    ZN3 Inlet Node,          !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Zone ZN3 DirectAir ADU,  !- Name
    ZN3 Inlet Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Zone ZN3 DirectAir,      !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  CoilSystem:Cooling:DX,
    DX Cooling Coil System ZN3,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Evap Cooler Outlet Node ZN3,  !- DX Cooling Coil System Inlet Node Name
    Cooling Coil Air Outlet Node ZN3,  !- DX Cooling Coil System Outlet Node Name
    Air Loop Outlet Node ZN3,!- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil ZN3;            !- Cooling Coil Name

  Coil:Heating:Fuel,
    Main Heating Coil ZN3,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Cooling Coil Air Outlet Node ZN3,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node ZN3,  !- Air Outlet Node Name
    Air Loop Outlet Node ZN3;!- Temperature Setpoint Node Name

  EvaporativeCooler:Indirect:UserEffectiveness,
    Indirect Evap ZN3,       !- Name
    On_Except_Winter_Night,  !- Availability Schedule Name
    0.7,                     !- Cooler Wetbulb Design Effectiveness
    ,                        !- Wetbulb Effectiveness Flow Ratio Modifier Curve Name
    ,                        !- Cooler Drybulb Design Effectiveness
    ,                        !- Drybulb Effectiveness Flow Ratio Modifier Curve Name
    30,                      !- Recirculating Water Pump Design Power {W}
    ,                        !- Design Water Pump Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Water Pump Power Modifier Curve Name
    1.0,                     !- Secondary Air Design Flow Rate {m3/s}
    1.0,                     !- Secondary Air Flow Scaling Factor {dimensionless}
    autosize,                !- Secondary Air Fan Design Power {W}
    357.142857142857,        !- Secondary Air Fan Sizing Specific Power {W/(m3/s)}
    ,                        !- Secondary Air Fan Power Modifier Curve Name
    Mixed Air Node ZN3,      !- Primary Air Inlet Node Name
    Evap Cooler Outlet Node ZN3,  !- Primary Air Outlet Node Name
    autosize,                !- Primary Air Design Flow Rate {m3/s}
    0.9,                     !- Dewpoint Effectiveness Factor
    Purge Air Inlet ZN3,     !- Secondary Air Inlet Node Name
    Purge Air Outlet Node ZN3,  !- Secondary Air Outlet Node Name
    Air Loop Outlet Node ZN3,!- Sensor Node Name
    ;                        !- Relief Air Inlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil ZN3,            !- Name
    On_Except_Winter_Night,  !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Evap Cooler Outlet Node ZN3,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node ZN3,  !- Air Outlet Node Name
    Carrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Carrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Carrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Carrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    IEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Fan:ConstantVolume,
    Supply Fan ZN3,          !- Name
    HVACoperationSchd,       !- Availability Schedule Name
    0.53,                    !- Fan Total Efficiency
    750,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Heating Coil Air Outlet Node ZN3,  !- Air Inlet Node Name
    Air Loop Outlet Node ZN3;!- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager ZN3,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    ZN3_Fl1_E_Space,         !- Control Zone Name
    ZN3 Node,                !- Zone Node Name
    ZN3 Inlet Node,          !- Zone Inlet Node Name
    Supply Air Temp Nodes ZN3;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager ZN3,  !- Name
    Temperature,             !- Control Variable
    Air Loop Outlet Node ZN3,!- Reference Setpoint Node Name
    Heating Coil Air Outlet Node ZN3,  !- Fan Inlet Node Name
    Air Loop Outlet Node ZN3,!- Fan Outlet Node Name
    Mixed Air Nodes ZN3;     !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    OA Controller ZN3,       !- Name
    Relief Air Outlet Node ZN3,  !- Relief Air Outlet Node Name
    Air Loop Inlet Node ZN3, !- Return Air Node Name
    Mixed Air Node ZN3,      !- Mixed Air Node Name
    Outside Air Inlet Node ZN3,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -20,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  Sizing:Zone,
    ZN5_Fl1_W_Space,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN5_Fl1_W_Space, !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN5_Fl1_W_Space, !- Name
    flow/person,             !- Outdoor Air Method
    0.020,                   !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:System,
    Direct DX air Loop ZN5,  !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    4.0,                     !- Preheat Design Temperature {C}
    .008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    .008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    50.0,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    NO,                      !- 100% Outdoor Air in Cooling
    NO,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  NodeList,
    Zone ZN5 Inlets,         !- Name
    ZN5 Inlet Node;          !- Node 1 Name

  NodeList,
    Supply Air Temp Nodes ZN5,  !- Name
    Air Loop Outlet Node ZN5;!- Node 1 Name

  NodeList,
    Mixed Air Nodes ZN5,     !- Name
    Mixed Air Node ZN5;      !- Node 1 Name

  NodeList,
    OutsideAirInletNodes ZN5,!- Name
    Outside Air Inlet Node ZN5,  !- Node 1 Name
    Purge Air Inlet ZN5;     !- Node 2 Name

  BranchList,
    Air Loop Branches ZN5,   !- Name
    Air Loop Main Branch ZN5;!- Branch 1 Name

  Branch,
    Air Loop Main Branch ZN5,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys ZN5,              !- Component 1 Name
    Air Loop Inlet Node ZN5, !- Component 1 Inlet Node Name
    Mixed Air Node ZN5,      !- Component 1 Outlet Node Name
    EvaporativeCooler:Indirect:UserEffectiveness,  !- Component 2 Object Type
    Indirect Evap ZN5,       !- Component 2 Name
    Mixed Air Node ZN5,      !- Component 2 Inlet Node Name
    Evap Cooler Outlet Node ZN5,  !- Component 2 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 3 Object Type
    DX Cooling Coil System ZN5,  !- Component 3 Name
    Evap Cooler Outlet Node ZN5,  !- Component 3 Inlet Node Name
    Cooling Coil Air Outlet Node ZN5,  !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    Main Heating Coil ZN5,   !- Component 4 Name
    Cooling Coil Air Outlet Node ZN5,  !- Component 4 Inlet Node Name
    Heating Coil Air Outlet Node ZN5,  !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Supply Fan ZN5,          !- Component 5 Name
    Heating Coil Air Outlet Node ZN5,  !- Component 5 Inlet Node Name
    Air Loop Outlet Node ZN5;!- Component 5 Outlet Node Name

  AirLoopHVAC,
    Direct DX air Loop ZN5,  !- Name
    ,                        !- Controller List Name
    System ZN5 Avail List,   !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches ZN5,   !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node ZN5, !- Supply Side Inlet Node Name
    Return Air Mixer Outlet ZN5,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node ZN5,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node ZN5;!- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    OA Sys ZN5 Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller ZN5;       !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys ZN5 Equipment,    !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box ZN5;       !- Component 1 Name

  AvailabilityManagerAssignmentList,
    System ZN5 Avail List,   !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    System ZN5 Avail;        !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    System ZN5 Avail,        !- Name
    Always_on,               !- Applicability Schedule Name
    HVACoperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys ZN5,              !- Name
    OA Sys ZN5 Controllers,  !- Controller List Name
    OA Sys ZN5 Equipment;    !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes ZN5;!- Node or NodeList Name 1

  OutdoorAir:Mixer,
    OA Mixing Box ZN5,       !- Name
    Mixed Air Node ZN5,      !- Mixed Air Node Name
    Outside Air Inlet Node ZN5,  !- Outdoor Air Stream Node Name
    Relief Air Outlet Node ZN5,  !- Relief Air Stream Node Name
    Air Loop Inlet Node ZN5; !- Return Air Stream Node Name

  ZoneHVAC:EquipmentConnections,
    ZN5_Fl1_W_Space,         !- Zone Name
    Zone ZN5 Equipment,      !- Zone Conditioning Equipment List Name
    Zone ZN5 Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN5 Node,                !- Zone Air Node Name
    ZN5 Outlet Node;         !- Zone Return Air Node or NodeList Name

  ZoneControl:Thermostat,
    ZN5 Thermostat,          !- Name
    ZN5_Fl1_W_Space,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints;               !- Control 1 Name

  ZoneHVAC:EquipmentList,
    Zone ZN5 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone ZN5 DirectAir ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  AirLoopHVAC:SupplyPath,
    DirectSupplyPath ZN5,    !- Name
    Zone Equipment Inlet Node ZN5,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter ZN5;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    TermReheatReturnPath ZN5,!- Name
    Return Air Mixer Outlet ZN5,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    ZN5 return plenum;       !- Component 1 Name

  AirLoopHVAC:ReturnPlenum,
    ZN5 return plenum,       !- Name
    ZN6_Fl1_W_Plen,          !- Zone Name
    ZN6 Node,                !- Zone Node Name
    Return Air Mixer Outlet ZN5,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    ZN5 Outlet node;         !- Inlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter ZN5,  !- Name
    Zone Equipment Inlet Node ZN5,  !- Inlet Node Name
    ZN5 Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Zone ZN5 DirectAir,      !- Name
    Always_on,               !- Availability Schedule Name
    ZN5 Inlet Node ATInlet,  !- Air Inlet Node Name
    ZN5 Inlet Node,          !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Zone ZN5 DirectAir ADU,  !- Name
    ZN5 Inlet Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Zone ZN5 DirectAir,      !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  CoilSystem:Cooling:DX,
    DX Cooling Coil System ZN5,  !- Name
    Always_on,               !- Availability Schedule Name
    Evap Cooler Outlet Node ZN5,  !- DX Cooling Coil System Inlet Node Name
    Cooling Coil Air Outlet Node ZN5,  !- DX Cooling Coil System Outlet Node Name
    Air Loop Outlet Node ZN5,!- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil ZN5;            !- Cooling Coil Name

  Coil:Heating:Fuel,
    Main Heating Coil ZN5,   !- Name
    Always_on,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Cooling Coil Air Outlet Node ZN5,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node ZN5,  !- Air Outlet Node Name
    Air Loop Outlet Node ZN5;!- Temperature Setpoint Node Name

  EvaporativeCooler:Indirect:UserEffectiveness,
    Indirect Evap ZN5,       !- Name
    On_Except_Winter_Night,  !- Availability Schedule Name
    0.7,                     !- Cooler Wetbulb Design Effectiveness
    ,                        !- Wetbulb Effectiveness Flow Ratio Modifier Curve Name
    ,                        !- Cooler Drybulb Design Effectiveness
    ,                        !- Drybulb Effectiveness Flow Ratio Modifier Curve Name
    30,                      !- Recirculating Water Pump Design Power {W}
    ,                        !- Design Water Pump Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Water Pump Power Modifier Curve Name
    1.4,                     !- Secondary Air Design Flow Rate {m3/s}
    1.0,                     !- Secondary Air Flow Scaling Factor {dimensionless}
    autosize,                !- Secondary Air Fan Design Power {W}
    357.142857142857,        !- Secondary Air Fan Sizing Specific Power {W/(m3/s)}
    ,                        !- Secondary Air Fan Power Modifier Curve Name
    Mixed Air Node ZN5,      !- Primary Air Inlet Node Name
    Evap Cooler Outlet Node ZN5,  !- Primary Air Outlet Node Name
    autosize,                !- Primary Air Design Flow Rate {m3/s}
    0.9,                     !- Dewpoint Effectiveness Factor
    Purge Air Inlet ZN5,     !- Secondary Air Inlet Node Name
    Purge Air Outlet Node ZN5,  !- Secondary Air Outlet Node Name
    Air Loop Outlet Node ZN5,!- Sensor Node Name
    ;                        !- Relief Air Inlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil ZN5,            !- Name
    On_Except_Winter_Night,  !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Evap Cooler Outlet Node ZN5,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node ZN5,  !- Air Outlet Node Name
    Carrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Carrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Carrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Carrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    IEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Fan:ConstantVolume,
    Supply Fan ZN5,          !- Name
    HVACoperationSchd,       !- Availability Schedule Name
    0.53,                    !- Fan Total Efficiency
    750,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Heating Coil Air Outlet Node ZN5,  !- Air Inlet Node Name
    Air Loop Outlet Node ZN5;!- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager ZN5,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    ZN5_Fl1_W_Space,         !- Control Zone Name
    ZN5 Node,                !- Zone Node Name
    ZN5 Inlet Node,          !- Zone Inlet Node Name
    Supply Air Temp Nodes ZN5;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager ZN5,  !- Name
    Temperature,             !- Control Variable
    Air Loop Outlet Node ZN5,!- Reference Setpoint Node Name
    Heating Coil Air Outlet Node ZN5,  !- Fan Inlet Node Name
    Air Loop Outlet Node ZN5,!- Fan Outlet Node Name
    Mixed Air Nodes ZN5;     !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    OA Controller ZN5,       !- Name
    Relief Air Outlet Node ZN5,  !- Relief Air Outlet Node Name
    Air Loop Inlet Node ZN5, !- Return Air Node Name
    Mixed Air Node ZN5,      !- Mixed Air Node Name
    Outside Air Inlet Node ZN5,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -20,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  Sizing:Zone,
    ZN7_fl1_N_Space,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN7_fl1_N_Space, !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN7_fl1_N_Space, !- Name
    flow/person,             !- Outdoor Air Method
    0.020,                   !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:System,
    Direct DX air Loop ZN7,  !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    4.0,                     !- Preheat Design Temperature {C}
    .008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    .008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    50.0,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    NO,                      !- 100% Outdoor Air in Cooling
    NO,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  NodeList,
    Zone ZN7 Inlets,         !- Name
    ZN7 Inlet Node;          !- Node 1 Name

  NodeList,
    Supply Air Temp Nodes ZN7,  !- Name
    Air Loop Outlet Node ZN7;!- Node 1 Name

  NodeList,
    Mixed Air Nodes ZN7,     !- Name
    Mixed Air Node ZN7;      !- Node 1 Name

  NodeList,
    OutsideAirInletNodes ZN7,!- Name
    Outside Air Inlet Node ZN7,  !- Node 1 Name
    Purge Air Inlet ZN7;     !- Node 2 Name

  BranchList,
    Air Loop Branches ZN7,   !- Name
    Air Loop Main Branch ZN7;!- Branch 1 Name

  Branch,
    Air Loop Main Branch ZN7,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys ZN7,              !- Component 1 Name
    Air Loop Inlet Node ZN7, !- Component 1 Inlet Node Name
    Mixed Air Node ZN7,      !- Component 1 Outlet Node Name
    EvaporativeCooler:Indirect:UserEffectiveness,  !- Component 2 Object Type
    Indirect Evap ZN7,       !- Component 2 Name
    Mixed Air Node ZN7,      !- Component 2 Inlet Node Name
    Evap Cooler Outlet Node ZN7,  !- Component 2 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 3 Object Type
    DX Cooling Coil System ZN7,  !- Component 3 Name
    Evap Cooler Outlet Node ZN7,  !- Component 3 Inlet Node Name
    Cooling Coil Air Outlet Node ZN7,  !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    Main Heating Coil ZN7,   !- Component 4 Name
    Cooling Coil Air Outlet Node ZN7,  !- Component 4 Inlet Node Name
    Heating Coil Air Outlet Node ZN7,  !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Supply Fan ZN7,          !- Component 5 Name
    Heating Coil Air Outlet Node ZN7,  !- Component 5 Inlet Node Name
    Air Loop Outlet Node ZN7;!- Component 5 Outlet Node Name

  AirLoopHVAC,
    Direct DX air Loop ZN7,  !- Name
    ,                        !- Controller List Name
    System ZN7 Avail List,   !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches ZN7,   !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node ZN7, !- Supply Side Inlet Node Name
    Return Air Mixer Outlet ZN7,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node ZN7,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node ZN7;!- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    OA Sys ZN7 Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller ZN7;       !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys ZN7 Equipment,    !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box ZN7;       !- Component 1 Name

  AvailabilityManagerAssignmentList,
    System ZN7 Avail List,   !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    System ZN7 Avail;        !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    System ZN7 Avail,        !- Name
    Always_on,               !- Applicability Schedule Name
    HVACoperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys ZN7,              !- Name
    OA Sys ZN7 Controllers,  !- Controller List Name
    OA Sys ZN7 Equipment;    !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes ZN7;!- Node or NodeList Name 1

  OutdoorAir:Mixer,
    OA Mixing Box ZN7,       !- Name
    Mixed Air Node ZN7,      !- Mixed Air Node Name
    Outside Air Inlet Node ZN7,  !- Outdoor Air Stream Node Name
    Relief Air Outlet Node ZN7,  !- Relief Air Stream Node Name
    Air Loop Inlet Node ZN7; !- Return Air Stream Node Name

  ZoneHVAC:EquipmentConnections,
    ZN7_fl1_N_Space,         !- Zone Name
    Zone ZN7 Equipment,      !- Zone Conditioning Equipment List Name
    Zone ZN7 Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN7 Node,                !- Zone Air Node Name
    ZN7 Outlet Node;         !- Zone Return Air Node or NodeList Name

  ZoneControl:Thermostat,
    ZN7 Thermostat,          !- Name
    ZN7_fl1_N_Space,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints;               !- Control 1 Name

  ZoneHVAC:EquipmentList,
    Zone ZN7 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone ZN7 DirectAir ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  AirLoopHVAC:SupplyPath,
    DirectSupplyPath ZN7,    !- Name
    Zone Equipment Inlet Node ZN7,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter ZN7;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    TermReheatReturnPath ZN7,!- Name
    Return Air Mixer Outlet ZN7,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    ZN7 return plenum;       !- Component 1 Name

  AirLoopHVAC:ReturnPlenum,
    ZN7 return plenum,       !- Name
    ZN8_Fl1_N_Plen,          !- Zone Name
    ZN8 Node,                !- Zone Node Name
    Return Air Mixer Outlet ZN7,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    ZN7 Outlet node;         !- Inlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter ZN7,  !- Name
    Zone Equipment Inlet Node ZN7,  !- Inlet Node Name
    ZN7 Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Zone ZN7 DirectAir,      !- Name
    Always_on,               !- Availability Schedule Name
    ZN7 Inlet Node ATInlet,  !- Air Inlet Node Name
    ZN7 Inlet Node,          !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Zone ZN7 DirectAir ADU,  !- Name
    ZN7 Inlet Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Zone ZN7 DirectAir,      !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  CoilSystem:Cooling:DX,
    DX Cooling Coil System ZN7,  !- Name
    Always_on,               !- Availability Schedule Name
    Evap Cooler Outlet Node ZN7,  !- DX Cooling Coil System Inlet Node Name
    Cooling Coil Air Outlet Node ZN7,  !- DX Cooling Coil System Outlet Node Name
    Air Loop Outlet Node ZN7,!- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil ZN7;            !- Cooling Coil Name

  Coil:Heating:Fuel,
    Main Heating Coil ZN7,   !- Name
    Always_on,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Cooling Coil Air Outlet Node ZN7,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node ZN7,  !- Air Outlet Node Name
    Air Loop Outlet Node ZN7;!- Temperature Setpoint Node Name

  EvaporativeCooler:Indirect:UserEffectiveness,
    Indirect Evap ZN7,       !- Name
    On_Except_Winter_Night,  !- Availability Schedule Name
    0.7,                     !- Cooler Wetbulb Design Effectiveness
    ,                        !- Wetbulb Effectiveness Flow Ratio Modifier Curve Name
    ,                        !- Cooler Drybulb Design Effectiveness
    ,                        !- Drybulb Effectiveness Flow Ratio Modifier Curve Name
    30,                      !- Recirculating Water Pump Design Power {W}
    ,                        !- Design Water Pump Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Water Pump Power Modifier Curve Name
    0.8,                     !- Secondary Air Design Flow Rate {m3/s}
    1.0,                     !- Secondary Air Flow Scaling Factor {dimensionless}
    autosize,                !- Secondary Air Fan Design Power {W}
    357.142857142857,        !- Secondary Air Fan Sizing Specific Power {W/(m3/s)}
    ,                        !- Secondary Air Fan Power Modifier Curve Name
    Mixed Air Node ZN7,      !- Primary Air Inlet Node Name
    Evap Cooler Outlet Node ZN7,  !- Primary Air Outlet Node Name
    autosize,                !- Primary Air Design Flow Rate {m3/s}
    0.9,                     !- Dewpoint Effectiveness Factor
    Purge Air Inlet ZN7,     !- Secondary Air Inlet Node Name
    Purge Air Outlet Node ZN7,  !- Secondary Air Outlet Node Name
    Air Loop Outlet Node ZN7,!- Sensor Node Name
    ;                        !- Relief Air Inlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil ZN7,            !- Name
    On_Except_Winter_Night,  !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Evap Cooler Outlet Node ZN7,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node ZN7,  !- Air Outlet Node Name
    Carrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Carrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Carrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Carrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    IEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Fan:ConstantVolume,
    Supply Fan ZN7,          !- Name
    HVACoperationSchd,       !- Availability Schedule Name
    0.53,                    !- Fan Total Efficiency
    750,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Heating Coil Air Outlet Node ZN7,  !- Air Inlet Node Name
    Air Loop Outlet Node ZN7;!- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager ZN7,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    ZN7_fl1_N_Space,         !- Control Zone Name
    ZN7 Node,                !- Zone Node Name
    ZN7 Inlet Node,          !- Zone Inlet Node Name
    Supply Air Temp Nodes ZN7;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager ZN7,  !- Name
    Temperature,             !- Control Variable
    Air Loop Outlet Node ZN7,!- Reference Setpoint Node Name
    Heating Coil Air Outlet Node ZN7,  !- Fan Inlet Node Name
    Air Loop Outlet Node ZN7,!- Fan Outlet Node Name
    Mixed Air Nodes ZN7;     !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    OA Controller ZN7,       !- Name
    Relief Air Outlet Node ZN7,  !- Relief Air Outlet Node Name
    Air Loop Inlet Node ZN7, !- Return Air Node Name
    Mixed Air Node ZN7,      !- Mixed Air Node Name
    Outside Air Inlet Node ZN7,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -20,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  Sizing:Zone,
    ZN9_Fl1_Core_Space,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN9_Fl1_Core_Space,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN9_Fl1_Core_Space,  !- Name
    flow/person,             !- Outdoor Air Method
    0.020,                   !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:System,
    Direct DX air Loop ZN9,  !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    4.0,                     !- Preheat Design Temperature {C}
    .008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    .008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    50.0,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    NO,                      !- 100% Outdoor Air in Cooling
    NO,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  NodeList,
    Zone ZN9 Inlets,         !- Name
    ZN9 Inlet Node;          !- Node 1 Name

  NodeList,
    Supply Air Temp Nodes ZN9,  !- Name
    Air Loop Outlet Node ZN9;!- Node 1 Name

  NodeList,
    Mixed Air Nodes ZN9,     !- Name
    Mixed Air Node ZN9;      !- Node 1 Name

  NodeList,
    OutsideAirInletNodes ZN9,!- Name
    Outside Air Inlet Node ZN9,  !- Node 1 Name
    Purge Air Inlet ZN9;     !- Node 2 Name

  BranchList,
    Air Loop Branches ZN9,   !- Name
    Air Loop Main Branch ZN9;!- Branch 1 Name

  Branch,
    Air Loop Main Branch ZN9,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys ZN9,              !- Component 1 Name
    Air Loop Inlet Node ZN9, !- Component 1 Inlet Node Name
    Mixed Air Node ZN9,      !- Component 1 Outlet Node Name
    EvaporativeCooler:Indirect:UserEffectiveness,  !- Component 2 Object Type
    Indirect Evap ZN9,       !- Component 2 Name
    Mixed Air Node ZN9,      !- Component 2 Inlet Node Name
    Evap Cooler Outlet Node ZN9,  !- Component 2 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 3 Object Type
    DX Cooling Coil System ZN9,  !- Component 3 Name
    Evap Cooler Outlet Node ZN9,  !- Component 3 Inlet Node Name
    Cooling Coil Air Outlet Node ZN9,  !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    Main Heating Coil ZN9,   !- Component 4 Name
    Cooling Coil Air Outlet Node ZN9,  !- Component 4 Inlet Node Name
    Heating Coil Air Outlet Node ZN9,  !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Supply Fan ZN9,          !- Component 5 Name
    Heating Coil Air Outlet Node ZN9,  !- Component 5 Inlet Node Name
    Air Loop Outlet Node ZN9;!- Component 5 Outlet Node Name

  AirLoopHVAC,
    Direct DX air Loop ZN9,  !- Name
    ,                        !- Controller List Name
    System ZN9 Avail List,   !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches ZN9,   !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node ZN9, !- Supply Side Inlet Node Name
    Return Air Mixer Outlet ZN9,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node ZN9,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node ZN9;!- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    OA Sys ZN9 Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller ZN9;       !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys ZN9 Equipment,    !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box ZN9;       !- Component 1 Name

  AvailabilityManagerAssignmentList,
    System ZN9 Avail List,   !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    System ZN9 Avail;        !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    System ZN9 Avail,        !- Name
    Always_on,               !- Applicability Schedule Name
    HVACoperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys ZN9,              !- Name
    OA Sys ZN9 Controllers,  !- Controller List Name
    OA Sys ZN9 Equipment;    !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes ZN9;!- Node or NodeList Name 1

  OutdoorAir:Mixer,
    OA Mixing Box ZN9,       !- Name
    Mixed Air Node ZN9,      !- Mixed Air Node Name
    Outside Air Inlet Node ZN9,  !- Outdoor Air Stream Node Name
    Relief Air Outlet Node ZN9,  !- Relief Air Stream Node Name
    Air Loop Inlet Node ZN9; !- Return Air Stream Node Name

  ZoneHVAC:EquipmentConnections,
    ZN9_Fl1_Core_Space,      !- Zone Name
    Zone ZN9 Equipment,      !- Zone Conditioning Equipment List Name
    Zone ZN9 Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN9 Node,                !- Zone Air Node Name
    ZN9 Outlet Node;         !- Zone Return Air Node or NodeList Name

  ZoneControl:Thermostat,
    ZN9 Thermostat,          !- Name
    ZN9_Fl1_Core_Space,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints;               !- Control 1 Name

  ZoneHVAC:EquipmentList,
    Zone ZN9 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone ZN9 DirectAir ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  AirLoopHVAC:SupplyPath,
    DirectSupplyPath ZN9,    !- Name
    Zone Equipment Inlet Node ZN9,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter ZN9;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    TermReheatReturnPath ZN9,!- Name
    Return Air Mixer Outlet ZN9,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    ZN9 return plenum;       !- Component 1 Name

  AirLoopHVAC:ReturnPlenum,
    ZN9 return plenum,       !- Name
    ZN10_Fl1_Core_Plen,      !- Zone Name
    ZN10 Node,               !- Zone Node Name
    Return Air Mixer Outlet ZN9,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    ZN9 Outlet node;         !- Inlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter ZN9,  !- Name
    Zone Equipment Inlet Node ZN9,  !- Inlet Node Name
    ZN9 Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Zone ZN9 DirectAir,      !- Name
    Always_on,               !- Availability Schedule Name
    ZN9 Inlet Node ATInlet,  !- Air Inlet Node Name
    ZN9 Inlet Node,          !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Zone ZN9 DirectAir ADU,  !- Name
    ZN9 Inlet Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Zone ZN9 DirectAir,      !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  CoilSystem:Cooling:DX,
    DX Cooling Coil System ZN9,  !- Name
    Always_on,               !- Availability Schedule Name
    Evap Cooler Outlet Node ZN9,  !- DX Cooling Coil System Inlet Node Name
    Cooling Coil Air Outlet Node ZN9,  !- DX Cooling Coil System Outlet Node Name
    Air Loop Outlet Node ZN9,!- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil ZN9;            !- Cooling Coil Name

  Coil:Heating:Fuel,
    Main Heating Coil ZN9,   !- Name
    Always_on,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Cooling Coil Air Outlet Node ZN9,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node ZN9,  !- Air Outlet Node Name
    Air Loop Outlet Node ZN9;!- Temperature Setpoint Node Name

  EvaporativeCooler:Indirect:UserEffectiveness,
    Indirect Evap ZN9,       !- Name
    On_Except_Winter_Night,  !- Availability Schedule Name
    0.7,                     !- Cooler Wetbulb Design Effectiveness
    ,                        !- Wetbulb Effectiveness Flow Ratio Modifier Curve Name
    ,                        !- Cooler Drybulb Design Effectiveness
    ,                        !- Drybulb Effectiveness Flow Ratio Modifier Curve Name
    30,                      !- Recirculating Water Pump Design Power {W}
    ,                        !- Design Water Pump Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Water Pump Power Modifier Curve Name
    1.1,                     !- Secondary Air Design Flow Rate {m3/s}
    1.0,                     !- Secondary Air Flow Scaling Factor {dimensionless}
    autosize,                !- Secondary Air Fan Design Power {W}
    357.142857142857,        !- Secondary Air Fan Sizing Specific Power {W/(m3/s)}
    ,                        !- Secondary Air Fan Power Modifier Curve Name
    Mixed Air Node ZN9,      !- Primary Air Inlet Node Name
    Evap Cooler Outlet Node ZN9,  !- Primary Air Outlet Node Name
    autosize,                !- Primary Air Design Flow Rate {m3/s}
    0.9,                     !- Dewpoint Effectiveness Factor
    Purge Air Inlet ZN9,     !- Secondary Air Inlet Node Name
    Purge Air Outlet Node ZN9,  !- Secondary Air Outlet Node Name
    Air Loop Outlet Node ZN9,!- Sensor Node Name
    ;                        !- Relief Air Inlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil ZN9,            !- Name
    On_Except_Winter_Night,  !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Evap Cooler Outlet Node ZN9,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node ZN9,  !- Air Outlet Node Name
    Carrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Carrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Carrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Carrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    IEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Fan:ConstantVolume,
    Supply Fan ZN9,          !- Name
    HVACoperationSchd,       !- Availability Schedule Name
    0.53,                    !- Fan Total Efficiency
    750,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Heating Coil Air Outlet Node ZN9,  !- Air Inlet Node Name
    Air Loop Outlet Node ZN9;!- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager ZN9,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    ZN9_Fl1_Core_Space,      !- Control Zone Name
    ZN9 Node,                !- Zone Node Name
    ZN9 Inlet Node,          !- Zone Inlet Node Name
    Supply Air Temp Nodes ZN9;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager ZN9,  !- Name
    Temperature,             !- Control Variable
    Air Loop Outlet Node ZN9,!- Reference Setpoint Node Name
    Heating Coil Air Outlet Node ZN9,  !- Fan Inlet Node Name
    Air Loop Outlet Node ZN9,!- Fan Outlet Node Name
    Mixed Air Nodes ZN9;     !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    OA Controller ZN9,       !- Name
    Relief Air Outlet Node ZN9,  !- Relief Air Outlet Node Name
    Air Loop Inlet Node ZN9, !- Return Air Node Name
    Mixed Air Node ZN9,      !- Mixed Air Node Name
    Outside Air Inlet Node ZN9,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -20,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  Sizing:Zone,
    ZN11_Fl2_S_Space,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN11_Fl2_S_Space,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN11_Fl2_S_Space,!- Name
    flow/person,             !- Outdoor Air Method
    0.020,                   !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:System,
    Direct DX air Loop ZN11, !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    4.0,                     !- Preheat Design Temperature {C}
    .008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    .008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    50.0,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    NO,                      !- 100% Outdoor Air in Cooling
    NO,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  NodeList,
    Zone ZN11 Inlets,        !- Name
    ZN11 Inlet Node;         !- Node 1 Name

  NodeList,
    Supply Air Temp Nodes ZN11,  !- Name
    Air Loop Outlet Node ZN11;  !- Node 1 Name

  NodeList,
    Mixed Air Nodes ZN11,    !- Name
    Mixed Air Node ZN11;     !- Node 1 Name

  NodeList,
    OutsideAirInletNodes ZN11,  !- Name
    Outside Air Inlet Node ZN11,  !- Node 1 Name
    Purge Air Inlet ZN11;    !- Node 2 Name

  BranchList,
    Air Loop Branches ZN11,  !- Name
    Air Loop Main Branch ZN11;  !- Branch 1 Name

  Branch,
    Air Loop Main Branch ZN11,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys ZN11,             !- Component 1 Name
    Air Loop Inlet Node ZN11,!- Component 1 Inlet Node Name
    Mixed Air Node ZN11,     !- Component 1 Outlet Node Name
    EvaporativeCooler:Indirect:UserEffectiveness,  !- Component 2 Object Type
    Indirect Evap ZN11,      !- Component 2 Name
    Mixed Air Node ZN11,     !- Component 2 Inlet Node Name
    Evap Cooler Outlet Node ZN11,  !- Component 2 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 3 Object Type
    DX Cooling Coil System ZN11,  !- Component 3 Name
    Evap Cooler Outlet Node ZN11,  !- Component 3 Inlet Node Name
    Cooling Coil Air Outlet Node ZN11,  !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    Main Heating Coil ZN11,  !- Component 4 Name
    Cooling Coil Air Outlet Node ZN11,  !- Component 4 Inlet Node Name
    Heating Coil Air Outlet Node ZN11,  !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Supply Fan ZN11,         !- Component 5 Name
    Heating Coil Air Outlet Node ZN11,  !- Component 5 Inlet Node Name
    Air Loop Outlet Node ZN11;  !- Component 5 Outlet Node Name

  AirLoopHVAC,
    Direct DX air Loop ZN11, !- Name
    ,                        !- Controller List Name
    System ZN11 Avail List,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches ZN11,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node ZN11,!- Supply Side Inlet Node Name
    Return Air Mixer Outlet ZN11,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node ZN11,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node ZN11;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    OA Sys ZN11 Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller ZN11;      !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys ZN11 Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box ZN11;      !- Component 1 Name

  AvailabilityManagerAssignmentList,
    System ZN11 Avail List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    System ZN11 Avail;       !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    System ZN11 Avail,       !- Name
    Always_on,               !- Applicability Schedule Name
    HVACoperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys ZN11,             !- Name
    OA Sys ZN11 Controllers, !- Controller List Name
    OA Sys ZN11 Equipment;   !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes ZN11;  !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    OA Mixing Box ZN11,      !- Name
    Mixed Air Node ZN11,     !- Mixed Air Node Name
    Outside Air Inlet Node ZN11,  !- Outdoor Air Stream Node Name
    Relief Air Outlet Node ZN11,  !- Relief Air Stream Node Name
    Air Loop Inlet Node ZN11;!- Return Air Stream Node Name

  ZoneHVAC:EquipmentConnections,
    ZN11_Fl2_S_Space,        !- Zone Name
    Zone ZN11 Equipment,     !- Zone Conditioning Equipment List Name
    Zone ZN11 Inlets,        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN11 Node,               !- Zone Air Node Name
    ZN11 Outlet Node;        !- Zone Return Air Node or NodeList Name

  ZoneControl:Thermostat,
    ZN11 Thermostat,         !- Name
    ZN11_Fl2_S_Space,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints;               !- Control 1 Name

  ZoneHVAC:EquipmentList,
    Zone ZN11 Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone ZN11 DirectAir ADU, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  AirLoopHVAC:SupplyPath,
    DirectSupplyPath ZN11,   !- Name
    Zone Equipment Inlet Node ZN11,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter ZN11;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    TermReheatReturnPath ZN11,  !- Name
    Return Air Mixer Outlet ZN11,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    ZN11 return plenum;      !- Component 1 Name

  AirLoopHVAC:ReturnPlenum,
    ZN11 return plenum,      !- Name
    ZN12_Fl2_S_Plen,         !- Zone Name
    ZN12 Node,               !- Zone Node Name
    Return Air Mixer Outlet ZN11,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    ZN11 Outlet node;        !- Inlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter ZN11,  !- Name
    Zone Equipment Inlet Node ZN11,  !- Inlet Node Name
    ZN11 Inlet Node ATInlet; !- Outlet 1 Node Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Zone ZN11 DirectAir,     !- Name
    Always_on,               !- Availability Schedule Name
    ZN11 Inlet Node ATInlet, !- Air Inlet Node Name
    ZN11 Inlet Node,         !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Zone ZN11 DirectAir ADU, !- Name
    ZN11 Inlet Node,         !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Zone ZN11 DirectAir,     !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  CoilSystem:Cooling:DX,
    DX Cooling Coil System ZN11,  !- Name
    Always_on,               !- Availability Schedule Name
    Evap Cooler Outlet Node ZN11,  !- DX Cooling Coil System Inlet Node Name
    Cooling Coil Air Outlet Node ZN11,  !- DX Cooling Coil System Outlet Node Name
    Air Loop Outlet Node ZN11,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil ZN11;           !- Cooling Coil Name

  Coil:Heating:Fuel,
    Main Heating Coil ZN11,  !- Name
    Always_on,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Cooling Coil Air Outlet Node ZN11,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node ZN11,  !- Air Outlet Node Name
    Air Loop Outlet Node ZN11;  !- Temperature Setpoint Node Name

  EvaporativeCooler:Indirect:UserEffectiveness,
    Indirect Evap ZN11,      !- Name
    On_Except_Winter_Night,  !- Availability Schedule Name
    0.7,                     !- Cooler Wetbulb Design Effectiveness
    ,                        !- Wetbulb Effectiveness Flow Ratio Modifier Curve Name
    ,                        !- Cooler Drybulb Design Effectiveness
    ,                        !- Drybulb Effectiveness Flow Ratio Modifier Curve Name
    30,                      !- Recirculating Water Pump Design Power {W}
    ,                        !- Design Water Pump Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Water Pump Power Modifier Curve Name
    0.9,                     !- Secondary Air Design Flow Rate {m3/s}
    1.0,                     !- Secondary Air Flow Scaling Factor {dimensionless}
    autosize,                !- Secondary Air Fan Design Power {W}
    357.142857142857,        !- Secondary Air Fan Sizing Specific Power {W/(m3/s)}
    ,                        !- Secondary Air Fan Power Modifier Curve Name
    Mixed Air Node ZN11,     !- Primary Air Inlet Node Name
    Evap Cooler Outlet Node ZN11,  !- Primary Air Outlet Node Name
    autosize,                !- Primary Air Design Flow Rate {m3/s}
    0.9,                     !- Dewpoint Effectiveness Factor
    Purge Air Inlet ZN11,    !- Secondary Air Inlet Node Name
    Purge Air Outlet Node ZN11,  !- Secondary Air Outlet Node Name
    Air Loop Outlet Node ZN11,  !- Sensor Node Name
    ;                        !- Relief Air Inlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil ZN11,           !- Name
    On_Except_Winter_Night,  !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Evap Cooler Outlet Node ZN11,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node ZN11,  !- Air Outlet Node Name
    Carrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Carrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Carrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Carrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    IEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Fan:ConstantVolume,
    Supply Fan ZN11,         !- Name
    HVACoperationSchd,       !- Availability Schedule Name
    0.53,                    !- Fan Total Efficiency
    750,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Heating Coil Air Outlet Node ZN11,  !- Air Inlet Node Name
    Air Loop Outlet Node ZN11;  !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager ZN11,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    ZN11_Fl2_S_Space,        !- Control Zone Name
    ZN11 Node,               !- Zone Node Name
    ZN11 Inlet Node,         !- Zone Inlet Node Name
    Supply Air Temp Nodes ZN11;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager ZN11,  !- Name
    Temperature,             !- Control Variable
    Air Loop Outlet Node ZN11,  !- Reference Setpoint Node Name
    Heating Coil Air Outlet Node ZN11,  !- Fan Inlet Node Name
    Air Loop Outlet Node ZN11,  !- Fan Outlet Node Name
    Mixed Air Nodes ZN11;    !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    OA Controller ZN11,      !- Name
    Relief Air Outlet Node ZN11,  !- Relief Air Outlet Node Name
    Air Loop Inlet Node ZN11,!- Return Air Node Name
    Mixed Air Node ZN11,     !- Mixed Air Node Name
    Outside Air Inlet Node ZN11,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -20,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  Sizing:Zone,
    ZN13_Fl2_E_Space,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN13_Fl2_E_Space,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN13_Fl2_E_Space,!- Name
    flow/person,             !- Outdoor Air Method
    0.020,                   !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:System,
    Direct DX air Loop ZN13, !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    4.0,                     !- Preheat Design Temperature {C}
    .008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    .008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    50.0,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    NO,                      !- 100% Outdoor Air in Cooling
    NO,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  NodeList,
    Zone ZN13 Inlets,        !- Name
    ZN13 Inlet Node;         !- Node 1 Name

  NodeList,
    Supply Air Temp Nodes ZN13,  !- Name
    Air Loop Outlet Node ZN13;  !- Node 1 Name

  NodeList,
    Mixed Air Nodes ZN13,    !- Name
    Mixed Air Node ZN13;     !- Node 1 Name

  NodeList,
    OutsideAirInletNodes ZN13,  !- Name
    Outside Air Inlet Node ZN13,  !- Node 1 Name
    Purge Air Inlet ZN13;    !- Node 2 Name

  BranchList,
    Air Loop Branches ZN13,  !- Name
    Air Loop Main Branch ZN13;  !- Branch 1 Name

  Branch,
    Air Loop Main Branch ZN13,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys ZN13,             !- Component 1 Name
    Air Loop Inlet Node ZN13,!- Component 1 Inlet Node Name
    Mixed Air Node ZN13,     !- Component 1 Outlet Node Name
    EvaporativeCooler:Indirect:UserEffectiveness,  !- Component 2 Object Type
    Indirect Evap ZN13,      !- Component 2 Name
    Mixed Air Node ZN13,     !- Component 2 Inlet Node Name
    Evap Cooler Outlet Node ZN13,  !- Component 2 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 3 Object Type
    DX Cooling Coil System ZN13,  !- Component 3 Name
    Evap Cooler Outlet Node ZN13,  !- Component 3 Inlet Node Name
    Cooling Coil Air Outlet Node ZN13,  !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    Main Heating Coil ZN13,  !- Component 4 Name
    Cooling Coil Air Outlet Node ZN13,  !- Component 4 Inlet Node Name
    Heating Coil Air Outlet Node ZN13,  !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Supply Fan ZN13,         !- Component 5 Name
    Heating Coil Air Outlet Node ZN13,  !- Component 5 Inlet Node Name
    Air Loop Outlet Node ZN13;  !- Component 5 Outlet Node Name

  AirLoopHVAC,
    Direct DX air Loop ZN13, !- Name
    ,                        !- Controller List Name
    System ZN13 Avail List,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches ZN13,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node ZN13,!- Supply Side Inlet Node Name
    Return Air Mixer Outlet ZN13,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node ZN13,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node ZN13;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    OA Sys ZN13 Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller ZN13;      !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys ZN13 Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box ZN13;      !- Component 1 Name

  AvailabilityManagerAssignmentList,
    System ZN13 Avail List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    System ZN13 Avail;       !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    System ZN13 Avail,       !- Name
    Always_on,               !- Applicability Schedule Name
    HVACoperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys ZN13,             !- Name
    OA Sys ZN13 Controllers, !- Controller List Name
    OA Sys ZN13 Equipment;   !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes ZN13;  !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    OA Mixing Box ZN13,      !- Name
    Mixed Air Node ZN13,     !- Mixed Air Node Name
    Outside Air Inlet Node ZN13,  !- Outdoor Air Stream Node Name
    Relief Air Outlet Node ZN13,  !- Relief Air Stream Node Name
    Air Loop Inlet Node ZN13;!- Return Air Stream Node Name

  ZoneHVAC:EquipmentConnections,
    ZN13_Fl2_E_Space,        !- Zone Name
    Zone ZN13 Equipment,     !- Zone Conditioning Equipment List Name
    Zone ZN13 Inlets,        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN13 Node,               !- Zone Air Node Name
    ZN13 Outlet Node;        !- Zone Return Air Node or NodeList Name

  ZoneControl:Thermostat,
    ZN13 Thermostat,         !- Name
    ZN13_Fl2_E_Space,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints;               !- Control 1 Name

  ZoneHVAC:EquipmentList,
    Zone ZN13 Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone ZN13 DirectAir ADU, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  AirLoopHVAC:SupplyPath,
    DirectSupplyPath ZN13,   !- Name
    Zone Equipment Inlet Node ZN13,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter ZN13;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    TermReheatReturnPath ZN13,  !- Name
    Return Air Mixer Outlet ZN13,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    ZN13 return plenum;      !- Component 1 Name

  AirLoopHVAC:ReturnPlenum,
    ZN13 return plenum,      !- Name
    ZN14_Fl2_E_Plen,         !- Zone Name
    ZN14 Node,               !- Zone Node Name
    Return Air Mixer Outlet ZN13,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    ZN13 Outlet node;        !- Inlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter ZN13,  !- Name
    Zone Equipment Inlet Node ZN13,  !- Inlet Node Name
    ZN13 Inlet Node ATInlet; !- Outlet 1 Node Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Zone ZN13 DirectAir,     !- Name
    Always_on,               !- Availability Schedule Name
    ZN13 Inlet Node ATInlet, !- Air Inlet Node Name
    ZN13 Inlet Node,         !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Zone ZN13 DirectAir ADU, !- Name
    ZN13 Inlet Node,         !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Zone ZN13 DirectAir,     !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  CoilSystem:Cooling:DX,
    DX Cooling Coil System ZN13,  !- Name
    Always_on,               !- Availability Schedule Name
    Evap Cooler Outlet Node ZN13,  !- DX Cooling Coil System Inlet Node Name
    Cooling Coil Air Outlet Node ZN13,  !- DX Cooling Coil System Outlet Node Name
    Air Loop Outlet Node ZN13,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil ZN13;           !- Cooling Coil Name

  Coil:Heating:Fuel,
    Main Heating Coil ZN13,  !- Name
    Always_on,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Cooling Coil Air Outlet Node ZN13,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node ZN13,  !- Air Outlet Node Name
    Air Loop Outlet Node ZN13;  !- Temperature Setpoint Node Name

  EvaporativeCooler:Indirect:UserEffectiveness,
    Indirect Evap ZN13,      !- Name
    On_Except_Winter_Night,  !- Availability Schedule Name
    0.7,                     !- Cooler Wetbulb Design Effectiveness
    ,                        !- Wetbulb Effectiveness Flow Ratio Modifier Curve Name
    ,                        !- Cooler Drybulb Design Effectiveness
    ,                        !- Drybulb Effectiveness Flow Ratio Modifier Curve Name
    30,                      !- Recirculating Water Pump Design Power {W}
    ,                        !- Design Water Pump Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Water Pump Power Modifier Curve Name
    1.2,                     !- Secondary Air Design Flow Rate {m3/s}
    1.0,                     !- Secondary Air Flow Scaling Factor {dimensionless}
    autosize,                !- Secondary Air Fan Design Power {W}
    357.142857142857,        !- Secondary Air Fan Sizing Specific Power {W/(m3/s)}
    ,                        !- Secondary Air Fan Power Modifier Curve Name
    Mixed Air Node ZN13,     !- Primary Air Inlet Node Name
    Evap Cooler Outlet Node ZN13,  !- Primary Air Outlet Node Name
    autosize,                !- Primary Air Design Flow Rate {m3/s}
    0.9,                     !- Dewpoint Effectiveness Factor
    Purge Air Inlet ZN13,    !- Secondary Air Inlet Node Name
    Purge Air Outlet Node ZN13,  !- Secondary Air Outlet Node Name
    Air Loop Outlet Node ZN13,  !- Sensor Node Name
    ;                        !- Relief Air Inlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil ZN13,           !- Name
    On_Except_Winter_Night,  !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Evap Cooler Outlet Node ZN13,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node ZN13,  !- Air Outlet Node Name
    Carrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Carrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Carrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Carrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    IEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Fan:ConstantVolume,
    Supply Fan ZN13,         !- Name
    HVACoperationSchd,       !- Availability Schedule Name
    0.53,                    !- Fan Total Efficiency
    750,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Heating Coil Air Outlet Node ZN13,  !- Air Inlet Node Name
    Air Loop Outlet Node ZN13;  !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager ZN13,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    ZN13_Fl2_E_Space,        !- Control Zone Name
    ZN13 Node,               !- Zone Node Name
    ZN13 Inlet Node,         !- Zone Inlet Node Name
    Supply Air Temp Nodes ZN13;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager ZN13,  !- Name
    Temperature,             !- Control Variable
    Air Loop Outlet Node ZN13,  !- Reference Setpoint Node Name
    Heating Coil Air Outlet Node ZN13,  !- Fan Inlet Node Name
    Air Loop Outlet Node ZN13,  !- Fan Outlet Node Name
    Mixed Air Nodes ZN13;    !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    OA Controller ZN13,      !- Name
    Relief Air Outlet Node ZN13,  !- Relief Air Outlet Node Name
    Air Loop Inlet Node ZN13,!- Return Air Node Name
    Mixed Air Node ZN13,     !- Mixed Air Node Name
    Outside Air Inlet Node ZN13,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -20,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  Sizing:Zone,
    ZN15_Fl2_W_Space,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN15_Fl2_W_Space,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN15_Fl2_W_Space,!- Name
    flow/person,             !- Outdoor Air Method
    0.020,                   !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:System,
    Direct DX air Loop ZN15, !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    4.0,                     !- Preheat Design Temperature {C}
    .008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    .008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    50.0,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    NO,                      !- 100% Outdoor Air in Cooling
    NO,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  NodeList,
    Zone ZN15 Inlets,        !- Name
    ZN15 Inlet Node;         !- Node 1 Name

  NodeList,
    Supply Air Temp Nodes ZN15,  !- Name
    Air Loop Outlet Node ZN15;  !- Node 1 Name

  NodeList,
    Mixed Air Nodes ZN15,    !- Name
    Mixed Air Node ZN15;     !- Node 1 Name

  NodeList,
    OutsideAirInletNodes ZN15,  !- Name
    Outside Air Inlet Node ZN15,  !- Node 1 Name
    Purge Air Inlet ZN15;    !- Node 2 Name

  BranchList,
    Air Loop Branches ZN15,  !- Name
    Air Loop Main Branch ZN15;  !- Branch 1 Name

  Branch,
    Air Loop Main Branch ZN15,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys ZN15,             !- Component 1 Name
    Air Loop Inlet Node ZN15,!- Component 1 Inlet Node Name
    Mixed Air Node ZN15,     !- Component 1 Outlet Node Name
    EvaporativeCooler:Indirect:UserEffectiveness,  !- Component 2 Object Type
    Indirect Evap ZN15,      !- Component 2 Name
    Mixed Air Node ZN15,     !- Component 2 Inlet Node Name
    Evap Cooler Outlet Node ZN15,  !- Component 2 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 3 Object Type
    DX Cooling Coil System ZN15,  !- Component 3 Name
    Evap Cooler Outlet Node ZN15,  !- Component 3 Inlet Node Name
    Cooling Coil Air Outlet Node ZN15,  !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    Main Heating Coil ZN15,  !- Component 4 Name
    Cooling Coil Air Outlet Node ZN15,  !- Component 4 Inlet Node Name
    Heating Coil Air Outlet Node ZN15,  !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Supply Fan ZN15,         !- Component 5 Name
    Heating Coil Air Outlet Node ZN15,  !- Component 5 Inlet Node Name
    Air Loop Outlet Node ZN15;  !- Component 5 Outlet Node Name

  AirLoopHVAC,
    Direct DX air Loop ZN15, !- Name
    ,                        !- Controller List Name
    System ZN15 Avail List,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches ZN15,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node ZN15,!- Supply Side Inlet Node Name
    Return Air Mixer Outlet ZN15,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node ZN15,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node ZN15;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    OA Sys ZN15 Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller ZN15;      !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys ZN15 Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box ZN15;      !- Component 1 Name

  AvailabilityManagerAssignmentList,
    System ZN15 Avail List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    System ZN15 Avail;       !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    System ZN15 Avail,       !- Name
    Always_on,               !- Applicability Schedule Name
    HVACoperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys ZN15,             !- Name
    OA Sys ZN15 Controllers, !- Controller List Name
    OA Sys ZN15 Equipment;   !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes ZN15;  !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    OA Mixing Box ZN15,      !- Name
    Mixed Air Node ZN15,     !- Mixed Air Node Name
    Outside Air Inlet Node ZN15,  !- Outdoor Air Stream Node Name
    Relief Air Outlet Node ZN15,  !- Relief Air Stream Node Name
    Air Loop Inlet Node ZN15;!- Return Air Stream Node Name

  ZoneHVAC:EquipmentConnections,
    ZN15_Fl2_W_Space,        !- Zone Name
    Zone ZN15 Equipment,     !- Zone Conditioning Equipment List Name
    Zone ZN15 Inlets,        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN15 Node,               !- Zone Air Node Name
    ZN15 Outlet Node;        !- Zone Return Air Node or NodeList Name

  ZoneControl:Thermostat,
    ZN15 Thermostat,         !- Name
    ZN15_Fl2_W_Space,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints;               !- Control 1 Name

  ZoneHVAC:EquipmentList,
    Zone ZN15 Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone ZN15 DirectAir ADU, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  AirLoopHVAC:SupplyPath,
    DirectSupplyPath ZN15,   !- Name
    Zone Equipment Inlet Node ZN15,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter ZN15;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    TermReheatReturnPath ZN15,  !- Name
    Return Air Mixer Outlet ZN15,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    ZN15 return plenum;      !- Component 1 Name

  AirLoopHVAC:ReturnPlenum,
    ZN15 return plenum,      !- Name
    ZN16_Fl2_W_Plen,         !- Zone Name
    ZN16 Node,               !- Zone Node Name
    Return Air Mixer Outlet ZN15,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    ZN15 Outlet node;        !- Inlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter ZN15,  !- Name
    Zone Equipment Inlet Node ZN15,  !- Inlet Node Name
    ZN15 Inlet Node ATInlet; !- Outlet 1 Node Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Zone ZN15 DirectAir,     !- Name
    Always_on,               !- Availability Schedule Name
    ZN15 Inlet Node ATInlet, !- Air Inlet Node Name
    ZN15 Inlet Node,         !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Zone ZN15 DirectAir ADU, !- Name
    ZN15 Inlet Node,         !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Zone ZN15 DirectAir,     !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  CoilSystem:Cooling:DX,
    DX Cooling Coil System ZN15,  !- Name
    Always_on,               !- Availability Schedule Name
    Evap Cooler Outlet Node ZN15,  !- DX Cooling Coil System Inlet Node Name
    Cooling Coil Air Outlet Node ZN15,  !- DX Cooling Coil System Outlet Node Name
    Air Loop Outlet Node ZN15,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil ZN15;           !- Cooling Coil Name

  Coil:Heating:Fuel,
    Main Heating Coil ZN15,  !- Name
    Always_on,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Cooling Coil Air Outlet Node ZN15,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node ZN15,  !- Air Outlet Node Name
    Air Loop Outlet Node ZN15;  !- Temperature Setpoint Node Name

  EvaporativeCooler:Indirect:UserEffectiveness,
    Indirect Evap ZN15,      !- Name
    On_Except_Winter_Night,  !- Availability Schedule Name
    0.7,                     !- Cooler Wetbulb Design Effectiveness
    ,                        !- Wetbulb Effectiveness Flow Ratio Modifier Curve Name
    ,                        !- Cooler Drybulb Design Effectiveness
    ,                        !- Drybulb Effectiveness Flow Ratio Modifier Curve Name
    30,                      !- Recirculating Water Pump Design Power {W}
    ,                        !- Design Water Pump Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Water Pump Power Modifier Curve Name
    1.5,                     !- Secondary Air Design Flow Rate {m3/s}
    1.0,                     !- Secondary Air Flow Scaling Factor {dimensionless}
    autosize,                !- Secondary Air Fan Design Power {W}
    357.142857142857,        !- Secondary Air Fan Sizing Specific Power {W/(m3/s)}
    ,                        !- Secondary Air Fan Power Modifier Curve Name
    Mixed Air Node ZN15,     !- Primary Air Inlet Node Name
    Evap Cooler Outlet Node ZN15,  !- Primary Air Outlet Node Name
    autosize,                !- Primary Air Design Flow Rate {m3/s}
    0.9,                     !- Dewpoint Effectiveness Factor
    Purge Air Inlet ZN15,    !- Secondary Air Inlet Node Name
    Purge Air Outlet Node ZN15,  !- Secondary Air Outlet Node Name
    Air Loop Outlet Node ZN15,  !- Sensor Node Name
    ;                        !- Relief Air Inlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil ZN15,           !- Name
    On_Except_Winter_Night,  !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Evap Cooler Outlet Node ZN15,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node ZN15,  !- Air Outlet Node Name
    Carrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Carrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Carrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Carrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    IEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Fan:ConstantVolume,
    Supply Fan ZN15,         !- Name
    HVACoperationSchd,       !- Availability Schedule Name
    0.53,                    !- Fan Total Efficiency
    750,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Heating Coil Air Outlet Node ZN15,  !- Air Inlet Node Name
    Air Loop Outlet Node ZN15;  !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager ZN15,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    ZN15_Fl2_W_Space,        !- Control Zone Name
    ZN15 Node,               !- Zone Node Name
    ZN15 Inlet Node,         !- Zone Inlet Node Name
    Supply Air Temp Nodes ZN15;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager ZN15,  !- Name
    Temperature,             !- Control Variable
    Air Loop Outlet Node ZN15,  !- Reference Setpoint Node Name
    Heating Coil Air Outlet Node ZN15,  !- Fan Inlet Node Name
    Air Loop Outlet Node ZN15,  !- Fan Outlet Node Name
    Mixed Air Nodes ZN15;    !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    OA Controller ZN15,      !- Name
    Relief Air Outlet Node ZN15,  !- Relief Air Outlet Node Name
    Air Loop Inlet Node ZN15,!- Return Air Node Name
    Mixed Air Node ZN15,     !- Mixed Air Node Name
    Outside Air Inlet Node ZN15,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -20,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  Sizing:Zone,
    ZN17_Fl2_N_Space,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN17_Fl2_N_Space,!- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN17_Fl2_N_Space,!- Name
    flow/person,             !- Outdoor Air Method
    0.020,                   !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:System,
    Direct DX air Loop ZN17, !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    4.0,                     !- Preheat Design Temperature {C}
    .008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    .008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    50.0,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    NO,                      !- 100% Outdoor Air in Cooling
    NO,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  NodeList,
    Zone ZN17 Inlets,        !- Name
    ZN17 Inlet Node;         !- Node 1 Name

  NodeList,
    Supply Air Temp Nodes ZN17,  !- Name
    Air Loop Outlet Node ZN17;  !- Node 1 Name

  NodeList,
    Mixed Air Nodes ZN17,    !- Name
    Mixed Air Node ZN17;     !- Node 1 Name

  NodeList,
    OutsideAirInletNodes ZN17,  !- Name
    Outside Air Inlet Node ZN17,  !- Node 1 Name
    Purge Air Inlet ZN17;    !- Node 2 Name

  BranchList,
    Air Loop Branches ZN17,  !- Name
    Air Loop Main Branch ZN17;  !- Branch 1 Name

  Branch,
    Air Loop Main Branch ZN17,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys ZN17,             !- Component 1 Name
    Air Loop Inlet Node ZN17,!- Component 1 Inlet Node Name
    Mixed Air Node ZN17,     !- Component 1 Outlet Node Name
    EvaporativeCooler:Indirect:UserEffectiveness,  !- Component 2 Object Type
    Indirect Evap ZN17,      !- Component 2 Name
    Mixed Air Node ZN17,     !- Component 2 Inlet Node Name
    Evap Cooler Outlet Node ZN17,  !- Component 2 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 3 Object Type
    DX Cooling Coil System ZN17,  !- Component 3 Name
    Evap Cooler Outlet Node ZN17,  !- Component 3 Inlet Node Name
    Cooling Coil Air Outlet Node ZN17,  !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    Main Heating Coil ZN17,  !- Component 4 Name
    Cooling Coil Air Outlet Node ZN17,  !- Component 4 Inlet Node Name
    Heating Coil Air Outlet Node ZN17,  !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Supply Fan ZN17,         !- Component 5 Name
    Heating Coil Air Outlet Node ZN17,  !- Component 5 Inlet Node Name
    Air Loop Outlet Node ZN17;  !- Component 5 Outlet Node Name

  AirLoopHVAC,
    Direct DX air Loop ZN17, !- Name
    ,                        !- Controller List Name
    System ZN17 Avail List,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches ZN17,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node ZN17,!- Supply Side Inlet Node Name
    Return Air Mixer Outlet ZN17,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node ZN17,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node ZN17;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    OA Sys ZN17 Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller ZN17;      !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys ZN17 Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box ZN17;      !- Component 1 Name

  AvailabilityManagerAssignmentList,
    System ZN17 Avail List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    System ZN17 Avail;       !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    System ZN17 Avail,       !- Name
    Always_on,               !- Applicability Schedule Name
    HVACoperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys ZN17,             !- Name
    OA Sys ZN17 Controllers, !- Controller List Name
    OA Sys ZN17 Equipment;   !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes ZN17;  !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    OA Mixing Box ZN17,      !- Name
    Mixed Air Node ZN17,     !- Mixed Air Node Name
    Outside Air Inlet Node ZN17,  !- Outdoor Air Stream Node Name
    Relief Air Outlet Node ZN17,  !- Relief Air Stream Node Name
    Air Loop Inlet Node ZN17;!- Return Air Stream Node Name

  ZoneHVAC:EquipmentConnections,
    ZN17_Fl2_N_Space,        !- Zone Name
    Zone ZN17 Equipment,     !- Zone Conditioning Equipment List Name
    Zone ZN17 Inlets,        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN17 Node,               !- Zone Air Node Name
    ZN17 Outlet Node;        !- Zone Return Air Node or NodeList Name

  ZoneControl:Thermostat,
    ZN17 Thermostat,         !- Name
    ZN17_Fl2_N_Space,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints;               !- Control 1 Name

  ZoneHVAC:EquipmentList,
    Zone ZN17 Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone ZN17 DirectAir ADU, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  AirLoopHVAC:SupplyPath,
    DirectSupplyPath ZN17,   !- Name
    Zone Equipment Inlet Node ZN17,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter ZN17;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    TermReheatReturnPath ZN17,  !- Name
    Return Air Mixer Outlet ZN17,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    ZN17 return plenum;      !- Component 1 Name

  AirLoopHVAC:ReturnPlenum,
    ZN17 return plenum,      !- Name
    ZN18_Fl2_N_Plen,         !- Zone Name
    ZN18 Node,               !- Zone Node Name
    Return Air Mixer Outlet ZN17,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    ZN17 Outlet node;        !- Inlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter ZN17,  !- Name
    Zone Equipment Inlet Node ZN17,  !- Inlet Node Name
    ZN17 Inlet Node ATInlet; !- Outlet 1 Node Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Zone ZN17 DirectAir,     !- Name
    Always_on,               !- Availability Schedule Name
    ZN17 Inlet Node ATInlet, !- Air Inlet Node Name
    ZN17 Inlet Node,         !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Zone ZN17 DirectAir ADU, !- Name
    ZN17 Inlet Node,         !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Zone ZN17 DirectAir,     !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  CoilSystem:Cooling:DX,
    DX Cooling Coil System ZN17,  !- Name
    Always_on,               !- Availability Schedule Name
    Evap Cooler Outlet Node ZN17,  !- DX Cooling Coil System Inlet Node Name
    Cooling Coil Air Outlet Node ZN17,  !- DX Cooling Coil System Outlet Node Name
    Air Loop Outlet Node ZN17,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil ZN17;           !- Cooling Coil Name

  Coil:Heating:Fuel,
    Main Heating Coil ZN17,  !- Name
    Always_on,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Cooling Coil Air Outlet Node ZN17,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node ZN17,  !- Air Outlet Node Name
    Air Loop Outlet Node ZN17;  !- Temperature Setpoint Node Name

  EvaporativeCooler:Indirect:UserEffectiveness,
    Indirect Evap ZN17,      !- Name
    On_Except_Winter_Night,  !- Availability Schedule Name
    0.7,                     !- Cooler Wetbulb Design Effectiveness
    ,                        !- Wetbulb Effectiveness Flow Ratio Modifier Curve Name
    ,                        !- Cooler Drybulb Design Effectiveness
    ,                        !- Drybulb Effectiveness Flow Ratio Modifier Curve Name
    30,                      !- Recirculating Water Pump Design Power {W}
    ,                        !- Design Water Pump Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Water Pump Power Modifier Curve Name
    0.9,                     !- Secondary Air Design Flow Rate {m3/s}
    1.0,                     !- Secondary Air Flow Scaling Factor {dimensionless}
    autosize,                !- Secondary Air Fan Design Power {W}
    357.142857142857,        !- Secondary Air Fan Sizing Specific Power {W/(m3/s)}
    ,                        !- Secondary Air Fan Power Modifier Curve Name
    Mixed Air Node ZN17,     !- Primary Air Inlet Node Name
    Evap Cooler Outlet Node ZN17,  !- Primary Air Outlet Node Name
    autosize,                !- Primary Air Design Flow Rate {m3/s}
    0.9,                     !- Dewpoint Effectiveness Factor
    Purge Air Inlet ZN17,    !- Secondary Air Inlet Node Name
    Purge Air Outlet Node ZN17,  !- Secondary Air Outlet Node Name
    Air Loop Outlet Node ZN17,  !- Sensor Node Name
    ;                        !- Relief Air Inlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil ZN17,           !- Name
    On_Except_Winter_Night,  !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Evap Cooler Outlet Node ZN17,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node ZN17,  !- Air Outlet Node Name
    Carrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Carrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Carrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Carrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    IEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Fan:ConstantVolume,
    Supply Fan ZN17,         !- Name
    HVACoperationSchd,       !- Availability Schedule Name
    0.53,                    !- Fan Total Efficiency
    750,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Heating Coil Air Outlet Node ZN17,  !- Air Inlet Node Name
    Air Loop Outlet Node ZN17;  !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager ZN17,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    ZN17_Fl2_N_Space,        !- Control Zone Name
    ZN17 Node,               !- Zone Node Name
    ZN17 Inlet Node,         !- Zone Inlet Node Name
    Supply Air Temp Nodes ZN17;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager ZN17,  !- Name
    Temperature,             !- Control Variable
    Air Loop Outlet Node ZN17,  !- Reference Setpoint Node Name
    Heating Coil Air Outlet Node ZN17,  !- Fan Inlet Node Name
    Air Loop Outlet Node ZN17,  !- Fan Outlet Node Name
    Mixed Air Nodes ZN17;    !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    OA Controller ZN17,      !- Name
    Relief Air Outlet Node ZN17,  !- Relief Air Outlet Node Name
    Air Loop Inlet Node ZN17,!- Return Air Node Name
    Mixed Air Node ZN17,     !- Mixed Air Node Name
    Outside Air Inlet Node ZN17,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -20,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  Sizing:Zone,
    ZN19_Fl2_Core_Space,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN19_Fl2_Core_Space,  !- Design Specification Outdoor Air Object Name
    1,                       !- Zone Heating Sizing Factor
    1,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN19_Fl2_Core_Space,  !- Name
    flow/person,             !- Outdoor Air Method
    0.020,                   !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:System,
    Direct DX air Loop ZN19, !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    4.0,                     !- Preheat Design Temperature {C}
    .008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    .008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    50.0,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    NO,                      !- 100% Outdoor Air in Cooling
    NO,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  NodeList,
    Zone ZN19 Inlets,        !- Name
    ZN19 Inlet Node;         !- Node 1 Name

  NodeList,
    Supply Air Temp Nodes ZN19,  !- Name
    Air Loop Outlet Node ZN19;  !- Node 1 Name

  NodeList,
    Mixed Air Nodes ZN19,    !- Name
    Mixed Air Node ZN19;     !- Node 1 Name

  NodeList,
    OutsideAirInletNodes ZN19,  !- Name
    Outside Air Inlet Node ZN19,  !- Node 1 Name
    Purge Air Inlet ZN19;    !- Node 2 Name

  BranchList,
    Air Loop Branches ZN19,  !- Name
    Air Loop Main Branch ZN19;  !- Branch 1 Name

  Branch,
    Air Loop Main Branch ZN19,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys ZN19,             !- Component 1 Name
    Air Loop Inlet Node ZN19,!- Component 1 Inlet Node Name
    Mixed Air Node ZN19,     !- Component 1 Outlet Node Name
    EvaporativeCooler:Indirect:UserEffectiveness,  !- Component 2 Object Type
    Indirect Evap ZN19,      !- Component 2 Name
    Mixed Air Node ZN19,     !- Component 2 Inlet Node Name
    Evap Cooler Outlet Node ZN19,  !- Component 2 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 3 Object Type
    DX Cooling Coil System ZN19,  !- Component 3 Name
    Evap Cooler Outlet Node ZN19,  !- Component 3 Inlet Node Name
    Cooling Coil Air Outlet Node ZN19,  !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    Main Heating Coil ZN19,  !- Component 4 Name
    Cooling Coil Air Outlet Node ZN19,  !- Component 4 Inlet Node Name
    Heating Coil Air Outlet Node ZN19,  !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Supply Fan ZN19,         !- Component 5 Name
    Heating Coil Air Outlet Node ZN19,  !- Component 5 Inlet Node Name
    Air Loop Outlet Node ZN19;  !- Component 5 Outlet Node Name

  AirLoopHVAC,
    Direct DX air Loop ZN19, !- Name
    ,                        !- Controller List Name
    System ZN19 Avail List,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches ZN19,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node ZN19,!- Supply Side Inlet Node Name
    Return Air Mixer Outlet ZN19,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node ZN19,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node ZN19;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    OA Sys ZN19 Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller ZN19;      !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys ZN19 Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box ZN19;      !- Component 1 Name

  AvailabilityManagerAssignmentList,
    System ZN19 Avail List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    System ZN19 Avail;       !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    System ZN19 Avail,       !- Name
    Always_on,               !- Applicability Schedule Name
    HVACoperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys ZN19,             !- Name
    OA Sys ZN19 Controllers, !- Controller List Name
    OA Sys ZN19 Equipment;   !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes ZN19;  !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    OA Mixing Box ZN19,      !- Name
    Mixed Air Node ZN19,     !- Mixed Air Node Name
    Outside Air Inlet Node ZN19,  !- Outdoor Air Stream Node Name
    Relief Air Outlet Node ZN19,  !- Relief Air Stream Node Name
    Air Loop Inlet Node ZN19;!- Return Air Stream Node Name

  ZoneHVAC:EquipmentConnections,
    ZN19_Fl2_Core_Space,     !- Zone Name
    Zone ZN19 Equipment,     !- Zone Conditioning Equipment List Name
    Zone ZN19 Inlets,        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN19 Node,               !- Zone Air Node Name
    ZN19 Outlet Node;        !- Zone Return Air Node or NodeList Name

  ZoneControl:Thermostat,
    ZN19 Thermostat,         !- Name
    ZN19_Fl2_Core_Space,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Setpoints;               !- Control 1 Name

  ZoneHVAC:EquipmentList,
    Zone ZN19 Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone ZN19 DirectAir ADU, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  AirLoopHVAC:SupplyPath,
    DirectSupplyPath ZN19,   !- Name
    Zone Equipment Inlet Node ZN19,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter ZN19;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    TermReheatReturnPath ZN19,  !- Name
    Return Air Mixer Outlet ZN19,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    ZN19 return plenum;      !- Component 1 Name

  AirLoopHVAC:ReturnPlenum,
    ZN19 return plenum,      !- Name
    ZN20_Fl2_Core_Plen,      !- Zone Name
    ZN20 Node,               !- Zone Node Name
    Return Air Mixer Outlet ZN19,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    ZN19 Outlet node;        !- Inlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter ZN19,  !- Name
    Zone Equipment Inlet Node ZN19,  !- Inlet Node Name
    ZN19 Inlet Node ATInlet; !- Outlet 1 Node Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Zone ZN19 DirectAir,     !- Name
    Always_on,               !- Availability Schedule Name
    ZN19 Inlet Node ATInlet, !- Air Inlet Node Name
    ZN19 Inlet Node,         !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Zone ZN19 DirectAir ADU, !- Name
    ZN19 Inlet Node,         !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Zone ZN19 DirectAir,     !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  CoilSystem:Cooling:DX,
    DX Cooling Coil System ZN19,  !- Name
    Always_on,               !- Availability Schedule Name
    Evap Cooler Outlet Node ZN19,  !- DX Cooling Coil System Inlet Node Name
    Cooling Coil Air Outlet Node ZN19,  !- DX Cooling Coil System Outlet Node Name
    Air Loop Outlet Node ZN19,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil ZN19;           !- Cooling Coil Name

  Coil:Heating:Fuel,
    Main Heating Coil ZN19,  !- Name
    Always_on,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Cooling Coil Air Outlet Node ZN19,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node ZN19,  !- Air Outlet Node Name
    Air Loop Outlet Node ZN19;  !- Temperature Setpoint Node Name

  EvaporativeCooler:Indirect:UserEffectiveness,
    Indirect Evap ZN19,      !- Name
    On_Except_Winter_Night,  !- Availability Schedule Name
    0.7,                     !- Cooler Wetbulb Design Effectiveness
    ,                        !- Wetbulb Effectiveness Flow Ratio Modifier Curve Name
    ,                        !- Cooler Drybulb Design Effectiveness
    ,                        !- Drybulb Effectiveness Flow Ratio Modifier Curve Name
    30,                      !- Recirculating Water Pump Design Power {W}
    ,                        !- Design Water Pump Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Water Pump Power Modifier Curve Name
    1.8,                     !- Secondary Air Design Flow Rate {m3/s}
    1.0,                     !- Secondary Air Flow Scaling Factor {dimensionless}
    autosize,                !- Secondary Air Fan Design Power {W}
    357.142857142857,        !- Secondary Air Fan Sizing Specific Power {W/(m3/s)}
    ,                        !- Secondary Air Fan Power Modifier Curve Name
    Mixed Air Node ZN19,     !- Primary Air Inlet Node Name
    Evap Cooler Outlet Node ZN19,  !- Primary Air Outlet Node Name
    autosize,                !- Primary Air Design Flow Rate {m3/s}
    0.9,                     !- Dewpoint Effectiveness Factor
    Purge Air Inlet ZN19,    !- Secondary Air Inlet Node Name
    Purge Air Outlet Node ZN19,  !- Secondary Air Outlet Node Name
    Air Loop Outlet Node ZN19,  !- Sensor Node Name
    ;                        !- Relief Air Inlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil ZN19,           !- Name
    On_Except_Winter_Night,  !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Evap Cooler Outlet Node ZN19,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node ZN19,  !- Air Outlet Node Name
    Carrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Carrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Carrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Carrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    IEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Fan:ConstantVolume,
    Supply Fan ZN19,         !- Name
    HVACoperationSchd,       !- Availability Schedule Name
    0.53,                    !- Fan Total Efficiency
    750,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Heating Coil Air Outlet Node ZN19,  !- Air Inlet Node Name
    Air Loop Outlet Node ZN19;  !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager ZN19,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    ZN19_Fl2_Core_Space,     !- Control Zone Name
    ZN19 Node,               !- Zone Node Name
    ZN19 Inlet Node,         !- Zone Inlet Node Name
    Supply Air Temp Nodes ZN19;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager ZN19,  !- Name
    Temperature,             !- Control Variable
    Air Loop Outlet Node ZN19,  !- Reference Setpoint Node Name
    Heating Coil Air Outlet Node ZN19,  !- Fan Inlet Node Name
    Air Loop Outlet Node ZN19,  !- Fan Outlet Node Name
    Mixed Air Nodes ZN19;    !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    OA Controller ZN19,      !- Name
    Relief Air Outlet Node ZN19,  !- Relief Air Outlet Node Name
    Air Loop Inlet Node ZN19,!- Return Air Node Name
    Mixed Air Node ZN19,     !- Mixed Air Node Name
    Outside Air Inlet Node ZN19,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -20,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  Output:Variable,*,Zone Air Temperature,RunPeriod;

  Output:Variable,*,Evaporative Cooler Water Volume,RunPeriod;

  Output:Variable,*,Evaporative Cooler Electricity Energy,runperiod;

  Output:Variable,*,Zone Electric Equipment Electricity Energy,runperiod;

  Output:Variable,*,Zone Lights Electricity Energy,runperiod;

  Output:Variable,*,Cooling Coil Electricity Energy,runperiod;

  Output:Variable,*,Heating Coil NaturalGas Energy,runperiod;

  Output:Meter,InteriorLights:Electricity,runperiod;

  Output:Meter,Electricity:Facility,runperiod;

  Output:Meter,Electricity:HVAC,runperiod;

  Output:Meter,NaturalGas:HVAC,runperiod;

  Output:Meter,Fans:Electricity,runperiod;

  Output:Surfaces:Drawing,dxf;

  Output:VariableDictionary,Regular;

  Output:Constructions,Constructions;

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,monthly;

  Output:Meter:MeterFileOnly,NaturalGas:HVAC,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,runperiod;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

