!-Generator IDFEditor 1.50
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! HVACTemplate-5ZoneUnitarySystem.idf
! Basic file description:  1 story building divided into 4 exterior and one interior conditioned zones and plenum
!                          illustrates the use of HVACTemplate objects to define zone thermostats and
!                          unitary system including furnace with DX cooling (single and multi-speed),
!                          air-to-air heat pump (single and multi-speed) and single-speed water to
!                          air heat pump.
!
! Highlights:              HVACTemplate thermostats and unitary systems
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 2 run periods,
!                          Run Control executes the run periods using the weather file
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, CHICAGO_IL_USA TMY2-94846
!
! Run Control:             Zone and System sizing with weather file run control (no design days run)
!
! Building: Single floor rectangular building 100 ft x 50 ft. 5 zones - 4 exterior, 1 interior, zone height 8 feet.
!           Exterior zone depth is 12 feet. There is a 2 foot high return plenum: the overall building height is
!           10 feet. There are windows on all 4 facades; the south and north facades have glass doors.
!           The south facing glass is shaded by overhangs. The walls are woodshingle over plywood, R11 insulation,
!           and gypboard. The roof is a gravel built up roof with R-3 mineral board insulation and plywood sheathing.
!           The windows are of various single and double pane construction with 3mm and 6mm glass and either 6mm or
!           13mm argon or air gap.  The window to wall ratio is approxomately 0.29.
!           The south wall and door have overhangs.
!
!           The building is oriented 30 degrees east of north.
!
! Floor Area:        463.6 m2 (5000 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!      (0,15.2,0)                      (30.5,15.2,0)
!           _____   ________                ____
!         |\     ***        ****************   /|
!         | \                                 / |
!         |  \                 (26.8,11.6,0) /  |
!         *   \_____________________________/   *
!         *    |(3.7,11.6,0)               |    *
!         *    |                           |    *
!         *    |                           |    *
!         *    |               (26.8,3.7,0)|    *
!         *    |___________________________|    *
!         *   / (3.7,3.7,0)                 \   *
!         |  /                               \  |
!         | /                                 \ |
!         |/___******************___***________\|
!          |       Overhang        |   |
!          |_______________________|   |   window/door = *
!                                  |___|
!
!      (0,0,0)                            (30.5,0,0)
!
! Internal gains description:     lighting is 1.5 watts/ft2, office equip is 1.0 watts/ft2. There is 1 occupant
!                                 per 100 ft2 of floor area. The infiltration is 0.25 air changes per hour.
!
! Interzone Surfaces:             6 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         50
! Lights:                         7500 W
! Windows:                        4 ea.: 1) Double pane clear, 3mm glass, 13mm air gap
!                                        2) Double pane clear, 3mm glass, 13mm argon gap
!                                        3) Double pane clear, 6mm glass, 6mm air gap
!                                        4) Double pane lowE,  6mm lowE glass outside, 6mm air gap, 6mm clear glass
!
! Doors:                          2 ea.:    Single pane grey,  3mm glass
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           Single-zone unitary system with various types of dx cooling, heat
!                                 pump, or HW and ChW.  The plenum zone is unconditioned and is not
!                                 used for HVAC air flow. All equipment is autosized.
!
! Zonal Equipment:                No
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Yes
! Pumps:                          Yes
! Boilers:                        Yes
! Chillers:                       Yes
!
! Results:
! Standard Reports:               AllSummary
! Timestep or Hourly Variables:   Hourly
! Time bins Report:               None
! HTML Report:                    Yes
! Environmental Emissions:        None
! Utility Tariffs:                None

  Version,9.0;

  Building,
    Building,                !- Name
    30.,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,4;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    relative;                !- Coordinate System

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    FlowRate,                !- Name
    0.0,                     !- Lower Limit Value
    10,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

!

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190.00;                  !- Elevation {m}

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

!
! Site:GroundTemperature:BuildingSurface,21.5,21.4,21.5,21.5,22.0,22.9,23.0,23.1,23.1,22.2,21.7,21.6;

  Material,
    WD10,                    !- Name
    MediumSmooth,            !- Roughness
    0.667,                   !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513,                     !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    RG01,                    !- Name
    Rough,                   !- Roughness
    1.2700000E-02,           !- Thickness {m}
    1.442000,                !- Conductivity {W/m-K}
    881.0000,                !- Density {kg/m3}
    1674.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    BR01,                    !- Name
    VeryRough,               !- Roughness
    9.4999997E-03,           !- Thickness {m}
    0.1620000,               !- Conductivity {W/m-K}
    1121.000,                !- Density {kg/m3}
    1464.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    IN46,                    !- Name
    VeryRough,               !- Roughness
    7.6200001E-02,           !- Thickness {m}
    2.3000000E-02,           !- Conductivity {W/m-K}
    24.00000,                !- Density {kg/m3}
    1590.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    WD01,                    !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    513.0000,                !- Density {kg/m3}
    1381.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    PW03,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    IN02,                    !- Name
    Rough,                   !- Roughness
    9.0099998E-02,           !- Thickness {m}
    4.3000001E-02,           !- Conductivity {W/m-K}
    10.00000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    GP01,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    GP02,                    !- Name
    MediumSmooth,            !- Roughness
    1.5900001E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    CC03,                    !- Name
    MediumRough,             !- Roughness
    0.1016000,               !- Thickness {m}
    1.310000,                !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material:NoMass,
    CP01,                    !- Name
    Rough,                   !- Roughness
    0.3670000,               !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material:NoMass,
    MAT-CLNG-1,              !- Name
    Rough,                   !- Roughness
    0.652259290,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:AirGap,
    AL21,                    !- Name
    0.1570000;               !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    AL23,                    !- Name
    0.1530000;               !- Thermal Resistance {m2-K/W}

  Construction,
    ROOF-1,                  !- Name
    RG01,                    !- Outside Layer
    BR01,                    !- Layer 2
    IN46,                    !- Layer 3
    WD01;                    !- Layer 4

  Construction,
    WALL-1,                  !- Name
    WD01,                    !- Outside Layer
    PW03,                    !- Layer 2
    IN02,                    !- Layer 3
    GP01;                    !- Layer 4

  Construction,
    CLNG-1,                  !- Name
    MAT-CLNG-1;              !- Outside Layer

  Construction,
    FLOOR-SLAB-1,            !- Name
    CC03;                    !- Outside Layer

  Construction,
    INT-WALL-1,              !- Name
    GP02,                    !- Outside Layer
    AL21,                    !- Layer 2
    GP02;                    !- Layer 3

  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    GREY 3MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.626,                   !- Solar Transmittance at Normal Incidence
    0.061,                   !- Front Side Solar Reflectance at Normal Incidence
    0.061,                   !- Back Side Solar Reflectance at Normal Incidence
    0.611,                   !- Visible Transmittance at Normal Incidence
    0.061,                   !- Front Side Visible Reflectance at Normal Incidence
    0.061,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  Construction,
    Dbl Clr 3mm/13mm Air,    !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

  Construction,
    Sgl Grey 3mm,            !- Name
    GREY 3MM;                !- Outside Layer

  Schedule:Compact,
    OCCUPY-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 11:00,1.00,       !- Field 5
    Until: 12:00,0.80,       !- Field 7
    Until: 13:00,0.40,       !- Field 9
    Until: 14:00,0.80,       !- Field 11
    Until: 18:00,1.00,       !- Field 13
    Until: 19:00,0.50,       !- Field 15
    Until: 21:00,0.10,       !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: Weekends WinterDesignDay Holiday, !- Field 21
    Until: 24:00,0.0;        !- Field 22

  Schedule:Compact,
    LIGHTS-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.05,        !- Field 3
    Until: 9:00,0.9,         !- Field 5
    Until: 10:00,0.95,       !- Field 7
    Until: 11:00,1.00,       !- Field 9
    Until: 12:00,0.95,       !- Field 11
    Until: 13:00,0.8,        !- Field 13
    Until: 14:00,0.9,        !- Field 15
    Until: 18:00,1.00,       !- Field 17
    Until: 19:00,0.60,       !- Field 19
    Until: 21:00,0.40,       !- Field 21
    Until: 24:00,0.05,       !- Field 23
    For: Weekends WinterDesignDay Holiday, !- Field 25
    Until: 24:00,0.05;       !- Field 26

  Schedule:Compact,
    EQUIP-1,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.02,        !- Field 3
    Until: 9:00,0.4,         !- Field 5
    Until: 14:00,0.9,        !- Field 7
    Until: 15:00,0.8,        !- Field 9
    Until: 16:00,0.7,        !- Field 11
    Until: 18:00,0.5,        !- Field 13
    Until: 21:00,0.3,        !- Field 15
    Until: 24:00,0.02,       !- Field 17
    For: Weekends WinterDesignDay Holiday, !- Field 19
    Until: 24:00,0.02;       !- Field 20

  Schedule:Compact,
    INFIL-SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,1.0,         !- Field 3
    Until: 21:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 24:00,1.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,1.0;        !- Field 16

  Schedule:Compact,
    ActSchd,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117.239997864; !- Field 3

                             !- Field 4

  Schedule:Compact,
    ShadeTransSch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Zone,
    PLENUM-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0.609600067,             !- Ceiling Height {m}
    283.2;                   !- Volume {m3}

  BuildingSurface:Detailed,
    WALL-1PF,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PR,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PB,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PL,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TOP-1,                   !- Name
    ROOF,                    !- Surface Type
    ROOF-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C2-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C3-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C4-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C4-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C5-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C5-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE1-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE1-1 Infil 1,        !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE1-1 People 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE1-1 Lights 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1584,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE1-1 ElecEq 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1056,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    FRONT-1,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE1-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WF-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.0,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    3.0,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    16.8,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    16.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DF-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.3,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    21.3,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.8,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Main South Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.0,-1.3,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.2,  !- X,Y,Z ==> Vertex 2 {m}
    19.8,0.0,2.2,  !- X,Y,Z ==> Vertex 3 {m}
    19.8,-1.3,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    South Door Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.0,-2.0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    21.0,0.0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    24.1,0.0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    24.1,-2.0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F1-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE1-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB12,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB21,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB14,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB41,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB15,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB51,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE2-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE2-1 Infil 1,        !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00717,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE2-1 People 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE2-1 Lights 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    684,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE2-1 ElecEq 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    456,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    RIGHT-1,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE2-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WR-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    RIGHT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.5,3.8,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,3.8,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,11.4,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,11.4,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C2-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE2-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB21,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB12,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB23,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB32,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB25,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB52,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE3-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE3-1 Infil 1,        !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE3-1 People 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE3-1 Lights 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1584,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE3-1 ElecEq 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1056,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    BACK-1,                  !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE3-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WB-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.4,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    27.4,15.2,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    13.7,15.2,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    13.7,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DB-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.1,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.1,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    7.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    7.0,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C3-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE3-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB32,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB23,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB34,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB43,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB35,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB53,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE4-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE4-1 Infil 1,        !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00717,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE4-1 People 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE4-1 Lights 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    684,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE4-1 ElecEq 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    456,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    LEFT-1,                  !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE4-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WL-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    LEFT-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,11.4,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,11.4,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,3.8,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,3.8,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C4-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C4-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE4-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB41,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB14,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB43,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB34,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB45,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB54,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE5-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    447.682556152;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE5-1 Infil 1,        !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.031089,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE5-1 People 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE5-1 Lights 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2964,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE5-1 ElecEq 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1976,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    C5-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C5-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F5-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE5-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB51,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB15,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB52,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB25,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB53,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB35,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB54,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB45,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

! For heating, recover 2 hrs early

  Schedule:Compact,
    Htg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 6:00,13.0,        !- Field 3
    Until: 7:00,18.0,        !- Field 5
    Until: 21:00,23.0,       !- Field 7
    Until: 24:00,13.0,       !- Field 9
    For: WeekEnds Holiday,   !- Field 11
    Until: 24:00,13.0,       !- Field 12
    For: SummerDesignDay,    !- Field 14
    Until: 24:00,13.0,       !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,23.0;       !- Field 18

! For cooling, recover 1 hr early

  Schedule:Compact,
    Clg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,32.0,        !- Field 3
    Until: 21:00,24.0,       !- Field 5
    Until: 24:00,32.0,       !- Field 7
    For: WeekEnds Holiday,   !- Field 9
    Until: 24:00,32.0,       !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,24.0,       !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,32.0;       !- Field 16

  Schedule:Compact,
    FanAvailSched,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,0.0,         !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,1.0;        !- Field 16

  Schedule:Compact,
    Min OA Sched,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,1.0;        !- Field 16

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2;                     !- Cooling Sizing Factor

!
! HVACTemplate:Thermostat,
!     All Zones,               !- Name
!     Htg-SetP-Sch,            !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Clg-SetP-Sch,            !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
! HVACTemplate:Zone:Unitary,
!     SPACE1-1,                !- Zone Name
!     Sys 1 Furnace DX Cool,   !- Template Unitary System Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     ,                        !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     ,                        !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     SPACE2-1,                !- Zone Name
!     Sys 2 Furnace DX Cool ,  !- Template Unitary System Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     ,                        !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     ,                        !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     SPACE3-1,                !- Zone Name
!     Sys 3 Heat Pump Air Source,  !- Template Unitary System Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     ,                        !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     ,                        !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     SPACE4-1,                !- Zone Name
!     Sys 4 Heat Pump Air Source,  !- Template Unitary System Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     ,                        !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     ,                        !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     SPACE5-1,                !- Zone Name
!     Sys 5 Furnace DX Cool,   !- Template Unitary System Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     ,                        !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     ,                        !- Zone Heating Design Supply Air Temperature {C}
!     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:System:UnitarySystem,
!     Sys 1 Furnace DX Cool,   !- Name
!     ,                        !- System Availability Schedule Name
!     Load,                    !- Control Type
!     SPACE1-1,                !- Control Zone or Thermostat Location Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Load Supply Air Flow Rate {m3/s}
!     FanAvailSched,           !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     600,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     TwoSpeedDX,              !- Cooling Coil Type
!     2,                       !- Number of Speeds for Cooling
!     ,                        !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- DX Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     1,                       !- Number of Speeds or Stages for Heating
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Gross Rated Capacity {W}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ,                        !- Heat Pump Defrost Strategy
!     ,                        !- Heat Pump Defrost Control
!     ,                        !- Heat Pump Defrost Time Period Fraction
!     None,                    !- Supplemental Heating or Reheat Coil Type
!     ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
!     21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
!     ,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     Min OA Sched,            !- Minimum Outdoor Air Schedule Name
!     DifferentialDryBulb,     !- Economizer Type
!     LockoutWithCompressor,   !- Economizer Lockout
!     20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
!     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     Plate,                   !- Heat Recovery Heat Exchanger Type
!     None,                    !- Heat Recovery Frost Control Type
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Relative Humidity Setpoint {percent}
!     ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Relative Humidity Setpoint {percent}
!     ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:UnitarySystem,
!     Sys 2 Furnace DX Cool ,  !- Name
!     ,                        !- System Availability Schedule Name
!     Load,                    !- Control Type
!     SPACE2-1,                !- Control Zone or Thermostat Location Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Load Supply Air Flow Rate {m3/s}
!     FanAvailSched,           !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     600,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     TwoSpeedDX,              !- Cooling Coil Type
!     2,                       !- Number of Speeds for Cooling
!     ,                        !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- DX Cooling Coil Gross Rated COP {W/W}
!     Electric,                !- Heating Coil Type
!     1,                       !- Number of Speeds or Stages for Heating
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Gross Rated Capacity {W}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ,                        !- Heat Pump Defrost Strategy
!     ,                        !- Heat Pump Defrost Control
!     ,                        !- Heat Pump Defrost Time Period Fraction
!     None,                    !- Supplemental Heating or Reheat Coil Type
!     ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
!     21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
!     ,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     Min OA Sched,            !- Minimum Outdoor Air Schedule Name
!     DifferentialDryBulb,     !- Economizer Type
!     LockoutWithCompressor,   !- Economizer Lockout
!     20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
!     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     Plate,                   !- Heat Recovery Heat Exchanger Type
!     None,                    !- Heat Recovery Frost Control Type
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Relative Humidity Setpoint {percent}
!     ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Relative Humidity Setpoint {percent}
!     ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:UnitarySystem,
!     Sys 3 Heat Pump Air Source,  !- Name
!     ,                        !- System Availability Schedule Name
!     Load,                    !- Control Type
!     SPACE3-1,                !- Control Zone or Thermostat Location Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Load Supply Air Flow Rate {m3/s}
!     FanAvailSched,           !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     600,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     TwoSpeedDX,              !- Cooling Coil Type
!     2,                       !- Number of Speeds for Cooling
!     ,                        !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- DX Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPumpAirSource,  !- Heating Coil Type
!     1,                       !- Number of Speeds or Stages for Heating
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Gross Rated Capacity {W}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating or Reheat Coil Type
!     ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
!     21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
!     ,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     Min OA Sched,            !- Minimum Outdoor Air Schedule Name
!     DifferentialDryBulb,     !- Economizer Type
!     LockoutWithCompressor,   !- Economizer Lockout
!     20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
!     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     Plate,                   !- Heat Recovery Heat Exchanger Type
!     None,                    !- Heat Recovery Frost Control Type
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Relative Humidity Setpoint {percent}
!     ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Relative Humidity Setpoint {percent}
!     ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:UnitarySystem,
!     Sys 4 Heat Pump Air Source,  !- Name
!     ,                        !- System Availability Schedule Name
!     Load,                    !- Control Type
!     SPACE4-1,                !- Control Zone or Thermostat Location Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Load Supply Air Flow Rate {m3/s}
!     FanAvailSched,           !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     600,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     TwoSpeedDX,              !- Cooling Coil Type
!     2,                       !- Number of Speeds for Cooling
!     ,                        !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- DX Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPumpAirSource,  !- Heating Coil Type
!     1,                       !- Number of Speeds or Stages for Heating
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Gross Rated Capacity {W}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ,                        !- Heat Pump Defrost Strategy
!     ,                        !- Heat Pump Defrost Control
!     ,                        !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating or Reheat Coil Type
!     ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
!     21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
!     ,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     Min OA Sched,            !- Minimum Outdoor Air Schedule Name
!     DifferentialDryBulb,     !- Economizer Type
!     LockoutWithCompressor,   !- Economizer Lockout
!     20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
!     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     Plate,                   !- Heat Recovery Heat Exchanger Type
!     None,                    !- Heat Recovery Frost Control Type
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Relative Humidity Setpoint {percent}
!     ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Relative Humidity Setpoint {percent}
!     ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:UnitarySystem,
!     Sys 5 Furnace DX Cool,   !- Name
!     ,                        !- System Availability Schedule Name
!     Load,                    !- Control Type
!     SPACE5-1,                !- Control Zone or Thermostat Location Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     autosize,                !- No Load Supply Air Flow Rate {m3/s}
!     FanAvailSched,           !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     600,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     TwoSpeedDX,              !- Cooling Coil Type
!     2,                       !- Number of Speeds for Cooling
!     ,                        !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- DX Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     1,                       !- Number of Speeds or Stages for Heating
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Gross Rated Capacity {W}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ,                        !- Heat Pump Defrost Strategy
!     ,                        !- Heat Pump Defrost Control
!     ,                        !- Heat Pump Defrost Time Period Fraction
!     None,                    !- Supplemental Heating or Reheat Coil Type
!     ,                        !- Supplemental Heating or Reheat Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating or Reheat Coil Capacity {W}
!     21,                      !- Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating or Reheat Coil Efficiency
!     ,                        !- Supplemental Gas Heating or Reheat Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     Min OA Sched,            !- Minimum Outdoor Air Schedule Name
!     DifferentialDryBulb,     !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
!     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     Plate,                   !- Heat Recovery Heat Exchanger Type
!     None,                    !- Heat Recovery Frost Control Type
!     None,                    !- Dehumidification Control Type
!     60,                      !- Dehumidification Relative Humidity Setpoint {percent}
!     ,                        !- Dehumidification Relative Humidity Setpoint Schedule Name
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Relative Humidity Setpoint {percent}
!     ,                        !- Humidifier Relative Humidity Setpoint Schedule Name
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Zone Air Temperature,hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Mean Radiant Temperature,hourly;

  Output:Variable,*,Zone Operative Temperature,hourly;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,hourly;

  Output:Variable,*,Zone Air Humidity Ratio,hourly;

  Output:Variable,*,Zone Air Relative Humidity,hourly;

  Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,hourly;

  Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,hourly;

  Output:Variable,*,Heating Coil Heating Rate,hourly;

  Output:Variable,*,Heating Coil Heating Rate,hourly;

  Output:Variable,*,Cooling Coil Total Cooling Rate,hourly;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,hourly;

  Output:Variable,*,Plant Supply Side Outlet Temperature,hourly;

  Output:Variable,*,Chiller Evaporator Cooling Rate,hourly;

  Output:Variable,*,Chiller Condenser Heat Transfer Rate,hourly;

  Output:Variable,*,Chiller Electric Power,hourly;

  Output:Variable,*,Chiller COP,hourly;

  Output:Variable,*,Boiler Heating Rate,hourly;

  Output:Variable,*,Boiler Gas Rate,hourly;

  Output:Variable,*,Cooling Tower Heat Transfer Rate,hourly;

  Output:Variable,*,Cooling Tower Fan Electric Power,hourly;

  Output:VariableDictionary,IDF;

  Output:Surfaces:Drawing,dxf;

  Output:Surfaces:List,lines;

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,Electricity:Plant,monthly;

  Output:Meter:MeterFileOnly,Gas:Plant,monthly;

  Output:Meter:MeterFileOnly,Gas:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;

  Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Plant,runperiod;

  Output:Meter:MeterFileOnly,Gas:Plant,runperiod;

  Output:Meter:MeterFileOnly,Gas:Facility,runperiod;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

!
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
!

  ThermostatSetpoint:DualSetpoint,
    All Zones Dual SP Control,  !- Name
    Htg-SetP-Sch,            !- Heating Setpoint Temperature Schedule Name
    Clg-SetP-Sch;            !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name

  Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ZoneControl:Thermostat,
    SPACE1-1 Thermostat,     !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    All Zones Dual SP Control;  !- Control 1 Name

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE1-1,        !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SPACE1-1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE1-1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD SPACE1-1;       !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    SZ DSZAD SPACE1-1,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneHVAC:EquipmentConnections,
    SPACE1-1,                !- Zone Name
    SPACE1-1 Equipment,      !- Zone Conditioning Equipment List Name
    SPACE1-1 Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SPACE1-1 Zone Air Node,  !- Zone Air Node Name
    SPACE1-1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    SPACE1-1 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SPACE1-1 Air Terminal,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    SPACE1-1 Air Terminal,   !- Name
    ,                        !- Availability Schedule Name
    SPACE1-1 Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneControl:Thermostat,
    SPACE2-1 Thermostat,     !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    All Zones Dual SP Control;  !- Control 1 Name

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE2-1,        !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SPACE2-1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE2-1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD SPACE2-1;       !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    SZ DSZAD SPACE2-1,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneHVAC:EquipmentConnections,
    SPACE2-1,                !- Zone Name
    SPACE2-1 Equipment,      !- Zone Conditioning Equipment List Name
    SPACE2-1 Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SPACE2-1 Zone Air Node,  !- Zone Air Node Name
    SPACE2-1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    SPACE2-1 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SPACE2-1 Air Terminal,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    SPACE2-1 Air Terminal,   !- Name
    ,                        !- Availability Schedule Name
    SPACE2-1 Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneControl:Thermostat,
    SPACE3-1 Thermostat,     !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    All Zones Dual SP Control;  !- Control 1 Name

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE3-1,        !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SPACE3-1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE3-1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD SPACE3-1;       !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    SZ DSZAD SPACE3-1,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneHVAC:EquipmentConnections,
    SPACE3-1,                !- Zone Name
    SPACE3-1 Equipment,      !- Zone Conditioning Equipment List Name
    SPACE3-1 Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SPACE3-1 Zone Air Node,  !- Zone Air Node Name
    SPACE3-1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    SPACE3-1 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SPACE3-1 Air Terminal,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    SPACE3-1 Air Terminal,   !- Name
    ,                        !- Availability Schedule Name
    SPACE3-1 Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneControl:Thermostat,
    SPACE4-1 Thermostat,     !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    All Zones Dual SP Control;  !- Control 1 Name

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE4-1,        !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SPACE4-1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE4-1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD SPACE4-1;       !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    SZ DSZAD SPACE4-1,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneHVAC:EquipmentConnections,
    SPACE4-1,                !- Zone Name
    SPACE4-1 Equipment,      !- Zone Conditioning Equipment List Name
    SPACE4-1 Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SPACE4-1 Zone Air Node,  !- Zone Air Node Name
    SPACE4-1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    SPACE4-1 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SPACE4-1 Air Terminal,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    SPACE4-1 Air Terminal,   !- Name
    ,                        !- Availability Schedule Name
    SPACE4-1 Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  ZoneControl:Thermostat,
    SPACE5-1 Thermostat,     !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    All Zones Dual SP Control;  !- Control 1 Name

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE5-1,        !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SPACE5-1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE5-1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD SPACE5-1;       !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    SZ DSZAD SPACE5-1,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneHVAC:EquipmentConnections,
    SPACE5-1,                !- Zone Name
    SPACE5-1 Equipment,      !- Zone Conditioning Equipment List Name
    SPACE5-1 Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SPACE5-1 Zone Air Node,  !- Zone Air Node Name
    SPACE5-1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    SPACE5-1 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SPACE5-1 Air Terminal,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    SPACE5-1 Air Terminal,   !- Name
    ,                        !- Availability Schedule Name
    SPACE5-1 Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  Sizing:System,
    Sys 1 Furnace DX Cool,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    Sys 1 Furnace DX Cool,   !- Name
    ,                        !- Controller List Name
    Sys 1 Furnace DX Cool Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Sys 1 Furnace DX Cool Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Sys 1 Furnace DX Cool Air Loop Inlet,  !- Supply Side Inlet Node Name
    Sys 1 Furnace DX Cool Return Air Outlet,  !- Demand Side Outlet Node Name
    Sys 1 Furnace DX Cool Supply Path Inlet,  !- Demand Side Inlet Node Names
    Sys 1 Furnace DX Cool Heating Coil Outlet;  !- Supply Side Outlet Node Names

  BranchList,
    Sys 1 Furnace DX Cool Branches,  !- Name
    Sys 1 Furnace DX Cool Main Branch;  !- Branch 1 Name

  Branch,
    Sys 1 Furnace DX Cool Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Sys 1 Furnace DX Cool OA System,  !- Component 1 Name
    Sys 1 Furnace DX Cool Air Loop Inlet,  !- Component 1 Inlet Node Name
    Sys 1 Furnace DX Cool Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Sys 1 Furnace DX Cool Unitary System,  !- Component 2 Name
    Sys 1 Furnace DX Cool Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Sys 1 Furnace DX Cool Heating Coil Outlet;  !- Component 2 Outlet Node Name

  AirLoopHVAC:SupplyPath,
    Sys 1 Furnace DX Cool Supply Path,  !- Name
    Sys 1 Furnace DX Cool Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sys 1 Furnace DX Cool Zone Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Sys 1 Furnace DX Cool Zone Splitter,  !- Name
    Sys 1 Furnace DX Cool Supply Path Inlet,  !- Inlet Node Name
    SPACE1-1 Zone Equip Inlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Sys 1 Furnace DX Cool Return Path,  !- Name
    Sys 1 Furnace DX Cool Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Sys 1 Furnace DX Cool Zone Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Sys 1 Furnace DX Cool Zone Mixer,  !- Name
    Sys 1 Furnace DX Cool Return Air Outlet,  !- Outlet Node Name
    SPACE1-1 Return Outlet;  !- Inlet 1 Node Name

  AvailabilityManagerAssignmentList,
    Sys 1 Furnace DX Cool Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Sys 1 Furnace DX Cool Availability;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Sys 1 Furnace DX Cool Availability,  !- Name
    HVACTemplate-Always 1;   !- Schedule Name

  Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  AirLoopHVAC:UnitarySystem,
    Sys 1 Furnace DX Cool Unitary System,  !- Name
    Load,                    !- Control Type
    SPACE1-1,                !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Sys 1 Furnace DX Cool Mixed Air Outlet,  !- Air Inlet Node Name
    Sys 1 Furnace DX Cool Heating Coil Outlet,  !- Air Outlet Node Name
    Fan:VariableVolume,      !- Supply Fan Object Type
    Sys 1 Furnace DX Cool Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    FanAvailSched,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Sys 1 Furnace DX Cool Heating Coil,  !- Heating Coil Name
    1.0,                     !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    Sys 1 Furnace DX Cool Cooling Coil,  !- Cooling Coil Name
    ,                        !- Use DOAS DX Cooling Coil
    ,                        !- Minimum Supply Air Temperature {C}
    ,                        !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    Autosize,                !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Heat Pump Time Constant {s}
    ,                        !- Fraction of On-Cycle Power Use
    ,                        !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    ,                        !- Design Specification Multispeed Object Type
    ;                        !- Design Specification Multispeed Object Name

  Coil:Cooling:DX:TwoSpeed,
    Sys 1 Furnace DX Cool Cooling Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- High Speed Rated Sensible Heat Ratio
    3,                       !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Sys 1 Furnace DX Cool Supply Fan Outlet,  !- Air Inlet Node Name
    Sys 1 Furnace DX Cool Cooling Coil Outlet,  !- Air Outlet Node Name
    Sys 1 Furnace DX Cool DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Sys 1 Furnace DX Cool DX Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Sys 1 Furnace DX Cool DX Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    Sys 1 Furnace DX Cool DX Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Sys 1 Furnace DX Cool DX Coil PLF,  !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    4.500000,                !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    Sys 1 Furnace DX Cool DX Coil Low Cap-FT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Sys 1 Furnace DX Cool DX Coil Low EIR-FT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

! DOE-2.1E, SDL-C4

  Curve:Biquadratic,
    Sys 1 Furnace DX Cool DX Coil Cap-FT,  !- Name
    0.476428,                !- Coefficient1 Constant
    0.401147E-01,            !- Coefficient2 x
    0.226411E-03,            !- Coefficient3 x**2
    -0.827136E-03,           !- Coefficient4 y
    -0.732240E-05,           !- Coefficient5 y**2
    -0.446278E-03,           !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0,                    !- Maximum Value of y
    0.0,                     !- Minimum Curve Output
    5.0,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! DOE-2.1E, SDL-C78

  Curve:Cubic,
    Sys 1 Furnace DX Cool DX Coil Cap-FF,  !- Name
    .47278589,               !- Coefficient1 Constant
    1.2433415,               !- Coefficient2 x
    -1.0387055,              !- Coefficient3 x**2
    .32257813,               !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! DOE-2.1E, SDL-C82

  Curve:Biquadratic,
    Sys 1 Furnace DX Cool DX Coil EIR-FT,  !- Name
    0.632475,                !- Coefficient1 Constant
    -0.121321E-01,           !- Coefficient2 x
    0.507773E-03,            !- Coefficient3 x**2
    0.155377E-01,            !- Coefficient4 y
    0.272840E-03,            !- Coefficient5 y**2
    -0.679201E-03,           !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0,                    !- Maximum Value of y
    0.0,                     !- Minimum Curve Output
    5.0,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! DOE-2.1E, SDL-C82

  Curve:Cubic,
    Sys 1 Furnace DX Cool DX Coil EIR-FF,  !- Name
    1.0079484,               !- Coefficient1 Constant
    .34544129,               !- Coefficient2 x
    -.6922891,               !- Coefficient3 x**2
    .33889943,               !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Sys 1 Furnace DX Cool DX Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! DOE-2.1E, SDL-C4

  Curve:Biquadratic,
    Sys 1 Furnace DX Cool DX Coil Low Cap-FT,  !- Name
    0.476428E+00,            !- Coefficient1 Constant
    0.401147E-01,            !- Coefficient2 x
    0.226411E-03,            !- Coefficient3 x**2
    -0.827136E-03,           !- Coefficient4 y
    -0.732240E-05,           !- Coefficient5 y**2
    -0.446278E-03,           !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0,                    !- Maximum Value of y
    0.0,                     !- Minimum Curve Output
    5.0,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Sys 1 Furnace DX Cool DX Coil Low EIR-FT,  !- Name
    0.774645E+00,            !- Coefficient1 Constant
    -0.343731E-01,           !- Coefficient2 x
    0.783173E-03,            !- Coefficient3 x**2
    0.146596E-01,            !- Coefficient4 y
    0.488851E-03,            !- Coefficient5 y**2
    -0.752036E-03,           !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0,                    !- Maximum Value of y
    0.0,                     !- Minimum Curve Output
    5.0,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Coil:Heating:Fuel,
    Sys 1 Furnace DX Cool Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    Gas,                     !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Sys 1 Furnace DX Cool Cooling Coil Outlet,  !- Air Inlet Node Name
    Sys 1 Furnace DX Cool Heating Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Sys 1 Furnace DX Cool Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

  Curve:Cubic,
    Sys 1 Furnace DX Cool Heating Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

! VAV Fan coefficients based on variable-speed drive.

  Fan:VariableVolume,
    Sys 1 Furnace DX Cool Supply Fan,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.0,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Power Coefficient 1
    0.0052080574,            !- Fan Power Coefficient 2
    1.1086242,               !- Fan Power Coefficient 3
    -0.11635563,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Sys 1 Furnace DX Cool Mixed Air Outlet,  !- Air Inlet Node Name
    Sys 1 Furnace DX Cool Supply Fan Outlet;  !- Air Outlet Node Name

  OutdoorAir:NodeList,
    Sys 1 Furnace DX Cool Outdoor Air Inlet;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem,
    Sys 1 Furnace DX Cool OA System,  !- Name
    Sys 1 Furnace DX Cool OA System Controllers,  !- Controller List Name
    Sys 1 Furnace DX Cool OA System Equipment,  !- Outdoor Air Equipment List Name
    Sys 1 Furnace DX Cool Availability Managers;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Sys 1 Furnace DX Cool OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Sys 1 Furnace DX Cool OA Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Sys 1 Furnace DX Cool OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Sys 1 Furnace DX Cool OA Mixing Box;  !- Component 1 Name

  OutdoorAir:Mixer,
    Sys 1 Furnace DX Cool OA Mixing Box,  !- Name
    Sys 1 Furnace DX Cool Mixed Air Outlet,  !- Mixed Air Node Name
    Sys 1 Furnace DX Cool Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    Sys 1 Furnace DX Cool Relief Air Outlet,  !- Relief Air Stream Node Name
    Sys 1 Furnace DX Cool Air Loop Inlet;  !- Return Air Stream Node Name

  SetpointManager:SingleZone:Cooling,
    Sys 1 Furnace DX Cool Economizer Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    SPACE1-1,                !- Control Zone Name
    SPACE1-1 Zone Air Node,  !- Zone Node Name
    SPACE1-1 Zone Equip Inlet,  !- Zone Inlet Node Name
    Sys 1 Furnace DX Cool Heating Coil Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Sys 1 Furnace DX Cool Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Sys 1 Furnace DX Cool Heating Coil Outlet,  !- Reference Setpoint Node Name
    Sys 1 Furnace DX Cool Mixed Air Outlet,  !- Fan Inlet Node Name
    Sys 1 Furnace DX Cool Supply Fan Outlet,  !- Fan Outlet Node Name
    Sys 1 Furnace DX Cool Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    Sys 1 Furnace DX Cool OA Controller,  !- Name
    Sys 1 Furnace DX Cool Relief Air Outlet,  !- Relief Air Outlet Node Name
    Sys 1 Furnace DX Cool Air Loop Inlet,  !- Return Air Node Name
    Sys 1 Furnace DX Cool Mixed Air Outlet,  !- Mixed Air Node Name
    Sys 1 Furnace DX Cool Outdoor Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Min OA Sched,            !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Sizing:System,
    Sys 2 Furnace DX Cool,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    Sys 2 Furnace DX Cool,   !- Name
    ,                        !- Controller List Name
    Sys 2 Furnace DX Cool Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Sys 2 Furnace DX Cool Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Sys 2 Furnace DX Cool Air Loop Inlet,  !- Supply Side Inlet Node Name
    Sys 2 Furnace DX Cool Return Air Outlet,  !- Demand Side Outlet Node Name
    Sys 2 Furnace DX Cool Supply Path Inlet,  !- Demand Side Inlet Node Names
    Sys 2 Furnace DX Cool Supply Fan Outlet;  !- Supply Side Outlet Node Names

  BranchList,
    Sys 2 Furnace DX Cool Branches,  !- Name
    Sys 2 Furnace DX Cool Main Branch;  !- Branch 1 Name

  Branch,
    Sys 2 Furnace DX Cool Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Sys 2 Furnace DX Cool OA System,  !- Component 1 Name
    Sys 2 Furnace DX Cool Air Loop Inlet,  !- Component 1 Inlet Node Name
    Sys 2 Furnace DX Cool Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Sys 2 Furnace DX Cool Unitary System,  !- Component 2 Name
    Sys 2 Furnace DX Cool Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Sys 2 Furnace DX Cool Supply Fan Outlet;  !- Component 2 Outlet Node Name

  AirLoopHVAC:SupplyPath,
    Sys 2 Furnace DX Cool Supply Path,  !- Name
    Sys 2 Furnace DX Cool Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sys 2 Furnace DX Cool Zone Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Sys 2 Furnace DX Cool Zone Splitter,  !- Name
    Sys 2 Furnace DX Cool Supply Path Inlet,  !- Inlet Node Name
    SPACE2-1 Zone Equip Inlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Sys 2 Furnace DX Cool Return Path,  !- Name
    Sys 2 Furnace DX Cool Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Sys 2 Furnace DX Cool Zone Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Sys 2 Furnace DX Cool Zone Mixer,  !- Name
    Sys 2 Furnace DX Cool Return Air Outlet,  !- Outlet Node Name
    SPACE2-1 Return Outlet;  !- Inlet 1 Node Name

  AvailabilityManagerAssignmentList,
    Sys 2 Furnace DX Cool Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Sys 2 Furnace DX Cool Availability;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Sys 2 Furnace DX Cool Availability,  !- Name
    HVACTemplate-Always 1;   !- Schedule Name

  AirLoopHVAC:UnitarySystem,
    Sys 2 Furnace DX Cool Unitary System,  !- Name
    Load,                    !- Control Type
    SPACE2-1,                !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Sys 2 Furnace DX Cool Mixed Air Outlet,  !- Air Inlet Node Name
    Sys 2 Furnace DX Cool Supply Fan Outlet,  !- Air Outlet Node Name
    Fan:VariableVolume,      !- Supply Fan Object Type
    Sys 2 Furnace DX Cool Supply Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    FanAvailSched,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Sys 2 Furnace DX Cool Heating Coil,  !- Heating Coil Name
    1.0,                     !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    Sys 2 Furnace DX Cool Cooling Coil,  !- Cooling Coil Name
    ,                        !- Use DOAS DX Cooling Coil
    ,                        !- Minimum Supply Air Temperature {C}
    ,                        !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    Autosize,                !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Heat Pump Time Constant {s}
    ,                        !- Fraction of On-Cycle Power Use
    ,                        !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    ,                        !- Design Specification Multispeed Object Type
    ;                        !- Design Specification Multispeed Object Name

  Coil:Cooling:DX:TwoSpeed,
    Sys 2 Furnace DX Cool Cooling Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- High Speed Rated Sensible Heat Ratio
    3,                       !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Sys 2 Furnace DX Cool Mixed Air Outlet,  !- Air Inlet Node Name
    Sys 2 Furnace DX Cool Cooling Coil Outlet,  !- Air Outlet Node Name
    Sys 2 Furnace DX Cool DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Sys 2 Furnace DX Cool DX Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Sys 2 Furnace DX Cool DX Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    Sys 2 Furnace DX Cool DX Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Sys 2 Furnace DX Cool DX Coil PLF,  !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    4.500000,                !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    Sys 2 Furnace DX Cool DX Coil Low Cap-FT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Sys 2 Furnace DX Cool DX Coil Low EIR-FT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

! DOE-2.1E, SDL-C4

  Curve:Biquadratic,
    Sys 2 Furnace DX Cool DX Coil Cap-FT,  !- Name
    0.476428,                !- Coefficient1 Constant
    0.401147E-01,            !- Coefficient2 x
    0.226411E-03,            !- Coefficient3 x**2
    -0.827136E-03,           !- Coefficient4 y
    -0.732240E-05,           !- Coefficient5 y**2
    -0.446278E-03,           !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0,                    !- Maximum Value of y
    0.0,                     !- Minimum Curve Output
    5.0,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! DOE-2.1E, SDL-C78

  Curve:Cubic,
    Sys 2 Furnace DX Cool DX Coil Cap-FF,  !- Name
    .47278589,               !- Coefficient1 Constant
    1.2433415,               !- Coefficient2 x
    -1.0387055,              !- Coefficient3 x**2
    .32257813,               !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! DOE-2.1E, SDL-C82

  Curve:Biquadratic,
    Sys 2 Furnace DX Cool DX Coil EIR-FT,  !- Name
    0.632475,                !- Coefficient1 Constant
    -0.121321E-01,           !- Coefficient2 x
    0.507773E-03,            !- Coefficient3 x**2
    0.155377E-01,            !- Coefficient4 y
    0.272840E-03,            !- Coefficient5 y**2
    -0.679201E-03,           !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0,                    !- Maximum Value of y
    0.0,                     !- Minimum Curve Output
    5.0,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! DOE-2.1E, SDL-C82

  Curve:Cubic,
    Sys 2 Furnace DX Cool DX Coil EIR-FF,  !- Name
    1.0079484,               !- Coefficient1 Constant
    .34544129,               !- Coefficient2 x
    -.6922891,               !- Coefficient3 x**2
    .33889943,               !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Sys 2 Furnace DX Cool DX Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! DOE-2.1E, SDL-C4

  Curve:Biquadratic,
    Sys 2 Furnace DX Cool DX Coil Low Cap-FT,  !- Name
    0.476428E+00,            !- Coefficient1 Constant
    0.401147E-01,            !- Coefficient2 x
    0.226411E-03,            !- Coefficient3 x**2
    -0.827136E-03,           !- Coefficient4 y
    -0.732240E-05,           !- Coefficient5 y**2
    -0.446278E-03,           !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0,                    !- Maximum Value of y
    0.0,                     !- Minimum Curve Output
    5.0,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Sys 2 Furnace DX Cool DX Coil Low EIR-FT,  !- Name
    0.774645E+00,            !- Coefficient1 Constant
    -0.343731E-01,           !- Coefficient2 x
    0.783173E-03,            !- Coefficient3 x**2
    0.146596E-01,            !- Coefficient4 y
    0.488851E-03,            !- Coefficient5 y**2
    -0.752036E-03,           !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0,                    !- Maximum Value of y
    0.0,                     !- Minimum Curve Output
    5.0,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Coil:Heating:Electric,
    Sys 2 Furnace DX Cool Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Sys 2 Furnace DX Cool Cooling Coil Outlet,  !- Air Inlet Node Name
    Sys 2 Furnace DX Cool Heating Coil Outlet,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

! VAV Fan coefficients based on variable-speed drive.

  Fan:VariableVolume,
    Sys 2 Furnace DX Cool Supply Fan,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.0,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Power Coefficient 1
    0.0052080574,            !- Fan Power Coefficient 2
    1.1086242,               !- Fan Power Coefficient 3
    -0.11635563,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Sys 2 Furnace DX Cool Heating Coil Outlet,  !- Air Inlet Node Name
    Sys 2 Furnace DX Cool Supply Fan Outlet;  !- Air Outlet Node Name

  OutdoorAir:NodeList,
    Sys 2 Furnace DX Cool Outdoor Air Inlet;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem,
    Sys 2 Furnace DX Cool OA System,  !- Name
    Sys 2 Furnace DX Cool OA System Controllers,  !- Controller List Name
    Sys 2 Furnace DX Cool OA System Equipment,  !- Outdoor Air Equipment List Name
    Sys 2 Furnace DX Cool Availability Managers;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Sys 2 Furnace DX Cool OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Sys 2 Furnace DX Cool OA Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Sys 2 Furnace DX Cool OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Sys 2 Furnace DX Cool OA Mixing Box;  !- Component 1 Name

  OutdoorAir:Mixer,
    Sys 2 Furnace DX Cool OA Mixing Box,  !- Name
    Sys 2 Furnace DX Cool Mixed Air Outlet,  !- Mixed Air Node Name
    Sys 2 Furnace DX Cool Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    Sys 2 Furnace DX Cool Relief Air Outlet,  !- Relief Air Stream Node Name
    Sys 2 Furnace DX Cool Air Loop Inlet;  !- Return Air Stream Node Name

  SetpointManager:SingleZone:Cooling,
    Sys 2 Furnace DX Cool Economizer Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    SPACE2-1,                !- Control Zone Name
    SPACE2-1 Zone Air Node,  !- Zone Node Name
    SPACE2-1 Zone Equip Inlet,  !- Zone Inlet Node Name
    Sys 2 Furnace DX Cool Supply Fan Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Sys 2 Furnace DX Cool Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Sys 2 Furnace DX Cool Supply Fan Outlet,  !- Reference Setpoint Node Name
    Sys 2 Furnace DX Cool Heating Coil Outlet,  !- Fan Inlet Node Name
    Sys 2 Furnace DX Cool Supply Fan Outlet,  !- Fan Outlet Node Name
    Sys 2 Furnace DX Cool Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    Sys 2 Furnace DX Cool OA Controller,  !- Name
    Sys 2 Furnace DX Cool Relief Air Outlet,  !- Relief Air Outlet Node Name
    Sys 2 Furnace DX Cool Air Loop Inlet,  !- Return Air Node Name
    Sys 2 Furnace DX Cool Mixed Air Outlet,  !- Mixed Air Node Name
    Sys 2 Furnace DX Cool Outdoor Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Min OA Sched,            !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Sizing:System,
    Sys 3 Heat Pump Air Source,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    Sys 3 Heat Pump Air Source,  !- Name
    ,                        !- Controller List Name
    Sys 3 Heat Pump Air Source Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Sys 3 Heat Pump Air Source Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Sys 3 Heat Pump Air Source Air Loop Inlet,  !- Supply Side Inlet Node Name
    Sys 3 Heat Pump Air Source Return Air Outlet,  !- Demand Side Outlet Node Name
    Sys 3 Heat Pump Air Source Supply Path Inlet,  !- Demand Side Inlet Node Names
    Sys 3 Heat Pump Air Source Supp Heat or Reheat Coil Outl;  !- Supply Side Outlet Node Names

  BranchList,
    Sys 3 Heat Pump Air Source Branches,  !- Name
    Sys 3 Heat Pump Air Source Main Branch;  !- Branch 1 Name

  Branch,
    Sys 3 Heat Pump Air Source Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Sys 3 Heat Pump Air Source OA System,  !- Component 1 Name
    Sys 3 Heat Pump Air Source Air Loop Inlet,  !- Component 1 Inlet Node Name
    Sys 3 Heat Pump Air Source Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Sys 3 Heat Pump Air Source Unitary System,  !- Component 2 Name
    Sys 3 Heat Pump Air Source Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Sys 3 Heat Pump Air Source Supp Heat or Reheat Coil Outl;  !- Component 2 Outlet Node Name

  AirLoopHVAC:SupplyPath,
    Sys 3 Heat Pump Air Source Supply Path,  !- Name
    Sys 3 Heat Pump Air Source Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sys 3 Heat Pump Air Source Zone Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Sys 3 Heat Pump Air Source Zone Splitter,  !- Name
    Sys 3 Heat Pump Air Source Supply Path Inlet,  !- Inlet Node Name
    SPACE3-1 Zone Equip Inlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Sys 3 Heat Pump Air Source Return Path,  !- Name
    Sys 3 Heat Pump Air Source Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Sys 3 Heat Pump Air Source Zone Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Sys 3 Heat Pump Air Source Zone Mixer,  !- Name
    Sys 3 Heat Pump Air Source Return Air Outlet,  !- Outlet Node Name
    SPACE3-1 Return Outlet;  !- Inlet 1 Node Name

  AvailabilityManagerAssignmentList,
    Sys 3 Heat Pump Air Source Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Sys 3 Heat Pump Air Source Availability;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Sys 3 Heat Pump Air Source Availability,  !- Name
    HVACTemplate-Always 1;   !- Schedule Name

  AirLoopHVAC:UnitarySystem,
    Sys 3 Heat Pump Air Source Unitary System,  !- Name
    Load,                    !- Control Type
    SPACE3-1,                !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Sys 3 Heat Pump Air Source Mixed Air Outlet,  !- Air Inlet Node Name
    Sys 3 Heat Pump Air Source Supp Heat or Reheat Coil Outl,  !- Air Outlet Node Name
    Fan:VariableVolume,      !- Supply Fan Object Type
    Sys 3 Heat Pump Air Source Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    FanAvailSched,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Sys 3 Heat Pump Air Source Heating Coil,  !- Heating Coil Name
    1.0,                     !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    Sys 3 Heat Pump Air Source Cooling Coil,  !- Cooling Coil Name
    ,                        !- Use DOAS DX Cooling Coil
    ,                        !- Minimum Supply Air Temperature {C}
    ,                        !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Sys 3 Heat Pump Air Source Supp Heat or Reheat Coil,  !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    Autosize,                !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Heat Pump Time Constant {s}
    ,                        !- Fraction of On-Cycle Power Use
    ,                        !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    ,                        !- Design Specification Multispeed Object Type
    ;                        !- Design Specification Multispeed Object Name

  Coil:Cooling:DX:TwoSpeed,
    Sys 3 Heat Pump Air Source Cooling Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- High Speed Rated Sensible Heat Ratio
    3,                       !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Sys 3 Heat Pump Air Source Supply Fan Outlet,  !- Air Inlet Node Name
    Sys 3 Heat Pump Air Source Cooling Coil Outlet,  !- Air Outlet Node Name
    Sys 3 Heat Pump Air Source DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Sys 3 Heat Pump Air Source DX Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Sys 3 Heat Pump Air Source DX Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    Sys 3 Heat Pump Air Source DX Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Sys 3 Heat Pump Air Source DX Coil PLF,  !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    4.500000,                !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    Sys 3 Heat Pump Air Source DX Coil Low Cap-FT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Sys 3 Heat Pump Air Source DX Coil Low EIR-FT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

! DOE-2.1E, SDL-C4

  Curve:Biquadratic,
    Sys 3 Heat Pump Air Source DX Coil Cap-FT,  !- Name
    0.476428,                !- Coefficient1 Constant
    0.401147E-01,            !- Coefficient2 x
    0.226411E-03,            !- Coefficient3 x**2
    -0.827136E-03,           !- Coefficient4 y
    -0.732240E-05,           !- Coefficient5 y**2
    -0.446278E-03,           !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0,                    !- Maximum Value of y
    0.0,                     !- Minimum Curve Output
    5.0,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! DOE-2.1E, SDL-C78

  Curve:Cubic,
    Sys 3 Heat Pump Air Source DX Coil Cap-FF,  !- Name
    .47278589,               !- Coefficient1 Constant
    1.2433415,               !- Coefficient2 x
    -1.0387055,              !- Coefficient3 x**2
    .32257813,               !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! DOE-2.1E, SDL-C82

  Curve:Biquadratic,
    Sys 3 Heat Pump Air Source DX Coil EIR-FT,  !- Name
    0.632475,                !- Coefficient1 Constant
    -0.121321E-01,           !- Coefficient2 x
    0.507773E-03,            !- Coefficient3 x**2
    0.155377E-01,            !- Coefficient4 y
    0.272840E-03,            !- Coefficient5 y**2
    -0.679201E-03,           !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0,                    !- Maximum Value of y
    0.0,                     !- Minimum Curve Output
    5.0,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! DOE-2.1E, SDL-C82

  Curve:Cubic,
    Sys 3 Heat Pump Air Source DX Coil EIR-FF,  !- Name
    1.0079484,               !- Coefficient1 Constant
    .34544129,               !- Coefficient2 x
    -.6922891,               !- Coefficient3 x**2
    .33889943,               !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Sys 3 Heat Pump Air Source DX Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! DOE-2.1E, SDL-C4

  Curve:Biquadratic,
    Sys 3 Heat Pump Air Source DX Coil Low Cap-FT,  !- Name
    0.476428E+00,            !- Coefficient1 Constant
    0.401147E-01,            !- Coefficient2 x
    0.226411E-03,            !- Coefficient3 x**2
    -0.827136E-03,           !- Coefficient4 y
    -0.732240E-05,           !- Coefficient5 y**2
    -0.446278E-03,           !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0,                    !- Maximum Value of y
    0.0,                     !- Minimum Curve Output
    5.0,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Sys 3 Heat Pump Air Source DX Coil Low EIR-FT,  !- Name
    0.774645E+00,            !- Coefficient1 Constant
    -0.343731E-01,           !- Coefficient2 x
    0.783173E-03,            !- Coefficient3 x**2
    0.146596E-01,            !- Coefficient4 y
    0.488851E-03,            !- Coefficient5 y**2
    -0.752036E-03,           !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0,                    !- Maximum Value of y
    0.0,                     !- Minimum Curve Output
    5.0,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Coil:Heating:DX:SingleSpeed,
    Sys 3 Heat Pump Air Source Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    2.75,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sys 3 Heat Pump Air Source Cooling Coil Outlet,  !- Air Inlet Node Name
    Sys 3 Heat Pump Air Source Heating Coil Outlet,  !- Air Outlet Node Name
    Sys 3 Heat Pump Air Source HP Heating Coil Cap-FT,  !- Heating Capacity Function of Temperature Curve Name
    Sys 3 Heat Pump Air Source HP Heating Coil Cap-FF,  !- Heating Capacity Function of Flow Fraction Curve Name
    Sys 3 Heat Pump Air Source HP Heating Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    Sys 3 Heat Pump Air Source HP Heating Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Sys 3 Heat Pump Air Source HP Heating Coil PLF,  !- Part Load Fraction Correlation Curve Name
    Sys 3 Heat Pump Air Source HP Heating Coil DefrEIR-FT,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize;                !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Sys 3 Heat Pump Air Source HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    Sys 3 Heat Pump Air Source HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Sys 3 Heat Pump Air Source HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Quadratic,
    Sys 3 Heat Pump Air Source HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    Sys 3 Heat Pump Air Source HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Biquadratic,
    Sys 3 Heat Pump Air Source HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y

  Coil:Heating:Electric,
    Sys 3 Heat Pump Air Source Supp Heat or Reheat Coil,  !- Name
    ,                        !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Sys 3 Heat Pump Air Source Heating Coil Outlet,  !- Air Inlet Node Name
    Sys 3 Heat Pump Air Source Supp Heat or Reheat Coil Outl,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

! VAV Fan coefficients based on variable-speed drive.

  Fan:VariableVolume,
    Sys 3 Heat Pump Air Source Supply Fan,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.0,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Power Coefficient 1
    0.0052080574,            !- Fan Power Coefficient 2
    1.1086242,               !- Fan Power Coefficient 3
    -0.11635563,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Sys 3 Heat Pump Air Source Mixed Air Outlet,  !- Air Inlet Node Name
    Sys 3 Heat Pump Air Source Supply Fan Outlet;  !- Air Outlet Node Name

  OutdoorAir:NodeList,
    Sys 3 Heat Pump Air Source Outdoor Air Inlet;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem,
    Sys 3 Heat Pump Air Source OA System,  !- Name
    Sys 3 Heat Pump Air Source OA System Controllers,  !- Controller List Name
    Sys 3 Heat Pump Air Source OA System Equipment,  !- Outdoor Air Equipment List Name
    Sys 3 Heat Pump Air Source Availability Managers;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Sys 3 Heat Pump Air Source OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Sys 3 Heat Pump Air Source OA Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Sys 3 Heat Pump Air Source OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Sys 3 Heat Pump Air Source OA Mixing Box;  !- Component 1 Name

  OutdoorAir:Mixer,
    Sys 3 Heat Pump Air Source OA Mixing Box,  !- Name
    Sys 3 Heat Pump Air Source Mixed Air Outlet,  !- Mixed Air Node Name
    Sys 3 Heat Pump Air Source Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    Sys 3 Heat Pump Air Source Relief Air Outlet,  !- Relief Air Stream Node Name
    Sys 3 Heat Pump Air Source Air Loop Inlet;  !- Return Air Stream Node Name

  SetpointManager:SingleZone:Cooling,
    Sys 3 Heat Pump Air Source Economizer Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    SPACE3-1,                !- Control Zone Name
    SPACE3-1 Zone Air Node,  !- Zone Node Name
    SPACE3-1 Zone Equip Inlet,  !- Zone Inlet Node Name
    Sys 3 Heat Pump Air Source Supp Heat or Reheat Coil Outl;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Sys 3 Heat Pump Air Source Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Sys 3 Heat Pump Air Source Supp Heat or Reheat Coil Outl,  !- Reference Setpoint Node Name
    Sys 3 Heat Pump Air Source Mixed Air Outlet,  !- Fan Inlet Node Name
    Sys 3 Heat Pump Air Source Supply Fan Outlet,  !- Fan Outlet Node Name
    Sys 3 Heat Pump Air Source Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    Sys 3 Heat Pump Air Source OA Controller,  !- Name
    Sys 3 Heat Pump Air Source Relief Air Outlet,  !- Relief Air Outlet Node Name
    Sys 3 Heat Pump Air Source Air Loop Inlet,  !- Return Air Node Name
    Sys 3 Heat Pump Air Source Mixed Air Outlet,  !- Mixed Air Node Name
    Sys 3 Heat Pump Air Source Outdoor Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Min OA Sched,            !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Sizing:System,
    Sys 4 Heat Pump Air Source,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    Sys 4 Heat Pump Air Source,  !- Name
    ,                        !- Controller List Name
    Sys 4 Heat Pump Air Source Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Sys 4 Heat Pump Air Source Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Sys 4 Heat Pump Air Source Air Loop Inlet,  !- Supply Side Inlet Node Name
    Sys 4 Heat Pump Air Source Return Air Outlet,  !- Demand Side Outlet Node Name
    Sys 4 Heat Pump Air Source Supply Path Inlet,  !- Demand Side Inlet Node Names
    Sys 4 Heat Pump Air Source Supp Heat or Reheat Coil Outl;  !- Supply Side Outlet Node Names

  BranchList,
    Sys 4 Heat Pump Air Source Branches,  !- Name
    Sys 4 Heat Pump Air Source Main Branch;  !- Branch 1 Name

  Branch,
    Sys 4 Heat Pump Air Source Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Sys 4 Heat Pump Air Source OA System,  !- Component 1 Name
    Sys 4 Heat Pump Air Source Air Loop Inlet,  !- Component 1 Inlet Node Name
    Sys 4 Heat Pump Air Source Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Sys 4 Heat Pump Air Source Unitary System,  !- Component 2 Name
    Sys 4 Heat Pump Air Source Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Sys 4 Heat Pump Air Source Supp Heat or Reheat Coil Outl;  !- Component 2 Outlet Node Name

  AirLoopHVAC:SupplyPath,
    Sys 4 Heat Pump Air Source Supply Path,  !- Name
    Sys 4 Heat Pump Air Source Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sys 4 Heat Pump Air Source Zone Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Sys 4 Heat Pump Air Source Zone Splitter,  !- Name
    Sys 4 Heat Pump Air Source Supply Path Inlet,  !- Inlet Node Name
    SPACE4-1 Zone Equip Inlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Sys 4 Heat Pump Air Source Return Path,  !- Name
    Sys 4 Heat Pump Air Source Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Sys 4 Heat Pump Air Source Zone Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Sys 4 Heat Pump Air Source Zone Mixer,  !- Name
    Sys 4 Heat Pump Air Source Return Air Outlet,  !- Outlet Node Name
    SPACE4-1 Return Outlet;  !- Inlet 1 Node Name

  AvailabilityManagerAssignmentList,
    Sys 4 Heat Pump Air Source Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Sys 4 Heat Pump Air Source Availability;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Sys 4 Heat Pump Air Source Availability,  !- Name
    HVACTemplate-Always 1;   !- Schedule Name

  AirLoopHVAC:UnitarySystem,
    Sys 4 Heat Pump Air Source Unitary System,  !- Name
    Load,                    !- Control Type
    SPACE4-1,                !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Sys 4 Heat Pump Air Source Mixed Air Outlet,  !- Air Inlet Node Name
    Sys 4 Heat Pump Air Source Supp Heat or Reheat Coil Outl,  !- Air Outlet Node Name
    Fan:VariableVolume,      !- Supply Fan Object Type
    Sys 4 Heat Pump Air Source Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    FanAvailSched,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Sys 4 Heat Pump Air Source Heating Coil,  !- Heating Coil Name
    1.0,                     !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    Sys 4 Heat Pump Air Source Cooling Coil,  !- Cooling Coil Name
    ,                        !- Use DOAS DX Cooling Coil
    ,                        !- Minimum Supply Air Temperature {C}
    ,                        !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Sys 4 Heat Pump Air Source Supp Heat or Reheat Coil,  !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    Autosize,                !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Heat Pump Time Constant {s}
    ,                        !- Fraction of On-Cycle Power Use
    ,                        !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    ,                        !- Design Specification Multispeed Object Type
    ;                        !- Design Specification Multispeed Object Name

  Coil:Cooling:DX:TwoSpeed,
    Sys 4 Heat Pump Air Source Cooling Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- High Speed Rated Sensible Heat Ratio
    3,                       !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Sys 4 Heat Pump Air Source Supply Fan Outlet,  !- Air Inlet Node Name
    Sys 4 Heat Pump Air Source Cooling Coil Outlet,  !- Air Outlet Node Name
    Sys 4 Heat Pump Air Source DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Sys 4 Heat Pump Air Source DX Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Sys 4 Heat Pump Air Source DX Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    Sys 4 Heat Pump Air Source DX Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Sys 4 Heat Pump Air Source DX Coil PLF,  !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    4.500000,                !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    Sys 4 Heat Pump Air Source DX Coil Low Cap-FT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Sys 4 Heat Pump Air Source DX Coil Low EIR-FT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

! DOE-2.1E, SDL-C4

  Curve:Biquadratic,
    Sys 4 Heat Pump Air Source DX Coil Cap-FT,  !- Name
    0.476428,                !- Coefficient1 Constant
    0.401147E-01,            !- Coefficient2 x
    0.226411E-03,            !- Coefficient3 x**2
    -0.827136E-03,           !- Coefficient4 y
    -0.732240E-05,           !- Coefficient5 y**2
    -0.446278E-03,           !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0,                    !- Maximum Value of y
    0.0,                     !- Minimum Curve Output
    5.0,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! DOE-2.1E, SDL-C78

  Curve:Cubic,
    Sys 4 Heat Pump Air Source DX Coil Cap-FF,  !- Name
    .47278589,               !- Coefficient1 Constant
    1.2433415,               !- Coefficient2 x
    -1.0387055,              !- Coefficient3 x**2
    .32257813,               !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! DOE-2.1E, SDL-C82

  Curve:Biquadratic,
    Sys 4 Heat Pump Air Source DX Coil EIR-FT,  !- Name
    0.632475,                !- Coefficient1 Constant
    -0.121321E-01,           !- Coefficient2 x
    0.507773E-03,            !- Coefficient3 x**2
    0.155377E-01,            !- Coefficient4 y
    0.272840E-03,            !- Coefficient5 y**2
    -0.679201E-03,           !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0,                    !- Maximum Value of y
    0.0,                     !- Minimum Curve Output
    5.0,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! DOE-2.1E, SDL-C82

  Curve:Cubic,
    Sys 4 Heat Pump Air Source DX Coil EIR-FF,  !- Name
    1.0079484,               !- Coefficient1 Constant
    .34544129,               !- Coefficient2 x
    -.6922891,               !- Coefficient3 x**2
    .33889943,               !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Sys 4 Heat Pump Air Source DX Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! DOE-2.1E, SDL-C4

  Curve:Biquadratic,
    Sys 4 Heat Pump Air Source DX Coil Low Cap-FT,  !- Name
    0.476428E+00,            !- Coefficient1 Constant
    0.401147E-01,            !- Coefficient2 x
    0.226411E-03,            !- Coefficient3 x**2
    -0.827136E-03,           !- Coefficient4 y
    -0.732240E-05,           !- Coefficient5 y**2
    -0.446278E-03,           !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0,                    !- Maximum Value of y
    0.0,                     !- Minimum Curve Output
    5.0,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Sys 4 Heat Pump Air Source DX Coil Low EIR-FT,  !- Name
    0.774645E+00,            !- Coefficient1 Constant
    -0.343731E-01,           !- Coefficient2 x
    0.783173E-03,            !- Coefficient3 x**2
    0.146596E-01,            !- Coefficient4 y
    0.488851E-03,            !- Coefficient5 y**2
    -0.752036E-03,           !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0,                    !- Maximum Value of y
    0.0,                     !- Minimum Curve Output
    5.0,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Coil:Heating:DX:SingleSpeed,
    Sys 4 Heat Pump Air Source Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    2.75,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sys 4 Heat Pump Air Source Cooling Coil Outlet,  !- Air Inlet Node Name
    Sys 4 Heat Pump Air Source Heating Coil Outlet,  !- Air Outlet Node Name
    Sys 4 Heat Pump Air Source HP Heating Coil Cap-FT,  !- Heating Capacity Function of Temperature Curve Name
    Sys 4 Heat Pump Air Source HP Heating Coil Cap-FF,  !- Heating Capacity Function of Flow Fraction Curve Name
    Sys 4 Heat Pump Air Source HP Heating Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    Sys 4 Heat Pump Air Source HP Heating Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Sys 4 Heat Pump Air Source HP Heating Coil PLF,  !- Part Load Fraction Correlation Curve Name
    Sys 4 Heat Pump Air Source HP Heating Coil DefrEIR-FT,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize;                !- Resistive Defrost Heater Capacity {W}

  Curve:Cubic,
    Sys 4 Heat Pump Air Source HP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    Sys 4 Heat Pump Air Source HP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    Sys 4 Heat Pump Air Source HP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Quadratic,
    Sys 4 Heat Pump Air Source HP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    Sys 4 Heat Pump Air Source HP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Biquadratic,
    Sys 4 Heat Pump Air Source HP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y

  Coil:Heating:Electric,
    Sys 4 Heat Pump Air Source Supp Heat or Reheat Coil,  !- Name
    ,                        !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Sys 4 Heat Pump Air Source Heating Coil Outlet,  !- Air Inlet Node Name
    Sys 4 Heat Pump Air Source Supp Heat or Reheat Coil Outl,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

! VAV Fan coefficients based on variable-speed drive.

  Fan:VariableVolume,
    Sys 4 Heat Pump Air Source Supply Fan,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.0,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Power Coefficient 1
    0.0052080574,            !- Fan Power Coefficient 2
    1.1086242,               !- Fan Power Coefficient 3
    -0.11635563,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Sys 4 Heat Pump Air Source Mixed Air Outlet,  !- Air Inlet Node Name
    Sys 4 Heat Pump Air Source Supply Fan Outlet;  !- Air Outlet Node Name

  OutdoorAir:NodeList,
    Sys 4 Heat Pump Air Source Outdoor Air Inlet;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem,
    Sys 4 Heat Pump Air Source OA System,  !- Name
    Sys 4 Heat Pump Air Source OA System Controllers,  !- Controller List Name
    Sys 4 Heat Pump Air Source OA System Equipment,  !- Outdoor Air Equipment List Name
    Sys 4 Heat Pump Air Source Availability Managers;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Sys 4 Heat Pump Air Source OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Sys 4 Heat Pump Air Source OA Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Sys 4 Heat Pump Air Source OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Sys 4 Heat Pump Air Source OA Mixing Box;  !- Component 1 Name

  OutdoorAir:Mixer,
    Sys 4 Heat Pump Air Source OA Mixing Box,  !- Name
    Sys 4 Heat Pump Air Source Mixed Air Outlet,  !- Mixed Air Node Name
    Sys 4 Heat Pump Air Source Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    Sys 4 Heat Pump Air Source Relief Air Outlet,  !- Relief Air Stream Node Name
    Sys 4 Heat Pump Air Source Air Loop Inlet;  !- Return Air Stream Node Name

  SetpointManager:SingleZone:Cooling,
    Sys 4 Heat Pump Air Source Economizer Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    SPACE4-1,                !- Control Zone Name
    SPACE4-1 Zone Air Node,  !- Zone Node Name
    SPACE4-1 Zone Equip Inlet,  !- Zone Inlet Node Name
    Sys 4 Heat Pump Air Source Supp Heat or Reheat Coil Outl;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Sys 4 Heat Pump Air Source Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Sys 4 Heat Pump Air Source Supp Heat or Reheat Coil Outl,  !- Reference Setpoint Node Name
    Sys 4 Heat Pump Air Source Mixed Air Outlet,  !- Fan Inlet Node Name
    Sys 4 Heat Pump Air Source Supply Fan Outlet,  !- Fan Outlet Node Name
    Sys 4 Heat Pump Air Source Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    Sys 4 Heat Pump Air Source OA Controller,  !- Name
    Sys 4 Heat Pump Air Source Relief Air Outlet,  !- Relief Air Outlet Node Name
    Sys 4 Heat Pump Air Source Air Loop Inlet,  !- Return Air Node Name
    Sys 4 Heat Pump Air Source Mixed Air Outlet,  !- Mixed Air Node Name
    Sys 4 Heat Pump Air Source Outdoor Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Min OA Sched,            !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Sizing:System,
    Sys 5 Furnace DX Cool,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    Sys 5 Furnace DX Cool,   !- Name
    ,                        !- Controller List Name
    Sys 5 Furnace DX Cool Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Sys 5 Furnace DX Cool Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Sys 5 Furnace DX Cool Air Loop Inlet,  !- Supply Side Inlet Node Name
    Sys 5 Furnace DX Cool Return Air Outlet,  !- Demand Side Outlet Node Name
    Sys 5 Furnace DX Cool Supply Path Inlet,  !- Demand Side Inlet Node Names
    Sys 5 Furnace DX Cool Heating Coil Outlet;  !- Supply Side Outlet Node Names

  BranchList,
    Sys 5 Furnace DX Cool Branches,  !- Name
    Sys 5 Furnace DX Cool Main Branch;  !- Branch 1 Name

  Branch,
    Sys 5 Furnace DX Cool Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Sys 5 Furnace DX Cool OA System,  !- Component 1 Name
    Sys 5 Furnace DX Cool Air Loop Inlet,  !- Component 1 Inlet Node Name
    Sys 5 Furnace DX Cool Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Sys 5 Furnace DX Cool Unitary System,  !- Component 2 Name
    Sys 5 Furnace DX Cool Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Sys 5 Furnace DX Cool Heating Coil Outlet;  !- Component 2 Outlet Node Name

  AirLoopHVAC:SupplyPath,
    Sys 5 Furnace DX Cool Supply Path,  !- Name
    Sys 5 Furnace DX Cool Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sys 5 Furnace DX Cool Zone Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Sys 5 Furnace DX Cool Zone Splitter,  !- Name
    Sys 5 Furnace DX Cool Supply Path Inlet,  !- Inlet Node Name
    SPACE5-1 Zone Equip Inlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Sys 5 Furnace DX Cool Return Path,  !- Name
    Sys 5 Furnace DX Cool Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Sys 5 Furnace DX Cool Zone Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Sys 5 Furnace DX Cool Zone Mixer,  !- Name
    Sys 5 Furnace DX Cool Return Air Outlet,  !- Outlet Node Name
    SPACE5-1 Return Outlet;  !- Inlet 1 Node Name

  AvailabilityManagerAssignmentList,
    Sys 5 Furnace DX Cool Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Sys 5 Furnace DX Cool Availability;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Sys 5 Furnace DX Cool Availability,  !- Name
    HVACTemplate-Always 1;   !- Schedule Name

  AirLoopHVAC:UnitarySystem,
    Sys 5 Furnace DX Cool Unitary System,  !- Name
    Load,                    !- Control Type
    SPACE5-1,                !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Sys 5 Furnace DX Cool Mixed Air Outlet,  !- Air Inlet Node Name
    Sys 5 Furnace DX Cool Heating Coil Outlet,  !- Air Outlet Node Name
    Fan:VariableVolume,      !- Supply Fan Object Type
    Sys 5 Furnace DX Cool Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    FanAvailSched,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Sys 5 Furnace DX Cool Heating Coil,  !- Heating Coil Name
    1.0,                     !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    Sys 5 Furnace DX Cool Cooling Coil,  !- Cooling Coil Name
    ,                        !- Use DOAS DX Cooling Coil
    ,                        !- Minimum Supply Air Temperature {C}
    ,                        !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    Autosize,                !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Heat Pump Time Constant {s}
    ,                        !- Fraction of On-Cycle Power Use
    ,                        !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    ,                        !- Design Specification Multispeed Object Type
    ;                        !- Design Specification Multispeed Object Name

  Coil:Cooling:DX:TwoSpeed,
    Sys 5 Furnace DX Cool Cooling Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- High Speed Rated Sensible Heat Ratio
    3,                       !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Sys 5 Furnace DX Cool Supply Fan Outlet,  !- Air Inlet Node Name
    Sys 5 Furnace DX Cool Cooling Coil Outlet,  !- Air Outlet Node Name
    Sys 5 Furnace DX Cool DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Sys 5 Furnace DX Cool DX Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Sys 5 Furnace DX Cool DX Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    Sys 5 Furnace DX Cool DX Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Sys 5 Furnace DX Cool DX Coil PLF,  !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    4.500000,                !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    Sys 5 Furnace DX Cool DX Coil Low Cap-FT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Sys 5 Furnace DX Cool DX Coil Low EIR-FT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

! DOE-2.1E, SDL-C4

  Curve:Biquadratic,
    Sys 5 Furnace DX Cool DX Coil Cap-FT,  !- Name
    0.476428,                !- Coefficient1 Constant
    0.401147E-01,            !- Coefficient2 x
    0.226411E-03,            !- Coefficient3 x**2
    -0.827136E-03,           !- Coefficient4 y
    -0.732240E-05,           !- Coefficient5 y**2
    -0.446278E-03,           !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0,                    !- Maximum Value of y
    0.0,                     !- Minimum Curve Output
    5.0,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! DOE-2.1E, SDL-C78

  Curve:Cubic,
    Sys 5 Furnace DX Cool DX Coil Cap-FF,  !- Name
    .47278589,               !- Coefficient1 Constant
    1.2433415,               !- Coefficient2 x
    -1.0387055,              !- Coefficient3 x**2
    .32257813,               !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! DOE-2.1E, SDL-C82

  Curve:Biquadratic,
    Sys 5 Furnace DX Cool DX Coil EIR-FT,  !- Name
    0.632475,                !- Coefficient1 Constant
    -0.121321E-01,           !- Coefficient2 x
    0.507773E-03,            !- Coefficient3 x**2
    0.155377E-01,            !- Coefficient4 y
    0.272840E-03,            !- Coefficient5 y**2
    -0.679201E-03,           !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0,                    !- Maximum Value of y
    0.0,                     !- Minimum Curve Output
    5.0,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! DOE-2.1E, SDL-C82

  Curve:Cubic,
    Sys 5 Furnace DX Cool DX Coil EIR-FF,  !- Name
    1.0079484,               !- Coefficient1 Constant
    .34544129,               !- Coefficient2 x
    -.6922891,               !- Coefficient3 x**2
    .33889943,               !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Sys 5 Furnace DX Cool DX Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! DOE-2.1E, SDL-C4

  Curve:Biquadratic,
    Sys 5 Furnace DX Cool DX Coil Low Cap-FT,  !- Name
    0.476428E+00,            !- Coefficient1 Constant
    0.401147E-01,            !- Coefficient2 x
    0.226411E-03,            !- Coefficient3 x**2
    -0.827136E-03,           !- Coefficient4 y
    -0.732240E-05,           !- Coefficient5 y**2
    -0.446278E-03,           !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0,                    !- Maximum Value of y
    0.0,                     !- Minimum Curve Output
    5.0,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Sys 5 Furnace DX Cool DX Coil Low EIR-FT,  !- Name
    0.774645E+00,            !- Coefficient1 Constant
    -0.343731E-01,           !- Coefficient2 x
    0.783173E-03,            !- Coefficient3 x**2
    0.146596E-01,            !- Coefficient4 y
    0.488851E-03,            !- Coefficient5 y**2
    -0.752036E-03,           !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0,                    !- Maximum Value of y
    0.0,                     !- Minimum Curve Output
    5.0,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Coil:Heating:Fuel,
    Sys 5 Furnace DX Cool Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    Gas,                     !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Sys 5 Furnace DX Cool Cooling Coil Outlet,  !- Air Inlet Node Name
    Sys 5 Furnace DX Cool Heating Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Sys 5 Furnace DX Cool Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

  Curve:Cubic,
    Sys 5 Furnace DX Cool Heating Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

! VAV Fan coefficients based on variable-speed drive.

  Fan:VariableVolume,
    Sys 5 Furnace DX Cool Supply Fan,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.0,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Power Coefficient 1
    0.0052080574,            !- Fan Power Coefficient 2
    1.1086242,               !- Fan Power Coefficient 3
    -0.11635563,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Sys 5 Furnace DX Cool Mixed Air Outlet,  !- Air Inlet Node Name
    Sys 5 Furnace DX Cool Supply Fan Outlet;  !- Air Outlet Node Name

  OutdoorAir:NodeList,
    Sys 5 Furnace DX Cool Outdoor Air Inlet;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem,
    Sys 5 Furnace DX Cool OA System,  !- Name
    Sys 5 Furnace DX Cool OA System Controllers,  !- Controller List Name
    Sys 5 Furnace DX Cool OA System Equipment,  !- Outdoor Air Equipment List Name
    Sys 5 Furnace DX Cool Availability Managers;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Sys 5 Furnace DX Cool OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Sys 5 Furnace DX Cool OA Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Sys 5 Furnace DX Cool OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Sys 5 Furnace DX Cool OA Mixing Box;  !- Component 1 Name

  OutdoorAir:Mixer,
    Sys 5 Furnace DX Cool OA Mixing Box,  !- Name
    Sys 5 Furnace DX Cool Mixed Air Outlet,  !- Mixed Air Node Name
    Sys 5 Furnace DX Cool Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    Sys 5 Furnace DX Cool Relief Air Outlet,  !- Relief Air Stream Node Name
    Sys 5 Furnace DX Cool Air Loop Inlet;  !- Return Air Stream Node Name

  SetpointManager:SingleZone:Cooling,
    Sys 5 Furnace DX Cool Economizer Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    SPACE5-1,                !- Control Zone Name
    SPACE5-1 Zone Air Node,  !- Zone Node Name
    SPACE5-1 Zone Equip Inlet,  !- Zone Inlet Node Name
    Sys 5 Furnace DX Cool Heating Coil Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Sys 5 Furnace DX Cool Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Sys 5 Furnace DX Cool Heating Coil Outlet,  !- Reference Setpoint Node Name
    Sys 5 Furnace DX Cool Mixed Air Outlet,  !- Fan Inlet Node Name
    Sys 5 Furnace DX Cool Supply Fan Outlet,  !- Fan Outlet Node Name
    Sys 5 Furnace DX Cool Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    Sys 5 Furnace DX Cool OA Controller,  !- Name
    Sys 5 Furnace DX Cool Relief Air Outlet,  !- Relief Air Outlet Node Name
    Sys 5 Furnace DX Cool Air Loop Inlet,  !- Return Air Node Name
    Sys 5 Furnace DX Cool Mixed Air Outlet,  !- Mixed Air Node Name
    Sys 5 Furnace DX Cool Outdoor Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Min OA Sched,            !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Site:GroundTemperature:BuildingSurface,21.5,21.4,21.5,21.5,22.0,22.9,23.0,23.1,23.1,22.2,21.7,21.6;

