  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         731
  Number of Section Definitions=           2
  Total Number of Alpha Fields=       18147
  Total Number of Numeric Fields=       39542
  Total Number of Fields=       57689
  Processing Input Data File (in.idf) -- Start
      1 ! RadLoTempElecTermReheatCtrl2.idf
      2 !
      3 ! Basic file description:  1 story building divided into 3 interior conditioned zones. Roof with no plenum.
      4 !                          No ground contact with floor.
      5 !
      6 ! Highlights:              HVAC: electric low temperature radiant system heats and terminal reheat cools.
      7 !
      8 ! Simulation Location/Run: CHICAGO_IL_USA_WMO_725300, 2 design days, 1 run period,
      9 !                          Run Control executes the design days only.
     10 !
     11 ! Location:                Chicago, IL
     12 !
     13 ! Design Days:             CHICAGO_IL_USA Annual Heating 99%, MaxDB=-17.3°C
     14 !                          CHICAGO_IL_USA Annual Cooling DRY (DB=>MWB) 1%, MaxDB=31.5°C MWB=10°C
     15 !
     16 ! Run Period (Weather File): none
     17 !
     18 ! Run Control:             No Zone or System sizing required (design days only, see RUN CONTROL object)
     19 !
     20 ! Building: Single floor rectangular L-shaped building 40 ft south wall, 40 ft west wall, zone height 10 feet.
     21 !           There is a single window in the West Zone south wall. The walls are 1 in stucco over 4 in common brick
     22 !           and gypboard. The roof is a built up roof with 1/2 in stone over 3/8 in felt over 1 in dense insulation
     23 !           supported by 2 in heavy weight concrete. The window is single pane 3mm clear.
     24 !           The window to wall ratio is approxomately 0.07.
     25 !
     26 !           The building is oriented due north.
     27 !
     28 ! Floor Area:        130.1 m2 (1403 ft2)
     29 ! Number of Stories: 1
     30 !
     31 ! Zone Description Details:
     32 !
     33 !       (0,12.192,0)                 (9.144,12.192,0)
     34 !           ________________________________
     35 !          |                                |
     36 !          |                                |
     37 !          |                                |
     38 !          |                                |
     39 !          |           North                |
     40 !          |                                |
     41 !          |                                |
     42 !          |             (6.096,6.096,0)    |
     43 !          |________________________________|____________ (12.192,6.069,0)
     44 !          | (0,6.096,0)        |    (9.144,6.096,0)     |
     45 !          |                    |                        |
     46 !          |                    |                        |
     47 !          |                    |                        |
     48 !          |       West         |         East           |    window = *
     49 !          |                    |                        |
     50 !          |                    |                        |
     51 !          |                    |                        |
     52 !          |___**************___|________________________|
     53 !
     54 !      (0,0,0)             (6.069,0,0)               (12.192,0,0)
     55 !
     56 ! Internal gains description:     ZONE West      - lighting is 0 watts, equip is 2928.751 watts, 3 occupants
     57 ! Internal gains description:     ZONE North     - lighting is 878.6252 watts, equip is 2928.751 watts, 4 occupants
     58 ! Internal gains description:     ZONE East      - lighting is 1464.375 watts, equip is 1464.375 watts, 3 occupants
     59 !
     60 ! Interzone Surfaces:             3 interzone surfaces (see diagram)
     61 ! Internal Mass:                  None
     62 ! People:                         10
     63 ! Lights:                         2343 W
     64 ! Equipment:                      7323 W
     65 ! Windows:                        1 - single pane clear 3mm glass
     66 ! Detached Shading:               None
     67 ! Daylight:                       None
     68 ! Natural Ventilation:            None
     69 ! Compact Schedules:              Yes
     70 ! Solair Distribution:            FullInteriorAndExterior
     71 !
     72 ! HVAC:                           An electric low temperature radiant system is used for heating; cooling is via a
     73 !                                 3 zone terminal reheat system using single constant volume air loop. Central chilled
     74 !                                 water coil scheduled to provide 16 C winter and 13 C summer supply air temperature.
     75 !                                 Terminal reheat coils trim supply air temperature to meet zone thermostat set point.
     76 !                                 Thermostat setting at 20 C in winter with 15 C set back temperature, 24 C in summer
     77 !                                 with 30 C set back temperature. Cooling coil off in winter, reheat coil on all year.
     78 !                                 Switch between heating and cooling happens via schedules--heating mode is considered
     79 !                                 October through March while cooling is April through September.  If a heating load
     80 !                                 takes place during cooling mode, the terminal reheat system covers the load.  If a
     81 !                                 cooling load happens during heating mode, the load goes unmet.
     82 !
     83 ! Zonal Equipment:                LOW TEMP RADIANT SYSTEM:ELECTRIC, AirTerminal:SingleDuct:ConstantVolume:Reheat
     84 ! Central Air Handling Equipment: No
     85 ! System Equipment Autosize:      No (chilled water, condenser, and hot water loop volumes are autosized)
     86 ! Purchased Cooling:              No
     87 ! Purchased Heating:              No
     88 ! Purchased Chilled Water:        Yes (only used if alternate priority control equipment list is selected)
     89 ! Purchased Hot Water:            Yes
     90 ! Coils:                          None
     91 ! Pumps:                          Pump:VariableSpeed
     92 ! Boilers:                        None
     93 ! Chillers:                       Chiller:Electric (PlantEquipmentOperation:CoolingLoad set up for electric chiller only)
     94 !                                 Chiller:ConstantCOP or DistrictCooling may be used if desired in various
     95 !                                 combinations by changing priority control equipment list name in
     96 !                                 PlantEquipmentOperation:CoolingLoad object.
     97 ! Towers:                         2 ea. CoolingTower:SingleSpeed in series (leaving water set point = 35 C, each
     98 !                                 towers UA = 175, water flow rate = 0.0011 m3/s, air flow rate = 8 m3/s, capacity is
     99 !                                 determined using UA and Design Water Flow Rate method)
    100 !
    101 ! Results:
    102 ! Standard Reports:               None
    103 ! Timestep or Hourly Variables:   Timestep
    104 ! Time bins Report:               None
    105 ! HTML Report:                    None
    106 ! Environmental Emissions:        None
    107 ! Utility Tariffs:                None
    108 
    109   Version,8.2;
    110 
    111   Timestep,6;
    112 
    113   ZoneCapacitanceMultiplier:ResearchSpecial,
    114     1.0,                     !- Temperature Capacity Multiplier
    115     1.0,                     !- Humidity Capacity Multiplier
    116     1.0,                     !- Carbon Dioxide Capacity Multiplier
    117     ;                        !- Generic Contaminant Capacity Multiplier
    118 
    119   Building,
    120     NONE,                    !- Name
    121     0.0000000E+00,           !- North Axis {deg}
    122     Suburbs,                 !- Terrain
    123     3.9999999E-02,           !- Loads Convergence Tolerance Value
    124     0.4000000,               !- Temperature Convergence Tolerance Value {deltaC}
    125     FullInteriorAndExterior, !- Solar Distribution
    126     25,                      !- Maximum Number of Warmup Days
    127     6;                       !- Minimum Number of Warmup Days
    128 
    129   HeatBalanceAlgorithm,ConductionTransferFunction;
    130 
    131   SurfaceConvectionAlgorithm:Inside,TARP;
    132 
    133   SurfaceConvectionAlgorithm:Outside,DOE-2;
    134 
    135   SimulationControl,
    136     No,                      !- Do Zone Sizing Calculation
    137     No,                      !- Do System Sizing Calculation
    138     No,                      !- Do Plant Sizing Calculation
    139     Yes,                     !- Run Simulation for Sizing Periods
    140     No;                      !- Run Simulation for Weather File Run Periods
    141 
    142   RunPeriod,
    143     ,                        !- Name
    144     1,                       !- Begin Month
    145     1,                       !- Begin Day of Month
    146     12,                      !- End Month
    147     31,                      !- End Day of Month
    148     Tuesday,                 !- Day of Week for Start Day
    149     Yes,                     !- Use Weather File Holidays and Special Days
    150     Yes,                     !- Use Weather File Daylight Saving Period
    151     No,                      !- Apply Weekend Holiday Rule
    152     Yes,                     !- Use Weather File Rain Indicators
    153     Yes;                     !- Use Weather File Snow Indicators
    154 
    155   Site:Location,
    156     CHICAGO_IL_USA_WMO_725300,  !- Name
    157     42.00,                   !- Latitude {deg}
    158     -87.88,                  !- Longitude {deg}
    159     -6.00,                   !- Time Zone {hr}
    160     190.00;                  !- Elevation {m}
    161 
    162  ! CHICAGO_IL_USA Annual Heating 99%, MaxDB=-17.3°C
    163 
    164   SizingPeriod:DesignDay,
    165     CHICAGO Ann Htg 99% Condns DB,  !- Name
    166     1,                       !- Month
    167     21,                      !- Day of Month
    168     WinterDesignDay,         !- Day Type
    169     -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    170     0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    171     ,                        !- Dry-Bulb Temperature Range Modifier Type
    172     ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    173     Wetbulb,                 !- Humidity Condition Type
    174     -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    175     ,                        !- Humidity Condition Day Schedule Name
    176     ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    177     ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    178     ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    179     99063.,                  !- Barometric Pressure {Pa}
    180     4.9,                     !- Wind Speed {m/s}
    181     270,                     !- Wind Direction {deg}
    182     No,                      !- Rain Indicator
    183     No,                      !- Snow Indicator
    184     No,                      !- Daylight Saving Time Indicator
    185     ASHRAEClearSky,          !- Solar Model Indicator
    186     ,                        !- Beam Solar Day Schedule Name
    187     ,                        !- Diffuse Solar Day Schedule Name
    188     ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    189     ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    190     0.00;                    !- Sky Clearness
    191 
    192  ! CHICAGO_IL_USA Annual Cooling DRY (DB=>MWB) 1%, MaxDB=31.5°C MWB=10°C
    193 
    194   SizingPeriod:DesignDay,
    195     CHICAGO Ann Clg 1% Condns DB=>MWB,  !- Name
    196     7,                       !- Month
    197     21,                      !- Day of Month
    198     SummerDesignDay,         !- Day Type
    199     31.5,                    !- Maximum Dry-Bulb Temperature {C}
    200     10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    201     ,                        !- Dry-Bulb Temperature Range Modifier Type
    202     ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    203     Wetbulb,                 !- Humidity Condition Type
    204     10,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    205     ,                        !- Humidity Condition Day Schedule Name
    206     ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    207     ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    208     ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    209     99063.,                  !- Barometric Pressure {Pa}
    210     5.3,                     !- Wind Speed {m/s}
    211     230,                     !- Wind Direction {deg}
    212     No,                      !- Rain Indicator
    213     No,                      !- Snow Indicator
    214     No,                      !- Daylight Saving Time Indicator
    215     ASHRAEClearSky,          !- Solar Model Indicator
    216     ,                        !- Beam Solar Day Schedule Name
    217     ,                        !- Diffuse Solar Day Schedule Name
    218     ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    219     ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    220     1.00;                    !- Sky Clearness
    221 
    222   Material,
    223     A1 - 1 IN STUCCO,        !- Name
    224     Smooth,                  !- Roughness
    225     2.5389841E-02,           !- Thickness {m}
    226     0.6918309,               !- Conductivity {W/m-K}
    227     1858.142,                !- Density {kg/m3}
    228     836.8000,                !- Specific Heat {J/kg-K}
    229     0.9000000,               !- Thermal Absorptance
    230     0.9200000,               !- Solar Absorptance
    231     0.9200000;               !- Visible Absorptance
    232 
    233   Material,
    234     C4 - 4 IN COMMON BRICK,  !- Name
    235     Rough,                   !- Roughness
    236     0.1014984,               !- Thickness {m}
    237     0.7264224,               !- Conductivity {W/m-K}
    238     1922.216,                !- Density {kg/m3}
    239     836.8000,                !- Specific Heat {J/kg-K}
    240     0.9000000,               !- Thermal Absorptance
    241     0.7600000,               !- Solar Absorptance
    242     0.7600000;               !- Visible Absorptance
    243 
    244   Material,
    245     E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
    246     Smooth,                  !- Roughness
    247     1.9050000E-02,           !- Thickness {m}
    248     0.7264224,               !- Conductivity {W/m-K}
    249     1601.846,                !- Density {kg/m3}
    250     836.8000,                !- Specific Heat {J/kg-K}
    251     0.9000000,               !- Thermal Absorptance
    252     0.9200000,               !- Solar Absorptance
    253     0.9200000;               !- Visible Absorptance
    254 
    255   Material,
    256     C6 - 8 IN CLAY TILE,     !- Name
    257     Smooth,                  !- Roughness
    258     0.2033016,               !- Thickness {m}
    259     0.5707605,               !- Conductivity {W/m-K}
    260     1121.292,                !- Density {kg/m3}
    261     836.8000,                !- Specific Heat {J/kg-K}
    262     0.9000000,               !- Thermal Absorptance
    263     0.8200000,               !- Solar Absorptance
    264     0.8200000;               !- Visible Absorptance
    265 
    266   Material,
    267     C10 - 8 IN HW CONCRETE,  !- Name
    268     MediumRough,             !- Roughness
    269     0.2033016,               !- Thickness {m}
    270     1.729577,                !- Conductivity {W/m-K}
    271     2242.585,                !- Density {kg/m3}
    272     836.8000,                !- Specific Heat {J/kg-K}
    273     0.9000000,               !- Thermal Absorptance
    274     0.6500000,               !- Solar Absorptance
    275     0.6500000;               !- Visible Absorptance
    276 
    277   Material,
    278     E2 - 1 / 2 IN SLAG OR STONE,  !- Name
    279     Rough,                   !- Roughness
    280     1.2710161E-02,           !- Thickness {m}
    281     1.435549,                !- Conductivity {W/m-K}
    282     881.0155,                !- Density {kg/m3}
    283     1673.600,                !- Specific Heat {J/kg-K}
    284     0.9000000,               !- Thermal Absorptance
    285     0.5500000,               !- Solar Absorptance
    286     0.5500000;               !- Visible Absorptance
    287 
    288   Material,
    289     E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
    290     Rough,                   !- Roughness
    291     9.5402403E-03,           !- Thickness {m}
    292     0.1902535,               !- Conductivity {W/m-K}
    293     1121.292,                !- Density {kg/m3}
    294     1673.600,                !- Specific Heat {J/kg-K}
    295     0.9000000,               !- Thermal Absorptance
    296     0.7500000,               !- Solar Absorptance
    297     0.7500000;               !- Visible Absorptance
    298 
    299   Material,
    300     B5 - 1 IN DENSE INSULATION,  !- Name
    301     VeryRough,               !- Roughness
    302     2.5389841E-02,           !- Thickness {m}
    303     4.3239430E-02,           !- Conductivity {W/m-K}
    304     91.30524,                !- Density {kg/m3}
    305     836.8000,                !- Specific Heat {J/kg-K}
    306     0.9000000,               !- Thermal Absorptance
    307     0.5000000,               !- Solar Absorptance
    308     0.5000000;               !- Visible Absorptance
    309 
    310   Material,
    311     C12 - 2 IN HW CONCRETE,  !- Name
    312     MediumRough,             !- Roughness
    313     5.0901599E-02,           !- Thickness {m}
    314     1.729577,                !- Conductivity {W/m-K}
    315     2242.585,                !- Density {kg/m3}
    316     836.8000,                !- Specific Heat {J/kg-K}
    317     0.9000000,               !- Thermal Absorptance
    318     0.6500000,               !- Solar Absorptance
    319     0.6500000;               !- Visible Absorptance
    320 
    321   WindowMaterial:Glazing,
    322     WIN-LAY-GLASS-LIGHT,     !- Name
    323     SpectralAverage,         !- Optical Data Type
    324     ,                        !- Window Glass Spectral Data Set Name
    325     0.003,                   !- Thickness {m}
    326     0.90,                    !- Solar Transmittance at Normal Incidence
    327     0.031,                   !- Front Side Solar Reflectance at Normal Incidence
    328     0.031,                   !- Back Side Solar Reflectance at Normal Incidence
    329     0.90,                    !- Visible Transmittance at Normal Incidence
    330     0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    331     0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    332     0.0,                     !- Infrared Transmittance at Normal Incidence
    333     0.84,                    !- Front Side Infrared Hemispherical Emissivity
    334     0.84,                    !- Back Side Infrared Hemispherical Emissivity
    335     0.9;                     !- Conductivity {W/m-K}
    336 
    337   Construction,
    338     EXTWALL80,               !- Name
    339     A1 - 1 IN STUCCO,        !- Outside Layer
    340     C4 - 4 IN COMMON BRICK,  !- Layer 2
    341     E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3
    342 
    343   Construction,
    344     PARTITION06,             !- Name
    345     E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
    346     C6 - 8 IN CLAY TILE,     !- Layer 2
    347     E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3
    348 
    349   Construction,
    350     FLOOR SLAB 8 IN,         !- Name
    351     C10 - 8 IN HW CONCRETE;  !- Outside Layer
    352 
    353   Construction,
    354     ROOF34,                  !- Name
    355     E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
    356     E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
    357     B5 - 1 IN DENSE INSULATION,  !- Layer 3
    358     C12 - 2 IN HW CONCRETE;  !- Layer 4
    359 
    360   Construction,
    361     WIN-CON-LIGHT,           !- Name
    362     WIN-LAY-GLASS-LIGHT;     !- Outside Layer
    363 
    364   Material,
    365     CONCRETE - DRIED SAND AND GRAVEL 4 IN,  !- Name
    366     MediumRough,             !- Roughness
    367     0.1000000,               !- Thickness {m}
    368     1.290000,                !- Conductivity {W/m-K}
    369     2242.580,                !- Density {kg/m3}
    370     830.00000,               !- Specific Heat {J/kg-K}
    371     0.9000000,               !- Thermal Absorptance
    372     0.6000000,               !- Solar Absorptance
    373     0.6000000;               !- Visible Absorptance
    374 
    375   Material,
    376     INS - EXPANDED EXT POLYSTYRENE R12 2 IN,  !- Name
    377     Rough,                   !- Roughness
    378     5.0000001E-02,           !- Thickness {m}
    379     2.0000000E-02,           !- Conductivity {W/m-K}
    380     56.06000,                !- Density {kg/m3}
    381     1210.000,                !- Specific Heat {J/kg-K}
    382     0.9000000,               !- Thermal Absorptance
    383     0.5000000,               !- Solar Absorptance
    384     0.5000000;               !- Visible Absorptance
    385 
    386   Material,
    387     GYP1,                    !- Name
    388     MediumRough,             !- Roughness
    389     1.2700000E-02,           !- Thickness {m}
    390     7.8450000E-01,           !- Conductivity {W/m-K}
    391     1842.1221,               !- Density {kg/m3}
    392     988.000,                 !- Specific Heat {J/kg-K}
    393     0.9000000,               !- Thermal Absorptance
    394     0.5000000,               !- Solar Absorptance
    395     0.5000000;               !- Visible Absorptance
    396 
    397   Material,
    398     GYP2,                    !- Name
    399     MediumRough,             !- Roughness
    400     1.9050000E-02,           !- Thickness {m}
    401     7.8450000E-01,           !- Conductivity {W/m-K}
    402     1842.1221,               !- Density {kg/m3}
    403     988.000,                 !- Specific Heat {J/kg-K}
    404     0.9000000,               !- Thermal Absorptance
    405     0.5000000,               !- Solar Absorptance
    406     0.5000000;               !- Visible Absorptance
    407 
    408   Material,
    409     FINISH FLOORING - TILE 1 / 16 IN,  !- Name
    410     Smooth,                  !- Roughness
    411     1.6000000E-03,           !- Thickness {m}
    412     0.1700000,               !- Conductivity {W/m-K}
    413     1922.210,                !- Density {kg/m3}
    414     1250.000,                !- Specific Heat {J/kg-K}
    415     0.9000000,               !- Thermal Absorptance
    416     0.5000000,               !- Solar Absorptance
    417     0.5000000;               !- Visible Absorptance
    418 
    419   Construction:InternalSource,
    420     Slab Floor with Radiant, !- Name
    421     4,                       !- Source Present After Layer Number
    422     4,                       !- Temperature Calculation Requested After Layer Number
    423     1,                       !- Dimensions for the CTF Calculation
    424     0.1524,                  !- Tube Spacing {m}
    425     CONCRETE - DRIED SAND AND GRAVEL 4 IN,  !- Outside Layer
    426     INS - EXPANDED EXT POLYSTYRENE R12 2 IN,  !- Layer 2
    427     GYP1,                    !- Layer 3
    428     GYP2,                    !- Layer 4
    429     FINISH FLOORING - TILE 1 / 16 IN;  !- Layer 5
    430 
    431   ScheduleTypeLimits,
    432     Any Number;              !- Name
    433 
    434   ScheduleTypeLimits,
    435     Fraction,                !- Name
    436     0.0,                     !- Lower Limit Value
    437     1.0,                     !- Upper Limit Value
    438     CONTINUOUS;              !- Numeric Type
    439 
    440   ScheduleTypeLimits,
    441     Temperature,             !- Name
    442     -60,                     !- Lower Limit Value
    443     200,                     !- Upper Limit Value
    444     CONTINUOUS,              !- Numeric Type
    445     Temperature;             !- Unit Type
    446 
    447   ScheduleTypeLimits,
    448     Control Type,            !- Name
    449     0,                       !- Lower Limit Value
    450     4,                       !- Upper Limit Value
    451     DISCRETE;                !- Numeric Type
    452 
    453   ScheduleTypeLimits,
    454     On/Off,                  !- Name
    455     0,                       !- Lower Limit Value
    456     1,                       !- Upper Limit Value
    457     DISCRETE;                !- Numeric Type
    458 
    459   Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.30,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.20;
    460 
    461  ! original zone origin (0,0,0)
    462 
    463   Zone,
    464     West Zone,               !- Name
    465     0.0000000E+00,           !- Direction of Relative North {deg}
    466     0.0000000E+00,           !- X Origin {m}
    467     0.0000000E+00,           !- Y Origin {m}
    468     0.0000000E+00,           !- Z Origin {m}
    469     1,                       !- Type
    470     1,                       !- Multiplier
    471     autocalculate,           !- Ceiling Height {m}
    472     autocalculate;           !- Volume {m3}
    473 
    474  ! original zone origin (6.096,0,0)
    475 
    476   Zone,
    477     EAST ZONE,               !- Name
    478     0.0000000E+00,           !- Direction of Relative North {deg}
    479     0.0000000E+00,           !- X Origin {m}
    480     0.0000000E+00,           !- Y Origin {m}
    481     0.0000000E+00,           !- Z Origin {m}
    482     1,                       !- Type
    483     1,                       !- Multiplier
    484     autocalculate,           !- Ceiling Height {m}
    485     autocalculate;           !- Volume {m3}
    486 
    487  ! original zone origin (0,6.096,0)
    488 
    489   Zone,
    490     NORTH ZONE,              !- Name
    491     0.0000000E+00,           !- Direction of Relative North {deg}
    492     0.0000000E+00,           !- X Origin {m}
    493     0.0000000E+00,           !- Y Origin {m}
    494     0.0000000E+00,           !- Z Origin {m}
    495     1,                       !- Type
    496     1,                       !- Multiplier
    497     autocalculate,           !- Ceiling Height {m}
    498     autocalculate;           !- Volume {m3}
    499 
    500   People,
    501     West Zone,               !- Name
    502     West Zone,               !- Zone or ZoneList Name
    503     BLDG Sch   1,            !- Number of People Schedule Name
    504     people,                  !- Number of People Calculation Method
    505     3.000000,                !- Number of People
    506     ,                        !- People per Zone Floor Area {person/m2}
    507     ,                        !- Zone Floor Area per Person {m2/person}
    508     0.3000000,               !- Fraction Radiant
    509     ,                        !- Sensible Heat Fraction
    510     Activity Sch,            !- Activity Level Schedule Name
    511     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    512     ,                        !- Enable ASHRAE 55 Comfort Warnings
    513     zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    514     ,                        !- Surface Name/Angle Factor List Name
    515     Work Eff Sch,            !- Work Efficiency Schedule Name
    516     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    517     ,                        !- Clothing Insulation Calculation Method Schedule Name
    518     Clothing Sch,            !- Clothing Insulation Schedule Name
    519     Air Velo Sch,            !- Air Velocity Schedule Name
    520     FANGER;                  !- Thermal Comfort Model 1 Type
    521 
    522   ElectricEquipment,
    523     West Zone ElecEq 1,      !- Name
    524     West Zone,               !- Zone or ZoneList Name
    525     BLDG Sch   2,            !- Schedule Name
    526     EquipmentLevel,          !- Design Level Calculation Method
    527     2928.751,                !- Design Level {W}
    528     ,                        !- Watts per Zone Floor Area {W/m2}
    529     ,                        !- Watts per Person {W/person}
    530     0.0000000E+00,           !- Fraction Latent
    531     0.3000000,               !- Fraction Radiant
    532     0.0000000E+00;           !- Fraction Lost
    533 
    534   People,
    535     EAST ZONE,               !- Name
    536     EAST ZONE,               !- Zone or ZoneList Name
    537     BLDG Sch   1,            !- Number of People Schedule Name
    538     people,                  !- Number of People Calculation Method
    539     3.000000,                !- Number of People
    540     ,                        !- People per Zone Floor Area {person/m2}
    541     ,                        !- Zone Floor Area per Person {m2/person}
    542     0.3000000,               !- Fraction Radiant
    543     ,                        !- Sensible Heat Fraction
    544     Activity Sch,            !- Activity Level Schedule Name
    545     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    546     ,                        !- Enable ASHRAE 55 Comfort Warnings
    547     zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    548     ,                        !- Surface Name/Angle Factor List Name
    549     Work Eff Sch,            !- Work Efficiency Schedule Name
    550     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    551     ,                        !- Clothing Insulation Calculation Method Schedule Name
    552     Clothing Sch,            !- Clothing Insulation Schedule Name
    553     Air Velo Sch,            !- Air Velocity Schedule Name
    554     FANGER;                  !- Thermal Comfort Model 1 Type
    555 
    556   Lights,
    557     EAST ZONE Lights 1,      !- Name
    558     EAST ZONE,               !- Zone or ZoneList Name
    559     BLDG Sch   3,            !- Schedule Name
    560     LightingLevel,           !- Design Level Calculation Method
    561     1464.375,                !- Lighting Level {W}
    562     ,                        !- Watts per Zone Floor Area {W/m2}
    563     ,                        !- Watts per Person {W/person}
    564     0.0000000E+00,           !- Return Air Fraction
    565     0.2000000,               !- Fraction Radiant
    566     0.2000000,               !- Fraction Visible
    567     0.0000000E+00,           !- Fraction Replaceable
    568     GeneralLights;           !- End-Use Subcategory
    569 
    570   ElectricEquipment,
    571     EAST ZONE ElecEq 1,      !- Name
    572     EAST ZONE,               !- Zone or ZoneList Name
    573     BLDG Sch   2,            !- Schedule Name
    574     EquipmentLevel,          !- Design Level Calculation Method
    575     1464.375,                !- Design Level {W}
    576     ,                        !- Watts per Zone Floor Area {W/m2}
    577     ,                        !- Watts per Person {W/person}
    578     0.0000000E+00,           !- Fraction Latent
    579     0.3000000,               !- Fraction Radiant
    580     0.0000000E+00;           !- Fraction Lost
    581 
    582   People,
    583     NORTH ZONE,              !- Name
    584     NORTH ZONE,              !- Zone or ZoneList Name
    585     BLDG Sch   1,            !- Number of People Schedule Name
    586     people,                  !- Number of People Calculation Method
    587     4.000000,                !- Number of People
    588     ,                        !- People per Zone Floor Area {person/m2}
    589     ,                        !- Zone Floor Area per Person {m2/person}
    590     0.3000000,               !- Fraction Radiant
    591     ,                        !- Sensible Heat Fraction
    592     Activity Sch,            !- Activity Level Schedule Name
    593     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    594     ,                        !- Enable ASHRAE 55 Comfort Warnings
    595     zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    596     ,                        !- Surface Name/Angle Factor List Name
    597     Work Eff Sch,            !- Work Efficiency Schedule Name
    598     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    599     ,                        !- Clothing Insulation Calculation Method Schedule Name
    600     Clothing Sch,            !- Clothing Insulation Schedule Name
    601     Air Velo Sch,            !- Air Velocity Schedule Name
    602     FANGER;                  !- Thermal Comfort Model 1 Type
    603 
    604   Lights,
    605     NORTH ZONE Lights 1,     !- Name
    606     NORTH ZONE,              !- Zone or ZoneList Name
    607     BLDG Sch   3,            !- Schedule Name
    608     LightingLevel,           !- Design Level Calculation Method
    609     878.6252,                !- Lighting Level {W}
    610     ,                        !- Watts per Zone Floor Area {W/m2}
    611     ,                        !- Watts per Person {W/person}
    612     0.0000000E+00,           !- Return Air Fraction
    613     0.2000000,               !- Fraction Radiant
    614     0.2000000,               !- Fraction Visible
    615     0.0000000E+00,           !- Fraction Replaceable
    616     GeneralLights;           !- End-Use Subcategory
    617 
    618   ElectricEquipment,
    619     NORTH ZONE ElecEq 1,     !- Name
    620     NORTH ZONE,              !- Zone or ZoneList Name
    621     BLDG Sch   2,            !- Schedule Name
    622     EquipmentLevel,          !- Design Level Calculation Method
    623     2928.751,                !- Design Level {W}
    624     ,                        !- Watts per Zone Floor Area {W/m2}
    625     ,                        !- Watts per Person {W/person}
    626     0.0000000E+00,           !- Fraction Latent
    627     0.3000000,               !- Fraction Radiant
    628     0.0000000E+00;           !- Fraction Lost
    629 
    630   GlobalGeometryRules,
    631     UpperLeftCorner,         !- Starting Vertex Position
    632     CounterClockWise,        !- Vertex Entry Direction
    633     World;                   !- Coordinate System
    634 
    635   BuildingSurface:Detailed,
    636     Zn001:Wall001,           !- Name
    637     Wall,                    !- Surface Type
    638     EXTWALL80,               !- Construction Name
    639     West Zone,               !- Zone Name
    640     Outdoors,                !- Outside Boundary Condition
    641     ,                        !- Outside Boundary Condition Object
    642     SunExposed,              !- Sun Exposure
    643     WindExposed,             !- Wind Exposure
    644     0.5000000,               !- View Factor to Ground
    645     4,                       !- Number of Vertices
    646     0.0000000E+00,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    647     0.0000000E+00,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    648     6.096000,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    649     6.096000,0.0000000E+00,3.048000;  !- X,Y,Z ==> Vertex 4 {m}
    650 
    651   FenestrationSurface:Detailed,
    652     Zn001:Wall001:Win001,    !- Name
    653     Window,                  !- Surface Type
    654     WIN-CON-LIGHT,           !- Construction Name
    655     Zn001:Wall001,           !- Building Surface Name
    656     ,                        !- Outside Boundary Condition Object
    657     0.5000000,               !- View Factor to Ground
    658     ,                        !- Shading Control Name
    659     ,                        !- Frame and Divider Name
    660     1.0,                     !- Multiplier
    661     4,                       !- Number of Vertices
    662     0.548000,0.0000000E+00,2.5000,  !- X,Y,Z ==> Vertex 1 {m}
    663     0.548000,0.0000000E+00,0.5000,  !- X,Y,Z ==> Vertex 2 {m}
    664     5.548000,0.0000000E+00,0.5000,  !- X,Y,Z ==> Vertex 3 {m}
    665     5.548000,0.0000000E+00,2.5000;  !- X,Y,Z ==> Vertex 4 {m}
    666 
    667   BuildingSurface:Detailed,
    668     Zn001:Wall002,           !- Name
    669     Wall,                    !- Surface Type
    670     EXTWALL80,               !- Construction Name
    671     West Zone,               !- Zone Name
    672     Outdoors,                !- Outside Boundary Condition
    673     ,                        !- Outside Boundary Condition Object
    674     SunExposed,              !- Sun Exposure
    675     WindExposed,             !- Wind Exposure
    676     0.5000000,               !- View Factor to Ground
    677     4,                       !- Number of Vertices
    678     0.0000000E+00,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    679     0.0000000E+00,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    680     0.0000000E+00,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    681     0.0000000E+00,0.0000000E+00,3.048000;  !- X,Y,Z ==> Vertex 4 {m}
    682 
    683   BuildingSurface:Detailed,
    684     Zn001:Wall003,           !- Name
    685     Wall,                    !- Surface Type
    686     PARTITION06,             !- Construction Name
    687     West Zone,               !- Zone Name
    688     Surface,                 !- Outside Boundary Condition
    689     Zn003:Wall004,           !- Outside Boundary Condition Object
    690     NoSun,                   !- Sun Exposure
    691     NoWind,                  !- Wind Exposure
    692     0.5000000,               !- View Factor to Ground
    693     4,                       !- Number of Vertices
    694     6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    695     6.096000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    696     0.0000000E+00,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    697     0.0000000E+00,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}
    698 
    699   BuildingSurface:Detailed,
    700     Zn001:Wall004,           !- Name
    701     Wall,                    !- Surface Type
    702     PARTITION06,             !- Construction Name
    703     West Zone,               !- Zone Name
    704     Surface,                 !- Outside Boundary Condition
    705     Zn002:Wall004,           !- Outside Boundary Condition Object
    706     NoSun,                   !- Sun Exposure
    707     NoWind,                  !- Wind Exposure
    708     0.5000000,               !- View Factor to Ground
    709     4,                       !- Number of Vertices
    710     6.096000,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    711     6.096000,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    712     6.096000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    713     6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}
    714 
    715   BuildingSurface:Detailed,
    716     Zn001:Flr001,            !- Name
    717     Floor,                   !- Surface Type
    718     Slab Floor with Radiant, !- Construction Name
    719     West Zone,               !- Zone Name
    720     Ground,                  !- Outside Boundary Condition
    721     ,                        !- Outside Boundary Condition Object
    722     NoSun,                   !- Sun Exposure
    723     NoWind,                  !- Wind Exposure
    724     1.000000,                !- View Factor to Ground
    725     4,                       !- Number of Vertices
    726     0.0000000E+00,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 1 {m}
    727     0.0000000E+00,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    728     6.096000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    729     6.096000,0.0000000E+00,0.0000000E+00;  !- X,Y,Z ==> Vertex 4 {m}
    730 
    731   BuildingSurface:Detailed,
    732     Zn001:Roof001,           !- Name
    733     Roof,                    !- Surface Type
    734     ROOF34,                  !- Construction Name
    735     West Zone,               !- Zone Name
    736     Outdoors,                !- Outside Boundary Condition
    737     ,                        !- Outside Boundary Condition Object
    738     SunExposed,              !- Sun Exposure
    739     WindExposed,             !- Wind Exposure
    740     0.0000000E+00,           !- View Factor to Ground
    741     4,                       !- Number of Vertices
    742     0.0000000E+00,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    743     0.0000000E+00,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    744     6.096000,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    745     6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}
    746 
    747   BuildingSurface:Detailed,
    748     Zn002:Wall001,           !- Name
    749     Wall,                    !- Surface Type
    750     EXTWALL80,               !- Construction Name
    751     EAST ZONE,               !- Zone Name
    752     Outdoors,                !- Outside Boundary Condition
    753     ,                        !- Outside Boundary Condition Object
    754     SunExposed,              !- Sun Exposure
    755     WindExposed,             !- Wind Exposure
    756     0.5000000,               !- View Factor to Ground
    757     4,                       !- Number of Vertices
    758     12.19200,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    759     12.19200,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    760     9.144000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    761     9.144000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}
    762 
    763   BuildingSurface:Detailed,
    764     Zn002:Wall002,           !- Name
    765     Wall,                    !- Surface Type
    766     EXTWALL80,               !- Construction Name
    767     EAST ZONE,               !- Zone Name
    768     Outdoors,                !- Outside Boundary Condition
    769     ,                        !- Outside Boundary Condition Object
    770     SunExposed,              !- Sun Exposure
    771     WindExposed,             !- Wind Exposure
    772     0.5000000,               !- View Factor to Ground
    773     4,                       !- Number of Vertices
    774     6.096000,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    775     6.096000,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    776     12.19200,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    777     12.19200,0.0000000E+00,3.048000;  !- X,Y,Z ==> Vertex 4 {m}
    778 
    779   BuildingSurface:Detailed,
    780     Zn002:Wall003,           !- Name
    781     Wall,                    !- Surface Type
    782     EXTWALL80,               !- Construction Name
    783     EAST ZONE,               !- Zone Name
    784     Outdoors,                !- Outside Boundary Condition
    785     ,                        !- Outside Boundary Condition Object
    786     SunExposed,              !- Sun Exposure
    787     WindExposed,             !- Wind Exposure
    788     0.5000000,               !- View Factor to Ground
    789     4,                       !- Number of Vertices
    790     12.19200,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    791     12.19200,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    792     12.19200,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    793     12.19200,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}
    794 
    795   BuildingSurface:Detailed,
    796     Zn002:Wall004,           !- Name
    797     Wall,                    !- Surface Type
    798     PARTITION06,             !- Construction Name
    799     EAST ZONE,               !- Zone Name
    800     Surface,                 !- Outside Boundary Condition
    801     Zn001:Wall004,           !- Outside Boundary Condition Object
    802     NoSun,                   !- Sun Exposure
    803     NoWind,                  !- Wind Exposure
    804     0.5000000,               !- View Factor to Ground
    805     4,                       !- Number of Vertices
    806     6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    807     6.096000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    808     6.096000,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    809     6.096000,0.0000000E+00,3.048000;  !- X,Y,Z ==> Vertex 4 {m}
    810 
    811   BuildingSurface:Detailed,
    812     Zn002:Wall005,           !- Name
    813     Wall,                    !- Surface Type
    814     PARTITION06,             !- Construction Name
    815     EAST ZONE,               !- Zone Name
    816     Surface,                 !- Outside Boundary Condition
    817     Zn003:Wall005,           !- Outside Boundary Condition Object
    818     NoSun,                   !- Sun Exposure
    819     NoWind,                  !- Wind Exposure
    820     0.5000000,               !- View Factor to Ground
    821     4,                       !- Number of Vertices
    822     9.144000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    823     9.144000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    824     6.096000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    825     6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}
    826 
    827   BuildingSurface:Detailed,
    828     Zn002:Flr001,            !- Name
    829     Floor,                   !- Surface Type
    830     Slab Floor with Radiant, !- Construction Name
    831     EAST ZONE,               !- Zone Name
    832     Ground,                  !- Outside Boundary Condition
    833     ,                        !- Outside Boundary Condition Object
    834     NoSun,                   !- Sun Exposure
    835     NoWind,                  !- Wind Exposure
    836     1.000000,                !- View Factor to Ground
    837     4,                       !- Number of Vertices
    838     6.096000,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 1 {m}
    839     6.096000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    840     12.19200,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    841     12.19200,0.0000000E+00,0.0000000E+00;  !- X,Y,Z ==> Vertex 4 {m}
    842 
    843   BuildingSurface:Detailed,
    844     Zn002:Roof001,           !- Name
    845     Roof,                    !- Surface Type
    846     ROOF34,                  !- Construction Name
    847     EAST ZONE,               !- Zone Name
    848     Outdoors,                !- Outside Boundary Condition
    849     ,                        !- Outside Boundary Condition Object
    850     SunExposed,              !- Sun Exposure
    851     WindExposed,             !- Wind Exposure
    852     0.0000000E+00,           !- View Factor to Ground
    853     4,                       !- Number of Vertices
    854     6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    855     6.096000,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    856     12.19200,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    857     12.19200,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}
    858 
    859   BuildingSurface:Detailed,
    860     Zn003:Wall001,           !- Name
    861     Wall,                    !- Surface Type
    862     EXTWALL80,               !- Construction Name
    863     NORTH ZONE,              !- Zone Name
    864     Outdoors,                !- Outside Boundary Condition
    865     ,                        !- Outside Boundary Condition Object
    866     SunExposed,              !- Sun Exposure
    867     WindExposed,             !- Wind Exposure
    868     0.5000000,               !- View Factor to Ground
    869     4,                       !- Number of Vertices
    870     0.0000000E+00,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    871     0.0000000E+00,12.19200,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    872     0.0000000E+00,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    873     0.0000000E+00,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}
    874 
    875   BuildingSurface:Detailed,
    876     Zn003:Wall002,           !- Name
    877     Wall,                    !- Surface Type
    878     EXTWALL80,               !- Construction Name
    879     NORTH ZONE,              !- Zone Name
    880     Outdoors,                !- Outside Boundary Condition
    881     ,                        !- Outside Boundary Condition Object
    882     SunExposed,              !- Sun Exposure
    883     WindExposed,             !- Wind Exposure
    884     0.5000000,               !- View Factor to Ground
    885     4,                       !- Number of Vertices
    886     9.144000,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    887     9.144000,12.19200,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    888     0.0000000E+00,12.19200,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    889     0.0000000E+00,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}
    890 
    891   BuildingSurface:Detailed,
    892     Zn003:Wall003,           !- Name
    893     Wall,                    !- Surface Type
    894     EXTWALL80,               !- Construction Name
    895     NORTH ZONE,              !- Zone Name
    896     Outdoors,                !- Outside Boundary Condition
    897     ,                        !- Outside Boundary Condition Object
    898     SunExposed,              !- Sun Exposure
    899     WindExposed,             !- Wind Exposure
    900     0.5000000,               !- View Factor to Ground
    901     4,                       !- Number of Vertices
    902     9.144000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    903     9.144000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    904     9.144000,12.19200,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    905     9.144000,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}
    906 
    907   BuildingSurface:Detailed,
    908     Zn003:Wall004,           !- Name
    909     Wall,                    !- Surface Type
    910     PARTITION06,             !- Construction Name
    911     NORTH ZONE,              !- Zone Name
    912     Surface,                 !- Outside Boundary Condition
    913     Zn001:Wall003,           !- Outside Boundary Condition Object
    914     NoSun,                   !- Sun Exposure
    915     NoWind,                  !- Wind Exposure
    916     0.5000000,               !- View Factor to Ground
    917     4,                       !- Number of Vertices
    918     0.0000000E+00,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    919     0.0000000E+00,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    920     6.096000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    921     6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}
    922 
    923   BuildingSurface:Detailed,
    924     Zn003:Wall005,           !- Name
    925     Wall,                    !- Surface Type
    926     PARTITION06,             !- Construction Name
    927     NORTH ZONE,              !- Zone Name
    928     Surface,                 !- Outside Boundary Condition
    929     Zn002:Wall005,           !- Outside Boundary Condition Object
    930     NoSun,                   !- Sun Exposure
    931     NoWind,                  !- Wind Exposure
    932     0.5000000,               !- View Factor to Ground
    933     4,                       !- Number of Vertices
    934     6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    935     6.096000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    936     9.144000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    937     9.144000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}
    938 
    939   BuildingSurface:Detailed,
    940     Zn003:Flr001,            !- Name
    941     Floor,                   !- Surface Type
    942     Slab Floor with Radiant, !- Construction Name
    943     NORTH ZONE,              !- Zone Name
    944     Ground,                  !- Outside Boundary Condition
    945     ,                        !- Outside Boundary Condition Object
    946     NoSun,                   !- Sun Exposure
    947     NoWind,                  !- Wind Exposure
    948     1.000000,                !- View Factor to Ground
    949     4,                       !- Number of Vertices
    950     0.0000000E+00,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 1 {m}
    951     0.0000000E+00,12.19200,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    952     9.144000,12.19200,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    953     9.144000,6.096000,0.0000000E+00;  !- X,Y,Z ==> Vertex 4 {m}
    954 
    955   BuildingSurface:Detailed,
    956     Zn003:Roof001,           !- Name
    957     Roof,                    !- Surface Type
    958     ROOF34,                  !- Construction Name
    959     NORTH ZONE,              !- Zone Name
    960     Outdoors,                !- Outside Boundary Condition
    961     ,                        !- Outside Boundary Condition Object
    962     SunExposed,              !- Sun Exposure
    963     WindExposed,             !- Wind Exposure
    964     0.0000000E+00,           !- View Factor to Ground
    965     4,                       !- Number of Vertices
    966     0.0000000E+00,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    967     0.0000000E+00,6.096000,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    968     9.144000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    969     9.144000,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}
    970 
    971   AirLoopHVAC,
    972     Typical Terminal Reheat 1,  !- Name
    973     Reheat System 1 Controllers,  !- Controller List Name
    974     Reheat System 1 Avail List,  !- Availability Manager List Name
    975     1.3,                     !- Design Supply Air Flow Rate {m3/s}
    976     Air Loop Branches,       !- Branch List Name
    977     ,                        !- Connector List Name
    978     Air Loop Inlet Node,     !- Supply Side Inlet Node Name
    979     Return Air Mixer Outlet, !- Demand Side Outlet Node Name
    980     Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    981     Air Loop Outlet Node;    !- Supply Side Outlet Node Names
    982 
    983   AirLoopHVAC:ControllerList,
    984     Reheat System 1 Controllers,  !- Name
    985     Controller:WaterCoil,    !- Controller 1 Object Type
    986     Main Cooling Coil Controller;  !- Controller 1 Name
    987 
    988   BranchList,
    989     Air Loop Branches,       !- Name
    990     Air Loop Main Branch;    !- Branch 1 Name
    991 
    992   Branch,
    993     Air Loop Main Branch,    !- Name
    994     1.3,                     !- Maximum Flow Rate {m3/s}
    995     ,                        !- Pressure Drop Curve Name
    996     Fan:ConstantVolume,      !- Component 1 Object Type
    997     Supply Fan 1,            !- Component 1 Name
    998     Air Loop Inlet Node,     !- Component 1 Inlet Node Name
    999     Cooling Coil Air Inlet Node,  !- Component 1 Outlet Node Name
   1000     ACTIVE,                  !- Component 1 Branch Control Type
   1001     Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type
   1002     Detailed Cooling Coil,   !- Component 2 Name
   1003     Cooling Coil Air Inlet Node,  !- Component 2 Inlet Node Name
   1004     Air Loop Outlet Node,    !- Component 2 Outlet Node Name
   1005     PASSIVE;                 !- Component 2 Branch Control Type
   1006 
   1007   AvailabilityManagerAssignmentList,
   1008     Reheat System 1 Avail List,  !- Name
   1009     AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
   1010     Reheat System 1 Avail;   !- Availability Manager 1 Name
   1011 
   1012   AvailabilityManager:Scheduled,
   1013     Reheat System 1 Avail,   !- Name
   1014     FanAndCoilAvailSched;    !- Schedule Name
   1015 
   1016   PlantLoop,
   1017     Chilled Water Loop,      !- Name
   1018     Water,                   !- Fluid Type
   1019     ,                        !- User Defined Fluid Type
   1020     CW Loop Operation,       !- Plant Equipment Operation Scheme Name
   1021     CW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
   1022     98,                      !- Maximum Loop Temperature {C}
   1023     1,                       !- Minimum Loop Temperature {C}
   1024     0.0011,                  !- Maximum Loop Flow Rate {m3/s}
   1025     0,                       !- Minimum Loop Flow Rate {m3/s}
   1026     autocalculate,           !- Plant Loop Volume {m3}
   1027     CW Supply Inlet Node,    !- Plant Side Inlet Node Name
   1028     CW Supply Outlet Node,   !- Plant Side Outlet Node Name
   1029     Cooling Supply Side Branches,  !- Plant Side Branch List Name
   1030     Cooling Supply Side Connectors,  !- Plant Side Connector List Name
   1031     CW Demand Inlet Node,    !- Demand Side Inlet Node Name
   1032     CW Demand Outlet Node,   !- Demand Side Outlet Node Name
   1033     Cooling Demand Side Branches,  !- Demand Side Branch List Name
   1034     Cooling Demand Side Connectors,  !- Demand Side Connector List Name
   1035     Optimal;                 !- Load Distribution Scheme
   1036 
   1037   SetpointManager:Scheduled,
   1038     Chilled Water Loop Setpoint Manager,  !- Name
   1039     Temperature,             !- Control Variable
   1040     CW Loop Temp Schedule,   !- Schedule Name
   1041     Chilled Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name
   1042 
   1043   NodeList,
   1044     Chilled Water Loop Setpoint Node List,  !- Name
   1045     CW Supply Outlet Node;   !- Node 1 Name
   1046 
   1047   BranchList,
   1048     Cooling Supply Side Branches,  !- Name
   1049     CW Pump Branch,          !- Branch 1 Name
   1050     Little Chiller Branch,   !- Branch 2 Name
   1051     Big Chiller Branch,      !- Branch 3 Name
   1052     Purchased Cooling Branch,!- Branch 4 Name
   1053     Supply Bypass Branch,    !- Branch 5 Name
   1054     Cooling Supply Outlet;   !- Branch 6 Name
   1055 
   1056   BranchList,
   1057     Cooling Demand Side Branches,  !- Name
   1058     Cooling Demand Inlet,    !- Branch 1 Name
   1059     Cooling Coil Branch,     !- Branch 2 Name
   1060     Demand Bypass Branch,    !- Branch 3 Name
   1061     Cooling Demand Outlet;   !- Branch 4 Name
   1062 
   1063   ConnectorList,
   1064     Cooling Supply Side Connectors,  !- Name
   1065     Connector:Splitter,      !- Connector 1 Object Type
   1066     CW Loop Splitter,        !- Connector 1 Name
   1067     Connector:Mixer,         !- Connector 2 Object Type
   1068     CW Loop Mixer;           !- Connector 2 Name
   1069 
   1070   ConnectorList,
   1071     Cooling Demand Side Connectors,  !- Name
   1072     Connector:Splitter,      !- Connector 1 Object Type
   1073     CW Demand Splitter,      !- Connector 1 Name
   1074     Connector:Mixer,         !- Connector 2 Object Type
   1075     CW Demand Mixer;         !- Connector 2 Name
   1076 
   1077   Branch,
   1078     Cooling Demand Inlet,    !- Name
   1079     0,                       !- Maximum Flow Rate {m3/s}
   1080     ,                        !- Pressure Drop Curve Name
   1081     Pipe:Adiabatic,          !- Component 1 Object Type
   1082     Demand Side Inlet Pipe,  !- Component 1 Name
   1083     CW Demand Inlet Node,    !- Component 1 Inlet Node Name
   1084     CW Demand Entrance Pipe Outlet Node,  !- Component 1 Outlet Node Name
   1085     PASSIVE;                 !- Component 1 Branch Control Type
   1086 
   1087   Pipe:Adiabatic,
   1088     Demand Side Inlet Pipe,  !- Name
   1089     CW Demand Inlet Node,    !- Inlet Node Name
   1090     CW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name
   1091 
   1092   Branch,
   1093     Cooling Coil Branch,     !- Name
   1094     0,                       !- Maximum Flow Rate {m3/s}
   1095     ,                        !- Pressure Drop Curve Name
   1096     Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
   1097     Detailed Cooling Coil,   !- Component 1 Name
   1098     Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
   1099     Cooling Coil Water Outlet Node,  !- Component 1 Outlet Node Name
   1100     Active;                  !- Component 1 Branch Control Type
   1101 
   1102   Branch,
   1103     Demand Bypass Branch,    !- Name
   1104     0,                       !- Maximum Flow Rate {m3/s}
   1105     ,                        !- Pressure Drop Curve Name
   1106     Pipe:Adiabatic,          !- Component 1 Object Type
   1107     Demand Side Bypass,      !- Component 1 Name
   1108     CW Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
   1109     CW Demand Bypass Outlet Node,  !- Component 1 Outlet Node Name
   1110     BYPASS;                  !- Component 1 Branch Control Type
   1111 
   1112   Pipe:Adiabatic,
   1113     Demand Side Bypass,      !- Name
   1114     CW Demand Bypass Inlet Node,  !- Inlet Node Name
   1115     CW Demand Bypass Outlet Node;  !- Outlet Node Name
   1116 
   1117   Branch,
   1118     Cooling Demand Outlet,   !- Name
   1119     0,                       !- Maximum Flow Rate {m3/s}
   1120     ,                        !- Pressure Drop Curve Name
   1121     Pipe:Adiabatic,          !- Component 1 Object Type
   1122     CW Demand Side Outlet Pipe,  !- Component 1 Name
   1123     CW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
   1124     CW Demand Outlet Node,   !- Component 1 Outlet Node Name
   1125     PASSIVE;                 !- Component 1 Branch Control Type
   1126 
   1127   Pipe:Adiabatic,
   1128     CW Demand Side Outlet Pipe,  !- Name
   1129     CW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
   1130     CW Demand Outlet Node;   !- Outlet Node Name
   1131 
   1132   Branch,
   1133     Cooling Supply Outlet,   !- Name
   1134     0,                       !- Maximum Flow Rate {m3/s}
   1135     ,                        !- Pressure Drop Curve Name
   1136     Pipe:Adiabatic,          !- Component 1 Object Type
   1137     Supply Side Outlet Pipe, !- Component 1 Name
   1138     Supply Side Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
   1139     CW Supply Outlet Node,   !- Component 1 Outlet Node Name
   1140     PASSIVE;                 !- Component 1 Branch Control Type
   1141 
   1142   Pipe:Adiabatic,
   1143     Supply Side Outlet Pipe, !- Name
   1144     Supply Side Exit Pipe Inlet Node,  !- Inlet Node Name
   1145     CW Supply Outlet Node;   !- Outlet Node Name
   1146 
   1147   Branch,
   1148     CW Pump Branch,          !- Name
   1149     0,                       !- Maximum Flow Rate {m3/s}
   1150     ,                        !- Pressure Drop Curve Name
   1151     Pump:VariableSpeed,      !- Component 1 Object Type
   1152     Circ Pump,               !- Component 1 Name
   1153     CW Supply Inlet Node,    !- Component 1 Inlet Node Name
   1154     CW Pump Outlet Node,     !- Component 1 Outlet Node Name
   1155     Active;                  !- Component 1 Branch Control Type
   1156 
   1157   Branch,
   1158     Little Chiller Branch,   !- Name
   1159     0,                       !- Maximum Flow Rate {m3/s}
   1160     ,                        !- Pressure Drop Curve Name
   1161     Chiller:ConstantCOP,     !- Component 1 Object Type
   1162     Little Chiller,          !- Component 1 Name
   1163     Little Chiller Inlet Node,  !- Component 1 Inlet Node Name
   1164     Little Chiller Outlet Node,  !- Component 1 Outlet Node Name
   1165     Active;                  !- Component 1 Branch Control Type
   1166 
   1167   Branch,
   1168     Big Chiller Branch,      !- Name
   1169     0,                       !- Maximum Flow Rate {m3/s}
   1170     ,                        !- Pressure Drop Curve Name
   1171     Chiller:Electric,        !- Component 1 Object Type
   1172     Big Chiller,             !- Component 1 Name
   1173     Big Chiller Inlet Node,  !- Component 1 Inlet Node Name
   1174     Big Chiller Outlet Node, !- Component 1 Outlet Node Name
   1175     Active;                  !- Component 1 Branch Control Type
   1176 
   1177   Branch,
   1178     Purchased Cooling Branch,!- Name
   1179     0,                       !- Maximum Flow Rate {m3/s}
   1180     ,                        !- Pressure Drop Curve Name
   1181     DistrictCooling,         !- Component 1 Object Type
   1182     Purchased Cooling,       !- Component 1 Name
   1183     Purchased Cooling Inlet Node,  !- Component 1 Inlet Node Name
   1184     Purchased Cooling Outlet Node,  !- Component 1 Outlet Node Name
   1185     Active;                  !- Component 1 Branch Control Type
   1186 
   1187   Branch,
   1188     Supply Bypass Branch,    !- Name
   1189     0,                       !- Maximum Flow Rate {m3/s}
   1190     ,                        !- Pressure Drop Curve Name
   1191     Pipe:Adiabatic,          !- Component 1 Object Type
   1192     Supply Side Bypass,      !- Component 1 Name
   1193     CW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
   1194     CW Supply Bypass Outlet Node,  !- Component 1 Outlet Node Name
   1195     BYPASS;                  !- Component 1 Branch Control Type
   1196 
   1197   Pipe:Adiabatic,
   1198     Supply Side Bypass,      !- Name
   1199     CW Supply Bypass Inlet Node,  !- Inlet Node Name
   1200     CW Supply Bypass Outlet Node;  !- Outlet Node Name
   1201 
   1202   Connector:Splitter,
   1203     CW Loop Splitter,        !- Name
   1204     CW Pump Branch,          !- Inlet Branch Name
   1205     Little Chiller Branch,   !- Outlet Branch 1 Name
   1206     Big Chiller Branch,      !- Outlet Branch 2 Name
   1207     Purchased Cooling Branch,!- Outlet Branch 3 Name
   1208     Supply Bypass Branch;    !- Outlet Branch 4 Name
   1209 
   1210   Connector:Mixer,
   1211     CW Loop Mixer,           !- Name
   1212     Cooling Supply Outlet,   !- Outlet Branch Name
   1213     Little Chiller Branch,   !- Inlet Branch 1 Name
   1214     Big Chiller Branch,      !- Inlet Branch 2 Name
   1215     Purchased Cooling Branch,!- Inlet Branch 3 Name
   1216     Supply Bypass Branch;    !- Inlet Branch 4 Name
   1217 
   1218   Connector:Splitter,
   1219     CW Demand Splitter,      !- Name
   1220     Cooling Demand Inlet,    !- Inlet Branch Name
   1221     Demand Bypass Branch,    !- Outlet Branch 1 Name
   1222     Cooling Coil Branch;     !- Outlet Branch 2 Name
   1223 
   1224   Connector:Mixer,
   1225     CW Demand Mixer,         !- Name
   1226     Cooling Demand Outlet,   !- Outlet Branch Name
   1227     Cooling Coil Branch,     !- Inlet Branch 1 Name
   1228     Demand Bypass Branch;    !- Inlet Branch 2 Name
   1229 
   1230   PlantEquipmentOperationSchemes,
   1231     CW Loop Operation,       !- Name
   1232     PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
   1233     Peak Operation,          !- Control Scheme 1 Name
   1234     On Peak,                 !- Control Scheme 1 Schedule Name
   1235     PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 2 Object Type
   1236     Off Peak Operation,      !- Control Scheme 2 Name
   1237     Off Peak;                !- Control Scheme 2 Schedule Name
   1238 
   1239   PlantEquipmentOperation:CoolingLoad,
   1240     Peak Operation,          !- Name
   1241     0,                       !- Load Range 1 Lower Limit {W}
   1242     70000,                   !- Load Range 1 Upper Limit {W}
   1243     Chiller Plant,           !- Range 1 Equipment List Name
   1244     70000,                   !- Load Range 2 Lower Limit {W}
   1245     245000,                  !- Load Range 2 Upper Limit {W}
   1246     Chiller Plant and Purchased,  !- Range 2 Equipment List Name
   1247     245000,                  !- Load Range 3 Lower Limit {W}
   1248     500000,                  !- Load Range 3 Upper Limit {W}
   1249     Purchased Only;          !- Range 3 Equipment List Name
   1250 
   1251   PlantEquipmentOperation:CoolingLoad,
   1252     Off Peak Operation,      !- Name
   1253     0,                       !- Load Range 1 Lower Limit {W}
   1254     900000,                  !- Load Range 1 Upper Limit {W}
   1255     All Chillers;            !- Range 1 Equipment List Name
   1256 
   1257   PlantEquipmentList,
   1258     Chiller Plant,           !- Name
   1259     Chiller:ConstantCOP,     !- Equipment 1 Object Type
   1260     Little Chiller;          !- Equipment 1 Name
   1261 
   1262   PlantEquipmentList,
   1263     Chiller Plant and Purchased,  !- Name
   1264     Chiller:Electric,        !- Equipment 1 Object Type
   1265     Big Chiller,             !- Equipment 1 Name
   1266     DistrictCooling,         !- Equipment 2 Object Type
   1267     Purchased Cooling;       !- Equipment 2 Name
   1268 
   1269   PlantEquipmentList,
   1270     Purchased Only,          !- Name
   1271     DistrictCooling,         !- Equipment 1 Object Type
   1272     Purchased Cooling;       !- Equipment 1 Name
   1273 
   1274   PlantEquipmentList,
   1275     All Chillers,            !- Name
   1276     Chiller:Electric,        !- Equipment 1 Object Type
   1277     Big Chiller,             !- Equipment 1 Name
   1278     Chiller:ConstantCOP,     !- Equipment 2 Object Type
   1279     Little Chiller;          !- Equipment 2 Name
   1280 
   1281   DistrictCooling,
   1282     Purchased Cooling,       !- Name
   1283     Purchased Cooling Inlet Node,  !- Chilled Water Inlet Node Name
   1284     Purchased Cooling Outlet Node,  !- Chilled Water Outlet Node Name
   1285     680000;                  !- Nominal Capacity {W}
   1286 
   1287   Chiller:Electric,
   1288     Big Chiller,             !- Name
   1289     WaterCooled,             !- Condenser Type
   1290     45000,                   !- Nominal Capacity {W}
   1291     2.75,                    !- Nominal COP {W/W}
   1292     Big Chiller Inlet Node,  !- Chilled Water Inlet Node Name
   1293     Big Chiller Outlet Node, !- Chilled Water Outlet Node Name
   1294     Big Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
   1295     Big Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
   1296     .15,                     !- Minimum Part Load Ratio
   1297     1.0,                     !- Maximum Part Load Ratio
   1298     .65,                     !- Optimum Part Load Ratio
   1299     29.44,                   !- Design Condenser Inlet Temperature {C}
   1300     2.682759,                !- Temperature Rise Coefficient
   1301     6.667,                   !- Design Chilled Water Outlet Temperature {C}
   1302     0.0011,                  !- Design Chilled Water Flow Rate {m3/s}
   1303     0.0005,                  !- Design Condenser Fluid Flow Rate {m3/s}
   1304     0.94483600,              !- Coefficient 1 of Capacity Ratio Curve
   1305     -.05700880,              !- Coefficient 2 of Capacity Ratio Curve
   1306     -.00185486,              !- Coefficient 3 of Capacity Ratio Curve
   1307     1.907846,                !- Coefficient 1 of Power Ratio Curve
   1308     -1.20498700,             !- Coefficient 2 of Power Ratio Curve
   1309     0.26346230,              !- Coefficient 3 of Power Ratio Curve
   1310     0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
   1311     0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
   1312     0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
   1313     5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
   1314     LeavingSetpointModulated;!- Chiller Flow Mode
   1315 
   1316   SetpointManager:Scheduled,
   1317     Big Chiller Setpoint Manager,  !- Name
   1318     Temperature,             !- Control Variable
   1319     CW Loop Temp Schedule,   !- Schedule Name
   1320     Big Chiller Outlet Node; !- Setpoint Node or NodeList Name
   1321 
   1322   Chiller:ConstantCOP,
   1323     Little Chiller,          !- Name
   1324     25000,                   !- Nominal Capacity {W}
   1325     2.5,                     !- Nominal COP {W/W}
   1326     0.0011,                  !- Design Chilled Water Flow Rate {m3/s}
   1327     0.0011,                  !- Design Condenser Water Flow Rate {m3/s}
   1328     Little Chiller Inlet Node,  !- Chilled Water Inlet Node Name
   1329     Little Chiller Outlet Node,  !- Chilled Water Outlet Node Name
   1330     Little Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
   1331     Little Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
   1332     WaterCooled,             !- Condenser Type
   1333     LeavingSetpointModulated,!- Chiller Flow Mode
   1334     ;                        !- Sizing Factor
   1335 
   1336   SetpointManager:Scheduled,
   1337     Little Chiller Setpoint Manager,  !- Name
   1338     Temperature,             !- Control Variable
   1339     CW Loop Temp Schedule,   !- Schedule Name
   1340     Little Chiller Outlet Node;  !- Setpoint Node or NodeList Name
   1341 
   1342   Pump:VariableSpeed,
   1343     Circ Pump,               !- Name
   1344     CW Supply Inlet Node,    !- Inlet Node Name
   1345     CW Pump Outlet Node,     !- Outlet Node Name
   1346     .0011,                   !- Rated Flow Rate {m3/s}
   1347     300000,                  !- Rated Pump Head {Pa}
   1348     500,                     !- Rated Power Consumption {W}
   1349     .87,                     !- Motor Efficiency
   1350     0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
   1351     0,                       !- Coefficient 1 of the Part Load Performance Curve
   1352     1,                       !- Coefficient 2 of the Part Load Performance Curve
   1353     0,                       !- Coefficient 3 of the Part Load Performance Curve
   1354     0,                       !- Coefficient 4 of the Part Load Performance Curve
   1355     0,                       !- Minimum Flow Rate {m3/s}
   1356     INTERMITTENT;            !- Pump Control Type
   1357 
   1358   CondenserLoop,
   1359     Chilled Water Condenser Loop,  !- Name
   1360     Water,                   !- Fluid Type
   1361     ,                        !- User Defined Fluid Type
   1362     Tower Loop Operation,    !- Condenser Equipment Operation Scheme Name
   1363     Condenser Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
   1364     80,                      !- Maximum Loop Temperature {C}
   1365     10,                      !- Minimum Loop Temperature {C}
   1366     0.0011,                  !- Maximum Loop Flow Rate {m3/s}
   1367     0,                       !- Minimum Loop Flow Rate {m3/s}
   1368     autocalculate,           !- Condenser Loop Volume {m3}
   1369     Condenser Supply Inlet Node,  !- Condenser Side Inlet Node Name
   1370     Condenser Supply Outlet Node,  !- Condenser Side Outlet Node Name
   1371     Condenser Supply Side Branches,  !- Condenser Side Branch List Name
   1372     Condenser Supply Side Connectors,  !- Condenser Side Connector List Name
   1373     Condenser Demand Inlet Node,  !- Demand Side Inlet Node Name
   1374     Condenser Demand Outlet Node,  !- Demand Side Outlet Node Name
   1375     Condenser Demand Side Branches,  !- Condenser Demand Side Branch List Name
   1376     Condenser Demand Side Connectors,  !- Condenser Demand Side Connector List Name
   1377     SequentialLoad;          !- Load Distribution Scheme
   1378 
   1379   SetpointManager:FollowOutdoorAirTemperature,
   1380     MyCondenserControl,      !- Name
   1381     Temperature,             !- Control Variable
   1382     OutdoorAirWetBulb,       !- Reference Temperature Type
   1383     0,                       !- Offset Temperature Difference {deltaC}
   1384     80,                      !- Maximum Setpoint Temperature {C}
   1385     10,                      !- Minimum Setpoint Temperature {C}
   1386     Condenser Supply Outlet Node;  !- Setpoint Node or NodeList Name
   1387 
   1388   BranchList,
   1389     Condenser Supply Side Branches,  !- Name
   1390     Condenser Supply Inlet Branch,  !- Branch 1 Name
   1391     Condenser Supply Tower Branch,  !- Branch 2 Name
   1392     Condenser Supply Bypass Branch,  !- Branch 3 Name
   1393     Condenser Supply Outlet Branch;  !- Branch 4 Name
   1394 
   1395   ConnectorList,
   1396     Condenser Supply Side Connectors,  !- Name
   1397     Connector:Splitter,      !- Connector 1 Object Type
   1398     Condenser Supply Splitter,  !- Connector 1 Name
   1399     Connector:Mixer,         !- Connector 2 Object Type
   1400     Condenser Supply Mixer;  !- Connector 2 Name
   1401 
   1402   Branch,
   1403     Condenser Supply Inlet Branch,  !- Name
   1404     0,                       !- Maximum Flow Rate {m3/s}
   1405     ,                        !- Pressure Drop Curve Name
   1406     Pump:VariableSpeed,      !- Component 1 Object Type
   1407     Cond Circ Pump,          !- Component 1 Name
   1408     Condenser Supply Inlet Node,  !- Component 1 Inlet Node Name
   1409     Condenser Pump Outlet Node,  !- Component 1 Outlet Node Name
   1410     ACTIVE;                  !- Component 1 Branch Control Type
   1411 
   1412   Branch,
   1413     Condenser Supply Tower Branch,  !- Name
   1414     0,                       !- Maximum Flow Rate {m3/s}
   1415     ,                        !- Pressure Drop Curve Name
   1416     CoolingTower:SingleSpeed,!- Component 1 Object Type
   1417     Big Tower,               !- Component 1 Name
   1418     Condenser Tower Inlet Node,  !- Component 1 Inlet Node Name
   1419     Condenser Tower Outlet Node,  !- Component 1 Outlet Node Name
   1420     ACTIVE;                  !- Component 1 Branch Control Type
   1421 
   1422   Branch,
   1423     Condenser Supply Bypass Branch,  !- Name
   1424     0,                       !- Maximum Flow Rate {m3/s}
   1425     ,                        !- Pressure Drop Curve Name
   1426     Pipe:Adiabatic,          !- Component 1 Object Type
   1427     Condenser Supply Side Bypass,  !- Component 1 Name
   1428     Cond Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
   1429     Cond Supply Bypass Outlet Node,  !- Component 1 Outlet Node Name
   1430     BYPASS;                  !- Component 1 Branch Control Type
   1431 
   1432   Pipe:Adiabatic,
   1433     Condenser Supply Side Bypass,  !- Name
   1434     Cond Supply Bypass Inlet Node,  !- Inlet Node Name
   1435     Cond Supply Bypass Outlet Node;  !- Outlet Node Name
   1436 
   1437   Branch,
   1438     Condenser Supply Outlet Branch,  !- Name
   1439     0,                       !- Maximum Flow Rate {m3/s}
   1440     ,                        !- Pressure Drop Curve Name
   1441     Pipe:Adiabatic,          !- Component 1 Object Type
   1442     Condenser Supply Outlet, !- Component 1 Name
   1443     Condenser Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
   1444     Condenser Supply Outlet Node,  !- Component 1 Outlet Node Name
   1445     PASSIVE;                 !- Component 1 Branch Control Type
   1446 
   1447   Pipe:Adiabatic,
   1448     Condenser Supply Outlet, !- Name
   1449     Condenser Supply Exit Pipe Inlet Node,  !- Inlet Node Name
   1450     Condenser Supply Outlet Node;  !- Outlet Node Name
   1451 
   1452   BranchList,
   1453     Condenser Demand Side Branches,  !- Name
   1454     Condenser Demand Inlet Branch,  !- Branch 1 Name
   1455     Little Chiller Condenser Branch,  !- Branch 2 Name
   1456     Big Chiller Condenser Branch,  !- Branch 3 Name
   1457     Condenser Demand Bypass Branch,  !- Branch 4 Name
   1458     Condenser Demand Outlet Branch;  !- Branch 5 Name
   1459 
   1460   ConnectorList,
   1461     Condenser Demand Side Connectors,  !- Name
   1462     Connector:Splitter,      !- Connector 1 Object Type
   1463     Condenser Demand Splitter,  !- Connector 1 Name
   1464     Connector:Mixer,         !- Connector 2 Object Type
   1465     Condenser Demand Mixer;  !- Connector 2 Name
   1466 
   1467   Branch,
   1468     Condenser Demand Inlet Branch,  !- Name
   1469     0,                       !- Maximum Flow Rate {m3/s}
   1470     ,                        !- Pressure Drop Curve Name
   1471     Pipe:Adiabatic,          !- Component 1 Object Type
   1472     Condenser Demand Inlet Pipe,  !- Component 1 Name
   1473     Condenser Demand Inlet Node,  !- Component 1 Inlet Node Name
   1474     Condenser Demand Entrance Pipe Outlet Node,  !- Component 1 Outlet Node Name
   1475     PASSIVE;                 !- Component 1 Branch Control Type
   1476 
   1477   Pipe:Adiabatic,
   1478     Condenser Demand Inlet Pipe,  !- Name
   1479     Condenser Demand Inlet Node,  !- Inlet Node Name
   1480     Condenser Demand Entrance Pipe Outlet Node;  !- Outlet Node Name
   1481 
   1482   Branch,
   1483     Little Chiller Condenser Branch,  !- Name
   1484     0,                       !- Maximum Flow Rate {m3/s}
   1485     ,                        !- Pressure Drop Curve Name
   1486     Chiller:ConstantCOP,     !- Component 1 Object Type
   1487     Little Chiller,          !- Component 1 Name
   1488     Little Chiller Condenser Inlet Node,  !- Component 1 Inlet Node Name
   1489     Little Chiller Condenser Outlet Node,  !- Component 1 Outlet Node Name
   1490     ACTIVE;                  !- Component 1 Branch Control Type
   1491 
   1492   Branch,
   1493     Big Chiller Condenser Branch,  !- Name
   1494     0,                       !- Maximum Flow Rate {m3/s}
   1495     ,                        !- Pressure Drop Curve Name
   1496     Chiller:Electric,        !- Component 1 Object Type
   1497     Big Chiller,             !- Component 1 Name
   1498     Big Chiller Condenser Inlet Node,  !- Component 1 Inlet Node Name
   1499     Big Chiller Condenser Outlet Node,  !- Component 1 Outlet Node Name
   1500     ACTIVE;                  !- Component 1 Branch Control Type
   1501 
   1502   Branch,
   1503     Condenser Demand Bypass Branch,  !- Name
   1504     0,                       !- Maximum Flow Rate {m3/s}
   1505     ,                        !- Pressure Drop Curve Name
   1506     Pipe:Adiabatic,          !- Component 1 Object Type
   1507     Condenser Demand Side Bypass,  !- Component 1 Name
   1508     Cond Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
   1509     Cond Demand Bypass Outlet Node,  !- Component 1 Outlet Node Name
   1510     BYPASS;                  !- Component 1 Branch Control Type
   1511 
   1512   Pipe:Adiabatic,
   1513     Condenser Demand Side Bypass,  !- Name
   1514     Cond Demand Bypass Inlet Node,  !- Inlet Node Name
   1515     Cond Demand Bypass Outlet Node;  !- Outlet Node Name
   1516 
   1517   Branch,
   1518     Condenser Demand Outlet Branch,  !- Name
   1519     0,                       !- Maximum Flow Rate {m3/s}
   1520     ,                        !- Pressure Drop Curve Name
   1521     Pipe:Adiabatic,          !- Component 1 Object Type
   1522     Condenser Demand Outlet Pipe,  !- Component 1 Name
   1523     Condenser Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
   1524     Condenser Demand Outlet Node,  !- Component 1 Outlet Node Name
   1525     PASSIVE;                 !- Component 1 Branch Control Type
   1526 
   1527   Pipe:Adiabatic,
   1528     Condenser Demand Outlet Pipe,  !- Name
   1529     Condenser Demand Exit Pipe Inlet Node,  !- Inlet Node Name
   1530     Condenser Demand Outlet Node;  !- Outlet Node Name
   1531 
   1532   Connector:Splitter,
   1533     Condenser Demand Splitter,  !- Name
   1534     Condenser Demand Inlet Branch,  !- Inlet Branch Name
   1535     Big Chiller Condenser Branch,  !- Outlet Branch 1 Name
   1536     Little Chiller Condenser Branch,  !- Outlet Branch 2 Name
   1537     Condenser Demand Bypass Branch;  !- Outlet Branch 3 Name
   1538 
   1539   Connector:Mixer,
   1540     Condenser Demand Mixer,  !- Name
   1541     Condenser Demand Outlet Branch,  !- Outlet Branch Name
   1542     Big Chiller Condenser Branch,  !- Inlet Branch 1 Name
   1543     Little Chiller Condenser Branch,  !- Inlet Branch 2 Name
   1544     Condenser Demand Bypass Branch;  !- Inlet Branch 3 Name
   1545 
   1546   Connector:Splitter,
   1547     Condenser Supply Splitter,  !- Name
   1548     Condenser Supply Inlet Branch,  !- Inlet Branch Name
   1549     Condenser Supply Tower Branch,  !- Outlet Branch 1 Name
   1550     Condenser Supply Bypass Branch;  !- Outlet Branch 2 Name
   1551 
   1552   Connector:Mixer,
   1553     Condenser Supply Mixer,  !- Name
   1554     Condenser Supply Outlet Branch,  !- Outlet Branch Name
   1555     Condenser Supply Tower Branch,  !- Inlet Branch 1 Name
   1556     Condenser Supply Bypass Branch;  !- Inlet Branch 2 Name
   1557 
   1558   CondenserEquipmentOperationSchemes,
   1559     Tower Loop Operation,    !- Name
   1560     PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
   1561     Year Round Tower Operation,  !- Control Scheme 1 Name
   1562     ON;                      !- Control Scheme 1 Schedule Name
   1563 
   1564   PlantEquipmentOperation:CoolingLoad,
   1565     Year Round Tower Operation,  !- Name
   1566     0,                       !- Load Range 1 Lower Limit {W}
   1567     90000000,                !- Load Range 1 Upper Limit {W}
   1568     All Towers;              !- Range 1 Equipment List Name
   1569 
   1570   CondenserEquipmentList,
   1571     All Towers,              !- Name
   1572     CoolingTower:SingleSpeed,!- Equipment 1 Object Type
   1573     Big Tower;               !- Equipment 1 Name
   1574 
   1575   CoolingTower:SingleSpeed,
   1576     Big Tower,               !- Name
   1577     Condenser Tower Inlet Node,  !- Water Inlet Node Name
   1578     Condenser Tower Outlet Node,  !- Water Outlet Node Name
   1579     .0011,                   !- Design Water Flow Rate {m3/s}
   1580     16.0,                    !- Design Air Flow Rate {m3/s}
   1581     1000,                    !- Design Fan Power {W}
   1582     1750.0,                  !- Design U-Factor Times Area Value {W/K}
   1583     0.0,                     !- Free Convection Air Flow Rate {m3/s}
   1584     ,                        !- Free Convection Air Flow Rate Sizing Factor
   1585     0.0,                     !- Free Convection U-Factor Times Area Value {W/K}
   1586     ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
   1587     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   1588     ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
   1589     ,                        !- Nominal Capacity {W}
   1590     ,                        !- Free Convection Capacity {W}
   1591     ;                        !- Free Convection Nominal Capacity Sizing Factor
   1592 
   1593   Pump:VariableSpeed,
   1594     Cond Circ Pump,          !- Name
   1595     Condenser Supply Inlet Node,  !- Inlet Node Name
   1596     Condenser Pump Outlet Node,  !- Outlet Node Name
   1597     .0011,                   !- Rated Flow Rate {m3/s}
   1598     300000,                  !- Rated Pump Head {Pa}
   1599     500,                     !- Rated Power Consumption {W}
   1600     .87,                     !- Motor Efficiency
   1601     0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
   1602     0,                       !- Coefficient 1 of the Part Load Performance Curve
   1603     1,                       !- Coefficient 2 of the Part Load Performance Curve
   1604     0,                       !- Coefficient 3 of the Part Load Performance Curve
   1605     0,                       !- Coefficient 4 of the Part Load Performance Curve
   1606     0,                       !- Minimum Flow Rate {m3/s}
   1607     INTERMITTENT;            !- Pump Control Type
   1608 
   1609   PlantLoop,
   1610     Hot Water Loop,          !- Name
   1611     Water,                   !- Fluid Type
   1612     ,                        !- User Defined Fluid Type
   1613     Hot Loop Operation,      !- Plant Equipment Operation Scheme Name
   1614     HW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
   1615     100,                     !- Maximum Loop Temperature {C}
   1616     10,                      !- Minimum Loop Temperature {C}
   1617     0.0043,                  !- Maximum Loop Flow Rate {m3/s}
   1618     0,                       !- Minimum Loop Flow Rate {m3/s}
   1619     autocalculate,           !- Plant Loop Volume {m3}
   1620     HW Supply Inlet Node,    !- Plant Side Inlet Node Name
   1621     HW Supply Outlet Node,   !- Plant Side Outlet Node Name
   1622     Heating Supply Side Branches,  !- Plant Side Branch List Name
   1623     Heating Supply Side Connectors,  !- Plant Side Connector List Name
   1624     HW Demand Inlet Node,    !- Demand Side Inlet Node Name
   1625     HW Demand Outlet Node,   !- Demand Side Outlet Node Name
   1626     Heating Demand Side Branches,  !- Demand Side Branch List Name
   1627     Heating Demand Side Connectors,  !- Demand Side Connector List Name
   1628     Optimal;                 !- Load Distribution Scheme
   1629 
   1630   SetpointManager:Scheduled,
   1631     Hot Water Loop Setpoint Manager,  !- Name
   1632     Temperature,             !- Control Variable
   1633     HW Loop Temp Schedule,   !- Schedule Name
   1634     Hot Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name
   1635 
   1636   NodeList,
   1637     Hot Water Loop Setpoint Node List,  !- Name
   1638     HW Supply Outlet Node;   !- Node 1 Name
   1639 
   1640   BranchList,
   1641     Heating Supply Side Branches,  !- Name
   1642     Heating Supply Inlet Branch,  !- Branch 1 Name
   1643     Heating Purchased Hot Water Branch,  !- Branch 2 Name
   1644     Heating Supply Bypass Branch,  !- Branch 3 Name
   1645     Heating Supply Outlet Branch;  !- Branch 4 Name
   1646 
   1647   ConnectorList,
   1648     Heating Supply Side Connectors,  !- Name
   1649     Connector:Splitter,      !- Connector 1 Object Type
   1650     Heating Supply Splitter, !- Connector 1 Name
   1651     Connector:Mixer,         !- Connector 2 Object Type
   1652     Heating Supply Mixer;    !- Connector 2 Name
   1653 
   1654   Branch,
   1655     Heating Supply Inlet Branch,  !- Name
   1656     0,                       !- Maximum Flow Rate {m3/s}
   1657     ,                        !- Pressure Drop Curve Name
   1658     Pump:VariableSpeed,      !- Component 1 Object Type
   1659     HW Circ Pump,            !- Component 1 Name
   1660     HW Supply Inlet Node,    !- Component 1 Inlet Node Name
   1661     HW Pump Outlet Node,     !- Component 1 Outlet Node Name
   1662     ACTIVE;                  !- Component 1 Branch Control Type
   1663 
   1664   Branch,
   1665     Heating Purchased Hot Water Branch,  !- Name
   1666     0,                       !- Maximum Flow Rate {m3/s}
   1667     ,                        !- Pressure Drop Curve Name
   1668     DistrictHeating,         !- Component 1 Object Type
   1669     Purchased Heating,       !- Component 1 Name
   1670     Purchased Heat Inlet Node,  !- Component 1 Inlet Node Name
   1671     Purchased Heat Outlet Node,  !- Component 1 Outlet Node Name
   1672     ACTIVE;                  !- Component 1 Branch Control Type
   1673 
   1674   Branch,
   1675     Heating Supply Bypass Branch,  !- Name
   1676     0,                       !- Maximum Flow Rate {m3/s}
   1677     ,                        !- Pressure Drop Curve Name
   1678     Pipe:Adiabatic,          !- Component 1 Object Type
   1679     Heating Supply Side Bypass,  !- Component 1 Name
   1680     Heating Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
   1681     Heating Supply Bypass Outlet Node,  !- Component 1 Outlet Node Name
   1682     BYPASS;                  !- Component 1 Branch Control Type
   1683 
   1684   Pipe:Adiabatic,
   1685     Heating Supply Side Bypass,  !- Name
   1686     Heating Supply Bypass Inlet Node,  !- Inlet Node Name
   1687     Heating Supply Bypass Outlet Node;  !- Outlet Node Name
   1688 
   1689   Branch,
   1690     Heating Supply Outlet Branch,  !- Name
   1691     0,                       !- Maximum Flow Rate {m3/s}
   1692     ,                        !- Pressure Drop Curve Name
   1693     Pipe:Adiabatic,          !- Component 1 Object Type
   1694     Heating Supply Outlet,   !- Component 1 Name
   1695     Heating Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
   1696     HW Supply Outlet Node,   !- Component 1 Outlet Node Name
   1697     PASSIVE;                 !- Component 1 Branch Control Type
   1698 
   1699   Pipe:Adiabatic,
   1700     Heating Supply Outlet,   !- Name
   1701     Heating Supply Exit Pipe Inlet Node,  !- Inlet Node Name
   1702     HW Supply Outlet Node;   !- Outlet Node Name
   1703 
   1704   BranchList,
   1705     Heating Demand Side Branches,  !- Name
   1706     Reheat Inlet Branch,     !- Branch 1 Name
   1707     Zone 1 Reheat Branch,    !- Branch 2 Name
   1708     Zone 2 Reheat Branch,    !- Branch 3 Name
   1709     Zone 3 Reheat Branch,    !- Branch 4 Name
   1710     Reheat Bypass Branch,    !- Branch 5 Name
   1711     Reheat Outlet Branch;    !- Branch 6 Name
   1712 
   1713   ConnectorList,
   1714     Heating Demand Side Connectors,  !- Name
   1715     Connector:Splitter,      !- Connector 1 Object Type
   1716     Reheat Splitter,         !- Connector 1 Name
   1717     Connector:Mixer,         !- Connector 2 Object Type
   1718     Reheat Mixer;            !- Connector 2 Name
   1719 
   1720   Branch,
   1721     Reheat Inlet Branch,     !- Name
   1722     0,                       !- Maximum Flow Rate {m3/s}
   1723     ,                        !- Pressure Drop Curve Name
   1724     Pipe:Adiabatic,          !- Component 1 Object Type
   1725     Reheat Inlet Pipe,       !- Component 1 Name
   1726     HW Demand Inlet Node,    !- Component 1 Inlet Node Name
   1727     HW Demand Entrance Pipe Outlet Node,  !- Component 1 Outlet Node Name
   1728     PASSIVE;                 !- Component 1 Branch Control Type
   1729 
   1730   Pipe:Adiabatic,
   1731     Reheat Inlet Pipe,       !- Name
   1732     HW Demand Inlet Node,    !- Inlet Node Name
   1733     HW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name
   1734 
   1735   Branch,
   1736     Reheat Outlet Branch,    !- Name
   1737     0,                       !- Maximum Flow Rate {m3/s}
   1738     ,                        !- Pressure Drop Curve Name
   1739     Pipe:Adiabatic,          !- Component 1 Object Type
   1740     Reheat Outlet Pipe,      !- Component 1 Name
   1741     HW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
   1742     HW Demand Outlet Node,   !- Component 1 Outlet Node Name
   1743     PASSIVE;                 !- Component 1 Branch Control Type
   1744 
   1745   Pipe:Adiabatic,
   1746     Reheat Outlet Pipe,      !- Name
   1747     HW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
   1748     HW Demand Outlet Node;   !- Outlet Node Name
   1749 
   1750   Branch,
   1751     Zone 1 Reheat Branch,    !- Name
   1752     0,                       !- Maximum Flow Rate {m3/s}
   1753     ,                        !- Pressure Drop Curve Name
   1754     Coil:Heating:Water,      !- Component 1 Object Type
   1755     Reheat Coil Zone 1,      !- Component 1 Name
   1756     Zone 1 Reheat Water Inlet Node,  !- Component 1 Inlet Node Name
   1757     Zone 1 Reheat Water Outlet Node,  !- Component 1 Outlet Node Name
   1758     ACTIVE;                  !- Component 1 Branch Control Type
   1759 
   1760   Branch,
   1761     Zone 2 Reheat Branch,    !- Name
   1762     0,                       !- Maximum Flow Rate {m3/s}
   1763     ,                        !- Pressure Drop Curve Name
   1764     Coil:Heating:Water,      !- Component 1 Object Type
   1765     Reheat Coil Zone 2,      !- Component 1 Name
   1766     Zone 2 Reheat Water Inlet Node,  !- Component 1 Inlet Node Name
   1767     Zone 2 Reheat Water Outlet Node,  !- Component 1 Outlet Node Name
   1768     ACTIVE;                  !- Component 1 Branch Control Type
   1769 
   1770   Branch,
   1771     Zone 3 Reheat Branch,    !- Name
   1772     0,                       !- Maximum Flow Rate {m3/s}
   1773     ,                        !- Pressure Drop Curve Name
   1774     Coil:Heating:Water,      !- Component 1 Object Type
   1775     Reheat Coil Zone 3,      !- Component 1 Name
   1776     Zone 3 Reheat Water Inlet Node,  !- Component 1 Inlet Node Name
   1777     Zone 3 Reheat Water Outlet Node,  !- Component 1 Outlet Node Name
   1778     ACTIVE;                  !- Component 1 Branch Control Type
   1779 
   1780   Branch,
   1781     Reheat Bypass Branch,    !- Name
   1782     0,                       !- Maximum Flow Rate {m3/s}
   1783     ,                        !- Pressure Drop Curve Name
   1784     Pipe:Adiabatic,          !- Component 1 Object Type
   1785     Reheat Bypass,           !- Component 1 Name
   1786     Reheat Bypass Inlet Node,!- Component 1 Inlet Node Name
   1787     Reheat Bypass Outlet Node,  !- Component 1 Outlet Node Name
   1788     BYPASS;                  !- Component 1 Branch Control Type
   1789 
   1790   Pipe:Adiabatic,
   1791     Reheat Bypass,           !- Name
   1792     Reheat Bypass Inlet Node,!- Inlet Node Name
   1793     Reheat Bypass Outlet Node;  !- Outlet Node Name
   1794 
   1795   Connector:Splitter,
   1796     Reheat Splitter,         !- Name
   1797     Reheat Inlet Branch,     !- Inlet Branch Name
   1798     Zone 1 Reheat Branch,    !- Outlet Branch 1 Name
   1799     Zone 2 Reheat Branch,    !- Outlet Branch 2 Name
   1800     Zone 3 Reheat Branch,    !- Outlet Branch 3 Name
   1801     Reheat Bypass Branch;    !- Outlet Branch 4 Name
   1802 
   1803   Connector:Mixer,
   1804     Reheat Mixer,            !- Name
   1805     Reheat Outlet Branch,    !- Outlet Branch Name
   1806     Zone 1 Reheat Branch,    !- Inlet Branch 1 Name
   1807     Zone 2 Reheat Branch,    !- Inlet Branch 2 Name
   1808     Zone 3 Reheat Branch,    !- Inlet Branch 3 Name
   1809     Reheat Bypass Branch;    !- Inlet Branch 4 Name
   1810 
   1811   Connector:Splitter,
   1812     Heating Supply Splitter, !- Name
   1813     Heating Supply Inlet Branch,  !- Inlet Branch Name
   1814     Heating Purchased Hot Water Branch,  !- Outlet Branch 1 Name
   1815     Heating Supply Bypass Branch;  !- Outlet Branch 2 Name
   1816 
   1817   Connector:Mixer,
   1818     Heating Supply Mixer,    !- Name
   1819     Heating Supply Outlet Branch,  !- Outlet Branch Name
   1820     Heating Purchased Hot Water Branch,  !- Inlet Branch 1 Name
   1821     Heating Supply Bypass Branch;  !- Inlet Branch 2 Name
   1822 
   1823   PlantEquipmentOperationSchemes,
   1824     Hot Loop Operation,      !- Name
   1825     PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
   1826     Purchased Only,          !- Control Scheme 1 Name
   1827     ON;                      !- Control Scheme 1 Schedule Name
   1828 
   1829   PlantEquipmentOperation:HeatingLoad,
   1830     Purchased Only,          !- Name
   1831     0,                       !- Load Range 1 Lower Limit {W}
   1832     1000000,                 !- Load Range 1 Upper Limit {W}
   1833     heating plant;           !- Range 1 Equipment List Name
   1834 
   1835   PlantEquipmentList,
   1836     heating plant,           !- Name
   1837     DistrictHeating,         !- Equipment 1 Object Type
   1838     Purchased Heating;       !- Equipment 1 Name
   1839 
   1840   Pump:VariableSpeed,
   1841     HW Circ Pump,            !- Name
   1842     HW Supply Inlet Node,    !- Inlet Node Name
   1843     HW Pump Outlet Node,     !- Outlet Node Name
   1844     .0043,                   !- Rated Flow Rate {m3/s}
   1845     300000,                  !- Rated Pump Head {Pa}
   1846     2000,                    !- Rated Power Consumption {W}
   1847     .87,                     !- Motor Efficiency
   1848     0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
   1849     0,                       !- Coefficient 1 of the Part Load Performance Curve
   1850     1,                       !- Coefficient 2 of the Part Load Performance Curve
   1851     0,                       !- Coefficient 3 of the Part Load Performance Curve
   1852     0,                       !- Coefficient 4 of the Part Load Performance Curve
   1853     0,                       !- Minimum Flow Rate {m3/s}
   1854     INTERMITTENT;            !- Pump Control Type
   1855 
   1856   DistrictHeating,
   1857     Purchased Heating,       !- Name
   1858     Purchased Heat Inlet Node,  !- Hot Water Inlet Node Name
   1859     Purchased Heat Outlet Node,  !- Hot Water Outlet Node Name
   1860     1000000;                 !- Nominal Capacity {W}
   1861 
   1862   ZoneControl:Thermostat,
   1863     Zone 1 Thermostat,       !- Name
   1864     West Zone,               !- Zone or ZoneList Name
   1865     Zone Control Type Sched, !- Control Type Schedule Name
   1866     ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
   1867     Cooling Setpoint with SB;!- Control 1 Name
   1868 
   1869   ZoneControl:Thermostat,
   1870     Zone 2 Thermostat,       !- Name
   1871     EAST ZONE,               !- Zone or ZoneList Name
   1872     Zone Control Type Sched, !- Control Type Schedule Name
   1873     ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
   1874     Cooling Setpoint with SB;!- Control 1 Name
   1875 
   1876   ZoneControl:Thermostat,
   1877     Zone 3 Thermostat,       !- Name
   1878     NORTH ZONE,              !- Zone or ZoneList Name
   1879     Zone Control Type Sched, !- Control Type Schedule Name
   1880     ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
   1881     Cooling Setpoint with SB;!- Control 1 Name
   1882 
   1883   ThermostatSetpoint:SingleCooling,
   1884     Cooling Setpoint with SB,!- Name
   1885     Cooling Setpoints;       !- Setpoint Temperature Schedule Name
   1886 
   1887   AirLoopHVAC:SupplyPath,
   1888     TermReheatSupplyPath,    !- Name
   1889     Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
   1890     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
   1891     Zone Supply Air Splitter;!- Component 1 Name
   1892 
   1893   AirLoopHVAC:ReturnPath,
   1894     TermReheatReturnPath,    !- Name
   1895     Return Air Mixer Outlet, !- Return Air Path Outlet Node Name
   1896     AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
   1897     Zone Return Air Mixer;   !- Component 1 Name
   1898 
   1899   ZoneHVAC:EquipmentConnections,
   1900     West Zone,               !- Zone Name
   1901     Zone1Equipment,          !- Zone Conditioning Equipment List Name
   1902     Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
   1903     ,                        !- Zone Air Exhaust Node or NodeList Name
   1904     Zone 1 Node,             !- Zone Air Node Name
   1905     Zone 1 Outlet Node;      !- Zone Return Air Node Name
   1906 
   1907   ZoneHVAC:EquipmentConnections,
   1908     EAST ZONE,               !- Zone Name
   1909     Zone2Equipment,          !- Zone Conditioning Equipment List Name
   1910     Zone2Inlets,             !- Zone Air Inlet Node or NodeList Name
   1911     ,                        !- Zone Air Exhaust Node or NodeList Name
   1912     Zone 2 Node,             !- Zone Air Node Name
   1913     Zone 2 Outlet Node;      !- Zone Return Air Node Name
   1914 
   1915   ZoneHVAC:EquipmentConnections,
   1916     NORTH ZONE,              !- Zone Name
   1917     Zone3Equipment,          !- Zone Conditioning Equipment List Name
   1918     Zone3Inlets,             !- Zone Air Inlet Node or NodeList Name
   1919     ,                        !- Zone Air Exhaust Node or NodeList Name
   1920     Zone 3 Node,             !- Zone Air Node Name
   1921     Zone 3 Outlet Node;      !- Zone Return Air Node Name
   1922 
   1923   ZoneHVAC:EquipmentList,
   1924     Zone1Equipment,          !- Name
   1925     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   1926     Zone1TermReheat,         !- Zone Equipment 1 Name
   1927     1,                       !- Zone Equipment 1 Cooling Sequence
   1928     1,                       !- Zone Equipment 1 Heating or No-Load Sequence
   1929     ZoneHVAC:LowTemperatureRadiant:Electric,  !- Zone Equipment 2 Object Type
   1930     Zone 1 Radiant Floor,    !- Zone Equipment 2 Name
   1931     2,                       !- Zone Equipment 2 Cooling Sequence
   1932     2;                       !- Zone Equipment 2 Heating or No-Load Sequence
   1933 
   1934   ZoneHVAC:EquipmentList,
   1935     Zone2Equipment,          !- Name
   1936     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   1937     Zone2TermReheat,         !- Zone Equipment 1 Name
   1938     1,                       !- Zone Equipment 1 Cooling Sequence
   1939     1,                       !- Zone Equipment 1 Heating or No-Load Sequence
   1940     ZoneHVAC:LowTemperatureRadiant:Electric,  !- Zone Equipment 2 Object Type
   1941     Zone 2 Radiant Floor,    !- Zone Equipment 2 Name
   1942     2,                       !- Zone Equipment 2 Cooling Sequence
   1943     2;                       !- Zone Equipment 2 Heating or No-Load Sequence
   1944 
   1945   ZoneHVAC:EquipmentList,
   1946     Zone3Equipment,          !- Name
   1947     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   1948     Zone3TermReheat,         !- Zone Equipment 1 Name
   1949     1,                       !- Zone Equipment 1 Cooling Sequence
   1950     1,                       !- Zone Equipment 1 Heating or No-Load Sequence
   1951     ZoneHVAC:LowTemperatureRadiant:Electric,  !- Zone Equipment 2 Object Type
   1952     Zone 3 Radiant Floor,    !- Zone Equipment 2 Name
   1953     2,                       !- Zone Equipment 2 Cooling Sequence
   1954     2;                       !- Zone Equipment 2 Heating or No-Load Sequence
   1955 
   1956   ZoneHVAC:AirDistributionUnit,
   1957     Zone1TermReheat,         !- Name
   1958     Zone 1 Reheat Air Outlet Node,  !- Air Distribution Unit Outlet Node Name
   1959     AirTerminal:SingleDuct:ConstantVolume:Reheat,  !- Air Terminal Object Type
   1960     Reheat Zone 1;           !- Air Terminal Name
   1961 
   1962   ZoneHVAC:AirDistributionUnit,
   1963     Zone2TermReheat,         !- Name
   1964     Zone 2 Reheat Air Outlet Node,  !- Air Distribution Unit Outlet Node Name
   1965     AirTerminal:SingleDuct:ConstantVolume:Reheat,  !- Air Terminal Object Type
   1966     Reheat Zone 2;           !- Air Terminal Name
   1967 
   1968   ZoneHVAC:AirDistributionUnit,
   1969     Zone3TermReheat,         !- Name
   1970     Zone 3 Reheat Air Outlet Node,  !- Air Distribution Unit Outlet Node Name
   1971     AirTerminal:SingleDuct:ConstantVolume:Reheat,  !- Air Terminal Object Type
   1972     Reheat Zone 3;           !- Air Terminal Name
   1973 
   1974   NodeList,
   1975     Zone1Inlets,             !- Name
   1976     Zone 1 Reheat Air Outlet Node;  !- Node 1 Name
   1977 
   1978   NodeList,
   1979     Zone2Inlets,             !- Name
   1980     Zone 2 Reheat Air Outlet Node;  !- Node 1 Name
   1981 
   1982   NodeList,
   1983     Zone3Inlets,             !- Name
   1984     Zone 3 Reheat Air Outlet Node;  !- Node 1 Name
   1985 
   1986   Fan:ConstantVolume,
   1987     Supply Fan 1,            !- Name
   1988     CoolingCoilAvailSched,   !- Availability Schedule Name
   1989     0.7,                     !- Fan Total Efficiency
   1990     600.0,                   !- Pressure Rise {Pa}
   1991     1.3,                     !- Maximum Flow Rate {m3/s}
   1992     0.9,                     !- Motor Efficiency
   1993     1.0,                     !- Motor In Airstream Fraction
   1994     Air Loop Inlet Node,     !- Air Inlet Node Name
   1995     Cooling Coil Air Inlet Node;  !- Air Outlet Node Name
   1996 
   1997   Coil:Cooling:Water:DetailedGeometry,
   1998     Detailed Cooling Coil,   !- Name
   1999     CoolingCoilAvailSched,   !- Availability Schedule Name
   2000     0.0011,                  !- Maximum Water Flow Rate {m3/s}
   2001     6.23816,                 !- Tube Outside Surface Area {m2}
   2002     6.20007018,              !- Total Tube Inside Area {m2}
   2003     101.7158224,             !- Fin Surface Area {m2}
   2004     0.810606367,             !- Minimum Airflow Area {m2}
   2005     0.165097968,             !- Coil Depth {m}
   2006     0.43507152,              !- Fin Diameter {m}
   2007     0.001499982,             !- Fin Thickness {m}
   2008     0.014449958,             !- Tube Inside Diameter {m}
   2009     0.015879775,             !- Tube Outside Diameter {m}
   2010     385.764854,              !- Tube Thermal Conductivity {W/m-K}
   2011     203.882537,              !- Fin Thermal Conductivity {W/m-K}
   2012     0.001814292,             !- Fin Spacing {m}
   2013     0.02589977,              !- Tube Depth Spacing {m}
   2014     6,                       !- Number of Tube Rows
   2015     16,                      !- Number of Tubes per Row
   2016     Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
   2017     Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
   2018     Cooling Coil Air Inlet Node,  !- Air Inlet Node Name
   2019     Air Loop Outlet Node;    !- Air Outlet Node Name
   2020 
   2021   AirTerminal:SingleDuct:ConstantVolume:Reheat,
   2022     Reheat Zone 1,           !- Name
   2023     CoolingCoilAvailSched,   !- Availability Schedule Name
   2024     Zone 1 Reheat Air Outlet Node,  !- Air Outlet Node Name
   2025     Zone 1 Reheat Air Inlet Node,  !- Air Inlet Node Name
   2026     0.47,                    !- Maximum Air Flow Rate {m3/s}
   2027     Zone 1 Reheat Water Inlet Node,  !- Hot Water or Steam Inlet Node Name
   2028     Coil:Heating:Water,      !- Reheat Coil Object Type
   2029     Reheat Coil Zone 1,      !- Reheat Coil Name
   2030     0.0013,                  !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2031     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2032     0.001;                   !- Convergence Tolerance
   2033 
   2034   AirTerminal:SingleDuct:ConstantVolume:Reheat,
   2035     Reheat Zone 2,           !- Name
   2036     CoolingCoilAvailSched,   !- Availability Schedule Name
   2037     Zone 2 Reheat Air Outlet Node,  !- Air Outlet Node Name
   2038     Zone 2 Reheat Air Inlet Node,  !- Air Inlet Node Name
   2039     0.36,                    !- Maximum Air Flow Rate {m3/s}
   2040     Zone 2 Reheat Water Inlet Node,  !- Hot Water or Steam Inlet Node Name
   2041     Coil:Heating:Water,      !- Reheat Coil Object Type
   2042     Reheat Coil Zone 2,      !- Reheat Coil Name
   2043     0.0012,                  !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2044     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2045     0.001;                   !- Convergence Tolerance
   2046 
   2047   AirTerminal:SingleDuct:ConstantVolume:Reheat,
   2048     Reheat Zone 3,           !- Name
   2049     CoolingCoilAvailSched,   !- Availability Schedule Name
   2050     Zone 3 Reheat Air Outlet Node,  !- Air Outlet Node Name
   2051     Zone 3 Reheat Air Inlet Node,  !- Air Inlet Node Name
   2052     0.47,                    !- Maximum Air Flow Rate {m3/s}
   2053     Zone 3 Reheat Water Inlet Node,  !- Hot Water or Steam Inlet Node Name
   2054     Coil:Heating:Water,      !- Reheat Coil Object Type
   2055     Reheat Coil Zone 3,      !- Reheat Coil Name
   2056     0.0013,                  !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2057     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2058     0.001;                   !- Convergence Tolerance
   2059 
   2060   Coil:Heating:Water,
   2061     Reheat Coil Zone 1,      !- Name
   2062     CoolingCoilAvailSched,   !- Availability Schedule Name
   2063     400.0,                   !- U-Factor Times Area Value {W/K}
   2064     0.0013,                  !- Maximum Water Flow Rate {m3/s}
   2065     Zone 1 Reheat Water Inlet Node,  !- Water Inlet Node Name
   2066     Zone 1 Reheat Water Outlet Node,  !- Water Outlet Node Name
   2067     Zone 1 Reheat Air Inlet Node,  !- Air Inlet Node Name
   2068     Zone 1 Reheat Air Outlet Node,  !- Air Outlet Node Name
   2069     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   2070     autosize,                !- Rated Capacity {W}
   2071     82.2,                    !- Rated Inlet Water Temperature {C}
   2072     16.6,                    !- Rated Inlet Air Temperature {C}
   2073     71.1,                    !- Rated Outlet Water Temperature {C}
   2074     32.2,                    !- Rated Outlet Air Temperature {C}
   2075     ;                        !- Rated Ratio for Air and Water Convection
   2076 
   2077   Coil:Heating:Water,
   2078     Reheat Coil Zone 2,      !- Name
   2079     CoolingCoilAvailSched,   !- Availability Schedule Name
   2080     400.0,                   !- U-Factor Times Area Value {W/K}
   2081     0.0012,                  !- Maximum Water Flow Rate {m3/s}
   2082     Zone 2 Reheat Water Inlet Node,  !- Water Inlet Node Name
   2083     Zone 2 Reheat Water Outlet Node,  !- Water Outlet Node Name
   2084     Zone 2 Reheat Air Inlet Node,  !- Air Inlet Node Name
   2085     Zone 2 Reheat Air Outlet Node,  !- Air Outlet Node Name
   2086     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   2087     autosize,                !- Rated Capacity {W}
   2088     82.2,                    !- Rated Inlet Water Temperature {C}
   2089     16.6,                    !- Rated Inlet Air Temperature {C}
   2090     71.1,                    !- Rated Outlet Water Temperature {C}
   2091     32.2,                    !- Rated Outlet Air Temperature {C}
   2092     ;                        !- Rated Ratio for Air and Water Convection
   2093 
   2094   Coil:Heating:Water,
   2095     Reheat Coil Zone 3,      !- Name
   2096     CoolingCoilAvailSched,   !- Availability Schedule Name
   2097     400.0,                   !- U-Factor Times Area Value {W/K}
   2098     0.0018,                  !- Maximum Water Flow Rate {m3/s}
   2099     Zone 3 Reheat Water Inlet Node,  !- Water Inlet Node Name
   2100     Zone 3 Reheat Water Outlet Node,  !- Water Outlet Node Name
   2101     Zone 3 Reheat Air Inlet Node,  !- Air Inlet Node Name
   2102     Zone 3 Reheat Air Outlet Node,  !- Air Outlet Node Name
   2103     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   2104     autosize,                !- Rated Capacity {W}
   2105     82.2,                    !- Rated Inlet Water Temperature {C}
   2106     16.6,                    !- Rated Inlet Air Temperature {C}
   2107     71.1,                    !- Rated Outlet Water Temperature {C}
   2108     32.2,                    !- Rated Outlet Air Temperature {C}
   2109     ;                        !- Rated Ratio for Air and Water Convection
   2110 
   2111   ZoneHVAC:LowTemperatureRadiant:Electric,
   2112     Zone 1 Radiant Floor,    !- Name
   2113     RadiantPanelAvailSched,  !- Availability Schedule Name
   2114     West Zone,               !- Zone Name
   2115     Zn001:Flr001,            !- Surface Name or Radiant Surface Group Name
   2116     HeatingDesignCapacity,   !- Heating Design Capacity Method
   2117     10000,                   !- Heating Design Capacity {W}
   2118     ,                        !- Heating Design Capacity Per Floor Area {W/m2}
   2119     ,                        !- Fraction of Autosized Heating Design Capacity
   2120     OutdoorDryBulbTemperature, !- Temperature Control Type
   2121     2.0,                     !- Heating Throttling Range {deltaC}
   2122     Radiant Heating Setpoints;  !- Heating Setpoint Temperature Schedule Name
   2123 
   2124   ZoneHVAC:LowTemperatureRadiant:Electric,
   2125     Zone 2 Radiant Floor,    !- Name
   2126     RadiantPanelAvailSched,  !- Availability Schedule Name
   2127     EAST ZONE,               !- Zone Name
   2128     Zn002:Flr001,            !- Surface Name or Radiant Surface Group Name
   2129     HeatingDesignCapacity,   !- Heating Design Capacity Method
   2130     10000,                   !- Heating Design Capacity {W}
   2131     ,                        !- Heating Design Capacity Per Floor Area {W/m2}
   2132     ,                        !- Fraction of Autosized Heating Design Capacity
   2133     OutdoorWetBulbTemperature, !- Temperature Control Type
   2134     2.0,                     !- Heating Throttling Range {deltaC}
   2135     Radiant Heating Setpoints;  !- Heating Setpoint Temperature Schedule Name
   2136 
   2137   ZoneHVAC:LowTemperatureRadiant:Electric,
   2138     Zone 3 Radiant Floor,    !- Name
   2139     RadiantPanelAvailSched,  !- Availability Schedule Name
   2140     NORTH ZONE,              !- Zone Name
   2141     Zn003:Flr001,            !- Surface Name or Radiant Surface Group Name
   2142     HeatingDesignCapacity,   !- Heating Design Capacity Method
   2143     5000,                    !- Heating Design Capacity {W}
   2144     ,                        !- Heating Design Capacity Per Floor Area {W/m2}
   2145     ,                        !- Fraction of Autosized Heating Design Capacity
   2146     SurfaceTemperature,      !- Temperature Control Type
   2147     2.0,                     !- Heating Throttling Range {deltaC}
   2148     Radiant Heating Setpoints 2;  !- Heating Setpoint Temperature Schedule Name
   2149 
   2150   AirLoopHVAC:ZoneSplitter,
   2151     Zone Supply Air Splitter,!- Name
   2152     Zone Equipment Inlet Node,  !- Inlet Node Name
   2153     Zone 1 Reheat Air Inlet Node,  !- Outlet 1 Node Name
   2154     Zone 2 Reheat Air Inlet Node,  !- Outlet 2 Node Name
   2155     Zone 3 Reheat Air Inlet Node;  !- Outlet 3 Node Name
   2156 
   2157   AirLoopHVAC:ZoneMixer,
   2158     Zone Return Air Mixer,   !- Name
   2159     Return Air Mixer Outlet, !- Outlet Node Name
   2160     Zone 1 Outlet Node,      !- Inlet 1 Node Name
   2161     Zone 2 Outlet Node,      !- Inlet 2 Node Name
   2162     Zone 3 Outlet Node;      !- Inlet 3 Node Name
   2163 
   2164   Controller:WaterCoil,
   2165     Main Cooling Coil Controller,  !- Name
   2166     Temperature,             !- Control Variable
   2167     Reverse,                 !- Action
   2168     FLOW,                    !- Actuator Variable
   2169     Air Loop Outlet Node,    !- Sensor Node Name
   2170     Cooling Coil Water Inlet Node,  !- Actuator Node Name
   2171     0.1,                     !- Controller Convergence Tolerance {deltaC}
   2172     0.0011,                  !- Maximum Actuated Flow {m3/s}
   2173     0.0;                     !- Minimum Actuated Flow {m3/s}
   2174 
   2175   Output:Variable,*,Zone Mean Air Temperature,timestep;
   2176 
   2177   Output:Variable,*,Zone Mean Radiant Temperature,timestep;
   2178 
   2179   Output:Variable,*,Zone Air System Sensible Heating Energy,timestep;
   2180 
   2181   Output:Variable,*,Zone Air System Sensible Cooling Energy,timestep;
   2182 
   2183   Output:Variable,*,Zone Air System Sensible Cooling Rate,timestep;
   2184 
   2185   Output:Variable,*,Zone Air System Sensible Heating Rate,timestep;
   2186 
   2187   Output:Variable,*,Zone Air Temperature,timestep;
   2188 
   2189   Output:Variable,Zn003:Flr001,Surface Inside Face Temperature,timestep;
   2190 
   2191   Output:Variable,*,Cooling Coil Sensible Cooling Rate,timestep;
   2192 
   2193   Output:Variable,*,Cooling Coil Total Cooling Energy,timestep;
   2194 
   2195   Output:Variable,*,Heating Coil Heating Energy,timestep;
   2196 
   2197   Output:Variable,*,Cooling Coil Sensible Cooling Energy,timestep;
   2198 
   2199   Output:Variable,*,Fan Rise in Air Temperature,timestep;
   2200 
   2201   Output:Variable,*,Fan Electric Energy,timestep;
   2202 
   2203   Output:Variable,*,Zone Air Humidity Ratio,timestep;
   2204 
   2205   Output:Variable,*,Plant Supply Side Cooling Demand Rate,timestep;
   2206 
   2207   Output:Variable,*,Plant Supply Side Heating Demand Rate,timestep;
   2208 
   2209   Output:Variable,*,District Cooling Rate,timestep;
   2210 
   2211   Output:Variable,*,District Heating Rate,timestep;
   2212 
   2213   Output:Variable,*,Zone Radiant HVAC Electric Power,timestep;
   2214 
   2215   Output:Variable,*,Zone Radiant HVAC Electric Energy,timestep;
   2216 
   2217   Output:Variable,*,Zone Radiant HVAC Heating Rate,timestep;
   2218 
   2219   Output:Variable,*,Zone Radiant HVAC Heating Energy,timestep;
   2220 
   2221   Output:Variable,*,Zone Thermal Comfort Fanger Model PMV,timestep;
   2222 
   2223   Output:Variable,*,HVAC System Solver Iteration Count,timestep;
   2224 
   2225   Output:Meter,EnergyTransfer:*,hourly;
   2226 
   2227   Output:Meter,Electricity:*,hourly;
   2228 
   2229   Output:VariableDictionary,Regular;
   2230 
   2231   SetpointManager:Scheduled,
   2232     Supply Air Temp Manager, !- Name
   2233     Temperature,             !- Control Variable
   2234     Seasonal Reset Supply Air Temp Sch,  !- Schedule Name
   2235     Supply Air Temp Nodes;   !- Setpoint Node or NodeList Name
   2236 
   2237   NodeList,
   2238     Supply Air Temp Nodes,   !- Name
   2239     Air Loop Outlet Node;    !- Node 1 Name
   2240 
   2241   Output:Meter:MeterFileOnly,Electricity:Facility,monthly;
   2242 
   2243   Output:Meter:MeterFileOnly,Electricity:Building,monthly;
   2244 
   2245   Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;
   2246 
   2247   Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;
   2248 
   2249   Output:Meter:MeterFileOnly,Electricity:Plant,monthly;
   2250 
   2251   Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;
   2252 
   2253   Output:Meter:MeterFileOnly,Electricity:Building,runperiod;
   2254 
   2255   Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;
   2256 
   2257   Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;
   2258 
   2259   Output:Meter:MeterFileOnly,Electricity:Plant,runperiod;
   2260 
   2261   OutputControl:Table:Style,
   2262     HTML;                    !- Column Separator
   2263 
   2264   Output:Table:SummaryReports,
   2265     AllSummary;              !- Report 1 Name
   2266 
   2267   Schedule:Compact,
   2268     ACTIVITY SCH,            !- Name
   2269     ANY NUMBER,              !- Schedule Type Limits Name
   2270     Through: 12/31,          !- Field 1
   2271     For: Alldays,            !- Field 2
   2272     Until: 24:00,131.80;     !- Field 3
   2273 
   2274   Schedule:Compact,
   2275     WORK EFF SCH,            !- Name
   2276     ANY NUMBER,              !- Schedule Type Limits Name
   2277     Through: 12/31,          !- Field 1
   2278     For: Alldays,            !- Field 2
   2279     Until: 24:00,0.00;       !- Field 3
   2280 
   2281   Schedule:Compact,
   2282     CLOTHING SCH,            !- Name
   2283     ANY NUMBER,              !- Schedule Type Limits Name
   2284     Through: 12/31,          !- Field 1
   2285     For: Alldays,            !- Field 2
   2286     Until: 24:00,1.00;       !- Field 3
   2287 
   2288   Schedule:Compact,
   2289     AIR VELO SCH,            !- Name
   2290     ANY NUMBER,              !- Schedule Type Limits Name
   2291     Through: 12/31,          !- Field 1
   2292     For: Alldays,            !- Field 2
   2293     Until: 24:00,0.137;      !- Field 3
   2294 
   2295   Schedule:Compact,
   2296     BLDG SCH   1,            !- Name
   2297     ANY NUMBER,              !- Schedule Type Limits Name
   2298     Through: 12/31,          !- Field 1
   2299     For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
   2300     Until: 6:00,0.00,        !- Field 3
   2301     Until: 7:00,0.10,        !- Field 5
   2302     Until: 8:00,0.50,        !- Field 7
   2303     Until: 12:00,1.00,       !- Field 9
   2304     Until: 13:00,0.50,       !- Field 11
   2305     Until: 16:00,1.00,       !- Field 13
   2306     Until: 17:00,0.50,       !- Field 15
   2307     Until: 18:00,0.10,       !- Field 17
   2308     Until: 24:00,0.00,       !- Field 19
   2309     For: Sunday Saturday Holiday CustomDay1 CustomDay2, !- Field 21
   2310     Until: 24:00,0.00;       !- Field 22
   2311 
   2312   Schedule:Compact,
   2313     BLDG SCH   2,            !- Name
   2314     ANY NUMBER,              !- Schedule Type Limits Name
   2315     Through: 12/31,          !- Field 1
   2316     For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
   2317     Until: 8:00,0.00,        !- Field 3
   2318     Until: 18:00,1.00,       !- Field 5
   2319     Until: 24:00,0.00,       !- Field 7
   2320     For: Sunday Saturday Holiday CustomDay1 CustomDay2, !- Field 9
   2321     Until: 24:00,0.00;       !- Field 10
   2322 
   2323   Schedule:Compact,
   2324     BLDG SCH   3,            !- Name
   2325     ANY NUMBER,              !- Schedule Type Limits Name
   2326     Through: 12/31,          !- Field 1
   2327     For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
   2328     Until: 6:00,5.00E-002,   !- Field 3
   2329     Until: 7:00,0.20,        !- Field 5
   2330     Until: 17:00,1.00,       !- Field 7
   2331     Until: 18:00,0.50,       !- Field 9
   2332     Until: 24:00,5.00E-002,  !- Field 11
   2333     For: Sunday Saturday Holiday CustomDay1 CustomDay2, !- Field 13
   2334     Until: 24:00,5.00E-002;  !- Field 14
   2335 
   2336   Schedule:Compact,
   2337     ON PEAK,                 !- Name
   2338     FRACTION,                !- Schedule Type Limits Name
   2339     Through: 12/31,          !- Field 1
   2340     For: Alldays,            !- Field 2
   2341     Until: 9:00,0.00,        !- Field 3
   2342     Until: 18:00,1.00,       !- Field 5
   2343     Until: 24:00,0.00;       !- Field 7
   2344 
   2345   Schedule:Compact,
   2346     OFF PEAK,                !- Name
   2347     FRACTION,                !- Schedule Type Limits Name
   2348     Through: 12/31,          !- Field 1
   2349     For: Alldays,            !- Field 2
   2350     Until: 9:00,1.00,        !- Field 3
   2351     Until: 18:00,0.00,       !- Field 5
   2352     Until: 24:00,1.00;       !- Field 7
   2353 
   2354   Schedule:Compact,
   2355     ON,                      !- Name
   2356     FRACTION,                !- Schedule Type Limits Name
   2357     Through: 12/31,          !- Field 1
   2358     For: Alldays,            !- Field 2
   2359     Until: 24:00,1.00;       !- Field 3
   2360 
   2361   Schedule:Compact,
   2362     SEASONAL RESET SUPPLY AIR TEMP SCH,  !- Name
   2363     TEMPERATURE,             !- Schedule Type Limits Name
   2364     Through: 3/31,           !- Field 1
   2365     For: Alldays,            !- Field 2
   2366     Until: 24:00,16.00,      !- Field 3
   2367     Through: 9/30,           !- Field 5
   2368     For: Alldays,            !- Field 6
   2369     Until: 24:00,13.00,      !- Field 7
   2370     Through: 12/31,          !- Field 9
   2371     For: Alldays,            !- Field 10
   2372     Until: 24:00,16.00;      !- Field 11
   2373 
   2374   Schedule:Compact,
   2375     CW LOOP TEMP SCHEDULE,   !- Name
   2376     TEMPERATURE,             !- Schedule Type Limits Name
   2377     Through: 12/31,          !- Field 1
   2378     For: Alldays,            !- Field 2
   2379     Until: 24:00,6.67;       !- Field 3
   2380 
   2381   Schedule:Compact,
   2382     HW LOOP TEMP SCHEDULE,   !- Name
   2383     TEMPERATURE,             !- Schedule Type Limits Name
   2384     Through: 12/31,          !- Field 1
   2385     For: Alldays,            !- Field 2
   2386     Until: 24:00,60.00;      !- Field 3
   2387 
   2388   Schedule:Compact,
   2389     FANANDCOILAVAILSCHED,    !- Name
   2390     FRACTION,                !- Schedule Type Limits Name
   2391     Through: 3/31,           !- Field 1
   2392     For: Alldays,            !- Field 2
   2393     Until: 24:00,1.00,       !- Field 3
   2394     Through: 9/30,           !- Field 5
   2395     For: Weekdays SummerDesignDay, !- Field 6
   2396     Until: 7:00,0.00,        !- Field 7
   2397     Until: 17:00,1.00,       !- Field 9
   2398     Until: 24:00,0.00,       !- Field 11
   2399     For: Sunday Saturday Holiday WinterDesignDay CustomDay1 CustomDay2, !- Field 13
   2400     Until: 24:00,0.00,       !- Field 14
   2401     Through: 12/31,          !- Field 16
   2402     For: Alldays,            !- Field 17
   2403     Until: 24:00,1.00;       !- Field 18
   2404 
   2405   Schedule:Compact,
   2406     RADIANTPANELAVAILSCHED,  !- Name
   2407     FRACTION,                !- Schedule Type Limits Name
   2408     Through: 3/31,           !- Field 1
   2409     For: Alldays,            !- Field 2
   2410     Until: 24:00,1.00,       !- Field 3
   2411     Through: 9/30,           !- Field 5
   2412     For: Alldays,            !- Field 6
   2413     Until: 24:00,0.00,       !- Field 7
   2414     Through: 12/31,          !- Field 9
   2415     For: Alldays,            !- Field 10
   2416     Until: 24:00,1.00;       !- Field 11
   2417 
   2418   Schedule:Compact,
   2419     COOLINGCOILAVAILSCHED,   !- Name
   2420     FRACTION,                !- Schedule Type Limits Name
   2421     Through: 3/31,           !- Field 1
   2422     For: Alldays,            !- Field 2
   2423     Until: 24:00,0.00,       !- Field 3
   2424     Through: 9/30,           !- Field 5
   2425     For: Weekdays SummerDesignDay, !- Field 6
   2426     Until: 7:00,0.00,        !- Field 7
   2427     Until: 17:00,1.00,       !- Field 9
   2428     Until: 24:00,0.00,       !- Field 11
   2429     For: Sunday Saturday Holiday WinterDesignDay CustomDay1 CustomDay2, !- Field 13
   2430     Until: 24:00,0.00,       !- Field 14
   2431     Through: 12/31,          !- Field 16
   2432     For: Alldays,            !- Field 17
   2433     Until: 24:00,0.00;       !- Field 18
   2434 
   2435   Schedule:Compact,
   2436     RADIANT HEATING SETPOINTS,  !- Name
   2437     TEMPERATURE,             !- Schedule Type Limits Name
   2438     Through: 12/31,          !- Field 1
   2439     For: Alldays,            !- Field 2
   2440     Until: 7:00,12.00,       !- Field 3
   2441     Until: 17:00,17.00,      !- Field 5
   2442     Until: 24:00,12.00;      !- Field 7
   2443 
   2444   Schedule:Compact,
   2445     RADIANT HEATING SETPOINTS 2,  !- Name
   2446     TEMPERATURE,             !- Schedule Type Limits Name
   2447     Through: 12/31,          !- Field 1
   2448     For: Alldays,            !- Field 2
   2449     Until: 7:00,17.00,       !- Field 3
   2450     Until: 17:00,22.00,      !- Field 4
   2451     Until: 24:00,17.00;      !- Field 5
   2452 
   2453 
   2454   Schedule:Compact,
   2455     COOLING SETPOINTS,       !- Name
   2456     TEMPERATURE,             !- Schedule Type Limits Name
   2457     Through: 12/31,          !- Field 1
   2458     For: Alldays,            !- Field 2
   2459     Until: 7:00,30.00,       !- Field 3
   2460     Until: 17:00,24.00,      !- Field 5
   2461     Until: 24:00,30.00;      !- Field 7
   2462 
   2463   Schedule:Compact,
   2464     ZONE CONTROL TYPE SCHED, !- Name
   2465     CONTROL TYPE,            !- Schedule Type Limits Name
   2466     Through: 3/31,           !- Field 1
   2467     For: Alldays,            !- Field 2
   2468     Until: 24:00,0.00,       !- Field 3
   2469     Through: 9/30,           !- Field 5
   2470     For: Alldays,            !- Field 6
   2471     Until: 24:00,2.00,       !- Field 7
   2472     Through: 12/31,          !- Field 9
   2473     For: Alldays,            !- Field 10
   2474     Until: 24:00,0.00;       !- Field 11
   2475 
   2476 
  Processing Input Data File (in.idf) -- Complete
  Maximum number of Alpha IDF Args=          25
  Maximum number of Numeric IDF Args=          20
  Number of IDF "Lines"=         271
  Number of Defaulted Fields=          24
  Number of Fields with Defaults=         477
  Number of Autosized Fields=           3
  Number of Autosizable Fields =          79
  Number of Autocalculated Fields=          12
  Number of Autocalculatable Fields =          57
 Getting object=VERSION
 Getting object=HEATBALANCEALGORITHM
 Getting object=TIMESTEP
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 Getting object=OUTPUT:VARIABLE
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=SITE:LOCATION
 Getting object=SITE:GROUNDTEMPERATURE:BUILDINGSURFACE
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=SURFACECONVECTIONALGORITHM:INSIDE
 Getting object=SURFACECONVECTIONALGORITHM:OUTSIDE
 Getting object=MATERIAL
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=CONSTRUCTION
 Getting object=CONSTRUCTION:INTERNALSOURCE
 Getting object=ZONE
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:SINGLECOOLING
 Getting object=ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:FOLLOWOUTDOORAIRTEMPERATURE
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONDENSERLOOP
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=COIL:COOLING:WATER:DETAILEDGEOMETRY
 Getting object=ZONEHVAC:LOWTEMPERATURERADIANT:ELECTRIC
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=CONTROLLER:WATERCOIL
 Getting object=FAN:CONSTANTVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=CHILLER:CONSTANTCOP
 Getting object=CHILLER:ELECTRIC
 Getting object=DISTRICTHEATING
 Getting object=DISTRICTCOOLING
 Getting object=COOLINGTOWER:SINGLESPEED
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=CONDENSEREQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:COOLINGLOAD
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=CONDENSEREQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:METER
 Getting object=OUTPUT:METER:METERFILEONLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 MonthlyInputCount=           0
 sizeMonthlyInput=           0
 MonthlyFieldSetInputCount=           0
 sizeMonthlyFieldSetInput=           0
 MonthlyTablesCount=           0
 MonthlyColumnsCount=           0
 sizeReportName=         100
 numReportName=          12
 sizeSubTable=         100
 numSubTable=          54
 sizeColumnTag=         400
 numColumnTag=         314
 sizeTableEntry=        1100
 numTableEntry=        1049
 sizeCompSizeTableEntry=         100
 numCompSizeTableEntry=          49
 NumOfRVariable=        3628
 NumOfRVariable(Total)=        3628
 NumOfRVariable(Actual)=          85
 NumOfRVariable(Summed)=          47
 NumOfRVariable(Meter)=          46
 NumOfIVariable=         139
 NumOfIVariable(Total)=         139
 NumOfIVariable(Actual)=           1
 NumOfIVariable(Summed)=           1
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=          70
 NumVarMeterArrays=          46
 maxUniqueKeyCount=           0
 maxNumberOfFigures=           1
 MAXHCArrayBounds=          10
 MaxVerticesPerSurface=           4
 NumReportList=         500
 InstMeterCacheSize=        1000
 ClippingAlgorithm=SutherlandHodgman
 MonthlyFieldSetInputCount=           0
 NumConsideredOutputVariables=          25
 MaxConsideredOutputVariables=          25
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           0
 maxEMSInternalVarsAvailable=           0
 NumOfNodeConnections=         230
 MaxNumOfNodeConnections=        1000
