    YES,                      !- 100% Outdoor Air in Cooling
    YES,                      !- 100% Outdoor Air in Heating
    0.0068,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  Sizing:System,
    VAV_3,                   !- AirLoop Name
    VentilationRequirement,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    9.3,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    9.3,                 !- Central Cooling Design Supply Air Temperature {C}
    9.3,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    YES,                      !- 100% Outdoor Air in Cooling
    YES,                      !- 100% Outdoor Air in Heating
    0.0068,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method


  Sizing:System,
    VAV_5,                   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    8.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    8.9000,                  !- Central Cooling Design Supply Air Temperature {C}
    16.7000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.006,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  Controller:OutdoorAir,
    VAV_1_OA_Controller,     !- Name
    VAV_1_OARelief Node,     !- Relief Air Outlet Node Name
    VAV_1 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_1_OA-VAV_1_CoolCNode,!- Mixed Air Node Name
    VAV_1_OAInlet Node,      !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    Always_On;!-  Minimum Fraction of Outdoor Air Schedule Name

  Controller:OutdoorAir,
    VAV_2_OA_Controller,     !- Name
    VAV_2_OARelief Node,     !- Relief Air Outlet Node Name
    VAV_2 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_2_OA-VAV_2_CoolCNode,!- Mixed Air Node Name
    VAV_2_OAInlet Node,      !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    Always_On;!-  Minimum Fraction of Outdoor Air Schedule Name

  Controller:OutdoorAir,
    VAV_3_OA_Controller,     !- Name
    VAV_3_OARelief Node,     !- Relief Air Outlet Node Name
    VAV_3 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_3_OA-VAV_3_CoolCNode,!- Mixed Air Node Name
    VAV_3_OAInlet Node,      !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    Always_On;!-  Minimum Fraction of Outdoor Air Schedule Name

  Controller:OutdoorAir, ! Basement, regular VAV
    VAV_5_OA_Controller,     !- Name
    VAV_5_OARelief Node,     !- Relief Air Outlet Node Name
    VAV_5 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_5_OA-VAV_5_CoolCNode,!- Mixed Air Node Name
    VAV_5_OAInlet Node,      !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  SetpointManager:Scheduled,
    VAV_1 SAT setpoint,      !- Name
    Temperature,             !- Control Variable
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    VAV_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    VAV_2 SAT setpoint,      !- Name
    Temperature,             !- Control Variable
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    VAV_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    VAV_3 SAT setpoint,      !- Name
    Temperature,             !- Control Variable
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    VAV_3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    VAV_5 SAT setpoint,      !- Name
    Temperature,             !- Control Variable
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    VAV_5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

! ***AIR LOOPS***

  AirLoopHVAC,
    VAV_1,                   !- Name
    VAV_1_Controllers,       !- Controller List Name
    VAV_1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_1 Air Loop Branches, !- Branch List Name
    ,                        !- Connector List Name
    VAV_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    VAV_2,                   !- Name
    VAV_2_Controllers,       !- Controller List Name
    VAV_2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_2 Air Loop Branches, !- Branch List Name
    ,                        !- Connector List Name
    VAV_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    VAV_3,                   !- Name
    VAV_3_Controllers,       !- Controller List Name
    VAV_3 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_3 Air Loop Branches, !- Branch List Name
    ,                        !- Connector List Name
    VAV_3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    VAV_5,                   !- Name
    VAV_5_Controllers,       !- Controller List Name
    VAV_5 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_5 Air Loop Branches, !- Branch List Name
    ,                        !- Connector List Name
    VAV_5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

! ***CONNECTIONS***

  ZoneHVAC:AirDistributionUnit,
    Basement VAV Box,        !- Name
    Basement VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Basement VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Core_bottom PIUHEATING ADU,  !- Name
    Core_bottom PIUHEATING Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:SeriesPIU:Reheat,  !- Air Terminal Object Type
    Core_bottom PIUHEATING;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Core_mid PIUHEATING ADU,     !- Name
    Core_mid PIUHEATING Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:SeriesPIU:Reheat,  !- Air Terminal Object Type
    Core_mid PIUHEATING;     !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Core_top PIUHEATING ADU,     !- Name
    Core_top PIUHEATING Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:SeriesPIU:Reheat,  !- Air Terminal Object Type
    Core_top PIUHEATING;     !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_1 PIUHEATING ADU,  !- Name
    Perimeter_bot_ZN_1 PIUHEATING Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:SeriesPIU:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_1 PIUHEATING;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_2 PIUHEATING ADU,  !- Name
    Perimeter_bot_ZN_2 PIUHEATING Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:SeriesPIU:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_2 PIUHEATING;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_3 PIUHEATING ADU,  !- Name
    Perimeter_bot_ZN_3 PIUHEATING Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:SeriesPIU:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_3 PIUHEATING;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_4 PIUHEATING ADU,  !- Name
    Perimeter_bot_ZN_4 PIUHEATING Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:SeriesPIU:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_4 PIUHEATING;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_1 PIUHEATING ADU,  !- Name
    Perimeter_mid_ZN_1 PIUHEATING Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:SeriesPIU:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_1 PIUHEATING;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_2 PIUHEATING ADU,  !- Name
    Perimeter_mid_ZN_2 PIUHEATING Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:SeriesPIU:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_2 PIUHEATING;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_3 PIUHEATING ADU,  !- Name
    Perimeter_mid_ZN_3 PIUHEATING Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:SeriesPIU:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_3 PIUHEATING;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_4 PIUHEATING ADU,  !- Name
    Perimeter_mid_ZN_4 PIUHEATING Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:SeriesPIU:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_4 PIUHEATING;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_1 PIUHEATING ADU,  !- Name
    Perimeter_top_ZN_1 PIUHEATING Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:SeriesPIU:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_1 PIUHEATING;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_2 PIUHEATING ADU,  !- Name
    Perimeter_top_ZN_2 PIUHEATING Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:SeriesPIU:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_2 PIUHEATING;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_3 PIUHEATING ADU,  !- Name
    Perimeter_top_ZN_3 PIUHEATING Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:SeriesPIU:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_3 PIUHEATING;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_4 PIUHEATING ADU,  !- Name
    Perimeter_top_ZN_4 PIUHEATING Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:SeriesPIU:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_4 PIUHEATING;  !- Air Terminal Name

  NodeList,
    VAV_1_OANode List,       !- Name
    VAV_1_OAInlet Node;      !- Node 1 Name

  NodeList,
    VAV_2_OANode List,       !- Name
    VAV_2_OAInlet Node;      !- Node 1 Name

  NodeList,
    VAV_3_OANode List,       !- Name
    VAV_3_OAInlet Node;      !- Node 1 Name

  NodeList,
    VAV_5_OANode List,       !- Name
    VAV_5_OAInlet Node;      !- Node 1 Name

  AvailabilityManagerAssignmentList,
    VAV_1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    VAV_2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_2 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    VAV_3 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_3 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    VAV_5 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_5 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    VAV_1 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    VAV_2 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    VAV_3 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    VAV_5 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    VAV_1 Air Loop Branches, !- Name
    VAV_1 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    VAV_2 Air Loop Branches, !- Name
    VAV_2 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    VAV_3 Air Loop Branches, !- Name
    VAV_3 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    VAV_5 Air Loop Branches, !- Name
    VAV_5 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    VAV_1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_1_OA,                !- Component 1 Name
    VAV_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_1_OA-VAV_1_CoolCNode,!- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_1_CoolC,             !- Component 2 Name
    VAV_1_OA-VAV_1_CoolCNode,!- Component 2 Inlet Node Name
    VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_1_HeatC,             !- Component 3 Name
    VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Component 3 Outlet Node Name
    Fan:SystemModel,      !- Component 4 Object Type
    VAV_1_Fan,               !- Component 4 Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Component 4 Inlet Node Name
    VAV_1 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    VAV_2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_2_OA,                !- Component 1 Name
    VAV_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_2_OA-VAV_2_CoolCNode,!- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_2_CoolC,             !- Component 2 Name
    VAV_2_OA-VAV_2_CoolCNode,!- Component 2 Inlet Node Name
    VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_2_HeatC,             !- Component 3 Name
    VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Component 3 Outlet Node Name
    Fan:SystemModel,      !- Component 4 Object Type
    VAV_2_Fan,               !- Component 4 Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Component 4 Inlet Node Name
    VAV_2 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    VAV_3 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_3_OA,                !- Component 1 Name
    VAV_3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_3_OA-VAV_3_CoolCNode,!- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_3_CoolC,             !- Component 2 Name
    VAV_3_OA-VAV_3_CoolCNode,!- Component 2 Inlet Node Name
    VAV_3_CoolC-VAV_3_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_3_HeatC,             !- Component 3 Name
    VAV_3_CoolC-VAV_3_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_3_HeatC-VAV_3_FanNode,  !- Component 3 Outlet Node Name
    Fan:SystemModel,      !- Component 4 Object Type
    VAV_3_Fan,               !- Component 4 Name
    VAV_3_HeatC-VAV_3_FanNode,  !- Component 4 Inlet Node Name
    VAV_3 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    VAV_5 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_5_OA,                !- Component 1 Name
    VAV_5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_5_OA-VAV_5_CoolCNode,!- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_5_CoolC,             !- Component 2 Name
    VAV_5_OA-VAV_5_CoolCNode,!- Component 2 Inlet Node Name
    VAV_5_CoolC-VAV_5_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_5_HeatC,             !- Component 3 Name
    VAV_5_CoolC-VAV_5_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_5_HeatC-VAV_5_FanNode,  !- Component 3 Outlet Node Name
    Fan:SystemModel,      !- Component 4 Object Type
    VAV_5_Fan,               !- Component 4 Name
    VAV_5_HeatC-VAV_5_FanNode,  !- Component 4 Inlet Node Name
    VAV_5 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    VAV_1_Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_1_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_1_HeatC_Controller;  !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    VAV_1_OA_Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_1_OA_Controller;     !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    VAV_2_Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_2_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_2_HeatC_Controller;  !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    VAV_2_OA_Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_2_OA_Controller;     !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    VAV_3_Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_3_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_3_HeatC_Controller;  !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    VAV_3_OA_Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_3_OA_Controller;     !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    VAV_5_Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_5_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_5_HeatC_Controller;  !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    VAV_5_OA_Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_5_OA_Controller;     !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_1_OA_Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_1_OAMixing Box;      !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_2_OA_Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_2_OAMixing Box;      !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_3_OA_Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_3_OAMixing Box;      !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_5_OA_Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_5_OAMixing Box;      !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    VAV_1_OA,                !- Name
    VAV_1_OA_Controllers,    !- Controller List Name
    VAV_1_OA_Equipment;      !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    VAV_2_OA,                !- Name
    VAV_2_OA_Controllers,    !- Controller List Name
    VAV_2_OA_Equipment;      !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    VAV_3_OA,                !- Name
    VAV_3_OA_Controllers,    !- Controller List Name
    VAV_3_OA_Equipment;      !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    VAV_5_OA,                !- Name
    VAV_5_OA_Controllers,    !- Controller List Name
    VAV_5_OA_Equipment;      !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    VAV_1_OANode List;       !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    VAV_2_OANode List;       !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    VAV_3_OANode List;       !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    VAV_5_OANode List;       !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    VAV_1_OAMixing Box,      !- Name
    VAV_1_OA-VAV_1_CoolCNode,!- Mixed Air Node Name
    VAV_1_OAInlet Node,      !- Outdoor Air Stream Node Name
    VAV_1_OARelief Node,     !- Relief Air Stream Node Name
    VAV_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    VAV_2_OAMixing Box,      !- Name
    VAV_2_OA-VAV_2_CoolCNode,!- Mixed Air Node Name
    VAV_2_OAInlet Node,      !- Outdoor Air Stream Node Name
    VAV_2_OARelief Node,     !- Relief Air Stream Node Name
    VAV_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    VAV_3_OAMixing Box,      !- Name
    VAV_3_OA-VAV_3_CoolCNode,!- Mixed Air Node Name
    VAV_3_OAInlet Node,      !- Outdoor Air Stream Node Name
    VAV_3_OARelief Node,     !- Relief Air Stream Node Name
    VAV_3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    VAV_5_OAMixing Box,      !- Name
    VAV_5_OA-VAV_5_CoolCNode,!- Mixed Air Node Name
    VAV_5_OAInlet Node,      !- Outdoor Air Stream Node Name
    VAV_5_OARelief Node,     !- Relief Air Stream Node Name
    VAV_5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    VAV_1_CoolC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_1_CoolC-VAV_1_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_1_HeatC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_1_HeatC-VAV_1_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_1_OA-VAV_1_CoolCNode;!- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_2_CoolC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_2_CoolC-VAV_2_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_2_HeatC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_2_HeatC-VAV_2_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_2_OA-VAV_2_CoolCNode;!- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_3_CoolC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_3_HeatC-VAV_3_FanNode,  !- Fan Inlet Node Name
    VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_3_CoolC-VAV_3_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_3_HeatC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_3_HeatC-VAV_3_FanNode,  !- Fan Inlet Node Name
    VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_3_HeatC-VAV_3_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_3_HeatC-VAV_3_FanNode,  !- Fan Inlet Node Name
    VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_3_OA-VAV_3_CoolCNode;!- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_5_CoolC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_5_HeatC-VAV_5_FanNode,  !- Fan Inlet Node Name
    VAV_5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_5_CoolC-VAV_5_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_5_HeatC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_5_HeatC-VAV_5_FanNode,  !- Fan Inlet Node Name
    VAV_5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_5_HeatC-VAV_5_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_5_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_5_HeatC-VAV_5_FanNode,  !- Fan Inlet Node Name
    VAV_5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_5_OA-VAV_5_CoolCNode;!- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    VAV_1,                   !- Name
    VAV_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    VAV_2,                   !- Name
    VAV_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    VAV_3,                   !- Name
    VAV_3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_3 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    VAV_5,                   !- Name
    VAV_5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_5 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    VAV_1 Supply Air Splitter,  !- Name
    VAV_1 Zone Equipment Inlet Node,  !- Inlet Node Name
    Core_bottom PIUHEATING Primary Inlet Node Name,  !- Outlet 1 Node Name
    Perimeter_bot_ZN_3 PIUHEATING Primary Inlet Node Name,  !- Outlet 2 Node Name
    Perimeter_bot_ZN_2 PIUHEATING Primary Inlet Node Name,  !- Outlet 3 Node Name
    Perimeter_bot_ZN_1 PIUHEATING Primary Inlet Node Name,  !- Outlet 4 Node Name
    Perimeter_bot_ZN_4 PIUHEATING Primary Inlet Node Name;  !- Outlet 5 Node Name

  AirLoopHVAC:ZoneSplitter,
    VAV_2 Supply Air Splitter,  !- Name
    VAV_2 Zone Equipment Inlet Node,  !- Inlet Node Name
    Core_mid PIUHEATING Primary Inlet Node Name,  !- Outlet 1 Node Name
    Perimeter_mid_ZN_3 PIUHEATING Primary Inlet Node Name,  !- Outlet 2 Node Name
    Perimeter_mid_ZN_2 PIUHEATING Primary Inlet Node Name,  !- Outlet 3 Node Name
    Perimeter_mid_ZN_1 PIUHEATING Primary Inlet Node Name,  !- Outlet 4 Node Name
    Perimeter_mid_ZN_4 PIUHEATING Primary Inlet Node Name;  !- Outlet 5 Node Name

  AirLoopHVAC:ZoneSplitter,
    VAV_3 Supply Air Splitter,  !- Name
    VAV_3 Zone Equipment Inlet Node,  !- Inlet Node Name
    Core_top PIUHEATING Primary Inlet Node Name,  !- Outlet 1 Node Name
    Perimeter_top_ZN_3 PIUHEATING Primary Inlet Node Name,  !- Outlet 2 Node Name
    Perimeter_top_ZN_2 PIUHEATING Primary Inlet Node Name,  !- Outlet 3 Node Name
    Perimeter_top_ZN_1 PIUHEATING Primary Inlet Node Name,  !- Outlet 4 Node Name
    Perimeter_top_ZN_4 PIUHEATING Primary Inlet Node Name;  !- Outlet 5 Node Name

  AirLoopHVAC:ZoneSplitter,
    VAV_5 Supply Air Splitter,  !- Name
    VAV_5 Zone Equipment Inlet Node,  !- Inlet Node Name
    Basement VAV Box Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    VAV_1 Return Air Path,   !- Name
    VAV_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    VAV_1 Return Plenum,     !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    VAV_1 Return Air Mixer;  !- Component 2 Name

  AirLoopHVAC:ReturnPath,
    VAV_2 Return Air Path,   !- Name
    VAV_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    VAV_2 Return Plenum,     !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    VAV_2 Return Air Mixer;  !- Component 2 Name

  AirLoopHVAC:ReturnPath,
    VAV_3 Return Air Path,   !- Name
    VAV_3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    VAV_3 Return Plenum,     !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    VAV_3 Return Air Mixer;  !- Component 2 Name

  AirLoopHVAC:ReturnPath,
    VAV_5 Return Air Path,   !- Name
    VAV_5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_5 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPlenum,
    VAV_2 Return Plenum,     !- Name
    MidFloor_Plenum,         !- Zone Name
    MIDFLOOR_PLENUMPlenumNode,  !- Zone Node Name
    MIDFLOOR_PLENUMPlenumOutletNode,  !- Outlet Node Name
    MIDFLOOR_PLENUM Induced Air Nodes,                        !- Induced Air Outlet Node or NodeList Name
    Core_mid Return Air Node Name,  !- Inlet 1 Node Name
    Perimeter_mid_ZN_3 Return Air Node Name,  !- Inlet 2 Node Name
    Perimeter_mid_ZN_2 Return Air Node Name,  !- Inlet 3 Node Name
    Perimeter_mid_ZN_1 Return Air Node Name,  !- Inlet 4 Node Name
    Perimeter_mid_ZN_4 Return Air Node Name;  !- Inlet 5 Node Name

  NodeList,
   MIDFLOOR_PLENUM Induced Air Nodes,
   Core_mid PIUHEATING Secondary Inlet Node,
   Perimeter_mid_ZN_3 PIUHEATING Secondary Inlet Node,
   Perimeter_mid_ZN_2 PIUHEATING Secondary Inlet Node,
   Perimeter_mid_ZN_1 PIUHEATING Secondary Inlet Node,
   Perimeter_mid_ZN_4 PIUHEATING Secondary Inlet Node;
   
  AirLoopHVAC:ReturnPlenum,
    VAV_1 Return Plenum,     !- Name
    GroundFloor_Plenum,      !- Zone Name
    GROUNDFLOOR_PLENUMPlenumNode,  !- Zone Node Name
    GROUNDFLOOR_PLENUMPlenumOutletNode,  !- Outlet Node Name
    GROUNDFLOOR_PLENUM Induced Air Nodes,                        !- Induced Air Outlet Node or NodeList Name
    Core_bottom Return Air Node Name,  !- Inlet 1 Node Name
    Perimeter_bot_ZN_3 Return Air Node Name,  !- Inlet 2 Node Name
    Perimeter_bot_ZN_2 Return Air Node Name,  !- Inlet 3 Node Name
    Perimeter_bot_ZN_1 Return Air Node Name,  !- Inlet 4 Node Name
    Perimeter_bot_ZN_4 Return Air Node Name;  !- Inlet 5 Node Name

  NodeList,
   GROUNDFLOOR_PLENUM Induced Air Nodes,
   Core_bottom PIUHEATING Secondary Inlet Node,
   Perimeter_bot_ZN_3 PIUHEATING Secondary Inlet Node,
   Perimeter_bot_ZN_2 PIUHEATING Secondary Inlet Node,
   Perimeter_bot_ZN_1 PIUHEATING Secondary Inlet Node,
   Perimeter_bot_ZN_4 PIUHEATING Secondary Inlet Node;

  AirLoopHVAC:ReturnPlenum,
    VAV_3 Return Plenum,     !- Name
    TopFloor_Plenum,         !- Zone Name
    TOPFLOOR_PLENUMPlenumNode,  !- Zone Node Name
    TOPFLOOR_PLENUMPlenumOutletNode,  !- Outlet Node Name
    TOPFLOOR_PLENUM Induced Air Nodes,                        !- Induced Air Outlet Node or NodeList Name
    Core_top Return Air Node Name,  !- Inlet 1 Node Name
    Perimeter_top_ZN_3 Return Air Node Name,  !- Inlet 2 Node Name
    Perimeter_top_ZN_2 Return Air Node Name,  !- Inlet 3 Node Name
    Perimeter_top_ZN_1 Return Air Node Name,  !- Inlet 4 Node Name
    Perimeter_top_ZN_4 Return Air Node Name;  !- Inlet 5 Node Name

  NodeList,
   TOPFLOOR_PLENUM Induced Air Nodes,
   Core_top PIUHEATING Secondary Inlet Node,
   Perimeter_top_ZN_3 PIUHEATING Secondary Inlet Node,
   Perimeter_top_ZN_2 PIUHEATING Secondary Inlet Node,
   Perimeter_top_ZN_1 PIUHEATING Secondary Inlet Node,
   Perimeter_top_ZN_4 PIUHEATING Secondary Inlet Node;

  AirLoopHVAC:ZoneMixer,
    VAV_1 Return Air Mixer,  !- Name
    VAV_1 Zone Equipment Outlet Node,  !- Outlet Node Name
    GROUNDFLOOR_PLENUMPlenumOutletNode;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_2 Return Air Mixer,  !- Name
    VAV_2 Zone Equipment Outlet Node,  !- Outlet Node Name
    MIDFLOOR_PLENUMPlenumOutletNode;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_3 Return Air Mixer,  !- Name
    VAV_3 Zone Equipment Outlet Node,  !- Outlet Node Name
    TOPFLOOR_PLENUMPlenumOutletNode;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_5 Return Air Mixer,  !- Name
    VAV_5 Zone Equipment Outlet Node,  !- Outlet Node Name
    Basement Return Air Node Name;  !- Inlet 1 Node Name

! ***SCHEDULES***

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,26.7,       !- Field 3
    Until: 22:00,24.0,       !- Field 5
    Until: 24:00,26.7,       !- Field 7
    For: Saturday,           !- Field 9
    Until: 06:00,26.7,       !- Field 10
    Until: 18:00,24.0,       !- Field 12
    Until: 24:00,26.7,       !- Field 14
    For WinterDesignDay,     !- Field 16
    Until: 24:00,26.7,       !- Field 17
    For: AllOtherDays,       !- Field 19
    Until: 24:00,26.7;       !- Field 20

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,18.3,       !- Field 3
    Until: 22:00,21.7,       !- Field 5
    Until: 24:00,18.3,       !- Field 7
    For SummerDesignDay,     !- Field 9
    Until: 24:00,18.3,       !- Field 10
    For: Saturday,           !- Field 12
    Until: 06:00,15.6,       !- Field 13
    Until: 18:00,21.7,       !- Field 15
    Until: 24:00,15.6,       !- Field 17
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,21.7,       !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,15.6;       !- Field 23

  Schedule:Compact ,
    Min Rel Hum Set Sched, !- Name
    Humidity , !- ScheduleType
    Through: 12/31, !- Complex Field \#1
    For: AllDays , !- Complex Field \#2
    Until: 24:00, !- Complex Field \#3
    30.0; !- Complex Field \#4

  Schedule:Compact ,
    Max Rel Hum Set Sched , !- Name
    Humidity , !- ScheduleType
    Through: 12/31, !- Complex Field \#1
    For: AllDays , !- Complex Field \#2
    Until: 24:00, !- Complex Field \#3
    50.0; !- Complex Field \#4

  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,9.3;       !- Field 3

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 07:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0.0;        !- Field 17

! ***EQUIPMENT***



  Pump:VariableSpeed,
    CoolSys1 Pump,           !- Name
    CoolSys1 Pump Inlet,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlow,            !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0.0;                     !- Design Minimum Flow Rate Fraction

  Pump:VariableSpeed,
    HeatSys1 Pump,           !- Name
    HeatSys1 Supply Side Inlet,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.875,                   !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type


! ***SIZING & CONTROLS***

  Sizing:Plant,
    CoolSys1,                !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    6.67,                    !- Loop Design Temperature Difference {deltaC}
    nonCoincident,              !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.0,                    !- Design Loop Exit Temperature {C}
    6.0,                    !- Loop Design Temperature Difference {deltaC}
    nonCoincident,              !- Sizing Option
    2,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  Sizing:Plant,
    Secondary Hot Water Loop,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.0,                    !- Design Loop Exit Temperature {C}
    6.0,                    !- Loop Design Temperature Difference {deltaC}
    nonCoincident,              !- Sizing Option
    2,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  Controller:WaterCoil,
    VAV_1_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_1_CoolC-VAV_1_HeatCNode,  !- Sensor Node Name
    VAV_1_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_1_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_1_HeatC-VAV_1_FanNode,  !- Sensor Node Name
    VAV_1_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_2_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_2_CoolC-VAV_2_HeatCNode,  !- Sensor Node Name
    VAV_2_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_2_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_2_HeatC-VAV_2_FanNode,  !- Sensor Node Name
    VAV_2_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_3_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_3_CoolC-VAV_3_HeatCNode,  !- Sensor Node Name
    VAV_3_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_3_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_3_HeatC-VAV_3_FanNode,  !- Sensor Node Name
    VAV_3_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_5_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_5_CoolC-VAV_5_HeatCNode,  !- Sensor Node Name
    VAV_5_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_5_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_5_HeatC-VAV_5_FanNode,  !- Sensor Node Name
    VAV_5_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


  SetpointManager:Scheduled,
    CoolSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name


! ***LOOPS***

  PlantLoop,
    CoolSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    CHW TANK INLET NODE,  !- Plant Side Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    CoolSys1 Supply Branches,!- Plant Side Branch List Name
    CoolSys1 Supply Connectors,  !- Plant Side Connector List Name
    CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Demand Branches,!- Demand Side Branch List Name
    CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
    UniformLoad;             !- Load Distribution Scheme

  PlantEquipmentOperationSchemes,
    CoolSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:ChillerHeaterChangeover,  !- Control Scheme 1 Object Type
    Two AWHP Operation Scheme,            !- Control Scheme 1 Name
    ALways_on;               !- Control Scheme 1 Schedule Name

  PlantLoop,
    Secondary Hot Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Secondary Hot Loop Operation,  !- Plant Equipment Operation Scheme Name
    Secondary Hot Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Heating Side WSHP Load Side Inlet,  !- Plant Side Inlet Node Name
    Secondary Hot Supply Outlet Node,  !- Plant Side Outlet Node Name
    Secondary Heating Supply Side Branches,  !- Plant Side Branch List Name
    Secondary Heating Supply Side Connectors,  !- Plant Side Connector List Name
    Secondary HW Demand Inlet Node,  !- Demand Side Inlet Node Name
    Cooling Side WSHP Source Side Outlet,  !- Demand Side Outlet Node Name
    Secondary Heating Demand Side Branches,  !- Demand Side Branch List Name
    Secondary Heating Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme

  PlantEquipmentOperationSchemes,
    Secondary Hot Loop Operation,  !- Name
    PlantEquipmentOperation:ChillerHeaterChangeover,  !- Control Scheme 1 Object Type
    Two AWHP Operation Scheme,            !- Control Scheme 1 Name
    ALways_on;               !- Control Scheme 1 Schedule Name

  PlantEquipmentList,
    Primary to Secondary HW HX equip,  !- Name
    HeatExchanger:FluidToFluid,  !- Equipment 1 Object Type
    Primary to Secondary HW HX;  !- Equipment 1 Name

  BranchList,
    Secondary Heating Demand Side Branches,  !- Name
    Secondary Heating Demand Inlet Branch,  !- Branch 1 Name
    Secondary Heating Demand Load Branch 1,  !- Branch 2 Name
    Secondary Heating Demand Load Branch 2,  !- Branch 3 Name
    Secondary Heating Demand Load Branch 3,  !- Branch 4 Name
    !    Secondary Heating Demand Load Branch 4,  !- Branch 5 Name
    Secondary Heating Demand Load Branch 5,  !- Branch 6 Name
    Secondary Heating Demand Load Branch 6,  !- Branch 7 Name
    Secondary Heating Demand Load Branch 7,  !- Branch 8 Name
    Secondary Heating Demand Load Branch 8,  !- Branch 9 Name
    Secondary Heating Demand Load Branch 9,  !- Branch 10 Name
    Secondary Heating Demand Load Branch 10,  !- Branch 11 Name
    Secondary Heating Demand Load Branch 11,  !- Branch 12 Name
    Secondary Heating Demand Load Branch 12,  !- Branch 13 Name
    Secondary Heating Demand Load Branch 13,  !- Branch 14 Name
    Secondary Heating Demand Load Branch 14,  !- Branch 15 Name
    Secondary Heating Demand Load Branch 15,  !- Branch 16 Name
    Secondary Heating Demand Load Branch 16,  !- Branch 17 Name
    Secondary Heating Demand Load Branch 17,  !- Branch 18 Name
    Secondary Heating Demand Load Branch 18,  !- Branch 19 Name
    Secondary Heating Demand Load Branch 19,  !- Branch 20 Name
    Secondary Heating Demand Load Branch 20,  !- Branch 21 Name
    Secondary Heating Demand Bypass Branch,  !- Branch 22 Name
    Secondary Heating Demand Outlet Branch;  !- Branch 23 Name

  ConnectorList,
    Secondary Heating Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Secondary HW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Secondary HW Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Secondary HW Demand Splitter,  !- Name
    Secondary Heating Demand Inlet Branch,  !- Inlet Branch Name
    Secondary Heating Demand Load Branch 1,  !- Branch 2 Name
    Secondary Heating Demand Load Branch 2,  !- Branch 3 Name
    Secondary Heating Demand Load Branch 3,  !- Branch 4 Name
    !    Secondary Heating Demand Load Branch 4,  !- Branch 5 Name
    Secondary Heating Demand Load Branch 5,  !- Branch 6 Name
    Secondary Heating Demand Load Branch 6,  !- Branch 7 Name
    Secondary Heating Demand Load Branch 7,  !- Branch 8 Name
    Secondary Heating Demand Load Branch 8,  !- Branch 9 Name
    Secondary Heating Demand Load Branch 9,  !- Branch 10 Name
    Secondary Heating Demand Load Branch 10,  !- Branch 11 Name
    Secondary Heating Demand Load Branch 11,  !- Branch 12 Name
    Secondary Heating Demand Load Branch 12,  !- Branch 13 Name
    Secondary Heating Demand Load Branch 13,  !- Branch 14 Name
    Secondary Heating Demand Load Branch 14,  !- Branch 15 Name
    Secondary Heating Demand Load Branch 15,  !- Branch 16 Name
    Secondary Heating Demand Load Branch 16,  !- Branch 17 Name
    Secondary Heating Demand Load Branch 17,  !- Branch 18 Name
    Secondary Heating Demand Load Branch 18,  !- Branch 19 Name
    Secondary Heating Demand Load Branch 19,  !- Branch 20 Name
    Secondary Heating Demand Load Branch 20,  !- Branch 21 Name
    Secondary Heating Demand Bypass Branch;  !- Branch 22 Name
    

  Connector:Mixer,
    Secondary HW Demand Mixer,  !- Name
    Secondary Heating Demand Outlet Branch,  !- Outlet Branch Name
    Secondary Heating Demand Load Branch 1,  !- Branch 2 Name
    Secondary Heating Demand Load Branch 2,  !- Branch 3 Name
    Secondary Heating Demand Load Branch 3,  !- Branch 4 Name
    !    Secondary Heating Demand Load Branch 4,  !- Branch 5 Name
    Secondary Heating Demand Load Branch 5,  !- Branch 6 Name
    Secondary Heating Demand Load Branch 6,  !- Branch 7 Name
    Secondary Heating Demand Load Branch 7,  !- Branch 8 Name
    Secondary Heating Demand Load Branch 8,  !- Branch 9 Name
    Secondary Heating Demand Load Branch 9,  !- Branch 10 Name
    Secondary Heating Demand Load Branch 10,  !- Branch 11 Name
    Secondary Heating Demand Load Branch 11,  !- Branch 12 Name
    Secondary Heating Demand Load Branch 12,  !- Branch 13 Name
    Secondary Heating Demand Load Branch 13,  !- Branch 14 Name
    Secondary Heating Demand Load Branch 14,  !- Branch 15 Name
    Secondary Heating Demand Load Branch 15,  !- Branch 16 Name
    Secondary Heating Demand Load Branch 16,  !- Branch 17 Name
    Secondary Heating Demand Load Branch 17,  !- Branch 18 Name
    Secondary Heating Demand Load Branch 18,  !- Branch 19 Name
    Secondary Heating Demand Load Branch 19,  !- Branch 20 Name
    Secondary Heating Demand Load Branch 20,  !- Branch 21 Name
    Secondary Heating Demand Bypass Branch;  !- Branch 22 Name

  Branch,
    Secondary Heating Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Secondary Heating Demand Side Inlet Pipe,  !- Component 1 Name
    Secondary HW Demand Inlet Node,  !- Component 1 Inlet Node Name
    Secondary HW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Secondary Heating Demand Side Inlet Pipe,  !- Name
    Secondary HW Demand Inlet Node,  !- Inlet Node Name
    Secondary HW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Secondary Heating Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Secondary Heating Demand Side Bypass Pipe,  !- Component 1 Name
    Secondary HW Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Secondary HW Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Secondary Heating Demand Side Bypass Pipe,  !- Name
    Secondary HW Demand Bypass Inlet Node,  !- Inlet Node Name
    Secondary HW Demand Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    Secondary Heating Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatPump:PlantLoop:EIR:Cooling,
    Dedicated HR Cooling Side WSHP,
    Cooling Side WSHP Source Side Inlet,
    Cooling Side WSHP Source Side Outlet;

  BranchList,
    Secondary Heating Supply Side Branches,  !- Name
    Secondary HW Pump Branch,!- Branch 1 Name
    Secondary HW HX Supply Branch,  !- Branch 2 Name   
    Secondary Heating Supply Bypass Branch,  !- Branch 3 Name
    Secondary Heating Supply Outlet;  !- Branch 4 Name

  Branch,
    Secondary Heating Supply Outlet,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,          !- Component 1 Object Type
    Secondary HW Aux Boiler,  !- Component 1 Name
    Secondary HW Aux Boiler Inlet Node,  !- Component 1 Inlet Node Name
    Secondary Hot Supply Outlet Node;  !- Component 1 Outlet Node Name

  Boiler:HotWater,
    Secondary HW Aux Boiler,         !- Name
    NATURALGAS,              !- Fuel Type
    AUTOSIZE,                !- Nominal Capacity {W}
    0.78,                    !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    ,                        !- Normalized Boiler Efficiency Curve Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    Secondary HW Aux Boiler Inlet Node,  !- Boiler Water Inlet Node Name
    Secondary Hot Supply Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0.0000,                  !- Parasitic Electric Load {W}
    1.0000;                  !- Sizing Factor

  Branch,
    Secondary Heating Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Secondary HW Supply Side Bypass,  !- Component 1 Name
    Secondary HW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Secondary HW Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Secondary HW Supply Side Bypass,  !- Name
    Secondary HW Supply Bypass Inlet Node,  !- Inlet Node Name
    Secondary HW Supply Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    Secondary HW HX supply Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,  !- Component 1 Object Type
    Primary to Secondary HW HX,  !- Component 1 Name
    Secondary HW HX Inlet Node,  !- Component 1 Inlet Node Name
    Secondary HW HX Outlet Node;  !- Component 1 Outlet Node Name

  HeatExchanger:FluidToFluid,
    Primary to Secondary HW HX,  !- Name
    always_on,               !- Availability Schedule Name
    Primary HW HX Inlet Node,!- Loop Demand Side Inlet Node Name
    Primary HW HX Outet Node,!- Loop Demand Side Outlet Node Name
    autosize,                !- Loop Demand Side Design Flow Rate {m3/s}
    Secondary HW HX Inlet Node,  !- Loop Supply Side Inlet Node Name
    Secondary HW HX Outlet Node,  !- Loop Supply Side Outlet Node Name
    Autosize,                !- Loop Supply Side Design Flow Rate {m3/s}
    CrossFlowBothMixed,      !- Heat Exchange Model Type
    Autosize,                !- Heat Exchanger U-Factor Times Area Value {W/K}
    HeatingSetpointModulated,!- Control Type
    Secondary HW HX Outlet Node,  !- Heat Exchanger Setpoint Node Name
    0.2,                     !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
    LoopToLoop;              !- Heat Transfer Metering End Use Type

  NodeList,
    Secondary Hot Water Loop Setpoint Node List,  !- Name
    Secondary Hot Supply Outlet Node,
    Secondary HW HX Outlet Node;  !- Node 1 Name

  SetpointManager:Scheduled,
    Secondary Hot Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Secondary HW Loop Temp Schedule,  !- Schedule Name
    Secondary Hot Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

  Schedule:Compact,
    Secondary HW Loop Temp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,45.0;       !- Field 3

  Branch,
    Secondary HW Pump Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    HeatPump:PlantLoop:EIR:Heating,
    Dedicated HR Heating Side WSHP,            !- Name
    Heating Side WSHP Load Side Inlet,  !- Load Side Inlet Node Name
    Heating Side WSHP Load Side Outlet,  !- Load Side Outlet Node Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Secondary HW Circ Pump,  !- Component 1 Name
    Heating Side WSHP Load Side Outlet,  !- Component 1 Inlet Node Name
    Secondary HW Pump Outlet Node;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Secondary HW Circ Pump,  !- Name
    Heating Side WSHP Load Side Outlet,  !- Inlet Node Name
    Secondary HW Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

  ConnectorList,
    Secondary Heating Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Secondary HW Loop Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Secondary HW Loop Mixer; !- Connector 2 Name

  Connector:Splitter,
    Secondary HW Loop Splitter,  !- Name
    Secondary HW Pump Branch,!- Inlet Branch Name
    Secondary HW HX supply Branch,  !- Outlet Branch 1 Name
    Secondary Heating Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Secondary HW Loop Mixer, !- Name
    Secondary Heating Supply Outlet,  !- Outlet Branch Name
    Secondary HW HX supply Branch,  !- Inlet Branch 1 Name
    Secondary Heating Supply Bypass Branch;  !- Inlet Branch 2 Name

  PlantLoop,
    HeatSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    80.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    HeatSys1 Supply Side Inlet,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:ChillerHeaterChangeover,  !- Control Scheme 1 Object Type
    Two AWHP Operation Scheme,            !- Control Scheme 1 Name
    ALways_on;               !- Control Scheme 1 Schedule Name


! ***CONNECTIONS***

  BranchList,
    CoolSys1 Demand Branches,!- Name
    CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
    CoolSys1 Demand Load Branch 1,  !- Branch 2 Name
    CoolSys1 Demand Load Branch 2,  !- Branch 3 Name
    CoolSys1 Demand Load Branch 3,  !- Branch 4 Name
    CoolSys1 Demand Load Branch 4,  !- Branch 5 Name
    Primary to Secondary CW HX Branch,  !- Branch 6 Name
    CoolSys1 Demand Bypass Branch,  !- Branch 7 Name
    CoolSys1 Demand Outlet Branch;  !- Branch 8 Name

  BranchList,
    CoolSys1 Supply Branches,!- Name
    CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
    CoolSys1 Supply Equipment Branch 1,  !- Branch 2 Name
    CoolSys1 Supply Equipment Branch 2,  !- Branch 2 Name
   ! CoolSys1 Supply Equipment Bypass Branch,  !- Branch 4 Name
    CoolSys1 Supply Outlet Branch;  !- Branch 5 Name

  BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 Primary to Secondary HX Branch,
    HeatSys1 Demand Bypass Branch,  !- Branch 22 Name
    HeatSys1 Demand Outlet Branch;  !- Branch 23 Name

  BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch 1,  !- Branch 2 Name
    HeatSys1 Supply Equipment Branch 2,  !- Outlet Branch 1 Name
!    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 4 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    HeatSys1 Primary to Secondary HX Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,  !- Component 1 Object Type
    Primary to Secondary HW HX,  !- Component 1 Name
    Primary HW HX Inlet Node,!- Component 1 Inlet Node Name
    Primary HW HX Outet Node;!- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Bypass Pipe,  !- Component 1 Name
    CoolSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Inlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_5_CoolC,             !- Component 1 Name
    VAV_5_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_5_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_1_CoolC,             !- Component 1 Name
    VAV_1_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_1_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_2_CoolC,             !- Component 1 Name
    VAV_2_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_2_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_3_CoolC,             !- Component 1 Name
    VAV_3_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_3_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Supply Equipment Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatPump:PlantLoop:EIR:Cooling,
    AWHP_1 Cooling Side,
    AWHP_1 Cooling Side Inlet Node,
    AWHP_1 Cooling Side Outlet Node;

  Branch,
    CoolSys1 Supply Equipment Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatPump:PlantLoop:EIR:Cooling,
    AWHP_2 Cooling Side,
    AWHP_2 Cooling Side Inlet Node,
    AWHP_2 Cooling Side Outlet Node;

!  Branch,
!    CoolSys1 Supply Equipment Bypass Branch,  !- Name
!    ,                        !- Pressure Drop Curve Name
!    Pipe:Adiabatic,          !- Component 1 Object Type
!    CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
!    CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
!    CoolSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ThermalStorage:ChilledWater:Mixed,               !- Component 2 Object Type
    Chilled Water Storage Tank 1,                    !- Component 2 Name
    CHW TANK INLET NODE,                             !- Component 2 Inlet Node Name
    CoolSys1 Pump Inlet,                             !- Component 2 Outlet Node Name
    Pump:VariableSpeed,                              !- Component 3 Object Type
    CoolSys1 Pump,                                   !- Component 3 Name
    CoolSys1 Pump Inlet,                             !- Component 3 Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;  !- Component 3 Outlet Node Name

  Branch,
    CoolSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Primary to Secondary CW HX Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,  !- Component 1 Object Type
    Primary to Secondary CW HX,  !- Component 1 Name
    Primary CW HX Inlet Node,!- Component 1 Inlet Node Name
    Primary CW HX Outet Node;!- Component 1 Outlet Node Name

  HeatExchanger:FluidToFluid,
    Primary to Secondary CW HX,  !- Name
    always_on,               !- Availability Schedule Name
    Primary CW HX Inlet Node,!- Loop Demand Side Inlet Node Name
    Primary CW HX Outet Node,!- Loop Demand Side Outlet Node Name
    autosize,                !- Loop Demand Side Design Flow Rate {m3/s}
    Secondary CW HX Inlet Node,  !- Loop Supply Side Inlet Node Name
    Secondary CW HX Outlet Node,  !- Loop Supply Side Outlet Node Name
    Autosize,                !- Loop Supply Side Design Flow Rate {m3/s}
    CrossFlowBothMixed,      !- Heat Exchange Model Type
    Autosize,                !- Heat Exchanger U-Factor Times Area Value {W/K}
    CoolingSetpointModulated,!- Control Type
    Secondary CW Supply Outlet Node,  !- Heat Exchanger Setpoint Node Name
    0.2,                     !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
    LoopToLoop;              !- Heat Transfer Metering End Use Type

  Sizing:Plant,
    Secondary Chilled Water Loop,  !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    13.2,                    !- Design Loop Exit Temperature {C}
    2.0,                     !- Loop Design Temperature Difference {deltaC}
    Coincident,              !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  PlantLoop,
    Secondary Chilled Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Secondary CW Loop Operation,  !- Plant Equipment Operation Scheme Name
    Secondary CW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Cooling Side WSHP Load Side Inlet,  !- Plant Side Inlet Node Name
    Secondary CW Supply Outlet Node,  !- Plant Side Outlet Node Name
    Secondary Cooling Supply Side Branches,  !- Plant Side Branch List Name
    Secondary Cooling Supply Side Connectors,  !- Plant Side Connector List Name
    Secondary CW Demand Inlet Node,  !- Demand Side Inlet Node Name
    Heating Side WSHP Source Side Oulet,  !- Demand Side Outlet Node Name
    Secondary Cooling Demand Side Branches,  !- Demand Side Branch List Name
    Secondary Cooling Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme

  SetpointManager:Scheduled,
    Secondary Chilled Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Secondary CW Loop Temp Schedule,  !- Schedule Name
    Secondary Chilled Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

  Schedule:Compact,
    Secondary CW Loop Temp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,13.7;       !- Field 3

  NodeList,
    Secondary Chilled Water Loop Setpoint Node List,  !- Name
    Secondary CW Supply Outlet Node;  !- Node 1 Name

  BranchList,
    Secondary Cooling Supply Side Branches,  !- Name
    Secondary CW Pump Branch,!- Branch 1 Name
    Secondary CW HX supply Branch,  !- Branch 2 Name
    Secondary Cooling Supply Bypass Branch,  !- Branch 3 Name
    Secondary Cooling Supply Outlet;  !- Branch 4 Name

  BranchList,
    Secondary Cooling Demand Side Branches,  !- Name
    Secondary Cooling Demand Inlet,  !- Branch 1 Name
    Secondary CW Demand Load Branch 1,  !- Branch 1 Name
    Secondary CW Demand Load Branch 2,  !- Branch 2 Name
    Secondary CW Demand Load Branch 3,  !- Branch 3 Name
    Secondary CW Demand Load Branch 4,  !- Branch 4 Name
    Secondary CW Demand Load Branch 5,  !- Branch 5 Name
    Secondary CW Demand Load Branch 6,  !- Branch 6 Name
    Secondary CW Demand Load Branch 7,  !- Branch 7 Name
    Secondary CW Demand Load Branch 8,  !- Branch 8 Name
    Secondary CW Demand Load Branch 9,  !- Branch 9 Name
    Secondary CW Demand Load Branch 10, !- Branch 10 Name
    Secondary CW Demand Load Branch 11, !- Branch 11 Name
    Secondary CW Demand Load Branch 12, !- Branch 12 Name
    Secondary CW Demand Load Branch 13, !- Branch 13 Name
    Secondary CW Demand Load Branch 14, !- Branch 14 Name
    Secondary CW Demand Load Branch 15, !- Branch 15 Name
    Secondary Cooling Demand Bypass Branch,  !- Branch 17 Name
    Secondary Cooling Demand Outlet;  !- Branch 18 Name

  ConnectorList,
    Secondary Cooling Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Secondary CW Loop Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Secondary CW Loop Mixer; !- Connector 2 Name

  ConnectorList,
    Secondary Cooling Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Secondary CW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Secondary CW Demand Mixer;  !- Connector 2 Name

  Branch,
    Secondary Cooling Demand Inlet,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Secondary Cooling Demand Side Inlet Pipe,  !- Component 1 Name
    Secondary CW Demand Inlet Node,  !- Component 1 Inlet Node Name
    Secondary CW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Secondary Cooling Demand Side Inlet Pipe,  !- Name
    Secondary CW Demand Inlet Node,  !- Inlet Node Name
    Secondary CW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Secondary CW Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,  !- Component 1 Object Type
    Perimeter_top_ZN_1 Cooling Coil,  !- Component 1 Name
    Perimeter_top_ZN_1 PIUHEATING CW Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_1 PIUHEATING CW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary CW Demand Load Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,  !- Component 1 Object Type
    Perimeter_top_ZN_2 Cooling Coil,  !- Component 1 Name
    Perimeter_top_ZN_2 PIUHEATING CW Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_2 PIUHEATING CW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary CW Demand Load Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,  !- Component 1 Object Type
    Perimeter_top_ZN_3 Cooling Coil,  !- Component 1 Name
    Perimeter_top_ZN_3 PIUHEATING CW Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_3 PIUHEATING CW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary CW Demand Load Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,  !- Component 1 Object Type
    Perimeter_top_ZN_4 Cooling Coil,  !- Component 1 Name
    Perimeter_top_ZN_4 PIUHEATING CW Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_4 PIUHEATING CW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary CW Demand Load Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,  !- Component 1 Object Type
    Perimeter_mid_ZN_1 Cooling Coil,  !- Component 1 Name
    Perimeter_mid_ZN_1 PIUHEATING CW Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_1 PIUHEATING CW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary CW Demand Load Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,  !- Component 1 Object Type
    Perimeter_bot_ZN_4 Cooling Coil,  !- Component 1 Name
    Perimeter_bot_ZN_4 PIUHEATING CW Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_4 PIUHEATING CW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary CW Demand Load Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,  !- Component 1 Object Type
    Perimeter_bot_ZN_3 Cooling Coil,  !- Component 1 Name
    Perimeter_bot_ZN_3 PIUHEATING CW Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_3 PIUHEATING CW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary CW Demand Load Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,  !- Component 1 Object Type
    Perimeter_bot_ZN_2 Cooling Coil,  !- Component 1 Name
    Perimeter_bot_ZN_2 PIUHEATING CW Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_2 PIUHEATING CW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary CW Demand Load Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,  !- Component 1 Object Type
    Perimeter_bot_ZN_1 Cooling Coil,  !- Component 1 Name
    Perimeter_bot_ZN_1 PIUHEATING CW Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_1 PIUHEATING CW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary CW Demand Load Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,  !- Component 1 Object Type
    Core_top Cooling Coil,  !- Component 1 Name
    Core_top PIUHEATING CW Inlet Node,  !- Component 1 Inlet Node Name
    Core_top PIUHEATING CW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary CW Demand Load Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,  !- Component 1 Object Type
    Core_mid Cooling Coil,  !- Component 1 Name
    Core_mid PIUHEATING CW Inlet Node,  !- Component 1 Inlet Node Name
    Core_mid PIUHEATING CW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary CW Demand Load Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,  !- Component 1 Object Type
    Core_bottom Cooling Coil,  !- Component 1 Name
    Core_bottom PIUHEATING CW Inlet Node,  !- Component 1 Inlet Node Name
    Core_bottom PIUHEATING CW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary CW Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,  !- Component 1 Object Type
    Perimeter_mid_ZN_2 Cooling Coil,  !- Component 1 Name
    Perimeter_mid_ZN_2 PIUHEATING CW Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_2 PIUHEATING CW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary CW Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,  !- Component 1 Object Type
    Perimeter_mid_ZN_3 Cooling Coil,  !- Component 1 Name
    Perimeter_mid_ZN_3 PIUHEATING CW Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_3 PIUHEATING CW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary CW Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,  !- Component 1 Object Type
    Perimeter_mid_ZN_4 Cooling Coil,  !- Component 1 Name
    Perimeter_mid_ZN_4 PIUHEATING CW Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_4 PIUHEATING CW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary Cooling Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Secondary Cooling Demand Side Bypass,  !- Component 1 Name
    Secondary CW Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Secondary CW Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Secondary Cooling Demand Side Bypass,  !- Name
    Secondary CW Demand Bypass Inlet Node,  !- Inlet Node Name
    Secondary CW Demand Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    Secondary Cooling Demand Outlet,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatPump:PlantLoop:EIR:Heating,          !- Component 1 Object Type
    Dedicated HR Heating Side WSHP,  !- Component 1 Name
    Heating Side WSHP Source Side Inlet,  !- Component 1 Inlet Node Name
    Heating Side WSHP Source Side Oulet;  !- Component 1 Outlet Node Name


  Branch,
    Secondary Cooling Supply Outlet,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Secondary Supply Side Outlet Pipe,  !- Component 1 Name
    Secondary Supply Side Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Secondary CW Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Secondary Supply Side Outlet Pipe,  !- Name
    Secondary Supply Side Exit Pipe Inlet Node,  !- Inlet Node Name
    Secondary CW Supply Outlet Node;  !- Outlet Node Name

  Branch,
    Secondary CW Pump Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    HeatPump:PlantLoop:EIR:Cooling,
    Dedicated HR Cooling Side WSHP,            !- Name
    Cooling Side WSHP Load Side Inlet,  !- Load Side Inlet Node Name
    Cooling Side WSHP Load Side Outlet,  !- Load Side Outlet Node Name   
    Pump:VariableSpeed,      !- Component 1 Object Type
    Secondary CW Circ Pump,  !- Component 1 Name
    Cooling Side WSHP Load Side Outlet,  !- Component 1 Inlet Node Name
    Secondary CW Pump Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary CW HX supply Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,  !- Component 1 Object Type
    Primary to Secondary CW HX,  !- Component 1 Name
    Secondary CW HX Inlet Node,  !- Component 1 Inlet Node Name
    Secondary CW HX Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary Cooling Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Secondary Supply Side Bypass,  !- Component 1 Name
    Secondary CW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Secondary CW Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Secondary Supply Side Bypass,  !- Name
    Secondary CW Supply Bypass Inlet Node,  !- Inlet Node Name
    Secondary CW Supply Bypass Outlet Node;  !- Outlet Node Name

  Connector:Splitter,
    Secondary CW Loop Splitter,  !- Name
    Secondary CW Pump Branch,!- Inlet Branch Name
    Secondary CW HX supply Branch,  !- Outlet Branch 1 Name
    Secondary Cooling Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Secondary CW Loop Mixer, !- Name
    Secondary Cooling Supply Outlet,  !- Outlet Branch Name
    Secondary CW HX supply Branch,  !- Inlet Branch 1 Name
    Secondary Cooling Supply Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Splitter,
    Secondary CW Demand Splitter,  !- Name
    Secondary Cooling Demand Inlet,  !- Inlet Branch Name
    Secondary CW Demand Load Branch 1,  !- Outlet Branch 1 Name
    Secondary CW Demand Load Branch 2,  !- Outlet Branch 2 Name
    Secondary CW Demand Load Branch 3,  !- Outlet Branch 3 Name
    Secondary CW Demand Load Branch 4,  !- Outlet Branch 4 Name
    Secondary CW Demand Load Branch 5,  !- Outlet Branch 5 Name
    Secondary CW Demand Load Branch 6,  !- Outlet Branch 6 Name
    Secondary CW Demand Load Branch 7,  !- Outlet Branch 7 Name
    Secondary CW Demand Load Branch 8,  !- Outlet Branch 8 Name
    Secondary CW Demand Load Branch 9,  !- Outlet Branch 9 Name
    Secondary CW Demand Load Branch 10, !- Outlet Branch 10 Name
    Secondary CW Demand Load Branch 11, !- Outlet Branch 11 Name
    Secondary CW Demand Load Branch 12, !- Outlet Branch 12 Name
    Secondary CW Demand Load Branch 13, !- Outlet Branch 13 Name
    Secondary CW Demand Load Branch 14, !- Outlet Branch 14 Name
    Secondary CW Demand Load Branch 15, !- Outlet Branch 15 Name
    Secondary Cooling Demand Bypass Branch;  !- Outlet Branch 16 Name

  Connector:Mixer,
    Secondary CW Demand Mixer,  !- Name
    Secondary Cooling Demand Outlet,  !- Outlet Branch Name
    Secondary CW Demand Load Branch 1,  !- Inlet Branch 1 Name
    Secondary CW Demand Load Branch 2,  !- Inlet Branch 2 Name
    Secondary CW Demand Load Branch 3,  !- Inlet Branch 3 Name
    Secondary CW Demand Load Branch 4,  !- Inlet Branch 4 Name
    Secondary CW Demand Load Branch 5,  !- Inlet Branch 5 Name
    Secondary CW Demand Load Branch 6,  !- Inlet Branch 6 Name
    Secondary CW Demand Load Branch 7,  !- Inlet Branch 7 Name
    Secondary CW Demand Load Branch 8,  !- Inlet Branch 8 Name
    Secondary CW Demand Load Branch 9,  !- Inlet Branch 9 Name
    Secondary CW Demand Load Branch 10, !- Inlet Branch 9 Name
    Secondary CW Demand Load Branch 11, !- Inlet Branch 9 Name
    Secondary CW Demand Load Branch 12, !- Inlet Branch 9 Name
    Secondary CW Demand Load Branch 13, !- Inlet Branch 9 Name
    Secondary CW Demand Load Branch 14, !- Inlet Branch 9 Name
    Secondary CW Demand Load Branch 15, !- Inlet Branch 9 Name
    Secondary Cooling Demand Bypass Branch;  !- Inlet Branch 16 Name

  PlantEquipmentOperationSchemes,
    Secondary CW Loop Operation,  !- Name
    PlantEquipmentOperation:ChillerHeaterChangeover,  !- Control Scheme 1 Object Type
    Two AWHP Operation Scheme,            !- Control Scheme 1 Name
    ALways_on;               !- Control Scheme 1 Schedule Name


  Pump:VariableSpeed,
    Secondary CW Circ Pump,  !- Name
    Cooling Side WSHP Load Side Outlet,  !- Inlet Node Name
    Secondary CW Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

!____________________________________________

  Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    Secondary Heating Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Basement VAV Box Reheat Coil,  !- Component 1 Name
    Basement VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Basement VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary Heating Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,  !- Component 1 Object Type
    Core_bottom PIUHEATING Reheat Coil,  !- Component 1 Name
    Core_bottom PIUHEATING HW Inlet Node,  !- Component 1 Inlet Node Name
    Core_bottom PIUHEATING HW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary Heating Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,  !- Component 1 Object Type
    Core_mid PIUHEATING Reheat Coil,     !- Component 1 Name
    Core_mid PIUHEATING HW Inlet Node,  !- Component 1 Inlet Node Name
    Core_mid PIUHEATING HW Outlet Node;  !- Component 1 Outlet Node Name


  Branch,
    Secondary Heating Demand Load Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_3 PIUHEATING Reheat Coil,  !- Component 1 Name
    Perimeter_bot_ZN_3 PIUHEATING HW Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_3 PIUHEATING HW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary Heating Demand Load Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_2 PIUHEATING Reheat Coil,  !- Component 1 Name
    Perimeter_bot_ZN_2 PIUHEATING HW Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_2 PIUHEATING HW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary Heating Demand Load Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_1 PIUHEATING Reheat Coil,  !- Component 1 Name
    Perimeter_bot_ZN_1 PIUHEATING HW Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_1 PIUHEATING HW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary Heating Demand Load Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_4 PIUHEATING Reheat Coil,  !- Component 1 Name
    Perimeter_bot_ZN_4 PIUHEATING HW Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_4 PIUHEATING HW Outlet Node;  !- Component 1 Outlet Node Name


  Branch,
    Secondary Heating Demand Load Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_mid_ZN_3 PIUHEATING Reheat Coil,  !- Component 1 Name
    Perimeter_mid_ZN_3 PIUHEATING HW Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_3 PIUHEATING HW Outlet Node;  !- Component 1 Outlet Node Name


  Branch,
    Secondary Heating Demand Load Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_mid_ZN_2 PIUHEATING Reheat Coil,  !- Component 1 Name
    Perimeter_mid_ZN_2 PIUHEATING HW Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_2 PIUHEATING HW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary Heating Demand Load Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_mid_ZN_1 PIUHEATING Reheat Coil,  !- Component 1 Name
    Perimeter_mid_ZN_1 PIUHEATING HW Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_1 PIUHEATING HW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary Heating Demand Load Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_mid_ZN_4 PIUHEATING Reheat Coil,  !- Component 1 Name
    Perimeter_mid_ZN_4 PIUHEATING HW Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_4 PIUHEATING HW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary Heating Demand Load Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_top_ZN_3 PIUHEATING Reheat Coil,  !- Component 1 Name
    Perimeter_top_ZN_3 PIUHEATING HW Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_3 PIUHEATING HW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary Heating Demand Load Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_top_ZN_2 PIUHEATING Reheat Coil,  !- Component 1 Name
    Perimeter_top_ZN_2 PIUHEATING HW Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_2 PIUHEATING HW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary Heating Demand Load Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_top_ZN_1 PIUHEATING Reheat Coil,  !- Component 1 Name
    Perimeter_top_ZN_1 PIUHEATING HW Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_1 PIUHEATING HW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary Heating Demand Load Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_top_ZN_4 PIUHEATING Reheat Coil,  !- Component 1 Name
    Perimeter_top_ZN_4 PIUHEATING HW Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_4 PIUHEATING HW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary Heating Demand Load Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_5_HeatC,             !- Component 1 Name
    VAV_5_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_5_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary Heating Demand Load Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_1_HeatC,             !- Component 1 Name
    VAV_1_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_1_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary Heating Demand Load Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_2_HeatC,             !- Component 1 Name
    VAV_2_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_2_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Secondary Heating Demand Load Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_3_HeatC,             !- Component 1 Name
    VAV_3_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_3_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name


  Branch,
    HeatSys1 Supply Equipment Branch 1,
    ,
    HeatPump:PlantLoop:EIR:Heating,
    AWHP_1 Heating Side,
    AWHP_1 Heating Side Inlet,
    AWHP_1 Heating Side Outlet;

  Branch,
    HeatSys1 Supply Equipment Branch 2,
    ,
    HeatPump:PlantLoop:EIR:Heating,
    AWHP_2 Heating Side,
    AWHP_2 Heating Side Inlet,
    AWHP_2 Heating Side Outlet;


  HeatPump:PlantLoop:EIR:Cooling,
    AWHP_1 Cooling Side,            !- Name
    AWHP_1 Cooling Side Inlet Node,  !- Load Side Inlet Node Name
    AWHP_1 Cooling Side Outlet Node,  !- Load Side Outlet Node Name
    AirSource,             !- Condenser Type
    AWHP_1 Cooling Side Condenser Air Inlet Node,  !- Source Side Inlet Node Name
    AWHP_1 Cooling Side Condenser Air Outlet Node,  !- Source Side Outlet Node Name
    AWHP_1 Heating Side,            !- Companion Heat Pump Name
    autosize,                   !- Load Side Reference Flow Rate {m3/s}
    autosize,                   !- Source Side Reference Flow Rate {m3/s}
    autosize,                  !- Reference Capacity {W}
    2.89,                    !- Reference Coefficient of Performance {W/W}
    1.0,                        !- Sizing Factor
    CoolCapCurveFuncTemp,    !- Capacity Modifier Function of Temperature Curve Name
    CoolEIRCurveFuncTemp,    !- Electric Input to Output Ratio Modifier Function of Temperature Curve Name
    EIRCurveFuncPLR,         !- Electric Input to Output Ratio Modifier Function of Part Load Ratio Curve Name
    Setpoint,                    !- Control Type
    VariableSpeedPumping,            !- Flow Mode
    0.2;                     !- Minimum Part Load Ratio

  OutdoorAir:Node,
    AWHP_1 Cooling Side Condenser Air Inlet Node,
    -1;
  
  HeatPump:PlantLoop:EIR:Cooling,
    AWHP_2 Cooling Side,            !- Name
    AWHP_2 Cooling Side Inlet Node,  !- Load Side Inlet Node Name
    AWHP_2 Cooling Side Outlet Node,  !- Load Side Outlet Node Name
    AirSource,             !- Condenser Type
    AWHP_2 Condenser Air Inlet Node,  !- Source Side Inlet Node Name
    AWHP_2 Condenser Air Outlet Node,  !- Source Side Outlet Node Name
    AWHP_2 Heating Side,            !- Companion Heat Pump Name
    autosize,                   !- Load Side Reference Flow Rate {m3/s}
    autosize,                   !- Source Side Reference Flow Rate {m3/s}
    autosize,                  !- Reference Capacity {W}
    2.89,                    !- Reference Coefficient of Performance {W/W}
    1.0,                        !- Sizing Factor
    CoolCapCurveFuncTemp,    !- Capacity Modifier Function of Temperature Curve Name
    CoolEIRCurveFuncTemp,    !- Electric Input to Output Ratio Modifier Function of Temperature Curve Name
    EIRCurveFuncPLR,         !- Electric Input to Output Ratio Modifier Function of Part Load Ratio Curve Name
    Setpoint,                    !- Control Type
    VariableSpeedPumping,            !- Flow Mode
    0.2;                     !- Minimum Part Load Ratio

!- ACX 140 Biquadratic cooling curves provided by Trane 
Curve:Biquadratic,
    CoolCapCurveFuncTemp,    !- Name
    1.06722728893252,        !- Coefficient1 Constant
    0.0460678063570057,      !- Coefficient2 x
    0.00034604993757372,     !- Coefficient3 x**2
    -0.0069704934525177,     !- Coefficient4 y
    -0.0000288618548923695,  !- Coefficient5 y**2
    -0.000475762640861958,   !- Coefficient6 x*y
    2.0,                     !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    4.2,                     !- Minimum Value of y
    37.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    1.55,                    !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    CoolEIRCurveFuncTemp,    !- Name
    0.440305821838175,       !- Coefficient1 Constant
    -0.0241323110030793,     !- Coefficient2 x
    0.000537914626055751,    !- Coefficient3 x**2
    0.0118716162533228,      !- Coefficient4 y
    0.000305785618883187,    !- Coefficient5 y**2
    -0.000617329632749052,   !- Coefficient6 x*y
    2.0,                     !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    4.2,                     !- Minimum Value of y
    37.0,                    !- Maximum Value of y
    0.4,                     !- Minimum Curve Output
    1.48,                    !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type
    
  OutdoorAir:Node,
    AWHP_2 Condenser Air Inlet Node,
    -1;
  
  HeatPump:PlantLoop:EIR:Heating,
    AWHP_1 Heating Side,            !- Name
    AWHP_1 Heating Side Inlet,  !- Load Side Inlet Node Name
    AWHP_1 Heating Side Outlet,  !- Load Side Outlet Node Name
    AirSource,             !- Condenser Type
    AWHP_1 Heating Side Condenser Air Inlet Node,  !- Source Side Inlet Node Name
    AWHP_1 Heating Side Condenser Air Outlet Node,  !- Source Side Outlet Node Name
    AWHP_1 Cooling Side,            !- Companion Heat Pump Name
    autosize,                   !- Load Side Reference Flow Rate {m3/s}
    autosize,                   !- Source Side Reference Flow Rate {m3/s}
    autosize,                   !- Reference Capacity {W}
    2.89,                    !- Reference Coefficient of Performance {W/W}
    1.0,                        !- Sizing Factor
    HeatCapCurveFuncTemp,    !- Capacity Modifier Function of Temperature Curve Name
    HeatEIRCurveFuncTemp,    !- Electric Input to Output Ratio Modifier Function of Temperature Curve Name
    EIRCurveFuncPLR,         !- Electric Input to Output Ratio Modifier Function of Part Load Ratio Curve Name
    1.1,                     !- Heating To Cooling Capacity Sizing Ratio
    GreaterOfHeatingOrCooling,  !- Heat Pump Sizing Method
    Setpoint,                    !- Control Type
    VariableSpeedPumping,            !- Flow Mode
    0.2,                     !- Minimum Part Load Ratio
    -25.0,                   !- Minimum Source Inlet Temperature
    35.0,                    !- Maximum Source Inlet Temperature
    MinSWTvsOAT,             !- Minimum Supply Water Temperature Curve Name
    MaxSWTvsOAT,             !- Maximum Supply Water Temperature Curve Name
    HeatDryCoilFuncOAT,      !- Dry Outdoor Correction Factor Curve Name
    10.60675883,             !- Maximum Outdoor Dry Bulb Temperature For Defrost Operation
    TimedEmpirical,          !- Heat Pump Defrost Control
    0.1166667,               !- Heat Pump Defrost Time Period Fraction
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    TimedDefrostFrequency,   !- Timed Demand Defrost Frequency Curve Name
    TimedDefrostHeatLoad,    !- Timed Demand Defrost Heat Load Penalty Curve Name
    TimedDefrostHeatEnergy;  !- Timed Demand Defrost Heat Input Energy Fraction Curve Name

  Curve:Quadratic,
    MinSWTvsOAT,             !- Name
    0.0,                     !- Coefficient1 Constant
    1.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    -17.77778,               !- Minimum Value of x !- 0 F
    35.0,                    !- Maximum Value of x !- 95 F
    20.0,                    !- Minimum Curve Output
    35.0,                    !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Output Unit Type

  Curve:Quadratic,
    MaxSWTvsOAT,             !- Name
    53.1666666666667,        !- Coefficient1 Constant
    0.85,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    -17.777778,              !- Minimum Value of x !- 0 F
    35.0,                    !- Maximum Value of x !- 95 F
    20.0,                    !- Minimum Curve Output
    60.0,                    !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Output Unit Type

  OutdoorAir:Node,
    AWHP_1 Heating Side Condenser Air Inlet Node,
    -1;

  HeatPump:PlantLoop:EIR:Heating,
    AWHP_2 Heating Side,            !- Name
    AWHP_2 Heating Side Inlet,  !- Load Side Inlet Node Name
    AWHP_2 Heating Side Outlet,  !- Load Side Outlet Node Name
    AirSource,             !- Condenser Type
    AWHP_2 Heating Side Condenser Air Inlet Node,  !- Source Side Inlet Node Name
    AWHP_2 Heating Side Condenser Air Outlet Node,  !- Source Side Outlet Node Name
    AWHP_2 Cooling Side,            !- Companion Heat Pump Name
    autosize,                   !- Load Side Reference Flow Rate {m3/s}
    autosize,                   !- Source Side Reference Flow Rate {m3/s}
    autosize,                   !- Reference Capacity {W}
    2.89,                    !- Reference Coefficient of Performance {W/W}
    1.0,                        !- Sizing Factor
    HeatCapCurveFuncTemp,    !- Capacity Modifier Function of Temperature Curve Name
    HeatEIRCurveFuncTemp,    !- Electric Input to Output Ratio Modifier Function of Temperature Curve Name
    EIRCurveFuncPLR,         !- Electric Input to Output Ratio Modifier Function of Part Load Ratio Curve Name
    1.1,                     !- Heating To Cooling Capacity Sizing Ratio
    GreaterOfHeatingOrCooling,  !- Heat Pump Sizing Method
    Setpoint,                    !- Control Type
    VariableSpeedPumping,            !- Flow Mode
    0.2,                     !- Minimum Part Load Ratio
    -25.0,                   !- Minimum Source Inlet Temperature
    35.0,                    !- Maximum Source Inlet Temperature
    MinSWTvsOAT,             !- Minimum Supply Water Temperature Curve Name
    MaxSWTvsOAT,             !- Maximum Supply Water Temperature Curve Name
    HeatDryCoilFuncOAT,      !- Dry Outdoor Correction Factor Curve Name
    10.60675883,             !- Maximum Outdoor Dry Bulb Temperature For Defrost Operation
    TimedEmpirical,          !- Heat Pump Defrost Control
    0.1166667,               !- Heat Pump Defrost Time Period Fraction
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    TimedDefrostFrequency,   !- Timed Demand Defrost Frequency Curve Name
    TimedDefrostHeatLoad,    !- Timed Demand Defrost Heat Load Penalty Curve Name
    TimedDefrostHeatEnergy;  !- Timed Demand Defrost Heat Input Energy Fraction Curve Name

!-ACX Heating Capacity BiQuadratic created from Trane quadratic curves  
Curve:Biquadratic,
    HeatCapCurveFuncTemp,    !- Name
    0.794900878202383,       !- Coefficient1 Constant
    0.00388524034840032,     !- Coefficient2 x
    -0.0000575169230965453,  !- Coefficient3 x**2
    0.0278109488428528,      !- Coefficient4 y
    0.000318168,             !- Coefficient5 y**2
    -0.000130572089253355,   !- Coefficient6 x*y
    15.0,                    !- Minimum Value of x
    70.0,                    !- Maximum Value of x
    -17.0,                   !- Minimum Value of y
    37.22,                   !- Maximum Value of y
    ,                        !- Minimum Curve Output
    1.55,                    !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    HeatEIRCurveFuncTemp,    !- Name
    0.530730392560108,       !- Coefficient1 Constant
    0.00655164780603528,     !- Coefficient2 x
    0.000263599226028026,    !- Coefficient3 x**2
    -0.03620668194737,       !- Coefficient4 y
    0.00126617163409192,     !- Coefficient5 y**2
    -0.000791224057761721,   !- Coefficient6 x*y
    15.0,                    !- Minimum Value of x
    70.0,                    !- Maximum Value of x
    -17.0,                   !- Minimum Value of y
    37.22,                   !- Maximum Value of y
    0.4,                     !- Minimum Curve Output
    1.48,                    !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type
    
  OutdoorAir:Node,
    AWHP_2 Heating Side Condenser Air Inlet Node,
    -1;

!___  FAKE CURVES BELOW!!!

  Curve:Biquadratic,
    FakeCapCurveFuncTemp,        !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 y
    0.0,                     !- Coefficient5 y**2
    0.0,                     !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    EIRCurveFuncPLR,         !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x
 
 
   Curve:Quadratic,
     TimedDefrostHeatEnergy,  !- Name
     0.03423,                 !- Coefficient1 Constant
     -0.00072,                !- Coefficient2 x
     0.0,                     !- Coefficient3 x**2
     -30.0,                   !- Minimum Value of x !- defrost minimum limit? same as min OAT operating limit? use -30 for now
     10.60675883;             !- Maximum Value of x !- heat load curve evaluates to 0 here, no more defrost required
 
   Curve:Quadratic,
     TimedDefrostFrequency,   !- Name
     0.71582,                 !- Coefficient1 Constant
     -0.024822,               !- Coefficient2 x
     0.0,                     !- Coefficient3 x**2
     -30.0,                   !- Minimum Value of x !- defrost minimum limit? same as min OAT operating limit? use -30 for now
     10.60675883;             !- Maximum Value of x !- heat load curve evaluates to 0 here, no more defrost required
 
   Curve:Quadratic,
     TimedDefrostHeatLoad,    !- Name
     0.08286,                 !- Coefficient1 Constant
     -0.007812,               !- Coefficient2 x
     0.0,                     !- Coefficient3 x**2
     -30.0,                   !- Minimum Value of x !- defrost minimum limit? same as min OAT operating limit? use -30 for now
     10.60675883;             !- Maximum Value of x !- heat load curve evaluates to 0 here, no more defrost required
 
   Curve:Quadratic,
     HeatDryCoilFuncOAT,      !- Name
     0.9574744,               !- Coefficient1 Constant
     -0.00299322,             !- Coefficient2 x
     0.000055728,             !- Coefficient3 x**2
     -11.675,                 !- Minimum Value of x !- curve evaluates to ~1 here
     26.6666667;              !- Maximum Value of x !- curve evaluates to min value here, ~ 0.91728
 
   Curve:Quadratic,
     HeatCapCurveFuncPLR,     !- Name
     0.0473,                  !- Coefficient1 Constant
     0.8643,                  !- Coefficient2 x
     0.0884,                  !- Coefficient3 x**2
     0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



!  Branch,
!    HeatSys1 Supply Equipment Bypass Branch,  !- Name
!    ,                        !- Pressure Drop Curve Name
!    Pipe:Adiabatic,          !- Component 1 Object Type
!    HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
!    HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
!    HeatSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HeatSys1 Pump,           !- Component 1 Name
    HeatSys1 Supply Side Inlet,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name



  ConnectorList,
    CoolSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Demand Mixer;   !- Connector 2 Name

  ConnectorList,
    CoolSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Supply Mixer;   !- Connector 2 Name

  ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name

  ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name


  Connector:Splitter,
    CoolSys1 Demand Splitter,!- Name
    CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    CoolSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    Primary to Secondary CW HX Branch,  !- Outlet Branch 5 Name
    CoolSys1 Demand Bypass Branch;  !- Outlet Branch 6 Name

  Connector:Splitter,
    CoolSys1 Supply Splitter,!- Name
    CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Outlet Branch 1 Name  
    CoolSys1 Supply Equipment Branch 2;
!    CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HEATSYS1 PRIMARY TO SECONDARY HX BRANCH,
    HeatSys1 Demand Bypass Branch;  !- Outlet Branch 21 Name

  Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HEATSYS1 PRIMARY TO SECONDARY HX BRANCH,
    HeatSys1 Demand Bypass Branch;  !- Inlet Branch 21 Name

  Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch 1,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Branch 2;  !- Outlet Branch 1 Name    
!    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CoolSys1 Demand Mixer,   !- Name
    CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    CoolSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    Primary to Secondary CW HX Branch,  !- Inlet Branch 5 Name
    CoolSys1 Demand Bypass Branch;  !- Inlet Branch 6 Name

  Connector:Mixer,
    CoolSys1 Supply Mixer,   !- Name
    CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Supply Equipment Branch 2;
!    CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name

  Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch 1,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Branch 2;  !- Outlet Branch 1 Name
!    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Pipe:Adiabatic,
    CoolSys1 Demand Bypass Pipe,  !- Name
    CoolSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Inlet Pipe,  !- Name
    CoolSys1 Demand Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Outlet Node Name

!  Pipe:Adiabatic,
!    CoolSys1 Supply Equipment Bypass Pipe,  !- Name
!    CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
!    CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Outlet Pipe,  !- Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,  !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

!  Pipe:Adiabatic,
!    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
!    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
!    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name

    Pipe:Adiabatic,        !- Component 2 Object Type
    CoolSys1 Demand Outlet Pipe,        !- Component 2 Name
    CoolSys1 Demand Outlet Pipe Inlet,   !- Component 2 Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Component 2 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Outlet Pipe,  !- Name
    CoolSys1 Demand Outlet Pipe Inlet,  !- Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Outlet Node Name

  Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,
    HeatSys1 Demand Outlet Pipe Inlet,
    HeatSys1 Demand Outlet Node;

  Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Outlet Pipe Inlet,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name

  HeatPump:PlantLoop:EIR:Heating,
    Dedicated HR Heating Side WSHP,       !- Name
    Heating Side WSHP Load Side Inlet,    !- Load Side Inlet Node Name
    Heating Side WSHP Load Side Outlet,   !- Load Side Outlet Node Name
    WaterSource,                          !- Condenser Type
    Heating Side WSHP Source Side Inlet,  !- Source Side Inlet Node Name
    Heating Side WSHP Source Side Oulet,  !- Source Side Outlet Node Name
    Dedicated HR Cooling Side WSHP,       !- Companion Heat Pump Name
    autosize,                   !- Load Side Reference Flow Rate {m3/s}
    autosize,                   !- Source Side Reference Flow Rate {m3/s}
    autosize,                   !- Reference Capacity {W}
    3.5,                        !- Reference Coefficient of Performance {W/W}
    0.2,                        !- Sizing Factor
    CapCurveFuncTemp,           !- Capacity Modifier Function of Temperature Curve Name
    EIRCurveFuncTemp,           !- Electric Input to Output Ratio Modifier Function of Temperature Curve Name
    EIRCurveFuncPLR,            !- Electric Input to Output Ratio Modifier Function of Part Load Ratio Curve Name
    1.0,                        !- Heating To Cooling Capacity Sizing Ratio
    CoolingCapacity,            !- Heat Pump Sizing Method
    Setpoint,                   !- Control Type
    VariableSpeedPumping,       !- Flow Mode
    0.2,                        !- Minimum Part Load Ratio
    2.0,                        !- Minimum Source Inlet Temperature
    25.0,                       !- Maximum Source Inlet Temperature
    ,                           !- Minimum Supply Water Temperature Curve Name
    ,                           !- Maximum Supply Water Temperature Curve Name
    ,                           !- Dry Outdoor Correction Factor Curve Name
    ,                           !- Maximum Outdoor Dry Bulb Temperature For Defrost Operation
    ,                           !- Heat Pump Defrost Control
    ,                           !- Heat Pump Defrost Time Period Fraction
    ,                           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    ,                           !- Timed Demand Defrost Frequency Curve Name
    ,                           !- Timed Demand Defrost Heat Load Penalty Curve Name
    ;                           !- Timed Demand Defrost Heat Input Energy Fraction Curve Name

  Curve:Biquadratic,
    CapCurveFuncTemp,        !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 y
    0.0,                     !- Coefficient5 y**2
    0.0,                     !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    EIRCurveFuncTemp,        !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 y
    0.0,                     !- Coefficient5 y**2
    0.0,                     !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type


  HeatPump:PlantLoop:EIR:Cooling,
    Dedicated HR Cooling Side WSHP,        !- Name
    Cooling Side WSHP Load Side Inlet,     !- Load Side Inlet Node Name
    Cooling Side WSHP Load Side Outlet,    !- Load Side Outlet Node Name
    WaterSource,                           !- Condenser Type
    Cooling Side WSHP Source Side Inlet,   !- Source Side Inlet Node Name
    Cooling Side WSHP Source Side Outlet,  !- Source Side Outlet Node Name
    Dedicated HR Heating Side WSHP,        !- Companion Heat Pump Name
    autosize,                !- Load Side Reference Flow Rate {m3/s}
    autosize,                !- Source Side Reference Flow Rate {m3/s}
    autosize,                !- Reference Capacity {W}
    3.5,                     !- Reference Coefficient of Performance {W/W}
    0.2,                     !- Sizing Factor
    CapCurveFuncTemp2,       !- Capacity Modifier Function of Temperature Curve Name
    EIRCurveFuncTemp2,       !- Electric Input to Output Ratio Modifier Function of Temperature Curve Name
    EIRCurveFuncPLR2,        !- Electric Input to Output Ratio Modifier Function of Part Load Ratio Curve Name
    Setpoint,                !- Control Type
    VariableSpeedPumping,    !- Flow Mode
    0.2,                     !- Minimum Part Load Ratio
    10.0,                    !- Minimum Source Inlet Temperature
    50.0;                    !- Maximum Source Inlet Temperature

  Curve:Biquadratic,
    CapCurveFuncTemp2,       !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 y
    0.0,                     !- Coefficient5 y**2
    0.0,                     !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    EIRCurveFuncTemp2,       !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 y
    0.0,                     !- Coefficient5 y**2
    0.0,                     !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    EIRCurveFuncPLR2,        !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  SetpointManager:Scheduled,
    CoolSys1 HX Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Pump Inlet;  !- Setpoint Node or NodeList Name

  ThermalStorage:ChilledWater:Mixed,
    Chilled Water Storage Tank 1,  !- Name
    50.0,                    !- Tank Volume {m3}
    CW-Tank-Temp-Schedule,   !- Setpoint Temperature Schedule Name
    2.5,                     !- Deadband Temperature Difference {deltaC}
    1.0,                     !- Minimum Temperature Limit {C}
    ,                   !- Nominal Cooling Capacity {W}
    Outdoors,                    !- Ambient Temperature Indicator
        ,                        !- Ambient Temperature Schedule Name
    ,        !- Ambient Temperature Zone Name
    VAV_1_OAInlet Node,                        !- Ambient Temperature Outdoor Air Node Name
    5.0,                     !- Heat Gain Coefficient from Ambient Temperature {W/K}
    ChW Tank Inlet node,  !- Use Side Inlet Node Name
    CoolSys1 Pump Inlet,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Heat Transfer Effectiveness
    ALWAYS_ON,               !- Use Side Availability Schedule Name
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    ,  !- Source Side Inlet Node Name
    ,  !- Source Side Outlet Node Name
    ,                     !- Source Side Heat Transfer Effectiveness
    ,     !- Source Side Availability Schedule Name
    ,                !- Source Side Design Flow Rate {m3/s}
    ;                     !- Tank Recovery Time {hr}

  Schedule:Compact,
    CW-Tank-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

! ***SCHEDULES***

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,40.0;       !- Field 3

! ***SWH EQUIPMENT***

  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    0.7571,                  !- Tank Volume {m3}
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

  WaterUse:Equipment,
    Core_bottom Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    2.24e-005,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_bottom,             !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Core_mid Water Equipment,!- Name
    ,                        !- End-Use Subcategory
    2.24e-005,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_mid,                !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Core_top Water Equipment,!- Name
    ,                        !- End-Use Subcategory
    2.24e-005,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_top,                !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

  Pump:VariableSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.85,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

! ***SWH SIZING & CONTROLS***

  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    ALWAYS_ON;               !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

! ***SWH LOOP***

  PlantLoop,
    SWHSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

! ***SWH CONNECTIONS***

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
    SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
    SWHSys1 Demand Load Branch 2,  !- Branch 3 Name
    SWHSys1 Demand Load Branch 3,  !- Branch 4 Name
    SWHSys1 Demand Bypass Branch,  !- Branch 5 Name
    SWHSys1 Demand Outlet Branch;  !- Branch 6 Name

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core_bottom Water Equipment,  !- Component 1 Name
    Core_bottom Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_bottom Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core_mid Water Equipment,!- Component 1 Name
    Core_mid Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_mid Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core_top Water Equipment,!- Component 1 Name
    Core_top Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_top Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  WaterUse:Connections,
    Core_bottom Water Equipment,  !- Name
    Core_bottom Water Equipment Water Inlet Node,  !- Inlet Node Name
    Core_bottom Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_bottom Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Core_mid Water Equipment,!- Name
    Core_mid Water Equipment Water Inlet Node,  !- Inlet Node Name
    Core_mid Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_mid Water Equipment;!- Water Use Equipment 1 Name

  WaterUse:Connections,
    Core_top Water Equipment,!- Name
    Core_top Water Equipment Water Inlet Node,  !- Inlet Node Name
    Core_top Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_top Water Equipment;!- Water Use Equipment 1 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch 4 Name

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch 4 Name

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

! ***SWH SCHEDULES***

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 06:00,0.08,       !- Field 5
    Until: 07:00,0.07,       !- Field 7
    Until: 08:00,0.19,       !- Field 9
    Until: 09:00,0.35,       !- Field 11
    Until: 10:00,0.38,       !- Field 13
    Until: 11:00,0.39,       !- Field 15
    Until: 12:00,0.47,       !- Field 17
    Until: 13:00,0.57,       !- Field 19
    Until: 14:00,0.54,       !- Field 21
    Until: 15:00,0.34,       !- Field 23
    Until: 16:00,0.33,       !- Field 25
    Until: 17:00,0.44,       !- Field 27
    Until: 18:00,0.26,       !- Field 29
    Until: 19:00,0.21,       !- Field 31
    Until: 20:00,0.15,       !- Field 33
    Until: 21:00,0.17,       !- Field 35
    Until: 22:00,0.08,       !- Field 37
    Until: 24:00,0.05,       !- Field 39
    For: Saturday WinterDesignDay, !- Field 41
    Until: 05:00,0.05,       !- Field 42
    Until: 06:00,0.08,       !- Field 44
    Until: 07:00,0.07,       !- Field 46
    Until: 08:00,0.11,       !- Field 48
    Until: 09:00,0.15,       !- Field 50
    Until: 10:00,0.21,       !- Field 52
    Until: 11:00,0.19,       !- Field 54
    Until: 12:00,0.23,       !- Field 56
    Until: 13:00,0.20,       !- Field 58
    Until: 14:00,0.19,       !- Field 60
    Until: 15:00,0.15,       !- Field 62
    Until: 16:00,0.13,       !- Field 64
    Until: 17:00,0.14,       !- Field 66
    Until: 21:00,0.07,       !- Field 68
    Until: 22:00,0.09,       !- Field 70
    Until: 24:00,0.05,       !- Field 72
    For: AllOtherDays,       !- Field 74
    Until: 05:00,0.04,       !- Field 75
    Until: 06:00,0.07,       !- Field 77
    Until: 11:00,0.04,       !- Field 79
    Until: 13:00,0.06,       !- Field 81
    Until: 14:00,0.09,       !- Field 83
    Until: 15:00,0.06,       !- Field 85
    Until: 21:00,0.04,       !- Field 87
    Until: 22:00,0.07,       !- Field 89
    Until: 24:00,0.04;       !- Field 91

  Schedule:Compact,
    Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Schedule:Compact,
    Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.3;       !- Field 3

  Schedule:Compact,
    Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.3;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

! ***ECONOMICS***
!   IN_EIAMonthlyRateGas, Source EIA historical Nov2003 thru Oct2004
! Indiana 1999 state average electricity emissions factors based on eGRID, 1065, AirData
! PSI_CS_CommercialElectricService, source http://www.cinergypsi.com/pdfs/RateCS.pdf, effective 2004-05-24
! PSI_LLF_LowLoadFactorService,source http://www.cinergypsi.com/pdfs/RATELLF.pdf, effective 2004-05-24

  UtilityCost:Tariff,
    PSI_LLF_LowLoadFactorService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    15.00,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Utility Cost Charge Block Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    300,                     !- Block Size 1 Value or Variable Name
    0.108222,                !- Block 1 Cost per Unit Value or Variable Name
    700,                     !- Block Size 2 Value or Variable Name
    0.087021,                !- Block 2 Cost per Unit Value or Variable Name
    1500,                    !- Block Size 3 Value or Variable Name
    0.078420,                !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.058320;                !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    AnnualDemandBaseCharge,  !- Utility Cost Charge Block Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    190,                     !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    110,                     !- Block Size 2 Value or Variable Name
    0.051773,                !- Block 2 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 3 Value or Variable Name
    0.046965;                !- Block 3 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002028;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000536;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001127;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000370;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000031;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000216;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000833;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MinDemand75kw,           !- Utility Cost Qualify Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    75,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofeightPercent,       !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

!end  PSI_LLF_LowLoadFactorService

! ***GENERAL REPORTING***

  OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:SQLite,
    Simple;                  !- Option Type

  Output:VariableDictionary,IDF,Unsorted;

  Output:Surfaces:List,Details;

  Output:Surfaces:Drawing,DXF;

  Output:Constructions,Constructions;

! ***REPORT METERS/VARIABLES***

  Output:Variable,*,Site Outdoor Air Relative Humidity,timestep;

  Output:Variable,*,Air System Outdoor Air Mass Flow Rate,timestep;

  Output:Variable,*,Zone Mean Air Temperature,timestep;

  Output:Variable,*,Heat Pump Electricity Rate,timestep;

  Output:Variable,*,Boiler Mass Flow Rate,timestep;

  Output:Variable,*,Boiler NaturalGas Rate,timestep;

  Output:Variable,*,Heat Pump Load Side Mass Flow Rate,timestep;

  Output:Variable,*,Heat Pump Source Side Mass Flow Rate,timestep;

  Output:Variable,*,Heat Pump Load Side Heat Transfer Rate,timestep;

  Output:Variable,*,Heat Pump Source Side Heat Transfer Rate,timestep;

  Output:Variable,*,Heat Pump Load Side Heat Transfer Energy,timestep;

  Output:Variable,*,Heat Pump Source Side Heat Transfer Energy,timestep;

  Output:Variable,VAV_5 Supply Equipment Outlet Node,System Node Mass Flow Rate,timestep;

! ***REPORT TABLES***

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 2 Name
    InputVerificationandResultsSummary,  !- Report 3 Name
    ClimaticDataSummary,     !- Report 4 Name
    EnvelopeSummary,         !- Report 5 Name
    EquipmentSummary,        !- Report 6 Name
    ComponentSizingSummary,  !- Report 7 Name
    CoilSizingDetails,       !- Report 8 Name
    HVACSizingSummary,       !- Report 9 Name
    SystemSummary;           !- Report 10 Name

! ***ENVIRONMENTAL FACTORS REPORTING***

  EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP {W/W}
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

! Indiana electricity source and emission factors based on Deru and Torcellini 2007

  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    3.546,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    3.417E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.186E-01,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.472E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.222E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    8.028E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.872E+00,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.739E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.019E-02,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    5.639E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.778E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.4309556,               !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)

  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

Output:Variable,*,Zone Air Terminal Heating Rate,timestep; !- HVAC Average [W]
Output:Variable,*,Zone Air Terminal Sensible Cooling Rate,timestep; !- HVAC Sum [W]
Output:Variable,Core_bottom PIUHEATING Primary Inlet Node Name,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,Core_bottom PIUHEATING Primary Inlet Node Name,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,Core_bottom PIUHEATING Secondary Inlet Node,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,Core_bottom PIUHEATING Secondary Inlet Node,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,Core_bottom PIUHEATING Outlet Node Name,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,Core_bottom PIUHEATING Outlet Node Name,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,Core_bottom PIUHEATING Fan Inlet Node,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,Core_bottom PIUHEATING Fan Inlet Node,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,Core_bottom PIUHEATING Reheat Coil Air In Node,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,Core_bottom PIUHEATING Reheat Coil Air In Node,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,Core_bottom PIUHEATING Fan,Fan Air Mass Flow Rate,timestep; !- HVAC Average [kg/s]
Output:Variable,Core_bottom PIUHEATING Fan,Fan Electricity Rate,timestep; !- HVAC Average [W]
Output:Variable,Core_bottom PIUHEATING Fan,Fan Rise in Air Temperature,timestep; !- HVAC Average [deltaC]
Output:Variable,Core_bottom PIUHEATING Fan,Fan Heat Gain to Air,timestep; !- HVAC Average [W]

Output:Variable,Core_bottom,Zone Air System Sensible Heating Rate,timestep; !- HVAC Average [W]
Output:Variable,Core_bottom,Zone Air System Sensible Cooling Rate,timestep; !- HVAC Average [W]


Output:Variable,Core_bottom,Zone Thermostat Heating Setpoint Temperature,timestep; !- HVAC Average [C]
Output:Variable,Core_bottom,Zone Thermostat Cooling Setpoint Temperature,timestep; !- HVAC Average [C]

Output:Variable,Core_bottom PIUHEATING CW Inlet Node,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,Core_bottom PIUHEATING CW Inlet Node,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,Core_bottom PIUHEATING CW Outlet Node,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,Core_bottom PIUHEATING CW Outlet Node,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,*,Plant Supply Side Inlet Temperature,timestep; !- HVAC Average [C]
Output:Variable,*,Plant Supply Side Outlet Temperature,timestep; !- HVAC Average [C]

Output:Variable,Core_mid PIUHEATING Primary Inlet Node Name,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,Core_mid PIUHEATING Primary Inlet Node Name,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,Core_mid PIUHEATING Secondary Inlet Node,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,Core_mid PIUHEATING Secondary Inlet Node,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,Core_mid PIUHEATING Outlet Node Name,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,Core_mid PIUHEATING Outlet Node Name,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,Core_mid PIUHEATING Fan Inlet Node,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,Core_mid PIUHEATING Fan Inlet Node,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,Core_mid PIUHEATING Reheat Coil Air In Node,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,Core_mid PIUHEATING Reheat Coil Air In Node,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,Core_mid PIUHEATING Fan,Fan Air Mass Flow Rate,timestep; !- HVAC Average [kg/s]
Output:Variable,Core_mid PIUHEATING Fan,Fan Electricity Rate,timestep; !- HVAC Average [W]
Output:Variable,Core_mid PIUHEATING Fan,Fan Rise in Air Temperature,timestep; !- HVAC Average [deltaC]
Output:Variable,Core_mid PIUHEATING Fan,Fan Heat Gain to Air,timestep; !- HVAC Average [W]


Output:Variable,Core_mid,Zone Thermostat Heating Setpoint Temperature,timestep; !- HVAC Average [C]
Output:Variable,Core_mid,Zone Thermostat Cooling Setpoint Temperature,timestep; !- HVAC Average [C]

Output:Variable,Core_mid PIUHEATING CW Inlet Node,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,Core_mid PIUHEATING CW Inlet Node,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,Core_mid PIUHEATING CW Outlet Node,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,Core_mid PIUHEATING CW Outlet Node,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,*,Air System Outdoor Air Flow Fraction,timestep; !- HVAC Average []
Output:Variable,*,Air System Outdoor Air Minimum Flow Fraction,timestep; !- HVAC Average []
Output:Variable,*,Air System Outdoor Air Mass Flow Rate,timestep; !- HVAC Average [kg/s]
Output:Variable,*,Air System Mixed Air Mass Flow Rate,timestep; !- HVAC Average [kg/s]
Output:Variable,*,Schedule Value,timestep; !- Zone Average []

Output:Variable,VAV_3 Supply Equipment Outlet Node,System Node Wetbulb Temperature,timestep; !- HVAC Average [C]
Output:Variable,VAV_3 Supply Equipment Outlet Node,System Node Dewpoint Temperature,timestep; !- HVAC Average [C]
Output:Variable,VAV_3 Supply Equipment Outlet Node,System Node Humidity Ratio,timestep; !- HVAC Average [kgWater/kgDryAir]
Output:Variable,VAV_3 Supply Equipment Outlet Node,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,VAV_3 Supply Equipment Outlet Node,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,VAV_2 Supply Equipment Outlet Node,System Node Wetbulb Temperature,timestep; !- HVAC Average [C]
Output:Variable,VAV_2 Supply Equipment Outlet Node,System Node Dewpoint Temperature,timestep; !- HVAC Average [C]
Output:Variable,VAV_2 Supply Equipment Outlet Node,System Node Humidity Ratio,timestep; !- HVAC Average [kgWater/kgDryAir]
Output:Variable,VAV_2 Supply Equipment Outlet Node,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,VAV_2 Supply Equipment Outlet Node,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,*,Plant System Cycle On Off Status,timestep; !- HVAC Average []
Output:Variable,*,Plant Supply Side Cooling Demand Rate,timestep; !- HVAC Average [W]
Output:Variable,*,Plant Supply Side Heating Demand Rate,timestep; !- HVAC Average [W]
Output:Variable,*,Plant Supply Side Inlet Mass Flow Rate,timestep; !- HVAC Average [kg/s]
Output:Variable,*,Plant Supply Side Inlet Temperature,timestep; !- HVAC Average [C]
Output:Variable,*,Plant Supply Side Outlet Temperature,timestep; !- HVAC Average [C]
Output:Variable,*,Plant Supply Side Not Distributed Demand Rate,timestep; !- HVAC Average [W]
Output:Variable,*,Plant Supply Side Unmet Demand Rate,timestep; !- HVAC Average [W]
Output:Variable,*,Debug Plant Loop Bypass Fraction,timestep; !- HVAC Average []
Output:Variable,*,Debug Plant Last Simulated Loop Side,timestep; !- HVAC Average []
Output:Variable,*,Plant Solver Sub Iteration Count,timestep; !- HVAC Sum []
Output:Variable,*,Plant Solver Half Loop Calls Count,timestep; !- HVAC Sum []

Output:Variable,*,Heating Coil Heating Rate,timestep; !- HVAC Average [W]

Output:Variable,Cooling Side WSHP Load Side Inlet,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]
Output:Variable,Cooling Side WSHP Load Side Outlet,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

  PlantEquipmentOperation:ChillerHeaterChangeover,
    Two AWHP Operation Scheme , !- Name
    6.6 ,                                           !- Primary Cooling Plant Setpoint Temperature
    13.7,                                           !- Secondary Distribution Cooling Plant Setpoint Temperature
    59.8 ,                                          !- Primary Heating Plant Setpoint at Outdoor High Temperature
    10.0,                                           !- Outdoor High Temperature
    37.6,                                           !- Primary Heating Plant Setpoint at Outdoor Low Temperature
    -18.0,                                          !- Outdoor Low Temperature
    45.0,                                           !- Secondary Distribution Heating Plant Setpoint Temperature
    All Conditioned Zones,                          !- Zone Load Polling ZoneList Name
    Two AWHP Cooling Operation Scheme,              !- Cooling Only Load Plant Equipment Operation Cooling Load Name
    Two AWHP Heating Operation Scheme,              !- Heating Only Load Plant Equipment Operation Heating Load Name
    One AWHP Cooling Operation Scheme,              !- Simultaneous Cooling And Heating Plant Equipment Operation Cooling Load Name
    One AWHP Heating Operation Scheme,              !- Simultaneous Cooling And Heating Plant Equipment Operation Heating Load Name
    Dedicated HR Cooling Side WSHP,                 !- Dedicated Chilled Water Return Recovery HeatPump Name
    Dedicated HR Heating Side WSHP;                 !- Dedicated Hot Water Return Recovery HeatPump Name
    
  PlantEquipmentOperation:CoolingLoad,
    Two AWHP Cooling Operation Scheme,  !- Name
    0.0,                                         !- Load Range 1 Lower Limit {W}
    50000,                                       !- Load Range 1 Upper Limit {W}
    One AWHP Cooling Equipment List,             !- Range 1 Equipment List Name
    50000,                                       !- Load Range 2 Lower Limit {W}
    10000000000000,                              !- Load Range 2 Upper Limit {W}
    Two AWHP Cooling Equipment List;             !- Range 2 Equipment List Name
  

  PlantEquipmentList,
    Two AWHP Cooling Equipment List, !- Name
    HeatPump:PlantLoop:EIR:Cooling,  !- Equipment 1 Object Type
    AWHP_1 Cooling Side,             !- Equipment 1 Name
    HeatPump:PlantLoop:EIR:Cooling,  !- Equipment 2 Object Type
    AWHP_2 Cooling Side;             !- Equipment 2 Name  

  PlantEquipmentOperation:HeatingLoad,
    Two AWHP Heating Operation Scheme,  !- Name
    0.0,                                         !- Load Range 1 Lower Limit {W}
    50000,                                       !- Load Range 1 Upper Limit {W}
    One AWHP Heating Equipment List,             !- Range 1 Equipment List Name
    100000,                                      !- Load Range 2 Lower Limit {W}
    10000000000000,                              !- Load Range 2 Upper Limit {W}
    Two AWHP Heating Equipment List;             !- Range 2 Equipment List Name
    
  PlantEquipmentList,
    Two AWHP Heating Equipment List, !- Name
    HeatPump:PlantLoop:EIR:Heating,  !- Equipment 1 Object Type
    AWHP_1 Heating Side,             !- Equipment 1 Name
    HeatPump:PlantLoop:EIR:Heating,  !- Equipment 2 Object Type
    AWHP_2 Heating Side;             !- Equipment 2 Name    


  PlantEquipmentOperation:CoolingLoad,
    One AWHP Cooling Operation Scheme,  !- Name
    0.0,                                         !- Load Range 1 Lower Limit {W}
    10000000000000000,                           !- Load Range 1 Upper Limit {W}
    One AWHP Cooling Equipment List;             !- Range 1 Equipment List Name
    
 
  PlantEquipmentList,
    One AWHP Cooling Equipment List, !- Name
    HeatPump:PlantLoop:EIR:Cooling,  !- Equipment 1 Object Type
    AWHP_1 Cooling Side;             !- Equipment 1 Name
    
  PlantEquipmentOperation:HeatingLoad,
    One AWHP Heating Operation Scheme,  !- Name
    0.0,                                !- Load Range 1 Lower Limit {W}
    10000000000000000,                  !- Load Range 1 Upper Limit {W}
    One AWHP Heating Equipment List;    !- Range 1 Equipment List Name


  PlantEquipmentList,
    One AWHP Heating Equipment List, !- Name
    HeatPump:PlantLoop:EIR:Heating,  !- Equipment 1 Object Type
    AWHP_2 Heating Side;             !- Equipment 1 Name
  

  ZoneList,
    All Conditioned Zones,
    Basement,
    Core_bottom,
    Core_mid,
    Core_top,
    Perimeter_bot_ZN_1,
    Perimeter_bot_ZN_2,
    Perimeter_bot_ZN_3,
    Perimeter_bot_ZN_4,
    Perimeter_mid_ZN_1,
    Perimeter_mid_ZN_2,
    Perimeter_mid_ZN_3,
    Perimeter_mid_ZN_4,
    Perimeter_top_ZN_1,
    Perimeter_top_ZN_2,
    Perimeter_top_ZN_3,
    Perimeter_top_ZN_4;


    Output:Variable,*,Fluid Heat Exchanger Heat Transfer Rate,timestep; !- HVAC Average [W]
    Output:Variable,*,Fluid Heat Exchanger Loop Supply Side Mass Flow Rate,timestep; !- HVAC Average [kg/s]
    Output:Variable,*,Fluid Heat Exchanger Loop Supply Side Inlet Temperature,timestep; !- HVAC Average [C]
    Output:Variable,*,Fluid Heat Exchanger Loop Supply Side Outlet Temperature,timestep; !- HVAC Average [C]
    Output:Variable,*,Fluid Heat Exchanger Loop Demand Side Mass Flow Rate,timestep; !- HVAC Average [kg/s]
    Output:Variable,*,Fluid Heat Exchanger Loop Demand Side Inlet Temperature,timestep; !- HVAC Average [C]
    Output:Variable,*,Fluid Heat Exchanger Loop Demand Side Outlet Temperature,timestep; !- HVAC Average [C]
    Output:Variable,*,Fluid Heat Exchanger Operation Status,timestep; !- HVAC Average []
    Output:Variable,*,Fluid Heat Exchanger Effectiveness,timestep; !- HVAC Average []

Output:Variable,*,Supervisory Plant Heat Pump Operation Mode,timestep; !- HVAC Average [unknown]
Output:Variable,*,Supervisory Plant Operation Polled Building Heating Load,timestep; !- HVAC Average [W]
Output:Variable,*,Supervisory Plant Operation Polled Building Cooling Load,timestep; !- HVAC Average [W]
Output:Variable,*,Supervisory Plant Heat Recovery Operation Mode,timestep; !- HVAC Average [unknown]
Output:Variable,*,Supervisory Plant Operation Primary Plant Heating Load,timestep; !- HVAC Average [W]
Output:Variable,*,Supervisory Plant Operation Primary Plant Cooling Load,timestep; !- HVAC Average [W]
Output:Variable,*,Supervisory Plant Operation Secondary Plant Heating Load,timestep; !- HVAC Average [W]
Output:Variable,*,Supervisory Plant Operation Secondary Plant Cooling Load,timestep; !- HVAC Average [W]
Output:Variable,*,Supervisory Plant Auxiliary Boiler Mode,timestep; !- HVAC Average [unknown]

Output:Variable,*,Chilled Water Thermal Storage Tank Temperature,timestep; !- HVAC Average [C]
Output:Variable,*,Chilled Water Thermal Storage Tank Heat Gain Rate,timestep; !- HVAC Average [W]
Output:Variable,*,Chilled Water Thermal Storage Use Side Mass Flow Rate,timestep; !- HVAC Average [kg/s]
Output:Variable,*,Chilled Water Thermal Storage Use Side Inlet Temperature,timestep; !- HVAC Average [C]
Output:Variable,*,Chilled Water Thermal Storage Use Side Outlet Temperature,timestep; !- HVAC Average [C]

Output:Variable,*,Heat Pump Part Load Ratio,timestep; !- HVAC Average []
Output:Variable,*,Heat Pump Cycling Ratio,timestep; !- HVAC Average []
Output:Variable,*,Heat Pump Load Side Heat Transfer Rate,timestep; !- HVAC Average [W]
Output:Variable,*,Heat Pump Load Side Heat Transfer Energy,timestep; !- HVAC Sum [J]
Output:Variable,*,Heat Pump Source Side Heat Transfer Rate,timestep; !- HVAC Average [W]
Output:Variable,*,Heat Pump Source Side Heat Transfer Energy,timestep; !- HVAC Sum [J]
Output:Variable,*,Heat Pump Load Side Inlet Temperature,timestep; !- HVAC Average [C]
Output:Variable,*,Heat Pump Load Side Outlet Temperature,timestep; !- HVAC Average [C]
Output:Variable,*,Heat Pump Source Side Inlet Temperature,timestep; !- HVAC Average [C]
Output:Variable,*,Heat Pump Source Side Outlet Temperature,timestep; !- HVAC Average [C]
Output:Variable,*,Heat Pump Electricity Rate,timestep; !- HVAC Average [W]
Output:Variable,*,Heat Pump Electricity Energy,timestep; !- HVAC Sum [J]
Output:Variable,*,Heat Pump Load Side Mass Flow Rate,timestep; !- HVAC Average [kg/s]
Output:Variable,*,Heat Pump Source Side Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,*,Boiler Heating Rate,timestep; !- HVAC Average [W]
Output:Variable,*,Boiler Inlet Temperature,timestep; !- HVAC Average [C]
Output:Variable,*,Boiler Outlet Temperature,timestep; !- HVAC Average [C]
Output:Variable,*,Boiler Mass Flow Rate,timestep;
Output:Variable,*,Boiler Mass Flow Rate,timestep;

Output:Variable,AWHP_2 Heating Side Inlet,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,AWHP_2 Heating Side Inlet,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,AWHP_2 Heating Side Outlet,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,AWHP_2 Heating Side Outlet,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]
Output:Variable,AWHP_2 Heating Side Outlet,System Node Setpoint Temperature,timestep; !- HVAC Average [C]

Output:Variable,AWHP_1 Heating Side Outlet,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,AWHP_1 Heating Side Outlet,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]
Output:Variable,AWHP_1 Heating Side Outlet,System Node Setpoint Temperature,timestep; !- HVAC Average [C]

Output:Variable,AWHP_1 Heating Side Inlet,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,AWHP_1 Heating Side Inlet,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,AWHP_2 Cooling Side Outlet Node,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,AWHP_2 Cooling Side Outlet Node,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]
Output:Variable,AWHP_2 Cooling Side Outlet Node,System Node Setpoint Temperature,timestep; !- HVAC Average [C]

Output:Variable,AWHP_2 Cooling Side Inlet Node,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,AWHP_2 Cooling Side Inlet Node,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,AWHP_1 Cooling Side Outlet Node,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,AWHP_1 Cooling Side Outlet Node,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]
Output:Variable,AWHP_1 Cooling Side Outlet Node,System Node Setpoint Temperature,timestep; !- HVAC Average [C]

Output:Variable,AWHP_1 Cooling Side Inlet Node,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,AWHP_1 Cooling Side Inlet Node,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,Cooling Side WSHP Load Side Inlet,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,Cooling Side WSHP Load Side Inlet,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable, Cooling Side WSHP Load Side Outlet,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable, Cooling Side WSHP Load Side Outlet,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]
Output:Variable, Cooling Side WSHP Load Side Outlet,System Node Setpoint Temperature,timestep; !- HVAC Average [C]

Output:Variable,Cooling Side WSHP Source Side Inlet,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,Cooling Side WSHP Source Side Inlet,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,Cooling Side WSHP Source Side Outlet,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,Cooling Side WSHP Source Side Outlet,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]
Output:Variable,Cooling Side WSHP Source Side Outlet,System Node Setpoint Temperature,timestep; !- HVAC Average [C]

Output:Variable,Heating Side WSHP Load Side Inlet,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,Heating Side WSHP Load Side Inlet,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,Heating Side WSHP Load Side Outlet,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,Heating Side WSHP Load Side Outlet,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]
Output:Variable,Heating Side WSHP Load Side Outlet,System Node Setpoint Temperature,timestep; !- HVAC Average [C]

Output:Variable,Heating Side WSHP Source Side Inlet,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,Heating Side WSHP Source Side Inlet,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,Heating Side WSHP Source Side Oulet,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,Heating Side WSHP Source Side Oulet,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,Secondary HW Aux Boiler Inlet Node,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,Secondary HW Aux Boiler Inlet Node,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]

Output:Variable,Secondary Hot Supply Outlet Node,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,Secondary Hot Supply Outlet Node,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]
Output:Variable,Secondary Hot Supply Outlet Node,System Node Setpoint Temperature,timestep; !- HVAC Average [C]

Output:Variable,HeatSys1 Supply Outlet Node,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,HeatSys1 Supply Outlet Node,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]
Output:Variable,HeatSys1 Supply Outlet Node,System Node Setpoint Temperature,timestep; !- HVAC Average [C]

Output:Variable,Secondary CW Supply Outlet Node,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,Secondary CW Supply Outlet Node,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]
Output:Variable,Secondary CW Supply Outlet Node,System Node Setpoint Temperature,timestep; !- HVAC Average [C]

Output:Variable,CoolSys1 Supply Outlet Node,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,CoolSys1 Supply Outlet Node,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]
Output:Variable,CoolSys1 Supply Outlet Node,System Node Setpoint Temperature,timestep; !- HVAC Average [C]

Output:Variable,VAV_1 Supply Equipment Outlet Node,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,VAV_1 Supply Equipment Outlet Node,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]
Output:Variable,VAV_1 Supply Equipment Outlet Node,System Node Setpoint Temperature,timestep; !- HVAC Average [C]

Output:Variable,VAV_2 Supply Equipment Outlet Node,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,VAV_2 Supply Equipment Outlet Node,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]
Output:Variable,VAV_2 Supply Equipment Outlet Node,System Node Setpoint Temperature,timestep; !- HVAC Average [C]

Output:Variable,VAV_3_OA-VAV_3_CoolCNode,System Node Temperature,timestep; !- HVAC Average [C]

Output:Variable,VAV_1_CoolCDemand Inlet Node,System Node Standard Density Volume Flow Rate,timestep;
Output:Variable,VAV_2_CoolCDemand Inlet Node,System Node Standard Density Volume Flow Rate,timestep;
Output:Variable,VAV_3_CoolCDemand Inlet Node,System Node Standard Density Volume Flow Rate,timestep;
Output:Variable,VAV_5_CoolCDemand Inlet Node,System Node Standard Density Volume Flow Rate,timestep;

Output:Variable,VAV_1_HeatCDemand Inlet Node,System Node Standard Density Volume Flow Rate,timestep;
Output:Variable,VAV_2_HeatCDemand Inlet Node,System Node Standard Density Volume Flow Rate,timestep;
Output:Variable,VAV_3_HeatCDemand Inlet Node,System Node Standard Density Volume Flow Rate,timestep;
Output:Variable,VAV_5_HeatCDemand Inlet Node,System Node Standard Density Volume Flow Rate,timestep;

Output:Variable,VAV_3 Supply Equipment Outlet Node,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,VAV_3 Supply Equipment Outlet Node,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]
Output:Variable,VAV_3 Supply Equipment Outlet Node,System Node Setpoint Temperature,timestep; !- HVAC Average [C]

Output:Variable,VAV_5 Supply Equipment Outlet Node,System Node Temperature,timestep; !- HVAC Average [C]
Output:Variable,VAV_5 Supply Equipment Outlet Node,System Node Mass Flow Rate,timestep; !- HVAC Average [kg/s]
Output:Variable,VAV_5 Supply Equipment Outlet Node,System Node Setpoint Temperature,timestep; !- HVAC Average [C]

Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep; !- Zone Average [C]

Output:Variable,*,Availability Manager Night Cycle Control Status,timestep; !- HVAC Average []

Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,timestep; !- Zone Sum [hr]
Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,timestep; !- Zone Sum [hr]
