!RefrigeratedWarehouse.idf
!
! Uses new Refrigeration:AirChiller, ZoneHVAC:RefrigerationChillerSet,
!          and ZoneRefrigerationDoorMixing objects
!
! Basic File Description:
! Building Name Benchmark Large Refridgerated Warehouse
! Total Floor Area (m2) 26693 m2  (287334 ft2)
! Building Shape Rectangle
! Aspect Ratio 2.2
! Number of Floors one-story storage and dock, two-story offices
! Window Fraction (Window to Wall Ratio)
! South 0.10
! East 0.10
! West 0.10
! Total 0.10
! No Skylights and no Shading Geometry None
! Azimuth 90.0
! Thermal Zoning 14 zones
! Zone Description Details:
!  Building height 10.7 m
!  Floor plan
!
!  (0,0,0)(0,18,0)     (0,68,0)     (0,104,0)    (0,137,0)    (0,171,0)(0,188,0)  (0,217,0)(0,235,0)
!     _________________________________________________________________________________________
!     |                    |            |            |            |      |                    |
!     |   Freezer1         | SubFreezer |Freezer3    | Cooler1    |Cooler2     Freezer5       |
!     |   5290 m2          | 1490 m2    |1420 m2     | 2640 m2    |680 m2|     3680 m2        |
!     |   56,560 m3        | 15,900 m3  |15,140 m3   | 28,240 m3  |7,300 m3    39,340 m3      |
!     |                    |            |            |            |      |                    |
!     |                    |            |            |            |      |                    |
!(0,42,0)                  |____________|____________|            |______|                    |
!     |                    |            |            |            |      |                    |
!     |                    | Freezer2   | Freezer4   |            |Cooler3                    |
!     |                    | 1250 m2    | 1190 m2    |            |570 m2|                    |
!     |                    | 13,330 m3  | 12,790 m3  |            |6,120 m3                   |
!     |                    |            |            |            |      |                    |
!(0,77,0)__________________|____________|____________|____________|______|____________________|
!     |                                                                                       |
!     |                                Dock                                                   |
!     |                                7170 m2                                                |
!     |                                76,300 m3                                              |
!(0,108,0)____________________________________________________________________________________|
!     |       | Office 1 upper and lower                     Office 2 upper and lower |       |
!     |       | 335 m2 each                                               335 m2 each |       |
!     |       | 1,790 m3 each                                            1,79 m3 each |       |
!(0,108,0)____|                                                                       |_______|
! Floor to Ceiling Height (m) 10.7 m (35 ft)
! Floor to Floor Height (m) Office 17.5 ft (5.3 m)
! Refrigeration load is highly dependent upon infiltration rates (ACH).  Air chillers
!     and refrigeration systems oversized to allow possible increase above rates used here.
!     An effective Air Barrier System has been assumed in selecting the rates modeled here.
!     A common InfiltrationSchedule has been used for all zones with adjustments for
!     likely use made using the ZoneInfiltration:DesignFlowRate objects.
! Door openings are modeled linking Freezer1 with Subfreezer and
!                                   Freezer5 with both Cooler2 and Cooler3
!
! Internal loads associated with lighting and electrical equipment have also been modeled.
! A large number of refrigerating air coils have been modeled to allow for diversified
!     defrost schedules.  This diversity, along with the internal mass, is necessary
!     to maintain the desired temperature control.
! Internal Mass has been used to represent the warehouse contents. This correctly
!     reflects the thermal inertia of the contents, but does not mimic radiative
!     interactions between the contents and the warehouse shell. Because of the large
!     amount of internal mass, the warm-up required is longer than for some other
!     simulations.
!     Freezer 1 contents assumed to be 37 rows 7 m x 69.8 m
!     Freezer 2 contents assumed to be 19 rows 7 m x 31.7 m
!     Freezer 3 contents assumed to be 18 rows 7 m x 37.8 m
!     Freezer 4 contents assumed to be 18 rows 7 m x 31.7 m
!     Freezer 5 contents assumed to be 26 rows 7 m x 69.8 m
!     Subfreezer contents assumed to be 19 rows 4.9 m x 37.8 m
!     Cooler 1 contents assumed to be 19 rows 7 m x 69.8 m
!     Cooler 2 contents assumed to be 9 rows 7 m x 37.8 m
!     Cooler 3 contents assumed to be 9 rows 7 m x 31.7 m
!Exterior walls
!     Construction
!         Freezers   R36
!         Blast Freezer   R36
!         Coolers   R28
!         Dock   R25
!         Offices   AS0-IN45-IN45-AL11-GP02
!     Gross Dimension - Total Area
!         Freezers    3252.8 m2  (35013.2 ft2)
!         Blast Freezer   378.1 m2  (4069.7 ft2)
!         Coolers   5788.8 m2  (537.8 ft2)
!         Dock   2773.6 m2  (29855.9 ft2)
!         Offices   1173.3  m2  (12630 ft2)
!     Net Dimension - Total Area
!         Freezers    3252.8 m2  (35013.2 ft2)
!         Blast Freezer   378.1 m2  (4069.7 ft2)
!         Coolers   5788.8 m2  (537.8 ft2)
!         Dock   2678.5 m2  (28927.9 ft2)
!         Offices   1066.3 m2  (11478 ft2)
!    Wall to Skin Ratio ??
!interior walls
!     Construction
!         Freezer to Freezer  R36
!         Blast Freezer to Freezer R36
!         Freezer to Cooler R36
!         Cooler to Cooler   R28
!         Freezer to Dock   R36
!         Cooler to Dock  R36
!         Dock to Office   R36
!         Lower Office Ceiling or Upper Office Floor GP01-GP01
!     Gross Dimension - Total Area
!         Freezer to Freezer  1114.7 m2  (11998.5 ft2)
!         Blast Freezer to Freezer 1277.6 m2  (13752.7 ft2)
!         Freezer to Cooler 1655.7 m2  (17822.3 ft2)
!         Cooler to Cooler   1000.6 m2  (10770.6 ft2)
!         Freezer to Dock   1975.1 m2  (21260.5 ft2)
!         Cooler to Dock  537.8 m2  (5788.8 ft2)
!         Dock to Office   391.1 m2  (4210 ft2)
!Lower Office ceiling or upper office floor 668.9 m2  (7200 ft2)
!     Net Dimension - Total Area
!         Freezer to Freezer  1114.7 m2  (11998.5 ft2)
!         Blast Freezer to Freezer 1277.6 m2  (13752.7 ft2)
!         Freezer to Cooler 1655.7 m2  (17822.3 ft2)
!         Cooler to Cooler   1000.6 m2  (10770.6 ft2)
!         Freezer to Dock   1975.1 m2  (21260.5 ft2)
!         Cooler to Dock  537.8 m2  (5788.8 ft2)
!         Dock to Office   391.1 m2  (4210 ft2)
!Lower Office ceiling or upper office floor 668.9 m2  (7200 ft2)
!Roof Construction
!         Freezers   R36
!         Blast Freezer   R36
!         Coolers   R28
!         Dock   R25
!         Offices   BR01-PW03-IN03
!     Gross Dimension - Total Area
!         Freezers   12812.4 m2  (137916 ft2)
!         Blast Freezer   1487.1 m2  (16008 ft2)
!         Coolers   3893.4 m2  (41910 ft2)
!         Dock   7162.6 m2  (77100 ft2)
!         Offices   668.9 m2  (7200 ft2)
!     Net Dimension - Total Area
!         Freezers   12812.4 m2  (137916 ft2)
!         Blast Freezer   1487.1 m2  (16008 ft2)
!         Coolers   3893.4 m2  (41910 ft2)
!         Dock   7162.6 m2  (77100 ft2)
!         Offices   668.9 m2  (7200 ft2)
!Floor Construction
!         Freezers   R36
!         Blast Freezer   R36
!         Coolers   R28
!         Dock   R25
!         Offices   HW Concrete
!     Gross Dimension - Total Area
!         Freezers   12812.4 m2  (137916 ft2)
!         Blast Freezer   1487.1 m2  (16008 ft2)
!         Coolers   3893.4 m2  (41910 ft2)
!         Dock   7162.6 m2  (77100 ft2)
!         Offices   668.9 m2  (7200 ft2)
!     Net Dimension - Total Area
!         Freezers   12812.4 m2  (137916 ft2)
!         Blast Freezer   1487.1 m2  (16008 ft2)
!         Coolers   3893.4 m2  (41910 ft2)
!         Dock   7162.6 m2  (77100 ft2)
!         Offices   668.9 m2  (7200 ft2)
!Door Construction R14
!     Gross Dimensions - Total Area 86.21 m2 (928 ft2)
!     Net Dimensions - Total Area  86.21 m2 (928 ft2)
!Window Construction
!     South Double-pane with gray tint
!     East Double-pane with gray tint
!     West Double-pane with gray tint
!Window Dimensions
!     South 35.7 m2  (384 ft2)
!     East 35.7 m2  (384 ft2)
!     West 35.7 m2  (384 ft2)
!     Total Area (m2) 107 m2  (1152 ft2)
!     Operable area (m2)
!System Type: DX air chillers with banks of compressors provide refrigeration
!Heating Type:  Unit heaters are used to maintain temperatures during the winter
!               for the Coolers and Dock area.
!Fuel: Electricity
!Water Consumption is not modeled.
!References
!   [1] - PG&E, Codes and Standards Enhancement Initiative (Case) - 2008 California Energy Commission Title 24 Building Energy Efficience Standards, February 27
!   [2] - Refrigerated Warehouse - Code Requirements in California Title 24; Drafted by Tianzhen Hong, April 2009
!   [3] - B. Prakash and R. Paul Singh; Energy Benchmarking of Warehouses for Frozen Food; Department of Biological and Agricultural Engineering, University of California, Davis, CA 95616; September 14, 2007
!   [4] - BAC Product & Application Handbook, volume II - 2007
!   [5] - On-line data for Bitzer refrigeration compressors
! DualThermostats used for:
!   Freezer spaces at -18C.
!   Blast freezer spaces at -25C.
!   Cooler spaces at 4C
! Single Thermostats with seasonal schedules used for:
!   Dock spaces at 10C
!   Office spaces at 20C
! Purchased air used for office auxiliary areas.
!
!
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,24.2;

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Refridgerated Warehouse, !- Name
    90.0,                    !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: RunPeriod ===========
!  RunPeriod,
!    AnnualRun,               !- Name
!    1,                       !- Begin Month
!    1,                       !- Begin Day of Month
!    12,                      !- End Month
!    31,                      !- End Day of Month
!    Sunday,                  !- Day of Week for Start Day
!    No,                      !- Use Weather File Holidays and Special Days
!    No,                      !- Use Weather File Daylight Saving Period
!    Yes,                     !- Apply Weekend Holiday Rule
!    Yes,                     !- Use Weather File Rain Indicators
!    Yes;                     !- Use Weather File Snow Indicators

  RunPeriod,
    JanuaryWeek,             !- Name
    1,                       !- Begin Month
    7,                       !- Begin Day of Month
    ,                        !- Begin Year
    1,                       !- End Month
    14,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  RunPeriod,
    JulyWeek,                !- Name
    7,                       !- Begin Month
    7,                       !- Begin Day of Month
    ,                        !- Begin Year
    7,                       !- End Month
    14,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!   RunPeriod,
!    JanuaryMonth,             !- Name
!    1,                       !- Begin Month
!    1,                       !- Begin Day of Month
!    1,                       !- End Month
!    31,                      !- End Day of Month
!    Sunday,                  !- Day of Week for Start Day
!    No,                      !- Use Weather File Holidays and Special Days
!    No,                      !- Use Weather File Daylight Saving Period
!    Yes,                     !- Apply Weekend Holiday Rule
!    Yes,                     !- Use Weather File Rain Indicators
!    Yes;                     !- Use Weather File Snow Indicators
!  RunPeriod,
!    JulyMonth,                !- Name
!    7,                       !- Begin Month
!    1,                       !- Begin Day of Month
!    7,                       !- End Month
!    31,                      !- End Day of Month
!    Sunday,                  !- Day of Week for Start Day
!    No,                      !- Use Weather File Holidays and Special Days
!    No,                      !- Use Weather File Daylight Saving Period
!    Yes,                     !- Apply Weekend Holiday Rule
!    Yes,                     !- Use Weather File Rain Indicators
!    Yes;                     !- Use Weather File Snow Indicators
!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.0,                    !- Time Zone {hr}
    190.00;                  !- Elevation {m}

!- 4m depth undisturbed ground temperatures

  Site:GroundTemperature:BuildingSurface,5.79,3.71,3.25,3.88,7.01,10.37,13.46,15.61,16.11,14.89,12.22,8.95;

 ! CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C

  SizingPeriod:DesignDay,
    CHICAGO Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -20.6,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -20.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! CHICAGO Annual Cooling Design Conditions Wind Speed=5.3m/s Wind Dir=230
 ! Hottest Month=JUL
 ! CHICAGO_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=23.8°C

  SizingPeriod:DesignDay,
    CHICAGO Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.2,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

!   ===========  ALL OBJECTS IN CLASS: GlobalGeometryRules ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material:NoMass,
    R36LAYER,                !- Name
    Rough,                   !- Roughness
    6.34,                    !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material:NoMass,
    R28LAYER,                !- Name
    Rough,                   !- Roughness
    4.9311,                  !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material:NoMass,
    R25LAYER,                !- Name
    Rough,                   !- Roughness
    4.4028,                  !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material:NoMass,
    R14LAYER,                !- Name
    Rough,                   !- Roughness
    2.4655,                  !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    GP02 5/8in GYPSUM,       !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    Steel Siding AS01,       !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.92000000;              !- Visible Absorptance

  Material,
    Wall Insulation IN45,    !- Name
    MediumRough,             !- Roughness
    0.031,                   !- Thickness {m}
    0.0508,                  !- Conductivity {W/m-K}
    24,                      !- Density {kg/m3}
    1590,                    !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Blt-Up Roof 3/8in BR01,  !- Name
    MediumRough,             !- Roughness
    0.0095,                  !- Thickness {m}
    0.162,                   !- Conductivity {W/m-K}
    1121,                    !- Density {kg/m3}
    1464,                    !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Plywd 1/2 in PW03,       !- Name
    MediumRough,             !- Roughness
    0.0127,                  !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    545,                     !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    MinWool Batt R19 IN03,   !- Name
    MediumRough,             !- Roughness
    0.1557,                  !- Thickness {m}
    0.043,                   !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    HW CONCRETE,             !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Ice Cream,               !- Name
    Smooth,                  !- Roughness
    7.62001544676288E-02,    !- Thickness {m}
    4.48462013857049E-02,    !- Conductivity {W/m-K}
    1121.2917044623,         !- Density {kg/m3}
    2719.6000205792,         !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Meat,                    !- Name
    MediumSmooth,            !- Roughness
    7.62001544676288E-02,    !- Thickness {m}
    0.118244003653627,       !- Conductivity {W/m-K}
    1057.21789277874,        !- Density {kg/m3}
    2343.04001772977,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Vegetables Frozen,       !- Name
    Smooth,                  !- Roughness
    7.62001544676288E-02,    !- Thickness {m}
    5.58054017243338E-02,    !- Conductivity {W/m-K}
    592.682758072929,        !- Density {kg/m3}
    1840.96001393054,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Fruit Frozen,            !- Name
    MediumSmooth,            !- Roughness
    7.62001544676288E-02,    !- Thickness {m}
    3.48964010782656E-02,    !- Conductivity {W/m-K}
    864.996457728059,        !- Density {kg/m3}
    1966.48001488035,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Fish Frozen,             !- Name
    MediumSmooth,            !- Roughness
    7.62001544676288E-02,    !- Thickness {m}
    0.10324720319024,        !- Conductivity {W/m-K}
    1041.19943985785,        !- Density {kg/m3}
    2175.68001646336,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Fruit Fresh,             !- Name
    MediumSmooth,            !- Roughness
    7.62001544676288E-02,    !- Thickness {m}
    3.48964010782656E-02,    !- Conductivity {W/m-K}
    864.996457728059,        !- Density {kg/m3}
    3807.44002881088,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Vegetables Fresh,        !- Name
    MediumSmooth,            !- Roughness
    7.62001544676288E-02,    !- Thickness {m}
    5.58054017243338E-02,    !- Conductivity {W/m-K}
    592.682758072929,        !- Density {kg/m3}
    4016.6400303939,         !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Dairy Milk,              !- Name
    Smooth,                  !- Roughness
    7.62001544676288E-02,    !- Thickness {m}
    4.83070014926404E-02,    !- Conductivity {W/m-K}
    1345.55004535476,        !- Density {kg/m3}
    3891.12002944409,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: WindowMaterial:Glazing ===========

  WindowMaterial:Glazing,
    102_LayerAvg,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003048,                !- Thickness {m}
    0.8338478,               !- Solar Transmittance at Normal Incidence
    7.476376E-02,            !- Front Side Solar Reflectance at Normal Incidence
    7.485449E-02,            !- Back Side Solar Reflectance at Normal Incidence
    0.89926,                 !- Visible Transmittance at Normal Incidence
    8.256317E-02,            !- Front Side Visible Reflectance at Normal Incidence
    8.256352E-02,            !- Back Side Visible Reflectance at Normal Incidence
    ,                        !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    104_LayerAvg,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0031242,               !- Thickness {m}
    0.6089556,               !- Solar Transmittance at Normal Incidence
    5.957695E-02,            !- Front Side Solar Reflectance at Normal Incidence
    0.0609914,               !- Back Side Solar Reflectance at Normal Incidence
    0.6169369,               !- Visible Transmittance at Normal Incidence
    6.160468E-02,            !- Front Side Visible Reflectance at Normal Incidence
    6.291176E-02,            !- Back Side Visible Reflectance at Normal Incidence
    ,                        !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

  WindowMaterial:Gas,
    wingap1_RefWareWin,      !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

  Material:AirGap,
    Air Layer 3/4in Vertical,!- Name
    0.158;                   !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: InternalMass   ===========

  InternalMass,
    Freezer_1_Load,          !- Name
    Fish Frozen,             !- Construction Name
    Freezer_1,               !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    36200.;                  !- Surface Area {m2}

  InternalMass,
    Freezer_2_Load,          !- Name
    Meat,                    !- Construction Name
    Freezer_2,               !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    8440.;                   !- Surface Area {m2}

  InternalMass,
    Freezer_3_Load,          !- Name
    Vegetable Frozen,        !- Construction Name
    Freezer_3,               !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    9540.;                   !- Surface Area {m2}

  InternalMass,
    Freezer_4_Load,          !- Name
    Fruit Frozen,            !- Construction Name
    Freezer_4,               !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    8000.;                   !- Surface Area {m2}

  InternalMass,
    Freezer_5_Load,          !- Name
    Fruit Frozen,            !- Construction Name
    Freezer_5,               !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    25440.;                  !- Surface Area {m2}

  InternalMass,
    Sub Freezer_Load,        !- Name
    Ice Cream,               !- Construction Name
    SubFreezer,              !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    7000.;                   !- Surface Area {m2}

  InternalMass,
    Cooler_1_Load,           !- Name
    Fruit Fresh,             !- Construction Name
    Cooler_1,                !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    18600.;                  !- Surface Area {m2}

  InternalMass,
    Cooler_2_Load,           !- Name
    Vegetable Fresh,         !- Construction Name
    Cooler_2,                !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4760.;                   !- Surface Area {m2}

  InternalMass,
    Cooler_3_Load,           !- Name
    Dairy Milk,              !- Construction Name
    Cooler_3,                !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    4000.;                   !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Ice Cream,               !- Name
    Ice Cream;               !- Outside Layer

  Construction,
    Meat,                    !- Name
    Meat;                    !- Outside Layer

  Construction,
    Vegetable Frozen,        !- Name
    Vegetables Frozen;       !- Outside Layer

  Construction,
    Fruit Frozen,            !- Name
    Fruit Frozen;            !- Outside Layer

  Construction,
    Fish Frozen,             !- Name
    Fish Frozen;             !- Outside Layer

  Construction,
    Fruit Fresh,             !- Name
    Fruit Fresh;             !- Outside Layer

  Construction,
    Vegetable Fresh,         !- Name
    Vegetables Fresh;        !- Outside Layer

  Construction,
    Dairy Milk,              !- Name
    Dairy Milk;              !- Outside Layer

  Construction,
    Freezer Wall Const,      !- Name
    R36LAYER;                !- Outside Layer

  Construction,
    Cooler Wall Const,       !- Name
    R28LAYER;                !- Outside Layer

  Construction,
    Dock Wall Const,         !- Name
    R25LAYER;                !- Outside Layer

  Construction,
    Freezer Roof Const,      !- Name
    R36LAYER;                !- Outside Layer

  Construction,
    Cooler Roof Const,       !- Name
    R28LAYER;                !- Outside Layer

  Construction,
    Dock Roof Const,         !- Name
    R25LAYER;                !- Outside Layer

  Construction,
    Freezer Floor Const,     !- Name
    R36LAYER;                !- Outside Layer

  Construction,
    Cooler Floor Const,      !- Name
    R28LAYER;                !- Outside Layer

  Construction,
    Dock Floor Const,        !- Name
    R25LAYER;                !- Outside Layer

  Construction,
    Door Const,              !- Name
    R14LAYER;                !- Outside Layer

  Construction,
    Office Wall Const,       !- Name
    Steel Siding AS01,       !- Outside Layer
    Wall Insulation IN45,    !- Layer 2
    Wall Insulation IN45,    !- Layer 3
    Air Layer 3/4in Vertical,!- Layer 4
    GP02 5/8in GYPSUM;       !- Layer 5

  Construction,
    Office Floor Const,      !- Name
    HW CONCRETE;             !- Outside Layer

  Construction,
    Office Ceiling Const,    !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

  Construction,
    Office Roof Const,       !- Name
    Blt-Up Roof 3/8in BR01,  !- Outside Layer
    Plywd 1/2 in PW03,       !- Layer 2
    MinWool Batt R19 IN03;   !- Layer 3

  Construction,
    RefWareWin,              !- Name
    104_LayerAvg,            !- Outside Layer
    wingap1_RefWareWin,      !- Layer 2
    102_LayerAvg;            !- Layer 3

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

  !-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  ! Daylight Saving Period in US

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

  !-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    T24 OCC,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 08:00,0.05,       !- Field 5
    Until: 11:00,0.5,        !- Field 7
    Until: 13:00,0.3,        !- Field 9
    Until: 18:00,0.5,        !- Field 11
    Until: 19:00,0.3,        !- Field 13
    Until: 24:00,0.0,        !- Field 15
    For: Saturday,           !- Field 17
    Until: 07:00,0.0,        !- Field 18
    Until: 08:00,0.05,       !- Field 20
    Until: 12:00,0.15,       !- Field 22
    Until: 14:00,0.05,       !- Field 24
    Until: 24:00,0.0,        !- Field 26
    For: Sunday Holidays AllOtherDays, !- Field 28
    Until: 24:00,0.0;        !- Field 29

  Schedule:Compact,
    T24 Light,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0.05,       !- Field 3
    Until: 18:00,0.9,        !- Field 5
    Until: 19:00,0.4,        !- Field 7
    Until: 24:00,0.05,       !- Field 9
    For: Saturday,           !- Field 11
    Until: 08:00,0.05,       !- Field 12
    Until: 12:00,0.9,        !- Field 14
    Until: 13:00,0.4,        !- Field 16
    Until: 14:00,0.3,        !- Field 18
    Until: 18:00,0.9,        !- Field 20
    Until: 19:00,0.4,        !- Field 22
    Until: 24:00,0.05,       !- Field 24
    For: Sunday Holidays AllOtherDays, !- Field 26
    Until: 24:00,0.05;       !- Field 27

  Schedule:Compact,
    T24 Equip,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0.05,       !- Field 3
    Until: 12:00,0.5,        !- Field 5
    Until: 13:00,0.3,        !- Field 7
    Until: 18:00,0.5,        !- Field 9
    Until: 19:00,0.35,       !- Field 11
    Until: 24:00,0.05,       !- Field 13
    For: Saturday,           !- Field 15
    Until: 08:00,0.05,       !- Field 16
    Until: 13:00,0.25,       !- Field 18
    Until: 14:00,0.15,       !- Field 20
    Until: 24:00,0.05,       !- Field 22
    For: Sunday Holidays AllOtherDays, !- Field 24
    Until: 24:00,0.05;       !- Field 25

  Schedule:Compact,
    Activity Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    Work Eff. Schedule,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    Air Velocity Schedule,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    AvailSummerOnly,         !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 5/1,            !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 24:00,0,          !- Field 4
    Through: 9/1,            !- Field 6
    For:AllDays,             !- Field 7
    Interpolate:No,          !- Field 8
    Until: 24:00,1,          !- Field 9
    Through: 12/31,          !- Field 11
    For:AllDays,             !- Field 12
    Interpolate:No,          !- Field 13
    Until: 24:00,0;          !- Field 14

  Schedule:Compact,
    AvailSpringToFall,       !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 3/1,            !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 24:00,0,          !- Field 4
    Through: 11/1,           !- Field 6
    For:AllDays,             !- Field 7
    Interpolate:No,          !- Field 8
    Until: 24:00,1,          !- Field 9
    Through: 12/31,          !- Field 11
    For:AllDays,             !- Field 12
    Interpolate:No,          !- Field 13
    Until: 24:00,0;          !- Field 14

  Schedule:Compact,
    AvailAllYear,            !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 24:00,1;          !- Field 4

  Schedule:Compact,
    AirChillerDefrostSched1, !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 5:00,0,           !- Field 4
    Until: 5:20,1,           !- Field 6
    Until: 22:00,0,          !- Field 8
    Until: 22:40,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    AirChillerDripDownSched1,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 5:00,0,           !- Field 4
    Until: 5:30,1,           !- Field 6
    Until: 22:00,0,          !- Field 8
    Until: 22:50,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    AirChillerDefrostSched2, !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 6:00,0,           !- Field 4
    Until: 6:20,1,           !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:40,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    AirChillerDripDownSched2,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 6:00,0,           !- Field 4
    Until: 6:30,1,           !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:50,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    AirChillerDefrostSched3, !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 0:01,0,           !- Field 4
    Until: 0:20,1,           !- Field 6
    Until: 7:00,0,           !- Field 8
    Until: 7:40,1,           !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    AirChillerDripDownSched3,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 0:01,0,           !- Field 4
    Until: 0:30,1,           !- Field 6
    Until: 7:00,0,           !- Field 8
    Until: 7:50,1,           !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    AirChillerDefrostSched4, !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 1:00,0,           !- Field 4
    Until: 1:20,1,           !- Field 6
    Until: 8:00,0,           !- Field 8
    Until: 8:40,1,           !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    AirChillerDripDownSched4,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 1:00,0,           !- Field 4
    Until: 1:30,1,           !- Field 6
    Until: 8:00,0,           !- Field 8
    Until: 8:50,1,           !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    AirChillerDefrostSched5, !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 2:00,0,           !- Field 4
    Until: 2:20,1,           !- Field 6
    Until: 9:00,0,           !- Field 8
    Until: 9:40,1,           !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    AirChillerDripDownSched5,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 2:00,0,           !- Field 4
    Until: 2:30,1,           !- Field 6
    Until: 9:00,0,           !- Field 8
    Until: 9:50,1,           !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    AirChillerDefrostSched6, !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 5:20,0,           !- Field 4
    Until: 5:40,1,           !- Field 6
    Until: 22:30,0,          !- Field 8
    Until: 23:10,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    AirChillerDripDownSched6,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 5:20,0,           !- Field 4
    Until: 5:50,1,           !- Field 6
    Until: 22:30,0,          !- Field 8
    Until: 23:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    AirChillerDefrostSched7, !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 6:20,0,           !- Field 4
    Until: 6:50,1,           !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:40,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    AirChillerDripDownSched7,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 6:20,0,           !- Field 4
    Until: 7:00,1,           !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:50,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    AirChillerDefrostSched8, !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 0:20,0,           !- Field 4
    Until: 0:40,1,           !- Field 6
    Until: 7:40,0,           !- Field 8
    Until: 8:20,1,           !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    AirChillerDripDownSched8,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 0:20,0,           !- Field 4
    Until: 0:50,1,           !- Field 6
    Until: 7:40,0,           !- Field 8
    Until: 8:30,1,           !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    AirChillerDefrostSched9, !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 1:20,0,           !- Field 4
    Until: 1:40,1,           !- Field 6
    Until: 8:40,0,           !- Field 8
    Until: 9:20,1,           !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    AirChillerDripDownSched9,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 1:20,0,           !- Field 4
    Until: 1:50,1,           !- Field 6
    Until: 8:40,0,           !- Field 8
    Until: 9:30,1,           !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    AirChillerDefrostSched10,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 2:20,0,           !- Field 4
    Until: 2:40,1,           !- Field 6
    Until: 9:40,0,           !- Field 8
    Until: 10:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    AirChillerDripDownSched10,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 2:20,0,           !- Field 4
    Until: 2:50,1,           !- Field 6
    Until: 9:40,0,           !- Field 8
    Until: 10:30,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    AirChillerDefrostSched21,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 5:00,0,           !- Field 4
    Until: 5:30,1,           !- Field 6
    Until: 10:00,0,          !- Field 8
    Until: 10:30,1,          !- Field 10
    Until: 15:00,0,          !- Field 12
    Until: 15:30,1,          !- Field 14
    Until: 22:00,0,          !- Field 16
    Until: 22:40,1,          !- Field 18
    Until: 24:00,0;          !- Field 20

  Schedule:Compact,
    AirChillerDripDownSched21,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 5:00,0,           !- Field 4
    Until: 5:40,1,           !- Field 6
    Until: 10:00,0,          !- Field 8
    Until: 10:40,1,          !- Field 10
    Until: 15:00,0,          !- Field 12
    Until: 15:40,1,          !- Field 14
    Until: 22:00,0,          !- Field 16
    Until: 22:50,1,          !- Field 18
    Until: 24:00,0;          !- Field 20

  Schedule:Compact,
    AirChillerDefrostSched22,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 6:00,0,           !- Field 4
    Until: 6:30,1,           !- Field 6
    Until: 11:00,0,          !- Field 8
    Until: 11:30,1,          !- Field 10
    Until: 16:00,0,          !- Field 12
    Until: 16:30,1,          !- Field 14
    Until: 23:00,0,          !- Field 16
    Until: 23:40,1,          !- Field 18
    Until: 24:00,0;          !- Field 20

  Schedule:Compact,
    AirChillerDripDownSched22,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 6:00,0,           !- Field 4
    Until: 6:40,1,           !- Field 6
    Until: 11:00,0,          !- Field 8
    Until: 11:40,1,          !- Field 10
    Until: 16:00,0,          !- Field 12
    Until: 16:40,1,          !- Field 14
    Until: 23:00,0,          !- Field 16
    Until: 23:50,1,          !- Field 18
    Until: 24:00,0;          !- Field 20

  Schedule:Compact,
    AirChillerDefrostSched23,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 0:01,0,           !- Field 4
    Until: 0:30,1,           !- Field 6
    Until: 7:01,0,           !- Field 8
    Until: 7:30,1,           !- Field 10
    Until: 12:01,0,          !- Field 12
    Until: 12:30,1,          !- Field 14
    Until: 17:00,0,          !- Field 16
    Until: 17:40,1,          !- Field 18
    Until: 24:00,0;          !- Field 20

  Schedule:Compact,
    AirChillerDripDownSched23,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 0:01,0,           !- Field 4
    Until: 0:40,1,           !- Field 6
    Until: 7:01,0,           !- Field 8
    Until: 7:40,1,           !- Field 10
    Until: 12:01,0,          !- Field 12
    Until: 12:40,1,          !- Field 14
    Until: 17:00,0,          !- Field 16
    Until: 17:50,1,          !- Field 18
    Until: 24:00,0;          !- Field 20

  Schedule:Compact,
    AirChillerDefrostSched24,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 1:00,0,           !- Field 4
    Until: 1:30,1,           !- Field 6
    Until: 8:00,0,           !- Field 8
    Until: 8:30,1,           !- Field 10
    Until: 13:00,0,          !- Field 12
    Until: 13:30,1,          !- Field 14
    Until: 18:00,0,          !- Field 16
    Until: 18:40,1,          !- Field 18
    Until: 24:00,0;          !- Field 20

  Schedule:Compact,
    AirChillerDripDownSched24,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 1:00,0,           !- Field 4
    Until: 1:40,1,           !- Field 6
    Until: 8:00,0,           !- Field 8
    Until: 8:40,1,           !- Field 10
    Until: 13:00,0,          !- Field 12
    Until: 13:40,1,          !- Field 14
    Until: 18:00,0,          !- Field 16
    Until: 18:50,1,          !- Field 18
    Until: 24:00,0;          !- Field 20

  Schedule:Compact,
    AirChillerDefrostSched25,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 2:00,0,           !- Field 4
    Until: 2:30,1,           !- Field 6
    Until: 9:00,0,           !- Field 8
    Until: 9:30,1,           !- Field 10
    Until: 14:00,0,          !- Field 12
    Until: 14:30,1,          !- Field 14
    Until: 19:00,0,          !- Field 16
    Until: 19:40,1,          !- Field 18
    Until: 24:00,0;          !- Field 20

  Schedule:Compact,
    AirChillerDripDownSched25,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 2:00,0,           !- Field 4
    Until: 2:40,1,           !- Field 6
    Until: 9:00,0,           !- Field 8
    Until: 9:40,1,           !- Field 10
    Until: 14:00,0,          !- Field 12
    Until: 14:40,1,          !- Field 14
    Until: 19:00,0,          !- Field 16
    Until: 19:50,1,          !- Field 18
    Until: 24:00,0;          !- Field 20

  Schedule:Compact,
    AirChillerDefrostSched26,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 5:30,0,           !- Field 4
    Until: 6:00,1,           !- Field 6
    Until: 10:30,0,          !- Field 8
    Until: 11:00,1,          !- Field 10
    Until: 15:30,0,          !- Field 12
    Until: 16:00,1,          !- Field 14
    Until: 22:30,0,          !- Field 16
    Until: 23:10,1,          !- Field 18
    Until: 24:00,0;          !- Field 20

  Schedule:Compact,
    AirChillerDripDownSched26,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 5:30,0,           !- Field 4
    Until: 6:10,1,           !- Field 6
    Until: 10:30,0,          !- Field 8
    Until: 11:10,1,          !- Field 10
    Until: 15:30,0,          !- Field 12
    Until: 16:10,1,          !- Field 14
    Until: 22:30,0,          !- Field 16
    Until: 23:20,1,          !- Field 18
    Until: 24:00,0;          !- Field 20

  Schedule:Compact,
    DockDefrostSched1,       !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 1:30,0,           !- Field 4
    Until: 2:00,1,           !- Field 6
    Until: 4:30,0,           !- Field 8
    Until: 5:00,1,           !- Field 10
    Until: 7:30,0,           !- Field 12
    Until: 8:00,1,           !- Field 14
    Until: 10:30,0,          !- Field 16
    Until: 11:00,1,          !- Field 18
    Until: 13:30,0,          !- Field 20
    Until: 14:00,1,          !- Field 22
    Until: 16:30,0,          !- Field 24
    Until: 17:00,1,          !- Field 26
    Until: 19:30,0,          !- Field 28
    Until: 20:00,1,          !- Field 30
    Until: 24:00,0;          !- Field 32

  Schedule:Compact,
    DockDripDownSched1,      !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 1:30,0,           !- Field 4
    Until: 2:10,1,           !- Field 6
    Until: 4:30,0,           !- Field 8
    Until: 5:10,1,           !- Field 10
    Until: 7:30,0,           !- Field 12
    Until: 8:10,1,           !- Field 14
    Until: 10:30,0,          !- Field 16
    Until: 11:10,1,          !- Field 18
    Until: 13:30,0,          !- Field 20
    Until: 14:10,1,          !- Field 22
    Until: 16:30,0,          !- Field 24
    Until: 17:10,1,          !- Field 26
    Until: 19:30,0,          !- Field 28
    Until: 20:10,1,          !- Field 30
    Until: 24:00,0;          !- Field 32

  Schedule:Compact,
    DockDefrostSched2,       !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 2:20,0,           !- Field 4
    Until: 2:50,1,           !- Field 6
    Until: 5:20,0,           !- Field 8
    Until: 5:50,1,           !- Field 10
    Until: 8:20,0,           !- Field 12
    Until: 8:50,1,           !- Field 14
    Until: 11:20,0,          !- Field 16
    Until: 11:50,1,          !- Field 18
    Until: 14:20,0,          !- Field 20
    Until: 14:50,1,          !- Field 22
    Until: 17:20,0,          !- Field 24
    Until: 17:50,1,          !- Field 26
    Until: 20:20,0,          !- Field 28
    Until: 20:50,1,          !- Field 30
    Until: 23:20,0,          !- Field 32
    Until: 23:50,1,          !- Field 34
    Until: 24:00,0;          !- Field 36

  Schedule:Compact,
    DockDripDownSched2,      !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 2:20,0,           !- Field 4
    Until: 3:00,1,           !- Field 6
    Until: 5:20,0,           !- Field 8
    Until: 6:00,1,           !- Field 10
    Until: 8:20,0,           !- Field 12
    Until: 9:00,1,           !- Field 14
    Until: 11:20,0,          !- Field 16
    Until: 12:00,1,          !- Field 18
    Until: 14:20,0,          !- Field 20
    Until: 15:00,1,          !- Field 22
    Until: 17:20,0,          !- Field 24
    Until: 18:00,1,          !- Field 26
    Until: 20:20,0,          !- Field 28
    Until: 21:00,1,          !- Field 30
    Until: 23:20,0,          !- Field 32
    Until: 24:00,1;          !- Field 34

  Schedule:Compact,
    DockDefrostSched3,       !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 3:30,0,           !- Field 4
    Until: 4:00,1,           !- Field 6
    Until: 6:30,0,           !- Field 8
    Until: 7:00,1,           !- Field 10
    Until: 9:30,0,           !- Field 12
    Until: 10:00,1,          !- Field 14
    Until: 12:30,0,          !- Field 16
    Until: 13:00,1,          !- Field 18
    Until: 15:30,0,          !- Field 20
    Until: 16:00,1,          !- Field 22
    Until: 18:30,0,          !- Field 24
    Until: 19:00,1,          !- Field 26
    Until: 21:30,0,          !- Field 28
    Until: 22:00,1,          !- Field 30
    Until: 24:00,0;          !- Field 32

  Schedule:Compact,
    DockDripDownSched3,      !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 3:30,0,           !- Field 4
    Until: 4:10,1,           !- Field 6
    Until: 6:30,0,           !- Field 8
    Until: 7:10,1,           !- Field 10
    Until: 9:30,0,           !- Field 12
    Until: 10:10,1,          !- Field 14
    Until: 12:30,0,          !- Field 16
    Until: 13:10,1,          !- Field 18
    Until: 15:30,0,          !- Field 20
    Until: 16:10,1,          !- Field 22
    Until: 18:30,0,          !- Field 24
    Until: 19:10,1,          !- Field 26
    Until: 21:30,0,          !- Field 28
    Until: 22:10,1,          !- Field 30
    Until: 24:00,0;          !- Field 32

  Schedule:Compact,
    UNITHEATAVAILABILITY,    !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Zone Control Type Sched for SinglePointSeasonal,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,2,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Zone Control Type Sched Dual YearRound,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Heating Setpoints_Freeze,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,-20.,       !- Field 3
    Until: 17:00,-20.,       !- Field 5
    Until: 24:00,-20.;       !- Field 7

  Schedule:Compact,
    Cooling Setpoints_Freeze,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,-18.,       !- Field 3
    Until: 20:00,-18.,       !- Field 5
    Until: 24:00,-18.;       !- Field 7

  Schedule:Compact,
    Heating Setpoints_BlastFreeze,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,-27.,       !- Field 3
    Until: 17:00,-27.,       !- Field 5
    Until: 24:00,-27.;       !- Field 7

  Schedule:Compact,
    Cooling Setpoints_BlastFreeze,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,-25.,       !- Field 3
    Until: 20:00,-25.,       !- Field 5
    Until: 24:00,-25.;       !- Field 7

  Schedule:Compact,
    Heating Setpoints_Cooler,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,2.,         !- Field 3
    Until: 17:00,2.,         !- Field 5
    Until: 24:00,2.;         !- Field 7

  Schedule:Compact,
    Cooling Setpoints_Cooler,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,4.,         !- Field 3
    Until: 20:00,4.,         !- Field 5
    Until: 24:00,4.;         !- Field 7

  Schedule:Compact,
    Heating Setpoints Office,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,15.0,       !- Field 3
    Until: 17:00,20.0,       !- Field 5
    Until: 24:00,15.0;       !- Field 7

  Schedule:Compact,
    Cooling Setpoints Office,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,30.0,       !- Field 3
    Until: 20:00,23.0,       !- Field 5
    Until: 24:00,30.0;       !- Field 7

  Schedule:Compact,
    Heating Setpoints Dock,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,5.0,        !- Field 3
    Until: 17:00,0.0,        !- Field 5
    Until: 24:00,5.0;        !- Field 7

  Schedule:Compact,
    Cooling Setpoints Dock,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,15.0,       !- Field 3
    Until: 20:00,10.0,       !- Field 5
    Until: 24:00,15.0;       !- Field 7

  Schedule:Compact,
    InfiltrationSchedule,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  8:00,0.2,        !- Field 3
    Until: 18:00,1.0,        !- Field 5
    Until: 24:00,0.2;        !- Field 7

  Schedule:Compact,
    Freezer1DoorSchedA,      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  8:00,0.,         !- Field 3
    Until: 18:00,0.2,        !- Field 5
    Until: 24:00,0.;         !- Field 7

  Schedule:Compact,
    Freezer5DoorSchedA,      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  8:00,0.,         !- Field 3
    Until: 18:00,0.15,       !- Field 5
    Until: 24:00,0.;         !- Field 7

  Schedule:Compact,
    Freezer5DoorSchedB,      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  8:00,0.,         !- Field 3
    Until: 18:00,0.1,        !- Field 5
    Until: 24:00,0.;         !- Field 7

 !-   ===========  ALL OBJECTS IN CLASS: ThermostatSetpoint:DualSetpoint ===========

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Freeze,    !- Name
    Heating Setpoints_Freeze,!- Heating Setpoint Temperature Schedule Name
    Cooling Setpoints_Freeze;!- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Blast Freeze,  !- Name
    Heating Setpoints_BlastFreeze,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoints_BlastFreeze;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Cooler,    !- Name
    Heating Setpoints_Cooler,!- Heating Setpoint Temperature Schedule Name
    Cooling Setpoints_Cooler;!- Cooling Setpoint Temperature Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: ThermostatSetpoint:SingleHeating ===========

  ThermostatSetpoint:SingleHeating,
    Heating Setpoint Office, !- Name
    Heating Setpoints Office;!- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleCooling,
    Cooling Setpoint Office, !- Name
    Cooling Setpoints Office;!- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleHeating,
    Heating Setpoint Dock,   !- Name
    Heating Setpoints Dock;  !- Setpoint Temperature Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: ThermostatSetpoint:SingleCooling ===========

  ThermostatSetpoint:SingleCooling,
    Cooling Setpoint Dock,   !- Name
    Cooling Setpoints Dock;  !- Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,IDF;

  Zone,
    Freezer_1,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    Freezer_1_Floor,         !- Name
    Floor,                   !- Surface Type
    Freezer Floor Const,     !- Construction Name
    Freezer_1,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,68.275200000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,68.275200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freezer_1_Wall_4_SubSurface2,  !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Freezer_1,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SubFreezer_Wall_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    42.062400000000,68.275200000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    42.062400000000,68.275200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,68.275200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,68.275200000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freese_1_Wall_1,         !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Freezer_1,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,68.275200000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,68.275200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freezer_1_Wall_2,        !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Freezer_1,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    77.419200000000,0.000000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freeze_1_Wall_3,         !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Freezer_1,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dock_Wall_3_Subsurface6, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,0.000000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,68.275200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    77.419200000000,68.275200000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freezer_1_Roof,          !- Name
    Roof,                    !- Surface Type
    Freezer Roof Const,      !- Construction Name
    Freezer_1,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,0.000000000000,10.693400000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,68.275200000000,10.693400000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,68.275200000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SubFreezer,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    SubFreezer_Floor,        !- Name
    Floor,                   !- Surface Type
    Freezer Floor Const,     !- Construction Name
    SubFreezer,              !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,103.632000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    42.062400000000,103.632000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    42.062400000000,68.275200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,68.275200000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SubFreezer_Wall_1,       !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    SubFreezer,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,103.632000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,103.632000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,68.275200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,68.275200000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SubFreezer_Wall_2,       !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    SubFreezer,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Freezer_1_Wall_4_SubSurface2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,68.275200000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,68.275200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    42.062400000000,68.275200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    42.062400000000,68.275200000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SubFreezer_Wall_3,       !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    SubFreezer,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Freezer_2_Wall_1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    42.062400000000,68.275200000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    42.062400000000,68.275200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    42.062400000000,103.632000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    42.062400000000,103.632000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SubFreezer_Wall_4,       !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    SubFreezer,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Freezer_3_Wall_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    42.062400000000,103.632000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    42.062400000000,103.632000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,103.632000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,103.632000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SubFreezer_Roof,         !- Name
    Roof,                    !- Surface Type
    Freezer Roof Const,      !- Construction Name
    SubFreezer,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,68.275200000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    42.062400000000,68.275200000000,10.693400000000,  !- X,Y,Z ==> Vertex 2 {m}
    42.062400000000,103.632000000000,10.693400000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,103.632000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Freezer_2,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    Freezer_2_Floor,         !- Name
    Floor,                   !- Surface Type
    Freezer Floor Const,     !- Construction Name
    Freezer_2,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    42.062400000000,103.632000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,103.632000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,68.275200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    42.062400000000,68.275200000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freezer_2_Wall_2,        !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Freezer_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Freezer_1_Wall_4_SubSurface1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    42.062400000000,68.275200000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    42.062400000000,68.275200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,68.275200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    77.419200000000,68.275200000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freezer_2_Wall_3,        !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Freezer_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dock_Wall_3_Subsurface7, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,68.275200000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,68.275200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,103.632000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    77.419200000000,103.632000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freezer_2_Wall_4,        !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Freezer_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Freezer_4_Wall_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,103.632000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,103.632000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    42.062400000000,103.632000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    42.062400000000,103.632000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freezer_2_Wall_1,        !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Freezer_2,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SubFreezer_Wall_3,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    42.062400000000,103.632000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    42.062400000000,103.632000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    42.062400000000,68.275200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    42.062400000000,68.275200000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freezer_2_Roof,          !- Name
    Roof,                    !- Surface Type
    Freezer Roof Const,      !- Construction Name
    Freezer_2,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    42.062400000000,68.275200000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,68.275200000000,10.693400000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,103.632000000000,10.693400000000,  !- X,Y,Z ==> Vertex 3 {m}
    42.062400000000,103.632000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Freezer_3,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    Freezer_3_Floor,         !- Name
    Floor,                   !- Surface Type
    Freezer Floor Const,     !- Construction Name
    Freezer_3,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,137.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    42.062400000000,137.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    42.062400000000,103.632000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,103.632000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freezer_3_Wall_4,        !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Freezer_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Cooler_1_Wall_2_SubSurface1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    42.062400000000,137.160000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    42.062400000000,137.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,137.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,137.160000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freezer_3_Wall_1,        !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Freezer_3,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,137.160000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,137.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,103.632000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,103.632000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freezer_3_Wall_2,        !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Freezer_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SubFreezer_Wall_4,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,103.632000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,103.632000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    42.062400000000,103.632000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    42.062400000000,103.632000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freezer_3_Wall_3,        !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Freezer_3,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Freezer_4_Wall_1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    42.062400000000,103.632000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    42.062400000000,103.632000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    42.062400000000,137.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    42.062400000000,137.160000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freezer_3_Roof,          !- Name
    Roof,                    !- Surface Type
    Freezer Roof Const,      !- Construction Name
    Freezer_3,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,103.632000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    42.062400000000,103.632000000000,10.693400000000,  !- X,Y,Z ==> Vertex 2 {m}
    42.062400000000,137.160000000000,10.693400000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,137.160000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Freezer_4,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    Freezer_4_Floor,         !- Name
    Floor,                   !- Surface Type
    Freezer Floor Const,     !- Construction Name
    Freezer_4,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    42.062400000000,137.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,137.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,103.632000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    42.062400000000,103.632000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freezer_4_Roof,          !- Name
    Roof,                    !- Surface Type
    Freezer Roof Const,      !- Construction Name
    Freezer_4,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    42.062400000000,103.632000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,103.632000000000,10.693400000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,137.160000000000,10.693400000000,  !- X,Y,Z ==> Vertex 3 {m}
    42.062400000000,137.160000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freezer_4_Wall_1,        !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Freezer_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Freezer_3_Wall_3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    42.062400000000,137.160000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    42.062400000000,137.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    42.062400000000,103.632000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    42.062400000000,103.632000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freezer_4_Wall_2,        !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Freezer_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Freezer_2_Wall_4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    42.062400000000,103.632000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    42.062400000000,103.632000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,103.632000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    77.419200000000,103.632000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freezer_4_Wall_3,        !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Freezer_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dock_Wall_3_Subsurface8, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,103.632000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,103.632000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,137.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    77.419200000000,137.160000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freezer_4_Wall_4,        !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Freezer_4,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Cooler_1_Wall_2_SubSurface2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,137.160000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,137.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    42.062400000000,137.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    42.062400000000,137.160000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Cooler_1,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    Cooler_1_Floor,          !- Name
    Floor,                   !- Surface Type
    Cooler Floor Const,      !- Construction Name
    Cooler_1,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,171.297600000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,171.297600000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,137.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,137.160000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

!  BuildingSurface:Detailed,
!    Cooler_1_Wall_4,         !- Name
!    Wall,                    !- Surface Type
!    Cooler Wall Const,       !- Construction Name
!    Cooler_1,                !- Zone Name
!    Outdoors,                !- Outside Boundary Condition
!    ,                        !- Outside Boundary Condition Object
!    SunExposed,              !- Sun Exposure
!    WindExposed,             !- Wind Exposure
!    ,                        !- View Factor to Ground
!    4,                       !- Number of Vertices
!    77.419200000000,171.297600000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
!    77.419200000000,171.297600000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
!    0.000000000000,171.297600000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
!    0.000000000000,171.297600000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cooler_1_Wall_1,         !- Name
    Wall,                    !- Surface Type
    Cooler Wall Const,       !- Construction Name
    Cooler_1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,171.297600000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,171.297600000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,137.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,137.160000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cooler_1_Wall_2_SubSurface2,  !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Cooler_1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Freezer_4_Wall_4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    42.062400000000,137.160000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    42.062400000000,137.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,137.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    77.419200000000,137.160000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cooler_1_Wall_3,         !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Cooler_1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dock_Wall_3_Subsurface9, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,137.160000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,137.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,171.297600000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    77.419200000000,171.297600000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cooler_1_Roof,           !- Name
    Roof,                    !- Surface Type
    Cooler Roof Const,       !- Construction Name
    Cooler_1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,137.160000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,137.160000000000,10.693400000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,171.297600000000,10.693400000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,171.297600000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Cooler_2,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    Cooler_2_Floor,          !- Name
    Floor,                   !- Surface Type
    Cooler Floor Const,      !- Construction Name
    Cooler_2,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,187.452000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    42.062400000000,187.452000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    42.062400000000,171.297600000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,171.297600000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cooler_2_Wall_3,         !- Name
    Wall,                    !- Surface Type
    Cooler Wall Const,       !- Construction Name
    Cooler_2,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Cooler_3_Wall_1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    42.062400000000,171.297600000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    42.062400000000,171.297600000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    42.062400000000,187.452000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    42.062400000000,187.452000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cooler_2_Wall_4,         !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Cooler_2,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Freezer_5_Wall_2_SubSurface1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    42.062400000000,187.452000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    42.062400000000,187.452000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,187.452000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,187.452000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cooler_2_Wall_2,         !- Name
    Wall,                    !- Surface Type
    Cooler Wall Const,       !- Construction Name
    Cooler_2,                !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Cooler_1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,171.297600000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,171.297600000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    42.062400000000,171.297600000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    42.062400000000,171.297600000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cooler_2_Wall_1,         !- Name
    Wall,                    !- Surface Type
    Cooler Wall Const,       !- Construction Name
    Cooler_2,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,187.452000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,187.452000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,171.297600000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,171.297600000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cooler_2_Roof,           !- Name
    Roof,                    !- Surface Type
    Cooler Roof Const,       !- Construction Name
    Cooler_2,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,171.297600000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    42.062400000000,171.297600000000,10.693400000000,  !- X,Y,Z ==> Vertex 2 {m}
    42.062400000000,187.452000000000,10.693400000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,187.452000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Cooler_3,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    Cooler_3_Floor,          !- Name
    Floor,                   !- Surface Type
    Cooler Floor Const,      !- Construction Name
    Cooler_3,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    42.062400000000,187.452000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,187.452000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,171.297600000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    42.062400000000,171.297600000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cooler_3_Wall_1,         !- Name
    Wall,                    !- Surface Type
    Cooler Wall Const,       !- Construction Name
    Cooler_3,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Cooler_2_Wall_3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    42.062400000000,187.452000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    42.062400000000,187.452000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    42.062400000000,171.297600000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    42.062400000000,171.297600000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cooler_3_Wall_2,         !- Name
    Wall,                    !- Surface Type
    Cooler Wall Const,       !- Construction Name
    Cooler_3,                !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Cooler_1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    42.062400000000,171.297600000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    42.062400000000,171.297600000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,171.297600000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    77.419200000000,171.297600000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cooler_3_Wall_3,         !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Cooler_3,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dock_Wall_3_Subsurface10,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,171.297600000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,171.297600000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,187.452000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    77.419200000000,187.452000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cooler_3_Wall_4,         !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Cooler_3,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Freezer_5_Wall_2_SubSurface2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,187.452000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,187.452000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    42.062400000000,187.452000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    42.062400000000,187.452000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cooler_3_Roof,           !- Name
    Roof,                    !- Surface Type
    Cooler Roof Const,       !- Construction Name
    Cooler_3,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    42.062400000000,171.297600000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,171.297600000000,10.693400000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,187.452000000000,10.693400000000,  !- X,Y,Z ==> Vertex 3 {m}
    42.062400000000,187.452000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Freezer_5,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    Freezer_5_Floor,         !- Name
    Floor,                   !- Surface Type
    Freezer Floor Const,     !- Construction Name
    Freezer_5,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,235.000800000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,235.000800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,187.452000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,187.452000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freezer_5_Roof,          !- Name
    Roof,                    !- Surface Type
    Freezer Roof Const,      !- Construction Name
    Freezer_5,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,187.452000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,187.452000000000,10.693400000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,235.000800000000,10.693400000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,235.000800000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freezer_5_Wall_1,        !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Freezer_5,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,235.000800000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,235.000800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,187.452000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,187.452000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freezer_5_Wall_2_SubSurface2,  !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Freezer_5,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Cooler_3_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    42.062400000000,187.452000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    42.062400000000,187.452000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,187.452000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    77.419200000000,187.452000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freezer_5_Wall_3,        !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Freezer_5,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dock_Wall_3_Subsurface11,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,187.452000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,187.452000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,235.000800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    77.419200000000,235.000800000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freezer_5_Wall_4,        !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Freezer_5,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,235.000800000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,235.000800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,235.000800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,235.000800000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Dock,                    !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    117E89,                  !- Name
    Floor,                   !- Surface Type
    Dock Floor Const,        !- Construction Name
    Dock,                    !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,235.000800000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,235.000800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    77.419200000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dock_Wall_2,             !- Name
    Wall,                    !- Surface Type
    Dock Wall Const,         !- Construction Name
    Dock,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,0.000000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,0.000000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dock_Wall_4,             !- Name
    Wall,                    !- Surface Type
    Dock Wall Const,         !- Construction Name
    Dock,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    107.899200000000,235.000800000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,235.000800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,235.000800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    77.419200000000,235.000800000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dock_Wall_3_Subsurface4, !- Name
    Wall,                    !- Surface Type
    Dock Wall Const,         !- Construction Name
    Dock,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office2_Upper_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.899200000000,216.712800000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,216.712800000000,5.346700000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,235.000800000000,5.346700000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,235.000800000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dock_Roof,               !- Name
    Roof,                    !- Surface Type
    Dock Roof Const,         !- Construction Name
    Dock,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,0.000000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,0.000000000000,10.693400000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,235.000800000000,10.693400000000,  !- X,Y,Z ==> Vertex 3 {m}
    77.419200000000,235.000800000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dock_Wall_3_Subsurface6, !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Dock,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Freeze_1_Wall_3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,68.275200000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,68.275200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    77.419200000000,0.000000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Office1_Lower,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    Office1_Lower_Floor,     !- Name
    Floor,                   !- Surface Type
    Office Floor Const,      !- Construction Name
    Office1_Lower,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.899200000000,18.288000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,18.288000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Lower_Wall_2,    !- Name
    Wall,                    !- Surface Type
    Office Wall Const,       !- Construction Name
    Office1_Lower,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    107.899200000000,0.000000000000,5.346700000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.187200000000,0.000000000000,5.346700000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Lower_Wall_4,    !- Name
    Wall,                    !- Surface Type
    Office Wall Const,       !- Construction Name
    Office1_Lower,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    126.187200000000,18.288000000000,5.346700000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,18.288000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,18.288000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,18.288000000000,5.346700000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Lower_Wall_3,    !- Name
    Wall,                    !- Surface Type
    Office Wall Const,       !- Construction Name
    Office1_Lower,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    126.187200000000,0.000000000000,5.346700000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,18.288000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.187200000000,18.288000000000,5.346700000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Lower_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    Office Ceiling Const,    !- Construction Name
    Office1_Lower,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office1_Upper_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.899200000000,0.000000000000,5.346700000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,0.000000000000,5.346700000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,18.288000000000,5.346700000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,18.288000000000,5.346700000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Lower_Wall_1,    !- Name
    Wall,                    !- Surface Type
    Dock Wall Const,         !- Construction Name
    Office1_Lower,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dock_Wall_3_Subsurface2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.899200000000,18.288000000000,5.346700000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,18.288000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,0.000000000000,5.346700000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Office1_Upper,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    Office1_Upper_Floor,     !- Name
    Floor,                   !- Surface Type
    Office Ceiling Const,    !- Construction Name
    Office1_Upper,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office1_Lower_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.899200000000,18.288000000000,5.346700000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,18.288000000000,5.346700000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,0.000000000000,5.346700000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,0.000000000000,5.346700000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Upper_Wall_4,    !- Name
    Wall,                    !- Surface Type
    Office Wall Const,       !- Construction Name
    Office1_Upper,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    126.187200000000,18.288000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,18.288000000000,5.346700000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,18.288000000000,5.346700000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,18.288000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Upper_Wall_3,    !- Name
    Wall,                    !- Surface Type
    Office Wall Const,       !- Construction Name
    Office1_Upper,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    126.187200000000,0.000000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,0.000000000000,5.346700000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,18.288000000000,5.346700000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.187200000000,18.288000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Upper_Wall_2,    !- Name
    Wall,                    !- Surface Type
    Office Wall Const,       !- Construction Name
    Office1_Upper,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    107.899200000000,0.000000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,0.000000000000,5.346700000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,0.000000000000,5.346700000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.187200000000,0.000000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Upper_Roof,      !- Name
    Roof,                    !- Surface Type
    Office Roof Const,       !- Construction Name
    Office1_Upper,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    107.899200000000,0.000000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,0.000000000000,10.693400000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,18.288000000000,10.693400000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,18.288000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office1_Upper_Wall_1,    !- Name
    Wall,                    !- Surface Type
    Dock Wall Const,         !- Construction Name
    Office1_Upper,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dock_Wall_3_Subsurface1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.899200000000,18.288000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,18.288000000000,5.346700000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,0.000000000000,5.346700000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,0.000000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Office2_Lower,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    Office2_Lower_Floor,     !- Name
    Floor,                   !- Surface Type
    Office Floor Const,      !- Construction Name
    Office2_Lower,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.899200000000,235.000800000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,235.000800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,216.712800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,216.712800000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office2_Lower_Wall_4,    !- Name
    Wall,                    !- Surface Type
    Office Wall Const,       !- Construction Name
    Office2_Lower,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    126.187200000000,235.000800000000,5.346700000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,235.000800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,235.000800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,235.000800000000,5.346700000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office2_Lower_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    Office Ceiling Const,    !- Construction Name
    Office2_Lower,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office2_Upper_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.899200000000,216.712800000000,5.346700000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,216.712800000000,5.346700000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,235.000800000000,5.346700000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,235.000800000000,5.346700000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office2_Lower_Wall_2,    !- Name
    Wall,                    !- Surface Type
    Office Wall Const,       !- Construction Name
    Office2_Lower,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    107.899200000000,216.712800000000,5.346700000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,216.712800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,216.712800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.187200000000,216.712800000000,5.346700000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office2_Lower_Wall_1,    !- Name
    Wall,                    !- Surface Type
    Dock Wall Const,         !- Construction Name
    Office2_Lower,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dock_Wall_3_Subsurface5, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.899200000000,235.000800000000,5.346700000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,235.000800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,216.712800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,216.712800000000,5.346700000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office2_Lower_Wall_3,    !- Name
    Wall,                    !- Surface Type
    Office Wall Const,       !- Construction Name
    Office2_Lower,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    126.187200000000,216.712800000000,5.346700000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,216.712800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,235.000800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.187200000000,235.000800000000,5.346700000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Office2_Upper,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    Office2_Upper_Floor,     !- Name
    Floor,                   !- Surface Type
    Office Ceiling Const,    !- Construction Name
    Office2_Upper,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office2_Lower_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.899200000000,235.000800000000,5.346700000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,235.000800000000,5.346700000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,216.712800000000,5.346700000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,216.712800000000,5.346700000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office2_Upper_Wall_3,    !- Name
    Wall,                    !- Surface Type
    Office Wall Const,       !- Construction Name
    Office2_Upper,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    126.187200000000,216.712800000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,216.712800000000,5.346700000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,235.000800000000,5.346700000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.187200000000,235.000800000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office2_Upper_Wall_4,    !- Name
    Wall,                    !- Surface Type
    Office Wall Const,       !- Construction Name
    Office2_Upper,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    126.187200000000,235.000800000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,235.000800000000,5.346700000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,235.000800000000,5.346700000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,235.000800000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office2_Upper_Roof,      !- Name
    Roof,                    !- Surface Type
    Office Roof Const,       !- Construction Name
    Office2_Upper,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    107.899200000000,216.712800000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,216.712800000000,10.693400000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,235.000800000000,10.693400000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,235.000800000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office2_Upper_Wall_1,    !- Name
    Wall,                    !- Surface Type
    Dock Wall Const,         !- Construction Name
    Office2_Upper,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dock_Wall_3_Subsurface4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.899200000000,235.000800000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,235.000800000000,5.346700000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,216.712800000000,5.346700000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,216.712800000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office2_Upper_Wall_2,    !- Name
    Wall,                    !- Surface Type
    Office Wall Const,       !- Construction Name
    Office2_Upper,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    107.899200000000,216.712800000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,216.712800000000,5.346700000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,216.712800000000,5.346700000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.187200000000,216.712800000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dock_Wall_3_Door1,       !- Name
    Door,                    !- Surface Type
    Door Const,              !- Construction Name
    Dock_Wall_3_Subsurface3, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    107.899200000000,30.480000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,30.480000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,32.918400000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,32.918400000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dock_Wall_3_Door2,       !- Name
    Door,                    !- Surface Type
    Door Const,              !- Construction Name
    Dock_Wall_3_Subsurface3, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    107.899200000000,45.110400000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,45.110400000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,47.548800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,47.548800000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dock_Wall_3_Door3,       !- Name
    Door,                    !- Surface Type
    Door Const,              !- Construction Name
    Dock_Wall_3_Subsurface3, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    107.899200000000,59.740800000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,59.740800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,62.179200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,62.179200000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dock_Wall_3_Door4,       !- Name
    Door,                    !- Surface Type
    Door Const,              !- Construction Name
    Dock_Wall_3_Subsurface3, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    107.899200000000,74.371200000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,74.371200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,76.809600000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,76.809600000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dock_Wall_3_Door5,       !- Name
    Door,                    !- Surface Type
    Door Const,              !- Construction Name
    Dock_Wall_3_Subsurface3, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    107.899200000000,89.001600000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,89.001600000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,91.440000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,91.440000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dock_Wall_3_Door12,      !- Name
    Door,                    !- Surface Type
    Door Const,              !- Construction Name
    Dock_Wall_3_Subsurface3, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    107.899200000000,202.082400000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,202.082400000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,204.520800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,204.520800000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dock_Wall_3_Door11,      !- Name
    Door,                    !- Surface Type
    Door Const,              !- Construction Name
    Dock_Wall_3_Subsurface3, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    107.899200000000,187.452000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,187.452000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,189.890400000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,189.890400000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dock_Wall_3_Door10,      !- Name
    Door,                    !- Surface Type
    Door Const,              !- Construction Name
    Dock_Wall_3_Subsurface3, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    107.899200000000,172.821600000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,172.821600000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,175.260000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,175.260000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dock_Wall_3_Door9,       !- Name
    Door,                    !- Surface Type
    Door Const,              !- Construction Name
    Dock_Wall_3_Subsurface3, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    107.899200000000,158.191200000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,158.191200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,160.629600000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,160.629600000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dock_Wall_3_Door8,       !- Name
    Door,                    !- Surface Type
    Door Const,              !- Construction Name
    Dock_Wall_3_Subsurface3, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    107.899200000000,143.560800000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,143.560800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,145.999200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,145.999200000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dock_Wall_3_Door7,       !- Name
    Door,                    !- Surface Type
    Door Const,              !- Construction Name
    Dock_Wall_3_Subsurface3, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    107.899200000000,123.596400000000,3.962400000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,123.596400000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,126.034800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,126.034800000000,3.962400000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dock_Wall_3_Door6,       !- Name
    Door,                    !- Surface Type
    Door Const,              !- Construction Name
    Dock_Wall_3_Subsurface3, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    107.899200000000,108.966000000000,3.962400000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,108.966000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,111.404400000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,111.404400000000,3.962400000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office1_Upper_Wall_2_Win1,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office1_Upper_Wall_2,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    111.556800000000,0.000000000000,8.394700000000,  !- X,Y,Z ==> Vertex 1 {m}
    111.556800000000,0.000000000000,7.175500000000,  !- X,Y,Z ==> Vertex 2 {m}
    113.385600000000,0.000000000000,7.175500000000,  !- X,Y,Z ==> Vertex 3 {m}
    113.385600000000,0.000000000000,8.394700000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office1_Upper_Wall_2_Win2,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office1_Upper_Wall_2,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    114.604800000000,0.000000000000,8.394700000000,  !- X,Y,Z ==> Vertex 1 {m}
    114.604800000000,0.000000000000,7.175500000000,  !- X,Y,Z ==> Vertex 2 {m}
    116.433600000000,0.000000000000,7.175500000000,  !- X,Y,Z ==> Vertex 3 {m}
    116.433600000000,0.000000000000,8.394700000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office1_Upper_Wall_2_Win3,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office1_Upper_Wall_2,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    117.652800000000,0.000000000000,8.394700000000,  !- X,Y,Z ==> Vertex 1 {m}
    117.652800000000,0.000000000000,7.175500000000,  !- X,Y,Z ==> Vertex 2 {m}
    119.481600000000,0.000000000000,7.175500000000,  !- X,Y,Z ==> Vertex 3 {m}
    119.481600000000,0.000000000000,8.394700000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office1_Upper_Wall_2_Win4,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office1_Upper_Wall_2,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    120.700800000000,0.000000000000,8.394700000000,  !- X,Y,Z ==> Vertex 1 {m}
    120.700800000000,0.000000000000,7.175500000000,  !- X,Y,Z ==> Vertex 2 {m}
    122.529600000000,0.000000000000,7.175500000000,  !- X,Y,Z ==> Vertex 3 {m}
    122.529600000000,0.000000000000,8.394700000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office1_Lower_Wall_2_Win1,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office1_Lower_Wall_2,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    111.556800000000,0.000000000000,3.048000000000,  !- X,Y,Z ==> Vertex 1 {m}
    111.556800000000,0.000000000000,1.828800000000,  !- X,Y,Z ==> Vertex 2 {m}
    113.385600000000,0.000000000000,1.828800000000,  !- X,Y,Z ==> Vertex 3 {m}
    113.385600000000,0.000000000000,3.048000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office1_Lower_Wall_2_Win2,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office1_Lower_Wall_2,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    114.604800000000,0.000000000000,3.048000000000,  !- X,Y,Z ==> Vertex 1 {m}
    114.604800000000,0.000000000000,1.828800000000,  !- X,Y,Z ==> Vertex 2 {m}
    116.433600000000,0.000000000000,1.828800000000,  !- X,Y,Z ==> Vertex 3 {m}
    116.433600000000,0.000000000000,3.048000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office1_Lower_Wall_2_Win3,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office1_Lower_Wall_2,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    117.652800000000,0.000000000000,3.048000000000,  !- X,Y,Z ==> Vertex 1 {m}
    117.652800000000,0.000000000000,1.828800000000,  !- X,Y,Z ==> Vertex 2 {m}
    119.481600000000,0.000000000000,1.828800000000,  !- X,Y,Z ==> Vertex 3 {m}
    119.481600000000,0.000000000000,3.048000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office1_Lower_Wall_2_Win4,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office1_Lower_Wall_2,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    120.700800000000,0.000000000000,3.048000000000,  !- X,Y,Z ==> Vertex 1 {m}
    120.700800000000,0.000000000000,1.828800000000,  !- X,Y,Z ==> Vertex 2 {m}
    122.529600000000,0.000000000000,1.828800000000,  !- X,Y,Z ==> Vertex 3 {m}
    122.529600000000,0.000000000000,3.048000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office1_Upper_Wall_3_Win1,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office1_Upper_Wall_3,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    126.187200000000,3.657600000000,8.394700000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,3.657600000000,7.175500000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,5.486400000000,7.175500000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.187200000000,5.486400000000,8.394700000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office1_Upper_Wall_3_Win2,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office1_Upper_Wall_3,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    126.187200000000,6.705600000000,8.394700000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,6.705600000000,7.175500000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,8.534400000000,7.175500000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.187200000000,8.534400000000,8.394700000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office1_Upper_Wall_3_Win3,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office1_Upper_Wall_3,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    126.187200000000,9.753600000000,8.394700000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,9.753600000000,7.175500000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,11.582400000000,7.175500000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.187200000000,11.582400000000,8.394700000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office1_Upper_Wall_3_Win4,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office1_Upper_Wall_3,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    126.187200000000,12.801600000000,8.394700000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,12.801600000000,7.175500000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,14.630400000000,7.175500000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.187200000000,14.630400000000,8.394700000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office1_Lower_Wall_3_Win1,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office1_Lower_Wall_3,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    126.187200000000,3.657600000000,3.048000000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,3.657600000000,1.828800000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,5.486400000000,1.828800000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.187200000000,5.486400000000,3.048000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office1_Lower_Wall_3_Win2,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office1_Lower_Wall_3,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    126.187200000000,6.705600000000,3.048000000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,6.705600000000,1.828800000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,8.534400000000,1.828800000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.187200000000,8.534400000000,3.048000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office1_Lower_Wall_3_Win3,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office1_Lower_Wall_3,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    126.187200000000,9.753600000000,3.048000000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,9.753600000000,1.828800000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,11.582400000000,1.828800000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.187200000000,11.582400000000,3.048000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office1_Lower_Wall_3_Win4,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office1_Lower_Wall_3,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    126.187200000000,12.801600000000,3.048000000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,12.801600000000,1.828800000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,14.630400000000,1.828800000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.187200000000,14.630400000000,3.048000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office1_Lower_Wall_4_Win1,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office1_Lower_Wall_4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    122.529600000000,18.288000000000,3.048000000000,  !- X,Y,Z ==> Vertex 1 {m}
    122.529600000000,18.288000000000,1.828800000000,  !- X,Y,Z ==> Vertex 2 {m}
    120.700800000000,18.288000000000,1.828800000000,  !- X,Y,Z ==> Vertex 3 {m}
    120.700800000000,18.288000000000,3.048000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office1_Lower_Wall_4_Win2,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office1_Lower_Wall_4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    119.481600000000,18.288000000000,3.048000000000,  !- X,Y,Z ==> Vertex 1 {m}
    119.481600000000,18.288000000000,1.828800000000,  !- X,Y,Z ==> Vertex 2 {m}
    117.652800000000,18.288000000000,1.828800000000,  !- X,Y,Z ==> Vertex 3 {m}
    117.652800000000,18.288000000000,3.048000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office1_Lower_Wall_4_Win3,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office1_Lower_Wall_4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    116.433600000000,18.288000000000,3.048000000000,  !- X,Y,Z ==> Vertex 1 {m}
    116.433600000000,18.288000000000,1.828800000000,  !- X,Y,Z ==> Vertex 2 {m}
    114.604800000000,18.288000000000,1.828800000000,  !- X,Y,Z ==> Vertex 3 {m}
    114.604800000000,18.288000000000,3.048000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office1_Lower_Wall_4_Win4,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office1_Lower_Wall_4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    113.385600000000,18.288000000000,3.048000000000,  !- X,Y,Z ==> Vertex 1 {m}
    113.385600000000,18.288000000000,1.828800000000,  !- X,Y,Z ==> Vertex 2 {m}
    111.556800000000,18.288000000000,1.828800000000,  !- X,Y,Z ==> Vertex 3 {m}
    111.556800000000,18.288000000000,3.048000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office1_Upper_Wall_4_Win1,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office1_Upper_Wall_4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    122.529600000000,18.288000000000,8.394700000000,  !- X,Y,Z ==> Vertex 1 {m}
    122.529600000000,18.288000000000,7.175500000000,  !- X,Y,Z ==> Vertex 2 {m}
    120.700800000000,18.288000000000,7.175500000000,  !- X,Y,Z ==> Vertex 3 {m}
    120.700800000000,18.288000000000,8.394700000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office1_Upper_Wall_4_Win2,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office1_Upper_Wall_4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    119.481600000000,18.288000000000,8.394700000000,  !- X,Y,Z ==> Vertex 1 {m}
    119.481600000000,18.288000000000,7.175500000000,  !- X,Y,Z ==> Vertex 2 {m}
    117.652800000000,18.288000000000,7.175500000000,  !- X,Y,Z ==> Vertex 3 {m}
    117.652800000000,18.288000000000,8.394700000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office1_Upper_Wall_4_Win3,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office1_Upper_Wall_4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    116.433600000000,18.288000000000,8.394700000000,  !- X,Y,Z ==> Vertex 1 {m}
    116.433600000000,18.288000000000,7.175500000000,  !- X,Y,Z ==> Vertex 2 {m}
    114.604800000000,18.288000000000,7.175500000000,  !- X,Y,Z ==> Vertex 3 {m}
    114.604800000000,18.288000000000,8.394700000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office1_Upper_Wall_4_Win4,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office1_Upper_Wall_4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    113.385600000000,18.288000000000,8.394700000000,  !- X,Y,Z ==> Vertex 1 {m}
    113.385600000000,18.288000000000,7.175500000000,  !- X,Y,Z ==> Vertex 2 {m}
    111.556800000000,18.288000000000,7.175500000000,  !- X,Y,Z ==> Vertex 3 {m}
    111.556800000000,18.288000000000,8.394700000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office2_Upper_Wall_3_Win1,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office2_Upper_Wall_3,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    126.187200000000,220.370400000000,8.478838000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,220.370400000000,7.175500000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,222.199200000000,7.175500000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.187200000000,222.199200000000,8.478838000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office2_Upper_Wall_3_Win2,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office2_Upper_Wall_3,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    126.187200000000,223.418400000000,8.478838000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,223.418400000000,7.175500000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,225.247200000000,7.175500000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.187200000000,225.247200000000,8.478838000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office2_Upper_Wall_3_Win3,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office2_Upper_Wall_3,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    126.187200000000,226.466400000000,8.478838000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,226.466400000000,7.175500000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,228.295200000000,7.175500000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.187200000000,228.295200000000,8.478838000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office2_Upper_Wall_3_Win4,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office2_Upper_Wall_3,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    126.187200000000,229.514400000000,8.478838000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,229.514400000000,7.175500000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,231.343200000000,7.175500000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.187200000000,231.343200000000,8.478838000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office2_Lower_Wall_3_Win1,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office2_Lower_Wall_3,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    126.187200000000,220.370400000000,3.048000000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,220.370400000000,1.828800000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,222.199200000000,1.828800000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.187200000000,222.199200000000,3.048000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office2_Lower_Wall_3_Win2,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office2_Lower_Wall_3,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    126.187200000000,223.418400000000,3.048000000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,223.418400000000,1.828800000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,225.247200000000,1.828800000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.187200000000,225.247200000000,3.048000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office2_Lower_Wall_3_Win3,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office2_Lower_Wall_3,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    126.187200000000,226.466400000000,3.048000000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,226.466400000000,1.828800000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,228.295200000000,1.828800000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.187200000000,228.295200000000,3.048000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office2_Lower_Wall_3_Win4,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office2_Lower_Wall_3,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    126.187200000000,229.514400000000,3.048000000000,  !- X,Y,Z ==> Vertex 1 {m}
    126.187200000000,229.514400000000,1.828800000000,  !- X,Y,Z ==> Vertex 2 {m}
    126.187200000000,231.343200000000,1.828800000000,  !- X,Y,Z ==> Vertex 3 {m}
    126.187200000000,231.343200000000,3.048000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office2_Upper_Wall_2_Win1,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office2_Upper_Wall_2,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    111.556800000000,216.712800000000,8.394700000000,  !- X,Y,Z ==> Vertex 1 {m}
    111.556800000000,216.712800000000,7.175500000000,  !- X,Y,Z ==> Vertex 2 {m}
    113.385600000000,216.712800000000,7.175500000000,  !- X,Y,Z ==> Vertex 3 {m}
    113.385600000000,216.712800000000,8.394700000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office2_Upper_Wall_2_Win2,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office2_Upper_Wall_2,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    114.604800000000,216.712800000000,8.394700000000,  !- X,Y,Z ==> Vertex 1 {m}
    114.604800000000,216.712800000000,7.175500000000,  !- X,Y,Z ==> Vertex 2 {m}
    116.433600000000,216.712800000000,7.175500000000,  !- X,Y,Z ==> Vertex 3 {m}
    116.433600000000,216.712800000000,8.394700000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office2_Upper_Wall_2_Win3,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office2_Upper_Wall_2,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    117.652800000000,216.712800000000,8.394700000000,  !- X,Y,Z ==> Vertex 1 {m}
    117.652800000000,216.712800000000,7.175500000000,  !- X,Y,Z ==> Vertex 2 {m}
    119.481600000000,216.712800000000,7.175500000000,  !- X,Y,Z ==> Vertex 3 {m}
    119.481600000000,216.712800000000,8.394700000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office2_Upper_Wall_2_Win4,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office2_Upper_Wall_2,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    120.700800000000,216.712800000000,8.394700000000,  !- X,Y,Z ==> Vertex 1 {m}
    120.700800000000,216.712800000000,7.175500000000,  !- X,Y,Z ==> Vertex 2 {m}
    122.529600000000,216.712800000000,7.175500000000,  !- X,Y,Z ==> Vertex 3 {m}
    122.529600000000,216.712800000000,8.394700000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office2_Lower_Wall_2_Win1,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office2_Lower_Wall_2,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    111.556800000000,216.712800000000,3.048000000000,  !- X,Y,Z ==> Vertex 1 {m}
    111.556800000000,216.712800000000,1.828800000000,  !- X,Y,Z ==> Vertex 2 {m}
    113.385600000000,216.712800000000,1.828800000000,  !- X,Y,Z ==> Vertex 3 {m}
    113.385600000000,216.712800000000,3.048000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office2_Lower_Wall_2_Win2,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office2_Lower_Wall_2,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    114.604800000000,216.712800000000,3.048000000000,  !- X,Y,Z ==> Vertex 1 {m}
    114.604800000000,216.712800000000,1.828800000000,  !- X,Y,Z ==> Vertex 2 {m}
    116.433600000000,216.712800000000,1.828800000000,  !- X,Y,Z ==> Vertex 3 {m}
    116.433600000000,216.712800000000,3.048000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office2_Lower_Wall_2_Win3,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office2_Lower_Wall_2,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    117.652800000000,216.712800000000,3.048000000000,  !- X,Y,Z ==> Vertex 1 {m}
    117.652800000000,216.712800000000,1.828800000000,  !- X,Y,Z ==> Vertex 2 {m}
    119.481600000000,216.712800000000,1.828800000000,  !- X,Y,Z ==> Vertex 3 {m}
    119.481600000000,216.712800000000,3.048000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office2_Lower_Wall_2_Win4,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office2_Lower_Wall_2,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    120.700800000000,216.712800000000,3.048000000000,  !- X,Y,Z ==> Vertex 1 {m}
    120.700800000000,216.712800000000,1.828800000000,  !- X,Y,Z ==> Vertex 2 {m}
    122.529600000000,216.712800000000,1.828800000000,  !- X,Y,Z ==> Vertex 3 {m}
    122.529600000000,216.712800000000,3.048000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office2_Upper_Wall_4_Win1,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office2_Upper_Wall_4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    122.529600000000,235.000800000000,8.394700000000,  !- X,Y,Z ==> Vertex 1 {m}
    122.529600000000,235.000800000000,7.175500000000,  !- X,Y,Z ==> Vertex 2 {m}
    120.700800000000,235.000800000000,7.175500000000,  !- X,Y,Z ==> Vertex 3 {m}
    120.700800000000,235.000800000000,8.394700000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office2_Upper_Wall_4_Win2,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office2_Upper_Wall_4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    119.481600000000,235.000800000000,8.394700000000,  !- X,Y,Z ==> Vertex 1 {m}
    119.481600000000,235.000800000000,7.175500000000,  !- X,Y,Z ==> Vertex 2 {m}
    117.652800000000,235.000800000000,7.175500000000,  !- X,Y,Z ==> Vertex 3 {m}
    117.652800000000,235.000800000000,8.394700000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office2_Upper_Wall_4_Win3,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office2_Upper_Wall_4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    116.433600000000,235.000800000000,8.394700000000,  !- X,Y,Z ==> Vertex 1 {m}
    116.433600000000,235.000800000000,7.175500000000,  !- X,Y,Z ==> Vertex 2 {m}
    114.604800000000,235.000800000000,7.175500000000,  !- X,Y,Z ==> Vertex 3 {m}
    114.604800000000,235.000800000000,8.394700000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office2_Upper_Wall_4_Win4,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office2_Upper_Wall_4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    113.385600000000,235.000800000000,8.394700000000,  !- X,Y,Z ==> Vertex 1 {m}
    113.385600000000,235.000800000000,7.175500000000,  !- X,Y,Z ==> Vertex 2 {m}
    111.556800000000,235.000800000000,7.175500000000,  !- X,Y,Z ==> Vertex 3 {m}
    111.556800000000,235.000800000000,8.394700000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office2_Lower_Wall_4_Win1,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office2_Lower_Wall_4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    122.529600000000,235.000800000000,3.048000000000,  !- X,Y,Z ==> Vertex 1 {m}
    122.529600000000,235.000800000000,1.828800000000,  !- X,Y,Z ==> Vertex 2 {m}
    120.700800000000,235.000800000000,1.828800000000,  !- X,Y,Z ==> Vertex 3 {m}
    120.700800000000,235.000800000000,3.048000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office2_Lower_Wall_4_Win2,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office2_Lower_Wall_4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    119.481600000000,235.000800000000,3.048000000000,  !- X,Y,Z ==> Vertex 1 {m}
    119.481600000000,235.000800000000,1.828800000000,  !- X,Y,Z ==> Vertex 2 {m}
    117.652800000000,235.000800000000,1.828800000000,  !- X,Y,Z ==> Vertex 3 {m}
    117.652800000000,235.000800000000,3.048000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office2_Lower_Wall_4_Win3,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office2_Lower_Wall_4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    116.433600000000,235.000800000000,3.048000000000,  !- X,Y,Z ==> Vertex 1 {m}
    116.433600000000,235.000800000000,1.828800000000,  !- X,Y,Z ==> Vertex 2 {m}
    114.604800000000,235.000800000000,1.828800000000,  !- X,Y,Z ==> Vertex 3 {m}
    114.604800000000,235.000800000000,3.048000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office2_Lower_Wall_4_Win4,  !- Name
    Window,                  !- Surface Type
    RefWareWin,              !- Construction Name
    Office2_Lower_Wall_4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    113.385600000000,235.000800000000,3.048000000000,  !- X,Y,Z ==> Vertex 1 {m}
    113.385600000000,235.000800000000,1.828800000000,  !- X,Y,Z ==> Vertex 2 {m}
    111.556800000000,235.000800000000,1.828800000000,  !- X,Y,Z ==> Vertex 3 {m}
    111.556800000000,235.000800000000,3.048000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dock_Wall_3_Subsurface7, !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Dock,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Freezer_2_Wall_3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,103.632000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,103.632000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,68.275200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    77.419200000000,68.275200000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dock_Wall_3_Subsurface8, !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Dock,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Freezer_4_Wall_3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,137.160000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,137.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,103.632000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    77.419200000000,103.632000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dock_Wall_3_Subsurface9, !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Dock,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Cooler_1_Wall_3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,171.297600000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,171.297600000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,137.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    77.419200000000,137.160000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dock_Wall_3_Subsurface10,!- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Dock,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Cooler_3_Wall_3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,187.452000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,187.452000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,171.297600000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    77.419200000000,171.297600000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dock_Wall_3_Subsurface11,!- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Dock,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Freezer_5_Wall_3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,235.000800000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,235.000800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    77.419200000000,187.452000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    77.419200000000,187.452000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freezer_1_Wall_4_SubSurface1,  !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Freezer_1,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Freezer_2_Wall_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,68.275200000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    77.419200000000,68.275200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    42.062400000000,68.275200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    42.062400000000,68.275200000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cooler_1_Wall_2_SubSurface1,  !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Cooler_1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Freezer_3_Wall_4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,137.160000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,137.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    42.062400000000,137.160000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    42.062400000000,137.160000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Freezer_5_Wall_2_SubSurface1,  !- Name
    Wall,                    !- Surface Type
    Freezer Wall Const,      !- Construction Name
    Freezer_5,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Cooler_2_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,187.452000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,187.452000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    42.062400000000,187.452000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    42.062400000000,187.452000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dock_Wall_3_Subsurface1, !- Name
    Wall,                    !- Surface Type
    Dock Wall Const,         !- Construction Name
    Dock,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office1_Upper_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.899200000000,0.000000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,0.000000000000,5.346700000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,18.288000000000,5.346700000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,18.288000000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dock_Wall_3_Subsurface2, !- Name
    Wall,                    !- Surface Type
    Dock Wall Const,         !- Construction Name
    Dock,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office1_Lower_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.899200000000,0.000000000000,5.346700000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,18.288000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,18.288000000000,5.346700000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dock_Wall_3_Subsurface3, !- Name
    Wall,                    !- Surface Type
    Dock Wall Const,         !- Construction Name
    Dock,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    107.899200000000,18.288000000000,10.693400000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,18.288000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,216.712800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,216.712800000000,10.693400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dock_Wall_3_Subsurface5, !- Name
    Wall,                    !- Surface Type
    Dock Wall Const,         !- Construction Name
    Dock,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office2_Lower_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    107.899200000000,216.712800000000,5.346700000000,  !- X,Y,Z ==> Vertex 1 {m}
    107.899200000000,216.712800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    107.899200000000,235.000800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    107.899200000000,235.000800000000,5.346700000000;  !- X,Y,Z ==> Vertex 4 {m}

  !-   ===========  ALL OBJECTS IN CLASS: ZoneInfiltration:DesignFlowRate  ===========

  ZoneInfiltration:DesignFlowRate,
    Freezer_1Infiltration,   !- Name
    Freezer_1,               !- Zone or ZoneList or Space or SpaceList Name
    InfiltrationSchedule,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    .25,                     !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SubFreezerInfiltration,  !- Name
    SubFreezer,              !- Zone or ZoneList or Space or SpaceList Name
    InfiltrationSchedule,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.1,                     !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Freezer_2Infiltration,   !- Name
    Freezer_2,               !- Zone or ZoneList or Space or SpaceList Name
    InfiltrationSchedule,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    .05,                     !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Freezer_3Infiltration,   !- Name
    Freezer_3,               !- Zone or ZoneList or Space or SpaceList Name
    InfiltrationSchedule,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    .1,                      !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Freezer_4Infiltration,   !- Name
    Freezer_4,               !- Zone or ZoneList or Space or SpaceList Name
    InfiltrationSchedule,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    .05,                     !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Freezer_5Infiltration,   !- Name
    Freezer_5,               !- Zone or ZoneList or Space or SpaceList Name
    InfiltrationSchedule,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    .25,                     !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Cooler_1Infiltration,    !- Name
    Cooler_1,                !- Zone or ZoneList or Space or SpaceList Name
    InfiltrationSchedule,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    .25,                     !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Cooler_2Infiltration,    !- Name
    Cooler_2,                !- Zone or ZoneList or Space or SpaceList Name
    InfiltrationSchedule,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    .1,                      !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Cooler_3Infiltration,    !- Name
    Cooler_3,                !- Zone or ZoneList or Space or SpaceList Name
    InfiltrationSchedule,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    .05,                     !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    DockInfiltration,        !- Name
    Dock,                    !- Zone or ZoneList or Space or SpaceList Name
    InfiltrationSchedule,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    2.,                      !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office1_LowerInfiltration,  !- Name
    Office1_Lower,           !- Zone or ZoneList or Space or SpaceList Name
    InfiltrationSchedule,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.,                      !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office1_UpperInfiltration,  !- Name
    Office1_Upper,           !- Zone or ZoneList or Space or SpaceList Name
    InfiltrationSchedule,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.,                      !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office2_LowerInfiltration,  !- Name
    Office2_Lower,           !- Zone or ZoneList or Space or SpaceList Name
    InfiltrationSchedule,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.,                      !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office2_UpperInfiltration,  !- Name
    Office2_Upper,           !- Zone or ZoneList or Space or SpaceList Name
    InfiltrationSchedule,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.,                      !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: ZONEREFRIGERATIONDOORMIXING ===========

  ZoneRefrigerationDoorMixing,
    Freezer5_Cooler2,        !- Name
    Freezer_5,               !- Zone 1 Name
    Cooler_2,                !- Zone 2 Name
    Freezer5DoorSchedA,      !- Schedule Name
    1.8,                     !- Door Height {m}
    2.3,                     !- Door Area {m2}
    AirCurtain;              !- Door Protection Type

  ZoneRefrigerationDoorMixing,
    Freezer5_Cooler3,        !- Name
    Freezer_5,               !- Zone 1 Name
    Cooler_3,                !- Zone 2 Name
    Freezer5DoorSchedB,      !- Schedule Name
    1.8,                     !- Door Height {m}
    2.3,                     !- Door Area {m2}
    None;                    !- Door Protection Type

  ZoneRefrigerationDoorMixing,
    Freezer1_SubFreezer1,    !- Name
    Freezer_1,               !- Zone 1 Name
    Subfreezer,              !- Zone 2 Name
    Freezer1DoorSchedA,      !- Schedule Name
    1.8,                     !- Door Height {m}
    2.3,                     !- Door Area {m2}
    StripCurtain;            !- Door Protection Type

  !-   ===========  ALL OBJECTS IN CLASS: People  ===========

  People,
    Freezer_1 People,        !- Name
    Freezer_1,               !- Zone or ZoneList or Space or SpaceList Name
    T24 OCC,                 !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.11,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff. Schedule,      !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    Freezer_2 People,        !- Name
    Freezer_2,               !- Zone or ZoneList or Space or SpaceList Name
    T24 OCC,                 !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.11,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff. Schedule,      !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    Freezer_3 People,        !- Name
    Freezer_3,               !- Zone or ZoneList or Space or SpaceList Name
    T24 OCC,                 !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.11,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff. Schedule,      !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    Freezer_4 People,        !- Name
    Freezer_4,               !- Zone or ZoneList or Space or SpaceList Name
    T24 OCC,                 !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.11,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff. Schedule,      !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    Freezer_5 People,        !- Name
    Freezer_5,               !- Zone or ZoneList or Space or SpaceList Name
    T24 OCC,                 !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.11,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff. Schedule,      !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    SubFreezer People,       !- Name
    SubFreezer,              !- Zone or ZoneList or Space or SpaceList Name
    T24 OCC,                 !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.11,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff. Schedule,      !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    Cooler_1 People,         !- Name
    Cooler_1,                !- Zone or ZoneList or Space or SpaceList Name
    T24 OCC,                 !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.11,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff. Schedule,      !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    Cooler_2 People,         !- Name
    Cooler_2,                !- Zone or ZoneList or Space or SpaceList Name
    T24 OCC,                 !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.11,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff. Schedule,      !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    Cooler_3 People,         !- Name
    Cooler_3,                !- Zone or ZoneList or Space or SpaceList Name
    T24 OCC,                 !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.11,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff. Schedule,      !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    Dock People,             !- Name
    Dock,                    !- Zone or ZoneList or Space or SpaceList Name
    T24 OCC,                 !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.11,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff. Schedule,      !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    Office1_Lower People,    !- Name
    Office1_Lower,           !- Zone or ZoneList or Space or SpaceList Name
    T24 OCC,                 !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.11,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff. Schedule,      !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    Office1_Upper People,    !- Name
    Office1_Upper,           !- Zone or ZoneList or Space or SpaceList Name
    T24 OCC,                 !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.11,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff. Schedule,      !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    Office2_Lower People,    !- Name
    Office2_Lower,           !- Zone or ZoneList or Space or SpaceList Name
    T24 OCC,                 !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.11,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff. Schedule,      !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    Office2_Upper People,    !- Name
    Office2_Upper,           !- Zone or ZoneList or Space or SpaceList Name
    T24 OCC,                 !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.11,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    1.0,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Schedule,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff. Schedule,      !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  !-   ===========  ALL OBJECTS IN CLASS: Lights  ===========

  Lights,
    Freezer_1 Lights,        !- Name
    Freezer_1,               !- Zone or ZoneList or Space or SpaceList Name
    T24 Light,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.67,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    1.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    Freezer_2 Lights,        !- Name
    Freezer_2,               !- Zone or ZoneList or Space or SpaceList Name
    T24 Light,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.67,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    1.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    Freezer_3 Lights,        !- Name
    Freezer_3,               !- Zone or ZoneList or Space or SpaceList Name
    T24 Light,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.67,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    1.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    Freezer_4 Lights,        !- Name
    Freezer_4,               !- Zone or ZoneList or Space or SpaceList Name
    T24 Light,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.67,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    1.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    Freezer_5 Lights,        !- Name
    Freezer_5,               !- Zone or ZoneList or Space or SpaceList Name
    T24 Light,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.67,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    1.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    SubFreezer Lights,       !- Name
    SubFreezer,              !- Zone or ZoneList or Space or SpaceList Name
    T24 Light,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.67,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    1.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    Cooler_1 Lights,         !- Name
    Cooler_1,                !- Zone or ZoneList or Space or SpaceList Name
    T24 Light,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.67,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    1.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    Cooler_2 Lights,         !- Name
    Cooler_2,                !- Zone or ZoneList or Space or SpaceList Name
    T24 Light,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.67,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    1.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    Cooler_3 Lights,         !- Name
    Cooler_3,                !- Zone or ZoneList or Space or SpaceList Name
    T24 Light,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.67,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    1.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    Dock Lights,             !- Name
    Dock,                    !- Zone or ZoneList or Space or SpaceList Name
    T24 Light,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.67,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    1.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    Office1_Lower Lights,    !- Name
    Office1_Lower,           !- Zone or ZoneList or Space or SpaceList Name
    T24 Light,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.92,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.67,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    1.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    Office1_Upper Lights,    !- Name
    Office1_Upper,           !- Zone or ZoneList or Space or SpaceList Name
    T24 Light,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.92,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.67,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    1.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    Office2_Lower Lights,    !- Name
    Office2_Lower,           !- Zone or ZoneList or Space or SpaceList Name
    T24 Light,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.92,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.67,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    1.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    Office2_Upper Lights,    !- Name
    Office2_Upper,           !- Zone or ZoneList or Space or SpaceList Name
    T24 Light,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.92,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.67,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    1.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  !-   ===========  ALL OBJECTS IN CLASS: ElectricEquipment  ===========

  ElectricEquipment,
    Freezer_1 ElecEq,        !- Name
    Freezer_1,               !- Zone or ZoneList or Space or SpaceList Name
    T24 Equip,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.6,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

  ElectricEquipment,
    Freezer_2 ElecEq,        !- Name
    Freezer_2,               !- Zone or ZoneList or Space or SpaceList Name
    T24 Equip,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.6,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

  ElectricEquipment,
    Freezer_3 ElecEq,        !- Name
    Freezer_3,               !- Zone or ZoneList or Space or SpaceList Name
    T24 Equip,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.6,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

  ElectricEquipment,
    Freezer_4 ElecEq,        !- Name
    Freezer_4,               !- Zone or ZoneList or Space or SpaceList Name
    T24 Equip,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.6,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

  ElectricEquipment,
    Freezer_5 ElecEq,        !- Name
    Freezer_5,               !- Zone or ZoneList or Space or SpaceList Name
    T24 Equip,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.6,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

  ElectricEquipment,
    SubFreezer ElecEq,       !- Name
    SubFreezer,              !- Zone or ZoneList or Space or SpaceList Name
    T24 Equip,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.6,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

  ElectricEquipment,
    Cooler_1 ElecEq,         !- Name
    Cooler_1,                !- Zone or ZoneList or Space or SpaceList Name
    T24 Equip,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.6,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

  ElectricEquipment,
    Cooler_2 ElecEq,         !- Name
    Cooler_2,                !- Zone or ZoneList or Space or SpaceList Name
    T24 Equip,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.6,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

  ElectricEquipment,
    Cooler_3 ElecEq,         !- Name
    Cooler_3,                !- Zone or ZoneList or Space or SpaceList Name
    T24 Equip,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.6,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

  ElectricEquipment,
    Dock ElecEq,             !- Name
    Dock,                    !- Zone or ZoneList or Space or SpaceList Name
    T24 Equip,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.6,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

  ElectricEquipment,
    Office1_Lower ElecEq,    !- Name
    Office1_Lower,           !- Zone or ZoneList or Space or SpaceList Name
    T24 Equip,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.42,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

  ElectricEquipment,
    Office1_Upper ElecEq,    !- Name
    Office1_Upper,           !- Zone or ZoneList or Space or SpaceList Name
    T24 Equip,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.42,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

  ElectricEquipment,
    Office2_Lower ElecEq,    !- Name
    Office2_Lower,           !- Zone or ZoneList or Space or SpaceList Name
    T24 Equip,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.42,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

  ElectricEquipment,
    Office2_Upper ElecEq,    !- Name
    Office2_Upper,           !- Zone or ZoneList or Space or SpaceList Name
    T24 Equip,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.42,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

! =============   Chiller systems for each zone  ======================
!Start Subfreezer/blast freezer

  ZoneControl:Thermostat,
    SubFreezer Thermostat,   !- Name
    SubFreezer,              !- Zone or ZoneList Name
    Zone Control Type Sched Dual YearRound,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint Blast Freeze;  !- Control 1 Name

  ZoneHVAC:EquipmentConnections,
    SubFreezer,              !- Zone Name
    SubFreezerEquipment,     !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_144,                !- Zone Air Node Name
    NODE_145;                !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    SubFreezerEquipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:RefrigerationChillerSet,  !- Zone Equipment 1 Object Type
    SubFreezerChillerSet,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:RefrigerationChillerSet,
    SubFreezerChillerSet,    !- Name
    ,                        !- Availability Schedule Name
    SubFreezer,              !- Zone Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    SubFreezerAirChiller_1,  !- Air Chiller 1 Name
    SubFreezerAirChiller_2,  !- Air Chiller 2 Name
    SubFreezerAirChiller_3;  !- Air Chiller 3 Name

!Start freezer 1

  ZoneControl:Thermostat,
    Freezer_1 Thermostat,    !- Name
    Freezer_1,               !- Zone or ZoneList Name
    Zone Control Type Sched Dual YearRound,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint Freeze;    !- Control 1 Name

  ZoneHVAC:EquipmentConnections,
    Freezer_1,               !- Zone Name
    Freezer_1Equipment,      !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_4,                  !- Zone Air Node Name
    NODE_5;                  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Freezer_1Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:RefrigerationChillerSet,  !- Zone Equipment 1 Object Type
    Freezer_1ChillerSet,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:RefrigerationChillerSet,
    Freezer_1ChillerSet,     !- Name
    ,                        !- Availability Schedule Name
    Freezer_1,               !- Zone Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    Freezer_1AirChiller_1,   !- Air Chiller 1 Name
    Freezer_1AirChiller_2,   !- Air Chiller 2 Name
    Freezer_1AirChiller_3,   !- Air Chiller 3 Name
    Freezer_1AirChiller_4,   !- Air Chiller 4 Name
    Freezer_1AirChiller_5,   !- Air Chiller 5 Name
    Freezer_1AirChiller_6,   !- Air Chiller 6 Name
    Freezer_1AirChiller_7,   !- Air Chiller 7 Name
    Freezer_1AirChiller_8,   !- Air Chiller 8 Name
    Freezer_1AirChiller_9,   !- Air Chiller 9 Name
    Freezer_1AirChiller_10,  !- Air Chiller 10 Name
    Freezer_1AirChiller_11,  !- Air Chiller 11 Name
    Freezer_1AirChiller_12;  !- Air Chiller 12 Name

!Start freezer 2

  ZoneControl:Thermostat,
    Freezer_2 Thermostat,    !- Name
    Freezer_2,               !- Zone or ZoneList Name
    Zone Control Type Sched Dual YearRound,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint Freeze;    !- Control 1 Name

  ZoneHVAC:EquipmentConnections,
    Freezer_2,               !- Zone Name
    Freezer_2Equipment,      !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_24,                 !- Zone Air Node Name
    NODE_25;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Freezer_2Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:RefrigerationChillerSet,  !- Zone Equipment 1 Object Type
    Freezer_2ChillerSet,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:RefrigerationChillerSet,
    Freezer_2ChillerSet,     !- Name
    ,                        !- Availability Schedule Name
    Freezer_2,               !- Zone Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    Freezer_2AirChiller_1,   !- Air Chiller 1 Name
    Freezer_2AirChiller_2,   !- Air Chiller 2 Name
    Freezer_2AirChiller_3;   !- Air Chiller 3 Name

!Start freezer 3

  ZoneControl:Thermostat,
    Freezer_3 Thermostat,    !- Name
    Freezer_3,               !- Zone or ZoneList Name
    Zone Control Type Sched Dual YearRound,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint Freeze;    !- Control 1 Name

  ZoneHVAC:EquipmentConnections,
    Freezer_3,               !- Zone Name
    Freezer_3Equipment,      !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_34,                 !- Zone Air Node Name
    NODE_35;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Freezer_3Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:RefrigerationChillerSet,  !- Zone Equipment 1 Object Type
    Freezer_3ChillerSet,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:RefrigerationChillerSet,
    Freezer_3ChillerSet,     !- Name
    ,                        !- Availability Schedule Name
    Freezer_3,               !- Zone Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    Freezer_3AirChiller_1,   !- Air Chiller 1 Name
    Freezer_3AirChiller_2,   !- Air Chiller 2 Name
    Freezer_3AirChiller_3;   !- Air Chiller 3 Name

!Start freezer 4

  ZoneControl:Thermostat,
    Freezer_4 Thermostat,    !- Name
    Freezer_4,               !- Zone or ZoneList Name
    Zone Control Type Sched Dual YearRound,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint Freeze;    !- Control 1 Name

  ZoneHVAC:EquipmentConnections,
    Freezer_4,               !- Zone Name
    Freezer_4Equipment,      !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_44,                 !- Zone Air Node Name
    NODE_45;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Freezer_4Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:RefrigerationChillerSet,  !- Zone Equipment 1 Object Type
    Freezer_4ChillerSet,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:RefrigerationChillerSet,
    Freezer_4ChillerSet,     !- Name
    ,                        !- Availability Schedule Name
    Freezer_4,               !- Zone Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    Freezer_4AirChiller_1,   !- Air Chiller 1 Name
    Freezer_4AirChiller_2,   !- Air Chiller 2 Name
    Freezer_4AirChiller_3;   !- Air Chiller 3 Name

!Start freezer 5

  ZoneControl:Thermostat,
    Freezer_5 Thermostat,    !- Name
    Freezer_5,               !- Zone or ZoneList Name
    Zone Control Type Sched Dual YearRound,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint Freeze;    !- Control 1 Name

  ZoneHVAC:EquipmentConnections,
    Freezer_5,               !- Zone Name
    Freezer_5Equipment,      !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_54,                 !- Zone Air Node Name
    NODE_55;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Freezer_5Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:RefrigerationChillerSet,  !- Zone Equipment 1 Object Type
    Freezer_5ChillerSet,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:RefrigerationChillerSet,
    Freezer_5ChillerSet,     !- Name
    ,                        !- Availability Schedule Name
    Freezer_5,               !- Zone Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    Freezer_5AirChiller_1,   !- Air Chiller 1 Name
    Freezer_5AirChiller_2,   !- Air Chiller 2 Name
    Freezer_5AirChiller_3,   !- Air Chiller 3 Name
    Freezer_5AirChiller_4,   !- Air Chiller 4 Name
    Freezer_5AirChiller_5,   !- Air Chiller 5 Name
    Freezer_5AirChiller_6,   !- Air Chiller 6 Name
    Freezer_5AirChiller_7,   !- Air Chiller 7 Name
    Freezer_5AirChiller_8,   !- Air Chiller 8 Name
    Freezer_5AirChiller_9;   !- Air Chiller 9 Name

!Start cooler_1

  ZoneControl:Thermostat,
    Cooler_1 Thermostat,     !- Name
    Cooler_1,                !- Zone or ZoneList Name
    Zone Control Type Sched Dual YearRound,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint Cooler;    !- Control 1 Name

  ZoneHVAC:EquipmentConnections,
    Cooler_1,                !- Zone Name
    Cooler_1Equipment,       !- Zone Conditioning Equipment List Name
    Cooler_1UnitHeatAirOutletNode,  !- Zone Air Inlet Node or NodeList Name
    Cooler_1UnitHeatAirInletNode,  !- Zone Air Exhaust Node or NodeList Name
    NODE_64,                 !- Zone Air Node Name
    NODE_65;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Cooler_1Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:RefrigerationChillerSet,  !- Zone Equipment 1 Object Type
    Cooler_1ChillerSet,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 2 Object Type
    Cooler_1UnitHeat,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:UnitHeater,
    Cooler_1UnitHeat,        !- Name
    UnitHeatAvailability,    !- Availability Schedule Name
    Cooler_1UnitHeatAirInletNode,  !- Air Inlet Node Name
    Cooler_1UnitHeatAirOutletNode,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Cooler_1UnitHeatFan,     !- Supply Air Fan Name
    0.84,                    !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Cooler_1UnitHeatHeatingCoil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Yes,                     !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  Coil:Heating:Electric,
    Cooler_1UnitHeatHeatingCoil,  !- Name
    UnitHeatAvailability,    !- Availability Schedule Name
    1.0,                     !- Efficiency
    800000.,                 !- Nominal Capacity {W}
    Cooler_1UnitHeatFanOutletNode,  !- Air Inlet Node Name
    Cooler_1UnitHeatAirOutletNode;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    Cooler_1UnitHeatFan,     !- Name
    UnitHeatAvailability,    !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    75.0,                    !- Pressure Rise {Pa}
    0.84,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Cooler_1UnitHeatAirInletNode,  !- Air Inlet Node Name
    Cooler_1UnitHeatFanOutletNode;  !- Air Outlet Node Name

  ZoneHVAC:RefrigerationChillerSet,
    Cooler_1ChillerSet,      !- Name
    ,                        !- Availability Schedule Name
    Cooler_1,                !- Zone Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    Cooler_1AirChiller_1,    !- Air Chiller 1 Name
    Cooler_1AirChiller_2,    !- Air Chiller 2 Name
    Cooler_1AirChiller_3,    !- Air Chiller 3 Name
    Cooler_1AirChiller_4,    !- Air Chiller 4 Name
    Cooler_1AirChiller_5,    !- Air Chiller 5 Name
    Cooler_1AirChiller_6;    !- Air Chiller 6 Name

! Start Cooler_2

  ZoneControl:Thermostat,
    Cooler_2 Thermostat,     !- Name
    Cooler_2,                !- Zone or ZoneList Name
    Zone Control Type Sched Dual YearRound,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint Cooler;    !- Control 1 Name

  ZoneHVAC:EquipmentConnections,
    Cooler_2,                !- Zone Name
    Cooler_2Equipment,       !- Zone Conditioning Equipment List Name
    Cooler_2UnitHeatAirOutletNode,  !- Zone Air Inlet Node or NodeList Name
    Cooler_2UnitHeatAirInletNode,  !- Zone Air Exhaust Node or NodeList Name
    NODE_74,                 !- Zone Air Node Name
    NODE_75;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Cooler_2Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:RefrigerationChillerSet,  !- Zone Equipment 1 Object Type
    Cooler_2ChillerSet,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 2 Object Type
    Cooler_2UnitHeat,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:UnitHeater,
    Cooler_2UnitHeat,        !- Name
    UnitHeatAvailability,    !- Availability Schedule Name
    Cooler_2UnitHeatAirInletNode,  !- Air Inlet Node Name
    Cooler_2UnitHeatAirOutletNode,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Cooler_2UnitHeatFan,     !- Supply Air Fan Name
    0.84,                    !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Cooler_2UnitHeatHeatingCoil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Yes,                     !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  Coil:Heating:Electric,
    Cooler_2UnitHeatHeatingCoil,  !- Name
    UnitHeatAvailability,    !- Availability Schedule Name
    1.0,                     !- Efficiency
    80000.,                  !- Nominal Capacity {W}
    Cooler_2UnitHeatFanOutletNode,  !- Air Inlet Node Name
    Cooler_2UnitHeatAirOutletNode;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    Cooler_2UnitHeatFan,     !- Name
    UnitHeatAvailability,    !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    75.0,                    !- Pressure Rise {Pa}
    0.84,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Cooler_2UnitHeatAirInletNode,  !- Air Inlet Node Name
    Cooler_2UnitHeatFanOutletNode;  !- Air Outlet Node Name

  ZoneHVAC:RefrigerationChillerSet,
    Cooler_2ChillerSet,      !- Name
    ,                        !- Availability Schedule Name
    Cooler_2,                !- Zone Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    Cooler_2AirChiller_1,    !- Air Chiller 1 Name
    Cooler_2AirChiller_2;    !- Air Chiller 2 Name

! Start Cooler_3

  ZoneControl:Thermostat,
    Cooler_3 Thermostat,     !- Name
    Cooler_3,                !- Zone or ZoneList Name
    Zone Control Type Sched Dual YearRound,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint Cooler;    !- Control 1 Name

  ZoneHVAC:EquipmentConnections,
    Cooler_3,                !- Zone Name
    Cooler_3Equipment,       !- Zone Conditioning Equipment List Name
    Cooler_3UnitHeatAirOutletNode,  !- Zone Air Inlet Node or NodeList Name
    Cooler_3UnitHeatAirInletNode,  !- Zone Air Exhaust Node or NodeList Name
    NODE_84,                 !- Zone Air Node Name
    NODE_85;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Cooler_3Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:RefrigerationChillerSet,  !- Zone Equipment 1 Object Type
    Cooler_3ChillerSet,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 2 Object Type
    Cooler_3UnitHeat,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:UnitHeater,
    Cooler_3UnitHeat,        !- Name
    UnitHeatAvailability,    !- Availability Schedule Name
    Cooler_3UnitHeatAirInletNode,  !- Air Inlet Node Name
    Cooler_3UnitHeatAirOutletNode,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Cooler_3UnitHeatFan,     !- Supply Air Fan Name
    0.84,                    !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Cooler_3UnitHeatHeatingCoil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Yes,                     !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  Coil:Heating:Electric,
    Cooler_3UnitHeatHeatingCoil,  !- Name
    UnitHeatAvailability,    !- Availability Schedule Name
    1.0,                     !- Efficiency
    80000.,                  !- Nominal Capacity {W}
    Cooler_3UnitHeatFanOutletNode,  !- Air Inlet Node Name
    Cooler_3UnitHeatAirOutletNode;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    Cooler_3UnitHeatFan,     !- Name
    UnitHeatAvailability,    !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    75.0,                    !- Pressure Rise {Pa}
    0.84,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Cooler_3UnitHeatAirInletNode,  !- Air Inlet Node Name
    Cooler_3UnitHeatFanOutletNode;  !- Air Outlet Node Name

  ZoneHVAC:RefrigerationChillerSet,
    Cooler_3ChillerSet,      !- Name
    ,                        !- Availability Schedule Name
    Cooler_3,                !- Zone Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    Cooler_3AirChiller_1,    !- Air Chiller 1 Name
    Cooler_3AirChiller_2;    !- Air Chiller 2 Name

! Start Dock

  ZoneControl:Thermostat,
    Dock Thermostat,         !- Name
    Dock,                    !- Zone or ZoneList Name
    Zone Control Type Sched for SinglePointSeasonal,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoint Dock,   !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Cooling Setpoint Dock;   !- Control 2 Name

  ZoneHVAC:EquipmentConnections,
    Dock,                    !- Zone Name
    DockEquipment,           !- Zone Conditioning Equipment List Name
    DockUnitHeatAirOutletNode,  !- Zone Air Inlet Node or NodeList Name
    DockUnitHeatAirInletNode,!- Zone Air Exhaust Node or NodeList Name
    NODE_94,                 !- Zone Air Node Name
    NODE_95;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    DockEquipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:RefrigerationChillerSet,  !- Zone Equipment 1 Object Type
    DockChillerSet,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 2 Object Type
    DockUnitHeat,            !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:UnitHeater,
    DockUnitHeat,            !- Name
    UnitHeatAvailability,    !- Availability Schedule Name
    DockUnitHeatAirInletNode,!- Air Inlet Node Name
    DockUnitHeatAirOutletNode,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    DockUnitHeatFan,         !- Supply Air Fan Name
    5.,                      !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Electric,   !- Heating Coil Object Type
    DockUnitHeatHeatingCoil, !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    Yes,                     !- Supply Air Fan Operation During No Heating
    ,                        !- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  Coil:Heating:Electric,
    DockUnitHeatHeatingCoil, !- Name
    UnitHeatAvailability,    !- Availability Schedule Name
    1.0,                     !- Efficiency
    12000000.,               !- Nominal Capacity {W}
    DockUnitHeatFanOutletNode,  !- Air Inlet Node Name
    DockUnitHeatAirOutletNode;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    DockUnitHeatFan,         !- Name
    UnitHeatAvailability,    !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    75.0,                    !- Pressure Rise {Pa}
    5.,                      !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    DockUnitHeatAirInletNode,!- Air Inlet Node Name
    DockUnitHeatFanOutletNode;  !- Air Outlet Node Name

  ZoneHVAC:RefrigerationChillerSet,
    DockChillerSet,          !- Name
    ,                        !- Availability Schedule Name
    Dock,                    !- Zone Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    DockAirChiller_1,        !- Air Chiller 1 Name
    DockAirChiller_2,        !- Air Chiller 2 Name
    DockAirChiller_3,        !- Air Chiller 3 Name
    DockAirChiller_4,        !- Air Chiller 4 Name
    DockAirChiller_5,        !- Air Chiller 5 Name
    DockAirChiller_6,        !- Air Chiller 6 Name
    DockAirChiller_7,        !- Air Chiller 7 Name
    DockAirChiller_8,        !- Air Chiller 8 Name
    DockAirChiller_9,        !- Air Chiller 9 Name
    DockAirChiller_10,       !- Air Chiller 10 Name
    DockAirChiller_11,       !- Air Chiller 11 Name
    DockAirChiller_12,       !- Air Chiller 12 Name
    DockAirChiller_13,       !- Air Chiller 13 Name
    DockAirChiller_14,       !- Air Chiller 14 Name
    DockAirChiller_15,       !- Air Chiller 15 Name
    DockAirChiller_16,       !- Air Chiller 16 Name
    DockAirChiller_17,       !- Air Chiller 17 Name
    DockAirChiller_18,       !- Air Chiller 18 Name
    DockAirChiller_19,       !- Air Chiller 19 Name
    DockAirChiller_20,       !- Air Chiller 20 Name
    DockAirChiller_21,       !- <none>
    DockAirChiller_22,       !- <none>
    DockAirChiller_23,       !- <none>
    DockAirChiller_24,       !- <none>
    DockAirChiller_25,       !- <none>
    DockAirChiller_26,       !- <none>
    DockAirChiller_27,       !- <none>
    DockAirChiller_28,       !- <none>
    DockAirChiller_29,       !- <none>
    DockAirChiller_30,       !- <none>
    DockAirChiller_31,       !- <none>
    DockAirChiller_32,       !- <none>
    DockAirChiller_33,       !- <none>
    DockAirChiller_34,       !- <none>
    DockAirChiller_35,       !- <none>
    DockAirChiller_36,       !- <none>
    DockAirChiller_37,       !- <none>
    DockAirChiller_38,       !- <none>
    DockAirChiller_39,       !- <none>
    DockAirChiller_40;       !- <none>

! Start Offices

  ZoneControl:Thermostat,
    Office1_Lower Thermostat,!- Name
    Office1_Lower,           !- Zone or ZoneList Name
    Zone Control Type Sched for SinglePointSeasonal,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoint Office, !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Cooling Setpoint Office; !- Control 2 Name

  ZoneHVAC:EquipmentConnections,
    Office1_Lower,           !- Zone Name
    Office1_LowerEquipment,  !- Zone Conditioning Equipment List Name
    Office1_LowerInlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_14,                 !- Zone Air Node Name
    NODE_15;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Office1_LowerEquipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Office1_LowerAir,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Office1_LowerAir,        !- Name
    ,                        !- Availability Schedule Name
    NODE_11,                 !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    22.,                     !- Maximum Heating Supply Air Temperature {C}
    13.,                     !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Office1_LowerInlets,     !- Name
    NODE_11;                 !- Node 1 Name

  ZoneControl:Thermostat,
    Office1_Upper Thermostat,!- Name
    Office1_Upper,           !- Zone or ZoneList Name
    Zone Control Type Sched for SinglePointSeasonal,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoint Office, !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Cooling Setpoint Office; !- Control 2 Name

  ZoneHVAC:EquipmentConnections,
    Office1_Upper,           !- Zone Name
    Office1_UpperEquipment,  !- Zone Conditioning Equipment List Name
    Office1_UpperInlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_111,                !- Zone Air Node Name
    NODE_112;                !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Office1_UpperEquipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Office1_UpperAir,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Office1_UpperAir,        !- Name
    ,                        !- Availability Schedule Name
    NODE_110,                !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    22.,                     !- Maximum Heating Supply Air Temperature {C}
    13.,                     !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Office1_UpperInlets,     !- Name
    NODE_110;                !- Node 1 Name

  ZoneControl:Thermostat,
    Office2_Lower Thermostat,!- Name
    Office2_Lower,           !- Zone or ZoneList Name
    Zone Control Type Sched for SinglePointSeasonal,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoint Office, !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Cooling Setpoint Office; !- Control 2 Name

  ZoneHVAC:EquipmentConnections,
    Office2_Lower,           !- Zone Name
    Office2_LowerEquipment,  !- Zone Conditioning Equipment List Name
    Office2_LowerInlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_121,                !- Zone Air Node Name
    NODE_122;                !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Office2_LowerEquipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Office2_LowerAir,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Office2_LowerAir,        !- Name
    ,                        !- Availability Schedule Name
    NODE_120,                !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    22.,                     !- Maximum Heating Supply Air Temperature {C}
    13.,                     !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Office2_LowerInlets,     !- Name
    NODE_120;                !- Node 1 Name

  ZoneControl:Thermostat,
    Office2_Upper Thermostat,!- Name
    Office2_Upper,           !- Zone or ZoneList Name
    Zone Control Type Sched for SinglePointSeasonal,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoint Office, !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Cooling Setpoint Office; !- Control 2 Name

  ZoneHVAC:EquipmentConnections,
    Office2_Upper,           !- Zone Name
    Office2_UpperEquipment,  !- Zone Conditioning Equipment List Name
    Office2_UpperInlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_131,                !- Zone Air Node Name
    NODE_132;                !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Office2_UpperEquipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Office2_UpperAir,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Office2_UpperAir,        !- Name
    ,                        !- Availability Schedule Name
    NODE_130,                !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    22.,                     !- Maximum Heating Supply Air Temperature {C}
    13.,                     !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Office2_UpperInlets,     !- Name
    NODE_130;                !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: Refrigeration:AirChiller ===========
! Subfreezer
! -25C is desired zone temperature
! max sensible load was 136,000W with ideal air (no latent included)
! avg cap was 77,000W with ideal air (no latent included)
! Try with 300,000W total and DT1 of 8C, so unit load factor is 40,000 W/DeltaC
! See BAC AS5S-4084-050L, fan 0.5 HP (0.5 hp = 373 W), airflow 26,250 cfm(1 ft3 = 0.02833 m3, so ~12.4 m3/s),
!                     frosted capacity 20,650 B/h-F (~10,900 W/C), so need 3 of them
!  Will do Evap T of -33C, let heater = 200W,
!  Use electric defrost - capacity large to limit time and handle latent load
!  Electric defrost capacity, BAC recommends 11 W/ft2 (this model has 5,006 ft2), so 55066W

  Refrigeration:AirChiller,
    SubFreezerAirChiller_1,  !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -33.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched1,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched1, !- Defrost Schedule Name
    AirChillerDripDownSched1,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    SubFreezerAirChiller_2,  !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -33.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched2,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched2, !- Defrost Schedule Name
    AirChillerDripDownSched2,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    SubFreezerAirChiller_3,  !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -33.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched3,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched3, !- Defrost Schedule Name
    AirChillerDripDownSched3,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

! Freezer_1AirChiller_1 is an example of a table look-up correction curve
!  Use Colmac Al5382.-3983-075L
!  Rated 87,100 W with 85% RH, inlet air of -23, DT1 of 5.5C
!        5 fans at 0.56 kW each = 2800 W, air flow of 20.67 m3/s
!        No info re electric defrost rating, but strong recommendation for hot gas defrost.
!

  Refrigeration:AirChiller,
    Freezer_1AirChiller_1,   !- Name
    AvailAllYear,            !- Availability Schedule Name
    CapacityTotalSpecificConditions,  !- Capacity Rating Type
    ,                        !- Rated Unit Load Factor {W/K}
    87100.,                  !- Rated Capacity {W}
    85.,                     !- Rated Relative Humidity {percent}
    -23.,                    !- Rated Cooling Source Temperature {C}
    5.5,                     !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    TabularRHxDT1xTRoom,     !- Capacity Correction Curve Type
    ColmacCoilInc,           !- Capacity Correction Curve Name
    ,                        !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched1,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    2800.,                   !- Rated Fan Power {W}
    20.67,                   !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched1, !- Defrost Schedule Name
    AirChillerDripDownSched1,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    0.6,                     !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Table:IndependentVariable,
    ColmacCoilInc_IndependentVariable1,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    -34.5,                   !- Minimum Value
    10.,                     !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -34.444,                 !- Value 1
    -31.666,                 !- Value 2
    -28.888,                 !- <none>
    -26.111,                 !- <none>
    -23.333,                 !- <none>
    -20.555,                 !- <none>
    -17.777,                 !- <none>
    -15.,                    !- <none>
    -12.222,                 !- <none>
    -9.444,                  !- <none>
    -6.666,                  !- <none>
    -3.888,                  !- <none>
    -1.111,                  !- <none>
    -1.110,                  !- <none>
    1.666,                   !- <none>
    4.44,                    !- Extended Field
    7.222,                   !- Extended Field
    10.;                     !- Extended Field

  Table:IndependentVariable,
    ColmacCoilInc_IndependentVariable2,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    4.,                      !- Minimum Value
    12.,                     !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    4.,                      !- Value 1
    5.,                      !- Value 2
    6.,                      !- <none>
    7.,                      !- <none>
    8.,                      !- <none>
    9.,                      !- <none>
    10.,                     !- <none>
    11.,                     !- <none>
    12.;                     !- <none>

  Table:IndependentVariable,
    ColmacCoilInc_IndependentVariable3,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0.65,                    !- Minimum Value
    0.95,                    !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    .65,                     !- Value 1
    .75,                     !- Value 2
    .85,                     !- <none>
    .95;                     !- <none>

  Table:IndependentVariableList,
    ColmacCoilInc_IndependentVariableList,  !- Name
    ColmacCoilInc_IndependentVariable1,  !- Independent Variable 1 Name
    ColmacCoilInc_IndependentVariable2,  !- Independent Variable 2 Name
    ColmacCoilInc_IndependentVariable3;  !- <none>

  Table:Lookup,
    ColmacCoilInc,           !- Name
    ColmacCoilInc_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1.,                      !- Normalization Divisor
    0.35,                    !- Minimum Output
    1.5,                     !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    1.466,                   !- Output Value 1
    1.452,                   !- Output Value 2
    1.439,                   !- <none>
    1.427,                   !- <none>
    1.166,                   !- <none>
    1.158,                   !- <none>
    1.149,                   !- <none>
    1.141,                   !- <none>
    0.969,                   !- <none>
    0.963,                   !- <none>
    0.957,                   !- <none>
    0.951,                   !- <none>
    0.828,                   !- <none>
    0.824,                   !- <none>
    0.82,                    !- <none>
    0.816,                   !- <none>
    0.724,                   !- <none>
    0.72,                    !- <none>
    0.717,                   !- <none>
    0.714,                   !- <none>
    0.642,                   !- <none>
    0.64,                    !- <none>
    0.637,                   !- <none>
    0.635,                   !- <none>
    0.578,                   !- <none>
    0.576,                   !- <none>
    0.574,                   !- <none>
    0.572,                   !- <none>
    0.525,                   !- <none>
    0.523,                   !- <none>
    0.521,                   !- <none>
    0.52,                    !- <none>
    0.481,                   !- <none>
    0.479,                   !- <none>
    0.478,                   !- <none>
    0.477,                   !- <none>
    1.468,                   !- <none>
    1.451,                   !- <none>
    1.434,                   !- <none>
    1.418,                   !- <none>
    1.167,                   !- <none>
    1.156,                   !- <none>
    1.145,                   !- <none>
    1.135,                   !- <none>
    0.968,                   !- <none>
    0.961,                   !- <none>
    0.953,                   !- <none>
    0.946,                   !- <none>
    0.828,                   !- <none>
    0.822,                   !- <none>
    0.817,                   !- <none>
    0.811,                   !- <none>
    0.723,                   !- <none>
    0.719,                   !- <none>
    0.715,                   !- <none>
    0.71,                    !- <none>
    0.642,                   !- <none>
    0.638,                   !- <none>
    0.635,                   !- <none>
    0.632,                   !- <none>
    0.577,                   !- <none>
    0.574,                   !- <none>
    0.572,                   !- <none>
    0.569,                   !- <none>
    0.524,                   !- <none>
    0.522,                   !- <none>
    0.52,                    !- <none>
    0.518,                   !- <none>
    0.48,                    !- <none>
    0.478,                   !- <none>
    0.477,                   !- <none>
    0.475,                   !- <none>
    1.468,                   !- <none>
    1.448,                   !- <none>
    1.426,                   !- <none>
    1.404,                   !- <none>
    1.167,                   !- <none>
    1.152,                   !- <none>
    1.138,                   !- <none>
    1.124,                   !- <none>
    0.967,                   !- <none>
    0.957,                   !- <none>
    0.947,                   !- <none>
    0.938,                   !- <none>
    0.826,                   !- <none>
    0.819,                   !- <none>
    0.812,                   !- <none>
    0.805,                   !- <none>
    0.721,                   !- <none>
    0.716,                   !- <none>
    0.71,                    !- <none>
    0.705,                   !- <none>
    0.64,                    !- <none>
    0.636,                   !- <none>
    0.631,                   !- <none>
    0.627,                   !- <none>
    0.576,                   !- <none>
    0.572,                   !- <none>
    0.568,                   !- <none>
    0.565,                   !- <none>
    0.523,                   !- <none>
    0.52,                    !- <none>
    0.517,                   !- <none>
    0.514,                   !- <none>
    0.479,                   !- <none>
    0.477,                   !- <none>
    0.474,                   !- <none>
    0.472,                   !- <none>
    1.468,                   !- <none>
    1.443,                   !- <none>
    1.414,                   !- <none>
    1.386,                   !- <none>
    1.165,                   !- <none>
    1.146,                   !- <none>
    1.128,                   !- <none>
    1.11,                    !- <none>
    0.964,                   !- <none>
    0.951,                   !- <none>
    0.938,                   !- <none>
    0.926,                   !- <none>
    0.823,                   !- <none>
    0.813,                   !- <none>
    0.804,                   !- <none>
    0.795,                   !- <none>
    0.718,                   !- <none>
    0.711,                   !- <none>
    0.704,                   !- <none>
    0.697,                   !- <none>
    0.637,                   !- <none>
    0.631,                   !- <none>
    0.626,                   !- <none>
    0.62,                    !- <none>
    0.573,                   !- <none>
    0.568,                   !- <none>
    0.564,                   !- <none>
    0.559,                   !- <none>
    0.52,                    !- <none>
    0.517,                   !- <none>
    0.513,                   !- <none>
    0.509,                   !- <none>
    0.477,                   !- <none>
    0.474,                   !- <none>
    0.47,                    !- <none>
    0.467,                   !- <none>
    1.468,                   !- <none>
    1.435,                   !- <none>
    1.397,                   !- <none>
    1.362,                   !- <none>
    1.162,                   !- <none>
    1.137,                   !- <none>
    1.114,                   !- <none>
    1.091,                   !- <none>
    0.96,                    !- <none>
    0.943,                   !- <none>
    0.927,                   !- <none>
    0.911,                   !- <none>
    0.818,                   !- <none>
    0.806,                   !- <none>
    0.794,                   !- <none>
    0.783,                   !- <none>
    0.713,                   !- <none>
    0.704,                   !- <none>
    0.695,                   !- <none>
    0.686,                   !- <none>
    0.633,                   !- <none>
    0.625,                   !- <none>
    0.618,                   !- <none>
    0.611,                   !- <none>
    0.569,                   !- <none>
    0.563,                   !- <none>
    0.557,                   !- <none>
    0.551,                   !- <none>
    0.517,                   !- <none>
    0.512,                   !- <none>
    0.507,                   !- <none>
    0.502,                   !- <none>
    0.474,                   !- <none>
    0.469,                   !- <none>
    0.465,                   !- <none>
    0.461,                   !- <none>
    1.468,                   !- <none>
    1.425,                   !- <none>
    1.377,                   !- <none>
    1.333,                   !- <none>
    1.158,                   !- <none>
    1.126,                   !- <none>
    1.096,                   !- <none>
    1.068,                   !- <none>
    0.954,                   !- <none>
    0.932,                   !- <none>
    0.912,                   !- <none>
    0.892,                   !- <none>
    0.812,                   !- <none>
    0.796,                   !- <none>
    0.781,                   !- <none>
    0.767,                   !- <none>
    0.707,                   !- <none>
    0.695,                   !- <none>
    0.684,                   !- <none>
    0.673,                   !- <none>
    0.627,                   !- <none>
    0.618,                   !- <none>
    0.609,                   !- <none>
    0.6,                     !- <none>
    0.563,                   !- <none>
    0.556,                   !- <none>
    0.548,                   !- <none>
    0.541,                   !- <none>
    0.512,                   !- <none>
    0.505,                   !- <none>
    0.499,                   !- <none>
    0.493,                   !- <none>
    0.469,                   !- <none>
    0.464,                   !- <none>
    0.459,                   !- <none>
    0.454,                   !- <none>
    1.468,                   !- <none>
    1.414,                   !- <none>
    1.353,                   !- <none>
    1.298,                   !- <none>
    1.155,                   !- <none>
    1.113,                   !- <none>
    1.075,                   !- <none>
    1.04,                    !- <none>
    0.947,                   !- <none>
    0.919,                   !- <none>
    0.894,                   !- <none>
    0.869,                   !- <none>
    0.805,                   !- <none>
    0.784,                   !- <none>
    0.765,                   !- <none>
    0.748,                   !- <none>
    0.7,                     !- <none>
    0.685,                   !- <none>
    0.67,                    !- <none>
    0.656,                   !- <none>
    0.62,                    !- <none>
    0.608,                   !- <none>
    0.596,                   !- <none>
    0.586,                   !- <none>
    0.557,                   !- <none>
    0.547,                   !- <none>
    0.538,                   !- <none>
    0.529,                   !- <none>
    0.506,                   !- <none>
    0.498,                   !- <none>
    0.49,                    !- <none>
    0.482,                   !- <none>
    0.463,                   !- <none>
    0.456,                   !- <none>
    0.45,                    !- <none>
    0.444,                   !- <none>
    1.468,                   !- <none>
    1.403,                   !- <none>
    1.326,                   !- <none>
    1.259,                   !- <none>
    1.152,                   !- <none>
    1.099,                   !- <none>
    1.051,                   !- <none>
    1.009,                   !- <none>
    0.94,                    !- <none>
    0.905,                   !- <none>
    0.873,                   !- <none>
    0.843,                   !- <none>
    0.796,                   !- <none>
    0.771,                   !- <none>
    0.747,                   !- <none>
    0.725,                   !- <none>
    0.691,                   !- <none>
    0.672,                   !- <none>
    0.654,                   !- <none>
    0.637,                   !- <none>
    0.611,                   !- <none>
    0.596,                   !- <none>
    0.582,                   !- <none>
    0.569,                   !- <none>
    0.549,                   !- <none>
    0.537,                   !- <none>
    0.525,                   !- <none>
    0.514,                   !- <none>
    0.498,                   !- <none>
    0.488,                   !- <none>
    0.478,                   !- <none>
    0.469,                   !- <none>
    0.456,                   !- <none>
    0.448,                   !- <none>
    0.44,                    !- <none>
    0.432,                   !- <none>
    1.468,                   !- <none>
    1.392,                   !- <none>
    1.296,                   !- <none>
    1.215,                   !- <none>
    1.151,                   !- <none>
    1.083,                   !- <none>
    1.024,                   !- <none>
    0.973,                   !- <none>
    0.934,                   !- <none>
    0.889,                   !- <none>
    0.849,                   !- <none>
    0.814,                   !- <none>
    0.787,                   !- <none>
    0.755,                   !- <none>
    0.726,                   !- <none>
    0.7,                     !- <none>
    0.682,                   !- <none>
    0.658,                   !- <none>
    0.636,                   !- <none>
    0.616,                   !- <none>
    0.602,                   !- <none>
    0.583,                   !- <none>
    0.566,                   !- <none>
    0.55,                    !- <none>
    0.539,                   !- <none>
    0.524,                   !- <none>
    0.51,                    !- <none>
    0.497,                   !- <none>
    0.489,                   !- <none>
    0.477,                   !- <none>
    0.465,                   !- <none>
    0.454,                   !- <none>
    0.448,                   !- <none>
    0.438,                   !- <none>
    0.428,                   !- <none>
    0.418,                   !- <none>
    1.468,                   !- <none>
    1.383,                   !- <none>
    1.264,                   !- <none>
    1.168,                   !- <none>
    1.153,                   !- <none>
    1.067,                   !- <none>
    0.996,                   !- <none>
    0.935,                   !- <none>
    0.927,                   !- <none>
    0.872,                   !- <none>
    0.824,                   !- <none>
    0.782,                   !- <none>
    0.778,                   !- <none>
    0.739,                   !- <none>
    0.704,                   !- <none>
    0.673,                   !- <none>
    0.671,                   !- <none>
    0.642,                   !- <none>
    0.616,                   !- <none>
    0.592,                   !- <none>
    0.591,                   !- <none>
    0.569,                   !- <none>
    0.548,                   !- <none>
    0.529,                   !- <none>
    0.529,                   !- <none>
    0.511,                   !- <none>
    0.494,                   !- <none>
    0.479,                   !- <none>
    0.48,                    !- <none>
    0.464,                   !- <none>
    0.451,                   !- <none>
    0.438,                   !- <none>
    0.439,                   !- <none>
    0.426,                   !- <none>
    0.414,                   !- <none>
    0.403,                   !- <none>
    1.468,                   !- <none>
    1.377,                   !- <none>
    1.231,                   !- <none>
    1.118,                   !- <none>
    1.16,                    !- <none>
    1.052,                   !- <none>
    0.965,                   !- <none>
    0.895,                   !- <none>
    0.923,                   !- <none>
    0.854,                   !- <none>
    0.797,                   !- <none>
    0.748,                   !- <none>
    0.769,                   !- <none>
    0.721,                   !- <none>
    0.68,                    !- <none>
    0.644,                   !- <none>
    0.661,                   !- <none>
    0.625,                   !- <none>
    0.594,                   !- <none>
    0.567,                   !- <none>
    0.58,                    !- <none>
    0.553,                   !- <none>
    0.529,                   !- <none>
    0.507,                   !- <none>
    0.518,                   !- <none>
    0.496,                   !- <none>
    0.477,                   !- <none>
    0.459,                   !- <none>
    0.469,                   !- <none>
    0.451,                   !- <none>
    0.435,                   !- <none>
    0.42,                    !- <none>
    0.429,                   !- <none>
    0.414,                   !- <none>
    0.4,                     !- <none>
    0.387,                   !- <none>
    1.468,                   !- <none>
    1.375,                   !- <none>
    1.197,                   !- <none>
    1.068,                   !- <none>
    1.174,                   !- <none>
    1.037,                   !- <none>
    0.934,                   !- <none>
    0.854,                   !- <none>
    0.921,                   !- <none>
    0.836,                   !- <none>
    0.769,                   !- <none>
    0.714,                   !- <none>
    0.761,                   !- <none>
    0.703,                   !- <none>
    0.655,                   !- <none>
    0.615,                   !- <none>
    0.65,                    !- <none>
    0.608,                   !- <none>
    0.572,                   !- <none>
    0.541,                   !- <none>
    0.569,                   !- <none>
    0.536,                   !- <none>
    0.508,                   !- <none>
    0.484,                   !- <none>
    0.507,                   !- <none>
    0.481,                   !- <none>
    0.458,                   !- <none>
    0.438,                   !- <none>
    0.458,                   !- <none>
    0.437,                   !- <none>
    0.418,                   !- <none>
    0.401,                   !- <none>
    0.418,                   !- <none>
    0.4,                     !- <none>
    0.384,                   !- <none>
    0.37,                    !- <none>
    1.893,                   !- <none>
    1.781,                   !- <none>
    1.503,                   !- <none>
    1.315,                   !- <none>
    1.515,                   !- <none>
    1.322,                   !- <none>
    1.166,                   !- <none>
    1.05,                    !- <none>
    1.19,                    !- <none>
    1.057,                   !- <none>
    0.956,                   !- <none>
    0.877,                   !- <none>
    0.973,                   !- <none>
    0.884,                   !- <none>
    0.813,                   !- <none>
    0.755,                   !- <none>
    0.826,                   !- <none>
    0.762,                   !- <none>
    0.709,                   !- <none>
    0.665,                   !- <none>
    0.72,                    !- <none>
    0.671,                   !- <none>
    0.63,                    !- <none>
    0.595,                   !- <none>
    0.64,                    !- <none>
    0.601,                   !- <none>
    0.568,                   !- <none>
    0.539,                   !- <none>
    0.576,                   !- <none>
    0.545,                   !- <none>
    0.517,                   !- <none>
    0.493,                   !- <none>
    0.525,                   !- <none>
    0.499,                   !- <none>
    0.476,                   !- <none>
    0.455,                   !- <none>
    1.468,                   !- <none>
    1.38,                    !- <none>
    1.164,                   !- <none>
    1.017,                   !- <none>
    1.174,                   !- <none>
    1.024,                   !- <none>
    0.903,                   !- <none>
    0.813,                   !- <none>
    0.922,                   !- <none>
    0.818,                   !- <none>
    0.74,                    !- <none>
    0.679,                   !- <none>
    0.754,                   !- <none>
    0.684,                   !- <none>
    0.629,                   !- <none>
    0.584,                   !- <none>
    0.64,                    !- <none>
    0.59,                    !- <none>
    0.549,                   !- <none>
    0.514,                   !- <none>
    0.558,                   !- <none>
    0.52,                    !- <none>
    0.487,                   !- <none>
    0.46,                    !- <none>
    0.495,                   !- <none>
    0.465,                   !- <none>
    0.439,                   !- <none>
    0.417,                   !- <none>
    0.446,                   !- <none>
    0.422,                   !- <none>
    0.4,                     !- <none>
    0.382,                   !- <none>
    0.407,                   !- <none>
    0.386,                   !- <none>
    0.368,                   !- <none>
    0.352,                   !- <none>
    1.893,                   !- <none>
    1.797,                   !- <none>
    1.461,                   !- <none>
    1.25,                    !- <none>
    1.515,                   !- <none>
    1.308,                   !- <none>
    1.126,                   !- <none>
    0.997,                   !- <none>
    1.197,                   !- <none>
    1.035,                   !- <none>
    0.92,                    !- <none>
    0.833,                   !- <none>
    0.967,                   !- <none>
    0.861,                   !- <none>
    0.78,                    !- <none>
    0.717,                   !- <none>
    0.814,                   !- <none>
    0.739,                   !- <none>
    0.679,                   !- <none>
    0.631,                   !- <none>
    0.706,                   !- <none>
    0.649,                   !- <none>
    0.603,                   !- <none>
    0.564,                   !- <none>
    0.625,                   !- <none>
    0.58,                    !- <none>
    0.543,                   !- <none>
    0.511,                   !- <none>
    0.561,                   !- <none>
    0.525,                   !- <none>
    0.494,                   !- <none>
    0.468,                   !- <none>
    0.511,                   !- <none>
    0.481,                   !- <none>
    0.455,                   !- <none>
    0.432,                   !- <none>
    1.893,                   !- <none>
    1.828,                   !- <none>
    1.42,                    !- <none>
    1.187,                   !- <none>
    1.515,                   !- <none>
    1.298,                   !- <none>
    1.086,                   !- <none>
    0.946,                   !- <none>
    1.212,                   !- <none>
    1.015,                   !- <none>
    0.884,                   !- <none>
    0.789,                   !- <none>
    0.963,                   !- <none>
    0.838,                   !- <none>
    0.747,                   !- <none>
    0.679,                   !- <none>
    0.804,                   !- <none>
    0.716,                   !- <none>
    0.65,                    !- <none>
    0.597,                   !- <none>
    0.692,                   !- <none>
    0.627,                   !- <none>
    0.576,                   !- <none>
    0.534,                   !- <none>
    0.61,                    !- <none>
    0.559,                   !- <none>
    0.518,                   !- <none>
    0.484,                   !- <none>
    0.546,                   !- <none>
    0.505,                   !- <none>
    0.472,                   !- <none>
    0.443,                   !- <none>
    0.496,                   !- <none>
    0.462,                   !- <none>
    0.434,                   !- <none>
    0.409,                   !- <none>
    1.893,                   !- <none>
    1.879,                   !- <none>
    1.382,                   !- <none>
    1.125,                   !- <none>
    1.515,                   !- <none>
    1.293,                   !- <none>
    1.048,                   !- <none>
    0.896,                   !- <none>
    1.238,                   !- <none>
    0.997,                   !- <none>
    0.848,                   !- <none>
    0.747,                   !- <none>
    0.964,                   !- <none>
    0.816,                   !- <none>
    0.715,                   !- <none>
    0.642,                   !- <none>
    0.795,                   !- <none>
    0.694,                   !- <none>
    0.62,                    !- <none>
    0.564,                   !- <none>
    0.68,                    !- <none>
    0.606,                   !- <none>
    0.549,                   !- <none>
    0.505,                   !- <none>
    0.596,                   !- <none>
    0.539,                   !- <none>
    0.494,                   !- <none>
    0.457,                   !- <none>
    0.532,                   !- <none>
    0.486,                   !- <none>
    0.449,                   !- <none>
    0.419,                   !- <none>
    0.481,                   !- <none>
    0.444,                   !- <none>
    0.413,                   !- <none>
    0.387,                   !- <none>
    1.893,                   !- <none>
    1.893,                   !- <none>
    1.346,                   !- <none>
    1.067,                   !- <none>
    1.515,                   !- <none>
    1.295,                   !- <none>
    1.011,                   !- <none>
    0.848,                   !- <none>
    1.262,                   !- <none>
    0.981,                   !- <none>
    0.814,                   !- <none>
    0.706,                   !- <none>
    0.971,                   !- <none>
    0.796,                   !- <none>
    0.684,                   !- <none>
    0.607,                   !- <none>
    0.789,                   !- <none>
    0.673,                   !- <none>
    0.592,                   !- <none>
    0.533,                   !- <none>
    0.669,                   !- <none>
    0.585,                   !- <none>
    0.523,                   !- <none>
    0.477,                   !- <none>
    0.583,                   !- <none>
    0.518,                   !- <none>
    0.47,                    !- <none>
    0.432,                   !- <none>
    0.518,                   !- <none>
    0.467,                   !- <none>
    0.427,                   !- <none>
    0.396,                   !- <none>
    0.467,                   !- <none>
    0.425,                   !- <none>
    0.392,                   !- <none>
    0.365;                   !- <none>

! Freezer-1AirChiller_2 is an example of a European rating
! FrigiBohn 2010 catalog: NKH4x8DC1
!   Don't have data for ammonia fixture, use R404 fixture and use 0.9 refrigerant correction factor
!   Rating data include: Standard Capacity (SC3) of 83,570 W at DT1 of 7K
!                        Fan air flow of 82,600 m3/h (22.9 m3/s), Fan power of 4*1250 = 5000
!                        Electric defrost at 34,200 W.

  Refrigeration:AirChiller,
    Freezer_1AirChiller_2,   !- Name
    AvailAllYear,            !- Availability Schedule Name
    EuropeanSC3Standard,     !- Capacity Rating Type
    ,                        !- Rated Unit Load Factor {W/K}
    83570.,                  !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -25.,                    !- Rated Cooling Source Temperature {C}
    7.0,                     !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    0.9,                     !- Refrigerant Correction Factor {dimensionless}
    European,                !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    ,                        !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched2,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5000.,                   !- Rated Fan Power {W}
    22.9,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched2, !- Defrost Schedule Name
    AirChillerDripDownSched2,!- Defrost Drip-Down Schedule Name
    34200.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

! Remaining chillers for Freezer_1 zone.
! -18C is desired zone temperature
! max sensible load was 1,082,000W with ideal air (no latent included)
! avg cap was 386,000W with ideal air (no latent included)
! Try with 1,200,000W total and DT1 of 8C, so unit load factor is 150,000 W/DeltaC
! See BAC AS5S-4084-050L, fan 0.5 HP (0.5 hp = 373 W), airflow 26,250 cfm(1 ft3 = 0.02833 m3, so ~12.4 m3/s),
!                     frosted capacity 20,650 B/h-F (~10,900 W/C), so need 13 of them (got by with 12)
!  Will do Evap T of -26C, let heater = 200W,
!  Use electric defrost - capacity large to limit time and handle latent load
!  Electric defrost capacity, BAC recommends 11 W/ft2 (this model has 5,006 ft2), so 55066W
!  AirChiller_5 uses a hot fluid defrost with temperature termination

  Refrigeration:AirChiller,
    Freezer_1AirChiller_3,   !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched3,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    ,                        !- Defrost Control Type
    AirChillerDefrostSched3, !- Defrost Schedule Name
    AirChillerDripDownSched3,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

!Chiller 4 uses temperature terminated hot fluid defrost

  Refrigeration:AirChiller,
    Freezer_1AirChiller_4,   !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched4,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    ,                        !- Defrost Control Type
    AirChillerDefrostSched4, !- Defrost Schedule Name
    AirChillerDripDownSched4,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Freezer_1AirChiller_5,   !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched5,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    HotFluid,                !- Defrost Type
    TemperatureTermination,  !- Defrost Control Type
    AirChillerDefrostSched5, !- Defrost Schedule Name
    AirChillerDripDownSched5,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Freezer_1AirChiller_6,   !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    11.,                     !- Rated Temperature Difference DT1 {deltaC}
    8.,                      !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched6,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    ,                        !- Defrost Control Type
    AirChillerDefrostSched6, !- Defrost Schedule Name
    AirChillerDripDownSched6,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Freezer_1AirChiller_7,   !- Name
    AvailSpringToFall,       !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched7,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    ,                        !- Defrost Control Type
    AirChillerDefrostSched7, !- Defrost Schedule Name
    AirChillerDripDownSched7,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Freezer_1AirChiller_8,   !- Name
    AvailSpringToFall,       !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched8,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    ,                        !- Defrost Control Type
    AirChillerDefrostSched8, !- Defrost Schedule Name
    AirChillerDripDownSched8,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Freezer_1AirChiller_9,   !- Name
    AvailSpringToFall,       !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched9,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    ,                        !- Defrost Control Type
    AirChillerDefrostSched9, !- Defrost Schedule Name
    AirChillerDripDownSched9,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Freezer_1AirChiller_10,  !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched10,  !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    ,                        !- Defrost Control Type
    AirChillerDefrostSched10,!- Defrost Schedule Name
    AirChillerDripDownSched10,  !- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Freezer_1AirChiller_11,  !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched1,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched1, !- Defrost Schedule Name
    AirChillerDripDownSched1,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Freezer_1AirChiller_12,  !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched2,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    ,                        !- Defrost Control Type
    AirChillerDefrostSched2, !- Defrost Schedule Name
    AirChillerDripDownSched2,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

!Freezer 2

  Refrigeration:AirChiller,
    Freezer_2AirChiller_1,   !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched1,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched1, !- Defrost Schedule Name
    AirChillerDripDownSched1,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Freezer_2AirChiller_2,   !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched2,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched2, !- Defrost Schedule Name
    AirChillerDripDownSched2,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Freezer_2AirChiller_3,   !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched3,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched3, !- Defrost Schedule Name
    AirChillerDripDownSched3,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

!Freezer 3

  Refrigeration:AirChiller,
    Freezer_3AirChiller_1,   !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched1,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched1, !- Defrost Schedule Name
    AirChillerDripDownSched1,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Freezer_3AirChiller_2,   !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched2,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched2, !- Defrost Schedule Name
    AirChillerDripDownSched2,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Freezer_3AirChiller_3,   !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched3,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched3, !- Defrost Schedule Name
    AirChillerDripDownSched3,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

!Freezer 4

  Refrigeration:AirChiller,
    Freezer_4AirChiller_1,   !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched1,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched1, !- Defrost Schedule Name
    AirChillerDripDownSched1,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Freezer_4AirChiller_2,   !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched2,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched2, !- Defrost Schedule Name
    AirChillerDripDownSched2,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Freezer_4AirChiller_3,   !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched3,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched3, !- Defrost Schedule Name
    AirChillerDripDownSched3,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

! Freezer 5

  Refrigeration:AirChiller,
    Freezer_5AirChiller_1,   !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched1,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched1, !- Defrost Schedule Name
    AirChillerDripDownSched1,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Freezer_5AirChiller_2,   !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched2,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    ,                        !- Defrost Control Type
    AirChillerDefrostSched2, !- Defrost Schedule Name
    AirChillerDripDownSched2,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Freezer_5AirChiller_3,   !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched3,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    ,                        !- Defrost Control Type
    AirChillerDefrostSched3, !- Defrost Schedule Name
    AirChillerDripDownSched3,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Freezer_5AirChiller_4,   !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched4,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    ,                        !- Defrost Control Type
    AirChillerDefrostSched4, !- Defrost Schedule Name
    AirChillerDripDownSched4,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Freezer_5AirChiller_5,   !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched5,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    ,                        !- Defrost Control Type
    AirChillerDefrostSched5, !- Defrost Schedule Name
    AirChillerDripDownSched5,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Freezer_5AirChiller_6,   !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    11.,                     !- Rated Temperature Difference DT1 {deltaC}
    8.,                      !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched6,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    ,                        !- Defrost Control Type
    AirChillerDefrostSched6, !- Defrost Schedule Name
    AirChillerDripDownSched6,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Freezer_5AirChiller_7,   !- Name
    AvailSpringToFall,       !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched7,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    ,                        !- Defrost Control Type
    AirChillerDefrostSched7, !- Defrost Schedule Name
    AirChillerDripDownSched7,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Freezer_5AirChiller_8,   !- Name
    AvailSpringToFall,       !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched8,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    ,                        !- Defrost Control Type
    AirChillerDefrostSched8, !- Defrost Schedule Name
    AirChillerDripDownSched8,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Freezer_5AirChiller_9,   !- Name
    AvailSpringToFall,       !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    10900.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -26.,                    !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched9,!- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    375.,                    !- Rated Fan Power {W}
    12.4,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    ,                        !- Defrost Control Type
    AirChillerDefrostSched9, !- Defrost Schedule Name
    AirChillerDripDownSched9,!- Defrost Drip-Down Schedule Name
    55066.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

! Cooler_1
! 4C is desired zone temperature
! max sensible load was 772,000W with ideal air (no latent included)
! Target 1.2(max) total sensible cooling capacity and DT1 of 8C
!    so unit load factor is 116,000 W/DeltaC
!    See BAC AL2s-63104, fan 7.5 HP (5595 W), airflow 51,000 cfm(24 m3/s),
!    frosted capacity 38,300 B/h-F (20,200 W/C), so need 6 of them
!  Will do Evap T of -4C, let heater = 200W,
!  Use electric defrost - capacity large to limit time and handle latent load
!  Electric defrost capacity, BAC recommends 11 W/ft2 (this model has 6,018 ft2), so 66200W
!  But that defrost capacity prooved insufficient, with excessive frost
!  accumulation -  increase defrost power to 150,000 and change schedule

  Refrigeration:AirChiller,
    Cooler_1AirChiller_1,    !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    20200.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -4.,                     !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched21,  !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5595.,                   !- Rated Fan Power {W}
    24.,                     !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched21,!- Defrost Schedule Name
    AirChillerDripDownSched21,  !- Defrost Drip-Down Schedule Name
    150000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Cooler_1AirChiller_2,    !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    20200.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -4.,                     !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched22,  !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5595.,                   !- Rated Fan Power {W}
    24.,                     !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched22,!- Defrost Schedule Name
    AirChillerDripDownSched22,  !- Defrost Drip-Down Schedule Name
    150000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Cooler_1AirChiller_3,    !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    20200.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -4.,                     !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched23,  !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5595.,                   !- Rated Fan Power {W}
    24.,                     !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched23,!- Defrost Schedule Name
    AirChillerDripDownSched23,  !- Defrost Drip-Down Schedule Name
    150000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Cooler_1AirChiller_4,    !- Name
    AvailSpringToFall,       !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    20200.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -4.,                     !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched24,  !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5595.,                   !- Rated Fan Power {W}
    24.,                     !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched24,!- Defrost Schedule Name
    AirChillerDripDownSched24,  !- Defrost Drip-Down Schedule Name
