! MultiStory.idf
!
! Basic file description:  9 Zones, 10 Story Building
! Highlights:
! This model illustrates the use of Zone Multipliers and Zone List Multipliers using the ZoneList and
! ZoneGroup objects.  This model simulates a large (10) multi-story building with 60 zones.  Since many of
! the zones are identical, all 60 zones can be simulated with only 9 unique zones in the input file.
!
! This model also illustrates the use of Site:WeatherStation, Site:HeightVariation, and OutdoorAir:Node
! objects with height-dependent atmospheric properties.
!
! The zones are organized into floors as follows:
!   Gnd Floor:       Gnd West Zone, Gnd Center Zone (x4), Gnd East Zone
!   Mid Floor (x8):  Mid West Zone, Mid Center Zone (x4), Mid East Zone
!   Top Floor:       Top West Zone, Top Center Zone (x4), Top East Zone
!
! Zone Multiplier field in the ZONE object is used to replicate center zones on the same floor.  The
! ZoneList object is used to define a list of zones.  The ZoneGroup object is used to organize zones
! into floors using the Zone List and the Zone List Multiplier fields.
!
! Window Multipliers are also used in the SURFACE:HEATTRANSFER:SUB object for East and West windows.
!
! TIPS FOR MULTI-STORY SIMULATIONS:
!   * If the basic zone geometry is identical, make one zone, copy & paste it as necessary, then change
!     the Zone Origin field to locate each zone correctly.
!   * Do not use interzone surfaces between zones that are multiplied.  Set the adjoining surfaces to
!     be adiabatic, i.e. use the OtherZoneSurface exterior boundary condition with the other surface
!     pointing back to itself.
!   * Locate the middle floor zones roughly halfway between top and ground because exterior convection
!     coefficients change with height.  Halfway should cause the differences to average out.
!   * This model only replicates zones in the East-West direction.  An additional "dimension" of zones
!     replicated in the North-South direction is possible but requires a total of 9 zones per floor for
!     a total of 27 zones in the input file.
!   * For all types of multipliers (Zone, Zone List, and Window) exterior shading of the multiplied
!     zones or windows must not be significantly different.  Otherwise it is best to simulate each
!     zone or window explicitly to accurately account for differences in solar gains.
!
! Simulation Location/Run: Chicago IL, 2 design days, 1 annual run period
! Location: Chicago IL
! Design Days: Summer and Winter
! Run Period: Full annual Simulation, Not run with Run Control
! Run Control: Zone Sizing,  Design Days
! Building: Gross Wall area, 1500 m2, Window-Wall Ratio 20%
! Floor Area: 1,440 m2
! Number of Stories: 10
!
! Zone Description Details:
! Internal gains description:      None
! Interzone Surfaces:              None (use adiabatic surfaces for multiplied zones)
! Internal Mass:                   None
! People:                          Standard prescription from CA Title 24 for Office Buildings
! Lights:                          Standard prescription from CA Title 24 for Office Buildings
! Electric Equipment:              Standard prescription from CA Title 24 for Office Buildings
! DHW Equipment:                   Standard prescription from CA Title 24 for Office Buildings
! Windows:                         Single Pane Windows
! Detached Shading:                None
! Daylight:                        None
! Natural Ventilation          :   None
! Compact Schedules (preferred):   Yes
! Solar Distribution:              Full Exterior
!
! HVAC:                            Electric Baseboard and Window Air-Conditioning for each zone.
! Purchased Air:
! Zonal Equipment:
! Central Air Handling Equipment:
! System Equipment Autosize:
! Purchased Cooling:
! Purchased Heating:
! Coils:
! Pumps:
! Boilers:
! Chillers:
! Towers:
!
! Results:
! Standard Reports:
! Timestep or Hourly Variables:   Group and Zone Sensible Heating/Cooling; Electricity Meters
! Time bins Report:               None
! HTML Report:                    AllSummary
! Environmental Emissions:        None
! Utility Tariffs:                None
!

  Version,9.4;

  Building,
    Multistory Example,      !- Name
    0.0,                     !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.04,                    !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Site:WeatherStation,
    30,                      !- Wind Sensor Height Above Ground {m}
    0.33,                    !- Wind Speed Profile Exponent
    460,                     !- Wind Speed Profile Boundary Layer Thickness {m}
    30;                      !- Air Temperature Sensor Height Above Ground {m}

  Site:HeightVariation,
    0.33,                    !- Wind Speed Profile Exponent
    460,                     !- Wind Speed Profile Boundary Layer Thickness {m}
    0.0065;                  !- Air Temperature Gradient Coefficient {K/m}

  SizingPeriod:WeatherFileDays,
    Weather File Sizing Period,  !- Name
    7,                       !- Begin Month
    18,                      !- Begin Day of Month
    7,                       !- End Month
    25,                      !- End Day of Month
    SummerDesignDay,         !- Day of Week for Start Day
    No,                      !- Use Weather File Daylight Saving Period
    No;                      !- Use Weather File Rain and Snow Indicators

  Timestep,6;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20;                      !- Shading Calculation Update Frequency

  HeatBalanceAlgorithm,ConductionTransferFunction;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  Site:Location,
    Chicago Ohare Intl Ap IL USA WMO=725300,  !- Name
    41.99,                   !- Latitude {deg}
    -87.91,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    205.00;                  !- Elevation {m}

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    ;                        !- Timesteps in Averaging Window

 ! Chicago Ohare Intl Ap IL USA Annual Heating 99%, MaxDB=-16.6°C

  SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Htg 99% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -16.6,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -16.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98886.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! Chicago Ohare Intl Ap IL USA Annual Cooling (DB=>MWB) 1%, MaxDB=31.6°C MWB=23°C

  SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Clg 1% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.6,                    !- Maximum Dry-Bulb Temperature {C}
    10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98886.,                  !- Barometric Pressure {Pa}
    5.2,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  SimulationControl,
    YES,                     !- Do Zone Sizing Calculation
    NO,                      !- Do System Sizing Calculation
    NO,                      !- Do Plant Sizing Calculation
    NO,                      !- Run Simulation for Sizing Periods
    YES,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  Material,
    A1 - 1 IN STUCCO,        !- Name
    Smooth,                  !- Roughness
    2.5389841E-02,           !- Thickness {m}
    0.6918309,               !- Conductivity {W/m-K}
    1858.142,                !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

  Material,
    C2 - 4 IN LW CONCRETE BLOCK,  !- Name
    MediumRough,             !- Roughness
    0.1000000,               !- Thickness {m}
    0.3800000,               !- Conductivity {W/m-K}
    608.7000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    C4 - 4 IN COMMON BRICK,  !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1922.216,                !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.76,                    !- Solar Absorptance
    0.76;                    !- Visible Absorptance

  Material,
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
    Smooth,                  !- Roughness
    1.9050000E-02,           !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1601.846,                !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

  Material,
    C6 - 8 IN CLAY TILE,     !- Name
    Smooth,                  !- Roughness
    0.2033016,               !- Thickness {m}
    0.5707605,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.82,                    !- Solar Absorptance
    0.82;                    !- Visible Absorptance

  Material,
    C10 - 8 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    0.2033016,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    E2 - 1 / 2 IN SLAG OR STONE,  !- Name
    Rough,                   !- Roughness
    1.2710161E-02,           !- Thickness {m}
    1.435549,                !- Conductivity {W/m-K}
    881.0155,                !- Density {kg/m3}
    1673.6,                  !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.55,                    !- Solar Absorptance
    0.55;                    !- Visible Absorptance

  Material,
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
    Rough,                   !- Roughness
    9.5402403E-03,           !- Thickness {m}
    0.1902535,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    1673.6,                  !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

  Material,
    B5 - 1 IN DENSE INSULATION,  !- Name
    VeryRough,               !- Roughness
    2.5389841E-02,           !- Thickness {m}
    4.3239430E-02,           !- Conductivity {W/m-K}
    91.30524,                !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.50,                    !- Solar Absorptance
    0.50;                    !- Visible Absorptance

  Material,
    C12 - 2 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    5.0901599E-02,           !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    ROOFING - ASPHALT SHINGLES,  !- Name
    VeryRough,               !- Roughness
    3.1999999E-03,           !- Thickness {m}
    2.9999999E-02,           !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    830.0,                   !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.70,                    !- Solar Absorptance
    0.70;                    !- Visible Absorptance

  Material,
    BB46 - 5 / 8 IN PLYWOOD, !- Name
    Smooth,                  !- Roughness
    9.9999998E-03,           !- Thickness {m}
    0.110,                   !- Conductivity {W/m-K}
    544.62,                  !- Density {kg/m3}
    1210.0,                  !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.70,                    !- Solar Absorptance
    0.70;                    !- Visible Absorptance

  Material,
    INS - GLASS FIBER BONDED 3 IN,  !- Name
    VeryRough,               !- Roughness
    7.000E-02,               !- Thickness {m}
    2.9999999E-02,           !- Conductivity {W/m-K}
    96.11,                   !- Density {kg/m3}
    790.0,                   !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.50,                    !- Solar Absorptance
    0.50;                    !- Visible Absorptance

  Material:AirGap,
    E4 - CEILING AIRSPACE,   !- Name
    0.1700000;               !- Thermal Resistance {m2-K/W}

  Material,
    E5 - ACOUSTIC TILE,      !- Name
    MediumSmooth,            !- Roughness
    9.9999998E-03,           !- Thickness {m}
    5.9999999E-02,           !- Conductivity {W/m-K}
    480.5500,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.3200000,               !- Solar Absorptance
    0.3200000;               !- Visible Absorptance

  WindowMaterial:Glazing,
    CLEAR GLASS,             !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    7.50E-02,                !- Front Side Solar Reflectance at Normal Incidence
    7.50E-02,                !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    8.10E-02,                !- Front Side Visible Reflectance at Normal Incidence
    8.10E-02,                !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  Construction,
    Ext Wall,                !- Name
    A1 - 1 IN STUCCO,        !- Outside Layer
    C4 - 4 IN COMMON BRICK,  !- Layer 2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

  Construction,
    Floor,                   !- Name
    E5 - ACOUSTIC TILE,      !- Outside Layer
    E4 - CEILING AIRSPACE,   !- Layer 2
    C12 - 2 IN HW CONCRETE;  !- Layer 3

  Construction,
    Ceiling,                 !- Name
    C12 - 2 IN HW CONCRETE,  !- Outside Layer
    E4 - CEILING AIRSPACE,   !- Layer 2
    E5 - ACOUSTIC TILE;      !- Layer 3

  Construction,
    Floor Slab,              !- Name
    C10 - 8 IN HW CONCRETE;  !- Outside Layer

  Construction,
    Roof,                    !- Name
    ROOFING - ASPHALT SHINGLES,  !- Outside Layer
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
    BB46 - 5 / 8 IN PLYWOOD; !- Layer 3

  Construction,
    Single Pane Window,      !- Name
    CLEAR GLASS;             !- Outside Layer

  People,
    Office Buildings,        !- Name
    AllZones,                !- Zone or ZoneList Name
    OCC-SCHED-BldgAvg,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.29,                    !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.55,                    !- Sensible Heat Fraction
    ActSchd134;              !- Activity Level Schedule Name

  Lights,
    Office Buildings,        !- Name
    AllZones,                !- Zone or ZoneList Name
    LIT-SCHED-BldgAvg,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.15,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    ,                        !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Office Buildings,        !- Name
    AllZones,                !- Zone or ZoneList Name
    EQP-SCHED-BldgAvg,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.43,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  HotWaterEquipment,
    Office Buildings,        !- Name
    AllZones,                !- Zone or ZoneList Name
    DHW-SCHED-BldgAvg,       !- Schedule Name
    Watts/Person,            !- Design Level Calculation Method
    ,                        !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    31.1,                    !- Power per Person {W/person}
    0.2,                     !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0.5,                     !- Fraction Lost
    General;                 !- End-Use Subcategory

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  SCHEDULE:COMPACT,
    OCC-SCHED-BldgAvg,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until:  4:00,0.,         !- Field 3
    Until:  5:00,0.05,       !- Field 5
    Until:  6:00,0.1,        !- Field 7
    Until:  7:00,0.25,       !- Field 9
    Until: 11:00,0.65,       !- Field 11
    Until: 13:00,0.6,        !- Field 13
    Until: 17:00,0.65,       !- Field 15
    Until: 18:00,0.4,        !- Field 17
    Until: 19:00,0.25,       !- Field 19
    Until: 20:00,0.1,        !- Field 21
    Until: 23:00,0.05,       !- Field 23
    Until: 24:00,0.,         !- Field 25
    For: Saturday,           !- Field 27
    Until:  6:00,0.,         !- Field 28
    Until:  7:00,0.05,       !- Field 30
    Until: 17:00,0.15,       !- Field 32
    Until: 20:00,0.05,       !- Field 34
    Until: 24:00,0.,         !- Field 36
    For: Sunday Holidays WinterDesignDay AllOtherDays, !- Field 38
    Until:  7:00,0.,         !- Field 39
    Until: 20:00,0.05,       !- Field 41
    Until: 24:00,0.;         !- Field 43

  SCHEDULE:COMPACT,
    LIT-SCHED-BldgAvg,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until:  4:00,0.05,       !- Field 3
    Until:  5:00,0.1,        !- Field 5
    Until:  6:00,0.2,        !- Field 7
    Until:  7:00,0.4,        !- Field 9
    Until:  8:00,0.7,        !- Field 11
    Until:  9:00,0.8,        !- Field 13
    Until:  17:00,0.85,      !- Field 15
    Until:  18:00,0.8,       !- Field 17
    Until:  19:00,0.35,      !- Field 19
    Until: 24:00,0.1,        !- Field 21
    For: Saturday,           !- Field 23
    Until:  5:00,0.05,       !- Field 24
    Until:  6:00,0.1,        !- Field 26
    Until:  7:00,0.15,       !- Field 28
    Until:  9:00,0.21,       !- Field 30
    Until: 14:00,0.25,       !- Field 32
    Until: 17:00,0.2,        !- Field 34
    Until: 18:00,0.15,       !- Field 36
    Until: 24:00,0.1,        !- Field 38
    For: Sunday Holidays WinterDesignDay AllOtherDays, !- Field 40
    Until:  5:00,0.05,       !- Field 41
    Until:  7:00,0.1,        !- Field 43
    Until:  17:00,0.15,      !- Field 45
    Until:  20:00,0.1,       !- Field 47
    Until:  24:00,0.05;      !- Field 49

  SCHEDULE:COMPACT,
    EQP-SCHED-BldgAvg,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until:  5:00,0.15,       !- Field 3
    Until:  6:00,0.2,        !- Field 5
    Until:  7:00,0.35,       !- Field 7
    Until:  8:00,0.6,        !- Field 9
    Until: 16:00,0.7,        !- Field 11
    Until: 17:00,0.65,       !- Field 13
    Until: 18:00,0.45,       !- Field 15
    Until: 19:00,0.3,        !- Field 17
    Until: 21:00,0.2,        !- Field 19
    Until: 24:00,0.15,       !- Field 21
    For: Saturday,           !- Field 23
    Until:  7:00,0.15,       !- Field 24
    Until:  8:00,0.2,        !- Field 26
    Until: 14:00,0.25,       !- Field 28
    Until: 17:00,0.2,        !- Field 30
    Until: 24:00,0.15,       !- Field 32
    For: Sunday Holidays WinterDesignDay AllOtherDays, !- Field 34
    Until:  7:00,0.15,       !- Field 35
    Until: 17:00,0.2,        !- Field 37
    Until: 24:00,0.15;       !- Field 39

  SCHEDULE:COMPACT,
    DHW-SCHED-BldgAvg,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until:  4:00,0.,         !- Field 3
    Until:  6:00,0.1,        !- Field 5
    Until: 10:00,0.5,        !- Field 7
    Until: 11:00,0.7,        !- Field 9
    Until: 13:00,0.9,        !- Field 11
    Until: 15:00,0.5,        !- Field 13
    Until: 16:00,0.7,        !- Field 15
    Until: 19:00,0.5,        !- Field 17
    Until: 23:00,0.1,        !- Field 19
    Until: 24:00,0.,         !- Field 21
    For: Saturday,           !- Field 23
    Until:  6:00,0.,         !- Field 24
    Until:  7:00,0.1,        !- Field 26
    Until: 17:00,0.2,        !- Field 28
    Until: 20:00,0.1,        !- Field 30
    Until: 24:00,0.,         !- Field 32
    For: Sunday Holidays WinterDesignDay AllOtherDays, !- Field 34
    Until:  7:00,0.,         !- Field 35
    Until: 20:00,0.1,        !- Field 37
    Until: 24:00,0.;         !- Field 39

  SCHEDULE:COMPACT,
    ActSchd134,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,134;        !- Field 3

  ZoneList,
    AllZones,                !- Name
    Gnd West Zone,           !- Zone 1 Name
    Gnd Center Zone,         !- Zone 2 Name
    Gnd East Zone,           !- Zone 3 Name
    Mid West Zone,           !- Zone 4 Name
    Mid Center Zone,         !- Zone 5 Name
    Mid East Zone,           !- Zone 6 Name
    Top West Zone,           !- Zone 7 Name
    Top Center Zone,         !- Zone 8 Name
    Top East Zone;           !- Zone 9 Name

  ZoneGroup,
    Gnd Floor,               !- Name
    Gnd Floor List,          !- Zone List Name
    1;                       !- Zone List Multiplier

  ZoneList,
    Gnd Floor List,          !- Name
    Gnd West Zone,           !- Zone 1 Name
    Gnd Center Zone,         !- Zone 2 Name
    Gnd East Zone;           !- Zone 3 Name

  Zone,
    Gnd West Zone,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  BuildingSurface:Detailed,
    Gnd West S Wall,         !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Gnd West Zone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gnd West W Wall,         !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Gnd West Zone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gnd West N Wall,         !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Gnd West Zone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gnd West E Wall,         !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Gnd West Zone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Gnd West E Wall,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gnd West Floor,          !- Name
    FLOOR,                   !- Surface Type
    Floor Slab,              !- Construction Name
    Gnd West Zone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Gnd West Floor,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gnd West Ceiling,        !- Name
    CEILING,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Gnd West Zone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Gnd West Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gnd West S Wall Window,  !- Name
    WINDOW,                  !- Surface Type
    Single Pane Window,      !- Construction Name
    Gnd West S Wall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.0,0.0,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    1.0,0.0,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.0,0.0,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.0,0.0,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gnd West N Wall Window,  !- Name
    WINDOW,                  !- Surface Type
    Single Pane Window,      !- Construction Name
    Gnd West N Wall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.0,6.0,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    3.0,6.0,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    1.0,6.0,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    1.0,6.0,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gnd West W Wall Windows, !- Name
    WINDOW,                  !- Surface Type
    Single Pane Window,      !- Construction Name
    Gnd West W Wall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,1.5,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,1.5,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.5,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.5,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  Sizing:Zone,
    Gnd West Zone,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Gnd West Zone,   !- Design Specification Outdoor Air Object Name
    1.2,                     !- Zone Heating Sizing Factor
    1.2,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    SZ DSOA Gnd West Zone,   !- Name
    FLOW/ZONE,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01888;                 !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    Gnd West Zone,           !- Zone Name
    Gnd West Equipment,      !- Zone Conditioning Equipment List Name
    Gnd West AC Outlet Node, !- Zone Air Inlet Node or NodeList Name
    Gnd West AC Inlet Node,  !- Zone Air Exhaust Node or NodeList Name
    Gnd West Air Node,       !- Zone Air Node Name
    Gnd West Return Node;    !- Zone Return Air Node or NodeList Name

  ZoneControl:Thermostat,
    Gnd West Thermostat,     !- Name
    Gnd West Zone,           !- Zone or ZoneList Name
    Zone Control Type Sch,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Heating Cooling Setpoint;!- Control 1 Name

  ZoneHVAC:EquipmentList,
    Gnd West Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:WindowAirConditioner,  !- Zone Equipment 1 Object Type
    Gnd West Window AC,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Gnd West Baseboard,      !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:WindowAirConditioner,
    Gnd West Window AC,      !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    Gnd West AC Inlet Node,  !- Air Inlet Node Name
    Gnd West AC Outlet Node, !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Gnd West OA Mixer,       !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Gnd West OA Fan,         !- Supply Air Fan Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Gnd West OA DX Coil,     !- DX Cooling Coil Name
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,             !- Fan Placement
    0.001;                   !- Cooling Convergence Tolerance

  Schedule:Compact,
    CyclingFanSch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  OutdoorAir:Mixer,
    Gnd West OA Mixer,       !- Name
    Gnd West Mixed Node,     !- Mixed Air Node Name
    Gnd West OA Node,        !- Outdoor Air Stream Node Name
    Gnd West Relief Node,    !- Relief Air Stream Node Name
    Gnd West AC Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    Gnd West OA Node,        !- Name
    0.5;                     !- Height Above Ground {m}

  Fan:OnOff,
    Gnd West OA Fan,         !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    75.0,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Gnd West Mixed Node,     !- Air Inlet Node Name
    Gnd West OA Fan Outlet Node;  !- Air Outlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    Gnd West OA DX Coil,     !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.0,                     !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Gnd West OA Fan Outlet Node,  !- Air Inlet Node Name
    Gnd West AC Outlet Node, !- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR;           !- Part Load Fraction Correlation Curve Name

  ZoneHVAC:Baseboard:Convective:Electric,
    Gnd West Baseboard,      !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    AUTOSIZE,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    0.95;                    !- Efficiency

  Zone,
    Gnd Center Zone,         !- Name
    0.0,                     !- Direction of Relative North {deg}
    8.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    4,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  BuildingSurface:Detailed,
    Gnd Center S Wall,       !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Gnd Center Zone,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gnd Center W Wall,       !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Gnd Center Zone,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Gnd Center W Wall,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gnd Center N Wall,       !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Gnd Center Zone,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gnd Center E Wall,       !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Gnd Center Zone,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Gnd Center E Wall,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gnd Center Floor,        !- Name
    FLOOR,                   !- Surface Type
    Floor Slab,              !- Construction Name
    Gnd Center Zone,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Gnd Center Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gnd Center Ceiling,      !- Name
    CEILING,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Gnd Center Zone,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Gnd Center Ceiling,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gnd Center S Wall Window,!- Name
    WINDOW,                  !- Surface Type
    Single Pane Window,      !- Construction Name
    Gnd Center S Wall,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.0,0.0,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    1.0,0.0,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.0,0.0,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.0,0.0,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gnd Center N Wall Window,!- Name
    WINDOW,                  !- Surface Type
    Single Pane Window,      !- Construction Name
    Gnd Center N Wall,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.0,6.0,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    3.0,6.0,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    1.0,6.0,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    1.0,6.0,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  Sizing:Zone,
    Gnd Center Zone,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Gnd Center Zone, !- Design Specification Outdoor Air Object Name
    1.2,                     !- Zone Heating Sizing Factor
    1.2,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    SZ DSOA Gnd Center Zone, !- Name
    FLOW/ZONE,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01888;                 !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    Gnd Center Zone,         !- Zone Name
    Gnd Center Equipment,    !- Zone Conditioning Equipment List Name
    Gnd Center AC Outlet Node,  !- Zone Air Inlet Node or NodeList Name
    Gnd Center AC Inlet Node,!- Zone Air Exhaust Node or NodeList Name
    Gnd Center Air Node,     !- Zone Air Node Name
    Gnd Center Return Node;  !- Zone Return Air Node or NodeList Name

  ZoneControl:Thermostat,
    Gnd Center Thermostat,   !- Name
    Gnd Center Zone,         !- Zone or ZoneList Name
    Zone Control Type Sch,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Heating Cooling Setpoint;!- Control 1 Name

  ZoneHVAC:EquipmentList,
    Gnd Center Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:WindowAirConditioner,  !- Zone Equipment 1 Object Type
    Gnd Center Window AC,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Gnd Center Baseboard,    !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:WindowAirConditioner,
    Gnd Center Window AC,    !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    Gnd Center AC Inlet Node,!- Air Inlet Node Name
    Gnd Center AC Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Gnd Center OA Mixer,     !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Gnd Center OA Fan,       !- Supply Air Fan Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Gnd Center OA DX Coil,   !- DX Cooling Coil Name
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,             !- Fan Placement
    0.001;                   !- Cooling Convergence Tolerance

  OutdoorAir:Mixer,
    Gnd Center OA Mixer,     !- Name
    Gnd Center Mixed Node,   !- Mixed Air Node Name
    Gnd Center OA Node,      !- Outdoor Air Stream Node Name
    Gnd Center Relief Node,  !- Relief Air Stream Node Name
    Gnd Center AC Inlet Node;!- Return Air Stream Node Name

  OutdoorAir:Node,
    Gnd Center OA Node,      !- Name
    0.5;                     !- Height Above Ground {m}

  Fan:OnOff,
    Gnd Center OA Fan,       !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    75.0,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Gnd Center Mixed Node,   !- Air Inlet Node Name
    Gnd Center OA Fan Outlet Node;  !- Air Outlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    Gnd Center OA DX Coil,   !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.0,                     !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Gnd Center OA Fan Outlet Node,  !- Air Inlet Node Name
    Gnd Center AC Outlet Node,  !- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR;           !- Part Load Fraction Correlation Curve Name

  ZoneHVAC:Baseboard:Convective:Electric,
    Gnd Center Baseboard,    !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    AUTOSIZE,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    0.95;                    !- Efficiency

  Zone,
    Gnd East Zone,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    20.0,                    !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  BuildingSurface:Detailed,
    Gnd East S Wall,         !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Gnd East Zone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gnd East W Wall,         !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Gnd East Zone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Gnd East W Wall,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gnd East N Wall,         !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Gnd East Zone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gnd East E Wall,         !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Gnd East Zone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gnd East Floor,          !- Name
    FLOOR,                   !- Surface Type
    Floor Slab,              !- Construction Name
    Gnd East Zone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Gnd East Floor,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gnd East Ceiling,        !- Name
    CEILING,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Gnd East Zone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Gnd East Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gnd East S Wall Window,  !- Name
    WINDOW,                  !- Surface Type
    Single Pane Window,      !- Construction Name
    Gnd East S Wall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.0,0.0,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    1.0,0.0,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.0,0.0,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.0,0.0,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gnd East N Wall Window,  !- Name
    WINDOW,                  !- Surface Type
    Single Pane Window,      !- Construction Name
    Gnd East N Wall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.0,6.0,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    3.0,6.0,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    1.0,6.0,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    1.0,6.0,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gnd East E Wall Windows, !- Name
    WINDOW,                  !- Surface Type
    Single Pane Window,      !- Construction Name
    Gnd East E Wall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    4.0,0.5,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,0.5,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,1.5,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,1.5,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  Sizing:Zone,
    Gnd East Zone,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Gnd East Zone,   !- Design Specification Outdoor Air Object Name
    1.2,                     !- Zone Heating Sizing Factor
    1.2,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    SZ DSOA Gnd East Zone,   !- Name
    FLOW/ZONE,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01888;                 !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    Gnd East Zone,           !- Zone Name
    Gnd East Equipment,      !- Zone Conditioning Equipment List Name
    Gnd East AC Outlet Node, !- Zone Air Inlet Node or NodeList Name
    Gnd East AC Inlet Node,  !- Zone Air Exhaust Node or NodeList Name
    Gnd East Air Node,       !- Zone Air Node Name
    Gnd East Return Node;    !- Zone Return Air Node or NodeList Name

  ZoneControl:Thermostat,
    Gnd East Thermostat,     !- Name
    Gnd East Zone,           !- Zone or ZoneList Name
    Zone Control Type Sch,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Heating Cooling Setpoint;!- Control 1 Name

  ZoneHVAC:EquipmentList,
    Gnd East Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:WindowAirConditioner,  !- Zone Equipment 1 Object Type
    Gnd East Window AC,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Gnd East Baseboard,      !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:WindowAirConditioner,
    Gnd East Window AC,      !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    Gnd East AC Inlet Node,  !- Air Inlet Node Name
    Gnd East AC Outlet Node, !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Gnd East OA Mixer,       !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Gnd East OA Fan,         !- Supply Air Fan Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Gnd East OA DX Coil,     !- DX Cooling Coil Name
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,             !- Fan Placement
    0.001;                   !- Cooling Convergence Tolerance

  OutdoorAir:Mixer,
    Gnd East OA Mixer,       !- Name
    Gnd East Mixed Node,     !- Mixed Air Node Name
    Gnd East OA Node,        !- Outdoor Air Stream Node Name
    Gnd East Relief Node,    !- Relief Air Stream Node Name
    Gnd East AC Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    Gnd East OA Node,        !- Name
    0.5;                     !- Height Above Ground {m}

  Fan:OnOff,
    Gnd East OA Fan,         !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    75.0,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Gnd East Mixed Node,     !- Air Inlet Node Name
    Gnd East OA Fan Outlet Node;  !- Air Outlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    Gnd East OA DX Coil,     !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.0,                     !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Gnd East OA Fan Outlet Node,  !- Air Inlet Node Name
    Gnd East AC Outlet Node, !- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR;           !- Part Load Fraction Correlation Curve Name

  ZoneHVAC:Baseboard:Convective:Electric,
    Gnd East Baseboard,      !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    AUTOSIZE,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    0.95;                    !- Efficiency

  ZoneGroup,
    Mid Floor,               !- Name
    Mid Floor List,          !- Zone List Name
    8;                       !- Zone List Multiplier

  ZoneList,
    Mid Floor List,          !- Name
    Mid West Zone,           !- Zone 1 Name
    Mid Center Zone,         !- Zone 2 Name
    Mid East Zone;           !- Zone 3 Name

  Zone,
    Mid West Zone,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    12.5,                    !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  BuildingSurface:Detailed,
    Mid West S Wall,         !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Mid West Zone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mid West W Wall,         !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Mid West Zone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mid West N Wall,         !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Mid West Zone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mid West E Wall,         !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Mid West Zone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mid West E Wall,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mid West Floor,          !- Name
    FLOOR,                   !- Surface Type
    Floor,                   !- Construction Name
    Mid West Zone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mid West Floor,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mid West Ceiling,        !- Name
    CEILING,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Mid West Zone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mid West Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mid West S Wall Window,  !- Name
    WINDOW,                  !- Surface Type
    Single Pane Window,      !- Construction Name
    Mid West S Wall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.0,0.0,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    1.0,0.0,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.0,0.0,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.0,0.0,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mid West N Wall Window,  !- Name
    WINDOW,                  !- Surface Type
    Single Pane Window,      !- Construction Name
    Mid West N Wall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.0,6.0,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    3.0,6.0,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    1.0,6.0,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    1.0,6.0,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mid West W Wall Windows, !- Name
    WINDOW,                  !- Surface Type
    Single Pane Window,      !- Construction Name
    Mid West W Wall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,1.5,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,1.5,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.5,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.5,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  Sizing:Zone,
    Mid West Zone,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mid West Zone,   !- Design Specification Outdoor Air Object Name
    1.2,                     !- Zone Heating Sizing Factor
    1.2,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    SZ DSOA Mid West Zone,   !- Name
    FLOW/ZONE,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01888;                 !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    Mid West Zone,           !- Zone Name
    Mid West Equipment,      !- Zone Conditioning Equipment List Name
    Mid West AC Outlet Node, !- Zone Air Inlet Node or NodeList Name
    Mid West AC Inlet Node,  !- Zone Air Exhaust Node or NodeList Name
    Mid West Air Node,       !- Zone Air Node Name
    Mid West Return Node;    !- Zone Return Air Node or NodeList Name

  ZoneControl:Thermostat,
    Mid West Thermostat,     !- Name
    Mid West Zone,           !- Zone or ZoneList Name
    Zone Control Type Sch,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Heating Cooling Setpoint;!- Control 1 Name

  ZoneHVAC:EquipmentList,
    Mid West Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:WindowAirConditioner,  !- Zone Equipment 1 Object Type
    Mid West Window AC,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Mid West Baseboard,      !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:WindowAirConditioner,
    Mid West Window AC,      !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    Mid West AC Inlet Node,  !- Air Inlet Node Name
    Mid West AC Outlet Node, !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Mid West OA Mixer,       !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Mid West OA Fan,         !- Supply Air Fan Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Mid West OA DX Coil,     !- DX Cooling Coil Name
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,             !- Fan Placement
    0.001;                   !- Cooling Convergence Tolerance

  OutdoorAir:Mixer,
    Mid West OA Mixer,       !- Name
    Mid West Mixed Node,     !- Mixed Air Node Name
    Mid West OA Node,        !- Outdoor Air Stream Node Name
    Mid West Relief Node,    !- Relief Air Stream Node Name
    Mid West AC Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    Mid West OA Node,        !- Name
    13;                      !- Height Above Ground {m}

  Fan:OnOff,
    Mid West OA Fan,         !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    75.0,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Mid West Mixed Node,     !- Air Inlet Node Name
    Mid West OA Fan Outlet Node;  !- Air Outlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    Mid West OA DX Coil,     !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.0,                     !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Mid West OA Fan Outlet Node,  !- Air Inlet Node Name
    Mid West AC Outlet Node, !- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR;           !- Part Load Fraction Correlation Curve Name

  ZoneHVAC:Baseboard:Convective:Electric,
    Mid West Baseboard,      !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    AUTOSIZE,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    0.95;                    !- Efficiency

  Zone,
    Mid Center Zone,         !- Name
    0.0,                     !- Direction of Relative North {deg}
    8.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    12.5,                    !- Z Origin {m}
    1,                       !- Type
    4,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  BuildingSurface:Detailed,
    Mid Center S Wall,       !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Mid Center Zone,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mid Center W Wall,       !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Mid Center Zone,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mid Center W Wall,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mid Center N Wall,       !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Mid Center Zone,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mid Center E Wall,       !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Mid Center Zone,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mid Center E Wall,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mid Center Floor,        !- Name
    FLOOR,                   !- Surface Type
    Floor,                   !- Construction Name
    Mid Center Zone,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mid Center Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mid Center Ceiling,      !- Name
    CEILING,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Mid Center Zone,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mid Center Ceiling,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mid Center S Wall Window,!- Name
    WINDOW,                  !- Surface Type
    Single Pane Window,      !- Construction Name
    Mid Center S Wall,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.0,0.0,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    1.0,0.0,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.0,0.0,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.0,0.0,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mid Center N Wall Window,!- Name
    WINDOW,                  !- Surface Type
    Single Pane Window,      !- Construction Name
    Mid Center N Wall,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.0,6.0,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    3.0,6.0,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    1.0,6.0,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    1.0,6.0,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  Sizing:Zone,
    Mid Center Zone,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mid Center Zone, !- Design Specification Outdoor Air Object Name
    1.2,                     !- Zone Heating Sizing Factor
    1.2,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    SZ DSOA Mid Center Zone, !- Name
    FLOW/ZONE,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01888;                 !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    Mid Center Zone,         !- Zone Name
    Mid Center Equipment,    !- Zone Conditioning Equipment List Name
    Mid Center AC Outlet Node,  !- Zone Air Inlet Node or NodeList Name
    Mid Center AC Inlet Node,!- Zone Air Exhaust Node or NodeList Name
    Mid Center Air Node,     !- Zone Air Node Name
    Mid Center Return Node;  !- Zone Return Air Node or NodeList Name

  ZoneControl:Thermostat,
    Mid Center Thermostat,   !- Name
    Mid Center Zone,         !- Zone or ZoneList Name
    Zone Control Type Sch,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Heating Cooling Setpoint;!- Control 1 Name

  ZoneHVAC:EquipmentList,
    Mid Center Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:WindowAirConditioner,  !- Zone Equipment 1 Object Type
    Mid Center Window AC,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Mid Center Baseboard,    !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:WindowAirConditioner,
    Mid Center Window AC,    !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    Mid Center AC Inlet Node,!- Air Inlet Node Name
    Mid Center AC Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Mid Center OA Mixer,     !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Mid Center OA Fan,       !- Supply Air Fan Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Mid Center OA DX Coil,   !- DX Cooling Coil Name
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,             !- Fan Placement
    0.001;                   !- Cooling Convergence Tolerance

  OutdoorAir:Mixer,
    Mid Center OA Mixer,     !- Name
    Mid Center Mixed Node,   !- Mixed Air Node Name
    Mid Center OA Node,      !- Outdoor Air Stream Node Name
    Mid Center Relief Node,  !- Relief Air Stream Node Name
    Mid Center AC Inlet Node;!- Return Air Stream Node Name

  OutdoorAir:Node,
    Mid Center OA Node,      !- Name
    13;                      !- Height Above Ground {m}

  Fan:OnOff,
    Mid Center OA Fan,       !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    75.0,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Mid Center Mixed Node,   !- Air Inlet Node Name
    Mid Center OA Fan Outlet Node;  !- Air Outlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    Mid Center OA DX Coil,   !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.0,                     !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Mid Center OA Fan Outlet Node,  !- Air Inlet Node Name
    Mid Center AC Outlet Node,  !- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR;           !- Part Load Fraction Correlation Curve Name

  ZoneHVAC:Baseboard:Convective:Electric,
    Mid Center Baseboard,    !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    AUTOSIZE,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    0.95;                    !- Efficiency

  Zone,
    Mid East Zone,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    20.0,                    !- X Origin {m}
    0.0,                     !- Y Origin {m}
    12.5,                    !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  BuildingSurface:Detailed,
    Mid East S Wall,         !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Mid East Zone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mid East W Wall,         !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Mid East Zone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mid East W Wall,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mid East N Wall,         !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Mid East Zone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mid East E Wall,         !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Mid East Zone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mid East Floor,          !- Name
    FLOOR,                   !- Surface Type
    Floor,                   !- Construction Name
    Mid East Zone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mid East Floor,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mid East Ceiling,        !- Name
    CEILING,                 !- Surface Type
    Ceiling,                 !- Construction Name
    Mid East Zone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mid East Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mid East S Wall Window,  !- Name
    WINDOW,                  !- Surface Type
    Single Pane Window,      !- Construction Name
    Mid East S Wall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.0,0.0,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    1.0,0.0,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.0,0.0,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.0,0.0,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mid East N Wall Window,  !- Name
    WINDOW,                  !- Surface Type
    Single Pane Window,      !- Construction Name
    Mid East N Wall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.0,6.0,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    3.0,6.0,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    1.0,6.0,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    1.0,6.0,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mid East E Wall Windows, !- Name
    WINDOW,                  !- Surface Type
    Single Pane Window,      !- Construction Name
    Mid East E Wall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    4.0,0.5,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,0.5,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,1.5,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,1.5,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  Sizing:Zone,
    Mid East Zone,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mid East Zone,   !- Design Specification Outdoor Air Object Name
    1.2,                     !- Zone Heating Sizing Factor
    1.2,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    SZ DSOA Mid East Zone,   !- Name
    FLOW/ZONE,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01888;                 !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    Mid East Zone,           !- Zone Name
    Mid East Equipment,      !- Zone Conditioning Equipment List Name
    Mid East AC Outlet Node, !- Zone Air Inlet Node or NodeList Name
    Mid East AC Inlet Node,  !- Zone Air Exhaust Node or NodeList Name
    Mid East Air Node,       !- Zone Air Node Name
    Mid East Return Node;    !- Zone Return Air Node or NodeList Name

  ZoneControl:Thermostat,
    Mid East Thermostat,     !- Name
    Mid East Zone,           !- Zone or ZoneList Name
    Zone Control Type Sch,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Heating Cooling Setpoint;!- Control 1 Name

  ZoneHVAC:EquipmentList,
    Mid East Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:WindowAirConditioner,  !- Zone Equipment 1 Object Type
    Mid East Window AC,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Mid East Baseboard,      !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:WindowAirConditioner,
    Mid East Window AC,      !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    Mid East AC Inlet Node,  !- Air Inlet Node Name
    Mid East AC Outlet Node, !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Mid East OA Mixer,       !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Mid East OA Fan,         !- Supply Air Fan Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Mid East OA DX Coil,     !- DX Cooling Coil Name
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,             !- Fan Placement
    0.001;                   !- Cooling Convergence Tolerance

  OutdoorAir:Mixer,
    Mid East OA Mixer,       !- Name
    Mid East Mixed Node,     !- Mixed Air Node Name
    Mid East OA Node,        !- Outdoor Air Stream Node Name
    Mid East Relief Node,    !- Relief Air Stream Node Name
    Mid East AC Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    Mid East OA Node,        !- Name
    13;                      !- Height Above Ground {m}

  Fan:OnOff,
    Mid East OA Fan,         !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    75.0,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Mid East Mixed Node,     !- Air Inlet Node Name
    Mid East OA Fan Outlet Node;  !- Air Outlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    Mid East OA DX Coil,     !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.0,                     !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Mid East OA Fan Outlet Node,  !- Air Inlet Node Name
    Mid East AC Outlet Node, !- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR;           !- Part Load Fraction Correlation Curve Name

  ZoneHVAC:Baseboard:Convective:Electric,
    Mid East Baseboard,      !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    AUTOSIZE,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    0.95;                    !- Efficiency

  ZoneGroup,
    Top Floor,               !- Name
    Top Floor List,          !- Zone List Name
    1;                       !- Zone List Multiplier

  ZoneList,
    Top Floor List,          !- Name
    Top West Zone,           !- Zone 1 Name
    Top Center Zone,         !- Zone 2 Name
    Top East Zone;           !- Zone 3 Name

  Zone,
    Top West Zone,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    22.5,                    !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  BuildingSurface:Detailed,
    Top West S Wall,         !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Top West Zone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Top West W Wall,         !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Top West Zone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Top West N Wall,         !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Top West Zone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Top West E Wall,         !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Top West Zone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Top West E Wall,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Top West Floor,          !- Name
    FLOOR,                   !- Surface Type
    Floor,                   !- Construction Name
    Top West Zone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Top West Floor,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Top West Roof,           !- Name
    ROOF,                    !- Surface Type
    Roof,                    !- Construction Name
    Top West Zone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Top West S Wall Window,  !- Name
    WINDOW,                  !- Surface Type
    Single Pane Window,      !- Construction Name
    Top West S Wall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.0,0.0,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    1.0,0.0,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.0,0.0,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.0,0.0,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Top West N Wall Window,  !- Name
    WINDOW,                  !- Surface Type
    Single Pane Window,      !- Construction Name
    Top West N Wall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.0,6.0,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    3.0,6.0,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    1.0,6.0,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    1.0,6.0,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Top West W Wall Windows, !- Name
    WINDOW,                  !- Surface Type
    Single Pane Window,      !- Construction Name
    Top West W Wall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,1.5,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,1.5,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.5,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.5,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  Sizing:Zone,
    Top West Zone,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Top West Zone,   !- Design Specification Outdoor Air Object Name
    1.2,                     !- Zone Heating Sizing Factor
    1.2,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    SZ DSOA Top West Zone,   !- Name
    FLOW/ZONE,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01888;                 !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    Top West Zone,           !- Zone Name
    Top West Equipment,      !- Zone Conditioning Equipment List Name
    Top West AC Outlet Node, !- Zone Air Inlet Node or NodeList Name
    Top West AC Inlet Node,  !- Zone Air Exhaust Node or NodeList Name
    Top West Air Node,       !- Zone Air Node Name
    Top West Return Node;    !- Zone Return Air Node or NodeList Name

  ZoneControl:Thermostat,
    Top West Thermostat,     !- Name
    Top West Zone,           !- Zone or ZoneList Name
    Zone Control Type Sch,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Heating Cooling Setpoint;!- Control 1 Name

  ZoneHVAC:EquipmentList,
    Top West Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:WindowAirConditioner,  !- Zone Equipment 1 Object Type
    Top West Window AC,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Top West Baseboard,      !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:WindowAirConditioner,
    Top West Window AC,      !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    Top West AC Inlet Node,  !- Air Inlet Node Name
    Top West AC Outlet Node, !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Top West OA Mixer,       !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Top West OA Fan,         !- Supply Air Fan Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Top West OA DX Coil,     !- DX Cooling Coil Name
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,             !- Fan Placement
    0.001;                   !- Cooling Convergence Tolerance

  OutdoorAir:Mixer,
    Top West OA Mixer,       !- Name
    Top West Mixed Node,     !- Mixed Air Node Name
    Top West OA Node,        !- Outdoor Air Stream Node Name
    Top West Relief Node,    !- Relief Air Stream Node Name
    Top West AC Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    Top West OA Node,        !- Name
    23;                      !- Height Above Ground {m}

  Fan:OnOff,
    Top West OA Fan,         !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    75.0,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Top West Mixed Node,     !- Air Inlet Node Name
    Top West OA Fan Outlet Node;  !- Air Outlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    Top West OA DX Coil,     !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.0,                     !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Top West OA Fan Outlet Node,  !- Air Inlet Node Name
    Top West AC Outlet Node, !- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR;           !- Part Load Fraction Correlation Curve Name

  ZoneHVAC:Baseboard:Convective:Electric,
    Top West Baseboard,      !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    AUTOSIZE,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    0.95;                    !- Efficiency

  Zone,
    Top Center Zone,         !- Name
    0.0,                     !- Direction of Relative North {deg}
    8.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    22.5,                    !- Z Origin {m}
    1,                       !- Type
    4,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  BuildingSurface:Detailed,
    Top Center S Wall,       !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Top Center Zone,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Top Center W Wall,       !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Top Center Zone,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Top Center W Wall,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Top Center N Wall,       !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Top Center Zone,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Top Center E Wall,       !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Top Center Zone,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Top Center E Wall,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Top Center Floor,        !- Name
    FLOOR,                   !- Surface Type
    Floor,                   !- Construction Name
    Top Center Zone,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Top Center Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Top Center Roof,         !- Name
    ROOF,                    !- Surface Type
    Roof,                    !- Construction Name
    Top Center Zone,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Top Center S Wall Window,!- Name
    WINDOW,                  !- Surface Type
    Single Pane Window,      !- Construction Name
    Top Center S Wall,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.0,0.0,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    1.0,0.0,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.0,0.0,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.0,0.0,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Top Center N Wall Window,!- Name
    WINDOW,                  !- Surface Type
    Single Pane Window,      !- Construction Name
    Top Center N Wall,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.0,6.0,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    3.0,6.0,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    1.0,6.0,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    1.0,6.0,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  Sizing:Zone,
    Top Center Zone,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Top Center Zone, !- Design Specification Outdoor Air Object Name
    1.2,                     !- Zone Heating Sizing Factor
    1.2,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    SZ DSOA Top Center Zone, !- Name
    FLOW/ZONE,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01888;                 !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    Top Center Zone,         !- Zone Name
    Top Center Equipment,    !- Zone Conditioning Equipment List Name
    Top Center AC Outlet Node,  !- Zone Air Inlet Node or NodeList Name
    Top Center AC Inlet Node,!- Zone Air Exhaust Node or NodeList Name
    Top Center Air Node,     !- Zone Air Node Name
    Top Center Return Node;  !- Zone Return Air Node or NodeList Name

  ZoneControl:Thermostat,
    Top Center Thermostat,   !- Name
    Top Center Zone,         !- Zone or ZoneList Name
    Zone Control Type Sch,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Heating Cooling Setpoint;!- Control 1 Name

  ZoneHVAC:EquipmentList,
    Top Center Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:WindowAirConditioner,  !- Zone Equipment 1 Object Type
    Top Center Window AC,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Top Center Baseboard,    !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:WindowAirConditioner,
    Top Center Window AC,    !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    Top Center AC Inlet Node,!- Air Inlet Node Name
    Top Center AC Outlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Top Center OA Mixer,     !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Top Center OA Fan,       !- Supply Air Fan Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Top Center OA DX Coil,   !- DX Cooling Coil Name
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,             !- Fan Placement
    0.001;                   !- Cooling Convergence Tolerance

  OutdoorAir:Mixer,
    Top Center OA Mixer,     !- Name
    Top Center Mixed Node,   !- Mixed Air Node Name
    Top Center OA Node,      !- Outdoor Air Stream Node Name
    Top Center Relief Node,  !- Relief Air Stream Node Name
    Top Center AC Inlet Node;!- Return Air Stream Node Name

  OutdoorAir:Node,
    Top Center OA Node,      !- Name
    23;                      !- Height Above Ground {m}

  Fan:OnOff,
    Top Center OA Fan,       !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    75.0,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Top Center Mixed Node,   !- Air Inlet Node Name
    Top Center OA Fan Outlet Node;  !- Air Outlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    Top Center OA DX Coil,   !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.0,                     !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Top Center OA Fan Outlet Node,  !- Air Inlet Node Name
    Top Center AC Outlet Node,  !- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR;           !- Part Load Fraction Correlation Curve Name

  ZoneHVAC:Baseboard:Convective:Electric,
    Top Center Baseboard,    !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    AUTOSIZE,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    0.95;                    !- Efficiency

  Zone,
    Top East Zone,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    20.0,                    !- X Origin {m}
    0.0,                     !- Y Origin {m}
    22.5,                    !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  BuildingSurface:Detailed,
    Top East S Wall,         !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Top East Zone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Top East W Wall,         !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Top East Zone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Top East W Wall,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Top East N Wall,         !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Top East Zone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Top East E Wall,         !- Name
    WALL,                    !- Surface Type
    Ext Wall,                !- Construction Name
    Top East Zone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Top East Floor,          !- Name
    FLOOR,                   !- Surface Type
    Floor,                   !- Construction Name
    Top East Zone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Top East Floor,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Top East Roof,           !- Name
    ROOF,                    !- Surface Type
    Roof,                    !- Construction Name
    Top East Zone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,6.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,6.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Top East S Wall Window,  !- Name
    WINDOW,                  !- Surface Type
    Single Pane Window,      !- Construction Name
    Top East S Wall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.0,0.0,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    1.0,0.0,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.0,0.0,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.0,0.0,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Top East N Wall Window,  !- Name
    WINDOW,                  !- Surface Type
    Single Pane Window,      !- Construction Name
    Top East N Wall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.0,6.0,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    3.0,6.0,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    1.0,6.0,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    1.0,6.0,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Top East E Wall Windows, !- Name
    WINDOW,                  !- Surface Type
    Single Pane Window,      !- Construction Name
    Top East E Wall,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    4.0,0.5,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,0.5,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,1.5,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,1.5,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  Sizing:Zone,
    Top East Zone,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Top East Zone,   !- Design Specification Outdoor Air Object Name
    1.2,                     !- Zone Heating Sizing Factor
    1.2,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    SZ DSOA Top East Zone,   !- Name
    FLOW/ZONE,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01888;                 !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    Top East Zone,           !- Zone Name
    Top East Equipment,      !- Zone Conditioning Equipment List Name
    Top East AC Outlet Node, !- Zone Air Inlet Node or NodeList Name
    Top East AC Inlet Node,  !- Zone Air Exhaust Node or NodeList Name
    Top East Air Node,       !- Zone Air Node Name
    Top East Return Node;    !- Zone Return Air Node or NodeList Name

  ZoneControl:Thermostat,
    Top East Thermostat,     !- Name
    Top East Zone,           !- Zone or ZoneList Name
    Zone Control Type Sch,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Heating Cooling Setpoint;!- Control 1 Name

  ZoneHVAC:EquipmentList,
    Top East Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:WindowAirConditioner,  !- Zone Equipment 1 Object Type
    Top East Window AC,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Top East Baseboard,      !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:WindowAirConditioner,
    Top East Window AC,      !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    Top East AC Inlet Node,  !- Air Inlet Node Name
    Top East AC Outlet Node, !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Top East OA Mixer,       !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Top East OA Fan,         !- Supply Air Fan Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Top East OA DX Coil,     !- DX Cooling Coil Name
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,             !- Fan Placement
    0.001;                   !- Cooling Convergence Tolerance

  OutdoorAir:Mixer,
    Top East OA Mixer,       !- Name
    Top East Mixed Node,     !- Mixed Air Node Name
    Top East OA Node,        !- Outdoor Air Stream Node Name
    Top East Relief Node,    !- Relief Air Stream Node Name
    Top East AC Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    Top East OA Node,        !- Name
    23;                      !- Height Above Ground {m}

  Fan:OnOff,
    Top East OA Fan,         !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    75.0,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Top East Mixed Node,     !- Air Inlet Node Name
    Top East OA Fan Outlet Node;  !- Air Outlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    Top East OA DX Coil,     !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3.0,                     !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Top East OA Fan Outlet Node,  !- Air Inlet Node Name
    Top East AC Outlet Node, !- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR;           !- Part Load Fraction Correlation Curve Name

  ZoneHVAC:Baseboard:Convective:Electric,
    Top East Baseboard,      !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    AUTOSIZE,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    0.95;                    !- Efficiency

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    AlwaysOnSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,1;          !- Field 3

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    Zone Control Type Sch,   !- Name
    Control Type,            !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,4;          !- Field 3

  ThermostatSetpoint:DualSetpoint,
    Heating Cooling Setpoint,!- Name
    Heating Temp Sch,        !- Heating Setpoint Temperature Schedule Name
    Cooling Temp Sch;        !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  Schedule:Compact,
    Heating Temp Sch,        !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,20;         !- Field 3

  Schedule:Compact,
    Cooling Temp Sch,        !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,24;         !- Field 3

  Curve:Biquadratic,
    WindACCoolCapFT,         !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    WindACEIRFT,             !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    WindACCoolCapFFF,        !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    WindACEIRFFF,            !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    WindACPLFFPLR,           !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Output:VariableDictionary,Regular;

  Output:Surfaces:Drawing,DXF;

  Output:Constructions,Constructions;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Monthly;

  Output:Variable,Gnd Center Zone,Zone Outdoor Air Drybulb Temperature,Monthly;

  Output:Variable,Mid Center Zone,Zone Outdoor Air Drybulb Temperature,Monthly;

  Output:Variable,Top Center Zone,Zone Outdoor Air Drybulb Temperature,Monthly;

  Output:Variable,Gnd Center OA Node,System Node Temperature,Monthly;

  Output:Variable,Mid Center OA Node,System Node Temperature,Monthly;

  Output:Variable,Top Center OA Node,System Node Temperature,Monthly;

  Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Monthly;

  Output:Variable,Gnd Center Zone,Zone Outdoor Air Wetbulb Temperature,Monthly;

  Output:Variable,Mid Center Zone,Zone Outdoor Air Wetbulb Temperature,Monthly;

  Output:Variable,Top Center Zone,Zone Outdoor Air Wetbulb Temperature,Monthly;

  Output:Variable,*,Site Wind Speed,Monthly;

  Output:Variable,Gnd Center Zone,Zone Outdoor Air Wind Speed,Monthly;

  Output:Variable,Mid Center Zone,Zone Outdoor Air Wind Speed,Monthly;

  Output:Variable,Top Center Zone,Zone Outdoor Air Wind Speed,Monthly;

  Output:Variable,*,Zone Air Temperature,Monthly;

  Output:Variable,Gnd West Zone,Zone Air System Sensible Heating Energy,Monthly;

  Output:Variable,Gnd Center Zone,Zone Air System Sensible Heating Energy,Monthly;

  Output:Variable,Gnd East Zone,Zone Air System Sensible Heating Energy,Monthly;

  Output:Variable,Gnd Floor List,Zone List Sensible Heating Energy,Monthly;

  Output:Variable,Gnd Floor,Zone Group Sensible Heating Energy,Monthly;

  Output:Variable,Mid West Zone,Zone Air System Sensible Heating Energy,Monthly;

  Output:Variable,Mid Center Zone,Zone Air System Sensible Heating Energy,Monthly;

  Output:Variable,Mid East Zone,Zone Air System Sensible Heating Energy,Monthly;

  Output:Variable,Mid Floor List,Zone List Sensible Heating Energy,Monthly;

  Output:Variable,Mid Floor,Zone Group Sensible Heating Energy,Monthly;

  Output:Variable,Top West Zone,Zone Air System Sensible Heating Energy,Monthly;

  Output:Variable,Top Center Zone,Zone Air System Sensible Heating Energy,Monthly;

  Output:Variable,Top East Zone,Zone Air System Sensible Heating Energy,Monthly;

  Output:Variable,Top Floor List,Zone List Sensible Heating Energy,Monthly;

  Output:Variable,Top Floor,Zone Group Sensible Heating Energy,Monthly;

  Output:Variable,Gnd West Zone,Zone Air System Sensible Cooling Energy,Monthly;

  Output:Variable,Gnd Center Zone,Zone Air System Sensible Cooling Energy,Monthly;

  Output:Variable,Gnd East Zone,Zone Air System Sensible Cooling Energy,Monthly;

  Output:Variable,Gnd Floor List,Zone List Sensible Cooling Energy,Monthly;

  Output:Variable,Gnd Floor,Zone Group Sensible Cooling Energy,Monthly;

  Output:Variable,Mid West Zone,Zone Air System Sensible Cooling Energy,Monthly;

  Output:Variable,Mid Center Zone,Zone Air System Sensible Cooling Energy,Monthly;

  Output:Variable,Mid East Zone,Zone Air System Sensible Cooling Energy,Monthly;

  Output:Variable,Mid Floor List,Zone List Sensible Cooling Energy,Monthly;

  Output:Variable,Mid Floor,Zone Group Sensible Cooling Energy,Monthly;

  Output:Variable,Top West Zone,Zone Air System Sensible Cooling Energy,Monthly;

  Output:Variable,Top Center Zone,Zone Air System Sensible Cooling Energy,Monthly;

  Output:Variable,Top East Zone,Zone Air System Sensible Cooling Energy,Monthly;

  Output:Variable,Top Floor List,Zone List Sensible Cooling Energy,Monthly;

  Output:Variable,Top Floor,Zone Group Sensible Cooling Energy,Monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:SQLite,
    Simple;                  !- Option Type

