!-Generator IDFEditor 1.34
!-Option SortedOrder UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
! PackagedTerminalAirConditioner.idf
! Basic file description:  1 story office building divided into 3 interior conditioned zones.
!
! Highlights:              Example of PackagedTerminal:AirConditioner object.
!
! Simulation Location/Run: Miami Intl Ap FL USA WMO=722020, 2 design days, 2 run periods.
!                          Run Control executes the design days only.
!
! Location:                Miami, FL USA
!
! Design Days:             Miami Intl Ap FL USA Annual Heating 99.6%, MaxDB=8.7°C
!                          Miami Intl Ap FL USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=25.3°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7.
!
! Run Control:             Zone sizing required, No System sizing required (Run Control executes 2 design days)
!
! Building: Single floor rectangular L-shaped building 40 ft south wall, 40 ft west wall, zone height 10 feet.
!           There is a single 3 mm clear window in the West zone south wall. The walls are 1 in stucco over 4 in
!           common brick and 1 in dense insulation with gypboard on the interior. The roof is a built up roof with
!           1/2 in stone over 3/8 in felt over 4 in dense insulation supported by 2 in heavy weight concrete. The
!           floor is 8 in heavy weight concrete with carpeting. The window to wall ratio is approximately 0.07.
!           Infiltration is fixed at 0.02 m3/s in East zone in winter.
!
!           The building is oriented due north.
!
! Floor Area:        130.1 m2 (1403 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!       (0,12.192,0)                 (9.144,12.192,0)
!           ________________________________
!          |                                |
!          |                                |
!          |                                |
!          |                                |
!          |           North                |
!          |         (Zone 3)               |
!          |                                |
!          |             (6.096,6.096,0)    |
!          |________________________________|____________ (12.192,6.069,0)
!          | (0,6.096,0)        |    (9.144,6.096,0)     |
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |       West         |         East           |    window = *
!          |     (Zone 1)       |       (Zone 2)         |
!          |                    |                        |
!          |                    |                        |
!          |___**************___|________________________|
!
!      (0,0,0)             (6.069,0,0)               (12.192,0,0)
!
! Internal gains description:     ZONE West  - lighting is 1878.6252 watts, equip is 1928.751 watts, 3 occupants
! Internal gains description:     ZONE East  - lighting is  878.6252 watts, equip is  464.375 watts, 5 occupants
! Internal gains description:     ZONE North - lighting is  878.6252 watts, equip is 2928.751 watts, 4 occupants
!
! Interzone Surfaces:             3 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         12
! Lights:                         3636 W
! Equipment:                      5322 W
! Windows:                        1 - single pane clear 3mm glass, size = 5 sq. meters
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
! Solair Distribution:            FullInteriorAndExterior
!
! HVAC:                           Single zone packaged terminal air conditioner's condition each zone.
!                                 Thermostat setting at 22.5 C heating set point and 23.5 C cooling set point. This
!                                 example input file is intended to provide a variety of configurations for the packaged
!                                 terminal air conditioner. Thermostat set up, fan configuration, and component autosizing
!                                 are varied. Proper control of interior temperatures requires use of a dual
!                                 set point thermostat in each zone. Simply use the commented thermostats (search for
!                                 ZoneControl:Thermostat) below. Uncomment the 2 dual set point thermostats in the
!                                 EAST and NORTH zones and comment out the single set point thermostats for these same
!                                 zones using the comment character (!).
!                                 NOTE: The single set point thermostats currently set up in these two zones will
!                                       not provide cooling during winter months (October - March) or heating during
!                                       summer months (April - September).
!
! Zonal Equipment:                3 ea. PACKAGEDTERMINAL:AIRCONDITIONER
!                                         All PTAC's use a DX cooling coil (Coil:DX)CoolingBypassFactorEmpirical).
!                                 Zone 1: Constant volume PTAC operating at different cooling and heating air flow rates.
!                                (West)   Air flow rate when compressor is off is either cooling or heating air flow
!                                         during last compressor ON cycle since the fan continues to operate when the
!                                         compressor is off (contstant fan operation). A gas heating coil is modeled.
!                                         Cooling and heating coils are scheduled on all year.
!                                         Thermostat uses dual set point.
!                                 Zone 2: Constant volume PTAC operating at autosized cooling and heating air flow rates.
!                                (East)   Air flow rate when compressor is off is 0 since the fan cycles off with the
!                                         compressor (cycling fan operation). An electric heating coil is modeled.
!                                         Cooling coil active during summer months, heating coil active during winter
!                                         months. Thermostat uses single heating or cooling set point.
!                                 Zone 3: Constant volume PTAC operating at autosized cooling and heating air flow rates.
!                                (North)  Air flow rate when compressor is off is also autosized.
!                                         Fan operating mode is cycling during nighttime hours and constant during the day.
!                                         Cooling coil active during summer months, heating coil active during winter
!                                         months. Thermostat uses single heating or cooling set point.
!                                         An electric heating coil is modeled.
!
! Central Air Handling Equipment: No
! System Equipment Autosize:      No
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! Coils:                          Coil:Cooling:DX:SingleSpeed, COIL:ELECTRIC:HEATING, Coil:Heating:Fuel,
!                                 COIL:STEAM:AIRHEATING
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Timestep
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

  Version,9.4;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    No,                      !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    NONE,                    !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    3.9999999E-02,           !- Loads Convergence Tolerance Value {W}
    0.4000000,               !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
 !  Data Source=ASHRAE 2009 Annual Design Conditions

  Site:Location,
    Miami Intl Ap FL USA WMO=722020,  !- Name
    25.82,                   !- Latitude {deg}
    -80.30,                  !- Longitude {deg}
    -5.00,                   !- Time Zone {hr}
    11.00;                   !- Elevation {m}

 ! Miami Intl Ap FL USA Annual Heating Design Conditions Wind Speed=3.8m/s Wind Dir=340
 ! Coldest Month=January
 ! Miami Intl Ap FL USA Annual Heating 99.6%, MaxDB=8.7°C

  SizingPeriod:DesignDay,
    Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    8.7,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    8.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101217.,                 !- Barometric Pressure {Pa}
    3.8,                     !- Wind Speed {m/s}
    340,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! Miami Intl Ap Annual Cooling Design Conditions Wind Speed=4.5m/s Wind Dir=140
 ! Hottest Month=July
 ! Miami Intl Ap FL USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=25.3°C

  SizingPeriod:DesignDay,
    Miami Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.2,                    !- Maximum Dry-Bulb Temperature {C}
    6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101217.,                 !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    140,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    14,                      !- Begin Day of Month
    ,                        !- Begin Year
    1,                       !- End Month
    14,                      !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  RunPeriod,
    Run Period 2,            !- Name
    7,                       !- Begin Month
    7,                       !- Begin Day of Month
    ,                        !- Begin Year
    7,                       !- End Month
    7,                       !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    No;                      !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
! WMO=722020 Time Zone=NAE (GMT-05:00) Eastern Time (US & Canada)
! Data Source=ASHRAE 2005 Annual Design Conditions

  RunPeriodControl:DaylightSavingTime,
    1st Sunday in April,     !- Start Date
    Last Sunday in October;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

  Site:GroundTemperature:BuildingSurface,22.03,22.03,22.13,22.30,22.43,22.52,22.62,22.77,22.78,22.55,22.44,22.20;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    Activity Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,131.8;      !- Field 3

  Schedule:Compact,
    Work Eff Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Clothing Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5,        !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.9,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0.5;        !- Field 11

  Schedule:Compact,
    Air Velo Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.15,       !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.25,       !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0.15;       !- Field 11

  Schedule:Compact,
    OFFICE OCCUPANCY,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay, !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,0.10,        !- Field 5
    Until: 8:00,0.50,        !- Field 7
    Until: 12:00,1.00,       !- Field 9
    Until: 13:00,0.50,       !- Field 11
    Until: 16:00,1.00,       !- Field 13
    Until: 17:00,0.50,       !- Field 15
    Until: 18:00,0.10,       !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: WinterDesignDay,    !- Field 21
    Until: 6:00,0.0,         !- Field 22
    Until: 7:00,0.10,        !- Field 24
    Until: 8:00,0.50,        !- Field 26
    Until: 12:00,1.00,       !- Field 28
    Until: 13:00,0.50,       !- Field 30
    Until: 16:00,1.00,       !- Field 32
    Until: 17:00,0.50,       !- Field 34
    Until: 18:00,0.10,       !- Field 36
    Until: 24:00,0.0,        !- Field 38
    For:AllOtherDays,        !- Field 40
    Until: 24:00,0.0;        !- Field 41

  Schedule:Compact,
    OFFICE EQUIP,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 18:00,1.00,       !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 8:00,0.0,         !- Field 10
    Until: 18:00,1.00,       !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    OFFICE LIGHTING,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay, !- Field 2
    Until: 6:00,0.05,        !- Field 3
    Until: 7:00,0.20,        !- Field 5
    Until: 17:00,1.00,       !- Field 7
    Until: 18:00,0.50,       !- Field 9
    Until: 24:00,0.05,       !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 6:00,0.05,        !- Field 14
    Until: 7:00,0.20,        !- Field 16
    Until: 17:00,1.00,       !- Field 18
    Until: 18:00,0.50,       !- Field 20
    Until: 24:00,0.05,       !- Field 22
    For: AllOtherDays,       !- Field 24
    Until: 24:00,0.05;       !- Field 25

  Schedule:Compact,
    INFIL-SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 10/31,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.0,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    ON,                      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    FanAndCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    HeatingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Heating Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.5;       !- Field 3

  Schedule:Compact,
    Cooling Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.5;       !- Field 3

  Schedule:Compact,
    West Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Other Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,2,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    ConstantFanSch,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    CyclingFanSch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AlternateFanOperationSch,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,0.0,         !- Field 3
    Until: 18:00,1.0,        !- Field 5
    Until: 24:00,0.0;        !- Field 7

  Schedule:Compact,
    Steam-Loop-Temp-Schedule,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100.0;      !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    A1 - 1 IN STUCCO,        !- Name
    Smooth,                  !- Roughness
    2.5389841E-02,           !- Thickness {m}
    0.6918309,               !- Conductivity {W/m-K}
    1858.142,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  Material,
    C4 - 4 IN COMMON BRICK,  !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1922.216,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7600000,               !- Solar Absorptance
    0.7600000;               !- Visible Absorptance

  Material,
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
    Smooth,                  !- Roughness
    1.9050000E-02,           !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1601.846,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  Material,
    C6 - 8 IN CLAY TILE,     !- Name
    Smooth,                  !- Roughness
    0.2033016,               !- Thickness {m}
    0.5707605,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.8200000,               !- Solar Absorptance
    0.8200000;               !- Visible Absorptance

  Material,
    C10 - 8 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    0.2033016,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    E2 - 1 / 2 IN SLAG OR STONE,  !- Name
    Rough,                   !- Roughness
    1.2710161E-02,           !- Thickness {m}
    1.435549,                !- Conductivity {W/m-K}
    881.0155,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5500000,               !- Solar Absorptance
    0.5500000;               !- Visible Absorptance

  Material,
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
    Rough,                   !- Roughness
    9.5402403E-03,           !- Thickness {m}
    0.1902535,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    B6 - 4 IN DENSE INSULATION,  !- Name
    VeryRough,               !- Roughness
    1.01559364E-01,          !- Thickness {m}
    4.3239430E-02,           !- Conductivity {W/m-K}
    91.30524,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    B5 - 1 IN DENSE INSULATION,  !- Name
    VeryRough,               !- Roughness
    2.5389841E-02,           !- Thickness {m}
    4.3239430E-02,           !- Conductivity {W/m-K}
    91.30524,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    C12 - 2 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    5.0901599E-02,           !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

  WindowMaterial:Glazing,
    WIN-LAY-GLASS-LIGHT,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.031,                   !- Front Side Solar Reflectance at Normal Incidence
    0.031,                   !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    EXTWALL80,               !- Name
    A1 - 1 IN STUCCO,        !- Outside Layer
    C4 - 4 IN COMMON BRICK,  !- Layer 2
    B5 - 1 IN DENSE INSULATION,  !- Layer 3
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 4

  Construction,
    PARTITION06,             !- Name
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
    C6 - 8 IN CLAY TILE,     !- Layer 2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

  Construction,
    FLOOR SLAB 8 IN,         !- Name
    C10 - 8 IN HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    ROOF34,                  !- Name
    E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
    B6 - 4 IN DENSE INSULATION,  !- Layer 3
    C12 - 2 IN HW CONCRETE;  !- Layer 4

  Construction,
    WIN-CON-LIGHT,           !- Name
    WIN-LAY-GLASS-LIGHT;     !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    WEST ZONE,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  Zone,
    EAST ZONE,               !- Name
    0,                       !- Direction of Relative North {deg}
    6.096000,                !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  Zone,
    NORTH ZONE,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    6.096000,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    Zn001:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    WEST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0E+00,0.0E+00,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.0E+00,0.0E+00,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,0.0E+00,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,0.0E+00,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    WEST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0E+00,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.0E+00,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    0.0E+00,0.0E+00,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    0.0E+00,0.0E+00,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall003,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    WEST ZONE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn003:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    0.0E+00,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    0.0E+00,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall004,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    WEST ZONE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,0.0E+00,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,0.0E+00,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    WEST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    Zn001:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0E+00,0.0E+00,0.0E+00,  !- X,Y,Z ==> Vertex 1 {m}
    0.0E+00,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,0.0E+00,0.0E+00;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF34,                  !- Construction Name
    WEST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0E+00,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.0E+00,0.0E+00,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,0.0E+00,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,0.0E+00,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,0.0E+00,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0.0E+00,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,0.0E+00,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192,0.0E+00,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0.0E+00,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall004,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    EAST ZONE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,0.0E+00,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,0.0E+00,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall005,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    EAST ZONE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn003:Wall005,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    9.144,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    Zn002:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,0.0E+00,0.0E+00,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,0.0E+00,0.0E+00;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF34,                  !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,0.0E+00,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0.0E+00,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0E+00,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.0E+00,12.192,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    0.0E+00,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    0.0E+00,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    9.144,12.192,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    0.0E+00,12.192,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    0.0E+00,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    9.144,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,12.192,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall004,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    NORTH ZONE,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Wall003,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0E+00,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.0E+00,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall005,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    NORTH ZONE,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Wall005,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    Zn003:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0E+00,6.096,0.0E+00,  !- X,Y,Z ==> Vertex 1 {m}
    0.0E+00,12.192,0.0E+00,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,12.192,0.0E+00,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,6.096,0.0E+00;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF34,                  !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0E+00,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.0E+00,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    9.144,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    Zn001:Wall001:Win001,    !- Name
    Window,                  !- Surface Type
    WIN-CON-LIGHT,           !- Construction Name
    Zn001:Wall001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.548,0.0E+00,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.548,0.0E+00,1.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.548,0.0E+00,1.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.548,0.0E+00,2.0;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    WEST ZONE,               !- Name
    WEST ZONE,               !- Zone or ZoneList Name
    OFFICE OCCUPANCY,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.000000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    EAST ZONE,               !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    OFFICE OCCUPANCY,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5.000000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    NORTH ZONE,              !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    OFFICE OCCUPANCY,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    4.000000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    WEST ZONE Lights 1,      !- Name
    WEST ZONE,               !- Zone or ZoneList Name
    OFFICE LIGHTING,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1878.6252,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    EAST ZONE Lights 1,      !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    OFFICE LIGHTING,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    878.6252,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    NORTH ZONE Lights 1,     !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    OFFICE LIGHTING,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    878.6252,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    WEST ZONE ElecEq 1,      !- Name
    WEST ZONE,               !- Zone or ZoneList Name
    OFFICE EQUIP,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1928.751,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    EAST ZONE ElecEq 1,      !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    OFFICE EQUIP,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    464.375,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    NORTH ZONE ElecEq 1,     !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    OFFICE EQUIP,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2928.751,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

  ZoneInfiltration:DesignFlowRate,
    WEST ZONE Infil 1,       !- Name
    WEST ZONE,               !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0,                     !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EAST ZONE Infil 1,       !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.04,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    NORTH ZONE Infil 1,      !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0,                     !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    ;                        !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

  Sizing:Zone,
    WEST ZONE,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA WEST ZONE,       !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    SZ DSOA WEST ZONE,       !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    EAST ZONE,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA EAST ZONE,       !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    SZ DSOA EAST ZONE,       !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    NORTH ZONE,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA NORTH ZONE,      !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    SZ DSOA NORTH ZONE,      !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

  Sizing:Plant,
    Hot Water Loop,          !- Plant or Condenser Loop Name
    heating,                 !- Loop Type
    82.,                     !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    Steam Boiler Plant,      !- Plant or Condenser Loop Name
    Steam,                   !- Loop Type
    100.,                    !- Design Loop Exit Temperature {C}
    25;                      !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    Zone 1 Thermostat,       !- Name
    WEST ZONE,               !- Zone or ZoneList Name
    West Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

! Use dual set point thermostats for proper control of interior zones
!  ZoneControl:Thermostat,
!    Zone 2 Thermostat,             !- Thermostat Name
!    EAST ZONE,                     !- Zone Name
!    West Zone Control Type Sched,  !- Control Type SCHEDULE Name
!    Dual Setpoint with Deadband,   !- Control Type #3
!    DualSetPoint;                  !- Control Type Name #3
!  ZoneControl:Thermostat,
!    Zone 3 Thermostat,             !- Thermostat Name
!    NORTH ZONE,                    !- Zone Name
!    West Zone Control Type Sched,  !- Control Type SCHEDULE Name
!    Dual Setpoint with Deadband,   !- Control Type #3
!    DualSetPoint;                  !- Control Type Name #3
! Single cooling or heating set point thermostats are shown for example purposes

  ZoneControl:Thermostat,
    Zone 2 Thermostat,       !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    Other Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoint,        !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Cooling Setpoint;        !- Control 2 Name

  ZoneControl:Thermostat,
    Zone 3 Thermostat,       !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    Other Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoint,        !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Cooling Setpoint;        !- Control 2 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATING ===========

  ThermostatSetpoint:SingleHeating,
    Heating Setpoint,        !- Name
    Heating Setpoints;       !- Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLECOOLING ===========

  ThermostatSetpoint:SingleCooling,
    Cooling Setpoint,        !- Name
    Cooling Setpoints;       !- Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

  ThermostatSetpoint:DualSetpoint,
    DualSetPoint,            !- Name
    Heating Setpoints,       !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoints;       !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER ===========

  ZoneHVAC:PackagedTerminalAirConditioner,
    Zone1PTAC,               !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone1PTACAirInletNode,   !- Air Inlet Node Name
    Zone1PTACAirOutletNode,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone1PTACOAMixer,        !- Outdoor Air Mixer Name
    0.4,                     !- Cooling Supply Air Flow Rate {m3/s}
    0.4,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    0.028,                   !- Cooling Outdoor Air Flow Rate {m3/s}
    0.028,                   !- Heating Outdoor Air Flow Rate {m3/s}
    0.0186,                  !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:SystemModel,         !- Supply Air Fan Object Type
    Zone1PTACFan,            !- Supply Air Fan Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Zone1PTACHeater,         !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Zone1PTACDXCoolCoil,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    ConstantFanSch;          !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Zone2PTAC,               !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone2PTACAirInletNode,   !- Air Inlet Node Name
    Zone2PTACAirOutletNode,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone2PTACOAMixer,        !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:SystemModel,         !- Supply Air Fan Object Type
    Zone2PTACFan,            !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Zone2PTACHeater,         !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Zone2PTACDXCoolCoil,     !- Cooling Coil Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch;           !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Zone3PTAC,               !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone3PTACAirInletNode,   !- Air Inlet Node Name
    Zone3PTACAirOutletNode,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone3PTACOAMixer,        !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:SystemModel,         !- Supply Air Fan Object Type
    Zone3PTACFan,            !- Supply Air Fan Name
    Coil:Heating:Steam,      !- Heating Coil Object Type
    Zone3PTACHeater,         !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Zone3PTACDXCoolCoil,     !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    AlternateFanOperationSch;!- Supply Air Fan Operating Mode Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    Zone1Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Zone1PTAC,               !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Zone2Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Zone2PTAC,               !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Zone3Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Zone3PTAC,               !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    WEST ZONE,               !- Zone Name
    Zone1Equipment,          !- Zone Conditioning Equipment List Name
    Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
    Zone1Exhausts,           !- Zone Air Exhaust Node or NodeList Name
    Zone 1 Node,             !- Zone Air Node Name
    Zone 1 Outlet Node;      !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    EAST ZONE,               !- Zone Name
    Zone2Equipment,          !- Zone Conditioning Equipment List Name
    Zone2Inlets,             !- Zone Air Inlet Node or NodeList Name
    Zone2Exhausts,           !- Zone Air Exhaust Node or NodeList Name
    Zone 2 Node,             !- Zone Air Node Name
    Zone 2 Outlet Node;      !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    NORTH ZONE,              !- Zone Name
    Zone3Equipment,          !- Zone Conditioning Equipment List Name
    Zone3Inlets,             !- Zone Air Inlet Node or NodeList Name
    Zone3Exhausts,           !- Zone Air Exhaust Node or NodeList Name
    Zone 3 Node,             !- Zone Air Node Name
    Zone 3 Outlet Node;      !- Zone Return Air Node or NodeList Name

  Fan:SystemModel,
    Zone1PTACFan,            !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone1PTACOAMixerOutletNode,  !- Air Inlet Node Name
    Zone1PTACFanOutletNode,  !- Air Outlet Node Name
    0.4,                     !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75.0,                    !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    AUTOSIZE,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.5;                     !- Fan Total Efficiency

  Fan:SystemModel,
    Zone2PTACFan,            !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone2PTACOAMixerOutletNode,  !- Air Inlet Node Name
    Zone2PTACFanOutletNode,  !- Air Outlet Node Name
    Autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75.0,                    !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    AUTOSIZE,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.5;                     !- Fan Total Efficiency

  Fan:SystemModel,
    Zone3PTACFan,            !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone3PTACDXHeatCoilOutletNode,  !- Air Inlet Node Name
    Zone3PTACAirOutletNode,  !- Air Outlet Node Name
    Autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    75.0,                    !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Air Stream Fraction
    AUTOSIZE,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.5;                     !- Fan Total Efficiency

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

  Coil:Cooling:DX:SingleSpeed,
    Zone1PTACDXCoolCoil,     !- Name
    CoolingCoilAvailSched,   !- Availability Schedule Name
    7200.0,                  !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    3.0,                     !- Gross Rated Cooling COP {W/W}
    0.4,                     !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Zone1PTACFanOutletNode,  !- Air Inlet Node Name
    Zone1PTACDXCoolCoilOutletNode,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACEIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    HPACEIRFFF,              !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACPLFFPLR;             !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    Zone2PTACDXCoolCoil,     !- Name
    CoolingCoilAvailSched,   !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.0,                     !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Zone2PTACFanOutletNode,  !- Air Inlet Node Name
    Zone2PTACCoolCoilOutletNode,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACEIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    HPACEIRFFF,              !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACPLFFPLR;             !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    Zone3PTACDXCoolCoil,     !- Name
    CoolingCoilAvailSched,   !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.0,                     !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Zone3PTACOAMixerOutletNode,  !- Air Inlet Node Name
    Zone3PTACCoolCoilOutletNode,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACEIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
    HPACEIRFFF,              !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACPLFFPLR;             !- Part Load Fraction Correlation Curve Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:STEAM ===========

  Coil:Heating:Steam,
    Zone3PTACHeater,         !- Name
    HeatingCoilAvailSched,   !- Availability Schedule Name
    0.05,                    !- Maximum Steam Flow Rate {m3/s}
    5.0,                     !- Degree of SubCooling {C}
    15.0,                    !- Degree of Loop SubCooling {C}
    Zone3 Steam Coil Inlet Node,  !- Water Inlet Node Name
    Zone3 Steam Coil Outlet Node,  !- Water Outlet Node Name
    Zone3PTACCoolCoilOutletNode,  !- Air Inlet Node Name
    Zone3PTACDXHeatCoilOutletNode,  !- Air Outlet Node Name
    ZoneLoadControl;         !- Coil Control Type

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

  Coil:Heating:Electric,
    Zone2PTACHeater,         !- Name
    HeatingCoilAvailSched,   !- Availability Schedule Name
    1.0,                     !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Zone2PTACCoolCoilOutletNode,  !- Air Inlet Node Name
    Zone2PTACAirOutletNode;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

  Coil:Heating:Fuel,
    Zone1PTACHeater,         !- Name
    HeatingCoilAvailSched,   !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    1.0,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Zone1PTACDXCoolCoilOutletNode,  !- Air Inlet Node Name
    Zone1PTACAirOutletNode;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

  OutdoorAir:Mixer,
    Zone1PTACOAMixer,        !- Name
    Zone1PTACOAMixerOutletNode,  !- Mixed Air Node Name
    Zone1PTACOAInNode,       !- Outdoor Air Stream Node Name
    Zone1PTACExhNode,        !- Relief Air Stream Node Name
    Zone1PTACAirInletNode;   !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    Zone2PTACOAMixer,        !- Name
    Zone2PTACOAMixerOutletNode,  !- Mixed Air Node Name
    Zone2PTACOAInNode,       !- Outdoor Air Stream Node Name
    Zone2PTACExhNode,        !- Relief Air Stream Node Name
    Zone2PTACAirInletNode;   !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    Zone3PTACOAMixer,        !- Name
    Zone3PTACOAMixerOutletNode,  !- Mixed Air Node Name
    Zone3PTACOAInNode,       !- Outdoor Air Stream Node Name
    Zone3PTACExhNode,        !- Relief Air Stream Node Name
    Zone3PTACAirInletNode;   !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

  Branch,
    Steam Coil Bypass Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic:Steam,    !- Component 1 Object Type
    Steam Boiler Demand Bypass Pipe,  !- Component 1 Name
    Steam Boiler Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Steam Boiler Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Zone3 Steam-Branch,      !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Steam,      !- Component 1 Object Type
    Zone3PTACHeater,         !- Component 1 Name
    Zone3 Steam Coil Inlet Node,  !- Component 1 Inlet Node Name
    Zone3 Steam Coil Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Steam Demand 1 Steam Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic:Steam,    !- Component 1 Object Type
    Steam Demand 1 Steam Inlet Pipe,  !- Component 1 Name
    Steam Demand 1 Steam Demand Inlet Node,  !- Component 1 Inlet Node Name
    Steam Demand 1 Steam Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Steam Demand 1 Steam Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic:Steam,    !- Component 1 Object Type
    Steam Demand 1 Steam Outlet Pipe,  !- Component 1 Name
    Steam Demand 1 Steam Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Steam Demand 1 Steam Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Steam Boiler Plant Boiler Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:Steam,            !- Component 1 Object Type
    Steam Boiler Plant Boiler,  !- Component 1 Name
    Steam Boiler Plant Boiler Inlet Node,  !- Component 1 Inlet Node Name
    Steam Boiler Plant Boiler Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Steam Boiler Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic:Steam,    !- Component 1 Object Type
    Steam Boiler Bypass Pipe,!- Component 1 Name
    Steam Boiler Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Steam Boiler Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Steam Boiler Plant Steam Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic:Steam,    !- Component 1 Object Type
    Steam Boiler Plant Steam Supply Outlet,  !- Component 1 Name
    Steam Boiler Plant Steam Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Steam Boiler Plant Steam Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Steam Boiler Plant Steam Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed:Condensate,  !- Component 1 Object Type
    Steam Boiler Plant Steam Circ Pump,  !- Component 1 Name
    Steam Boiler Plant Steam Supply Inlet Node,  !- Component 1 Inlet Node Name
    Steam Boiler Plant Steam Pump Outlet Node;  !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
    Steam Demand 1 Steam Demand Side Branches,  !- Name
    Steam Demand 1 Steam Inlet Branch,  !- Branch 1 Name
    Zone3 Steam-Branch,      !- Branch 2 Name
    Steam Coil Bypass Branch,!- Branch 3 Name
    Steam Demand 1 Steam Outlet Branch;  !- Branch 4 Name

  BranchList,
    Steam Boiler Plant Steam Supply Side Branches,  !- Name
    Steam Boiler Plant Steam Supply Inlet Branch,  !- Branch 1 Name
    Steam Boiler Plant Boiler Branch,  !- Branch 2 Name
    Steam Boiler Bypass Branch,  !- Branch 3 Name
    Steam Boiler Plant Steam Supply Outlet Branch;  !- Branch 4 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

  Connector:Splitter,
    Steam Demand 1 Steam Splitter,  !- Name
    Steam Demand 1 Steam Inlet Branch,  !- Inlet Branch Name
    Zone3 Steam-Branch,      !- Outlet Branch 1 Name
    Steam Coil Bypass Branch;!- Outlet Branch 2 Name

  Connector:Splitter,
    Steam Boiler Plant Steam Supply Splitter,  !- Name
    Steam Boiler Plant Steam Supply Inlet Branch,  !- Inlet Branch Name
    Steam Boiler Plant Boiler Branch,  !- Outlet Branch 1 Name
    Steam Boiler Bypass Branch;  !- Outlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

  Connector:Mixer,
    Steam Demand 1 Steam Mixer,  !- Name
    Steam Demand 1 Steam Outlet Branch,  !- Outlet Branch Name
    Zone3 Steam-Branch,      !- Inlet Branch 1 Name
    Steam Coil Bypass Branch;!- Inlet Branch 2 Name

  Connector:Mixer,
    Steam Boiler Plant Steam Supply Mixer,  !- Name
    Steam Boiler Plant Steam Supply Outlet Branch,  !- Outlet Branch Name
    Steam Boiler Plant Boiler Branch,  !- Inlet Branch 1 Name
    Steam Boiler Bypass Branch;  !- Inlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

  ConnectorList,
    Steam Demand 1 Steam Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Steam Demand 1 Steam Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Steam Demand 1 Steam Mixer;  !- Connector 2 Name

  ConnectorList,
    Steam Boiler Plant Steam Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Steam Boiler Plant Steam Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Steam Boiler Plant Steam Supply Mixer;  !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

  NodeList,
    OutsideAirInletNodes,    !- Name
    Zone1PTACOAInNode,       !- Node 1 Name
    Zone2PTACOAInNode,       !- Node 2 Name
    Zone3PTACOAInNode;       !- Node 3 Name

  NodeList,
    Zone1Inlets,             !- Name
    Zone1PTACAirOutletNode;  !- Node 1 Name

  NodeList,
    Zone1Exhausts,           !- Name
    Zone1PTACAirInletNode;   !- Node 1 Name

  NodeList,
    Zone2Inlets,             !- Name
    Zone2PTACAirOutletNode;  !- Node 1 Name

  NodeList,
    Zone2Exhausts,           !- Name
    Zone2PTACAirInletNode;   !- Node 1 Name

  NodeList,
    Zone3Inlets,             !- Name
    Zone3PTACAirOutletNode;  !- Node 1 Name

  NodeList,
    Zone3Exhausts,           !- Name
    Zone3PTACAirInletNode;   !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

  OutdoorAir:NodeList,
    OutsideAirInletNodes;    !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED:CONDENSATE ===========

  Pump:VariableSpeed:Condensate,
    Steam Boiler Plant Steam Circ Pump,  !- Name
    Steam Boiler Plant Steam Supply Inlet Node,  !- Inlet Node Name
    Steam Boiler Plant Steam Pump Outlet Node,  !- Outlet Node Name
    0.05,                    !- Design Steam Volume Flow Rate {m3/s}
    ,                        !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    ,                        !- Motor Efficiency
    ,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    ;                        !- Pump Flow Rate Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: BOILER:STEAM ===========

  Boiler:Steam,
    Steam Boiler Plant Boiler,  !- Name
    NaturalGas,              !- Fuel Type
    160000,                  !- Maximum Operating Pressure {Pa}
    0.8,                     !- Theoretical Efficiency
    115,                     !- Design Outlet Steam Temperature {C}
    autosize,                !- Nominal Capacity {W}
    0.00001,                 !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    0.2,                     !- Optimum Part Load Ratio
    0.8,                     !- Coefficient 1 of Fuel Use Function of Part Load Ratio Curve
    0.1,                     !- Coefficient 2 of Fuel Use Function of Part Load Ratio Curve
    0.1,                     !- Coefficient 3 of Fuel Use Function of Part Load Ratio Curve
    Steam Boiler Plant Boiler Inlet Node,  !- Water Inlet Node Name
    Steam Boiler Plant Boiler Outlet Node;  !- Steam Outlet Node Name

  SetpointManager:Scheduled,
    Steam Boiler Plant Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Steam-Loop-Temp-Schedule,!- Schedule Name
    Steam Boiler Plant Boiler Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

  PlantLoop,
    Steam Boiler Plant,      !- Name
    Steam,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Steam Boiler Plant Operation,  !- Plant Equipment Operation Scheme Name
    Steam Boiler Plant Steam Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    110,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    0.05,                    !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Steam Boiler Plant Steam Supply Inlet Node,  !- Plant Side Inlet Node Name
    Steam Boiler Plant Steam Supply Outlet Node,  !- Plant Side Outlet Node Name
    Steam Boiler Plant Steam Supply Side Branches,  !- Plant Side Branch List Name
    Steam Boiler Plant Steam Supply Side Connectors,  !- Plant Side Connector List Name
    Steam Demand 1 Steam Demand Inlet Node,  !- Demand Side Inlet Node Name
    Steam Demand 1 Steam Demand Outlet Node,  !- Demand Side Outlet Node Name
    Steam Demand 1 Steam Demand Side Branches,  !- Demand Side Branch List Name
    Steam Demand 1 Steam Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC:STEAM ===========

  Pipe:Adiabatic:Steam,
    Steam Boiler Demand Bypass Pipe,  !- Name
    Steam Boiler Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Steam Boiler Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic:Steam,
    Steam Boiler Bypass Pipe,!- Name
    Steam Boiler Bypass Pipe Inlet Node,  !- Inlet Node Name
    Steam Boiler Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic:Steam,
    Steam Demand 1 Steam Outlet Pipe,  !- Name
    Steam Demand 1 Steam Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    Steam Demand 1 Steam Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic:Steam,
    Steam Boiler Plant Steam Supply Outlet,  !- Name
    Steam Boiler Plant Steam Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Steam Boiler Plant Steam Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic:Steam,
    Steam Demand 1 Steam Inlet Pipe,  !- Name
    Steam Demand 1 Steam Demand Inlet Node,  !- Inlet Node Name
    Steam Demand 1 Steam Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

  PlantEquipmentList,
    Steam Boiler Plant heating plant,  !- Name
    Boiler:Steam,            !- Equipment 1 Object Type
    Steam Boiler Plant Boiler;  !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

  PlantEquipmentOperation:HeatingLoad,
    Steam Boiler Plant Heat Supply,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Steam Boiler Plant heating plant;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

  PlantEquipmentOperationSchemes,
    Steam Boiler Plant Operation,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Steam Boiler Plant Heat Supply,  !- Control Scheme 1 Name
    ON;                      !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

  SetpointManager:Scheduled,
    Steam Boiler Plant Steam Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Steam-Loop-Temp-Schedule,!- Schedule Name
    Steam Boiler Plant Steam Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    HPACCoolCapFFF,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACEIRFFF,              !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACPLFFPLR,             !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACHeatEIRFFF,          !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

  Curve:Cubic,
    HPACHeatCapFT,           !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Cubic,
    HPACHeatCapFFF,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    HPACHeatEIRFT,           !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

  Curve:Biquadratic,
    HPACCoolCapFT,           !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    HPACEIRFT,               !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,Regular;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

  Output:Constructions,Materials;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;

  Output:Variable,*,Site Outdoor Air Relative Humidity,Hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,Hourly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,Hourly;

  Output:Variable,*,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,Hourly;

  Output:Variable,*,Zone Air Temperature,Hourly;

  Output:Variable,*,Zone Air Humidity Ratio,Hourly;

  Output:Variable,*,Zone Packaged Terminal Air Conditioner Total Heating Rate,Hourly;

  Output:Variable,*,Zone Packaged Terminal Air Conditioner Total Cooling Rate,Hourly;

  Output:Variable,*,Zone Packaged Terminal Air Conditioner Sensible Heating Rate,Hourly;

  Output:Variable,*,Zone Packaged Terminal Air Conditioner Sensible Cooling Rate,Hourly;

  Output:Variable,*,Zone Packaged Terminal Air Conditioner Latent Heating Rate,Hourly;

  Output:Variable,*,Zone Packaged Terminal Air Conditioner Latent Cooling Rate,Hourly;

  Output:Variable,*,Zone Packaged Terminal Air Conditioner Electricity Rate,Hourly;

  Output:Variable,*,Zone Packaged Terminal Air Conditioner Fan Part Load Ratio,Hourly;

  Output:Variable,*,Zone Packaged Terminal Air Conditioner Compressor Part Load Ratio,Hourly;

  Output:Variable,*,Heating Coil Heating Rate,Hourly;

  Output:Variable,*,Heating Coil Electricity Rate,Hourly;

  Output:Variable,*,Heating Coil Electricity Energy,Hourly;

  Output:Variable,*,Heating Coil NaturalGas Rate,Hourly;

  Output:Variable,*,Heating Coil NaturalGas Energy,Hourly;

  Output:Variable,*,Heating Coil Runtime Fraction,Hourly;

  Output:Variable,*,Heating Coil Ancillary NaturalGas Rate,Hourly;

  Output:Variable,*,Cooling Coil Total Cooling Rate,Hourly;

  Output:Variable,*,Cooling Coil Total Cooling Energy,Hourly;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,Hourly;

  Output:Variable,*,Cooling Coil Sensible Cooling Energy,Hourly;

  Output:Variable,*,Cooling Coil Latent Cooling Rate,Hourly;

  Output:Variable,*,Cooling Coil Latent Cooling Energy,Hourly;

  Output:Variable,*,Cooling Coil Electricity Rate,Hourly;

  Output:Variable,*,Cooling Coil Electricity Energy,Hourly;

  Output:Variable,*,Cooling Coil Runtime Fraction,Hourly;

  Output:Variable,Zone1PTACAirOutletNode,System Node Mass Flow Rate,Hourly;

  Output:Variable,Zone2PTACAirOutletNode,System Node Mass Flow Rate,Hourly;

  Output:Variable,Zone3PTACAirOutletNode,System Node Mass Flow Rate,Hourly;

  Output:Variable,Zone1PTACAirOutletNode,System Node Temperature,Hourly;

  Output:Variable,Zone2PTACAirOutletNode,System Node Temperature,Hourly;

  Output:Variable,Zone3PTACAirOutletNode,System Node Temperature,Hourly;

  Output:Variable,Zone1PTACAirOutletNode,System Node Humidity Ratio,Hourly;

  Output:Variable,Zone2PTACAirOutletNode,System Node Humidity Ratio,Hourly;

  Output:Variable,Zone3PTACAirOutletNode,System Node Humidity Ratio,Hourly;

  Output:Variable,Zone1PTACAirOutletNode,System Node Enthalpy,Hourly;

  Output:Variable,Zone2PTACAirOutletNode,System Node Enthalpy,Hourly;

  Output:Variable,Zone3PTACAirOutletNode,System Node Enthalpy,Hourly;

  Output:Variable,Zone1PTACAirInletNode,System Node Enthalpy,Hourly;

  Output:Variable,Zone2PTACAirInletNode,System Node Enthalpy,Hourly;

  Output:Variable,Zone3PTACAirInletNode,System Node Enthalpy,Hourly;

  Output:Variable,Zone1PTACAirInletNode,System Node Mass Flow Rate,Hourly;

  Output:Variable,Zone2PTACAirInletNode,System Node Mass Flow Rate,Hourly;

  Output:Variable,Zone3PTACAirInletNode,System Node Mass Flow Rate,Hourly;

  Output:Variable,Zone1PTACAirInletNode,System Node Temperature,Hourly;

  Output:Variable,Zone2PTACAirInletNode,System Node Temperature,Hourly;

  Output:Variable,Zone3PTACAirInletNode,System Node Temperature,Hourly;

  Output:Variable,Zone1PTACAirInletNode,System Node Humidity Ratio,Hourly;

  Output:Variable,Zone2PTACAirInletNode,System Node Humidity Ratio,Hourly;

  Output:Variable,Zone3PTACAirInletNode,System Node Humidity Ratio,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;

  Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;

