!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!ShopWithSimplePVT.idf
! Basic file description:  1 story building divided into 4 exterior and one interior conditioned zones and return plenum.
!
! Highlights:              on-site energy supply building with two types of simple/ideal Photovoltaic-Thermal flat plate solar collectors,
!                          1. an air-based PVT roof surface
!                          2. water-based PVT collector array.
!                          building is a fairly comprehensive model with full HVAC, service water heating, etc.
!
! Simulation Location/Run: OKLAHOMA_CITY_OK_USA TMY2-13967, 2 design days, 1 run period
!
! Location:                Oklahoma City, OK
!
! Design Days:             OKLAHOMA_CITY_OK_USA Heating 99.6% Conditions
!                          OKLAHOMA_CITY_OK_USA Cooling .4% Conditions WB=>MDB
!
! Run Period (Weather File):
!
! Run Control:             Zone and System sizing with weather file run control (no design days run)
!
! Building:  small service repair shop.  open Mon-Fri, 45 hours a week,
!            model developed from 2003CBECS PUBID8=2994
!            Envelope and equipment set to nominally meet ASHRAE Standard 90.1-2004
!
!
! Floor Area:        390.19 m2 (4200 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
! Internal gains description:     lighting is 15 watts/m2, service equip is 8.3 watts/m2. There are 3 occupants.
!                                  The infiltration is about 0.5 air changes per hour.
!
!
! Detached Shading:               5 shading surfaces representing solar collector geometry, roof mounted.
! Daylight:                       No controls
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           Single zone, constant-volume air systems.  Single zone reheat setpoint manager
!                                 5 seperate "packages"
!                                 outside air systems include ideal PVT air preconditioners.
!
! Zonal Equipment:                Direct Air/Single Duct Uncontrolled.
! Central Air Handling Equipment: no ( but uses central-air-style air handlers for PSZ)
! System Equipment Autosize:      Yes
! Coils:                          DX
! Pumps:                          Pump:VariableSpeed for SWH
! Service Water Heating:          full plant loop SWH system with mixed tank,
!                                 PVT water-based collectors indirectly heat with electric backup
!
! Results:                        Various timestep node values.
! Standard Reports:               All Summary
! Timestep or Hourly Variables:   Timestep
! Time bins Report:               None
! HTML Report:                    Yes, All Summary, many load center monthly report tables.
! Environmental Emissions:        Yes
! Utility Tariffs:                Yes, (circa 2004, Reliant , TX)

  Version,8.2;

  Timestep,6;

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    1,                       !- End Month
    7,                       !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  RunPeriod,
    ,                        !- Name
    7,                       !- Begin Month
    1,                       !- Begin Day of Month
    7,                       !- End Month
    7,                       !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  Sizing:Parameters,
    1.2000,                  !- Heating Sizing Factor
    1.2000,                  !- Cooling Sizing Factor
    ;                        !- Timesteps in Averaging Window

  ConvergenceLimits,
    5,                       !- Minimum System Timestep {minutes}
    10;                      !- Maximum HVAC Iterations

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    30;                      !- Calculation Frequency

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    relative;                !- Coordinate System

  Building,
    AutoBuilt Model: All,    !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

! US National Holidays

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

! Daylight Saving Period in US

  RunPeriodControl:DaylightSavingTime,
    1st Sunday in April,     !- Start Date
    Last Sunday in October;  !- End Date

  Site:Location,
    OKLAHOMA_CITY_OK_USA TMY2-13967,  !- Name
    35.40000,                !- Latitude {deg}
    -97.60000,               !- Longitude {deg}
    -6.000000,               !- Time Zone {hr}
    397.0000;                !- Elevation {m}

! OKLAHOMA_CITY_OK_USA Heating 99.6%, MaxDB= -12.60 Wind Speed=   6.90 Wind Dir= 360.00

  SizingPeriod:DesignDay,
    OKLAHOMA_CITY_OK_USA Heating 99.6% Conditions,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -12.60000,               !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -12.60000,               !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96645.77,                !- Barometric Pressure {Pa}
    6.900000,                !- Wind Speed {m/s}
    360.0000,                !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

! OKLAHOMA_CITY_OK_USA Cooling (WB=>MDB) .4%, MDB=  32.80 WB=  24.90

  SizingPeriod:DesignDay,
    OKLAHOMA_CITY_OK_USA Cooling .4% Conditions WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.80000,                !- Maximum Dry-Bulb Temperature {C}
    11.70000,                !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    24.90000,                !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96645.77,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.000000;                !- Sky Clearness

  Site:GroundTemperature:BuildingSurface,20.03,20.05,20.08,20.10,20.18,20.23,20.22,20.19,20.26,20.25,20.23,20.20;

! Daily Avg, -0.3, 3.3, 10.4, 14.8, 20.6, 23.7, 26.3, 27.9, 22.0, 16.9, 9.7, 5.1

  Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    15.03,                   !- Annual Average Outdoor Air Temperature {C}
    28.20;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

!  PBA:  26: Service
!  PBA+: 45: Repair shop
!  Weekly Hours: 45
!  Open 24 Hours: False
!  Open Weekends: False
!  Days Open: Open Mon-Fri
!  Months Not Open: 0
!  Month Occupied (not always used): 0
!  Schedule valid for the following building IDs
!  ID_2994

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.1,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.6,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.1;        !- Field 11

  Schedule:Compact,
    PlantOnSched,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

!  Schedule for hours of operation
!  Assigned 45 hours

  Schedule:Compact,
    Hours_of_operation,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 10:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 9
    Until: 24:00,0;          !- Field 10

!  Schedule for HVAC operation

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 10:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 9
    Until: 24:00,0;          !- Field 10

!  Heating Setpoint

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,13,         !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,21,         !- Field 6
    For: Weekdays,           !- Field 8
    Until: 10:00,13,         !- Field 9
    Until: 19:00,21,         !- Field 11
    Until: 24:00,13,         !- Field 13
    For: WeekEnds Holidays AllOtherDays, !- Field 15
    Until: 24:00,13;         !- Field 16

!  Cooling Setpoint

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,33,         !- Field 6
    For: WeekEnds,           !- Field 8
    Until: 24:00,33,         !- Field 9
    For: Weekdays Holidays AllOtherDays, !- Field 11
    Until: 10:00,33,         !- Field 12
    Until: 19:00,24,         !- Field 14
    Until: 24:00,33;         !- Field 16

!  Minimum outside air schedule
!  Gravity Damper

  Schedule:Compact,
    MinOA_Sched,             !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

!  Lighting schedule
!  Lighting Reduced: True
!  Percent Lit When Closed: 0
!  Percent Lit When Open: 100

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 10:00,0,          !- Field 3
    Until: 19:00,0.943,      !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 9
    Until: 24:00,0;          !- Field 10

!  Equipment Schedule
!  Minimum Equipment Percent: 10
!  Maximum Equipment Percent: 95
!  Equipment turned off during off hours: Always

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 10:00,0.1,        !- Field 3
    Until: 19:00,0.95,       !- Field 5
    Until: 24:00,0.1,        !- Field 7
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 9
    Until: 24:00,0.1;        !- Field 10

!  Occupancy Schedule
!  Minimum Occupancy Percent: 0
!  Maximum Occupancy Percent: 95

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 10:00,0,          !- Field 3
    Until: 12:00,0.95,       !- Field 5
    Until: 13:00,0.5,        !- Field 7
    Until: 19:00,0.95,       !- Field 9
    Until: 24:00,0,          !- Field 11
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 13
    Until: 24:00,0;          !- Field 14

!  Infiltration Schedule
!  Infiltration Percent w/o HVAC: 100
!  Infiltration Percent w/HVAC: 100

  Schedule:Compact,
    INFIL_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

!  Activity Schedule

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,140;        !- Field 3

  WindowMaterial:Glazing,
    Theoretical Glass [23],  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0030,                  !- Thickness {m}
    0.5531,                  !- Solar Transmittance at Normal Incidence
    0.3969,                  !- Front Side Solar Reflectance at Normal Incidence
    0.3969,                  !- Back Side Solar Reflectance at Normal Incidence
    0.6041,                  !- Visible Transmittance at Normal Incidence
    0.3459,                  !- Front Side Visible Reflectance at Normal Incidence
    0.3459,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.8500,                  !- Front Side Infrared Hemispherical Emissivity
    0.8500,                  !- Back Side Infrared Hemispherical Emissivity
    2.3904;                  !- Conductivity {W/m-K}

  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

  WindowMaterial:Glazing,
    Theoretical Glass [24],  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0030,                  !- Thickness {m}
    0.6483,                  !- Solar Transmittance at Normal Incidence
    0.3017,                  !- Front Side Solar Reflectance at Normal Incidence
    0.3017,                  !- Back Side Solar Reflectance at Normal Incidence
    0.7094,                  !- Visible Transmittance at Normal Incidence
    0.2406,                  !- Front Side Visible Reflectance at Normal Incidence
    0.2406,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.8500,                  !- Front Side Infrared Hemispherical Emissivity
    0.8500,                  !- Back Side Infrared Hemispherical Emissivity
    2.4179;                  !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Theoretical Glass [8],   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0030,                  !- Thickness {m}
    0.3480,                  !- Solar Transmittance at Normal Incidence
    0.6020,                  !- Front Side Solar Reflectance at Normal Incidence
    0.6020,                  !- Back Side Solar Reflectance at Normal Incidence
    0.3763,                  !- Visible Transmittance at Normal Incidence
    0.5737,                  !- Front Side Visible Reflectance at Normal Incidence
    0.5737,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.9990,                  !- Front Side Infrared Hemispherical Emissivity
    0.9990,                  !- Back Side Infrared Hemispherical Emissivity
    2.2444;                  !- Conductivity {W/m-K}

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Roof Insulation,         !- Name
    MediumRough,             !- Roughness
    0.1250,                  !- Thickness {m}
    0.0490,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    GP01 1/2 GYPSUM,         !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

  Material:NoMass,
    MAT-SHEATH,              !- Name
    Rough,                   !- Roughness
    0.3626,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Wall Insulation [2],     !- Name
    MediumRough,             !- Roughness
    0.0376,                  !- Thickness {m}
    0.0450,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    MAT-CC05 8 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

  Material,
    Floor Insulation [2],    !- Name
    MediumRough,             !- Roughness
    0.0503,                  !- Thickness {m}
    0.0450,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    1/2IN Gypsum Top,        !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    AtticFloor Insulation,   !- Name
    MediumRough,             !- Roughness
    0.2379,                  !- Thickness {m}
    0.0490,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    1/2IN Gypsum Bottom,     !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    Std 1.5  MW CONCRETE,    !- Name
    Rough,                   !- Roughness
    0.038,                   !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

  Material:NoMass,
    Std CP02 CARPET PAD,     !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Std MAT-CC05 4  MW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1000,                  !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

  Material,
    Std Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance

  WindowMaterial:Glazing,
    Std Clear Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Std Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  Material,
    Std PW05,                !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    Std Steel_Brown_Regular, !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.92000000;              !- Visible Absorptance

  Material,
    Std Steel_Brown_Cool,    !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7300000,               !- Solar Absorptance
    0.73000000;              !- Visible Absorptance

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  ComponentCost:LineItem,
    Interior Furnishings,    !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    InteriorFurnishings,     !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    1;                       !- Cost per Area {$/m2}

  Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    Std MAT-CC05 4  MW CONCRETE,  !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2

  Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    Std CP02 CARPET PAD,     !- Outside Layer
    Std MAT-CC05 4  MW CONCRETE;  !- Layer 2

  ComponentCost:LineItem,
    Interior Floor,          !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    INT-FLOOR-UNDERSIDE,     !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    15;                      !- Cost per Area {$/m2}

  Construction,
    INT-FLOOR-SLAB,          !- Name
    Std MAT-CC05 4  MW CONCRETE;  !- Outside Layer

  ComponentCost:LineItem,
    Interior Floor Slab,     !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    INT-FLOOR-SLAB,          !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    35;                      !- Cost per Area {$/m2}

  Construction,
    DropCeiling,             !- Name
    Std AC02;                !- Outside Layer

  ComponentCost:LineItem,
    Drop Ceiling,            !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    DropCeiling,             !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    10;                      !- Cost per Area {$/m2}

  Construction,
    Raised-Floor-TopSide,    !- Name
    Std 1.5  MW CONCRETE,    !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2

  Construction,
    Raised-Floor-UnderSide,  !- Name
    Std CP02 CARPET PAD,     !- Outside Layer
    Std 1.5  MW CONCRETE;    !- Layer 2

  Construction,
    TDD_Pipe,                !- Name
    Std Very High Reflectivity Surface;  !- Outside Layer

  Construction,
    TDD_Dome,                !- Name
    Std Clear Acrylic Plastic;  !- Outside Layer

  Construction,
    TDD_Diffuser,            !- Name
    Std Diffusing Acrylic Plastic;  !- Outside Layer

  Construction,
    Sloped_Metal_Roof,       !- Name
    Std Steel_Brown_Regular, !- Outside Layer
    Std PW05;                !- Layer 2

  ComponentCost:LineItem,
    Sloped Metal Roof,       !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Sloped_Metal_Roof,       !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    1;                       !- Cost per Area {$/m2}

  Construction,
    Gable_Wall,              !- Name
    Std PW05;                !- Outside Layer

  ComponentCost:LineItem,
    Gable Wall,              !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Gable_Wall,              !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    1;                       !- Cost per Area {$/m2}

  Construction,
    ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_south_window,  !- Name
    Theoretical Glass [23],  !- Outside Layer
    AIR 6MM,                 !- Layer 2
    Theoretical Glass [23];  !- Layer 3

  ComponentCost:LineItem,
    south:ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_south_window,  !- Name
    ,                        !- Type
    CONSTRUCTION,            !- Line Item Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_south_window,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    193.8100;                !- Cost per Area {$/m2}

  Construction,
    ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_east_window,  !- Name
    Theoretical Glass [23],  !- Outside Layer
    AIR 6MM,                 !- Layer 2
    Theoretical Glass [23];  !- Layer 3

  ComponentCost:LineItem,
    east:ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_east_window,  !- Name
    ,                        !- Type
    CONSTRUCTION,            !- Line Item Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_east_window,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    193.8100;                !- Cost per Area {$/m2}

  Construction,
    ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_north_window,  !- Name
    Theoretical Glass [24],  !- Outside Layer
    AIR 6MM,                 !- Layer 2
    Theoretical Glass [24];  !- Layer 3

  ComponentCost:LineItem,
    north:ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_north_window,  !- Name
    ,                        !- Type
    CONSTRUCTION,            !- Line Item Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_north_window,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    191.8100;                !- Cost per Area {$/m2}

  Construction,
    ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_west_window,  !- Name
    Theoretical Glass [23],  !- Outside Layer
    AIR 6MM,                 !- Layer 2
    Theoretical Glass [23];  !- Layer 3

  ComponentCost:LineItem,
    west:ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_west_window,  !- Name
    ,                        !- Type
    CONSTRUCTION,            !- Line Item Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_west_window,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    193.8100;                !- Cost per Area {$/m2}

  Construction,
    ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.02_All Skylights without Curb_Skylight,  !- Name
    Theoretical Glass [8];   !- Outside Layer

  ComponentCost:LineItem,
    SkylightConst:ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.02_All Skylights without Curb_Skylight,  !- Name
    ,                        !- Type
    CONSTRUCTION,            !- Line Item Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.02_All Skylights without Curb_Skylight,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    1.0000;                  !- Cost per Area {$/m2}

  Construction,
    ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof,  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation,         !- Layer 2
    Metal Decking;           !- Layer 3

  ComponentCost:LineItem,
    roofs:ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof,  !- Name
    ,                        !- Type
    CONSTRUCTION,            !- Line Item Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    26.5800;                 !- Cost per Area {$/m2}

  Construction,
    ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall,  !- Name
    GP01 1/2 GYPSUM,         !- Outside Layer
    GP01 1/2 GYPSUM;         !- Layer 2

  ComponentCost:LineItem,
    int-walls:ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall,  !- Name
    ,                        !- Type
    CONSTRUCTION,            !- Line Item Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    1.0000;                  !- Cost per Area {$/m2}

  Construction,
    ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall,  !- Name
    MAT-SHEATH,              !- Outside Layer
    Wall Insulation [2],     !- Layer 2
    1/2IN Gypsum;            !- Layer 3

  ComponentCost:LineItem,
    ext-walls:ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall,  !- Name
    ,                        !- Type
    CONSTRUCTION,            !- Line Item Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    39.2600;                 !- Cost per Area {$/m2}

  Construction,
    ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab,  !- Name
    MAT-CC05 8 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  ComponentCost:LineItem,
    ext-slab:ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab,  !- Name
    ,                        !- Type
    CONSTRUCTION,            !- Line Item Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    24.8600;                 !- Cost per Area {$/m2}

  Construction,
    ASHRAE 90.1-2004_Sec 5.5-3ab_Mass_ExposedFloor,  !- Name
    Floor Insulation [2],    !- Outside Layer
    MAT-CC05 8 HW CONCRETE,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

  ComponentCost:LineItem,
    exposed-floor:ASHRAE 90.1-2004_Sec 5.5-3ab_Mass_ExposedFloor,  !- Name
    ,                        !- Type
    CONSTRUCTION,            !- Line Item Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Mass_ExposedFloor,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    1.0000;                  !- Cost per Area {$/m2}

  Construction,
    ASHRAE 90.1-2004_Sec 5.5-3ab_Attic Floor_AtticFloor,  !- Name
    1/2IN Gypsum Top,        !- Outside Layer
    AtticFloor Insulation,   !- Layer 2
    1/2IN Gypsum Bottom;     !- Layer 3

  ComponentCost:LineItem,
    attic-floor:ASHRAE 90.1-2004_Sec 5.5-3ab_Attic Floor_AtticFloor,  !- Name
    ,                        !- Type
    CONSTRUCTION,            !- Line Item Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Attic Floor_AtticFloor,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    18.6000;                 !- Cost per Area {$/m2}

  Zone,
    ZN_1_FLR_1_SEC_1,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    5.0088,                  !- Ceiling Height {m}
    393.3855,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Wall_1, !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,5.009,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    21.756,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    21.756,0.000,5.009;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_north_window,  !- Construction Name
    ZN_1_FLR_1_SEC_1_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000,                  !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.000,1.181,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.000,1.000,  !- X,Y,Z ==> Vertex 2 {m}
    21.706,0.000,1.000,  !- X,Y,Z ==> Vertex 3 {m}
    21.706,0.000,1.181;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Wall_2, !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_2_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    21.756,0.000,5.009,  !- X,Y,Z ==> Vertex 1 {m}
    21.756,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    17.186,4.570,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    17.186,4.570,5.009;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Wall_3, !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_5_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    17.186,4.570,5.009,  !- X,Y,Z ==> Vertex 1 {m}
    17.186,4.570,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,4.570,5.009;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Wall_4, !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_4_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.570,4.570,5.009,  !- X,Y,Z ==> Vertex 1 {m}
    4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,5.009;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Floor,  !- Name
    floor,                   !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab,  !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    17.186,4.570,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    21.756,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Ceiling,!- Name
    ceiling,                 !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof,  !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,5.009,  !- X,Y,Z ==> Vertex 1 {m}
    21.756,0.000,5.009,  !- X,Y,Z ==> Vertex 2 {m}
    17.186,4.570,5.009,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,4.570,5.009;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ZN_1_FLR_1_SEC_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    157.0784;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_1_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0542,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    ZN_1_FLR_1_SEC_1,        !- Name
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    0.6039,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  Lights,
    ZN_1_FLR_1_SEC_1_Lights, !- Name
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1178.0879,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_1_SEC_1,  !- Name
    ,                        !- Type
    LIGHTS,                  !- Line Item Type
    ZN_1_FLR_1_SEC_1,        !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000;                  !- Cost per Unit of Output Capacity {$/kW}

  ElectricEquipment,
    ZN_1_FLR_1_SEC_1_MiscPlug_Equip,  !- Name
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    465.9534,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    GeneralEquipment;        !- End-Use Subcategory

  GasEquipment,
    ZN_1_FLR_1_SEC_1_MiscGas_Equip,  !- Name
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    184.1006,                !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0.0000,                  !- Fraction Latent
    0.2000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    GeneralEquipment;        !- End-Use Subcategory

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_1 *****

  Sizing:Zone,
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_1_SEC_1,!- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_1_SEC_1,!- Name
    FLOW/ZONE,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.073704617803385;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_1 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_1 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    ZN_1_FLR_1_SEC_1 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_1 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_1 Return Air Node;  !- Zone Return Air Node Name

  NodeList,
    ZN_1_FLR_1_SEC_1 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_1 Direct Air Inlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_1 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    ZN_1_FLR_1_SEC_1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_1 Direct Air Inlet Node,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrZN_1_FLR_1_SEC_1,  !- Name
    Temperature,             !- Control Variable
    13.0,                    !- Minimum Supply Air Temperature {C}
    40.0,                    !- Maximum Supply Air Temperature {C}
    ZN_1_FLR_1_SEC_1,        !- Control Zone Name
    ZN_1_FLR_1_SEC_1 Air Node,  !- Zone Node Name
    ZN_1_FLR_1_SEC_1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!***** Process Loads For Zone: ZN_1_FLR_1_SEC_1 *****

  WaterUse:Connections,
    ZN_1_FLR_1_SEC_1SHW_DEFAULT,  !- Name
    ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ZN_1_FLR_1_SEC_1SHW_DEFAULT;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    ZN_1_FLR_1_SEC_1SHW_DEFAULT,  !- Name
    SHW_DEFAULT,             !- End-Use Subcategory
    2.21418604788511E-6,     !- Peak Flow Rate {m3/s}
    HOURS_OF_OPERATION,      !- Flow Rate Fraction Schedule Name
    ZN_1_FLR_1_SEC_1SHW_DEFAULT Temp Sched,  !- Target Temperature Schedule Name
    ZN_1_FLR_1_SEC_1SHW_DEFAULTHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    ZN_1_FLR_1_SEC_1SHW_DEFAULT Sensible fract sched,  !- Sensible Fraction Schedule Name
    ZN_1_FLR_1_SEC_1SHW_DEFAULT Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    ZN_1_FLR_1_SEC_1SHW_DEFAULT Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_1SHW_DEFAULT Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_1SHW_DEFAULT Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,40;         !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_1SHW_DEFAULTHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    ZN_1_FLR_1_SEC_2,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    21.7558,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    5.0088,                  !- Ceiling Height {m}
    305.9154,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Wall_1, !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,5.009,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,17.935,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,17.935,5.009;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_west_window,  !- Construction Name
    ZN_1_FLR_1_SEC_2_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000,                  !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000,0.050,1.363,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.050,1.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,17.885,1.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,17.885,1.363;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Wall_2, !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_3_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,17.935,5.009,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,17.935,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.570,13.365,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.570,13.365,5.009;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Wall_3, !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_5_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.570,13.365,5.009,  !- X,Y,Z ==> Vertex 1 {m}
    -4.570,13.365,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.570,4.570,5.009;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Wall_4, !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_1_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.570,4.570,5.009,  !- X,Y,Z ==> Vertex 1 {m}
    -4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,5.009;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Floor,  !- Name
    floor,                   !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab,  !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.570,13.365,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,17.935,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Ceiling,!- Name
    ceiling,                 !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof,  !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,5.009,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,17.935,5.009,  !- X,Y,Z ==> Vertex 2 {m}
    -4.570,13.365,5.009,  !- X,Y,Z ==> Vertex 3 {m}
    -4.570,4.570,5.009;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ZN_1_FLR_1_SEC_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    122.1516;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_2_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0435,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    ZN_1_FLR_1_SEC_2,        !- Name
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    0.4696,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  Lights,
    ZN_1_FLR_1_SEC_2_Lights, !- Name
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    916.1373,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_1_SEC_2,  !- Name
    ,                        !- Type
    LIGHTS,                  !- Line Item Type
    ZN_1_FLR_1_SEC_2,        !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000;                  !- Cost per Unit of Output Capacity {$/kW}

  ElectricEquipment,
    ZN_1_FLR_1_SEC_2_MiscPlug_Equip,  !- Name
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    362.3476,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    GeneralEquipment;        !- End-Use Subcategory

  GasEquipment,
    ZN_1_FLR_1_SEC_2_MiscGas_Equip,  !- Name
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    143.1654,                !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0.0000,                  !- Fraction Latent
    0.2000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    GeneralEquipment;        !- End-Use Subcategory

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_2 *****

  Sizing:Zone,
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_1_SEC_2,!- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_1_SEC_2,!- Name
    FLOW/ZONE,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.057316225695446;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_2 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_2 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_2 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    ZN_1_FLR_1_SEC_2 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_2 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_2 Return Air Node;  !- Zone Return Air Node Name

  NodeList,
    ZN_1_FLR_1_SEC_2 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_2 Direct Air Inlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_2 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_2 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    ZN_1_FLR_1_SEC_2 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_2 Direct Air Inlet Node,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrZN_1_FLR_1_SEC_2,  !- Name
    Temperature,             !- Control Variable
    13.0,                    !- Minimum Supply Air Temperature {C}
    40.0,                    !- Maximum Supply Air Temperature {C}
    ZN_1_FLR_1_SEC_2,        !- Control Zone Name
    ZN_1_FLR_1_SEC_2 Air Node,  !- Zone Node Name
    ZN_1_FLR_1_SEC_2 Direct Air Inlet Node,  !- Zone Inlet Node Name
    ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!***** Process Loads For Zone: ZN_1_FLR_1_SEC_2 *****

  WaterUse:Connections,
    ZN_1_FLR_1_SEC_2SHW_DEFAULT,  !- Name
    ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ZN_1_FLR_1_SEC_2SHW_DEFAULT;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    ZN_1_FLR_1_SEC_2SHW_DEFAULT,  !- Name
    SHW_DEFAULT,             !- End-Use Subcategory
    1.72185666291403E-7,     !- Peak Flow Rate {m3/s}
    HOURS_OF_OPERATION,      !- Flow Rate Fraction Schedule Name
    ZN_1_FLR_1_SEC_2SHW_DEFAULT Temp Sched,  !- Target Temperature Schedule Name
    ZN_1_FLR_1_SEC_2SHW_DEFAULTHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    ZN_1_FLR_1_SEC_2SHW_DEFAULT Sensible fract sched,  !- Sensible Fraction Schedule Name
    ZN_1_FLR_1_SEC_2SHW_DEFAULT Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    ZN_1_FLR_1_SEC_2SHW_DEFAULT Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_2SHW_DEFAULT Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_2SHW_DEFAULT Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,40;         !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_2SHW_DEFAULTHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    ZN_1_FLR_1_SEC_3,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    4.5700,                  !- X Origin {m}
    13.3645,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    5.0088,                  !- Ceiling Height {m}
    393.3855,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Wall_1, !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_5_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,5.009,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    12.616,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    12.616,0.000,5.009;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Wall_2, !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_2_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    12.616,0.000,5.009,  !- X,Y,Z ==> Vertex 1 {m}
    12.616,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    17.186,4.570,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    17.186,4.570,5.009;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Wall_3, !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    17.186,4.570,5.009,  !- X,Y,Z ==> Vertex 1 {m}
    17.186,4.570,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.570,4.570,5.009;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_south_window,  !- Construction Name
    ZN_1_FLR_1_SEC_3_Wall_3, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000,                  !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.136,4.570,1.362,  !- X,Y,Z ==> Vertex 1 {m}
    17.136,4.570,1.000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.520,4.570,1.000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.520,4.570,1.362;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Wall_4, !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_4_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.570,4.570,5.009,  !- X,Y,Z ==> Vertex 1 {m}
    -4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,5.009;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Floor,  !- Name
    floor,                   !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab,  !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    17.186,4.570,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    12.616,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Ceiling,!- Name
    ceiling,                 !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof,  !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,5.009,  !- X,Y,Z ==> Vertex 1 {m}
    12.616,0.000,5.009,  !- X,Y,Z ==> Vertex 2 {m}
    17.186,4.570,5.009,  !- X,Y,Z ==> Vertex 3 {m}
    -4.570,4.570,5.009;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ZN_1_FLR_1_SEC_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    157.0784;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_3_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0542,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    ZN_1_FLR_1_SEC_3,        !- Name
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    0.6039,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  Lights,
    ZN_1_FLR_1_SEC_3_Lights, !- Name
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1178.0879,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_1_SEC_3,  !- Name
    ,                        !- Type
    LIGHTS,                  !- Line Item Type
    ZN_1_FLR_1_SEC_3,        !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000;                  !- Cost per Unit of Output Capacity {$/kW}

  ElectricEquipment,
    ZN_1_FLR_1_SEC_3_MiscPlug_Equip,  !- Name
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    465.9534,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    GeneralEquipment;        !- End-Use Subcategory

  GasEquipment,
    ZN_1_FLR_1_SEC_3_MiscGas_Equip,  !- Name
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    184.1006,                !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0.0000,                  !- Fraction Latent
    0.2000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    GeneralEquipment;        !- End-Use Subcategory

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_3 *****

  Sizing:Zone,
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_1_SEC_3,!- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_1_SEC_3,!- Name
    FLOW/ZONE,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.073704617803385;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_3 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_3 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    ZN_1_FLR_1_SEC_3 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_3 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_3 Return Air Node;  !- Zone Return Air Node Name

  NodeList,
    ZN_1_FLR_1_SEC_3 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_3 Direct Air Inlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_3 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_3 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    ZN_1_FLR_1_SEC_3 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_3 Direct Air Inlet Node,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrZN_1_FLR_1_SEC_3,  !- Name
    Temperature,             !- Control Variable
    13.0,                    !- Minimum Supply Air Temperature {C}
    40.0,                    !- Maximum Supply Air Temperature {C}
    ZN_1_FLR_1_SEC_3,        !- Control Zone Name
    ZN_1_FLR_1_SEC_3 Air Node,  !- Zone Node Name
    ZN_1_FLR_1_SEC_3 Direct Air Inlet Node,  !- Zone Inlet Node Name
    ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!***** Process Loads For Zone: ZN_1_FLR_1_SEC_3 *****

  WaterUse:Connections,
    ZN_1_FLR_1_SEC_3SHW_DEFAULT,  !- Name
    ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ZN_1_FLR_1_SEC_3SHW_DEFAULT;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    ZN_1_FLR_1_SEC_3SHW_DEFAULT,  !- Name
    SHW_DEFAULT,             !- End-Use Subcategory
    2.21418604788511E-6,     !- Peak Flow Rate {m3/s}
    HOURS_OF_OPERATION,      !- Flow Rate Fraction Schedule Name
    ZN_1_FLR_1_SEC_3SHW_DEFAULT Temp Sched,  !- Target Temperature Schedule Name
    ZN_1_FLR_1_SEC_3SHW_DEFAULTHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    ZN_1_FLR_1_SEC_3SHW_DEFAULT Sensible fract sched,  !- Sensible Fraction Schedule Name
    ZN_1_FLR_1_SEC_3SHW_DEFAULT Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    ZN_1_FLR_1_SEC_3SHW_DEFAULT Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_3SHW_DEFAULT Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_3SHW_DEFAULT Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,40;         !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_3SHW_DEFAULTHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    ZN_1_FLR_1_SEC_4,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    5.0088,                  !- Ceiling Height {m}
    305.9154,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Wall_1, !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_1_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,5.009,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,4.570,5.009;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Wall_2, !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_5_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.570,4.570,5.009,  !- X,Y,Z ==> Vertex 1 {m}
    4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,13.365,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,13.365,5.009;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Wall_3, !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_3_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    4.570,13.365,5.009,  !- X,Y,Z ==> Vertex 1 {m}
    4.570,13.365,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,17.935,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,17.935,5.009;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Wall_4, !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,17.935,5.009,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,17.935,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,5.009;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_east_window,  !- Construction Name
    ZN_1_FLR_1_SEC_4_Wall_4, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000,                  !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000,17.885,1.363,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,17.885,1.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.050,1.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.050,1.363;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Floor,  !- Name
    floor,                   !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab,  !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,17.935,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    4.570,13.365,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Ceiling,!- Name
    ceiling,                 !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof,  !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,5.009,  !- X,Y,Z ==> Vertex 1 {m}
    4.570,4.570,5.009,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,13.365,5.009,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,17.935,5.009;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ZN_1_FLR_1_SEC_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    122.1516;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_4_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0435,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    ZN_1_FLR_1_SEC_4,        !- Name
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    0.4696,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  Lights,
    ZN_1_FLR_1_SEC_4_Lights, !- Name
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    916.1373,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_1_SEC_4,  !- Name
    ,                        !- Type
    LIGHTS,                  !- Line Item Type
    ZN_1_FLR_1_SEC_4,        !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000;                  !- Cost per Unit of Output Capacity {$/kW}

  ElectricEquipment,
    ZN_1_FLR_1_SEC_4_MiscPlug_Equip,  !- Name
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    362.3476,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    GeneralEquipment;        !- End-Use Subcategory

  GasEquipment,
    ZN_1_FLR_1_SEC_4_MiscGas_Equip,  !- Name
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    143.1654,                !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0.0000,                  !- Fraction Latent
    0.2000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    GeneralEquipment;        !- End-Use Subcategory

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_4 *****

  Sizing:Zone,
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_1_SEC_4,!- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_1_SEC_4,!- Name
    FLOW/ZONE,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.057316225695446;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_4 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_4 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    ZN_1_FLR_1_SEC_4 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_4 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_4 Return Air Node;  !- Zone Return Air Node Name

  NodeList,
    ZN_1_FLR_1_SEC_4 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_4 Direct Air Inlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_4 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_4 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    ZN_1_FLR_1_SEC_4 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_4 Direct Air Inlet Node,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrZN_1_FLR_1_SEC_4,  !- Name
    Temperature,             !- Control Variable
    13.0,                    !- Minimum Supply Air Temperature {C}
    40.0,                    !- Maximum Supply Air Temperature {C}
    ZN_1_FLR_1_SEC_4,        !- Control Zone Name
    ZN_1_FLR_1_SEC_4 Air Node,  !- Zone Node Name
    ZN_1_FLR_1_SEC_4 Direct Air Inlet Node,  !- Zone Inlet Node Name
    ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!***** Process Loads For Zone: ZN_1_FLR_1_SEC_4 *****

  WaterUse:Connections,
    ZN_1_FLR_1_SEC_4SHW_DEFAULT,  !- Name
    ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ZN_1_FLR_1_SEC_4SHW_DEFAULT;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    ZN_1_FLR_1_SEC_4SHW_DEFAULT,  !- Name
    SHW_DEFAULT,             !- End-Use Subcategory
    1.72185666291403E-6,     !- Peak Flow Rate {m3/s}
    HOURS_OF_OPERATION,      !- Flow Rate Fraction Schedule Name
    ZN_1_FLR_1_SEC_4SHW_DEFAULT Temp Sched,  !- Target Temperature Schedule Name
    ZN_1_FLR_1_SEC_4SHW_DEFAULTHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    ZN_1_FLR_1_SEC_4SHW_DEFAULT Sensible fract sched,  !- Sensible Fraction Schedule Name
    ZN_1_FLR_1_SEC_4SHW_DEFAULT Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    ZN_1_FLR_1_SEC_4SHW_DEFAULT Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_4SHW_DEFAULT Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_4SHW_DEFAULT Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,40;         !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_4SHW_DEFAULTHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    ZN_1_FLR_1_SEC_5,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    4.5700,                  !- X Origin {m}
    4.5700,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    5.0088,                  !- Ceiling Height {m}
    555.7240,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Wall_1, !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_1_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,5.009,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    12.616,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    12.616,0.000,5.009;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Wall_2, !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_2_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    12.616,0.000,5.009,  !- X,Y,Z ==> Vertex 1 {m}
    12.616,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    12.616,8.795,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    12.616,8.795,5.009;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Wall_3, !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_3_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    12.616,8.795,5.009,  !- X,Y,Z ==> Vertex 1 {m}
    12.616,8.795,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,8.795,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,8.795,5.009;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Wall_4, !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_4_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,8.795,5.009,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.795,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,5.009;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Floor,  !- Name
    floor,                   !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab,  !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,8.795,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    12.616,8.795,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    12.616,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Ceiling,!- Name
    ceiling,                 !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof,  !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0000,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,5.009,  !- X,Y,Z ==> Vertex 1 {m}
    12.616,0.000,5.009,  !- X,Y,Z ==> Vertex 2 {m}
    12.616,8.795,5.009,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,8.795,5.009;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ZN_1_FLR_1_SEC_5_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    221.8999;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_5_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0354,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    ZN_1_FLR_1_SEC_5,        !- Name
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    0.8531,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  Lights,
    ZN_1_FLR_1_SEC_5_Lights, !- Name
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1664.2496,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights;          !- End-Use Subcategory

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_1_SEC_5,  !- Name
    ,                        !- Type
    LIGHTS,                  !- Line Item Type
    ZN_1_FLR_1_SEC_5,        !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000;                  !- Cost per Unit of Output Capacity {$/kW}

  ElectricEquipment,
    ZN_1_FLR_1_SEC_5_MiscPlug_Equip,  !- Name
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    658.2385,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    GeneralEquipment;        !- End-Use Subcategory

  GasEquipment,
    ZN_1_FLR_1_SEC_5_MiscGas_Equip,  !- Name
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    260.0734,                !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0.0000,                  !- Fraction Latent
    0.2000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    GeneralEquipment;        !- End-Use Subcategory

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_5 *****

  Sizing:Zone,
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_1_SEC_5,!- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_1_SEC_5,!- Name
    FLOW/ZONE,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.104120314886338;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_5 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_5 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_5 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    ZN_1_FLR_1_SEC_5 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_5 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_5 Return Air Node;  !- Zone Return Air Node Name

  NodeList,
    ZN_1_FLR_1_SEC_5 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_5 Direct Air Inlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_5 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_5 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    ZN_1_FLR_1_SEC_5 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_5 Direct Air Inlet Node,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrZN_1_FLR_1_SEC_5,  !- Name
    Temperature,             !- Control Variable
    13.0,                    !- Minimum Supply Air Temperature {C}
    40.0,                    !- Maximum Supply Air Temperature {C}
    ZN_1_FLR_1_SEC_5,        !- Control Zone Name
    ZN_1_FLR_1_SEC_5 Air Node,  !- Zone Node Name
    ZN_1_FLR_1_SEC_5 Direct Air Inlet Node,  !- Zone Inlet Node Name
    ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!***** Process Loads For Zone: ZN_1_FLR_1_SEC_5 *****

  WaterUse:Connections,
    ZN_1_FLR_1_SEC_5SHW_DEFAULT,  !- Name
    ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ZN_1_FLR_1_SEC_5SHW_DEFAULT;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    ZN_1_FLR_1_SEC_5SHW_DEFAULT,  !- Name
    SHW_DEFAULT,             !- End-Use Subcategory
    3.12791457840171E-7,     !- Peak Flow Rate {m3/s}
    HOURS_OF_OPERATION,      !- Flow Rate Fraction Schedule Name
    ZN_1_FLR_1_SEC_5SHW_DEFAULT Temp Sched,  !- Target Temperature Schedule Name
    ZN_1_FLR_1_SEC_5SHW_DEFAULTHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    ZN_1_FLR_1_SEC_5SHW_DEFAULT Sensible fract sched,  !- Sensible Fraction Schedule Name
    ZN_1_FLR_1_SEC_5SHW_DEFAULT Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    ZN_1_FLR_1_SEC_5SHW_DEFAULT Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_5SHW_DEFAULT Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_5SHW_DEFAULT Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,40;         !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_5SHW_DEFAULTHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

!***** Air Loop: ZN_1_FLR_1_SEC_1:Sys *****

  AirLoopHVAC,
    ZN_1_FLR_1_SEC_1:Sys,    !- Name
    ,                        !- Controller List Name
    ZN_1_FLR_1_SEC_1:Sys Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_1:Sys Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    ZN_1_FLR_1_SEC_1:Sys Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    ZN_1_FLR_1_SEC_1:Sys Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    ZN_1_FLR_1_SEC_1:Sys Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  Sizing:System,
    ZN_1_FLR_1_SEC_1:Sys,    !- AirLoop Name
    SENSIBLE,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NONCOINCIDENT,           !- Type of Zone Sum to Use
    NO,                      !- 100% Outdoor Air in Cooling
    NO,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
    ,                        !- Fraction of Autosized Design Cooling Supply Air Flow Rate
    ,                        !- Design Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Supply Air Flow Rate Per Floor Area During Heating Operation {m3/s-m2}
    ,                        !- Fraction of Autosized Design Heating Supply Air Flow Rate
    ,                        !- Fraction of Autosized Design Cooling Supply Air Flow Rate
    ,                        !- Design Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    ZN_1_FLR_1_SEC_1:Sys Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    ZN_1_FLR_1_SEC_1:Sys Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    ZN_1_FLR_1_SEC_1:Sys Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

  BranchList,
    ZN_1_FLR_1_SEC_1:Sys Air Loop Branches,  !- Name
    ZN_1_FLR_1_SEC_1:Sys Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    ZN_1_FLR_1_SEC_1:Sys Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    ZN_1_FLR_1_SEC_1:Sys_OA, !- Component 1 Name
    ZN_1_FLR_1_SEC_1:Sys Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode,  !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    ZN_1_FLR_1_SEC_1:SysCoolC,  !- Component 2 Name
    ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode,  !- Component 2 Inlet Node Name
    ZN_1_FLR_1_SEC_1:SysCoolC-ZN_1_FLR_1_SEC_1:SysHeatCNode,  !- Component 2 Outlet Node Name
    PASSIVE,                 !- Component 2 Branch Control Type
    Coil:Heating:Electric,   !- Component 3 Object Type
    ZN_1_FLR_1_SEC_1:SysHeatC,  !- Component 3 Name
    ZN_1_FLR_1_SEC_1:SysCoolC-ZN_1_FLR_1_SEC_1:SysHeatCNode,  !- Component 3 Inlet Node Name
    ZN_1_FLR_1_SEC_1:SysHeatC-ZN_1_FLR_1_SEC_1:Sys FanNode,  !- Component 3 Outlet Node Name
    PASSIVE,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    ZN_1_FLR_1_SEC_1:Sys Fan,!- Component 4 Name
    ZN_1_FLR_1_SEC_1:SysHeatC-ZN_1_FLR_1_SEC_1:Sys FanNode,  !- Component 4 Inlet Node Name
    ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    ACTIVE;                  !- Component 4 Branch Control Type

  AirLoopHVAC:ControllerList,
    ZN_1_FLR_1_SEC_1:Sys_OAControllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    ControllerZN_1_FLR_1_SEC_1:Sys_OA;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    ZN_1_FLR_1_SEC_1:Sys_OAEquipment,  !- Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    PVT:ZN_1_FLR_1_SEC_1_Ceiling,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    ZN_1_FLR_1_SEC_1:Sys_OAMixing Box;  !- Component 2 Name

  AirLoopHVAC:OutdoorAirSystem,
    ZN_1_FLR_1_SEC_1:Sys_OA, !- Name
    ZN_1_FLR_1_SEC_1:Sys_OAControllers,  !- Controller List Name
    ZN_1_FLR_1_SEC_1:Sys_OAEquipment,  !- Outdoor Air Equipment List Name
    ZN_1_FLR_1_SEC_1:Sys Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    ZN_1_FLR_1_SEC_1:Sys_OANode List;  !- Node or NodeList Name 1

  NodeList,
    ZN_1_FLR_1_SEC_1:Sys_OANode List,  !- Name
    ZN_1_FLR_1_SEC_1:Sys_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    ZN_1_FLR_1_SEC_1:Sys_OAMixing Box,  !- Name
    ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode,  !- Mixed Air Node Name
    PVT:ZN_1_FLR_1_SEC_1_Ceiling Outlet,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_1_SEC_1:Sys_OARelief Node,  !- Relief Air Stream Node Name
    ZN_1_FLR_1_SEC_1:Sys Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    ZN_1_FLR_1_SEC_1:Sys_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    ZN_1_FLR_1_SEC_1:SysHeatC-ZN_1_FLR_1_SEC_1:Sys FanNode,  !- Fan Inlet Node Name
    ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    ControllerZN_1_FLR_1_SEC_1:Sys_OA,  !- Name
    ZN_1_FLR_1_SEC_1:Sys_OARelief Node,  !- Relief Air Outlet Node Name
    ZN_1_FLR_1_SEC_1:Sys Supply Equipment Inlet Node,  !- Return Air Node Name
    ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode,  !- Mixed Air Node Name
    ZN_1_FLR_1_SEC_1:Sys_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    30.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    ZN_1_FLR_1_SEC_1:SysCoolC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode,  !- DX Cooling Coil System Inlet Node Name
    ZN_1_FLR_1_SEC_1:SysCoolC-ZN_1_FLR_1_SEC_1:SysHeatCNode,  !- DX Cooling Coil System Outlet Node Name
    ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_1_SEC_1:SysCoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_1_SEC_1:SysCoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    2.7835,                  !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_1:SysCoolC-ZN_1_FLR_1_SEC_1:SysHeatCNode,  !- Air Outlet Node Name
    Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Curve:Quadratic,
    Cool-PLF-fPLR,           !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Cubic,
    ConstantCubic,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Biquadratic,
    Cool-Cap-fT,             !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -0.0000068364,           !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Cool-EIR-fT,             !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  OutdoorAir:Node,
    ZN_1_FLR_1_SEC_1:SysCoolCOA Ref node;  !- Name

  Coil:Heating:Electric,
    ZN_1_FLR_1_SEC_1:SysHeatC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    ZN_1_FLR_1_SEC_1:SysCoolC-ZN_1_FLR_1_SEC_1:SysHeatCNode,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_1:SysHeatC-ZN_1_FLR_1_SEC_1:Sys FanNode,  !- Air Outlet Node Name
    ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    ZN_1_FLR_1_SEC_1:Sys Fan,!- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.55,                    !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_1_SEC_1:SysHeatC-ZN_1_FLR_1_SEC_1:Sys FanNode,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    ZN_1_FLR_1_SEC_1:Sys,    !- Name
    ZN_1_FLR_1_SEC_1:Sys Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    ZN_1_FLR_1_SEC_1:Sys Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    ZN_1_FLR_1_SEC_1:Sys Supply Air Splitter,  !- Name
    ZN_1_FLR_1_SEC_1:Sys Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_1 Direct Air Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    ZN_1_FLR_1_SEC_1:Sys Return Air Path,  !- Name
    ZN_1_FLR_1_SEC_1:Sys Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    ZN_1_FLR_1_SEC_1:Sys Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    ZN_1_FLR_1_SEC_1:Sys Return Air Mixer,  !- Name
    ZN_1_FLR_1_SEC_1:Sys Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_1 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: ZN_1_FLR_1_SEC_2:Sys *****

  AirLoopHVAC,
    ZN_1_FLR_1_SEC_2:Sys,    !- Name
    ,                        !- Controller List Name
    ZN_1_FLR_1_SEC_2:Sys Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_2:Sys Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    ZN_1_FLR_1_SEC_2:Sys Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    ZN_1_FLR_1_SEC_2:Sys Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    ZN_1_FLR_1_SEC_2:Sys Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  Sizing:System,
    ZN_1_FLR_1_SEC_2:Sys,    !- AirLoop Name
    SENSIBLE,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NONCOINCIDENT,           !- Type of Zone Sum to Use
    NO,                      !- 100% Outdoor Air in Cooling
    NO,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
    ,                        !- Fraction of Autosized Design Cooling Supply Air Flow Rate
    ,                        !- Design Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Supply Air Flow Rate Per Floor Area During Heating Operation {m3/s-m2}
    ,                        !- Fraction of Autosized Design Heating Supply Air Flow Rate
    ,                        !- Fraction of Autosized Design Cooling Supply Air Flow Rate
    ,                        !- Design Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    ZN_1_FLR_1_SEC_2:Sys Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    ZN_1_FLR_1_SEC_2:Sys Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    ZN_1_FLR_1_SEC_2:Sys Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

  BranchList,
    ZN_1_FLR_1_SEC_2:Sys Air Loop Branches,  !- Name
    ZN_1_FLR_1_SEC_2:Sys Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    ZN_1_FLR_1_SEC_2:Sys Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    ZN_1_FLR_1_SEC_2:Sys_OA, !- Component 1 Name
    ZN_1_FLR_1_SEC_2:Sys Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode,  !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    ZN_1_FLR_1_SEC_2:SysCoolC,  !- Component 2 Name
    ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode,  !- Component 2 Inlet Node Name
    ZN_1_FLR_1_SEC_2:SysCoolC-ZN_1_FLR_1_SEC_2:SysHeatCNode,  !- Component 2 Outlet Node Name
    PASSIVE,                 !- Component 2 Branch Control Type
    Coil:Heating:Electric,   !- Component 3 Object Type
    ZN_1_FLR_1_SEC_2:SysHeatC,  !- Component 3 Name
    ZN_1_FLR_1_SEC_2:SysCoolC-ZN_1_FLR_1_SEC_2:SysHeatCNode,  !- Component 3 Inlet Node Name
    ZN_1_FLR_1_SEC_2:SysHeatC-ZN_1_FLR_1_SEC_2:Sys FanNode,  !- Component 3 Outlet Node Name
    PASSIVE,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    ZN_1_FLR_1_SEC_2:Sys Fan,!- Component 4 Name
    ZN_1_FLR_1_SEC_2:SysHeatC-ZN_1_FLR_1_SEC_2:Sys FanNode,  !- Component 4 Inlet Node Name
    ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    ACTIVE;                  !- Component 4 Branch Control Type

  AirLoopHVAC:ControllerList,
    ZN_1_FLR_1_SEC_2:Sys_OAControllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    ControllerZN_1_FLR_1_SEC_2:Sys_OA;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    ZN_1_FLR_1_SEC_2:Sys_OAEquipment,  !- Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    PVT:ZN_1_FLR_1_SEC_2_Ceiling,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    ZN_1_FLR_1_SEC_2:Sys_OAMixing Box;  !- Component 2 Name

  AirLoopHVAC:OutdoorAirSystem,
    ZN_1_FLR_1_SEC_2:Sys_OA, !- Name
    ZN_1_FLR_1_SEC_2:Sys_OAControllers,  !- Controller List Name
    ZN_1_FLR_1_SEC_2:Sys_OAEquipment,  !- Outdoor Air Equipment List Name
    ZN_1_FLR_1_SEC_2:Sys Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    ZN_1_FLR_1_SEC_2:Sys_OANode List;  !- Node or NodeList Name 1

  NodeList,
    ZN_1_FLR_1_SEC_2:Sys_OANode List,  !- Name
    ZN_1_FLR_1_SEC_2:Sys_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    ZN_1_FLR_1_SEC_2:Sys_OAMixing Box,  !- Name
    ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode,  !- Mixed Air Node Name
    PVT:ZN_1_FLR_1_SEC_2_Ceiling Outlet,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_1_SEC_2:Sys_OARelief Node,  !- Relief Air Stream Node Name
    ZN_1_FLR_1_SEC_2:Sys Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    ZN_1_FLR_1_SEC_2:Sys_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    ZN_1_FLR_1_SEC_2:SysHeatC-ZN_1_FLR_1_SEC_2:Sys FanNode,  !- Fan Inlet Node Name
    ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    ControllerZN_1_FLR_1_SEC_2:Sys_OA,  !- Name
    ZN_1_FLR_1_SEC_2:Sys_OARelief Node,  !- Relief Air Outlet Node Name
    ZN_1_FLR_1_SEC_2:Sys Supply Equipment Inlet Node,  !- Return Air Node Name
    ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode,  !- Mixed Air Node Name
    ZN_1_FLR_1_SEC_2:Sys_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    30.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    ZN_1_FLR_1_SEC_2:SysCoolC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode,  !- DX Cooling Coil System Inlet Node Name
    ZN_1_FLR_1_SEC_2:SysCoolC-ZN_1_FLR_1_SEC_2:SysHeatCNode,  !- DX Cooling Coil System Outlet Node Name
    ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_1_SEC_2:SysCoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_1_SEC_2:SysCoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    2.7835,                  !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_2:SysCoolC-ZN_1_FLR_1_SEC_2:SysHeatCNode,  !- Air Outlet Node Name
    Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  OutdoorAir:Node,
    ZN_1_FLR_1_SEC_2:SysCoolCOA Ref node;  !- Name

  Coil:Heating:Electric,
    ZN_1_FLR_1_SEC_2:SysHeatC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    ZN_1_FLR_1_SEC_2:SysCoolC-ZN_1_FLR_1_SEC_2:SysHeatCNode,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_2:SysHeatC-ZN_1_FLR_1_SEC_2:Sys FanNode,  !- Air Outlet Node Name
    ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    ZN_1_FLR_1_SEC_2:Sys Fan,!- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.55,                    !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_1_SEC_2:SysHeatC-ZN_1_FLR_1_SEC_2:Sys FanNode,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    ZN_1_FLR_1_SEC_2:Sys,    !- Name
    ZN_1_FLR_1_SEC_2:Sys Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    ZN_1_FLR_1_SEC_2:Sys Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    ZN_1_FLR_1_SEC_2:Sys Supply Air Splitter,  !- Name
    ZN_1_FLR_1_SEC_2:Sys Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_2 Direct Air Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    ZN_1_FLR_1_SEC_2:Sys Return Air Path,  !- Name
    ZN_1_FLR_1_SEC_2:Sys Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    ZN_1_FLR_1_SEC_2:Sys Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    ZN_1_FLR_1_SEC_2:Sys Return Air Mixer,  !- Name
    ZN_1_FLR_1_SEC_2:Sys Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_2 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: ZN_1_FLR_1_SEC_3:Sys *****

  AirLoopHVAC,
    ZN_1_FLR_1_SEC_3:Sys,    !- Name
    ,                        !- Controller List Name
    ZN_1_FLR_1_SEC_3:Sys Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_3:Sys Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    ZN_1_FLR_1_SEC_3:Sys Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    ZN_1_FLR_1_SEC_3:Sys Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    ZN_1_FLR_1_SEC_3:Sys Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  Sizing:System,
    ZN_1_FLR_1_SEC_3:Sys,    !- AirLoop Name
    SENSIBLE,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NONCOINCIDENT,           !- Type of Zone Sum to Use
    NO,                      !- 100% Outdoor Air in Cooling
    NO,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
    ,                        !- Fraction of Autosized Design Cooling Supply Air Flow Rate
    ,                        !- Design Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Supply Air Flow Rate Per Floor Area During Heating Operation {m3/s-m2}
    ,                        !- Fraction of Autosized Design Heating Supply Air Flow Rate
    ,                        !- Fraction of Autosized Design Cooling Supply Air Flow Rate
    ,                        !- Design Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    ZN_1_FLR_1_SEC_3:Sys Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    ZN_1_FLR_1_SEC_3:Sys Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    ZN_1_FLR_1_SEC_3:Sys Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

  BranchList,
    ZN_1_FLR_1_SEC_3:Sys Air Loop Branches,  !- Name
    ZN_1_FLR_1_SEC_3:Sys Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    ZN_1_FLR_1_SEC_3:Sys Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    ZN_1_FLR_1_SEC_3:Sys_OA, !- Component 1 Name
    ZN_1_FLR_1_SEC_3:Sys Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode,  !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    ZN_1_FLR_1_SEC_3:SysCoolC,  !- Component 2 Name
    ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode,  !- Component 2 Inlet Node Name
    ZN_1_FLR_1_SEC_3:SysCoolC-ZN_1_FLR_1_SEC_3:SysHeatCNode,  !- Component 2 Outlet Node Name
    PASSIVE,                 !- Component 2 Branch Control Type
    Coil:Heating:Electric,   !- Component 3 Object Type
    ZN_1_FLR_1_SEC_3:SysHeatC,  !- Component 3 Name
    ZN_1_FLR_1_SEC_3:SysCoolC-ZN_1_FLR_1_SEC_3:SysHeatCNode,  !- Component 3 Inlet Node Name
    ZN_1_FLR_1_SEC_3:SysHeatC-ZN_1_FLR_1_SEC_3:Sys FanNode,  !- Component 3 Outlet Node Name
    PASSIVE,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    ZN_1_FLR_1_SEC_3:Sys Fan,!- Component 4 Name
    ZN_1_FLR_1_SEC_3:SysHeatC-ZN_1_FLR_1_SEC_3:Sys FanNode,  !- Component 4 Inlet Node Name
    ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    ACTIVE;                  !- Component 4 Branch Control Type

  AirLoopHVAC:ControllerList,
    ZN_1_FLR_1_SEC_3:Sys_OAControllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    ControllerZN_1_FLR_1_SEC_3:Sys_OA;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    ZN_1_FLR_1_SEC_3:Sys_OAEquipment,  !- Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    PVT:ZN_1_FLR_1_SEC_3_Ceiling,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    ZN_1_FLR_1_SEC_3:Sys_OAMixing Box;  !- Component 2 Name

  AirLoopHVAC:OutdoorAirSystem,
    ZN_1_FLR_1_SEC_3:Sys_OA, !- Name
    ZN_1_FLR_1_SEC_3:Sys_OAControllers,  !- Controller List Name
    ZN_1_FLR_1_SEC_3:Sys_OAEquipment,  !- Outdoor Air Equipment List Name
    ZN_1_FLR_1_SEC_3:Sys Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    ZN_1_FLR_1_SEC_3:Sys_OANode List;  !- Node or NodeList Name 1

  NodeList,
    ZN_1_FLR_1_SEC_3:Sys_OANode List,  !- Name
    ZN_1_FLR_1_SEC_3:Sys_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    ZN_1_FLR_1_SEC_3:Sys_OAMixing Box,  !- Name
    ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode,  !- Mixed Air Node Name
    PVT:ZN_1_FLR_1_SEC_3_Ceiling Outlet,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_1_SEC_3:Sys_OARelief Node,  !- Relief Air Stream Node Name
    ZN_1_FLR_1_SEC_3:Sys Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    ZN_1_FLR_1_SEC_3:Sys_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    ZN_1_FLR_1_SEC_3:SysHeatC-ZN_1_FLR_1_SEC_3:Sys FanNode,  !- Fan Inlet Node Name
    ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    ControllerZN_1_FLR_1_SEC_3:Sys_OA,  !- Name
    ZN_1_FLR_1_SEC_3:Sys_OARelief Node,  !- Relief Air Outlet Node Name
    ZN_1_FLR_1_SEC_3:Sys Supply Equipment Inlet Node,  !- Return Air Node Name
    ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode,  !- Mixed Air Node Name
    ZN_1_FLR_1_SEC_3:Sys_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    30.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    ZN_1_FLR_1_SEC_3:SysCoolC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode,  !- DX Cooling Coil System Inlet Node Name
    ZN_1_FLR_1_SEC_3:SysCoolC-ZN_1_FLR_1_SEC_3:SysHeatCNode,  !- DX Cooling Coil System Outlet Node Name
    ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_1_SEC_3:SysCoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_1_SEC_3:SysCoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    2.7835,                  !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_3:SysCoolC-ZN_1_FLR_1_SEC_3:SysHeatCNode,  !- Air Outlet Node Name
    Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  OutdoorAir:Node,
    ZN_1_FLR_1_SEC_3:SysCoolCOA Ref node;  !- Name

  Coil:Heating:Electric,
    ZN_1_FLR_1_SEC_3:SysHeatC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    ZN_1_FLR_1_SEC_3:SysCoolC-ZN_1_FLR_1_SEC_3:SysHeatCNode,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_3:SysHeatC-ZN_1_FLR_1_SEC_3:Sys FanNode,  !- Air Outlet Node Name
    ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    ZN_1_FLR_1_SEC_3:Sys Fan,!- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.55,                    !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_1_SEC_3:SysHeatC-ZN_1_FLR_1_SEC_3:Sys FanNode,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    ZN_1_FLR_1_SEC_3:Sys,    !- Name
    ZN_1_FLR_1_SEC_3:Sys Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    ZN_1_FLR_1_SEC_3:Sys Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    ZN_1_FLR_1_SEC_3:Sys Supply Air Splitter,  !- Name
    ZN_1_FLR_1_SEC_3:Sys Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_3 Direct Air Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    ZN_1_FLR_1_SEC_3:Sys Return Air Path,  !- Name
    ZN_1_FLR_1_SEC_3:Sys Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    ZN_1_FLR_1_SEC_3:Sys Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    ZN_1_FLR_1_SEC_3:Sys Return Air Mixer,  !- Name
    ZN_1_FLR_1_SEC_3:Sys Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_3 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: ZN_1_FLR_1_SEC_4:Sys *****

  AirLoopHVAC,
    ZN_1_FLR_1_SEC_4:Sys,    !- Name
    ,                        !- Controller List Name
    ZN_1_FLR_1_SEC_4:Sys Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_4:Sys Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    ZN_1_FLR_1_SEC_4:Sys Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    ZN_1_FLR_1_SEC_4:Sys Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    ZN_1_FLR_1_SEC_4:Sys Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  Sizing:System,
    ZN_1_FLR_1_SEC_4:Sys,    !- AirLoop Name
    SENSIBLE,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NONCOINCIDENT,           !- Type of Zone Sum to Use
    NO,                      !- 100% Outdoor Air in Cooling
    NO,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
    ,                        !- Fraction of Autosized Design Cooling Supply Air Flow Rate
    ,                        !- Design Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Supply Air Flow Rate Per Floor Area During Heating Operation {m3/s-m2}
    ,                        !- Fraction of Autosized Design Heating Supply Air Flow Rate
    ,                        !- Fraction of Autosized Design Cooling Supply Air Flow Rate
    ,                        !- Design Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    ZN_1_FLR_1_SEC_4:Sys Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    ZN_1_FLR_1_SEC_4:Sys Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    ZN_1_FLR_1_SEC_4:Sys Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

  BranchList,
    ZN_1_FLR_1_SEC_4:Sys Air Loop Branches,  !- Name
    ZN_1_FLR_1_SEC_4:Sys Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    ZN_1_FLR_1_SEC_4:Sys Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    ZN_1_FLR_1_SEC_4:Sys_OA, !- Component 1 Name
    ZN_1_FLR_1_SEC_4:Sys Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode,  !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    ZN_1_FLR_1_SEC_4:SysCoolC,  !- Component 2 Name
    ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode,  !- Component 2 Inlet Node Name
    ZN_1_FLR_1_SEC_4:SysCoolC-ZN_1_FLR_1_SEC_4:SysHeatCNode,  !- Component 2 Outlet Node Name
    PASSIVE,                 !- Component 2 Branch Control Type
    Coil:Heating:Electric,   !- Component 3 Object Type
    ZN_1_FLR_1_SEC_4:SysHeatC,  !- Component 3 Name
    ZN_1_FLR_1_SEC_4:SysCoolC-ZN_1_FLR_1_SEC_4:SysHeatCNode,  !- Component 3 Inlet Node Name
    ZN_1_FLR_1_SEC_4:SysHeatC-ZN_1_FLR_1_SEC_4:Sys FanNode,  !- Component 3 Outlet Node Name
    PASSIVE,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    ZN_1_FLR_1_SEC_4:Sys Fan,!- Component 4 Name
    ZN_1_FLR_1_SEC_4:SysHeatC-ZN_1_FLR_1_SEC_4:Sys FanNode,  !- Component 4 Inlet Node Name
    ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    ACTIVE;                  !- Component 4 Branch Control Type

  AirLoopHVAC:ControllerList,
    ZN_1_FLR_1_SEC_4:Sys_OAControllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    ControllerZN_1_FLR_1_SEC_4:Sys_OA;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    ZN_1_FLR_1_SEC_4:Sys_OAEquipment,  !- Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    PVT:ZN_1_FLR_1_SEC_4_Ceiling,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    ZN_1_FLR_1_SEC_4:Sys_OAMixing Box;  !- Component 2 Name

  AirLoopHVAC:OutdoorAirSystem,
    ZN_1_FLR_1_SEC_4:Sys_OA, !- Name
    ZN_1_FLR_1_SEC_4:Sys_OAControllers,  !- Controller List Name
    ZN_1_FLR_1_SEC_4:Sys_OAEquipment,  !- Outdoor Air Equipment List Name
    ZN_1_FLR_1_SEC_4:Sys Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    ZN_1_FLR_1_SEC_4:Sys_OANode List;  !- Node or NodeList Name 1

  NodeList,
    ZN_1_FLR_1_SEC_4:Sys_OANode List,  !- Name
    ZN_1_FLR_1_SEC_4:Sys_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    ZN_1_FLR_1_SEC_4:Sys_OAMixing Box,  !- Name
    ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode,  !- Mixed Air Node Name
    PVT:ZN_1_FLR_1_SEC_4_Ceiling Outlet,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_1_SEC_4:Sys_OARelief Node,  !- Relief Air Stream Node Name
    ZN_1_FLR_1_SEC_4:Sys Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    ZN_1_FLR_1_SEC_4:Sys_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    ZN_1_FLR_1_SEC_4:SysHeatC-ZN_1_FLR_1_SEC_4:Sys FanNode,  !- Fan Inlet Node Name
    ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    ControllerZN_1_FLR_1_SEC_4:Sys_OA,  !- Name
    ZN_1_FLR_1_SEC_4:Sys_OARelief Node,  !- Relief Air Outlet Node Name
    ZN_1_FLR_1_SEC_4:Sys Supply Equipment Inlet Node,  !- Return Air Node Name
    ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode,  !- Mixed Air Node Name
    ZN_1_FLR_1_SEC_4:Sys_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    30.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    ZN_1_FLR_1_SEC_4:SysCoolC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode,  !- DX Cooling Coil System Inlet Node Name
    ZN_1_FLR_1_SEC_4:SysCoolC-ZN_1_FLR_1_SEC_4:SysHeatCNode,  !- DX Cooling Coil System Outlet Node Name
    ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_1_SEC_4:SysCoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_1_SEC_4:SysCoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    2.7835,                  !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_4:SysCoolC-ZN_1_FLR_1_SEC_4:SysHeatCNode,  !- Air Outlet Node Name
    Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  OutdoorAir:Node,
    ZN_1_FLR_1_SEC_4:SysCoolCOA Ref node;  !- Name

  Coil:Heating:Electric,
    ZN_1_FLR_1_SEC_4:SysHeatC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    ZN_1_FLR_1_SEC_4:SysCoolC-ZN_1_FLR_1_SEC_4:SysHeatCNode,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_4:SysHeatC-ZN_1_FLR_1_SEC_4:Sys FanNode,  !- Air Outlet Node Name
    ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    ZN_1_FLR_1_SEC_4:Sys Fan,!- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.55,                    !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_1_SEC_4:SysHeatC-ZN_1_FLR_1_SEC_4:Sys FanNode,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    ZN_1_FLR_1_SEC_4:Sys,    !- Name
    ZN_1_FLR_1_SEC_4:Sys Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    ZN_1_FLR_1_SEC_4:Sys Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    ZN_1_FLR_1_SEC_4:Sys Supply Air Splitter,  !- Name
    ZN_1_FLR_1_SEC_4:Sys Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_4 Direct Air Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    ZN_1_FLR_1_SEC_4:Sys Return Air Path,  !- Name
    ZN_1_FLR_1_SEC_4:Sys Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    ZN_1_FLR_1_SEC_4:Sys Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    ZN_1_FLR_1_SEC_4:Sys Return Air Mixer,  !- Name
    ZN_1_FLR_1_SEC_4:Sys Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_4 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: ZN_1_FLR_1_SEC_5:Sys *****

  AirLoopHVAC,
    ZN_1_FLR_1_SEC_5:Sys,    !- Name
    ,                        !- Controller List Name
    ZN_1_FLR_1_SEC_5:Sys Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_5:Sys Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    ZN_1_FLR_1_SEC_5:Sys Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    ZN_1_FLR_1_SEC_5:Sys Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    ZN_1_FLR_1_SEC_5:Sys Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  Sizing:System,
    ZN_1_FLR_1_SEC_5:Sys,    !- AirLoop Name
    SENSIBLE,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NONCOINCIDENT,           !- Type of Zone Sum to Use
    NO,                      !- 100% Outdoor Air in Cooling
    NO,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
    ,                        !- Fraction of Autosized Design Cooling Supply Air Flow Rate
    ,                        !- Design Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Supply Air Flow Rate Per Floor Area During Heating Operation {m3/s-m2}
    ,                        !- Fraction of Autosized Design Heating Supply Air Flow Rate
    ,                        !- Fraction of Autosized Design Cooling Supply Air Flow Rate
    ,                        !- Design Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    ZN_1_FLR_1_SEC_5:Sys Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    ZN_1_FLR_1_SEC_5:Sys Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    ZN_1_FLR_1_SEC_5:Sys Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

  BranchList,
    ZN_1_FLR_1_SEC_5:Sys Air Loop Branches,  !- Name
    ZN_1_FLR_1_SEC_5:Sys Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    ZN_1_FLR_1_SEC_5:Sys Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    ZN_1_FLR_1_SEC_5:Sys_OA, !- Component 1 Name
    ZN_1_FLR_1_SEC_5:Sys Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode,  !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    ZN_1_FLR_1_SEC_5:SysCoolC,  !- Component 2 Name
    ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode,  !- Component 2 Inlet Node Name
    ZN_1_FLR_1_SEC_5:SysCoolC-ZN_1_FLR_1_SEC_5:SysHeatCNode,  !- Component 2 Outlet Node Name
    PASSIVE,                 !- Component 2 Branch Control Type
    Coil:Heating:Electric,   !- Component 3 Object Type
    ZN_1_FLR_1_SEC_5:SysHeatC,  !- Component 3 Name
    ZN_1_FLR_1_SEC_5:SysCoolC-ZN_1_FLR_1_SEC_5:SysHeatCNode,  !- Component 3 Inlet Node Name
    ZN_1_FLR_1_SEC_5:SysHeatC-ZN_1_FLR_1_SEC_5:Sys FanNode,  !- Component 3 Outlet Node Name
    PASSIVE,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    ZN_1_FLR_1_SEC_5:Sys Fan,!- Component 4 Name
    ZN_1_FLR_1_SEC_5:SysHeatC-ZN_1_FLR_1_SEC_5:Sys FanNode,  !- Component 4 Inlet Node Name
    ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    ACTIVE;                  !- Component 4 Branch Control Type

  AirLoopHVAC:ControllerList,
    ZN_1_FLR_1_SEC_5:Sys_OAControllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    ControllerZN_1_FLR_1_SEC_5:Sys_OA;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    ZN_1_FLR_1_SEC_5:Sys_OAEquipment,  !- Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    PVT:ZN_1_FLR_1_SEC_5_Ceiling,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    ZN_1_FLR_1_SEC_5:Sys_OAMixing Box;  !- Component 2 Name

  AirLoopHVAC:OutdoorAirSystem,
    ZN_1_FLR_1_SEC_5:Sys_OA, !- Name
    ZN_1_FLR_1_SEC_5:Sys_OAControllers,  !- Controller List Name
    ZN_1_FLR_1_SEC_5:Sys_OAEquipment,  !- Outdoor Air Equipment List Name
    ZN_1_FLR_1_SEC_5:Sys Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    ZN_1_FLR_1_SEC_5:Sys_OANode List;  !- Node or NodeList Name 1

  NodeList,
    ZN_1_FLR_1_SEC_5:Sys_OANode List,  !- Name
    ZN_1_FLR_1_SEC_5:Sys_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    ZN_1_FLR_1_SEC_5:Sys_OAMixing Box,  !- Name
    ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode,  !- Mixed Air Node Name
    PVT:ZN_1_FLR_1_SEC_5_Ceiling Outlet,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_1_SEC_5:Sys_OARelief Node,  !- Relief Air Stream Node Name
    ZN_1_FLR_1_SEC_5:Sys Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    ZN_1_FLR_1_SEC_5:Sys_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    ZN_1_FLR_1_SEC_5:SysHeatC-ZN_1_FLR_1_SEC_5:Sys FanNode,  !- Fan Inlet Node Name
    ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    ControllerZN_1_FLR_1_SEC_5:Sys_OA,  !- Name
    ZN_1_FLR_1_SEC_5:Sys_OARelief Node,  !- Relief Air Outlet Node Name
    ZN_1_FLR_1_SEC_5:Sys Supply Equipment Inlet Node,  !- Return Air Node Name
    ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode,  !- Mixed Air Node Name
    ZN_1_FLR_1_SEC_5:Sys_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    30.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    ZN_1_FLR_1_SEC_5:SysCoolC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode,  !- DX Cooling Coil System Inlet Node Name
    ZN_1_FLR_1_SEC_5:SysCoolC-ZN_1_FLR_1_SEC_5:SysHeatCNode,  !- DX Cooling Coil System Outlet Node Name
    ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_1_SEC_5:SysCoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_1_SEC_5:SysCoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    2.7835,                  !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_5:SysCoolC-ZN_1_FLR_1_SEC_5:SysHeatCNode,  !- Air Outlet Node Name
    Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  OutdoorAir:Node,
    ZN_1_FLR_1_SEC_5:SysCoolCOA Ref node;  !- Name

  Coil:Heating:Electric,
    ZN_1_FLR_1_SEC_5:SysHeatC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    ZN_1_FLR_1_SEC_5:SysCoolC-ZN_1_FLR_1_SEC_5:SysHeatCNode,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_5:SysHeatC-ZN_1_FLR_1_SEC_5:Sys FanNode,  !- Air Outlet Node Name
    ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    ZN_1_FLR_1_SEC_5:Sys Fan,!- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.55,                    !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_1_SEC_5:SysHeatC-ZN_1_FLR_1_SEC_5:Sys FanNode,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    ZN_1_FLR_1_SEC_5:Sys,    !- Name
    ZN_1_FLR_1_SEC_5:Sys Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    ZN_1_FLR_1_SEC_5:Sys Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    ZN_1_FLR_1_SEC_5:Sys Supply Air Splitter,  !- Name
    ZN_1_FLR_1_SEC_5:Sys Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_5 Direct Air Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    ZN_1_FLR_1_SEC_5:Sys Return Air Path,  !- Name
    ZN_1_FLR_1_SEC_5:Sys Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    ZN_1_FLR_1_SEC_5:Sys Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    ZN_1_FLR_1_SEC_5:Sys Return Air Mixer,  !- Name
    ZN_1_FLR_1_SEC_5:Sys Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_5 Return Air Node;  !- Inlet 1 Node Name

!***** PLANT Loop: SHWSys1 *****

  PlantLoop,
    SHWSys1,                 !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SHWSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SHWSys1 Supply Branches, !- Plant Side Branch List Name
    SHWSys1 Supply Connectors,  !- Plant Side Connector List Name
    SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SHWSys1 Demand Branches, !- Demand Side Branch List Name
    SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
    OPTIMAL;                 !- Load Distribution Scheme

  Sizing:Plant,
    SHWSys1,                 !- Plant or Condenser Loop Name
    HEATING,                 !- Loop Type
    55,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    SHWSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
    SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    SHWSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SHWSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    SHWSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SHWSys1 Equipment List;  !- Range 1 Equipment List Name

  Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  PlantEquipmentList,
    SHWSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SHWSys1 Water Heater;    !- Equipment 1 Name

  BranchList,
    SHWSys1 Supply Branches, !- Name
    SHWSys1 Supply Inlet Branch,  !- Branch 1 Name
    SHWSys1 Supply Equipment Branch,  !- Branch 2 Name
    SHWSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SHWSys1 Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    SHWSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Supply Mixer;    !- Connector 2 Name

  Connector:Splitter,
    SHWSys1 Supply Splitter, !- Name
    SHWSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    SHWSys1 Supply Mixer,    !- Name
    SHWSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    SHWSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    SHWSys1 Pump,            !- Component 1 Name
    SHWSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    SHWSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SHWSys1 Water Heater,    !- Component 1 Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Pump:VariableSpeed,
    SHWSys1 Pump,            !- Name
    SHWSys1 Supply Inlet Node,  !- Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    1,                       !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

  WaterHeater:Mixed,
    SHWSys1 Water Heater,    !- Name
    1.5,                     !- Tank Volume {m3}
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
    5.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    CYCLE,                   !- Heater Control Type
    100,                     !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    0.595,                   !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0.595,                   !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    SHWSys1 Water Heater Ambient Temperature Schedule,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    Storage Tank Source Inlet Node,  !- Source Side Inlet Node Name
    Storage Tank Source Outlet Node,  !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize;                !- Source Side Design Flow Rate {m3/s}

  Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50.0;       !- Field 3

  Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Branch,
    SHWSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    SHWSys1 Supply Equipment Bypass Pipe,  !- Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    SHWSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Supply Outlet Pipe,  !- Component 1 Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    SHWSys1 Supply Outlet Pipe,  !- Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Supply Outlet Node;  !- Outlet Node Name

  BranchList,
    SHWSys1 Demand Branches, !- Name
    SHWSys1 Demand Inlet Branch,  !- Branch 1 Name
    SHWSys1 Demand Load Branch 1,  !- Branch 2 Name
    SHWSys1 Demand Load Branch 2,  !- Branch 3 Name
    SHWSys1 Demand Load Branch 3,  !- Branch 4 Name
    SHWSys1 Demand Load Branch 4,  !- Branch 5 Name
    SHWSys1 Demand Load Branch 5,  !- Branch 6 Name
    SHWSys1 Demand Bypass Branch,  !- Branch 7 Name
    SHWSys1 Demand Outlet Branch;  !- Branch 8 Name

  ConnectorList,
    SHWSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Demand Mixer;    !- Connector 2 Name

  Connector:Splitter,
    SHWSys1 Demand Splitter, !- Name
    SHWSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    SHWSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    SHWSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    SHWSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    SHWSys1 Demand Bypass Branch;  !- Outlet Branch 6 Name

  Connector:Mixer,
    SHWSys1 Demand Mixer,    !- Name
    SHWSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SHWSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    SHWSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    SHWSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    SHWSys1 Demand Bypass Branch;  !- Inlet Branch 6 Name

  Branch,
    SHWSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Inlet Pipe,  !- Component 1 Name
    SHWSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    SHWSys1 Demand Inlet Pipe,  !- Name
    SHWSys1 Demand Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    ZN_1_FLR_1_SEC_1SHW_DEFAULT,  !- Component 1 Name
    ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    SHWSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    ZN_1_FLR_1_SEC_2SHW_DEFAULT,  !- Component 1 Name
    ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    SHWSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    ZN_1_FLR_1_SEC_3SHW_DEFAULT,  !- Component 1 Name
    ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    SHWSys1 Demand Load Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    ZN_1_FLR_1_SEC_4SHW_DEFAULT,  !- Component 1 Name
    ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    SHWSys1 Demand Load Branch 5,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    ZN_1_FLR_1_SEC_5SHW_DEFAULT,  !- Component 1 Name
    ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    SHWSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Bypass Pipe,  !- Component 1 Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    SHWSys1 Demand Bypass Pipe,  !- Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    SHWSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Outlet Pipe,  !- Component 1 Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    SHWSys1 Demand Outlet Pipe,  !- Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Demand Outlet Node;  !- Outlet Node Name

  Exterior:FuelEquipment,
    Equipment_SimpleRefrigeration,  !- Name
    Electricity,             !- Fuel Use Type
    ALWAYS_ON,               !- Schedule Name
    507.2340,                !- Design Level {W}
    Refrigeration (simple);  !- End-Use Subcategory

  Exterior:Lights,
    Exterior Facade Lighting,!- Name
    ALWAYS_ON,               !- Schedule Name
    130.2176,                !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Facade Lighting;!- End-Use Subcategory

  Schedule:Compact,
    ReliantEnergySeasonSched,!- Name
    number,                  !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 10/31,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,3,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  UtilityCost:Tariff,
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ReliantEnergySeasonSched,!- Season Schedule Name
    ,                        !- Month Schedule Name
    halfHour,                !- Demand Window Length
    2936.2,                  !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Simple,
    SummerFuelEnergyCharge,  !- Name
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0823;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    SummerBaseEnergycharge,  !- Name
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    295,                     !- Block Size 1 Value or Variable Name
    0.0249,                  !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    0.0048;                  !- Block 2 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    WinterFuelEnergyCharge,  !- Name
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0485;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    AnnualDemandCharge,      !- Name
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
    TotalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    400,                     !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    6.14;                    !- Block 2 Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MinDemand400kw,          !- Name
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    400,                     !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofEightPtTwoFivePercent,  !- Name
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.0825;                  !- Cost per Unit Value or Variable Name

!end  ReliantEnergy_PTB-LGS_LargeGeneral

  UtilityCost:Tariff,
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ReliantEnergySeasonSched,!- Season Schedule Name
    ,                        !- Month Schedule Name
    halfHour,                !- Demand Window Length
    18.82,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Simple,
    SummerFuelEnergyCharge,  !- Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0823;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    SummerBaseEnergycharge,  !- Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    125,                     !- Block Size 1 Value or Variable Name
    0.0521,                  !- Block 1 Cost per Unit Value or Variable Name
    170,                     !- Block Size 2 Value or Variable Name
    0.0317,                  !- Block 2 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 3 Value or Variable Name
    0.0055;                  !- Block 3 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    WinterFuelEnergyCharge,  !- Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0485;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    SummerBaseEnergycharge,  !- Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    125,                     !- Block Size 1 Value or Variable Name
    0.0504,                  !- Block 1 Cost per Unit Value or Variable Name
    170,                     !- Block Size 2 Value or Variable Name
    0.0317,                  !- Block 2 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 3 Value or Variable Name
    0.0055;                  !- Block 3 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    AnnualDemandCharge,      !- Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    TotalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    10,                      !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    3.04;                    !- Block 2 Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MaxDemand400kw,          !- Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    400,                     !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofEightPtTwoFivePercent,  !- Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.0825;                  !- Cost per Unit Value or Variable Name

!end  ReliantEnergy_PTB-MGS_MiscGeneral

  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.712,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    184.46090,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    9.63405E+03,             !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    9.70184E-04,             !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    3.27720E-01,             !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.83957E-03,             !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    4.90888E-01,             !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    1.73147E-02,             !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.71765E-02,             !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    1.38283E-04,             !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    1.26310E-03,             !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    4.32150E-03,             !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    3.52794E-06,             !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0,                       !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.45499,                 !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  UtilityCost:Tariff,
    TX_EIAMonthlyRateGas,    !- Name
    Gas:Facility,            !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name

  UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Name
    TX_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    TX_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

  UtilityCost:Variable,
    TX_MonthlyGasRates,      !- Name
    TX_EIAMonthlyRateGas,    !- Tariff Name
    Currency,                !- Variable Type
    7.87,                    !- January Value
    7.73,                    !- February Value
    7.41,                    !- March Value
    7.86,                    !- April Value
    8.05,                    !- May Value
    8.75,                    !- June Value
    8.21,                    !- July Value
    8.34,                    !- August Value
    8.04,                    !- September Value
    7.65,                    !- October Value
    8.24,                    !- November Value
    7.99;                    !- December Value

  UtilityCost:Charge:Simple,
    TaxofEightPtTwoFivePercent,  !- Name
    TX_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.0825;                  !- Cost per Unit Value or Variable Name

  Output:Surfaces:Drawing,dxf;

  Output:VariableDictionary,IDF;

  Output:Constructions,Constructions;

  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:Table:Monthly,
    Load Center Performance Summary,  !- Name
    2,                       !- Digits After Decimal
    Electric Load Center Produced Electric Power,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Electric Load Center Produced Electric Power,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    PV Performance Summary,  !- Name
    2,                       !- Digits After Decimal
    Generator Produced DC Electric Power,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Generator Produced DC Electric Power,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Generator PV Array Efficiency,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Generator Produced DC Electric Energy,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Inverter Performance Summary,  !- Name
    3,                       !- Digits After Decimal
    Inverter DC Input Electric Power,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Inverter DC Input Electric Power,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Inverter AC Output Electric Power,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Inverter Thermal Loss Rate,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Inverter DC to AC Efficiency,  !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
    Inverter Thermal Loss Rate,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Electric Storage Performance Summary,  !- Name
    2,                       !- Digits After Decimal
    Electric Storage Charge Power,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electric Storage Charge Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Electric Storage Discharge Power,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Electric Storage Discharge Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Electric Storage Thermal Loss Rate,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Electric Storage Thermal Loss Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Electric Storage Charge State,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    AC Power Summary,        !- Name
    3,                       !- Digits After Decimal
    Facility Total Purchased Electric Power,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Facility Net Purchased Electric Power,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Facility Total Produced Electric Power,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Facility Total Electric Demand Power,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Facility Total Building Electric Demand Power,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Facility Total HVAC Electric Demand Power,  !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

!!*********************************************

  ElectricLoadCenter:Distribution,
    PV Array Load Center,    !- Name
    Generator List,          !- Generator List Name
    TrackElectrical,         !- Generator Operation Scheme Type
    0,                       !- Demand Limit Scheme Purchased Electric Demand Limit {W}
    ,                        !- Track Schedule Name Scheme Schedule Name
    ,                        !- Track Meter Scheme Meter Name
    DirectCurrentWithInverterDCStorage,  !- Electrical Buss Type
    PV Inverter,             !- Inverter Object Name
    Battery;                 !- Electrical Storage Object Name

  ElectricLoadCenter:Storage:Simple,
    Battery,                 !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    0.2,                     !- Radiative Fraction for Zone Heat Gains
    0.7,                     !- Nominal Energetic Efficiency for Charging
    0.7,                     !- Nominal Discharging Energetic Efficiency
    2.0E11,                  !- Maximum Storage Capacity {J}
    50000,                   !- Maximum Power for Discharging {W}
    25000,                   !- Maximum Power for Charging {W}
    7.1E10;                  !- Initial State of Charge {J}

  ElectricLoadCenter:Inverter:LookUpTable,
    PV Inverter,             !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    0.25,                    !- Radiative Fraction
    14000,                   !- Rated Maximum Continuous Output Power {W}
    200.0,                   !- Night Tare Loss Power {W}
    368,                     !- Nominal Voltage Input {V}
    0.839,                   !- Efficiency at 10% Power and Nominal Voltage
    0.897,                   !- Efficiency at 20% Power and Nominal Voltage
    0.916,                   !- Efficiency at 30% Power and Nominal Voltage
    0.931,                   !- Efficiency at 50% Power and Nominal Voltage
    0.934,                   !- Efficiency at 75% Power and Nominal Voltage
    0.930;                   !- Efficiency at 100% Power and Nominal Voltage

  ElectricLoadCenter:Generators,
    Generator List,          !- Name
    PV:ZN_1_FLR_1_SEC_1_Ceiling,  !- Generator 1 Name
    Generator:Photovoltaic,  !- Generator 1 Object Type
    9000.0,                  !- Generator 1 Rated Electric Power Output {W}
    ALWAYS_ON,               !- Generator 1 Availability Schedule Name
    ,                        !- Generator 1 Rated Thermal to Electrical Power Ratio
    PV:ZN_1_FLR_1_SEC_2_Ceiling,  !- Generator 2 Name
    Generator:Photovoltaic,  !- Generator 2 Object Type
    6000.0,                  !- Generator 2 Rated Electric Power Output {W}
    ALWAYS_ON,               !- Generator 2 Availability Schedule Name
    ,                        !- Generator 2 Rated Thermal to Electrical Power Ratio
    PV:ZN_1_FLR_1_SEC_3_Ceiling,  !- Generator 3 Name
    Generator:Photovoltaic,  !- Generator 3 Object Type
    9000.0,                  !- Generator 3 Rated Electric Power Output {W}
    ALWAYS_ON,               !- Generator 3 Availability Schedule Name
    ,                        !- Generator 3 Rated Thermal to Electrical Power Ratio
    PV:ZN_1_FLR_1_SEC_4_Ceiling,  !- Generator 4 Name
    Generator:Photovoltaic,  !- Generator 4 Object Type
    6000.0,                  !- Generator 4 Rated Electric Power Output {W}
    ALWAYS_ON,               !- Generator 4 Availability Schedule Name
    ,                        !- Generator 4 Rated Thermal to Electrical Power Ratio
    PV:ZN_1_FLR_1_SEC_5_Ceiling,  !- Generator 5 Name
    Generator:Photovoltaic,  !- Generator 5 Object Type
    9000.0,                  !- Generator 5 Rated Electric Power Output {W}
    ALWAYS_ON,               !- Generator 5 Availability Schedule Name
    ,                        !- Generator 5 Rated Thermal to Electrical Power Ratio
    Collector 1 PV,          !- Generator 6 Name
    Generator:Photovoltaic,  !- Generator 6 Object Type
    800.0,                   !- Generator 6 Rated Electric Power Output {W}
    ALWAYS_ON,               !- Generator 6 Availability Schedule Name
    1.5,                     !- Generator 6 Rated Thermal to Electrical Power Ratio
    Collector 2 PV,          !- Generator 7 Name
    Generator:Photovoltaic,  !- Generator 7 Object Type
    800.0,                   !- Generator 7 Rated Electric Power Output {W}
    ALWAYS_ON,               !- Generator 7 Availability Schedule Name
    1.5,                     !- Generator 7 Rated Thermal to Electrical Power Ratio
    Collector 3 PV,          !- Generator 8 Name
    Generator:Photovoltaic,  !- Generator 8 Object Type
    800.0,                   !- Generator 8 Rated Electric Power Output {W}
    ALWAYS_ON,               !- Generator 8 Availability Schedule Name
    1.5,                     !- Generator 8 Rated Thermal to Electrical Power Ratio
    Collector 4 PV,          !- Generator 9 Name
    Generator:Photovoltaic,  !- Generator 9 Object Type
    800.0,                   !- Generator 9 Rated Electric Power Output {W}
    ALWAYS_ON,               !- Generator 9 Availability Schedule Name
    1.5,                     !- Generator 9 Rated Thermal to Electrical Power Ratio
    Collector 5 PV,          !- Generator 10 Name
    Generator:Photovoltaic,  !- Generator 10 Object Type
    800.0,                   !- Generator 10 Rated Electric Power Output {W}
    ALWAYS_ON,               !- Generator 10 Availability Schedule Name
    1.5;                     !- Generator 10 Rated Thermal to Electrical Power Ratio

  PhotovoltaicPerformance:Simple,
    20percentEffPV65percentArea,  !- Name
    0.65,                    !- Fraction of Surface Area with Active Solar Cells {dimensionless}
    Fixed,                   !- Conversion Efficiency Input Mode
    0.20;                    !- Value for Cell Efficiency if Fixed

  SolarCollector:FlatPlate:PhotovoltaicThermal,
    PVT:ZN_1_FLR_1_SEC_1_Ceiling,  !- Name
    ZN_1_FLR_1_SEC_1_Ceiling,!- Surface Name
    30percentPVThalfArea,    !- Photovoltaic-Thermal Model Performance Name
    PV:ZN_1_FLR_1_SEC_1_Ceiling,  !- Photovoltaic Name
    Air,                     !- Thermal Working Fluid Type
    ,                        !- Water Inlet Node Name
    ,                        !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_1:Sys_OAInlet Node,  !- Air Inlet Node Name
    PVT:ZN_1_FLR_1_SEC_1_Ceiling Outlet,  !- Air Outlet Node Name
    Autosize;                !- Design Flow Rate {m3/s}

  Generator:Photovoltaic,
    PV:ZN_1_FLR_1_SEC_1_Ceiling,  !- Name
    ZN_1_FLR_1_SEC_1_Ceiling,!- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    20percentEffPV65percentArea,  !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1.0,                     !- Number of Series Strings in Parallel {dimensionless}
    1.0;                     !- Number of Modules in Series {dimensionless}

  SolarCollector:FlatPlate:PhotovoltaicThermal,
    PVT:ZN_1_FLR_1_SEC_2_Ceiling,  !- Name
    ZN_1_FLR_1_SEC_2_Ceiling,!- Surface Name
    30percentPVThalfArea,    !- Photovoltaic-Thermal Model Performance Name
    PV:ZN_1_FLR_1_SEC_2_Ceiling,  !- Photovoltaic Name
    Air,                     !- Thermal Working Fluid Type
    ,                        !- Water Inlet Node Name
    ,                        !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_2:Sys_OAInlet Node,  !- Air Inlet Node Name
    PVT:ZN_1_FLR_1_SEC_2_Ceiling Outlet,  !- Air Outlet Node Name
    Autosize;                !- Design Flow Rate {m3/s}

  Generator:Photovoltaic,
    PV:ZN_1_FLR_1_SEC_2_Ceiling,  !- Name
    ZN_1_FLR_1_SEC_2_Ceiling,!- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    20percentEffPV65percentArea,  !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1.0,                     !- Number of Series Strings in Parallel {dimensionless}
    1.0;                     !- Number of Modules in Series {dimensionless}

  SolarCollector:FlatPlate:PhotovoltaicThermal,
    PVT:ZN_1_FLR_1_SEC_3_Ceiling,  !- Name
    ZN_1_FLR_1_SEC_3_Ceiling,!- Surface Name
    30percentPVThalfArea,    !- Photovoltaic-Thermal Model Performance Name
    PV:ZN_1_FLR_1_SEC_3_Ceiling,  !- Photovoltaic Name
    Air,                     !- Thermal Working Fluid Type
    ,                        !- Water Inlet Node Name
    ,                        !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_3:Sys_OAInlet Node,  !- Air Inlet Node Name
    PVT:ZN_1_FLR_1_SEC_3_Ceiling Outlet,  !- Air Outlet Node Name
    Autosize;                !- Design Flow Rate {m3/s}

  Generator:Photovoltaic,
    PV:ZN_1_FLR_1_SEC_3_Ceiling,  !- Name
    ZN_1_FLR_1_SEC_3_Ceiling,!- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    20percentEffPV65percentArea,  !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1.0,                     !- Number of Series Strings in Parallel {dimensionless}
    1.0;                     !- Number of Modules in Series {dimensionless}

  SolarCollector:FlatPlate:PhotovoltaicThermal,
    PVT:ZN_1_FLR_1_SEC_4_Ceiling,  !- Name
    ZN_1_FLR_1_SEC_4_Ceiling,!- Surface Name
    30percentPVThalfArea,    !- Photovoltaic-Thermal Model Performance Name
    PV:ZN_1_FLR_1_SEC_4_Ceiling,  !- Photovoltaic Name
    Air,                     !- Thermal Working Fluid Type
    ,                        !- Water Inlet Node Name
    ,                        !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_4:Sys_OAInlet Node,  !- Air Inlet Node Name
    PVT:ZN_1_FLR_1_SEC_4_Ceiling Outlet,  !- Air Outlet Node Name
    Autosize;                !- Design Flow Rate {m3/s}

  Generator:Photovoltaic,
    PV:ZN_1_FLR_1_SEC_4_Ceiling,  !- Name
    ZN_1_FLR_1_SEC_4_Ceiling,!- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    20percentEffPV65percentArea,  !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1.0,                     !- Number of Series Strings in Parallel {dimensionless}
    1.0;                     !- Number of Modules in Series {dimensionless}

  SolarCollector:FlatPlate:PhotovoltaicThermal,
    PVT:ZN_1_FLR_1_SEC_5_Ceiling,  !- Name
    ZN_1_FLR_1_SEC_5_Ceiling,!- Surface Name
    30percentPVThalfArea,    !- Photovoltaic-Thermal Model Performance Name
    PV:ZN_1_FLR_1_SEC_5_Ceiling,  !- Photovoltaic Name
    Air,                     !- Thermal Working Fluid Type
    ,                        !- Water Inlet Node Name
    ,                        !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_5:Sys_OAInlet Node,  !- Air Inlet Node Name
    PVT:ZN_1_FLR_1_SEC_5_Ceiling Outlet,  !- Air Outlet Node Name
    Autosize;                !- Design Flow Rate {m3/s}

  Generator:Photovoltaic,
    PV:ZN_1_FLR_1_SEC_5_Ceiling,  !- Name
    ZN_1_FLR_1_SEC_5_Ceiling,!- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    20percentEffPV65percentArea,  !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1.0,                     !- Number of Series Strings in Parallel {dimensionless}
    1.0;                     !- Number of Modules in Series {dimensionless}

  SetpointManager:MixedAir,
    PVT:ZN_1_FLR_1_SEC_1 Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    ZN_1_FLR_1_SEC_1:SysHeatC-ZN_1_FLR_1_SEC_1:Sys FanNode,  !- Fan Inlet Node Name
    ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PVT:ZN_1_FLR_1_SEC_1_Ceiling Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PVT:ZN_1_FLR_1_SEC_2 Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    ZN_1_FLR_1_SEC_2:SysHeatC-ZN_1_FLR_1_SEC_2:Sys FanNode,  !- Fan Inlet Node Name
    ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PVT:ZN_1_FLR_1_SEC_2_Ceiling Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PVT:ZN_1_FLR_1_SEC_3 Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    ZN_1_FLR_1_SEC_3:SysHeatC-ZN_1_FLR_1_SEC_3:Sys FanNode,  !- Fan Inlet Node Name
    ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PVT:ZN_1_FLR_1_SEC_3_Ceiling Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PVT:ZN_1_FLR_1_SEC_4 Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    ZN_1_FLR_1_SEC_4:SysHeatC-ZN_1_FLR_1_SEC_4:Sys FanNode,  !- Fan Inlet Node Name
    ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PVT:ZN_1_FLR_1_SEC_4_Ceiling Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PVT:ZN_1_FLR_1_SEC_5 Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    ZN_1_FLR_1_SEC_5:SysHeatC-ZN_1_FLR_1_SEC_5:Sys FanNode,  !- Fan Inlet Node Name
    ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PVT:ZN_1_FLR_1_SEC_5_Ceiling Outlet;  !- Setpoint Node or NodeList Name

  SolarCollectorPerformance:PhotovoltaicThermal:Simple,
    30percentPVThalfArea,    !- Name
    0.5,                     !- Fraction of Surface Area with Active Thermal Collector {dimensionless}
    Fixed,                   !- Thermal Conversion Efficiency Input Mode Type
    0.3,                     !- Value for Thermal Conversion Efficiency if Fixed
    ,                        !- Thermal Conversion Efficiency Schedule Name
    0.84;                    !- Front Surface Emittance

!***PLANT COLLECTOR LOOP***

  Sizing:Plant,
    Collector Loop,          !- Plant or Condenser Loop Name
    HEATING,                 !- Loop Type
    82.,                     !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    Collector Loop,          !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Collector Loop Operation,!- Plant Equipment Operation Scheme Name
    Storage Tank Source Loop Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    3,                       !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Storage Tank Source Loop Inlet Node,  !- Plant Side Inlet Node Name
    Storage Tank Source Loop Outlet Node,  !- Plant Side Outlet Node Name
    Storage Tank Source Branches,  !- Plant Side Branch List Name
    Storage Tank Source Connectors,  !- Plant Side Connector List Name
    Collector Loop Inlet Node,  !- Demand Side Inlet Node Name
    Collector Loop Outlet Node,  !- Demand Side Outlet Node Name
    Collector Branches,      !- Demand Side Branch List Name
    Collector Connectors,    !- Demand Side Connector List Name
    OPTIMAL;                 !- Load Distribution Scheme

  PlantEquipmentOperationSchemes,
    Collector Loop Operation,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Collector Control Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    Collector Control Scheme,!- Name
    0,                       !- Load Range 1 Lower Limit {W}
    10000000,                !- Load Range 1 Upper Limit {W}
    Collector Plant Equipment;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Collector Plant Equipment,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SHWSys1 Water Heater;    !- Equipment 1 Name

  SetpointManager:Scheduled,
    Collector Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Loop Temperature Schedule,  !- Schedule Name
    Collector Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

  Schedule:Compact,
    Loop Temperature Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,60.0;       !- Field 3

  NodeList,
    Collector Loop Setpoint Node List,  !- Name
    Storage Tank Source Loop Outlet Node;  !- Node 1 Name

!***PLANT COLLECTOR LOOP: STORAGE TANK SIDE***

  BranchList,
    Storage Tank Source Branches,  !- Name
    Storage Tank Source Inlet Branch,  !- Branch 1 Name
    Storage Tank Source Branch,  !- Branch 2 Name
    Storage Tank Source Outlet Branch;  !- Branch 3 Name

  ConnectorList,
    Storage Tank Source Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Storage Tank Source Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Storage Tank Source Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Storage Tank Source Splitter,  !- Name
    Storage Tank Source Inlet Branch,  !- Inlet Branch Name
    Storage Tank Source Branch;  !- Outlet Branch 1 Name

  Connector:Mixer,
    Storage Tank Source Mixer,  !- Name
    Storage Tank Source Outlet Branch,  !- Outlet Branch Name
    Storage Tank Source Branch;  !- Inlet Branch 1 Name

  Branch,
    Storage Tank Source Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Collector Loop Pump,     !- Component 1 Name
    Storage Tank Source Loop Inlet Node,  !- Component 1 Inlet Node Name
    Storage Tank Source Pump-Water Heater Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Pump:VariableSpeed,
    Collector Loop Pump,     !- Name
    Storage Tank Source Loop Inlet Node,  !- Inlet Node Name
    Storage Tank Source Pump-Water Heater Node,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    300000,                  !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

  Branch,
    Storage Tank Source Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SHWSys1 Water Heater,    !- Component 1 Name
    Storage Tank Source Inlet Node,  !- Component 1 Inlet Node Name
    Storage Tank Source Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Branch,
    Storage Tank Source Outlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Storage Tank Source Outlet Pipe,  !- Component 1 Name
    Storage Tank Source Water Heater-Pipe Node,  !- Component 1 Inlet Node Name
    Storage Tank Source Loop Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Storage Tank Source Outlet Pipe,  !- Name
    Storage Tank Source Water Heater-Pipe Node,  !- Inlet Node Name
    Storage Tank Source Loop Outlet Node;  !- Outlet Node Name

!***PLANT COLLECTOR LOOP: COLLECTOR SIDE***

  BranchList,
    Collector Branches,      !- Name
    Collector Inlet Branch,  !- Branch 1 Name
    Collector 1 Branch,      !- Branch 2 Name
    Collector 2 Branch,      !- Branch 3 Name
    Collector 3 Branch,      !- Branch 4 Name
    Collector 4 Branch,      !- Branch 5 Name
    Collector 5 Branch,      !- Branch 6 Name
    Collector Outlet Branch; !- Branch 7 Name

  ConnectorList,
    Collector Connectors,    !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Collector Splitter,      !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Collector Mixer;         !- Connector 2 Name

  Connector:Splitter,
    Collector Splitter,      !- Name
    Collector Inlet Branch,  !- Inlet Branch Name
    Collector 1 Branch,      !- Outlet Branch 1 Name
    Collector 2 Branch,      !- Outlet Branch 2 Name
    Collector 3 Branch,      !- Outlet Branch 3 Name
    Collector 4 Branch,      !- Outlet Branch 4 Name
    Collector 5 Branch;      !- Outlet Branch 5 Name

  Connector:Mixer,
    Collector Mixer,         !- Name
    Collector Outlet Branch, !- Outlet Branch Name
    Collector 1 Branch,      !- Inlet Branch 1 Name
    Collector 2 Branch,      !- Inlet Branch 2 Name
    Collector 3 Branch,      !- Inlet Branch 3 Name
    Collector 4 Branch,      !- Inlet Branch 4 Name
    Collector 5 Branch;      !- Inlet Branch 5 Name

  Branch,
    Collector Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Collector Inlet Pipe,    !- Component 1 Name
    Collector Loop Inlet Node,  !- Component 1 Inlet Node Name
    Collector Pipe-Collector Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Collector Inlet Pipe,    !- Name
    Collector Loop Inlet Node,  !- Inlet Node Name
    Collector Pipe-Collector Node;  !- Outlet Node Name

  Branch,
    Collector 1 Branch,      !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    Collector 1,             !- Component 1 Name
    Collector 1 Inlet Node,  !- Component 1 Inlet Node Name
    Collector 1 Outlet Node, !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  SolarCollectorPerformance:PhotovoltaicThermal:Simple,
    20percentEffPVhalfArea,  !- Name
    0.5,                     !- Fraction of Surface Area with Active Thermal Collector {dimensionless}
    Fixed,                   !- Thermal Conversion Efficiency Input Mode Type
    0.2,                     !- Value for Thermal Conversion Efficiency if Fixed
    ,                        !- Thermal Conversion Efficiency Schedule Name
    0.84;                    !- Front Surface Emittance

  PhotovoltaicPerformance:Simple,
    10percentEffPVhalfArea,  !- Name
    0.5,                     !- Fraction of Surface Area with Active Solar Cells {dimensionless}
    Fixed,                   !- Conversion Efficiency Input Mode
    0.10;                    !- Value for Cell Efficiency if Fixed

  SolarCollector:FlatPlate:PhotovoltaicThermal,
    Collector 1,             !- Name
    Collector Surface 1,     !- Surface Name
    20percentEffPVhalfArea,  !- Photovoltaic-Thermal Model Performance Name
    Collector 1 PV,          !- Photovoltaic Name
    Water,                   !- Thermal Working Fluid Type
    Collector 1 Inlet Node,  !- Water Inlet Node Name
    Collector 1 Outlet Node, !- Water Outlet Node Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    Autosize;                !- Design Flow Rate {m3/s}

  Generator:Photovoltaic,
    Collector 1 PV,          !- Name
    Collector Surface 1,     !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    10percentEffPVhalfArea,  !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1.0,                     !- Number of Series Strings in Parallel {dimensionless}
    1.0;                     !- Number of Modules in Series {dimensionless}

  Branch,
    Collector 2 Branch,      !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    Collector 2,             !- Component 1 Name
    Collector 2 Inlet Node,  !- Component 1 Inlet Node Name
    Collector 2 Outlet Node, !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  SolarCollector:FlatPlate:PhotovoltaicThermal,
    Collector 2,             !- Name
    Collector Surface 2,     !- Surface Name
    20percentEffPVhalfArea,  !- Photovoltaic-Thermal Model Performance Name
    Collector 2 PV,          !- Photovoltaic Name
    Water,                   !- Thermal Working Fluid Type
    Collector 2 Inlet Node,  !- Water Inlet Node Name
    Collector 2 Outlet Node, !- Water Outlet Node Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    Autosize;                !- Design Flow Rate {m3/s}

  Generator:Photovoltaic,
    Collector 2 PV,          !- Name
    Collector Surface 2,     !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    10percentEffPVhalfArea,  !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1.0,                     !- Number of Series Strings in Parallel {dimensionless}
    1.0;                     !- Number of Modules in Series {dimensionless}

  Branch,
    Collector 3 Branch,      !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    Collector 3,             !- Component 1 Name
    Collector 3 Inlet Node,  !- Component 1 Inlet Node Name
    Collector 3 Outlet Node, !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  SolarCollector:FlatPlate:PhotovoltaicThermal,
    Collector 3,             !- Name
    Collector Surface 3,     !- Surface Name
    20percentEffPVhalfArea,  !- Photovoltaic-Thermal Model Performance Name
    Collector 3 PV,          !- Photovoltaic Name
    Water,                   !- Thermal Working Fluid Type
    Collector 3 Inlet Node,  !- Water Inlet Node Name
    Collector 3 Outlet Node, !- Water Outlet Node Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    Autosize;                !- Design Flow Rate {m3/s}

  Generator:Photovoltaic,
    Collector 3 PV,          !- Name
    Collector Surface 3,     !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    10percentEffPVhalfArea,  !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1.0,                     !- Number of Series Strings in Parallel {dimensionless}
    1.0;                     !- Number of Modules in Series {dimensionless}

  Branch,
    Collector 4 Branch,      !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    Collector 4,             !- Component 1 Name
    Collector 4 Inlet Node,  !- Component 1 Inlet Node Name
    Collector 4 Outlet Node, !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  SolarCollector:FlatPlate:PhotovoltaicThermal,
    Collector 4,             !- Name
    Collector Surface 4,     !- Surface Name
    20percentEffPVhalfArea,  !- Photovoltaic-Thermal Model Performance Name
    Collector 4 PV,          !- Photovoltaic Name
    Water,                   !- Thermal Working Fluid Type
    Collector 4 Inlet Node,  !- Water Inlet Node Name
    Collector 4 Outlet Node, !- Water Outlet Node Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    Autosize;                !- Design Flow Rate {m3/s}

  Generator:Photovoltaic,
    Collector 4 PV,          !- Name
    Collector Surface 4,     !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    10percentEffPVhalfArea,  !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1.0,                     !- Number of Series Strings in Parallel {dimensionless}
    1.0;                     !- Number of Modules in Series {dimensionless}

  Branch,
    Collector 5 Branch,      !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    SolarCollector:FlatPlate:PhotovoltaicThermal,  !- Component 1 Object Type
    Collector 5,             !- Component 1 Name
    Collector 5 Inlet Node,  !- Component 1 Inlet Node Name
    Collector 5 Outlet Node, !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  SolarCollector:FlatPlate:PhotovoltaicThermal,
    Collector 5,             !- Name
    Collector Surface 5,     !- Surface Name
    20percentEffPVhalfArea,  !- Photovoltaic-Thermal Model Performance Name
    Collector 5 PV,          !- Photovoltaic Name
    Water,                   !- Thermal Working Fluid Type
    Collector 5 Inlet Node,  !- Water Inlet Node Name
    Collector 5 Outlet Node, !- Water Outlet Node Name
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    Autosize;                !- Design Flow Rate {m3/s}

  Generator:Photovoltaic,
    Collector 5 PV,          !- Name
    Collector Surface 5,     !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    10percentEffPVhalfArea,  !- Module Performance Name
    PhotovoltaicThermalSolarCollector,  !- Heat Transfer Integration Mode
    1.0,                     !- Number of Series Strings in Parallel {dimensionless}
    1.0;                     !- Number of Modules in Series {dimensionless}

  Branch,
    Collector Outlet Branch, !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Collector Outlet Pipe,   !- Component 1 Name
    Collector Collector-Pipe Node,  !- Component 1 Inlet Node Name
    Collector Loop Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Collector Outlet Pipe,   !- Name
    Collector Collector-Pipe Node,  !- Inlet Node Name
    Collector Loop Outlet Node;  !- Outlet Node Name

  Shading:Site:Detailed,
    Collector Surface 1,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.0,1.718,6.718,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0,5.1,  !- X,Y,Z ==> Vertex 2 {m}
    1.220,0,5.1,  !- X,Y,Z ==> Vertex 3 {m}
    1.220,1.718,6.718;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Collector Surface 2,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.300,1.718,6.718,  !- X,Y,Z ==> Vertex 1 {m}
    1.300,0,5.1,  !- X,Y,Z ==> Vertex 2 {m}
    2.520,0,5.1,  !- X,Y,Z ==> Vertex 3 {m}
    2.520,1.718,6.718;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Collector Surface 3,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.600,1.718,6.718,  !- X,Y,Z ==> Vertex 1 {m}
    2.600,0,5.1,  !- X,Y,Z ==> Vertex 2 {m}
    3.820,0,5.1,  !- X,Y,Z ==> Vertex 3 {m}
    3.820,1.718,6.718;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Collector Surface 4,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.900,1.718,6.718,  !- X,Y,Z ==> Vertex 1 {m}
    3.900,0,5.1,  !- X,Y,Z ==> Vertex 2 {m}
    5.120,0,5.1,  !- X,Y,Z ==> Vertex 3 {m}
    5.120,1.718,6.718;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Collector Surface 5,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.200,1.718,6.718,  !- X,Y,Z ==> Vertex 1 {m}
    5.200,0,5.1,  !- X,Y,Z ==> Vertex 2 {m}
    6.420,0,5.1,  !- X,Y,Z ==> Vertex 3 {m}
    6.420,1.718,6.718;  !- X,Y,Z ==> Vertex 4 {m}

  Output:Variable,*,Inverter DC to AC Efficiency,timestep;

  Output:Variable,*,Inverter DC Input Electric Power,timestep;

  Output:Variable,*,Inverter DC Input Electric Energy,timestep;

  Output:Variable,*,Inverter AC Output Electric Power,timestep;

  Output:Variable,*,Inverter AC Output Electric Energy,timestep;

  Output:Variable,*,Inverter Thermal Loss Rate,timestep;

  Output:Variable,*,Inverter Thermal Loss Energy,timestep;

  Output:Variable,*,Electric Storage Charge State,timestep;

  Output:Variable,*,Electric Storage Charge Power,timestep;

  Output:Variable,*,Electric Storage Charge Energy,timestep;

  Output:Variable,*,Electric Storage Discharge Power,timestep;

  Output:Variable,*,Electric Storage Discharge Energy,timestep;

  Output:Variable,*,Electric Storage Thermal Loss Rate,timestep;

  Output:Variable,*,Electric Storage Thermal Loss Energy,timestep;

  Output:Variable,*,Electric Load Center Produced Electric Power,timestep;

  Output:Variable,*,Electric Load Center Produced Electric Energy,timestep;

  Output:Variable,*,Electric Load Center Produced Thermal Rate,timestep;

  Output:Variable,*,Electric Load Center Produced Thermal Energy,timestep;

  Output:Variable,*,Facility Total Purchased Electric Power,timestep;

  Output:Variable,*,Facility Total Purchased Electric Energy,timestep;

  Output:Variable,*,Facility Total Surplus Electric Energy,timestep;

  Output:Variable,*,Facility Net Purchased Electric Power,timestep;

  Output:Variable,*,Facility Net Purchased Electric Energy,timestep;

  Output:Variable,*,Facility Total Building Electric Demand Power,timestep;

  Output:Variable,*,Facility Total HVAC Electric Demand Power,timestep;

  Output:Variable,*,Facility Total Electric Demand Power,timestep;

  Output:Variable,*,Facility Total Produced Electric Power,timestep;

  Output:Variable,*,Facility Total Produced Electric Energy,timestep;

  Output:Variable,*,Generator Produced DC Electric Power,timestep;

  Output:Variable,*,Generator Produced DC Electric Energy,timestep;

  Output:Variable,*,Generator PV Array Efficiency,timestep;

  Output:Variable,*,Generator Requested Electric Power,timestep;

  Output:Variable,*,Heating Coil Electric Power,timestep;

  Output:Variable,*,Cooling Coil Electric Power,timestep;

  Output:Variable,*,Generator Produced Thermal Rate,timestep;

  Output:Variable,*,Generator Produced Thermal Energy,timestep;

  Output:Variable,*,Generator PVT Fluid Inlet Temperature,timestep;

  Output:Variable,*,Generator PVT Fluid Outlet Temperature,timestep;

  Output:Variable,*,Generator PVT Fluid Mass Flow Rate,timestep;

  Output:Variable,*,Generator PVT Fluid Bypass Status,timestep;

  Output:Variable,ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node,System Node Temperature,timestep;

  Output:Variable,ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node,System Node Mass Flow Rate,timestep;

  Output:Variable,ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node,System Node Setpoint Temperature,timestep;

  Output:Variable,ZN_1_FLR_1_SEC_1:Sys_OAInlet Node,System Node Temperature,timestep;

  Output:Variable,ZN_1_FLR_1_SEC_1:Sys_OAInlet Node,System Node Mass Flow Rate,timestep;

  Output:Variable,PVT:ZN_1_FLR_1_SEC_1_Ceiling Outlet,System Node Setpoint Temperature,timestep;

  Output:Variable,PVT:ZN_1_FLR_1_SEC_1_Ceiling Outlet,System Node Temperature,timestep;

  Output:Variable,PVT:ZN_1_FLR_1_SEC_1_Ceiling Outlet,System Node Mass Flow Rate,timestep;

  Output:Variable,ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode,System Node Temperature,timestep;

  Output:Variable,ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode,System Node Mass Flow Rate,timestep;

  Output:Variable,Collector 1 Outlet Node,System Node Temperature,timestep;

  Output:Variable,Collector 1 Outlet Node,System Node Mass Flow Rate,timestep;

  Output:Variable,Collector 1 Inlet Node,System Node Temperature,timestep;

  Output:Variable,Collector 1 Inlet Node,System Node Mass Flow Rate,timestep;

  Output:Variable,Collector 2 Outlet Node,System Node Temperature,timestep;

  Output:Variable,Collector 2 Outlet Node,System Node Mass Flow Rate,timestep;

  Output:Variable,Collector 2 Inlet Node,System Node Temperature,timestep;

  Output:Variable,Collector 2 Inlet Node,System Node Mass Flow Rate,timestep;

  Output:Variable,Storage Tank Source Pump-Water Heater Node,System Node Temperature,timestep;

  Output:Variable,Storage Tank Source Pump-Water Heater Node,System Node Mass Flow Rate,timestep;

  Output:Variable,Storage Tank Source Outlet Node,System Node Temperature,timestep;

  Output:Variable,Storage Tank Source Outlet Node,System Node Mass Flow Rate,timestep;

  Output:Variable,Storage Tank Source Inlet Node,System Node Temperature,timestep;

  Output:Variable,Storage Tank Source Inlet Node,System Node Mass Flow Rate,timestep;

  Output:Variable,*,Plant Supply Side Heating Demand Rate,timestep;

  Output:Variable,*,Plant Supply Side Cooling Demand Rate,timestep;

  Output:Variable,*,Plant System Cycle On Off Status,timestep;

  Output:Variable,*,Water Heater Tank Temperature,timestep;

  Output:Variable,*,Water Heater Source Side Mass Flow Rate,timestep;

  Output:Variable,*,Water Heater Source Side Inlet Temperature,timestep;

  Output:Variable,*,Water Heater Source Side Outlet Temperature,timestep;

  Output:Variable,*,Water Heater Source Side Heat Transfer Rate,timestep;

  Output:Variable,*,Water Heater Heating Rate,timestep;

  Output:Variable,*,Water Heater Electric Power,timestep;

  Output:Variable,*,Water Heater Use Side Outlet Temperature,timestep;

  Output:Table:Monthly,
    Pump Flow Report,        !- Name
    6,                       !- Digits After Decimal
    Pump Mass Flow Rate,     !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    Water heater Source flow report,  !- Name
    6,                       !- Digits After Decimal
    Water Heater Source Side Mass Flow Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Water Heater Source Side Inlet Temperature,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Water Heater Source Side Heat Transfer Rate,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Water Heater Tank Temperature,  !- Variable or Meter 4 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 4

