! SolarShadingTest.idf
! Basic file description:  2 story building divided into 9 zones, overhangs, reveal,
!
! Highlights:              Test of shading effects for EnergyPlus.
!
! Simulation Location/Run: PHOENIX_AZ_USA_WMO_722780, 2 design days, 1 run periods.
!                          Run Control executes the run periods using the weather file
!
! Location:                Phoenix, AZ (could be anywhere)
!
! Design Days:             PHOENIX_AZ_USA Annual Heating 99.6%, MaxDB=2.9°C  (Winter design day has solar)
!                          PHOENIX_AZ_USA Annual Cooling (DB=>MWB) .4%, MaxDB=43.4°C MWB=21.1°C
!
! Run Period (Weather File): 1/1 through 12/31, PHOENIX_AZ_USA TMY2
!
! Run Control:             No Zone and System sizing.  Runs design days and weather period.
!
! Building: Fictional 9 zone building.  This building has detached shading, reveals,
!           self-shading, windows, and interzone surfaces.
!
!
! Floor Area:        780.4 m2
! Number of Stories: 2
!
! Zone Description Details:
!
!
!                       -----------         -----------         |---------|
!                       |         |         |         |         |         |
!                       |         |         |         |         |         |
!                       |         |         |         |         |         |
!            (tree) +   |         |         |         |         |         |    + (tree)
!                   +   |         |         |         |         |         |    +
!                   +   |         |---------|         |---------|         |    +
!                   +   |         |         |         |         |         |    +
!                   +   |         |         |         |         |         |    +
!                   +   |         |         |         |         |         |    +
!                   +   |         |         |         |         |         |    +
!                   +   |         |---------|         |---------|         |    +
!                   +   |         | ======= |         | ======= |         |    +
!                   +   |         |         |         |         |         |    +
!                       |         |         |         |         |         |
!                       |         |         |         |         |         |
!                       |         |         |         |         |         |
!                       |---------|         |---------|         |---------|
!                         ======              =======             =======
!  (=) overhang
!
! Internal gains description:     Infiltration uses default coefficients.
!
! Interzone Surfaces:             Yes
! Internal Mass:                  No
! People:                         None
! Lights:                         None
! Windows:                        Single Pane Windows (1/4 inch glass)
!
! Doors:                          None
!
! Detached Shading:               Yes, two trees, east and west, non-seasonal transmittance.
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
! Solar Distribution:             FullInteriorAndExterior
!
! HVAC:                           Purchased Air
!
! Zonal Equipment:                None
! Central Air Handling Equipment: None
! System Equipment Autosize:      None
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          None
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Hourly and RunPeriod
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

  Version,8.8;

  Timestep,4;
  
  Building,
    BUILDING WITH MANY SHADING EFFECTS,  !- Name
    0.0000000E+00,           !- North Axis {deg}
    Suburbs,                 !- Terrain
    3.9999999E-02,           !- Loads Convergence Tolerance Value
    0.4000000,               !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  Site:Location,
    PHOENIX_AZ_USA_WMO_722780,  !- Name
    33.42,                   !- Latitude {deg}
    -112.02,                 !- Longitude {deg}
    -7.00,                   !- Time Zone {hr}
    339.00;                  !- Elevation {m}

 !  WMO=722780 Time Zone=NAZ        (GMT-07:00) Arizona
 !  Data Source=ASHRAE 2005 Annual Design Conditions
 ! Using Design Conditions from "Climate Design Data 2005 ASHRAE Handbook"
 ! PHOENIX_AZ_USA Extreme Annual Wind Speeds, 1%=8.3m/s, 2.5%=7.2m/s, 5%=5.9m/s
 ! PHOENIX_AZ_USA Extreme Annual Temperatures, Max Drybulb=45.8°C Min Drybulb=0.4°C
 ! PHOENIX_AZ_USA Annual Heating Design Conditions Wind Speed=2m/s Wind Dir=120
 ! Coldest Month=December
 ! PHOENIX_AZ_USA Annual Heating 99.6%, MaxDB=2.9°C

  SizingPeriod:DesignDay,
    PHOENIX Ann Htg 99.6% Condns DB with Sun,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    2.9,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    2.9,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97318.,                  !- Barometric Pressure {Pa}
    2,                       !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

 ! PHOENIX Annual Cooling Design Conditions Wind Speed=4.1m/s Wind Dir=270
 ! Hottest Month=July
 ! PHOENIX_AZ_USA Annual Cooling (DB=>MWB) .4%, MaxDB=43.4°C MWB=21.1°C

  SizingPeriod:DesignDay,
    PHOENIX Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    43.4,                    !- Maximum Dry-Bulb Temperature {C}
    12.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97318.,                  !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

  Material,
    A2 - 4 IN DENSE FACE BRICK,  !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    1.245296,                !- Conductivity {W/m-K}
    2082.400,                !- Density {kg/m3}
    920.4800,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9300000,               !- Solar Absorptance
    0.9300000;               !- Visible Absorptance

  Material,
    B3 - 2 IN INSULATION,    !- Name
    VeryRough,               !- Roughness
    5.0901599E-02,           !- Thickness {m}
    4.3239430E-02,           !- Conductivity {W/m-K}
    32.03693,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    C2 - 4 IN LW CONCRETE BLOCK,  !- Name
    MediumRough,             !- Roughness
    0.1014984,               !- Thickness {m}
    0.3805070,               !- Conductivity {W/m-K}
    608.7016,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
    Smooth,                  !- Roughness
    1.9050000E-02,           !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1601.846,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  WindowMaterial:Glazing,
    GLASS - CLEAR PLATE 1 / 4 IN,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    6.0000001E-03,           !- Thickness {m}
    0.7750000,               !- Solar Transmittance at Normal Incidence
    7.1000002E-02,           !- Front Side Solar Reflectance at Normal Incidence
    7.1000002E-02,           !- Back Side Solar Reflectance at Normal Incidence
    0.8810000,               !- Visible Transmittance at Normal Incidence
    7.9999998E-02,           !- Front Side Visible Reflectance at Normal Incidence
    7.9999998E-02,           !- Back Side Visible Reflectance at Normal Incidence
    0.0000000E+00,           !- Infrared Transmittance at Normal Incidence
    0.8400000,               !- Front Side Infrared Hemispherical Emissivity
    0.8400000,               !- Back Side Infrared Hemispherical Emissivity
    0.9000000;               !- Conductivity {W/m-K}

  Material,
    C7 - 8 IN LW CONCRETE BLOCK,  !- Name
    Rough,                   !- Roughness
    0.2033016,               !- Thickness {m}
    0.5707605,               !- Conductivity {W/m-K}
    608.7016,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    CONCRETE - SAND AND GRAVEL 4 IN,  !- Name
    MediumRough,             !- Roughness
    0.1014984,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6000000,               !- Solar Absorptance
    0.6000000;               !- Visible Absorptance

  Material,
    C5 - 4 IN HW CONCRETE,   !- Name
    MediumRough,             !- Roughness
    0.1014984,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material:AirGap,
    E4 - CEILING AIRSPACE,   !- Name
    0.1762280;               !- Thermal Resistance {m2-K/W}

  Material,
    E5 - ACOUSTIC TILE,      !- Name
    MediumSmooth,            !- Roughness
    1.9050000E-02,           !- Thickness {m}
    6.0535200E-02,           !- Conductivity {W/m-K}
    480.5539,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.3200000,               !- Solar Absorptance
    0.3200000;               !- Visible Absorptance

  Material,
    E2 - 1 / 2 IN SLAG OR STONE,  !- Name
    Rough,                   !- Roughness
    1.2710161E-02,           !- Thickness {m}
    1.435549,                !- Conductivity {W/m-K}
    881.0155,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5500000,               !- Solar Absorptance
    0.5500000;               !- Visible Absorptance

  Material,
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
    Rough,                   !- Roughness
    9.5402403E-03,           !- Thickness {m}
    0.1902535,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    B6 - 2 IN DENSE INSULATION,  !- Name
    VeryRough,               !- Roughness
    5.0901599E-02,           !- Thickness {m}
    4.3239430E-02,           !- Conductivity {W/m-K}
    91.30524,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    C12 - 2 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    5.0901599E-02,           !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Construction,
    EXTERIOR,                !- Name
    A2 - 4 IN DENSE FACE BRICK,  !- Outside Layer
    B3 - 2 IN INSULATION,    !- Layer 2
    C2 - 4 IN LW CONCRETE BLOCK,  !- Layer 3
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 4

  Construction,
    SINGLE PANE HW WINDOW,   !- Name
    GLASS - CLEAR PLATE 1 / 4 IN;  !- Outside Layer

  Construction,
    INTERIOR,                !- Name
    C7 - 8 IN LW CONCRETE BLOCK;  !- Outside Layer

  Construction,
    SLAB FLOOR,              !- Name
    CONCRETE - SAND AND GRAVEL 4 IN;  !- Outside Layer

  Construction,
    CEILING,                 !- Name
    C5 - 4 IN HW CONCRETE,   !- Outside Layer
    E4 - CEILING AIRSPACE,   !- Layer 2
    E5 - ACOUSTIC TILE;      !- Layer 3

  Construction,
    FLOOR,                   !- Name
    E5 - ACOUSTIC TILE,      !- Outside Layer
    E4 - CEILING AIRSPACE,   !- Layer 2
    C5 - 4 IN HW CONCRETE;   !- Layer 3

  Construction,
    ROOF31,                  !- Name
    E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
    B6 - 2 IN DENSE INSULATION,  !- Layer 3
    C12 - 2 IN HW CONCRETE;  !- Layer 4

  Construction,
    FLOOR32,                 !- Name
    C5 - 4 IN HW CONCRETE;   !- Outside Layer

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  Schedule:Compact,
    CONSTANT,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Site:GroundTemperature:BuildingSurface,19.97,19.99,20.03,20.03,19.88,19.70,19.61,20.05,19.99,19.98,20.08,20.05;

! original origin (0,0,0)

  Zone,
    ZONE 1 @ 200 601 0 T,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

! original origin (6.096,6.096,0)

  Zone,
    ZONE 2 @ 200 200 0 T,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

! original origin (12.192,0,0)

  Zone,
    ZONE 3 @ 200 610 0 T,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

! original origin (24.384,0,0)

  Zone,
    ZONE 4 @ 200 600 0 T,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

! original origin (0,0,3.048)

  Zone,
    ZONE 5 @ 200 601 1 T,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

! original origin (6.096,6.096,3.048)

  Zone,
    ZONE 6 @ 200 200 1 T,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

! original origin (12.192,0,3.048)

  Zone,
    ZONE 7 @ 200 610 1 T,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

! original origin (18.288,6.096,3.048)

  Zone,
    ZONE 8 @ 200 200 1 T,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

! original origin (24.384,0,3.048)

  Zone,
    ZONE 9 @ 200 600 1 T,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    ZONE 1 @ 200 601 0 T Infil 1,  !- Name
    ZONE 1 @ 200 601 0 T,    !- Zone or ZoneList Name
    CONSTANT,                !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.2831685,               !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.6060000,               !- Constant Term Coefficient
    3.6359996E-02,           !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0.0000000E+00;           !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZONE 2 @ 200 200 0 T Infil 1,  !- Name
    ZONE 2 @ 200 200 0 T,    !- Zone or ZoneList Name
    CONSTANT,                !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    9.4389483E-02,           !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.6060000,               !- Constant Term Coefficient
    3.6359996E-02,           !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0.0000000E+00;           !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZONE 3 @ 200 610 0 T Infil 1,  !- Name
    ZONE 3 @ 200 610 0 T,    !- Zone or ZoneList Name
    CONSTANT,                !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.2831685,               !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.6060000,               !- Constant Term Coefficient
    3.6359996E-02,           !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0.0000000E+00;           !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZONE 4 @ 200 600 0 T Infil 1,  !- Name
    ZONE 4 @ 200 600 0 T,    !- Zone or ZoneList Name
    CONSTANT,                !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.2831685,               !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.6060000,               !- Constant Term Coefficient
    3.6359996E-02,           !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0.0000000E+00;           !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZONE 5 @ 200 601 1 T Infil 1,  !- Name
    ZONE 5 @ 200 601 1 T,    !- Zone or ZoneList Name
    CONSTANT,                !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.2831685,               !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.6060000,               !- Constant Term Coefficient
    3.6359996E-02,           !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0.0000000E+00;           !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZONE 6 @ 200 200 1 T Infil 1,  !- Name
    ZONE 6 @ 200 200 1 T,    !- Zone or ZoneList Name
    CONSTANT,                !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    9.4389483E-02,           !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.6060000,               !- Constant Term Coefficient
    3.6359996E-02,           !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0.0000000E+00;           !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZONE 7 @ 200 610 1 T Infil 1,  !- Name
    ZONE 7 @ 200 610 1 T,    !- Zone or ZoneList Name
    CONSTANT,                !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.2831685,               !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.6060000,               !- Constant Term Coefficient
    3.6359996E-02,           !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0.0000000E+00;           !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZONE 8 @ 200 200 1 T Infil 1,  !- Name
    ZONE 8 @ 200 200 1 T,    !- Zone or ZoneList Name
    CONSTANT,                !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    9.4389483E-02,           !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.6060000,               !- Constant Term Coefficient
    3.6359996E-02,           !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0.0000000E+00;           !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZONE 9 @ 200 600 1 T Infil 1,  !- Name
    ZONE 9 @ 200 600 1 T,    !- Zone or ZoneList Name
    CONSTANT,                !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.2831685,               !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.6060000,               !- Constant Term Coefficient
    3.6359996E-02,           !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0.0000000E+00;           !- Velocity Squared Term Coefficient

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World;                   !- Coordinate System

  ShadowCalculation, 
    AverageOverDaysInFrequency,   !- Calculation Method
	1,                            !- Calculation Frequency
	,                             !- Maximum Figures in Shadow Overlap Calculations
	,                             !- Polygon Clipping Algorithm
	,                             !- Sky Diffuse Modeling Algorithm
	ScheduledShading,             !- External Shading Calculation Method
	No;                           !- Output External Shading Calculation Results
	
  SurfaceProperty:LocalEnvironment,
    LocEnv:EAST SIDE TREE,
    EAST SIDE TREE,
    ExtShadingSch:EAST SIDE TREE,
    ,
    ;

  Schedule:File,
    ExtShadingSch:EAST SIDE TREE,
    Fraction,
    eplusshading_test.csv,
    2,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:WEST SIDE TREE,
    WEST SIDE TREE,
    ExtShadingSch:WEST SIDE TREE,
    ,
    ;

  Schedule:File,
    ExtShadingSch:WEST SIDE TREE,
    Fraction,
    eplusshading_test.csv,
    3,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN001:WALL001:SHADE001,
    ZN001:WALL001:SHADE001,
    ExtShadingSch:ZN001:WALL001:SHADE001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN001:WALL001:SHADE001,
    Fraction,
    eplusshading_test.csv,
    4,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN002:WALL001:SHADE001,
    ZN002:WALL001:SHADE001,
    ExtShadingSch:ZN002:WALL001:SHADE001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN002:WALL001:SHADE001,
    Fraction,
    eplusshading_test.csv,
    5,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN003:WALL001:SHADE001,
    ZN003:WALL001:SHADE001,
    ExtShadingSch:ZN003:WALL001:SHADE001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN003:WALL001:SHADE001,
    Fraction,
    eplusshading_test.csv,
    6,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN004:WALL001:SHADE001,
    ZN004:WALL001:SHADE001,
    ExtShadingSch:ZN004:WALL001:SHADE001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN004:WALL001:SHADE001,
    Fraction,
    eplusshading_test.csv,
    7,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN005:WALL001:SHADE001,
    ZN005:WALL001:SHADE001,
    ExtShadingSch:ZN005:WALL001:SHADE001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN005:WALL001:SHADE001,
    Fraction,
    eplusshading_test.csv,
    8,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN006:WALL001:SHADE001,
    ZN006:WALL001:SHADE001,
    ExtShadingSch:ZN006:WALL001:SHADE001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN006:WALL001:SHADE001,
    Fraction,
    eplusshading_test.csv,
    9,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN007:WALL001:SHADE001,
    ZN007:WALL001:SHADE001,
    ExtShadingSch:ZN007:WALL001:SHADE001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN007:WALL001:SHADE001,
    Fraction,
    eplusshading_test.csv,
    10,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN008:WALL001:SHADE001,
    ZN008:WALL001:SHADE001,
    ExtShadingSch:ZN008:WALL001:SHADE001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN008:WALL001:SHADE001,
    Fraction,
    eplusshading_test.csv,
    11,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN009:WALL001:SHADE001,
    ZN009:WALL001:SHADE001,
    ExtShadingSch:ZN009:WALL001:SHADE001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN009:WALL001:SHADE001,
    Fraction,
    eplusshading_test.csv,
    12,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN001:WALL001,
    ZN001:WALL001,
    ExtShadingSch:ZN001:WALL001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN001:WALL001,
    Fraction,
    eplusshading_test.csv,
    13,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN001:WALL001:WIN001,
    ZN001:WALL001:WIN001,
    ExtShadingSch:ZN001:WALL001:WIN001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN001:WALL001:WIN001,
    Fraction,
    eplusshading_test.csv,
    14,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN001:WALL002,
    ZN001:WALL002,
    ExtShadingSch:ZN001:WALL002,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN001:WALL002,
    Fraction,
    eplusshading_test.csv,
    15,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN001:WALL002:WIN001,
    ZN001:WALL002:WIN001,
    ExtShadingSch:ZN001:WALL002:WIN001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN001:WALL002:WIN001,
    Fraction,
    eplusshading_test.csv,
    16,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN001:WALL003,
    ZN001:WALL003,
    ExtShadingSch:ZN001:WALL003,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN001:WALL003,
    Fraction,
    eplusshading_test.csv,
    17,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN001:WALL004,
    ZN001:WALL004,
    ExtShadingSch:ZN001:WALL004,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN001:WALL004,
    Fraction,
    eplusshading_test.csv,
    18,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN001:WALL005,
    ZN001:WALL005,
    ExtShadingSch:ZN001:WALL005,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN001:WALL005,
    Fraction,
    eplusshading_test.csv,
    19,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN001:WALL005:WIN001,
    ZN001:WALL005:WIN001,
    ExtShadingSch:ZN001:WALL005:WIN001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN001:WALL005:WIN001,
    Fraction,
    eplusshading_test.csv,
    20,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN001:WALL006,
    ZN001:WALL006,
    ExtShadingSch:ZN001:WALL006,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN001:WALL006,
    Fraction,
    eplusshading_test.csv,
    21,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN001:FLR001,
    ZN001:FLR001,
    ExtShadingSch:ZN001:FLR001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN001:FLR001,
    Fraction,
    eplusshading_test.csv,
    22,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN001:ROOF001,
    ZN001:ROOF001,
    ExtShadingSch:ZN001:ROOF001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN001:ROOF001,
    Fraction,
    eplusshading_test.csv,
    23,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN002:WALL001,
    ZN002:WALL001,
    ExtShadingSch:ZN002:WALL001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN002:WALL001,
    Fraction,
    eplusshading_test.csv,
    24,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN002:WALL001:WIN001,
    ZN002:WALL001:WIN001,
    ExtShadingSch:ZN002:WALL001:WIN001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN002:WALL001:WIN001,
    Fraction,
    eplusshading_test.csv,
    25,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN002:WALL002,
    ZN002:WALL002,
    ExtShadingSch:ZN002:WALL002,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN002:WALL002,
    Fraction,
    eplusshading_test.csv,
    26,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN002:WALL003,
    ZN002:WALL003,
    ExtShadingSch:ZN002:WALL003,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN002:WALL003,
    Fraction,
    eplusshading_test.csv,
    27,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN002:WALL004,
    ZN002:WALL004,
    ExtShadingSch:ZN002:WALL004,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN002:WALL004,
    Fraction,
    eplusshading_test.csv,
    28,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN002:FLR001,
    ZN002:FLR001,
    ExtShadingSch:ZN002:FLR001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN002:FLR001,
    Fraction,
    eplusshading_test.csv,
    29,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN002:ROOF001,
    ZN002:ROOF001,
    ExtShadingSch:ZN002:ROOF001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN002:ROOF001,
    Fraction,
    eplusshading_test.csv,
    30,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN003:WALL001,
    ZN003:WALL001,
    ExtShadingSch:ZN003:WALL001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN003:WALL001,
    Fraction,
    eplusshading_test.csv,
    31,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN003:WALL001:WIN001,
    ZN003:WALL001:WIN001,
    ExtShadingSch:ZN003:WALL001:WIN001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN003:WALL001:WIN001,
    Fraction,
    eplusshading_test.csv,
    32,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN003:WALL002,
    ZN003:WALL002,
    ExtShadingSch:ZN003:WALL002,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN003:WALL002,
    Fraction,
    eplusshading_test.csv,
    33,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN003:WALL002:WIN001,
    ZN003:WALL002:WIN001,
    ExtShadingSch:ZN003:WALL002:WIN001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN003:WALL002:WIN001,
    Fraction,
    eplusshading_test.csv,
    34,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN003:WALL003,
    ZN003:WALL003,
    ExtShadingSch:ZN003:WALL003,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN003:WALL003,
    Fraction,
    eplusshading_test.csv,
    35,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN003:WALL004,
    ZN003:WALL004,
    ExtShadingSch:ZN003:WALL004,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN003:WALL004,
    Fraction,
    eplusshading_test.csv,
    36,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN003:WALL005,
    ZN003:WALL005,
    ExtShadingSch:ZN003:WALL005,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN003:WALL005,
    Fraction,
    eplusshading_test.csv,
    37,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN003:WALL006,
    ZN003:WALL006,
    ExtShadingSch:ZN003:WALL006,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN003:WALL006,
    Fraction,
    eplusshading_test.csv,
    38,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN003:WALL007,
    ZN003:WALL007,
    ExtShadingSch:ZN003:WALL007,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN003:WALL007,
    Fraction,
    eplusshading_test.csv,
    39,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN003:WALL007:WIN001,
    ZN003:WALL007:WIN001,
    ExtShadingSch:ZN003:WALL007:WIN001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN003:WALL007:WIN001,
    Fraction,
    eplusshading_test.csv,
    40,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN003:WALL008,
    ZN003:WALL008,
    ExtShadingSch:ZN003:WALL008,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN003:WALL008,
    Fraction,
    eplusshading_test.csv,
    41,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN003:FLR001,
    ZN003:FLR001,
    ExtShadingSch:ZN003:FLR001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN003:FLR001,
    Fraction,
    eplusshading_test.csv,
    42,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN003:ROOF001,
    ZN003:ROOF001,
    ExtShadingSch:ZN003:ROOF001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN003:ROOF001,
    Fraction,
    eplusshading_test.csv,
    43,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN004:WALL001,
    ZN004:WALL001,
    ExtShadingSch:ZN004:WALL001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN004:WALL001,
    Fraction,
    eplusshading_test.csv,
    44,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN004:WALL001:WIN001,
    ZN004:WALL001:WIN001,
    ExtShadingSch:ZN004:WALL001:WIN001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN004:WALL001:WIN001,
    Fraction,
    eplusshading_test.csv,
    45,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN004:WALL002,
    ZN004:WALL002,
    ExtShadingSch:ZN004:WALL002,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN004:WALL002,
    Fraction,
    eplusshading_test.csv,
    46,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN004:WALL002:WIN001,
    ZN004:WALL002:WIN001,
    ExtShadingSch:ZN004:WALL002:WIN001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN004:WALL002:WIN001,
    Fraction,
    eplusshading_test.csv,
    47,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN004:WALL003,
    ZN004:WALL003,
    ExtShadingSch:ZN004:WALL003,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN004:WALL003,
    Fraction,
    eplusshading_test.csv,
    48,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN004:WALL004,
    ZN004:WALL004,
    ExtShadingSch:ZN004:WALL004,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN004:WALL004,
    Fraction,
    eplusshading_test.csv,
    49,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN004:WALL005,
    ZN004:WALL005,
    ExtShadingSch:ZN004:WALL005,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN004:WALL005,
    Fraction,
    eplusshading_test.csv,
    50,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN004:WALL006,
    ZN004:WALL006,
    ExtShadingSch:ZN004:WALL006,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN004:WALL006,
    Fraction,
    eplusshading_test.csv,
    51,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN004:WALL006:WIN001,
    ZN004:WALL006:WIN001,
    ExtShadingSch:ZN004:WALL006:WIN001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN004:WALL006:WIN001,
    Fraction,
    eplusshading_test.csv,
    52,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN004:FLR001,
    ZN004:FLR001,
    ExtShadingSch:ZN004:FLR001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN004:FLR001,
    Fraction,
    eplusshading_test.csv,
    53,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN004:ROOF001,
    ZN004:ROOF001,
    ExtShadingSch:ZN004:ROOF001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN004:ROOF001,
    Fraction,
    eplusshading_test.csv,
    54,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN005:WALL001,
    ZN005:WALL001,
    ExtShadingSch:ZN005:WALL001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN005:WALL001,
    Fraction,
    eplusshading_test.csv,
    55,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN005:WALL001:WIN001,
    ZN005:WALL001:WIN001,
    ExtShadingSch:ZN005:WALL001:WIN001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN005:WALL001:WIN001,
    Fraction,
    eplusshading_test.csv,
    56,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN005:WALL002,
    ZN005:WALL002,
    ExtShadingSch:ZN005:WALL002,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN005:WALL002,
    Fraction,
    eplusshading_test.csv,
    57,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN005:WALL002:WIN001,
    ZN005:WALL002:WIN001,
    ExtShadingSch:ZN005:WALL002:WIN001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN005:WALL002:WIN001,
    Fraction,
    eplusshading_test.csv,
    58,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN005:WALL003,
    ZN005:WALL003,
    ExtShadingSch:ZN005:WALL003,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN005:WALL003,
    Fraction,
    eplusshading_test.csv,
    59,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN005:WALL004,
    ZN005:WALL004,
    ExtShadingSch:ZN005:WALL004,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN005:WALL004,
    Fraction,
    eplusshading_test.csv,
    60,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN005:WALL005,
    ZN005:WALL005,
    ExtShadingSch:ZN005:WALL005,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN005:WALL005,
    Fraction,
    eplusshading_test.csv,
    61,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN005:WALL005:WIN001,
    ZN005:WALL005:WIN001,
    ExtShadingSch:ZN005:WALL005:WIN001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN005:WALL005:WIN001,
    Fraction,
    eplusshading_test.csv,
    62,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN005:WALL006,
    ZN005:WALL006,
    ExtShadingSch:ZN005:WALL006,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN005:WALL006,
    Fraction,
    eplusshading_test.csv,
    63,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN005:FLR001,
    ZN005:FLR001,
    ExtShadingSch:ZN005:FLR001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN005:FLR001,
    Fraction,
    eplusshading_test.csv,
    64,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN005:ROOF001,
    ZN005:ROOF001,
    ExtShadingSch:ZN005:ROOF001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN005:ROOF001,
    Fraction,
    eplusshading_test.csv,
    65,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN006:WALL001,
    ZN006:WALL001,
    ExtShadingSch:ZN006:WALL001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN006:WALL001,
    Fraction,
    eplusshading_test.csv,
    66,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN006:WALL001:WIN001,
    ZN006:WALL001:WIN001,
    ExtShadingSch:ZN006:WALL001:WIN001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN006:WALL001:WIN001,
    Fraction,
    eplusshading_test.csv,
    67,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN006:WALL002,
    ZN006:WALL002,
    ExtShadingSch:ZN006:WALL002,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN006:WALL002,
    Fraction,
    eplusshading_test.csv,
    68,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN006:WALL003,
    ZN006:WALL003,
    ExtShadingSch:ZN006:WALL003,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN006:WALL003,
    Fraction,
    eplusshading_test.csv,
    69,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN006:WALL004,
    ZN006:WALL004,
    ExtShadingSch:ZN006:WALL004,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN006:WALL004,
    Fraction,
    eplusshading_test.csv,
    70,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN006:FLR001,
    ZN006:FLR001,
    ExtShadingSch:ZN006:FLR001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN006:FLR001,
    Fraction,
    eplusshading_test.csv,
    71,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN006:ROOF001,
    ZN006:ROOF001,
    ExtShadingSch:ZN006:ROOF001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN006:ROOF001,
    Fraction,
    eplusshading_test.csv,
    72,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN007:WALL001,
    ZN007:WALL001,
    ExtShadingSch:ZN007:WALL001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN007:WALL001,
    Fraction,
    eplusshading_test.csv,
    73,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN007:WALL001:WIN001,
    ZN007:WALL001:WIN001,
    ExtShadingSch:ZN007:WALL001:WIN001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN007:WALL001:WIN001,
    Fraction,
    eplusshading_test.csv,
    74,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN007:WALL002,
    ZN007:WALL002,
    ExtShadingSch:ZN007:WALL002,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN007:WALL002,
    Fraction,
    eplusshading_test.csv,
    75,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN007:WALL002:WIN001,
    ZN007:WALL002:WIN001,
    ExtShadingSch:ZN007:WALL002:WIN001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN007:WALL002:WIN001,
    Fraction,
    eplusshading_test.csv,
    76,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN007:WALL003,
    ZN007:WALL003,
    ExtShadingSch:ZN007:WALL003,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN007:WALL003,
    Fraction,
    eplusshading_test.csv,
    77,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN007:WALL004,
    ZN007:WALL004,
    ExtShadingSch:ZN007:WALL004,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN007:WALL004,
    Fraction,
    eplusshading_test.csv,
    78,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN007:WALL005,
    ZN007:WALL005,
    ExtShadingSch:ZN007:WALL005,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN007:WALL005,
    Fraction,
    eplusshading_test.csv,
    79,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN007:WALL006,
    ZN007:WALL006,
    ExtShadingSch:ZN007:WALL006,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN007:WALL006,
    Fraction,
    eplusshading_test.csv,
    80,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN007:WALL006:WIN001,
    ZN007:WALL006:WIN001,
    ExtShadingSch:ZN007:WALL006:WIN001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN007:WALL006:WIN001,
    Fraction,
    eplusshading_test.csv,
    81,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN007:WALL007,
    ZN007:WALL007,
    ExtShadingSch:ZN007:WALL007,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN007:WALL007,
    Fraction,
    eplusshading_test.csv,
    82,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN007:WALL008,
    ZN007:WALL008,
    ExtShadingSch:ZN007:WALL008,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN007:WALL008,
    Fraction,
    eplusshading_test.csv,
    83,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN007:FLR001,
    ZN007:FLR001,
    ExtShadingSch:ZN007:FLR001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN007:FLR001,
    Fraction,
    eplusshading_test.csv,
    84,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN007:ROOF001,
    ZN007:ROOF001,
    ExtShadingSch:ZN007:ROOF001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN007:ROOF001,
    Fraction,
    eplusshading_test.csv,
    85,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN008:WALL001,
    ZN008:WALL001,
    ExtShadingSch:ZN008:WALL001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN008:WALL001,
    Fraction,
    eplusshading_test.csv,
    86,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN008:WALL001:WIN001,
    ZN008:WALL001:WIN001,
    ExtShadingSch:ZN008:WALL001:WIN001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN008:WALL001:WIN001,
    Fraction,
    eplusshading_test.csv,
    87,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN008:WALL002,
    ZN008:WALL002,
    ExtShadingSch:ZN008:WALL002,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN008:WALL002,
    Fraction,
    eplusshading_test.csv,
    88,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN008:WALL003,
    ZN008:WALL003,
    ExtShadingSch:ZN008:WALL003,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN008:WALL003,
    Fraction,
    eplusshading_test.csv,
    89,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN008:WALL004,
    ZN008:WALL004,
    ExtShadingSch:ZN008:WALL004,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN008:WALL004,
    Fraction,
    eplusshading_test.csv,
    90,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN008:FLR001,
    ZN008:FLR001,
    ExtShadingSch:ZN008:FLR001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN008:FLR001,
    Fraction,
    eplusshading_test.csv,
    91,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN008:ROOF001,
    ZN008:ROOF001,
    ExtShadingSch:ZN008:ROOF001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN008:ROOF001,
    Fraction,
    eplusshading_test.csv,
    92,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN009:WALL001,
    ZN009:WALL001,
    ExtShadingSch:ZN009:WALL001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN009:WALL001,
    Fraction,
    eplusshading_test.csv,
    93,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN009:WALL001:WIN001,
    ZN009:WALL001:WIN001,
    ExtShadingSch:ZN009:WALL001:WIN001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN009:WALL001:WIN001,
    Fraction,
    eplusshading_test.csv,
    94,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN009:WALL002,
    ZN009:WALL002,
    ExtShadingSch:ZN009:WALL002,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN009:WALL002,
    Fraction,
    eplusshading_test.csv,
    95,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN009:WALL002:WIN001,
    ZN009:WALL002:WIN001,
    ExtShadingSch:ZN009:WALL002:WIN001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN009:WALL002:WIN001,
    Fraction,
    eplusshading_test.csv,
    96,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN009:WALL003,
    ZN009:WALL003,
    ExtShadingSch:ZN009:WALL003,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN009:WALL003,
    Fraction,
    eplusshading_test.csv,
    97,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN009:WALL004,
    ZN009:WALL004,
    ExtShadingSch:ZN009:WALL004,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN009:WALL004,
    Fraction,
    eplusshading_test.csv,
    98,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN009:WALL005,
    ZN009:WALL005,
    ExtShadingSch:ZN009:WALL005,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN009:WALL005,
    Fraction,
    eplusshading_test.csv,
    99,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN009:WALL005:WIN001,
    ZN009:WALL005:WIN001,
    ExtShadingSch:ZN009:WALL005:WIN001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN009:WALL005:WIN001,
    Fraction,
    eplusshading_test.csv,
    100,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN009:WALL006,
    ZN009:WALL006,
    ExtShadingSch:ZN009:WALL006,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN009:WALL006,
    Fraction,
    eplusshading_test.csv,
    101,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN009:FLR001,
    ZN009:FLR001,
    ExtShadingSch:ZN009:FLR001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN009:FLR001,
    Fraction,
    eplusshading_test.csv,
    102,
    1;

  SurfaceProperty:LocalEnvironment,
    LocEnv:ZN009:ROOF001,
    ZN009:ROOF001,
    ExtShadingSch:ZN009:ROOF001,
    ,
    ;

  Schedule:File,
    ExtShadingSch:ZN009:ROOF001,
    Fraction,
    eplusshading_test.csv,
    103,
    1;
	
  Shading:Site:Detailed,
    EAST SIDE TREE,          !- Name
    ShadingTransmittance:0002,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    33.52800,10.66800,10.05800,  !- X,Y,Z ==> Vertex 1 {m}
    33.52800,13.71600,0.9140000,  !- X,Y,Z ==> Vertex 2 {m}
    33.52800,4.572000,0.9140000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Site:Detailed,
    WEST SIDE TREE,          !- Name
    ShadingTransmittance:0002,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -3.048000,7.620000,10.05800,  !- X,Y,Z ==> Vertex 1 {m}
    -3.048000,4.572000,0.9140000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.048000,13.71600,0.9140000;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Zn001:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1 @ 200 601 0 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000000E+00,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000000E+00,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0.0000000E+00,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn001:Wall001:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn001:Wall001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    1.524000,0.1520000,2.743000,  !- X,Y,Z ==> Vertex 1 {m}
    1.524000,0.1520000,0.3050000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572000,0.1520000,0.3050000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572000,0.1520000,2.743000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn001:Wall001:Shade001,  !- Name
    Zn001:Wall001,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.524000,-0.3050000,2.865000,  !- X,Y,Z ==> Vertex 1 {m}
    1.524000,0.0000000E+00,2.865000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572000,0.0000000E+00,2.865000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572000,-0.3050000,2.865000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1 @ 200 601 0 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn001:Wall002:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn001:Wall002,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    5.944000,1.524000,2.743000,  !- X,Y,Z ==> Vertex 1 {m}
    5.944000,1.524000,0.3050000,  !- X,Y,Z ==> Vertex 2 {m}
    5.944000,4.572000,0.3050000,  !- X,Y,Z ==> Vertex 3 {m}
    5.944000,4.572000,2.743000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1 @ 200 601 0 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,12.19200,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,18.28800,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,18.28800,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall004,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1 @ 200 601 0 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,18.28800,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,18.28800,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000000E+00,18.28800,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000000E+00,18.28800,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall005,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1 @ 200 601 0 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000000E+00,18.28800,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000000E+00,18.28800,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000000E+00,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000000E+00,0.0000000E+00,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn001:Wall005:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn001:Wall005,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    0.1520000,13.71600,2.743000,  !- X,Y,Z ==> Vertex 1 {m}
    0.1520000,13.71600,0.3050000,  !- X,Y,Z ==> Vertex 2 {m}
    0.1520000,4.572000,0.3050000,  !- X,Y,Z ==> Vertex 3 {m}
    0.1520000,4.572000,2.743000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall006,           !- Name
    Wall,                    !- Surface Type
    INTERIOR,                !- Construction Name
    ZONE 1 @ 200 601 0 T,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,12.19200,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Flr001,            !- Name
    Floor,                   !- Surface Type
    SLAB FLOOR,              !- Construction Name
    ZONE 1 @ 200 601 0 T,    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000000E+00,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000000E+00,18.28800,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,18.28800,0.0000000E+00;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Roof001,           !- Name
    Roof,                    !- Surface Type
    CEILING,                 !- Construction Name
    ZONE 1 @ 200 601 0 T,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn005:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000000E+00,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000000E+00,18.28800,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000000E+00,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,18.28800,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2 @ 200 200 0 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn002:Wall001:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn002:Wall001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    7.620000,6.248000,2.743000,  !- X,Y,Z ==> Vertex 1 {m}
    7.620000,6.248000,0.3050000,  !- X,Y,Z ==> Vertex 2 {m}
    10.66800,6.248000,0.3050000,  !- X,Y,Z ==> Vertex 3 {m}
    10.66800,6.248000,2.743000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn002:Wall001:Shade001,  !- Name
    Zn002:Wall001,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.620000,5.791000,2.865000,  !- X,Y,Z ==> Vertex 1 {m}
    7.620000,6.096000,2.865000,  !- X,Y,Z ==> Vertex 2 {m}
    10.66800,6.096000,2.865000,  !- X,Y,Z ==> Vertex 3 {m}
    10.66800,5.791000,2.865000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2 @ 200 200 0 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,12.19200,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,12.19200,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall003,           !- Name
    Wall,                    !- Surface Type
    INTERIOR,                !- Construction Name
    ZONE 2 @ 200 200 0 T,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn003:Wall008,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,12.19200,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall004,           !- Name
    Wall,                    !- Surface Type
    INTERIOR,                !- Construction Name
    ZONE 2 @ 200 200 0 T,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Wall006,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,12.19200,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Flr001,            !- Name
    Floor,                   !- Surface Type
    SLAB FLOOR,              !- Construction Name
    ZONE 2 @ 200 200 0 T,    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,12.19200,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,12.19200,0.0000000E+00;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Roof001,           !- Name
    Roof,                    !- Surface Type
    CEILING,                 !- Construction Name
    ZONE 2 @ 200 200 0 T,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn006:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000000E+00,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3 @ 200 610 0 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    18.28800,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    18.28800,0.0000000E+00,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn003:Wall001:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn003:Wall001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    13.71600,0.1520000,2.743000,  !- X,Y,Z ==> Vertex 1 {m}
    13.71600,0.1520000,0.3050000,  !- X,Y,Z ==> Vertex 2 {m}
    16.76400,0.1520000,0.3050000,  !- X,Y,Z ==> Vertex 3 {m}
    16.76400,0.1520000,2.743000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn003:Wall001:Shade001,  !- Name
    Zn003:Wall001,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.71600,-0.3050000,2.865000,  !- X,Y,Z ==> Vertex 1 {m}
    13.71600,0.0000000E+00,2.865000,  !- X,Y,Z ==> Vertex 2 {m}
    16.76400,0.0000000E+00,2.865000,  !- X,Y,Z ==> Vertex 3 {m}
    16.76400,-0.3050000,2.865000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3 @ 200 610 0 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    18.28800,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    18.28800,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    18.28800,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    18.28800,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn003:Wall002:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn003:Wall002,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    18.13600,1.524000,2.743000,  !- X,Y,Z ==> Vertex 1 {m}
    18.13600,1.524000,0.3050000,  !- X,Y,Z ==> Vertex 2 {m}
    18.13600,4.572000,0.3050000,  !- X,Y,Z ==> Vertex 3 {m}
    18.13600,4.572000,2.743000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3 @ 200 610 0 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    18.28800,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    18.28800,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    18.28800,12.19200,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    18.28800,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall004,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3 @ 200 610 0 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    18.28800,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    18.28800,12.19200,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    18.28800,18.28800,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    18.28800,18.28800,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall005,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3 @ 200 610 0 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    18.28800,18.28800,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    18.28800,18.28800,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,18.28800,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,18.28800,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall006,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3 @ 200 610 0 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,18.28800,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,18.28800,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,12.19200,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall007,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3 @ 200 610 0 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,6.096,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,6.096,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,0.,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,0.,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn003:Wall007:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn003:Wall007,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    12.34400,4.877000,2.743000,  !- X,Y,Z ==> Vertex 1 {m}
    12.34400,4.877000,0.3050000,  !- X,Y,Z ==> Vertex 2 {m}
    12.34400,1.829000,0.3050000,  !- X,Y,Z ==> Vertex 3 {m}
    12.34400,1.829000,2.743000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall008,           !- Name
    Wall,                    !- Surface Type
    INTERIOR,                !- Construction Name
    ZONE 3 @ 200 610 0 T,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Wall003,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,12.19200,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,6.096,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Flr001,            !- Name
    Floor,                   !- Surface Type
    SLAB FLOOR,              !- Construction Name
    ZONE 3 @ 200 610 0 T,    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    18.28800,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,18.28800,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    18.28800,18.28800,0.0000000E+00;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Roof001,           !- Name
    Roof,                    !- Surface Type
    CEILING,                 !- Construction Name
    ZONE 3 @ 200 610 0 T,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn007:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000000E+00,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,18.28800,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    18.28800,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    18.28800,18.28800,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn004:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 4 @ 200 600 0 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    24.38400,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    24.38400,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    30.48000,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    30.48000,0.0000000E+00,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn004:Wall001:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn004:Wall001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    25.90800,0.1520000,2.743000,  !- X,Y,Z ==> Vertex 1 {m}
    25.90800,0.1520000,0.3050000,  !- X,Y,Z ==> Vertex 2 {m}
    28.95600,0.1520000,0.3050000,  !- X,Y,Z ==> Vertex 3 {m}
    28.95600,0.1520000,2.743000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn004:Wall001:Shade001,  !- Name
    Zn004:Wall001,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.90800,-0.3050000,2.865000,  !- X,Y,Z ==> Vertex 1 {m}
    25.90800,0.0000000E+00,2.865000,  !- X,Y,Z ==> Vertex 2 {m}
    28.95600,0.0000000E+00,2.865000,  !- X,Y,Z ==> Vertex 3 {m}
    28.95600,-0.3050000,2.865000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn004:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 4 @ 200 600 0 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    30.48000,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    30.48000,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    30.48000,18.28800,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    30.48000,18.28800,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn004:Wall002:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn004:Wall002,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    30.32800,4.572000,2.743000,  !- X,Y,Z ==> Vertex 1 {m}
    30.32800,4.572000,0.3050000,  !- X,Y,Z ==> Vertex 2 {m}
    30.32800,13.71600,0.3050000,  !- X,Y,Z ==> Vertex 3 {m}
    30.32800,13.71600,2.743000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn004:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 4 @ 200 600 0 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    30.48000,18.28800,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    30.48000,18.28800,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    24.38400,18.28800,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    24.38400,18.28800,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn004:Wall004,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 4 @ 200 600 0 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    24.38400,18.28800,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    24.38400,18.28800,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    24.38400,12.19200,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    24.38400,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn004:Wall005,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 4 @ 200 600 0 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    24.38400,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    24.38400,12.19200,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    24.38400,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    24.38400,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn004:Wall006,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 4 @ 200 600 0 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    24.38400,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    24.38400,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    24.38400,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    24.38400,0.0000000E+00,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn004:Wall006:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn004:Wall006,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    24.53600,4.572000,2.743000,  !- X,Y,Z ==> Vertex 1 {m}
    24.53600,4.572000,0.3050000,  !- X,Y,Z ==> Vertex 2 {m}
    24.53600,1.524000,0.3050000,  !- X,Y,Z ==> Vertex 3 {m}
    24.53600,1.524000,2.743000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn004:Flr001,            !- Name
    Floor,                   !- Surface Type
    SLAB FLOOR,              !- Construction Name
    ZONE 4 @ 200 600 0 T,    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    30.48000,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 1 {m}
    24.38400,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    24.38400,18.28800,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    30.48000,18.28800,0.0000000E+00;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn004:Roof001,           !- Name
    Roof,                    !- Surface Type
    CEILING,                 !- Construction Name
    ZONE 4 @ 200 600 0 T,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn009:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000000E+00,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.38400,18.28800,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    24.38400,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    30.48000,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    30.48000,18.28800,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn005:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 5 @ 200 601 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000000E+00,0.0000000E+00,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000000E+00,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0.0000000E+00,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn005:Wall001:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn005:Wall001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    1.524000,0.1520000,5.791000,  !- X,Y,Z ==> Vertex 1 {m}
    1.524000,0.1520000,3.353000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572000,0.1520000,3.353000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572000,0.1520000,5.791000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn005:Wall001:Shade001,  !- Name
    Zn005:Wall001,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.524000,-0.3050000,5.913000,  !- X,Y,Z ==> Vertex 1 {m}
    1.524000,0.0000000E+00,5.913000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572000,0.0000000E+00,5.913000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572000,-0.3050000,5.913000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn005:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 5 @ 200 601 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0.0000000E+00,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn005:Wall002:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn005:Wall002,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    5.944000,1.524000,5.791000,  !- X,Y,Z ==> Vertex 1 {m}
    5.944000,1.524000,3.353000,  !- X,Y,Z ==> Vertex 2 {m}
    5.944000,4.572000,3.353000,  !- X,Y,Z ==> Vertex 3 {m}
    5.944000,4.572000,5.791000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn005:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 5 @ 200 601 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,12.19200,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,12.19200,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,18.28800,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,18.28800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn005:Wall004,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 5 @ 200 601 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,18.28800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,18.28800,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000000E+00,18.28800,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000000E+00,18.28800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn005:Wall005,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 5 @ 200 601 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000000E+00,18.28800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000000E+00,18.28800,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000000E+00,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000000E+00,0.0000000E+00,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn005:Wall005:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn005:Wall005,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    0.1520000,13.71600,5.791000,  !- X,Y,Z ==> Vertex 1 {m}
    0.1520000,13.71600,3.353000,  !- X,Y,Z ==> Vertex 2 {m}
    0.1520000,4.572000,3.353000,  !- X,Y,Z ==> Vertex 3 {m}
    0.1520000,4.572000,5.791000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn005:Wall006,           !- Name
    Wall,                    !- Surface Type
    INTERIOR,                !- Construction Name
    ZONE 5 @ 200 601 1 T,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn006:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,12.19200,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,12.19200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn005:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR,                   !- Construction Name
    ZONE 5 @ 200 601 1 T,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Roof001,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000000E+00,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000000E+00,18.28800,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,18.28800,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn005:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF31,                  !- Construction Name
    ZONE 5 @ 200 601 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0000000E+00,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000000E+00,18.28800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000000E+00,0.0000000E+00,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0.0000000E+00,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,18.28800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn006:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 6 @ 200 200 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,6.096000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn006:Wall001:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn006:Wall001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    7.620000,6.248000,5.791000,  !- X,Y,Z ==> Vertex 1 {m}
    7.620000,6.248000,3.353000,  !- X,Y,Z ==> Vertex 2 {m}
    10.66800,6.248000,3.353000,  !- X,Y,Z ==> Vertex 3 {m}
    10.66800,6.248000,5.791000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn006:Wall001:Shade001,  !- Name
    Zn006:Wall001,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.620000,5.791000,5.913000,  !- X,Y,Z ==> Vertex 1 {m}
    7.620000,6.096000,5.913000,  !- X,Y,Z ==> Vertex 2 {m}
    10.66800,6.096000,5.913000,  !- X,Y,Z ==> Vertex 3 {m}
    10.66800,5.791000,5.913000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn006:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 6 @ 200 200 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,12.19200,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,12.19200,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,12.19200,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,12.19200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn006:Wall003,           !- Name
    Wall,                    !- Surface Type
    INTERIOR,                !- Construction Name
    ZONE 6 @ 200 200 1 T,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn007:Wall008,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,6.096000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,6.096000,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,12.19200,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,12.19200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn006:Wall004,           !- Name
    Wall,                    !- Surface Type
    INTERIOR,                !- Construction Name
    ZONE 6 @ 200 200 1 T,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn005:Wall006,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,12.19200,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,12.19200,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn006:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR,                   !- Construction Name
    ZONE 6 @ 200 200 1 T,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Roof001,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,12.19200,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn006:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF31,                  !- Construction Name
    ZONE 6 @ 200 200 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0000000E+00,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,12.19200,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,12.19200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn007:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 7 @ 200 610 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,0.0000000E+00,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    18.28800,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    18.28800,0.0000000E+00,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn007:Wall001:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn007:Wall001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    13.71600,0.1520000,5.791000,  !- X,Y,Z ==> Vertex 1 {m}
    13.71600,0.1520000,3.353000,  !- X,Y,Z ==> Vertex 2 {m}
    16.76400,0.1520000,3.353000,  !- X,Y,Z ==> Vertex 3 {m}
    16.76400,0.1520000,5.791000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn007:Wall001:Shade001,  !- Name
    Zn007:Wall001,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.71600,-0.3050000,5.913000,  !- X,Y,Z ==> Vertex 1 {m}
    13.71600,0.0000000E+00,5.913000,  !- X,Y,Z ==> Vertex 2 {m}
    16.76400,0.0000000E+00,5.913000,  !- X,Y,Z ==> Vertex 3 {m}
    16.76400,-0.3050000,5.913000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn007:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 7 @ 200 610 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    18.28800,0.0000000E+00,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    18.28800,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    18.28800,6.096000,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    18.28800,6.096000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn007:Wall002:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn007:Wall002,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    18.13600,1.524000,5.791000,  !- X,Y,Z ==> Vertex 1 {m}
    18.13600,1.524000,3.353000,  !- X,Y,Z ==> Vertex 2 {m}
    18.13600,4.572000,3.353000,  !- X,Y,Z ==> Vertex 3 {m}
    18.13600,4.572000,5.791000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn007:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 7 @ 200 610 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    18.28800,12.19200,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    18.28800,12.19200,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    18.28800,18.28800,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    18.28800,18.28800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn007:Wall004,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 7 @ 200 610 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    18.28800,18.28800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    18.28800,18.28800,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,18.28800,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,18.28800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn007:Wall005,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 7 @ 200 610 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,18.28800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,18.28800,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,12.19200,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,12.19200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn007:Wall006,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 7 @ 200 610 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,6.096000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,6.096000,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,0.0000000E+00,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn007:Wall006:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn007:Wall006,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    12.34400,4.572000,5.791000,  !- X,Y,Z ==> Vertex 1 {m}
    12.34400,4.572000,3.353000,  !- X,Y,Z ==> Vertex 2 {m}
    12.34400,1.524000,3.353000,  !- X,Y,Z ==> Vertex 3 {m}
    12.34400,1.524000,5.791000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn007:Wall007,           !- Name
    Wall,                    !- Surface Type
    INTERIOR,                !- Construction Name
    ZONE 7 @ 200 610 1 T,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn008:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    18.28800,6.096000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    18.28800,6.096000,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    18.28800,12.19200,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    18.28800,12.19200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn007:Wall008,           !- Name
    Wall,                    !- Surface Type
    INTERIOR,                !- Construction Name
    ZONE 7 @ 200 610 1 T,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn006:Wall003,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,12.19200,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,12.19200,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,6.096000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn007:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR,                   !- Construction Name
    ZONE 7 @ 200 610 1 T,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn003:Roof001,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    18.28800,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,18.28800,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    18.28800,18.28800,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn007:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF31,                  !- Construction Name
    ZONE 7 @ 200 610 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0000000E+00,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,18.28800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,0.0000000E+00,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    18.28800,0.0000000E+00,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    18.28800,18.28800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn008:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 8 @ 200 200 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    18.28800,6.096000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    18.28800,6.096000,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    24.38400,6.096000,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    24.38400,6.096000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn008:Wall001:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn008:Wall001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    19.81200,6.248000,5.791000,  !- X,Y,Z ==> Vertex 1 {m}
    19.81200,6.248000,3.353000,  !- X,Y,Z ==> Vertex 2 {m}
    22.86000,6.248000,3.353000,  !- X,Y,Z ==> Vertex 3 {m}
    22.86000,6.248000,5.791000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn008:Wall001:Shade001,  !- Name
    Zn008:Wall001,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.81200,5.791000,5.883000,  !- X,Y,Z ==> Vertex 1 {m}
    19.81200,6.096000,5.883000,  !- X,Y,Z ==> Vertex 2 {m}
    22.86000,6.096000,5.883000,  !- X,Y,Z ==> Vertex 3 {m}
    22.86000,5.791000,5.883000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn008:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 8 @ 200 200 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    24.38400,12.19200,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    24.38400,12.19200,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    18.28800,12.19200,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    18.28800,12.19200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn008:Wall003,           !- Name
    Wall,                    !- Surface Type
    INTERIOR,                !- Construction Name
    ZONE 8 @ 200 200 1 T,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn009:Wall006,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    24.38400,6.096000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    24.38400,6.096000,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    24.38400,12.19200,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    24.38400,12.19200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn008:Wall004,           !- Name
    Wall,                    !- Surface Type
    INTERIOR,                !- Construction Name
    ZONE 8 @ 200 200 1 T,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn007:Wall007,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    18.28800,12.19200,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    18.28800,12.19200,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    18.28800,6.096000,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    18.28800,6.096000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn008:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR32,                 !- Construction Name
    ZONE 8 @ 200 200 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    24.38400,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    18.28800,6.096000,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    18.28800,12.19200,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    24.38400,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn008:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF31,                  !- Construction Name
    ZONE 8 @ 200 200 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0000000E+00,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.28800,12.19200,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    18.28800,6.096000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    24.38400,6.096000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    24.38400,12.19200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn009:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 9 @ 200 600 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    24.38400,0.0000000E+00,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    24.38400,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    30.48000,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    30.48000,0.0000000E+00,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn009:Wall001:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn009:Wall001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    25.90800,0.1520000,5.791000,  !- X,Y,Z ==> Vertex 1 {m}
    25.90800,0.1520000,3.353000,  !- X,Y,Z ==> Vertex 2 {m}
    28.95600,0.1520000,3.353000,  !- X,Y,Z ==> Vertex 3 {m}
    28.95600,0.1520000,5.791000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn009:Wall001:Shade001,  !- Name
    Zn009:Wall001,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.90800,-0.3050000,5.913000,  !- X,Y,Z ==> Vertex 1 {m}
    25.90800,0.0000000E+00,5.913000,  !- X,Y,Z ==> Vertex 2 {m}
    28.95600,0.0000000E+00,5.913000,  !- X,Y,Z ==> Vertex 3 {m}
    28.95600,-0.3050000,5.913000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn009:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 9 @ 200 600 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    30.48000,0.0000000E+00,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    30.48000,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    30.48000,18.28800,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    30.48000,18.28800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn009:Wall002:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn009:Wall002,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    30.32800,4.572000,5.791000,  !- X,Y,Z ==> Vertex 1 {m}
    30.32800,4.572000,3.353000,  !- X,Y,Z ==> Vertex 2 {m}
    30.32800,13.71600,3.353000,  !- X,Y,Z ==> Vertex 3 {m}
    30.32800,13.71600,5.791000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn009:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 9 @ 200 600 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    30.48000,18.28800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    30.48000,18.28800,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    24.38400,18.28800,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    24.38400,18.28800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn009:Wall004,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 9 @ 200 600 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    24.38400,18.28800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    24.38400,18.28800,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    24.38400,12.19200,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    24.38400,12.19200,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn009:Wall005,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 9 @ 200 600 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    24.38400,6.126000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    24.38400,6.126000,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    24.38400,0,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    24.38400,0,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn009:Wall005:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn009:Wall005,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    24.53600,4.602000,5.791000,  !- X,Y,Z ==> Vertex 1 {m}
    24.53600,4.602000,3.353000,  !- X,Y,Z ==> Vertex 2 {m}
    24.53600,1.554000,3.353000,  !- X,Y,Z ==> Vertex 3 {m}
    24.53600,1.554000,5.791000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn009:Wall006,           !- Name
    Wall,                    !- Surface Type
    INTERIOR,                !- Construction Name
    ZONE 9 @ 200 600 1 T,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn008:Wall003,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    24.38400,12.19200,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    24.38400,12.19200,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    24.38400,6.126000,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    24.38400,6.126000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn009:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR,                   !- Construction Name
    ZONE 9 @ 200 600 1 T,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn004:Roof001,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    30.48000,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    24.38400,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    24.38400,18.28800,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    30.48000,18.28800,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn009:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF31,                  !- Construction Name
    ZONE 9 @ 200 600 1 T,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0000000E+00,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.38400,18.28800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    24.38400,0.0000000E+00,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    30.48000,0.0000000E+00,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    30.48000,18.28800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  Schedule:Compact,
    ShadingTransmittance:0001,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    ShadingTransmittance:0002,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  ScheduleTypeLimits,
    Temperature,             !- Name
    -100,                    !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    ControlType,             !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    Zone Control Type Schedule,  !- Name
    ControlType,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    ZONE 1 @ 200 601 0 T Heating Setpoints,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20.0;       !- Field 3

  Schedule:Compact,
    ZONE 1 @ 200 601 0 T Cooling Setpoints,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25.6;       !- Field 3

  ZoneControl:Thermostat,
    ZONE 1 @ 200 601 0 T CONTROLS,  !- Name
    ZONE 1 @ 200 601 0 T,    !- Zone or ZoneList Name
    Zone Control Type Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZONE 1 @ 200 601 0 T SETPOINTS;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZONE 1 @ 200 601 0 T SETPOINTS,  !- Name
    ZONE 1 @ 200 601 0 T Heating Setpoints,  !- Heating Setpoint Temperature Schedule Name
    ZONE 1 @ 200 601 0 T Cooling Setpoints;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZONE 1 @ 200 601 0 T,    !- Zone Name
    ZONE 1 @ 200 601 0 T EQUIPMENT,  !- Zone Conditioning Equipment List Name
    ZONE 1 @ 200 601 0 T INLETS,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZONE 1 @ 200 601 0 T NODE,  !- Zone Air Node Name
    ZONE 1 @ 200 601 0 T OUTLET;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    ZONE 1 @ 200 601 0 T EQUIPMENT,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ZONE 1 @ 200 601 0 T PURCHASED AIR,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    ZONE 1 @ 200 601 0 T PURCHASED AIR,  !- Name
    ,                        !- Availability Schedule Name
    ZONE 1 @ 200 601 0 T INLETS,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ZONE 1 @ 200 601 0 T INLETS,  !- Name
    ZONE 1 @ 200 601 0 T INLET;  !- Node 1 Name

  Schedule:Compact,
    ZONE 2 @ 200 200 0 T Heating Setpoints,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20.0;       !- Field 3

  Schedule:Compact,
    ZONE 2 @ 200 200 0 T Cooling Setpoints,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25.6;       !- Field 3

  ZoneControl:Thermostat,
    ZONE 2 @ 200 200 0 T CONTROLS,  !- Name
    ZONE 2 @ 200 200 0 T,    !- Zone or ZoneList Name
    Zone Control Type Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZONE 2 @ 200 200 0 T SETPOINTS;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZONE 2 @ 200 200 0 T SETPOINTS,  !- Name
    ZONE 2 @ 200 200 0 T Heating Setpoints,  !- Heating Setpoint Temperature Schedule Name
    ZONE 2 @ 200 200 0 T Cooling Setpoints;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZONE 2 @ 200 200 0 T,    !- Zone Name
    ZONE 2 @ 200 200 0 T EQUIPMENT,  !- Zone Conditioning Equipment List Name
    ZONE 2 @ 200 200 0 T INLETS,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZONE 2 @ 200 200 0 T NODE,  !- Zone Air Node Name
    ZONE 2 @ 200 200 0 T OUTLET;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    ZONE 2 @ 200 200 0 T EQUIPMENT,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ZONE 2 @ 200 200 0 T PURCHASED AIR,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    ZONE 2 @ 200 200 0 T PURCHASED AIR,  !- Name
    ,                        !- Availability Schedule Name
    ZONE 2 @ 200 200 0 T INLETS,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ZONE 2 @ 200 200 0 T INLETS,  !- Name
    ZONE 2 @ 200 200 0 T INLET;  !- Node 1 Name

  Schedule:Compact,
    ZONE 3 @ 200 610 0 T Heating Setpoints,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20.0;       !- Field 3

  Schedule:Compact,
    ZONE 3 @ 200 610 0 T Cooling Setpoints,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25.6;       !- Field 3

  ZoneControl:Thermostat,
    ZONE 3 @ 200 610 0 T CONTROLS,  !- Name
    ZONE 3 @ 200 610 0 T,    !- Zone or ZoneList Name
    Zone Control Type Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZONE 3 @ 200 610 0 T SETPOINTS;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZONE 3 @ 200 610 0 T SETPOINTS,  !- Name
    ZONE 3 @ 200 610 0 T Heating Setpoints,  !- Heating Setpoint Temperature Schedule Name
    ZONE 3 @ 200 610 0 T Cooling Setpoints;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZONE 3 @ 200 610 0 T,    !- Zone Name
    ZONE 3 @ 200 610 0 T EQUIPMENT,  !- Zone Conditioning Equipment List Name
    ZONE 3 @ 200 610 0 T INLETS,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZONE 3 @ 200 610 0 T NODE,  !- Zone Air Node Name
    ZONE 3 @ 200 610 0 T OUTLET;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    ZONE 3 @ 200 610 0 T EQUIPMENT,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ZONE 3 @ 200 610 0 T PURCHASED AIR,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    ZONE 3 @ 200 610 0 T PURCHASED AIR,  !- Name
    ,                        !- Availability Schedule Name
    ZONE 3 @ 200 610 0 T INLETS,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ZONE 3 @ 200 610 0 T INLETS,  !- Name
    ZONE 3 @ 200 610 0 T INLET;  !- Node 1 Name

  Schedule:Compact,
    ZONE 4 @ 200 600 0 T Heating Setpoints,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20.0;       !- Field 3

  Schedule:Compact,
    ZONE 4 @ 200 600 0 T Cooling Setpoints,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25.6;       !- Field 3

  ZoneControl:Thermostat,
    ZONE 4 @ 200 600 0 T CONTROLS,  !- Name
    ZONE 4 @ 200 600 0 T,    !- Zone or ZoneList Name
    Zone Control Type Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZONE 4 @ 200 600 0 T SETPOINTS;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZONE 4 @ 200 600 0 T SETPOINTS,  !- Name
    ZONE 4 @ 200 600 0 T Heating Setpoints,  !- Heating Setpoint Temperature Schedule Name
    ZONE 4 @ 200 600 0 T Cooling Setpoints;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZONE 4 @ 200 600 0 T,    !- Zone Name
    ZONE 4 @ 200 600 0 T EQUIPMENT,  !- Zone Conditioning Equipment List Name
    ZONE 4 @ 200 600 0 T INLETS,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZONE 4 @ 200 600 0 T NODE,  !- Zone Air Node Name
    ZONE 4 @ 200 600 0 T OUTLET;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    ZONE 4 @ 200 600 0 T EQUIPMENT,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ZONE 4 @ 200 600 0 T PURCHASED AIR,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    ZONE 4 @ 200 600 0 T PURCHASED AIR,  !- Name
    ,                        !- Availability Schedule Name
    ZONE 4 @ 200 600 0 T INLETS,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ZONE 4 @ 200 600 0 T INLETS,  !- Name
    ZONE 4 @ 200 600 0 T INLET;  !- Node 1 Name

  Schedule:Compact,
    ZONE 5 @ 200 601 1 T Heating Setpoints,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20.0;       !- Field 3

  Schedule:Compact,
    ZONE 5 @ 200 601 1 T Cooling Setpoints,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25.6;       !- Field 3

  ZoneControl:Thermostat,
    ZONE 5 @ 200 601 1 T CONTROLS,  !- Name
    ZONE 5 @ 200 601 1 T,    !- Zone or ZoneList Name
    Zone Control Type Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZONE 5 @ 200 601 1 T SETPOINTS;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZONE 5 @ 200 601 1 T SETPOINTS,  !- Name
    ZONE 5 @ 200 601 1 T Heating Setpoints,  !- Heating Setpoint Temperature Schedule Name
    ZONE 5 @ 200 601 1 T Cooling Setpoints;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZONE 5 @ 200 601 1 T,    !- Zone Name
    ZONE 5 @ 200 601 1 T EQUIPMENT,  !- Zone Conditioning Equipment List Name
    ZONE 5 @ 200 601 1 T INLETS,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZONE 5 @ 200 601 1 T NODE,  !- Zone Air Node Name
    ZONE 5 @ 200 601 1 T OUTLET;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    ZONE 5 @ 200 601 1 T EQUIPMENT,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ZONE 5 @ 200 601 1 T PURCHASED AIR,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    ZONE 5 @ 200 601 1 T PURCHASED AIR,  !- Name
    ,                        !- Availability Schedule Name
    ZONE 5 @ 200 601 1 T INLETS,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ZONE 5 @ 200 601 1 T INLETS,  !- Name
    ZONE 5 @ 200 601 1 T INLET;  !- Node 1 Name

  Schedule:Compact,
    ZONE 6 @ 200 200 1 T Heating Setpoints,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20.0;       !- Field 3

  Schedule:Compact,
    ZONE 6 @ 200 200 1 T Cooling Setpoints,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25.6;       !- Field 3

  ZoneControl:Thermostat,
    ZONE 6 @ 200 200 1 T CONTROLS,  !- Name
    ZONE 6 @ 200 200 1 T,    !- Zone or ZoneList Name
    Zone Control Type Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZONE 6 @ 200 200 1 T SETPOINTS;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZONE 6 @ 200 200 1 T SETPOINTS,  !- Name
    ZONE 6 @ 200 200 1 T Heating Setpoints,  !- Heating Setpoint Temperature Schedule Name
    ZONE 6 @ 200 200 1 T Cooling Setpoints;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZONE 6 @ 200 200 1 T,    !- Zone Name
    ZONE 6 @ 200 200 1 T EQUIPMENT,  !- Zone Conditioning Equipment List Name
    ZONE 6 @ 200 200 1 T INLETS,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZONE 6 @ 200 200 1 T NODE,  !- Zone Air Node Name
    ZONE 6 @ 200 200 1 T OUTLET;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    ZONE 6 @ 200 200 1 T EQUIPMENT,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ZONE 6 @ 200 200 1 T PURCHASED AIR,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    ZONE 6 @ 200 200 1 T PURCHASED AIR,  !- Name
    ,                        !- Availability Schedule Name
    ZONE 6 @ 200 200 1 T INLETS,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ZONE 6 @ 200 200 1 T INLETS,  !- Name
    ZONE 6 @ 200 200 1 T INLET;  !- Node 1 Name

  Schedule:Compact,
    ZONE 7 @ 200 610 1 T Heating Setpoints,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20.0;       !- Field 3

  Schedule:Compact,
    ZONE 7 @ 200 610 1 T Cooling Setpoints,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25.6;       !- Field 3

  ZoneControl:Thermostat,
    ZONE 7 @ 200 610 1 T CONTROLS,  !- Name
    ZONE 7 @ 200 610 1 T,    !- Zone or ZoneList Name
    Zone Control Type Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZONE 7 @ 200 610 1 T SETPOINTS;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZONE 7 @ 200 610 1 T SETPOINTS,  !- Name
    ZONE 7 @ 200 610 1 T Heating Setpoints,  !- Heating Setpoint Temperature Schedule Name
    ZONE 7 @ 200 610 1 T Cooling Setpoints;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZONE 7 @ 200 610 1 T,    !- Zone Name
    ZONE 7 @ 200 610 1 T EQUIPMENT,  !- Zone Conditioning Equipment List Name
    ZONE 7 @ 200 610 1 T INLETS,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZONE 7 @ 200 610 1 T NODE,  !- Zone Air Node Name
    ZONE 7 @ 200 610 1 T OUTLET;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    ZONE 7 @ 200 610 1 T EQUIPMENT,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ZONE 7 @ 200 610 1 T PURCHASED AIR,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    ZONE 7 @ 200 610 1 T PURCHASED AIR,  !- Name
    ,                        !- Availability Schedule Name
    ZONE 7 @ 200 610 1 T INLETS,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ZONE 7 @ 200 610 1 T INLETS,  !- Name
    ZONE 7 @ 200 610 1 T INLET;  !- Node 1 Name

  Schedule:Compact,
    ZONE 8 @ 200 200 1 T Heating Setpoints,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20.0;       !- Field 3

  Schedule:Compact,
    ZONE 8 @ 200 200 1 T Cooling Setpoints,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25.6;       !- Field 3

  ZoneControl:Thermostat,
    ZONE 8 @ 200 200 1 T CONTROLS,  !- Name
    ZONE 8 @ 200 200 1 T,    !- Zone or ZoneList Name
    Zone Control Type Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZONE 8 @ 200 200 1 T SETPOINTS;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZONE 8 @ 200 200 1 T SETPOINTS,  !- Name
    ZONE 8 @ 200 200 1 T Heating Setpoints,  !- Heating Setpoint Temperature Schedule Name
    ZONE 8 @ 200 200 1 T Cooling Setpoints;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZONE 8 @ 200 200 1 T,    !- Zone Name
    ZONE 8 @ 200 200 1 T EQUIPMENT,  !- Zone Conditioning Equipment List Name
    ZONE 8 @ 200 200 1 T INLETS,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZONE 8 @ 200 200 1 T NODE,  !- Zone Air Node Name
    ZONE 8 @ 200 200 1 T OUTLET;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    ZONE 8 @ 200 200 1 T EQUIPMENT,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ZONE 8 @ 200 200 1 T PURCHASED AIR,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    ZONE 8 @ 200 200 1 T PURCHASED AIR,  !- Name
    ,                        !- Availability Schedule Name
    ZONE 8 @ 200 200 1 T INLETS,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ZONE 8 @ 200 200 1 T INLETS,  !- Name
    ZONE 8 @ 200 200 1 T INLET;  !- Node 1 Name

  Schedule:Compact,
    ZONE 9 @ 200 600 1 T Heating Setpoints,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20.0;       !- Field 3

  Schedule:Compact,
    ZONE 9 @ 200 600 1 T Cooling Setpoints,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25.6;       !- Field 3

  ZoneControl:Thermostat,
    ZONE 9 @ 200 600 1 T CONTROLS,  !- Name
    ZONE 9 @ 200 600 1 T,    !- Zone or ZoneList Name
    Zone Control Type Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZONE 9 @ 200 600 1 T SETPOINTS;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZONE 9 @ 200 600 1 T SETPOINTS,  !- Name
    ZONE 9 @ 200 600 1 T Heating Setpoints,  !- Heating Setpoint Temperature Schedule Name
    ZONE 9 @ 200 600 1 T Cooling Setpoints;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZONE 9 @ 200 600 1 T,    !- Zone Name
    ZONE 9 @ 200 600 1 T EQUIPMENT,  !- Zone Conditioning Equipment List Name
    ZONE 9 @ 200 600 1 T INLETS,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZONE 9 @ 200 600 1 T NODE,  !- Zone Air Node Name
    ZONE 9 @ 200 600 1 T OUTLET;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    ZONE 9 @ 200 600 1 T EQUIPMENT,  !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ZONE 9 @ 200 600 1 T PURCHASED AIR,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    ZONE 9 @ 200 600 1 T PURCHASED AIR,  !- Name
    ,                        !- Availability Schedule Name
    ZONE 9 @ 200 600 1 T INLETS,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ZONE 9 @ 200 600 1 T INLETS,  !- Name
    ZONE 9 @ 200 600 1 T INLET;  !- Node 1 Name

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Zone Mean Air Temperature,hourly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,hourly;

  Output:Variable,*,Zone Mean Radiant Temperature,hourly;

  Output:Variable,*,Zone Mean Radiant Temperature,hourly;

  Output:Variable,*,Surface Inside Face Temperature,daily;

  Output:Variable,*,Surface Outside Face Temperature,daily;

  Output:Variable,*,Surface Inside Face Convection Heat Transfer Coefficient,daily;

  Output:Variable,*,Surface Outside Face Convection Heat Transfer Coefficient,daily;

  Output:VariableDictionary,Regular;

  Output:Surfaces:Drawing,dxf;

  Output:Constructions,Constructions;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:Meter:MeterFileOnly,DistrictHeating:Facility,monthly;

  Output:Meter:MeterFileOnly,DistrictCooling:Facility,monthly;

  Output:Meter:MeterFileOnly,DistrictHeating:Facility,runperiod;

  Output:Meter:MeterFileOnly,DistrictCooling:Facility,runperiod;

  Output:Surfaces:List,Details;

