!-Generator IDFEditor 1.49
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
!
! Basic file description:  This file models a single zone building with a hybrid unitary HVAC system using object:
!
!                              ZoneHVAC:HybridUnitaryHVAC
!
! Highlights:              Test of AvailabilityManagers for controlling an air system.
!
! Simulation Location/Run: DENVER_STAPLETON_CO_USA_WMO_724690, 2 design days, 1 run period,
!                          Run Control executes two design days (see RUN PERIOD object)
!
! Location:                Denver, CO
!
! Design Days:             DENVER_STAPLETON_CO_USA Annual Heating 99%, MaxDB=-16°C
!                          DENVER_STAPLETON_CO_USA Annual Cooling (DB=>MWB) 1%, MaxDB=32.6°C MWB=15.5°C
!
! Run Period (Weather File): Full Annual Simulation, DENVER_STAPLETON_CO_USA_WMO_724690
!
! Run Control:             No zone or system sizing, design day run control (no weather file simulation)
!
! Building:                Fictional 1 zone building with resistive walls based on 1ZoneUncontrolled example.
!                          No windows.  No internal gains.  No internal mass.  The building is oriented due north.
!
! Floor Area:              232.25 m2
! Number of Stories:       1

  Version,9.3;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    no;                      !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Bldg,                    !- Name
    0.0,                     !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.05,                    !- Loads Convergence Tolerance Value
    0.05,                    !- Temperature Convergence Tolerance Value {deltaC}
    MinimalShadowing,        !- Solar Distribution
    30,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

  Site:Location,
    Denver Centennial CO USA WMO=724666,  !- Name
    39.57,                   !- Latitude {deg}
    -104.85,                 !- Longitude {deg}
    -7.00,                   !- Time Zone {hr}
    1793.00;                 !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
!  WMO=724666 Time Zone=NAM        (GMT-07:00) Mountain Time (US & Canada)
!  Data Source=ASHRAE 2009 Annual Design Conditions
! Using Design Conditions from "Climate Design Data 2009 ASHRAE Handbook"
! Denver Centennial CO USA Extreme Annual Wind Speeds, 1%=11.1m/s, 2.5%=9.5m/s, 5%=8.4m/s
! Denver Centennial CO USA Extreme Annual Temperatures, Max Drybulb=-22.9°C Min Drybulb=36.1°C
! Denver Centennial CO USA Annual Heating Design Conditions Wind Speed=3m/s Wind Dir=340
! Coldest Month=December
! Denver Centennial CO USA Annual Heating 99.6%, MaxDB=-18.8°C

  SizingPeriod:DesignDay,
    Denver Centennial Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -18.8,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -18.8,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    0.0005,                  !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81560.,                  !- Barometric Pressure {Pa}
    3,                       !- Wind Speed {m/s}
    340,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

! Denver Centennial Annual Cooling Design Conditions Wind Speed=4.9m/s Wind Dir=0
! Hottest Month=July
! Denver Centennial CO USA Annual Cooling (DB=>MWB) 1%, MaxDB=32°C MWB=15.5°C

  SizingPeriod:DesignDay,
    Denver Centennial Ann Clg 1% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    36,                      !- Maximum Dry-Bulb Temperature {C}
    15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    0.0188,                  !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81560.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

  Site:GroundTemperature:BuildingSurface,18.89,18.92,19.02,19.12,19.21,19.23,19.07,19.32,19.09,19.21,19.13,18.96;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -100,                    !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    0.0,                     !- Lower Limit Value
    100.0,                   !- Upper Limit Value
    Continuous;              !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    System Availability Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,1;          !- Field 3

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    MinSupplyT,              !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,2;          !- Field 3

  Schedule:Compact,
    MaxSupplyT,              !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

  Schedule:Compact,
    MinSupplyHR,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    MaxSupplyHR,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.03;       !- Field 3

  Schedule:Compact,
    Zone Control Type Sched, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,18;         !- Field 3

  Schedule:Compact,
    Cooling Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22;         !- Field 3

  Schedule:Compact,
    MinOA_simple,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0;        !- Field 7

  Schedule:Compact,
    ActSchd,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117.239997864; !- Field 3

  Schedule:Compact,
    OCCUPY-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 11:00,1.00,       !- Field 5
    Until: 12:00,0.80,       !- Field 7
    Until: 13:00,0.40,       !- Field 9
    Until: 14:00,0.80,       !- Field 11
    Until: 18:00,1.00,       !- Field 13
    Until: 19:00,0.50,       !- Field 15
    Until: 24:00,0.0,        !- Field 17
    For: Weekends WinterDesignDay Holiday, !- Field 19
    Until: 24:00,0.0;        !- Field 20

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    C5 - 4 IN HW CONCRETE,   !- Name
    MediumRough,             !- Roughness
    0.1014984,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

  Material:NoMass,
    R13LAYER,                !- Name
    Rough,                   !- Roughness
    2.290965,                !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material:NoMass,
    R31LAYER,                !- Name
    Rough,                   !- Roughness
    5.456,                   !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    R13WALL,                 !- Name
    R13LAYER;                !- Outside Layer

  Construction,
    FLOOR,                   !- Name
    C5 - 4 IN HW CONCRETE;   !- Outside Layer

  Construction,
    ROOF31,                  !- Name
    R31LAYER;                !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World;                   !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    Main Zone,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    Zn001:Wall001,           !- Name
    Wall,                    !- Surface Type
    R13WALL,                 !- Construction Name
    Main Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,4.572000,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.24000,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.24000,0,4.572000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall002,           !- Name
    Wall,                    !- Surface Type
    R13WALL,                 !- Construction Name
    Main Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    15.24000,0,4.572000,  !- X,Y,Z ==> Vertex 1 {m}
    15.24000,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.24000,15.24000,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.24000,15.24000,4.572000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall003,           !- Name
    Wall,                    !- Surface Type
    R13WALL,                 !- Construction Name
    Main Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    15.24000,15.24000,4.572000,  !- X,Y,Z ==> Vertex 1 {m}
    15.24000,15.24000,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,15.24000,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,15.24000,4.572000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall004,           !- Name
    Wall,                    !- Surface Type
    R13WALL,                 !- Construction Name
    Main Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,15.24000,4.572000,  !- X,Y,Z ==> Vertex 1 {m}
    0,15.24000,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.572000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR,                   !- Construction Name
    Main Zone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    15.24000,0.000000,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,15.24000,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.24000,15.24000,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF31,                  !- Construction Name
    Main Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,15.24000,4.572,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,4.572,  !- X,Y,Z ==> Vertex 2 {m}
    15.24000,0.000000,4.572,  !- X,Y,Z ==> Vertex 3 {m}
    15.24000,15.24000,4.572;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    SPACE1-1 People 1,       !- Name
    Main Zone,               !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

  ZoneInfiltration:DesignFlowRate,
    Main Zone Infiltration,  !- Name
    Main Zone,               !- Zone or ZoneList Name
    System Availability Schedule,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.02,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE2-1,        !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    2.3,                     !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    MinOA_simple;            !- Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

  Sizing:Zone,
    Main Zone,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE2-1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay;               !- Heating Design Air Flow Method

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    Main Zone Thermostat,    !- Name
    Main Zone,               !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint Control;   !- Control 1 Name

  ZoneControl:Humidistat,
    Main Zone Humidistat,    !- Name
    Main Zone,               !- Zone Name
    HumidifyingHumSetSch,    !- Humidifying Relative Humidity Setpoint Schedule Name
    DehumidifyingHumSetSch;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  Schedule:Compact,
    HumidifyingHumSetSch,    !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,40.0;       !- Field 3

  Schedule:Compact,
    DehumidifyingHumSetSch,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,50.0;       !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Control,   !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC ===========

  ZoneHVAC:Baseboard:Convective:Electric,
    Main Zone Baseboard,     !- Name
    System Availability Schedule,  !- Availability Schedule Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    8000,                    !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    0.97;                    !- Efficiency

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    Main Zone Equipment List,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:HybridUnitaryHVAC,  !- Zone Equipment 1 Object Type
    MUNTERSEPX5000,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Main Zone Baseboard,     !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:HybridUnitaryHVAC,
    MUNTERSEPX5000,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ,                        !- Availability Manager List Name
    MinSupplyT,              !- Minimum Supply Air Temperature Schedule Name
    MaxSupplyT,              !- Maximum Supply Air Temperature Schedule Name
    MinSupplyHR,             !- Minimum Supply Air Humidity Ratio Schedule Name
    MaxSupplyHR,             !- Maximum Supply Air Humidity Ratio Schedule Name
    AUTOMATIC,               !- Method to Choose Controlled Inputs and Part Runtime Fraction
    Main Return Air Node Name,  !- Return Air Node Name
    Outside Air Inlet Node,  !- Outdoor Air Node Name
    Main Zone Inlet Node,    !- Supply Air Node Name
    Main Relief Node,        !- Relief Node Name
    2.51,                    !- System Maximum Supply Air Flow Rate {m3/s}
    ,                        !- External Static Pressure at System Maximum Supply Air Flow Rate {Pa}
    1,                       !- Scaling Factor
    6,                       !- Number of Operating Modes
    10,                      !- Minimum Time Between Mode Change {minutes}
    Electricity,             !- First Fuel Type
    NaturalGas,              !- Second Fuel Type
    DistrictCooling,         !- Third Fuel Type
    ,                        !- Objective Function to Minimize
    SZ DSOA SPACE2-1,        !- Design Specification Outdoor Air Object Name
    Mode0 Standby,           !- Mode 0 Name
    ,                        !- Mode 0 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 0 Supply Air Humidity Ratio Lookup Table Name
    Mode0_Power_lookup,      !- Mode 0 System Electric Power Lookup Table Name
    ,                        !- Mode 0 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 0 External Static Pressure Lookup Table Name
    ,                        !- Mode 0 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 0 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 0 System Water Use Lookup Table Name
    0,                       !- Mode 0 Outdoor Air Fraction
    0,                       !- Mode 0 Supply Air Mass Flow Rate Ratio
    Mode1_IEC,               !- Mode 1 Name
    Mode1_TSA_lookup,        !- Mode 1 Supply Air Temperature Lookup Table Name
    Mode1_wSA_lookup,        !- Mode 1 Supply Air Humidity Ratio Lookup Table Name
    Mode1_Power_lookup,      !- Mode 1 System Electric Power Lookup Table Name
    Mode1_FanPower_lookup,   !- Mode 1 Supply Fan Electric Power Lookup Table Name
    Mode1_ESP_lookup,        !- Mode 1 External Static Pressure Lookup Table Name
    ,                        !- Mode 1 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 1 System Third Fuel Consumption Lookup Table Name
    Mode1_water_lookup,      !- Mode 1 System Water Use Lookup Table Name
    -20,                     !- Mode 1 Minimum Outdoor Air Temperature {C}
    100,                     !- Mode 1 Maximum Outdoor Air Temperature {C}
    0,                       !- Mode 1 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode 1 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode 1 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 1 Maximum Outdoor Air Relative Humidity {percent}
    -20,                     !- Mode 1 Minimum Return Air Temperature {C}
    100,                     !- Mode 1 Maximum Return Air Temperature {C}
    0,                       !- Mode 1 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode 1 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode 1 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 1 Maximum Return Air Relative Humidity {percent}
    1,                       !- Mode 1 Minimum Outdoor Air Fraction
    1,                       !- Mode 1 Maximum Outdoor Air Fraction
    0.715,                   !- Mode 1 Minimum Supply Air Mass Flow Rate Ratio
    0.964,                   !- Mode 1 Maximum Supply Air Mass Flow Rate Ratio
    Mode2_IECandDX1,         !- Mode 2 Name
    Mode2_TSA_lookup,        !- Mode 2 Supply Air Temperature Lookup Table Name
    Mode2_wSA_lookup,        !- Mode 2 Supply Air Humidity Ratio Lookup Table Name
    Mode2_Power_lookup,      !- Mode 2 System Electric Power Lookup Table Name
    Mode2_FanPower_lookup,   !- Mode 2 Supply Fan Electric Power Lookup Table Name
    Mode2_ESP_lookup,        !- Mode 2 External Static Pressure Lookup Table Name
    ,                        !- Mode 2 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 2 System Third Fuel Consumption Lookup Table Name
    Mode2_water_lookup,      !- Mode 2 System Water Use Lookup Table Name
    -20,                     !- Mode 2 Minimum Outdoor Air Temperature {C}
    100,                     !- Mode 2 Maximum Outdoor Air Temperature {C}
    0,                       !- Mode 2 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode 2 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode 2 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 2 Maximum Outdoor Air Relative Humidity {percent}
    -20,                     !- Mode 2 Minimum Return Air Temperature {C}
    100,                     !- Mode 2 Maximum Return Air Temperature {C}
    0,                       !- Mode 2 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode 2 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode 2 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 2 Maximum Return Air Relative Humidity {percent}
    1,                       !- Mode 2 Minimum Outdoor Air Fraction
    1,                       !- Mode 2 Maximum Outdoor Air Fraction
    0.7428,                  !- Mode 2 Minimum Supply Air Mass Flow Rate Ratio
    0.8977,                  !- Mode 2 Maximum Supply Air Mass Flow Rate Ratio
    Mode3_IECandDX2,         !- Mode 3 Name
    Mode3_TSA_lookup,        !- Mode 3 Supply Air Temperature Lookup Table Name
    Mode3_wSA_lookup,        !- Mode 3 Supply Air Humidity Ratio Lookup Table Name
    Mode3_Power_lookup,      !- Mode 3 System Electric Power Lookup Table Name
    Mode3_FanPower_lookup,   !- Mode 3 Supply Fan Electric Power Lookup Table Name
    Mode3_ESP_lookup,        !- Mode 3 External Static Pressure Lookup Table Name
    ,                        !- Mode 3 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 3 System Third Fuel Consumption Lookup Table Name
    Mode3_water_lookup,      !- Mode 3 System Water Use Lookup Table Name
    -20,                     !- Mode 3 Minimum Outdoor Air Temperature {C}
    100,                     !- Mode 3 Maximum Outdoor Air Temperature {C}
    0,                       !- Mode 3 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode 3 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode 3 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 3 Maximum Outdoor Air Relative Humidity {percent}
    -20,                     !- Mode 3 Minimum Return Air Temperature {C}
    100,                     !- Mode 3 Maximum Return Air Temperature {C}
    0,                       !- Mode 3 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode 3 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode 3 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 3 Maximum Return Air Relative Humidity {percent}
    1,                       !- Mode 3 Minimum Outdoor Air Fraction
    1,                       !- Mode 3 Maximum Outdoor Air Fraction
    0.711,                   !- Mode 3 Minimum Supply Air Mass Flow Rate Ratio
    0.8915,                  !- Mode 3 Maximum Supply Air Mass Flow Rate Ratio
    Mode4_Ventilation,       !- Mode 4 Name
    Mode4_TSA_lookup,        !- Mode 4 Supply Air Temperature Lookup Table Name
    Mode4_wSA_lookup,        !- Mode 4 Supply Air Humidity Ratio Lookup Table Name
    Mode4_Power_lookup,      !- Mode 4 System Electric Power Lookup Table Name
    Mode4_FanPower_lookup,   !- Mode 4 Supply Fan Electric Power Lookup Table Name
    Mode4_ESP_lookup,        !- Mode 4 External Static Pressure Lookup Table Name
    ,                        !- Mode 4 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 4 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 4 System Water Use Lookup Table Name
    -20,                     !- Mode 4 Minimum Outdoor Air Temperature {C}
    100,                     !- Mode 4 Maximum Outdoor Air Temperature {C}
    0,                       !- Mode 4 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode 4 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode 4 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 4 Maximum Outdoor Air Relative Humidity {percent}
    -20,                     !- Mode 4 Minimum Return Air Temperature {C}
    100,                     !- Mode 4 Maximum Return Air Temperature {C}
    0,                       !- Mode 4 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode 4 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode 4 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 4 Maximum Return Air Relative Humidity {percent}
    1,                       !- Mode 4 Minimum Outdoor Air Fraction
    1,                       !- Mode 4 Maximum Outdoor Air Fraction
    0.7039,                  !- Mode 4 Minimum Supply Air Mass Flow Rate Ratio
    0.957,                   !- Mode 4 Maximum Supply Air Mass Flow Rate Ratio
    Mode5_Heat,              !- Mode 5 Name
    Mode5_TSA_lookup,        !- Mode 5 Supply Air Temperature Lookup Table Name
    Mode5_wSA_lookup,        !- Mode 5 Supply Air Humidity Ratio Lookup Table Name
    Mode5_Power_lookup,      !- Mode 5 System Electric Power Lookup Table Name
    Mode5_FanPower_lookup,   !- Mode 5 Supply Fan Electric Power Lookup Table Name
    Mode5_ESP_lookup,        !- Mode 5 External Static Pressure Lookup Table Name
    Mode5_2ndFuel_lookup,    !- Mode 5 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 5 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 5 System Water Use Lookup Table Name
    -30,                     !- Mode 5 Minimum Outdoor Air Temperature {C}
    100,                     !- Mode 5 Maximum Outdoor Air Temperature {C}
    0,                       !- Mode 5 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode 5 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode 5 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 5 Maximum Outdoor Air Relative Humidity {percent}
    -30,                     !- Mode 5 Minimum Return Air Temperature {C}
    100,                     !- Mode 5 Maximum Return Air Temperature {C}
    0,                       !- Mode 5 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.03,                    !- Mode 5 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode 5 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 5 Maximum Return Air Relative Humidity {percent}
    1,                       !- Mode 5 Minimum Outdoor Air Fraction
    1,                       !- Mode 5 Maximum Outdoor Air Fraction
    0.729,                   !- Mode 5 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 5 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 6 Name
    ,                        !- Mode 6 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 6 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 6 System Electric Power Lookup Table Name
    ,                        !- Mode 6 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 6 External Static Pressure Lookup Table Name
    ,                        !- Mode 6 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 6 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 6 System Water Use Lookup Table Name
    ,                        !- Mode 6 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 6 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 6 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 6 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 6 Minimum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 6 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 6 Minimum Return Air Temperature {C}
    ,                        !- Mode 6 Maximum Return Air Temperature {C}
    ,                        !- Mode 6 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 6 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 6 Minimum Return Air Relative Humidity {percent}
    ,                        !- Mode 6 Maximum Return Air Relative Humidity {percent}
    ,                        !- Mode 6 Minimum Outdoor Air Fraction
    ,                        !- Mode 6 Maximum Outdoor Air Fraction
    ,                        !- Mode 6 Minimum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 6 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 7 Name
    ,                        !- Mode 7 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 7 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 7 System Electric Power Lookup Table Name
    ,                        !- Mode 7 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 7 External Static Pressure Lookup Table Name
    ,                        !- Mode 7 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 7 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 7 System Water Use Lookup Table Name
    ,                        !- Mode 7 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 7 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 7 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 7 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 7 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 7 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 7 Minimum Return Air Temperature {C}
    ,                        !- Mode 7 Maximum Return Air Temperature {C}
    ,                        !- Mode 7 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 7 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 7 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 7 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 7 Minimum Outdoor Air Fraction
    1,                       !- Mode 7 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 7 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 7 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 8 Name
    ,                        !- Mode 8 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 8 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 8 System Electric Power Lookup Table Name
    ,                        !- Mode 8 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 8 External Static Pressure Lookup Table Name
    ,                        !- Mode 8 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 8 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 8 System Water Use Lookup Table Name
    ,                        !- Mode 8 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 8 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 8 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 8 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 8 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 8 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 8 Minimum Return Air Temperature {C}
    ,                        !- Mode 8 Maximum Return Air Temperature {C}
    ,                        !- Mode 8 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 8 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 8 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 8 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 8 Minimum Outdoor Air Fraction
    1,                       !- Mode 8 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 8 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 8 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 9 Name
    ,                        !- Mode 9 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 9 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 9 System Electric Power Lookup Table Name
    ,                        !- Mode 9 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 9 External Static Pressure Lookup Table Name
    ,                        !- Mode 9 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 9 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 9 System Water Use Lookup Table Name
    ,                        !- Mode 9 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 9 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 9 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 9 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 9 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 9 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 9 Minimum Return Air Temperature {C}
    ,                        !- Mode 9 Maximum Return Air Temperature {C}
    ,                        !- Mode 9 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 9 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 9 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 9 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 9 Minimum Outdoor Air Fraction
    1,                       !- Mode 9 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 9 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 9 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 10 Name
    ,                        !- Mode 10 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 10 System Electric Power Lookup Table Name
    ,                        !- Mode 10 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 10 External Static Pressure Lookup Table Name
    ,                        !- Mode 10 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 10 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 10 System Water Use Lookup Table Name
    ,                        !- Mode 10 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 10 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 10 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 10 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 10 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 10 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 10 Minimum Return Air Temperature {C}
    ,                        !- Mode 10 Maximum Return Air Temperature {C}
    ,                        !- Mode 10 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 10 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 10 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 10 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 10 Minimum Outdoor Air Fraction
    1,                       !- Mode 10 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 10 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 10 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 11 Name
    ,                        !- Mode 11 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 11 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 11 System Electric Power Lookup Table Name
    ,                        !- Mode 11 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 11 External Static Pressure Lookup Table Name
    ,                        !- Mode 11 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 11 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 11 System Water Use Lookup Table Name
    ,                        !- Mode 11 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 11 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 11 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 11 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 11 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 11 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 11 Minimum Return Air Temperature {C}
    ,                        !- Mode 11 Maximum Return Air Temperature {C}
    ,                        !- Mode 11 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 11 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 11 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 11 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 11 Minimum Outdoor Air Fraction
    1,                       !- Mode 11 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 11 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 11 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 12 Name
    ,                        !- Mode 12 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 12 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 12 System Electric Power Lookup Table Name
    ,                        !- Mode 12 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 12 External Static Pressure Lookup Table Name
    ,                        !- Mode 12 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 12 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 12 System Water Use Lookup Table Name
    ,                        !- Mode 12 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 12 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 12 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 12 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 12 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 12 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 12 Minimum Return Air Temperature {C}
    ,                        !- Mode 12 Maximum Return Air Temperature {C}
    ,                        !- Mode 12 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 12 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 12 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 12 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 12 Minimum Outdoor Air Fraction
    1,                       !- Mode 12 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 12 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 12 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 13 Name
    ,                        !- Mode 13 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 13 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 13 System Electric Power Lookup Table Name
    ,                        !- Mode 13 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 13 External Static Pressure Lookup Table Name
    ,                        !- Mode 13 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 13 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 13 System Water Use Lookup Table Name
    ,                        !- Mode 13 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 13 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 13 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 13 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 13 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 13 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 13 Minimum Return Air Temperature {C}
    ,                        !- Mode 13 Maximum Return Air Temperature {C}
    ,                        !- Mode 13 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 13 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 13 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 13 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 13 Minimum Outdoor Air Fraction
    1,                       !- Mode 13 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 13 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 13 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 14 Name
    ,                        !- Mode 14 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 14 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 14 System Electric Power Lookup Table Name
    ,                        !- Mode 14 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 14 External Static Pressure Lookup Table Name
    ,                        !- Mode 14 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 14 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 14 System Water Use Lookup Table Name
    ,                        !- Mode 14 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 14 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 14 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 14 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 14 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 14 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 14 Minimum Return Air Temperature {C}
    ,                        !- Mode 14 Maximum Return Air Temperature {C}
    ,                        !- Mode 14 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 14 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 14 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 14 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 14 Minimum Outdoor Air Fraction
    1,                       !- Mode 14 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 14 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 14 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 15 Name
    ,                        !- Mode 15 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 15 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 15 System Electric Power Lookup Table Name
    ,                        !- Mode 15 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 15 External Static Pressure Lookup Table Name
    ,                        !- Mode 15 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 15 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 15 System Water Use Lookup Table Name
    ,                        !- Mode 15 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 15 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 15 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 15 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 15 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 15 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 15 Minimum Return Air Temperature {C}
    ,                        !- Mode 15 Maximum Return Air Temperature {C}
    ,                        !- Mode 15 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 15 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 15 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 15 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 15 Minimum Outdoor Air Fraction
    1,                       !- Mode 15 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 15 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 15 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 16 Name
    ,                        !- Mode 16 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 16 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 16 System Electric Power Lookup Table Name
    ,                        !- Mode 16 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 16 External Static Pressure Lookup Table Name
    ,                        !- Mode 16 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 16 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 16 System Water Use Lookup Table Name
    ,                        !- Mode 16 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 16 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 16 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 16 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 16 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 16 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 16 Minimum Return Air Temperature {C}
    ,                        !- Mode 16 Maximum Return Air Temperature {C}
    ,                        !- Mode 16 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 16 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 16 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 16 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 16 Minimum Outdoor Air Fraction
    1,                       !- Mode 16 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 16 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 16 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 17 Name
    ,                        !- Mode 17 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 17 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 17 System Electric Power Lookup Table Name
    ,                        !- Mode 17 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 17 External Static Pressure Lookup Table Name
    ,                        !- Mode 17 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 17 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 17 System Water Use Lookup Table Name
    ,                        !- Mode 17 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 17 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 17 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 17 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 17 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 17 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 17 Minimum Return Air Temperature {C}
    ,                        !- Mode 17 Maximum Return Air Temperature {C}
    ,                        !- Mode 17 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 17 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 17 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 17 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 17 Minimum Outdoor Air Fraction
    1,                       !- Mode 17 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 17 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 17 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 18 Name
    ,                        !- Mode 18 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 18 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 18 System Electric Power Lookup Table Name
    ,                        !- Mode 18 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 18 External Static Pressure Lookup Table Name
    ,                        !- Mode 18 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 18 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 18 System Water Use Lookup Table Name
    ,                        !- Mode 18 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 18 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 18 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 18 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 18 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 18 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 18 Minimum Return Air Temperature {C}
    ,                        !- Mode 18 Maximum Return Air Temperature {C}
    ,                        !- Mode 18 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 18 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 18 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 18 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 18 Minimum Outdoor Air Fraction
    1,                       !- Mode 18 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 18 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 18 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 19 Name
    ,                        !- Mode 19 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 19 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 19 System Electric Power Lookup Table Name
    ,                        !- Mode 19 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 19 External Static Pressure Lookup Table Name
    ,                        !- Mode 19 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 19 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 19 System Water Use Lookup Table Name
    ,                        !- Mode 19 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 19 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 19 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 19 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 19 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 19 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 19 Minimum Return Air Temperature {C}
    ,                        !- Mode 19 Maximum Return Air Temperature {C}
    ,                        !- Mode 19 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 19 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 19 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 19 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 19 Minimum Outdoor Air Fraction
    1,                       !- Mode 19 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 19 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 19 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 20 Name
    ,                        !- Mode 20 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 20 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 20 System Electric Power Lookup Table Name
    ,                        !- Mode 20 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 20 External Static Pressure Lookup Table Name
    ,                        !- Mode 20 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 20 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 20 System Water Use Lookup Table Name
    ,                        !- Mode 20 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 20 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 20 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 20 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 20 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 20 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 20 Minimum Return Air Temperature {C}
    ,                        !- Mode 20 Maximum Return Air Temperature {C}
    ,                        !- Mode 20 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 20 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 20 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 20 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 20 Minimum Outdoor Air Fraction
    1,                       !- Mode 20 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 20 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 20 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 21 Name
    ,                        !- Mode 21 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 21 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 21 System Electric Power Lookup Table Name
    ,                        !- Mode 21 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 21 External Static Pressure Lookup Table Name
    ,                        !- Mode 21 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 21 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 21 System Water Use Lookup Table Name
    ,                        !- Mode 21 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 21 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 21 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 21 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 21 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 21 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 21 Minimum Return Air Temperature {C}
    ,                        !- Mode 21 Maximum Return Air Temperature {C}
    ,                        !- Mode 21 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 21 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 21 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 21 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 21 Minimum Outdoor Air Fraction
    1,                       !- Mode 21 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 21 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 21 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 22 Name
    ,                        !- Mode 22 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 22 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 22 System Electric Power Lookup Table Name
    ,                        !- Mode 22 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 22 External Static Pressure Lookup Table Name
    ,                        !- Mode 22 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 22 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 22 System Water Use Lookup Table Name
    ,                        !- Mode 22 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 22 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 22 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 22 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 22 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 22 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 22 Minimum Return Air Temperature {C}
    ,                        !- Mode 22 Maximum Return Air Temperature {C}
    ,                        !- Mode 22 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 22 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 22 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 22 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 22 Minimum Outdoor Air Fraction
    1,                       !- Mode 22 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 22 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 22 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 23 Name
    ,                        !- Mode 23 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 23 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 23 System Electric Power Lookup Table Name
    ,                        !- Mode 23 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 23 External Static Pressure Lookup Table Name
    ,                        !- Mode 23 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 23 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 23 System Water Use Lookup Table Name
    ,                        !- Mode 23 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 23 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 23 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 23 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 23 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 23 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 23 Minimum Return Air Temperature {C}
    ,                        !- Mode 23 Maximum Return Air Temperature {C}
    ,                        !- Mode 23 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 23 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 23 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 23 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 23 Minimum Outdoor Air Fraction
    1,                       !- Mode 23 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 23 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 23 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 24 Name
    ,                        !- Mode 24 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 24 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 24 System Electric Power Lookup Table Name
    ,                        !- Mode 24 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 24 External Static Pressure Lookup Table Name
    ,                        !- Mode 24 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 24 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 24 System Water Use Lookup Table Name
    ,                        !- Mode 24 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 24 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 24 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 24 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 24 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 24 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 24 Minimum Return Air Temperature {C}
    ,                        !- Mode 24 Maximum Return Air Temperature {C}
    ,                        !- Mode 24 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 24 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 24 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 24 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 24 Minimum Outdoor Air Fraction
    1,                       !- Mode 24 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 24 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 24 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 25 Name
    ,                        !- Mode 25 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 25 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 25 System Electric Power Lookup Table Name
    ,                        !- Mode 25 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 25 External Static Pressure Lookup Table Name
    ,                        !- Mode 25 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 25 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 25 System Water Use Lookup Table Name
    ,                        !- Mode 25 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 25 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 25 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 25 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 25 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 25 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 25 Minimum Return Air Temperature {C}
    ,                        !- Mode 25 Maximum Return Air Temperature {C}
    ,                        !- Mode 25 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 25 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 25 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 25 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 25 Minimum Outdoor Air Fraction
    1,                       !- Mode 25 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 25 Minimum Supply Air Mass Flow Rate Ratio
    1;                       !- Mode 25 Maximum Supply Air Mass Flow Rate Ratio

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    Main Zone,               !- Zone Name
    Main Zone Equipment List,!- Zone Conditioning Equipment List Name
    Main Zone Inlet Node,    !- Zone Air Inlet Node or NodeList Name
    Main Return Air Node Name,  !- Zone Air Exhaust Node or NodeList Name
    Main Zone Node,          !- Zone Air Node Name
    Main Zone Outlet Node;   !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
    Outside Air Inlet Node;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: TABLE:* ===========

  Table:IndependentVariable,
    Mode0_Toa,               !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    -20,                     !- Minimum Value
    100,                     !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -100.000,                !- Value 1
    0.000,                   !- Value 2
    100.000;                 !- <none>

  Table:IndependentVariable,
    Mode0_Woa,               !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0,                       !- Minimum Value
    0.03,                    !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -100.00000,              !- Value 1
    0.00000,                 !- Value 2
    100.00000;               !- <none>

  Table:IndependentVariable,
    Mode0_Tra,               !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    -20,                     !- Minimum Value
    100,                     !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -100.000,                !- Value 1
    0.000,                   !- Value 2
    100.000;                 !- <none>

  Table:IndependentVariable,
    Mode0_Wra,               !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0,                       !- Minimum Value
    0.03,                    !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -100.00000,              !- Value 1
    0.00000,                 !- Value 2
    100.00000;               !- <none>

  Table:IndependentVariable,
    Mode0_Ma,                !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0,                       !- Minimum Value
    1,                       !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -100.000,                !- Value 1
    0.000,                   !- Value 2
    100.000;                 !- <none>

  Table:IndependentVariable,
    Mode0_OAF,               !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0,                       !- Minimum Value
    1,                       !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -100.00,                 !- Value 1
    0.00,                    !- Value 2
    100.00;                  !- <none>

  Table:IndependentVariableList,
    Mode0_IndependentVariableList,  !- Name
    Mode0_Toa,               !- Independent Variable 1 Name
    Mode0_Woa,               !- Independent Variable 2 Name
    Mode0_Tra,               !- <none>
    Mode0_Wra,               !- <none>
    Mode0_Ma,                !- <none>
    Mode0_OAF;               !- <none>

  Table:Lookup,
    Mode0_Power_lookup,      !- Name
    Mode0_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    3.0176,                  !- Normalization Divisor
    -9999,                   !- Minimum Output
    9999,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.24400,                 !- Output Value 1
    0.24400,                 !- Output Value 2
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400,                 !- <none>
    0.24400;                 !- <none>

  Table:IndependentVariable,
    Mode1_Toa,               !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    -20,                     !- Minimum Value
    100,                     !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    18.330,                  !- Value 1
    25.275,                  !- Value 2
    32.220;                  !- <none>

  Table:IndependentVariable,
    Mode1_Woa,               !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0,                       !- Minimum Value
    0.03,                    !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.00520,                 !- Value 1
    0.00597,                 !- Value 2
    0.00885,                 !- <none>
    0.00919,                 !- <none>
    0.01250;                 !- <none>

  Table:IndependentVariable,
    Mode1_Tra,               !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    -20,                     !- Minimum Value
    100,                     !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -100.000,                !- Value 1
    0.000,                   !- Value 2
    100.000;                 !- <none>

  Table:IndependentVariable,
    Mode1_Wra,               !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0,                       !- Minimum Value
    0.03,                    !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -100.00000,              !- Value 1
    0.00000,                 !- Value 2
    100.00000;               !- <none>

  Table:IndependentVariable,
    Mode1_Ma,                !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0,                       !- Minimum Value
    1,                       !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    2.158,                   !- Value 1
    2.534,                   !- Value 2
    2.910;                   !- <none>

  Table:IndependentVariable,
    Mode1_OAF,               !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0,                       !- Minimum Value
    1,                       !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -100.00,                 !- Value 1
    0.00,                    !- Value 2
    100.00;                  !- <none>

  Table:IndependentVariableList,
    Mode1_IndependentVariableList,  !- Name
    Mode1_Toa,               !- Independent Variable 1 Name
    Mode1_Woa,               !- Independent Variable 2 Name
    Mode1_Tra,               !- <none>
    Mode1_Wra,               !- <none>
    Mode1_Ma,                !- <none>
    Mode1_OAF;               !- <none>

  Table:Lookup,
    Mode1_ESP_lookup,        !- Name
    Mode1_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    3.0176,                  !- Normalization Divisor
    -9999,                   !- Minimum Output
    9999,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    153.95350,               !- Output Value 1
    153.95350,               !- Output Value 2
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    152.39558,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    215.39133,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    278.38708,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    153.95350,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    212.27550,               !- <none>
    279.94500,               !- <none>
    279.94500,               !- <none>
    279.94500;               !- <none>

  Table:Lookup,
    Mode1_TSA_lookup,        !- Name
    Mode1_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    3.0176,                  !- Normalization Divisor
    -9999,                   !- Minimum Output
    9999,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    15.88148,                !- Output Value 1
    15.88148,                !- Output Value 2
    15.88148,                !- <none>
    15.71243,                !- <none>
    15.71243,                !- <none>
    15.71243,                !- <none>
    15.54338,                !- <none>
    15.54338,                !- <none>
    15.54338,                !- <none>
    15.88148,                !- <none>
    15.88148,                !- <none>
    15.88148,                !- <none>
    15.71243,                !- <none>
    15.71243,                !- <none>
    15.71243,                !- <none>
    15.54338,                !- <none>
    15.54338,                !- <none>
    15.54338,                !- <none>
    15.88148,                !- <none>
    15.88148,                !- <none>
    15.88148,                !- <none>
    15.71243,                !- <none>
    15.71243,                !- <none>
    15.71243,                !- <none>
    15.54338,                !- <none>
    15.54338,                !- <none>
    15.54338,                !- <none>
    15.88148,                !- <none>
    15.88148,                !- <none>
    15.88148,                !- <none>
    15.71243,                !- <none>
    15.71243,                !- <none>
    15.71243,                !- <none>
    15.54338,                !- <none>
    15.54338,                !- <none>
    15.54338,                !- <none>
    15.88148,                !- <none>
    15.88148,                !- <none>
    15.88148,                !- <none>
    15.71243,                !- <none>
    15.71243,                !- <none>
    15.71243,                !- <none>
    15.54338,                !- <none>
    15.54338,                !- <none>
    15.54338,                !- <none>
    15.88148,                !- <none>
    15.88148,                !- <none>
    15.88148,                !- <none>
    15.71243,                !- <none>
    15.71243,                !- <none>
    15.71243,                !- <none>
    15.54338,                !- <none>
    15.54338,                !- <none>
    15.54338,                !- <none>
    15.88148,                !- <none>
    15.88148,                !- <none>
    15.88148,                !- <none>
    15.71243,                !- <none>
    15.71243,                !- <none>
    15.71243,                !- <none>
    15.54338,                !- <none>
    15.54338,                !- <none>
    15.54338,                !- <none>
    15.88148,                !- <none>
    15.88148,                !- <none>
    15.88148,                !- <none>
    15.71243,                !- <none>
    15.71243,                !- <none>
    15.71243,                !- <none>
    15.54338,                !- <none>
    15.54338,                !- <none>
    15.54338,                !- <none>
    15.88148,                !- <none>
    15.88148,                !- <none>
    15.88148,                !- <none>
    15.71243,                !- <none>
    15.71243,                !- <none>
    15.71243,                !- <none>
    15.54338,                !- <none>
    15.54338,                !- <none>
    15.54338,                !- <none>
    16.17561,                !- <none>
    16.17561,                !- <none>
    16.17561,                !- <none>
    16.00656,                !- <none>
    16.00656,                !- <none>
    16.00656,                !- <none>
    15.83751,                !- <none>
    15.83751,                !- <none>
    15.83751,                !- <none>
    16.17561,                !- <none>
    16.17561,                !- <none>
    16.17561,                !- <none>
    16.00656,                !- <none>
    16.00656,                !- <none>
    16.00656,                !- <none>
    15.83751,                !- <none>
    15.83751,                !- <none>
    15.83751,                !- <none>
    16.17561,                !- <none>
    16.17561,                !- <none>
    16.17561,                !- <none>
    16.00656,                !- <none>
    16.00656,                !- <none>
    16.00656,                !- <none>
    15.83751,                !- <none>
    15.83751,                !- <none>
    15.83751,                !- <none>
    16.17561,                !- <none>
    16.17561,                !- <none>
    16.17561,                !- <none>
    16.00656,                !- <none>
    16.00656,                !- <none>
    16.00656,                !- <none>
    15.83751,                !- <none>
    15.83751,                !- <none>
    15.83751,                !- <none>
    16.17561,                !- <none>
    16.17561,                !- <none>
    16.17561,                !- <none>
    16.00656,                !- <none>
    16.00656,                !- <none>
    16.00656,                !- <none>
    15.83751,                !- <none>
    15.83751,                !- <none>
    15.83751,                !- <none>
    16.17561,                !- <none>
    16.17561,                !- <none>
    16.17561,                !- <none>
    16.00656,                !- <none>
    16.00656,                !- <none>
    16.00656,                !- <none>
    15.83751,                !- <none>
    15.83751,                !- <none>
    15.83751,                !- <none>
    16.17561,                !- <none>
    16.17561,                !- <none>
    16.17561,                !- <none>
    16.00656,                !- <none>
    16.00656,                !- <none>
    16.00656,                !- <none>
    15.83751,                !- <none>
    15.83751,                !- <none>
    15.83751,                !- <none>
    16.17561,                !- <none>
    16.17561,                !- <none>
    16.17561,                !- <none>
    16.00656,                !- <none>
    16.00656,                !- <none>
    16.00656,                !- <none>
    15.83751,                !- <none>
    15.83751,                !- <none>
    15.83751,                !- <none>
    16.17561,                !- <none>
    16.17561,                !- <none>
    16.17561,                !- <none>
    16.00656,                !- <none>
    16.00656,                !- <none>
    16.00656,                !- <none>
    15.83751,                !- <none>
    15.83751,                !- <none>
    15.83751,                !- <none>
    17.27622,                !- <none>
    17.27622,                !- <none>
    17.27622,                !- <none>
    17.10717,                !- <none>
    17.10717,                !- <none>
    17.10717,                !- <none>
    16.93812,                !- <none>
    16.93812,                !- <none>
    16.93812,                !- <none>
    17.27622,                !- <none>
    17.27622,                !- <none>
    17.27622,                !- <none>
    17.10717,                !- <none>
    17.10717,                !- <none>
    17.10717,                !- <none>
    16.93812,                !- <none>
    16.93812,                !- <none>
    16.93812,                !- <none>
    17.27622,                !- <none>
    17.27622,                !- <none>
    17.27622,                !- <none>
    17.10717,                !- <none>
    17.10717,                !- <none>
    17.10717,                !- <none>
    16.93812,                !- <none>
    16.93812,                !- <none>
    16.93812,                !- <none>
    17.27622,                !- <none>
    17.27622,                !- <none>
    17.27622,                !- <none>
    17.10717,                !- <none>
    17.10717,                !- <none>
    17.10717,                !- <none>
    16.93812,                !- <none>
    16.93812,                !- <none>
    16.93812,                !- <none>
    17.27622,                !- <none>
    17.27622,                !- <none>
    17.27622,                !- <none>
    17.10717,                !- <none>
    17.10717,                !- <none>
    17.10717,                !- <none>
    16.93812,                !- <none>
    16.93812,                !- <none>
    16.93812,                !- <none>
    17.27622,                !- <none>
    17.27622,                !- <none>
    17.27622,                !- <none>
    17.10717,                !- <none>
    17.10717,                !- <none>
    17.10717,                !- <none>
    16.93812,                !- <none>
    16.93812,                !- <none>
    16.93812,                !- <none>
    17.27622,                !- <none>
    17.27622,                !- <none>
    17.27622,                !- <none>
    17.10717,                !- <none>
    17.10717,                !- <none>
    17.10717,                !- <none>
    16.93812,                !- <none>
    16.93812,                !- <none>
    16.93812,                !- <none>
    17.27622,                !- <none>
    17.27622,                !- <none>
    17.27622,                !- <none>
    17.10717,                !- <none>
    17.10717,                !- <none>
    17.10717,                !- <none>
    16.93812,                !- <none>
    16.93812,                !- <none>
    16.93812,                !- <none>
    17.27622,                !- <none>
    17.27622,                !- <none>
    17.27622,                !- <none>
    17.10717,                !- <none>
    17.10717,                !- <none>
    17.10717,                !- <none>
    16.93812,                !- <none>
    16.93812,                !- <none>
    16.93812,                !- <none>
    17.40604,                !- <none>
    17.40604,                !- <none>
    17.40604,                !- <none>
    17.23699,                !- <none>
    17.23699,                !- <none>
    17.23699,                !- <none>
    17.06794,                !- <none>
    17.06794,                !- <none>
    17.06794,                !- <none>
    17.40604,                !- <none>
    17.40604,                !- <none>
    17.40604,                !- <none>
    17.23699,                !- <none>
    17.23699,                !- <none>
    17.23699,                !- <none>
    17.06794,                !- <none>
    17.06794,                !- <none>
    17.06794,                !- <none>
    17.40604,                !- <none>
    17.40604,                !- <none>
    17.40604,                !- <none>
    17.23699,                !- <none>
    17.23699,                !- <none>
    17.23699,                !- <none>
    17.06794,                !- <none>
    17.06794,                !- <none>
    17.06794,                !- <none>
    17.40604,                !- <none>
    17.40604,                !- <none>
    17.40604,                !- <none>
    17.23699,                !- <none>
    17.23699,                !- <none>
    17.23699,                !- <none>
    17.06794,                !- <none>
    17.06794,                !- <none>
    17.06794,                !- <none>
    17.40604,                !- <none>
    17.40604,                !- <none>
    17.40604,                !- <none>
    17.23699,                !- <none>
    17.23699,                !- <none>
    17.23699,                !- <none>
    17.06794,                !- <none>
    17.06794,                !- <none>
    17.06794,                !- <none>
    17.40604,                !- <none>
    17.40604,                !- <none>
    17.40604,                !- <none>
    17.23699,                !- <none>
    17.23699,                !- <none>
    17.23699,                !- <none>
    17.06794,                !- <none>
    17.06794,                !- <none>
    17.06794,                !- <none>
    17.40604,                !- <none>
    17.40604,                !- <none>
    17.40604,                !- <none>
    17.23699,                !- <none>
    17.23699,                !- <none>
    17.23699,                !- <none>
    17.06794,                !- <none>
    17.06794,                !- <none>
    17.06794,                !- <none>
    17.40604,                !- <none>
    17.40604,                !- <none>
    17.40604,                !- <none>
    17.23699,                !- <none>
    17.23699,                !- <none>
    17.23699,                !- <none>
    17.06794,                !- <none>
    17.06794,                !- <none>
    17.06794,                !- <none>
    17.40604,                !- <none>
    17.40604,                !- <none>
    17.40604,                !- <none>
    17.23699,                !- <none>
    17.23699,                !- <none>
    17.23699,                !- <none>
    17.06794,                !- <none>
    17.06794,                !- <none>
    17.06794,                !- <none>
    18.67096,                !- <none>
    18.67096,                !- <none>
    18.67096,                !- <none>
    18.50192,                !- <none>
    18.50192,                !- <none>
    18.50192,                !- <none>
    18.33287,                !- <none>
    18.33287,                !- <none>
    18.33287,                !- <none>
    18.67096,                !- <none>
    18.67096,                !- <none>
    18.67096,                !- <none>
    18.50192,                !- <none>
    18.50192,                !- <none>
    18.50192,                !- <none>
    18.33287,                !- <none>
    18.33287,                !- <none>
    18.33287,                !- <none>
    18.67096,                !- <none>
    18.67096,                !- <none>
    18.67096,                !- <none>
    18.50192,                !- <none>
    18.50192,                !- <none>
    18.50192,                !- <none>
    18.33287,                !- <none>
    18.33287,                !- <none>
    18.33287,                !- <none>
    18.67096,                !- <none>
    18.67096,                !- <none>
    18.67096,                !- <none>
    18.50192,                !- <none>
    18.50192,                !- <none>
    18.50192,                !- <none>
    18.33287,                !- <none>
    18.33287,                !- <none>
    18.33287,                !- <none>
    18.67096,                !- <none>
    18.67096,                !- <none>
    18.67096,                !- <none>
    18.50192,                !- <none>
    18.50192,                !- <none>
    18.50192,                !- <none>
    18.33287,                !- <none>
    18.33287,                !- <none>
    18.33287,                !- <none>
    18.67096,                !- <none>
    18.67096,                !- <none>
    18.67096,                !- <none>
    18.50192,                !- <none>
    18.50192,                !- <none>
    18.50192,                !- <none>
    18.33287,                !- <none>
    18.33287,                !- <none>
    18.33287,                !- <none>
    18.67096,                !- <none>
    18.67096,                !- <none>
    18.67096,                !- <none>
    18.50192,                !- <none>
    18.50192,                !- <none>
    18.50192,                !- <none>
    18.33287,                !- <none>
    18.33287,                !- <none>
    18.33287,                !- <none>
    18.67096,                !- <none>
    18.67096,                !- <none>
    18.67096,                !- <none>
    18.50192,                !- <none>
    18.50192,                !- <none>
    18.50192,                !- <none>
    18.33287,                !- <none>
    18.33287,                !- <none>
    18.33287,                !- <none>
    18.67096,                !- <none>
    18.67096,                !- <none>
    18.67096,                !- <none>
    18.50192,                !- <none>
    18.50192,                !- <none>
    18.50192,                !- <none>
    18.33287,                !- <none>
    18.33287,                !- <none>
    18.33287,                !- <none>
    19.48147,                !- <none>
    19.48147,                !- <none>
    19.48147,                !- <none>
    19.31242,                !- <none>
    19.31242,                !- <none>
    19.31242,                !- <none>
    19.14338,                !- <none>
    19.14338,                !- <none>
    19.14338,                !- <none>
    19.48147,                !- <none>
    19.48147,                !- <none>
    19.48147,                !- <none>
    19.31242,                !- <none>
    19.31242,                !- <none>
    19.31242,                !- <none>
    19.14338,                !- <none>
    19.14338,                !- <none>
    19.14338,                !- <none>
    19.48147,                !- <none>
    19.48147,                !- <none>
    19.48147,                !- <none>
    19.31242,                !- <none>
    19.31242,                !- <none>
    19.31242,                !- <none>
    19.14338,                !- <none>
    19.14338,                !- <none>
    19.14338,                !- <none>
    19.48147,                !- <none>
    19.48147,                !- <none>
    19.48147,                !- <none>
    19.31242,                !- <none>
    19.31242,                !- <none>
    19.31242,                !- <none>
    19.14338,                !- <none>
    19.14338,                !- <none>
    19.14338,                !- <none>
    19.48147,                !- <none>
    19.48147,                !- <none>
    19.48147,                !- <none>
    19.31242,                !- <none>
    19.31242,                !- <none>
    19.31242,                !- <none>
    19.14338,                !- <none>
    19.14338,                !- <none>
    19.14338,                !- <none>
    19.48147,                !- <none>
    19.48147,                !- <none>
    19.48147,                !- <none>
    19.31242,                !- <none>
    19.31242,                !- <none>
    19.31242,                !- <none>
    19.14338,                !- <none>
    19.14338,                !- <none>
    19.14338,                !- <none>
    19.48147,                !- <none>
    19.48147,                !- <none>
    19.48147,                !- <none>
    19.31242,                !- <none>
    19.31242,                !- <none>
    19.31242,                !- <none>
    19.14338,                !- <none>
    19.14338,                !- <none>
    19.14338,                !- <none>
    19.48147,                !- <none>
    19.48147,                !- <none>
    19.48147,                !- <none>
    19.31242,                !- <none>
    19.31242,                !- <none>
    19.31242,                !- <none>
    19.14338,                !- <none>
    19.14338,                !- <none>
    19.14338,                !- <none>
    19.48147,                !- <none>
    19.48147,                !- <none>
    19.48147,                !- <none>
    19.31242,                !- <none>
    19.31242,                !- <none>
    19.31242,                !- <none>
    19.14338,                !- <none>
    19.14338,                !- <none>
    19.14338,                !- <none>
    19.77588,                !- <none>
    19.77588,                !- <none>
    19.77588,                !- <none>
    19.60684,                !- <none>
    19.60684,                !- <none>
    19.60684,                !- <none>
    19.43779,                !- <none>
    19.43779,                !- <none>
    19.43779,                !- <none>
    19.77588,                !- <none>
    19.77588,                !- <none>
    19.77588,                !- <none>
    19.60684,                !- <none>
    19.60684,                !- <none>
    19.60684,                !- <none>
    19.43779,                !- <none>
    19.43779,                !- <none>
    19.43779,                !- <none>
    19.77588,                !- <none>
    19.77588,                !- <none>
    19.77588,                !- <none>
    19.60684,                !- <none>
    19.60684,                !- <none>
    19.60684,                !- <none>
    19.43779,                !- <none>
    19.43779,                !- <none>
    19.43779,                !- <none>
    19.77588,                !- <none>
    19.77588,                !- <none>
    19.77588,                !- <none>
    19.60684,                !- <none>
    19.60684,                !- <none>
    19.60684,                !- <none>
    19.43779,                !- <none>
    19.43779,                !- <none>
    19.43779,                !- <none>
    19.77588,                !- <none>
    19.77588,                !- <none>
    19.77588,                !- <none>
    19.60684,                !- <none>
    19.60684,                !- <none>
    19.60684,                !- <none>
    19.43779,                !- <none>
    19.43779,                !- <none>
    19.43779,                !- <none>
    19.77588,                !- <none>
    19.77588,                !- <none>
    19.77588,                !- <none>
    19.60684,                !- <none>
    19.60684,                !- <none>
    19.60684,                !- <none>
    19.43779,                !- <none>
    19.43779,                !- <none>
    19.43779,                !- <none>
    19.77588,                !- <none>
    19.77588,                !- <none>
    19.77588,                !- <none>
    19.60684,                !- <none>
    19.60684,                !- <none>
    19.60684,                !- <none>
    19.43779,                !- <none>
    19.43779,                !- <none>
    19.43779,                !- <none>
    19.77588,                !- <none>
    19.77588,                !- <none>
    19.77588,                !- <none>
    19.60684,                !- <none>
    19.60684,                !- <none>
    19.60684,                !- <none>
    19.43779,                !- <none>
    19.43779,                !- <none>
    19.43779,                !- <none>
    19.77588,                !- <none>
    19.77588,                !- <none>
    19.77588,                !- <none>
    19.60684,                !- <none>
    19.60684,                !- <none>
    19.60684,                !- <none>
    19.43779,                !- <none>
    19.43779,                !- <none>
    19.43779,                !- <none>
    20.87621,                !- <none>
    20.87621,                !- <none>
    20.87621,                !- <none>
    20.70716,                !- <none>
    20.70716,                !- <none>
    20.70716,                !- <none>
    20.53812,                !- <none>
    20.53812,                !- <none>
    20.53812,                !- <none>
    20.87621,                !- <none>
    20.87621,                !- <none>
    20.87621,                !- <none>
    20.70716,                !- <none>
    20.70716,                !- <none>
    20.70716,                !- <none>
    20.53812,                !- <none>
    20.53812,                !- <none>
    20.53812,                !- <none>
    20.87621,                !- <none>
    20.87621,                !- <none>
    20.87621,                !- <none>
    20.70716,                !- <none>
    20.70716,                !- <none>
    20.70716,                !- <none>
    20.53812,                !- <none>
    20.53812,                !- <none>
    20.53812,                !- <none>
    20.87621,                !- <none>
    20.87621,                !- <none>
    20.87621,                !- <none>
    20.70716,                !- <none>
    20.70716,                !- <none>
    20.70716,                !- <none>
    20.53812,                !- <none>
    20.53812,                !- <none>
    20.53812,                !- <none>
    20.87621,                !- <none>
    20.87621,                !- <none>
    20.87621,                !- <none>
    20.70716,                !- <none>
    20.70716,                !- <none>
    20.70716,                !- <none>
    20.53812,                !- <none>
    20.53812,                !- <none>
    20.53812,                !- <none>
    20.87621,                !- <none>
    20.87621,                !- <none>
    20.87621,                !- <none>
    20.70716,                !- <none>
    20.70716,                !- <none>
    20.70716,                !- <none>
    20.53812,                !- <none>
    20.53812,                !- <none>
    20.53812,                !- <none>
    20.87621,                !- <none>
    20.87621,                !- <none>
    20.87621,                !- <none>
    20.70716,                !- <none>
    20.70716,                !- <none>
    20.70716,                !- <none>
    20.53812,                !- <none>
    20.53812,                !- <none>
    20.53812,                !- <none>
    20.87621,                !- <none>
    20.87621,                !- <none>
    20.87621,                !- <none>
    20.70716,                !- <none>
    20.70716,                !- <none>
    20.70716,                !- <none>
    20.53812,                !- <none>
    20.53812,                !- <none>
    20.53812,                !- <none>
    20.87621,                !- <none>
    20.87621,                !- <none>
    20.87621,                !- <none>
    20.70716,                !- <none>
    20.70716,                !- <none>
    20.70716,                !- <none>
    20.53812,                !- <none>
    20.53812,                !- <none>
    20.53812,                !- <none>
    21.00620,                !- <none>
    21.00620,                !- <none>
    21.00620,                !- <none>
    20.83716,                !- <none>
    20.83716,                !- <none>
    20.83716,                !- <none>
    20.66811,                !- <none>
    20.66811,                !- <none>
    20.66811,                !- <none>
    21.00620,                !- <none>
    21.00620,                !- <none>
    21.00620,                !- <none>
    20.83716,                !- <none>
    20.83716,                !- <none>
    20.83716,                !- <none>
    20.66811,                !- <none>
    20.66811,                !- <none>
    20.66811,                !- <none>
    21.00620,                !- <none>
    21.00620,                !- <none>
    21.00620,                !- <none>
    20.83716,                !- <none>
    20.83716,                !- <none>
    20.83716,                !- <none>
    20.66811,                !- <none>
    20.66811,                !- <none>
    20.66811,                !- <none>
    21.00620,                !- <none>
    21.00620,                !- <none>
    21.00620,                !- <none>
    20.83716,                !- <none>
    20.83716,                !- <none>
    20.83716,                !- <none>
    20.66811,                !- <none>
    20.66811,                !- <none>
    20.66811,                !- <none>
    21.00620,                !- <none>
    21.00620,                !- <none>
    21.00620,                !- <none>
    20.83716,                !- <none>
    20.83716,                !- <none>
    20.83716,                !- <none>
    20.66811,                !- <none>
    20.66811,                !- <none>
    20.66811,                !- <none>
    21.00620,                !- <none>
    21.00620,                !- <none>
    21.00620,                !- <none>
    20.83716,                !- <none>
    20.83716,                !- <none>
    20.83716,                !- <none>
    20.66811,                !- <none>
    20.66811,                !- <none>
    20.66811,                !- <none>
    21.00620,                !- <none>
    21.00620,                !- <none>
    21.00620,                !- <none>
    20.83716,                !- <none>
    20.83716,                !- <none>
    20.83716,                !- <none>
    20.66811,                !- <none>
    20.66811,                !- <none>
    20.66811,                !- <none>
    21.00620,                !- <none>
    21.00620,                !- <none>
    21.00620,                !- <none>
    20.83716,                !- <none>
    20.83716,                !- <none>
    20.83716,                !- <none>
    20.66811,                !- <none>
    20.66811,                !- <none>
    20.66811,                !- <none>
    21.00620,                !- <none>
    21.00620,                !- <none>
    21.00620,                !- <none>
    20.83716,                !- <none>
    20.83716,                !- <none>
    20.83716,                !- <none>
    20.66811,                !- <none>
    20.66811,                !- <none>
    20.66811,                !- <none>
    22.27095,                !- <none>
    22.27095,                !- <none>
    22.27095,                !- <none>
    22.10191,                !- <none>
    22.10191,                !- <none>
    22.10191,                !- <none>
    21.93286,                !- <none>
    21.93286,                !- <none>
    21.93286,                !- <none>
    22.27095,                !- <none>
    22.27095,                !- <none>
    22.27095,                !- <none>
    22.10191,                !- <none>
    22.10191,                !- <none>
    22.10191,                !- <none>
    21.93286,                !- <none>
    21.93286,                !- <none>
    21.93286,                !- <none>
    22.27095,                !- <none>
    22.27095,                !- <none>
    22.27095,                !- <none>
    22.10191,                !- <none>
    22.10191,                !- <none>
    22.10191,                !- <none>
    21.93286,                !- <none>
    21.93286,                !- <none>
    21.93286,                !- <none>
    22.27095,                !- <none>
    22.27095,                !- <none>
    22.27095,                !- <none>
    22.10191,                !- <none>
    22.10191,                !- <none>
    22.10191,                !- <none>
    21.93286,                !- <none>
    21.93286,                !- <none>
    21.93286,                !- <none>
    22.27095,                !- <none>
    22.27095,                !- <none>
    22.27095,                !- <none>
    22.10191,                !- <none>
    22.10191,                !- <none>
    22.10191,                !- <none>
    21.93286,                !- <none>
    21.93286,                !- <none>
    21.93286,                !- <none>
    22.27095,                !- <none>
    22.27095,                !- <none>
    22.27095,                !- <none>
    22.10191,                !- <none>
    22.10191,                !- <none>
    22.10191,                !- <none>
    21.93286,                !- <none>
    21.93286,                !- <none>
    21.93286,                !- <none>
    22.27095,                !- <none>
    22.27095,                !- <none>
    22.27095,                !- <none>
    22.10191,                !- <none>
    22.10191,                !- <none>
    22.10191,                !- <none>
    21.93286,                !- <none>
    21.93286,                !- <none>
    21.93286,                !- <none>
    22.27095,                !- <none>
    22.27095,                !- <none>
    22.27095,                !- <none>
    22.10191,                !- <none>
    22.10191,                !- <none>
    22.10191,                !- <none>
    21.93286,                !- <none>
    21.93286,                !- <none>
    21.93286,                !- <none>
    22.27095,                !- <none>
    22.27095,                !- <none>
    22.27095,                !- <none>
    22.10191,                !- <none>
    22.10191,                !- <none>
    22.10191,                !- <none>
    21.93286,                !- <none>
    21.93286,                !- <none>
    21.93286,                !- <none>
    23.08199,                !- <none>
    23.08199,                !- <none>
    23.08199,                !- <none>
    22.91294,                !- <none>
    22.91294,                !- <none>
    22.91294,                !- <none>
    22.74390,                !- <none>
    22.74390,                !- <none>
    22.74390,                !- <none>
    23.08199,                !- <none>
    23.08199,                !- <none>
    23.08199,                !- <none>
    22.91294,                !- <none>
    22.91294,                !- <none>
    22.91294,                !- <none>
    22.74390,                !- <none>
    22.74390,                !- <none>
    22.74390,                !- <none>
    23.08199,                !- <none>
    23.08199,                !- <none>
    23.08199,                !- <none>
    22.91294,                !- <none>
    22.91294,                !- <none>
    22.91294,                !- <none>
    22.74390,                !- <none>
    22.74390,                !- <none>
    22.74390,                !- <none>
    23.08199,                !- <none>
    23.08199,                !- <none>
    23.08199,                !- <none>
    22.91294,                !- <none>
    22.91294,                !- <none>
    22.91294,                !- <none>
    22.74390,                !- <none>
    22.74390,                !- <none>
    22.74390,                !- <none>
    23.08199,                !- <none>
    23.08199,                !- <none>
    23.08199,                !- <none>
    22.91294,                !- <none>
    22.91294,                !- <none>
    22.91294,                !- <none>
    22.74390,                !- <none>
    22.74390,                !- <none>
    22.74390,                !- <none>
    23.08199,                !- <none>
    23.08199,                !- <none>
    23.08199,                !- <none>
    22.91294,                !- <none>
    22.91294,                !- <none>
    22.91294,                !- <none>
    22.74390,                !- <none>
    22.74390,                !- <none>
    22.74390,                !- <none>
    23.08199,                !- <none>
    23.08199,                !- <none>
    23.08199,                !- <none>
    22.91294,                !- <none>
    22.91294,                !- <none>
    22.91294,                !- <none>
    22.74390,                !- <none>
    22.74390,                !- <none>
    22.74390,                !- <none>
    23.08199,                !- <none>
    23.08199,                !- <none>
    23.08199,                !- <none>
    22.91294,                !- <none>
    22.91294,                !- <none>
    22.91294,                !- <none>
    22.74390,                !- <none>
    22.74390,                !- <none>
    22.74390,                !- <none>
    23.08199,                !- <none>
    23.08199,                !- <none>
    23.08199,                !- <none>
    22.91294,                !- <none>
    22.91294,                !- <none>
    22.91294,                !- <none>
    22.74390,                !- <none>
    22.74390,                !- <none>
    22.74390,                !- <none>
    23.37642,                !- <none>
    23.37642,                !- <none>
    23.37642,                !- <none>
    23.20737,                !- <none>
    23.20737,                !- <none>
    23.20737,                !- <none>
    23.03833,                !- <none>
    23.03833,                !- <none>
    23.03833,                !- <none>
    23.37642,                !- <none>
    23.37642,                !- <none>
    23.37642,                !- <none>
    23.20737,                !- <none>
    23.20737,                !- <none>
    23.20737,                !- <none>
    23.03833,                !- <none>
    23.03833,                !- <none>
    23.03833,                !- <none>
    23.37642,                !- <none>
    23.37642,                !- <none>
    23.37642,                !- <none>
    23.20737,                !- <none>
    23.20737,                !- <none>
    23.20737,                !- <none>
    23.03833,                !- <none>
    23.03833,                !- <none>
    23.03833,                !- <none>
    23.37642,                !- <none>
    23.37642,                !- <none>
    23.37642,                !- <none>
    23.20737,                !- <none>
    23.20737,                !- <none>
    23.20737,                !- <none>
    23.03833,                !- <none>
    23.03833,                !- <none>
    23.03833,                !- <none>
    23.37642,                !- <none>
    23.37642,                !- <none>
    23.37642,                !- <none>
    23.20737,                !- <none>
    23.20737,                !- <none>
    23.20737,                !- <none>
    23.03833,                !- <none>
    23.03833,                !- <none>
    23.03833,                !- <none>
    23.37642,                !- <none>
    23.37642,                !- <none>
    23.37642,                !- <none>
    23.20737,                !- <none>
    23.20737,                !- <none>
    23.20737,                !- <none>
    23.03833,                !- <none>
    23.03833,                !- <none>
    23.03833,                !- <none>
    23.37642,                !- <none>
    23.37642,                !- <none>
    23.37642,                !- <none>
    23.20737,                !- <none>
    23.20737,                !- <none>
    23.20737,                !- <none>
    23.03833,                !- <none>
    23.03833,                !- <none>
    23.03833,                !- <none>
    23.37642,                !- <none>
    23.37642,                !- <none>
    23.37642,                !- <none>
    23.20737,                !- <none>
    23.20737,                !- <none>
    23.20737,                !- <none>
    23.03833,                !- <none>
    23.03833,                !- <none>
    23.03833,                !- <none>
    23.37642,                !- <none>
    23.37642,                !- <none>
    23.37642,                !- <none>
    23.20737,                !- <none>
    23.20737,                !- <none>
    23.20737,                !- <none>
    23.03833,                !- <none>
    23.03833,                !- <none>
    23.03833,                !- <none>
    24.47621,                !- <none>
    24.47621,                !- <none>
    24.47621,                !- <none>
    24.30716,                !- <none>
    24.30716,                !- <none>
    24.30716,                !- <none>
    24.13811,                !- <none>
    24.13811,                !- <none>
    24.13811,                !- <none>
    24.47621,                !- <none>
    24.47621,                !- <none>
    24.47621,                !- <none>
    24.30716,                !- <none>
    24.30716,                !- <none>
    24.30716,                !- <none>
    24.13811,                !- <none>
    24.13811,                !- <none>
    24.13811,                !- <none>
    24.47621,                !- <none>
    24.47621,                !- <none>
    24.47621,                !- <none>
    24.30716,                !- <none>
    24.30716,                !- <none>
    24.30716,                !- <none>
    24.13811,                !- <none>
    24.13811,                !- <none>
    24.13811,                !- <none>
    24.47621,                !- <none>
    24.47621,                !- <none>
    24.47621,                !- <none>
    24.30716,                !- <none>
    24.30716,                !- <none>
    24.30716,                !- <none>
    24.13811,                !- <none>
    24.13811,                !- <none>
    24.13811,                !- <none>
    24.47621,                !- <none>
    24.47621,                !- <none>
    24.47621,                !- <none>
    24.30716,                !- <none>
    24.30716,                !- <none>
    24.30716,                !- <none>
    24.13811,                !- <none>
    24.13811,                !- <none>
    24.13811,                !- <none>
    24.47621,                !- <none>
    24.47621,                !- <none>
    24.47621,                !- <none>
    24.30716,                !- <none>
    24.30716,                !- <none>
    24.30716,                !- <none>
    24.13811,                !- <none>
    24.13811,                !- <none>
    24.13811,                !- <none>
    24.47621,                !- <none>
    24.47621,                !- <none>
    24.47621,                !- <none>
    24.30716,                !- <none>
    24.30716,                !- <none>
    24.30716,                !- <none>
    24.13811,                !- <none>
    24.13811,                !- <none>
    24.13811,                !- <none>
    24.47621,                !- <none>
    24.47621,                !- <none>
    24.47621,                !- <none>
    24.30716,                !- <none>
    24.30716,                !- <none>
    24.30716,                !- <none>
    24.13811,                !- <none>
    24.13811,                !- <none>
    24.13811,                !- <none>
    24.47621,                !- <none>
    24.47621,                !- <none>
    24.47621,                !- <none>
    24.30716,                !- <none>
    24.30716,                !- <none>
    24.30716,                !- <none>
    24.13811,                !- <none>
    24.13811,                !- <none>
    24.13811,                !- <none>
    24.60632,                !- <none>
    24.60632,                !- <none>
    24.60632,                !- <none>
    24.43727,                !- <none>
    24.43727,                !- <none>
    24.43727,                !- <none>
    24.26823,                !- <none>
    24.26823,                !- <none>
    24.26823,                !- <none>
    24.60632,                !- <none>
    24.60632,                !- <none>
    24.60632,                !- <none>
    24.43727,                !- <none>
    24.43727,                !- <none>
    24.43727,                !- <none>
    24.26823,                !- <none>
    24.26823,                !- <none>
    24.26823,                !- <none>
    24.60632,                !- <none>
    24.60632,                !- <none>
    24.60632,                !- <none>
    24.43727,                !- <none>
    24.43727,                !- <none>
    24.43727,                !- <none>
    24.26823,                !- <none>
    24.26823,                !- <none>
    24.26823,                !- <none>
    24.60632,                !- <none>
    24.60632,                !- <none>
    24.60632,                !- <none>
    24.43727,                !- <none>
    24.43727,                !- <none>
    24.43727,                !- <none>
    24.26823,                !- <none>
    24.26823,                !- <none>
    24.26823,                !- <none>
    24.60632,                !- <none>
    24.60632,                !- <none>
    24.60632,                !- <none>
    24.43727,                !- <none>
    24.43727,                !- <none>
    24.43727,                !- <none>
    24.26823,                !- <none>
    24.26823,                !- <none>
    24.26823,                !- <none>
    24.60632,                !- <none>
    24.60632,                !- <none>
    24.60632,                !- <none>
    24.43727,                !- <none>
    24.43727,                !- <none>
    24.43727,                !- <none>
    24.26823,                !- <none>
    24.26823,                !- <none>
    24.26823,                !- <none>
    24.60632,                !- <none>
    24.60632,                !- <none>
    24.60632,                !- <none>
    24.43727,                !- <none>
    24.43727,                !- <none>
    24.43727,                !- <none>
    24.26823,                !- <none>
    24.26823,                !- <none>
    24.26823,                !- <none>
    24.60632,                !- <none>
    24.60632,                !- <none>
    24.60632,                !- <none>
    24.43727,                !- <none>
    24.43727,                !- <none>
    24.43727,                !- <none>
    24.26823,                !- <none>
    24.26823,                !- <none>
    24.26823,                !- <none>
    24.60632,                !- <none>
    24.60632,                !- <none>
    24.60632,                !- <none>
    24.43727,                !- <none>
    24.43727,                !- <none>
    24.43727,                !- <none>
    24.26823,                !- <none>
    24.26823,                !- <none>
    24.26823,                !- <none>
    25.87095,                !- <none>
    25.87095,                !- <none>
    25.87095,                !- <none>
    25.70190,                !- <none>
    25.70190,                !- <none>
    25.70190,                !- <none>
    25.53285,                !- <none>
    25.53285,                !- <none>
    25.53285,                !- <none>
    25.87095,                !- <none>
    25.87095,                !- <none>
    25.87095,                !- <none>
    25.70190,                !- <none>
    25.70190,                !- <none>
    25.70190,                !- <none>
    25.53285,                !- <none>
    25.53285,                !- <none>
    25.53285,                !- <none>
    25.87095,                !- <none>
    25.87095,                !- <none>
    25.87095,                !- <none>
    25.70190,                !- <none>
    25.70190,                !- <none>
    25.70190,                !- <none>
    25.53285,                !- <none>
    25.53285,                !- <none>
    25.53285,                !- <none>
    25.87095,                !- <none>
    25.87095,                !- <none>
    25.87095,                !- <none>
    25.70190,                !- <none>
    25.70190,                !- <none>
    25.70190,                !- <none>
    25.53285,                !- <none>
    25.53285,                !- <none>
    25.53285,                !- <none>
    25.87095,                !- <none>
    25.87095,                !- <none>
    25.87095,                !- <none>
    25.70190,                !- <none>
    25.70190,                !- <none>
    25.70190,                !- <none>
    25.53285,                !- <none>
    25.53285,                !- <none>
    25.53285,                !- <none>
    25.87095,                !- <none>
    25.87095,                !- <none>
    25.87095,                !- <none>
    25.70190,                !- <none>
    25.70190,                !- <none>
    25.70190,                !- <none>
    25.53285,                !- <none>
    25.53285,                !- <none>
    25.53285,                !- <none>
    25.87095,                !- <none>
    25.87095,                !- <none>
    25.87095,                !- <none>
    25.70190,                !- <none>
    25.70190,                !- <none>
    25.70190,                !- <none>
    25.53285,                !- <none>
    25.53285,                !- <none>
    25.53285,                !- <none>
    25.87095,                !- <none>
    25.87095,                !- <none>
    25.87095,                !- <none>
    25.70190,                !- <none>
    25.70190,                !- <none>
    25.70190,                !- <none>
    25.53285,                !- <none>
    25.53285,                !- <none>
    25.53285,                !- <none>
    25.87095,                !- <none>
    25.87095,                !- <none>
    25.87095,                !- <none>
    25.70190,                !- <none>
    25.70190,                !- <none>
    25.70190,                !- <none>
    25.53285,                !- <none>
    25.53285,                !- <none>
    25.53285;                !- <none>

  Table:Lookup,
    Mode1_wSA_lookup,        !- Name
    Mode1_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    3.0176,                  !- Normalization Divisor
    -9999,                   !- Minimum Output
    9999,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.00526,                 !- Output Value 1
    0.00526,                 !- Output Value 2
    0.00526,                 !- <none>
    0.00523,                 !- <none>
    0.00523,                 !- <none>
    0.00523,                 !- <none>
    0.00520,                 !- <none>
    0.00520,                 !- <none>
    0.00520,                 !- <none>
    0.00526,                 !- <none>
    0.00526,                 !- <none>
    0.00526,                 !- <none>
    0.00523,                 !- <none>
    0.00523,                 !- <none>
    0.00523,                 !- <none>
    0.00520,                 !- <none>
    0.00520,                 !- <none>
    0.00520,                 !- <none>
    0.00526,                 !- <none>
    0.00526,                 !- <none>
    0.00526,                 !- <none>
    0.00523,                 !- <none>
    0.00523,                 !- <none>
    0.00523,                 !- <none>
    0.00520,                 !- <none>
    0.00520,                 !- <none>
    0.00520,                 !- <none>
    0.00526,                 !- <none>
    0.00526,                 !- <none>
    0.00526,                 !- <none>
    0.00523,                 !- <none>
    0.00523,                 !- <none>
    0.00523,                 !- <none>
    0.00520,                 !- <none>
    0.00520,                 !- <none>
    0.00520,                 !- <none>
    0.00526,                 !- <none>
    0.00526,                 !- <none>
    0.00526,                 !- <none>
    0.00523,                 !- <none>
    0.00523,                 !- <none>
    0.00523,                 !- <none>
    0.00520,                 !- <none>
    0.00520,                 !- <none>
    0.00520,                 !- <none>
    0.00526,                 !- <none>
    0.00526,                 !- <none>
    0.00526,                 !- <none>
    0.00523,                 !- <none>
    0.00523,                 !- <none>
    0.00523,                 !- <none>
    0.00520,                 !- <none>
    0.00520,                 !- <none>
    0.00520,                 !- <none>
    0.00526,                 !- <none>
    0.00526,                 !- <none>
    0.00526,                 !- <none>
    0.00523,                 !- <none>
    0.00523,                 !- <none>
    0.00523,                 !- <none>
    0.00520,                 !- <none>
    0.00520,                 !- <none>
    0.00520,                 !- <none>
    0.00526,                 !- <none>
    0.00526,                 !- <none>
    0.00526,                 !- <none>
    0.00523,                 !- <none>
    0.00523,                 !- <none>
    0.00523,                 !- <none>
    0.00520,                 !- <none>
    0.00520,                 !- <none>
    0.00520,                 !- <none>
    0.00526,                 !- <none>
    0.00526,                 !- <none>
    0.00526,                 !- <none>
    0.00523,                 !- <none>
    0.00523,                 !- <none>
    0.00523,                 !- <none>
    0.00520,                 !- <none>
    0.00520,                 !- <none>
    0.00520,                 !- <none>
    0.00603,                 !- <none>
    0.00603,                 !- <none>
    0.00603,                 !- <none>
    0.00599,                 !- <none>
    0.00599,                 !- <none>
    0.00599,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00603,                 !- <none>
    0.00603,                 !- <none>
    0.00603,                 !- <none>
    0.00599,                 !- <none>
    0.00599,                 !- <none>
    0.00599,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00603,                 !- <none>
    0.00603,                 !- <none>
    0.00603,                 !- <none>
    0.00599,                 !- <none>
    0.00599,                 !- <none>
    0.00599,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00603,                 !- <none>
    0.00603,                 !- <none>
    0.00603,                 !- <none>
    0.00599,                 !- <none>
    0.00599,                 !- <none>
    0.00599,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00603,                 !- <none>
    0.00603,                 !- <none>
    0.00603,                 !- <none>
    0.00599,                 !- <none>
    0.00599,                 !- <none>
    0.00599,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00603,                 !- <none>
    0.00603,                 !- <none>
    0.00603,                 !- <none>
    0.00599,                 !- <none>
    0.00599,                 !- <none>
    0.00599,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00603,                 !- <none>
    0.00603,                 !- <none>
    0.00603,                 !- <none>
    0.00599,                 !- <none>
    0.00599,                 !- <none>
    0.00599,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00603,                 !- <none>
    0.00603,                 !- <none>
    0.00603,                 !- <none>
    0.00599,                 !- <none>
    0.00599,                 !- <none>
    0.00599,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00603,                 !- <none>
    0.00603,                 !- <none>
    0.00603,                 !- <none>
    0.00599,                 !- <none>
    0.00599,                 !- <none>
    0.00599,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00888,                 !- <none>
    0.00888,                 !- <none>
    0.00888,                 !- <none>
    0.00885,                 !- <none>
    0.00885,                 !- <none>
    0.00885,                 !- <none>
    0.00882,                 !- <none>
    0.00882,                 !- <none>
    0.00882,                 !- <none>
    0.00888,                 !- <none>
    0.00888,                 !- <none>
    0.00888,                 !- <none>
    0.00885,                 !- <none>
    0.00885,                 !- <none>
    0.00885,                 !- <none>
    0.00882,                 !- <none>
    0.00882,                 !- <none>
    0.00882,                 !- <none>
    0.00888,                 !- <none>
    0.00888,                 !- <none>
    0.00888,                 !- <none>
    0.00885,                 !- <none>
    0.00885,                 !- <none>
    0.00885,                 !- <none>
    0.00882,                 !- <none>
    0.00882,                 !- <none>
    0.00882,                 !- <none>
    0.00888,                 !- <none>
    0.00888,                 !- <none>
    0.00888,                 !- <none>
    0.00885,                 !- <none>
    0.00885,                 !- <none>
    0.00885,                 !- <none>
    0.00882,                 !- <none>
    0.00882,                 !- <none>
    0.00882,                 !- <none>
    0.00888,                 !- <none>
    0.00888,                 !- <none>
    0.00888,                 !- <none>
    0.00885,                 !- <none>
    0.00885,                 !- <none>
    0.00885,                 !- <none>
    0.00882,                 !- <none>
    0.00882,                 !- <none>
    0.00882,                 !- <none>
    0.00888,                 !- <none>
    0.00888,                 !- <none>
    0.00888,                 !- <none>
    0.00885,                 !- <none>
    0.00885,                 !- <none>
    0.00885,                 !- <none>
    0.00882,                 !- <none>
    0.00882,                 !- <none>
    0.00882,                 !- <none>
    0.00888,                 !- <none>
    0.00888,                 !- <none>
    0.00888,                 !- <none>
    0.00885,                 !- <none>
    0.00885,                 !- <none>
    0.00885,                 !- <none>
    0.00882,                 !- <none>
    0.00882,                 !- <none>
    0.00882,                 !- <none>
    0.00888,                 !- <none>
    0.00888,                 !- <none>
    0.00888,                 !- <none>
    0.00885,                 !- <none>
    0.00885,                 !- <none>
    0.00885,                 !- <none>
    0.00882,                 !- <none>
    0.00882,                 !- <none>
    0.00882,                 !- <none>
    0.00888,                 !- <none>
    0.00888,                 !- <none>
    0.00888,                 !- <none>
    0.00885,                 !- <none>
    0.00885,                 !- <none>
    0.00885,                 !- <none>
    0.00882,                 !- <none>
    0.00882,                 !- <none>
    0.00882,                 !- <none>
    0.00922,                 !- <none>
    0.00922,                 !- <none>
    0.00922,                 !- <none>
    0.00919,                 !- <none>
    0.00919,                 !- <none>
    0.00919,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00922,                 !- <none>
    0.00922,                 !- <none>
    0.00922,                 !- <none>
    0.00919,                 !- <none>
    0.00919,                 !- <none>
    0.00919,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00922,                 !- <none>
    0.00922,                 !- <none>
    0.00922,                 !- <none>
    0.00919,                 !- <none>
    0.00919,                 !- <none>
    0.00919,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00922,                 !- <none>
    0.00922,                 !- <none>
    0.00922,                 !- <none>
    0.00919,                 !- <none>
    0.00919,                 !- <none>
    0.00919,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00922,                 !- <none>
    0.00922,                 !- <none>
    0.00922,                 !- <none>
    0.00919,                 !- <none>
    0.00919,                 !- <none>
    0.00919,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00922,                 !- <none>
    0.00922,                 !- <none>
    0.00922,                 !- <none>
    0.00919,                 !- <none>
    0.00919,                 !- <none>
    0.00919,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00922,                 !- <none>
    0.00922,                 !- <none>
    0.00922,                 !- <none>
    0.00919,                 !- <none>
    0.00919,                 !- <none>
    0.00919,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00922,                 !- <none>
    0.00922,                 !- <none>
    0.00922,                 !- <none>
    0.00919,                 !- <none>
    0.00919,                 !- <none>
    0.00919,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00922,                 !- <none>
    0.00922,                 !- <none>
    0.00922,                 !- <none>
    0.00919,                 !- <none>
    0.00919,                 !- <none>
    0.00919,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.01250,                 !- <none>
    0.01250,                 !- <none>
    0.01250,                 !- <none>
    0.01247,                 !- <none>
    0.01247,                 !- <none>
    0.01247,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01250,                 !- <none>
    0.01250,                 !- <none>
    0.01250,                 !- <none>
    0.01247,                 !- <none>
    0.01247,                 !- <none>
    0.01247,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01250,                 !- <none>
    0.01250,                 !- <none>
    0.01250,                 !- <none>
    0.01247,                 !- <none>
    0.01247,                 !- <none>
    0.01247,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01250,                 !- <none>
    0.01250,                 !- <none>
    0.01250,                 !- <none>
    0.01247,                 !- <none>
    0.01247,                 !- <none>
    0.01247,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01250,                 !- <none>
    0.01250,                 !- <none>
    0.01250,                 !- <none>
    0.01247,                 !- <none>
    0.01247,                 !- <none>
    0.01247,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01250,                 !- <none>
    0.01250,                 !- <none>
    0.01250,                 !- <none>
    0.01247,                 !- <none>
    0.01247,                 !- <none>
    0.01247,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01250,                 !- <none>
    0.01250,                 !- <none>
    0.01250,                 !- <none>
    0.01247,                 !- <none>
    0.01247,                 !- <none>
    0.01247,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01250,                 !- <none>
    0.01250,                 !- <none>
    0.01250,                 !- <none>
    0.01247,                 !- <none>
    0.01247,                 !- <none>
    0.01247,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01250,                 !- <none>
    0.01250,                 !- <none>
    0.01250,                 !- <none>
    0.01247,                 !- <none>
    0.01247,                 !- <none>
    0.01247,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.00519,                 !- <none>
    0.00519,                 !- <none>
    0.00519,                 !- <none>
    0.00516,                 !- <none>
    0.00516,                 !- <none>
    0.00516,                 !- <none>
    0.00513,                 !- <none>
    0.00513,                 !- <none>
    0.00513,                 !- <none>
    0.00519,                 !- <none>
    0.00519,                 !- <none>
    0.00519,                 !- <none>
    0.00516,                 !- <none>
    0.00516,                 !- <none>
    0.00516,                 !- <none>
    0.00513,                 !- <none>
    0.00513,                 !- <none>
    0.00513,                 !- <none>
    0.00519,                 !- <none>
    0.00519,                 !- <none>
    0.00519,                 !- <none>
    0.00516,                 !- <none>
    0.00516,                 !- <none>
    0.00516,                 !- <none>
    0.00513,                 !- <none>
    0.00513,                 !- <none>
    0.00513,                 !- <none>
    0.00519,                 !- <none>
    0.00519,                 !- <none>
    0.00519,                 !- <none>
    0.00516,                 !- <none>
    0.00516,                 !- <none>
    0.00516,                 !- <none>
    0.00513,                 !- <none>
    0.00513,                 !- <none>
    0.00513,                 !- <none>
    0.00519,                 !- <none>
    0.00519,                 !- <none>
    0.00519,                 !- <none>
    0.00516,                 !- <none>
    0.00516,                 !- <none>
    0.00516,                 !- <none>
    0.00513,                 !- <none>
    0.00513,                 !- <none>
    0.00513,                 !- <none>
    0.00519,                 !- <none>
    0.00519,                 !- <none>
    0.00519,                 !- <none>
    0.00516,                 !- <none>
    0.00516,                 !- <none>
    0.00516,                 !- <none>
    0.00513,                 !- <none>
    0.00513,                 !- <none>
    0.00513,                 !- <none>
    0.00519,                 !- <none>
    0.00519,                 !- <none>
    0.00519,                 !- <none>
    0.00516,                 !- <none>
    0.00516,                 !- <none>
    0.00516,                 !- <none>
    0.00513,                 !- <none>
    0.00513,                 !- <none>
    0.00513,                 !- <none>
    0.00519,                 !- <none>
    0.00519,                 !- <none>
    0.00519,                 !- <none>
    0.00516,                 !- <none>
    0.00516,                 !- <none>
    0.00516,                 !- <none>
    0.00513,                 !- <none>
    0.00513,                 !- <none>
    0.00513,                 !- <none>
    0.00519,                 !- <none>
    0.00519,                 !- <none>
    0.00519,                 !- <none>
    0.00516,                 !- <none>
    0.00516,                 !- <none>
    0.00516,                 !- <none>
    0.00513,                 !- <none>
    0.00513,                 !- <none>
    0.00513,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00592,                 !- <none>
    0.00592,                 !- <none>
    0.00592,                 !- <none>
    0.00589,                 !- <none>
    0.00589,                 !- <none>
    0.00589,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00592,                 !- <none>
    0.00592,                 !- <none>
    0.00592,                 !- <none>
    0.00589,                 !- <none>
    0.00589,                 !- <none>
    0.00589,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00592,                 !- <none>
    0.00592,                 !- <none>
    0.00592,                 !- <none>
    0.00589,                 !- <none>
    0.00589,                 !- <none>
    0.00589,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00592,                 !- <none>
    0.00592,                 !- <none>
    0.00592,                 !- <none>
    0.00589,                 !- <none>
    0.00589,                 !- <none>
    0.00589,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00592,                 !- <none>
    0.00592,                 !- <none>
    0.00592,                 !- <none>
    0.00589,                 !- <none>
    0.00589,                 !- <none>
    0.00589,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00592,                 !- <none>
    0.00592,                 !- <none>
    0.00592,                 !- <none>
    0.00589,                 !- <none>
    0.00589,                 !- <none>
    0.00589,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00592,                 !- <none>
    0.00592,                 !- <none>
    0.00592,                 !- <none>
    0.00589,                 !- <none>
    0.00589,                 !- <none>
    0.00589,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00592,                 !- <none>
    0.00592,                 !- <none>
    0.00592,                 !- <none>
    0.00589,                 !- <none>
    0.00589,                 !- <none>
    0.00589,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00596,                 !- <none>
    0.00592,                 !- <none>
    0.00592,                 !- <none>
    0.00592,                 !- <none>
    0.00589,                 !- <none>
    0.00589,                 !- <none>
    0.00589,                 !- <none>
    0.00881,                 !- <none>
    0.00881,                 !- <none>
    0.00881,                 !- <none>
    0.00878,                 !- <none>
    0.00878,                 !- <none>
    0.00878,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00881,                 !- <none>
    0.00881,                 !- <none>
    0.00881,                 !- <none>
    0.00878,                 !- <none>
    0.00878,                 !- <none>
    0.00878,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00881,                 !- <none>
    0.00881,                 !- <none>
    0.00881,                 !- <none>
    0.00878,                 !- <none>
    0.00878,                 !- <none>
    0.00878,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00881,                 !- <none>
    0.00881,                 !- <none>
    0.00881,                 !- <none>
    0.00878,                 !- <none>
    0.00878,                 !- <none>
    0.00878,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00881,                 !- <none>
    0.00881,                 !- <none>
    0.00881,                 !- <none>
    0.00878,                 !- <none>
    0.00878,                 !- <none>
    0.00878,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00881,                 !- <none>
    0.00881,                 !- <none>
    0.00881,                 !- <none>
    0.00878,                 !- <none>
    0.00878,                 !- <none>
    0.00878,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00881,                 !- <none>
    0.00881,                 !- <none>
    0.00881,                 !- <none>
    0.00878,                 !- <none>
    0.00878,                 !- <none>
    0.00878,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00881,                 !- <none>
    0.00881,                 !- <none>
    0.00881,                 !- <none>
    0.00878,                 !- <none>
    0.00878,                 !- <none>
    0.00878,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00881,                 !- <none>
    0.00881,                 !- <none>
    0.00881,                 !- <none>
    0.00878,                 !- <none>
    0.00878,                 !- <none>
    0.00878,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00911,                 !- <none>
    0.00911,                 !- <none>
    0.00911,                 !- <none>
    0.00908,                 !- <none>
    0.00908,                 !- <none>
    0.00908,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00911,                 !- <none>
    0.00911,                 !- <none>
    0.00911,                 !- <none>
    0.00908,                 !- <none>
    0.00908,                 !- <none>
    0.00908,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00911,                 !- <none>
    0.00911,                 !- <none>
    0.00911,                 !- <none>
    0.00908,                 !- <none>
    0.00908,                 !- <none>
    0.00908,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00911,                 !- <none>
    0.00911,                 !- <none>
    0.00911,                 !- <none>
    0.00908,                 !- <none>
    0.00908,                 !- <none>
    0.00908,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00911,                 !- <none>
    0.00911,                 !- <none>
    0.00911,                 !- <none>
    0.00908,                 !- <none>
    0.00908,                 !- <none>
    0.00908,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00911,                 !- <none>
    0.00911,                 !- <none>
    0.00911,                 !- <none>
    0.00908,                 !- <none>
    0.00908,                 !- <none>
    0.00908,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00911,                 !- <none>
    0.00911,                 !- <none>
    0.00911,                 !- <none>
    0.00908,                 !- <none>
    0.00908,                 !- <none>
    0.00908,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00911,                 !- <none>
    0.00911,                 !- <none>
    0.00911,                 !- <none>
    0.00908,                 !- <none>
    0.00908,                 !- <none>
    0.00908,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00915,                 !- <none>
    0.00911,                 !- <none>
    0.00911,                 !- <none>
    0.00911,                 !- <none>
    0.00908,                 !- <none>
    0.00908,                 !- <none>
    0.00908,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01239,                 !- <none>
    0.01239,                 !- <none>
    0.01239,                 !- <none>
    0.01236,                 !- <none>
    0.01236,                 !- <none>
    0.01236,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01239,                 !- <none>
    0.01239,                 !- <none>
    0.01239,                 !- <none>
    0.01236,                 !- <none>
    0.01236,                 !- <none>
    0.01236,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01239,                 !- <none>
    0.01239,                 !- <none>
    0.01239,                 !- <none>
    0.01236,                 !- <none>
    0.01236,                 !- <none>
    0.01236,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01239,                 !- <none>
    0.01239,                 !- <none>
    0.01239,                 !- <none>
    0.01236,                 !- <none>
    0.01236,                 !- <none>
    0.01236,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01239,                 !- <none>
    0.01239,                 !- <none>
    0.01239,                 !- <none>
    0.01236,                 !- <none>
    0.01236,                 !- <none>
    0.01236,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01239,                 !- <none>
    0.01239,                 !- <none>
    0.01239,                 !- <none>
    0.01236,                 !- <none>
    0.01236,                 !- <none>
    0.01236,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01239,                 !- <none>
    0.01239,                 !- <none>
    0.01239,                 !- <none>
    0.01236,                 !- <none>
    0.01236,                 !- <none>
    0.01236,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01239,                 !- <none>
    0.01239,                 !- <none>
    0.01239,                 !- <none>
    0.01236,                 !- <none>
    0.01236,                 !- <none>
    0.01236,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01243,                 !- <none>
    0.01239,                 !- <none>
    0.01239,                 !- <none>
    0.01239,                 !- <none>
    0.01236,                 !- <none>
    0.01236,                 !- <none>
    0.01236,                 !- <none>
    0.00512,                 !- <none>
    0.00512,                 !- <none>
    0.00512,                 !- <none>
    0.00509,                 !- <none>
    0.00509,                 !- <none>
    0.00509,                 !- <none>
    0.00506,                 !- <none>
    0.00506,                 !- <none>
    0.00506,                 !- <none>
    0.00512,                 !- <none>
    0.00512,                 !- <none>
    0.00512,                 !- <none>
    0.00509,                 !- <none>
    0.00509,                 !- <none>
    0.00509,                 !- <none>
    0.00506,                 !- <none>
    0.00506,                 !- <none>
    0.00506,                 !- <none>
    0.00512,                 !- <none>
    0.00512,                 !- <none>
    0.00512,                 !- <none>
    0.00509,                 !- <none>
    0.00509,                 !- <none>
    0.00509,                 !- <none>
    0.00506,                 !- <none>
    0.00506,                 !- <none>
    0.00506,                 !- <none>
    0.00512,                 !- <none>
    0.00512,                 !- <none>
    0.00512,                 !- <none>
    0.00509,                 !- <none>
    0.00509,                 !- <none>
    0.00509,                 !- <none>
    0.00506,                 !- <none>
    0.00506,                 !- <none>
    0.00506,                 !- <none>
    0.00512,                 !- <none>
    0.00512,                 !- <none>
    0.00512,                 !- <none>
    0.00509,                 !- <none>
    0.00509,                 !- <none>
    0.00509,                 !- <none>
    0.00506,                 !- <none>
    0.00506,                 !- <none>
    0.00506,                 !- <none>
    0.00512,                 !- <none>
    0.00512,                 !- <none>
    0.00512,                 !- <none>
    0.00509,                 !- <none>
    0.00509,                 !- <none>
    0.00509,                 !- <none>
    0.00506,                 !- <none>
    0.00506,                 !- <none>
    0.00506,                 !- <none>
    0.00512,                 !- <none>
    0.00512,                 !- <none>
    0.00512,                 !- <none>
    0.00509,                 !- <none>
    0.00509,                 !- <none>
    0.00509,                 !- <none>
    0.00506,                 !- <none>
    0.00506,                 !- <none>
    0.00506,                 !- <none>
    0.00512,                 !- <none>
    0.00512,                 !- <none>
    0.00512,                 !- <none>
    0.00509,                 !- <none>
    0.00509,                 !- <none>
    0.00509,                 !- <none>
    0.00506,                 !- <none>
    0.00506,                 !- <none>
    0.00506,                 !- <none>
    0.00512,                 !- <none>
    0.00512,                 !- <none>
    0.00512,                 !- <none>
    0.00509,                 !- <none>
    0.00509,                 !- <none>
    0.00509,                 !- <none>
    0.00506,                 !- <none>
    0.00506,                 !- <none>
    0.00506,                 !- <none>
    0.00588,                 !- <none>
    0.00588,                 !- <none>
    0.00588,                 !- <none>
    0.00585,                 !- <none>
    0.00585,                 !- <none>
    0.00585,                 !- <none>
    0.00582,                 !- <none>
    0.00582,                 !- <none>
    0.00582,                 !- <none>
    0.00588,                 !- <none>
    0.00588,                 !- <none>
    0.00588,                 !- <none>
    0.00585,                 !- <none>
    0.00585,                 !- <none>
    0.00585,                 !- <none>
    0.00582,                 !- <none>
    0.00582,                 !- <none>
    0.00582,                 !- <none>
    0.00588,                 !- <none>
    0.00588,                 !- <none>
    0.00588,                 !- <none>
    0.00585,                 !- <none>
    0.00585,                 !- <none>
    0.00585,                 !- <none>
    0.00582,                 !- <none>
    0.00582,                 !- <none>
    0.00582,                 !- <none>
    0.00588,                 !- <none>
    0.00588,                 !- <none>
    0.00588,                 !- <none>
    0.00585,                 !- <none>
    0.00585,                 !- <none>
    0.00585,                 !- <none>
    0.00582,                 !- <none>
    0.00582,                 !- <none>
    0.00582,                 !- <none>
    0.00588,                 !- <none>
    0.00588,                 !- <none>
    0.00588,                 !- <none>
    0.00585,                 !- <none>
    0.00585,                 !- <none>
    0.00585,                 !- <none>
    0.00582,                 !- <none>
    0.00582,                 !- <none>
    0.00582,                 !- <none>
    0.00588,                 !- <none>
    0.00588,                 !- <none>
    0.00588,                 !- <none>
    0.00585,                 !- <none>
    0.00585,                 !- <none>
    0.00585,                 !- <none>
    0.00582,                 !- <none>
    0.00582,                 !- <none>
    0.00582,                 !- <none>
    0.00588,                 !- <none>
    0.00588,                 !- <none>
    0.00588,                 !- <none>
    0.00585,                 !- <none>
    0.00585,                 !- <none>
    0.00585,                 !- <none>
    0.00582,                 !- <none>
    0.00582,                 !- <none>
    0.00582,                 !- <none>
    0.00588,                 !- <none>
    0.00588,                 !- <none>
    0.00588,                 !- <none>
    0.00585,                 !- <none>
    0.00585,                 !- <none>
    0.00585,                 !- <none>
    0.00582,                 !- <none>
    0.00582,                 !- <none>
    0.00582,                 !- <none>
    0.00588,                 !- <none>
    0.00588,                 !- <none>
    0.00588,                 !- <none>
    0.00585,                 !- <none>
    0.00585,                 !- <none>
    0.00585,                 !- <none>
    0.00582,                 !- <none>
    0.00582,                 !- <none>
    0.00582,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00870,                 !- <none>
    0.00870,                 !- <none>
    0.00870,                 !- <none>
    0.00867,                 !- <none>
    0.00867,                 !- <none>
    0.00867,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00870,                 !- <none>
    0.00870,                 !- <none>
    0.00870,                 !- <none>
    0.00867,                 !- <none>
    0.00867,                 !- <none>
    0.00867,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00870,                 !- <none>
    0.00870,                 !- <none>
    0.00870,                 !- <none>
    0.00867,                 !- <none>
    0.00867,                 !- <none>
    0.00867,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00870,                 !- <none>
    0.00870,                 !- <none>
    0.00870,                 !- <none>
    0.00867,                 !- <none>
    0.00867,                 !- <none>
    0.00867,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00870,                 !- <none>
    0.00870,                 !- <none>
    0.00870,                 !- <none>
    0.00867,                 !- <none>
    0.00867,                 !- <none>
    0.00867,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00870,                 !- <none>
    0.00870,                 !- <none>
    0.00870,                 !- <none>
    0.00867,                 !- <none>
    0.00867,                 !- <none>
    0.00867,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00870,                 !- <none>
    0.00870,                 !- <none>
    0.00870,                 !- <none>
    0.00867,                 !- <none>
    0.00867,                 !- <none>
    0.00867,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00870,                 !- <none>
    0.00870,                 !- <none>
    0.00870,                 !- <none>
    0.00867,                 !- <none>
    0.00867,                 !- <none>
    0.00867,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00874,                 !- <none>
    0.00870,                 !- <none>
    0.00870,                 !- <none>
    0.00870,                 !- <none>
    0.00867,                 !- <none>
    0.00867,                 !- <none>
    0.00867,                 !- <none>
    0.00907,                 !- <none>
    0.00907,                 !- <none>
    0.00907,                 !- <none>
    0.00904,                 !- <none>
    0.00904,                 !- <none>
    0.00904,                 !- <none>
    0.00901,                 !- <none>
    0.00901,                 !- <none>
    0.00901,                 !- <none>
    0.00907,                 !- <none>
    0.00907,                 !- <none>
    0.00907,                 !- <none>
    0.00904,                 !- <none>
    0.00904,                 !- <none>
    0.00904,                 !- <none>
    0.00901,                 !- <none>
    0.00901,                 !- <none>
    0.00901,                 !- <none>
    0.00907,                 !- <none>
    0.00907,                 !- <none>
    0.00907,                 !- <none>
    0.00904,                 !- <none>
    0.00904,                 !- <none>
    0.00904,                 !- <none>
    0.00901,                 !- <none>
    0.00901,                 !- <none>
    0.00901,                 !- <none>
    0.00907,                 !- <none>
    0.00907,                 !- <none>
    0.00907,                 !- <none>
    0.00904,                 !- <none>
    0.00904,                 !- <none>
    0.00904,                 !- <none>
    0.00901,                 !- <none>
    0.00901,                 !- <none>
    0.00901,                 !- <none>
    0.00907,                 !- <none>
    0.00907,                 !- <none>
    0.00907,                 !- <none>
    0.00904,                 !- <none>
    0.00904,                 !- <none>
    0.00904,                 !- <none>
    0.00901,                 !- <none>
    0.00901,                 !- <none>
    0.00901,                 !- <none>
    0.00907,                 !- <none>
    0.00907,                 !- <none>
    0.00907,                 !- <none>
    0.00904,                 !- <none>
    0.00904,                 !- <none>
    0.00904,                 !- <none>
    0.00901,                 !- <none>
    0.00901,                 !- <none>
    0.00901,                 !- <none>
    0.00907,                 !- <none>
    0.00907,                 !- <none>
    0.00907,                 !- <none>
    0.00904,                 !- <none>
    0.00904,                 !- <none>
    0.00904,                 !- <none>
    0.00901,                 !- <none>
    0.00901,                 !- <none>
    0.00901,                 !- <none>
    0.00907,                 !- <none>
    0.00907,                 !- <none>
    0.00907,                 !- <none>
    0.00904,                 !- <none>
    0.00904,                 !- <none>
    0.00904,                 !- <none>
    0.00901,                 !- <none>
    0.00901,                 !- <none>
    0.00901,                 !- <none>
    0.00907,                 !- <none>
    0.00907,                 !- <none>
    0.00907,                 !- <none>
    0.00904,                 !- <none>
    0.00904,                 !- <none>
    0.00904,                 !- <none>
    0.00901,                 !- <none>
    0.00901,                 !- <none>
    0.00901,                 !- <none>
    0.01235,                 !- <none>
    0.01235,                 !- <none>
    0.01235,                 !- <none>
    0.01232,                 !- <none>
    0.01232,                 !- <none>
    0.01232,                 !- <none>
    0.01229,                 !- <none>
    0.01229,                 !- <none>
    0.01229,                 !- <none>
    0.01235,                 !- <none>
    0.01235,                 !- <none>
    0.01235,                 !- <none>
    0.01232,                 !- <none>
    0.01232,                 !- <none>
    0.01232,                 !- <none>
    0.01229,                 !- <none>
    0.01229,                 !- <none>
    0.01229,                 !- <none>
    0.01235,                 !- <none>
    0.01235,                 !- <none>
    0.01235,                 !- <none>
    0.01232,                 !- <none>
    0.01232,                 !- <none>
    0.01232,                 !- <none>
    0.01229,                 !- <none>
    0.01229,                 !- <none>
    0.01229,                 !- <none>
    0.01235,                 !- <none>
    0.01235,                 !- <none>
    0.01235,                 !- <none>
    0.01232,                 !- <none>
    0.01232,                 !- <none>
    0.01232,                 !- <none>
    0.01229,                 !- <none>
    0.01229,                 !- <none>
    0.01229,                 !- <none>
    0.01235,                 !- <none>
    0.01235,                 !- <none>
    0.01235,                 !- <none>
    0.01232,                 !- <none>
    0.01232,                 !- <none>
    0.01232,                 !- <none>
    0.01229,                 !- <none>
    0.01229,                 !- <none>
    0.01229,                 !- <none>
    0.01235,                 !- <none>
    0.01235,                 !- <none>
    0.01235,                 !- <none>
    0.01232,                 !- <none>
    0.01232,                 !- <none>
    0.01232,                 !- <none>
    0.01229,                 !- <none>
    0.01229,                 !- <none>
    0.01229,                 !- <none>
    0.01235,                 !- <none>
    0.01235,                 !- <none>
    0.01235,                 !- <none>
    0.01232,                 !- <none>
    0.01232,                 !- <none>
    0.01232,                 !- <none>
    0.01229,                 !- <none>
    0.01229,                 !- <none>
    0.01229,                 !- <none>
    0.01235,                 !- <none>
    0.01235,                 !- <none>
    0.01235,                 !- <none>
    0.01232,                 !- <none>
    0.01232,                 !- <none>
    0.01232,                 !- <none>
    0.01229,                 !- <none>
    0.01229,                 !- <none>
    0.01229,                 !- <none>
    0.01235,                 !- <none>
    0.01235,                 !- <none>
    0.01235,                 !- <none>
    0.01232,                 !- <none>
    0.01232,                 !- <none>
    0.01232,                 !- <none>
    0.01229,                 !- <none>
    0.01229,                 !- <none>
    0.01229;                 !- <none>

  Table:Lookup,
    Mode1_Power_lookup,      !- Name
    Mode1_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    3.0176,                  !- Normalization Divisor
    -9999,                   !- Minimum Output
    9999,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    4.69020,                 !- Output Value 1
    4.69020,                 !- Output Value 2
    4.69020,                 !- <none>
    4.66495,                 !- <none>
    4.66495,                 !- <none>
    4.66495,                 !- <none>
    4.63970,                 !- <none>
    4.63970,                 !- <none>
    4.63970,                 !- <none>
    4.69020,                 !- <none>
    4.69020,                 !- <none>
    4.69020,                 !- <none>
    4.66495,                 !- <none>
    4.66495,                 !- <none>
    4.66495,                 !- <none>
    4.63970,                 !- <none>
    4.63970,                 !- <none>
    4.63970,                 !- <none>
    4.69020,                 !- <none>
    4.69020,                 !- <none>
    4.69020,                 !- <none>
    4.66495,                 !- <none>
    4.66495,                 !- <none>
    4.66495,                 !- <none>
    4.63970,                 !- <none>
    4.63970,                 !- <none>
    4.63970,                 !- <none>
    4.69020,                 !- <none>
    4.69020,                 !- <none>
    4.69020,                 !- <none>
    4.66495,                 !- <none>
    4.66495,                 !- <none>
    4.66495,                 !- <none>
    4.63970,                 !- <none>
    4.63970,                 !- <none>
    4.63970,                 !- <none>
    4.69020,                 !- <none>
    4.69020,                 !- <none>
    4.69020,                 !- <none>
    4.66495,                 !- <none>
    4.66495,                 !- <none>
    4.66495,                 !- <none>
    4.63970,                 !- <none>
    4.63970,                 !- <none>
    4.63970,                 !- <none>
    4.69020,                 !- <none>
    4.69020,                 !- <none>
    4.69020,                 !- <none>
    4.66495,                 !- <none>
    4.66495,                 !- <none>
    4.66495,                 !- <none>
    4.63970,                 !- <none>
    4.63970,                 !- <none>
    4.63970,                 !- <none>
    4.69020,                 !- <none>
    4.69020,                 !- <none>
    4.69020,                 !- <none>
    4.66495,                 !- <none>
    4.66495,                 !- <none>
    4.66495,                 !- <none>
    4.63970,                 !- <none>
    4.63970,                 !- <none>
    4.63970,                 !- <none>
    4.69020,                 !- <none>
    4.69020,                 !- <none>
    4.69020,                 !- <none>
    4.66495,                 !- <none>
    4.66495,                 !- <none>
    4.66495,                 !- <none>
    4.63970,                 !- <none>
    4.63970,                 !- <none>
    4.63970,                 !- <none>
    4.69020,                 !- <none>
    4.69020,                 !- <none>
    4.69020,                 !- <none>
    4.66495,                 !- <none>
    4.66495,                 !- <none>
    4.66495,                 !- <none>
    4.63970,                 !- <none>
    4.63970,                 !- <none>
    4.63970,                 !- <none>
    4.69286,                 !- <none>
    4.69286,                 !- <none>
    4.69286,                 !- <none>
    4.66761,                 !- <none>
    4.66761,                 !- <none>
    4.66761,                 !- <none>
    4.64236,                 !- <none>
    4.64236,                 !- <none>
    4.64236,                 !- <none>
    4.69286,                 !- <none>
    4.69286,                 !- <none>
    4.69286,                 !- <none>
    4.66761,                 !- <none>
    4.66761,                 !- <none>
    4.66761,                 !- <none>
    4.64236,                 !- <none>
    4.64236,                 !- <none>
    4.64236,                 !- <none>
    4.69286,                 !- <none>
    4.69286,                 !- <none>
    4.69286,                 !- <none>
    4.66761,                 !- <none>
    4.66761,                 !- <none>
    4.66761,                 !- <none>
    4.64236,                 !- <none>
    4.64236,                 !- <none>
    4.64236,                 !- <none>
    4.69286,                 !- <none>
    4.69286,                 !- <none>
    4.69286,                 !- <none>
    4.66761,                 !- <none>
    4.66761,                 !- <none>
    4.66761,                 !- <none>
    4.64236,                 !- <none>
    4.64236,                 !- <none>
    4.64236,                 !- <none>
    4.69286,                 !- <none>
    4.69286,                 !- <none>
    4.69286,                 !- <none>
    4.66761,                 !- <none>
    4.66761,                 !- <none>
    4.66761,                 !- <none>
    4.64236,                 !- <none>
    4.64236,                 !- <none>
    4.64236,                 !- <none>
    4.69286,                 !- <none>
    4.69286,                 !- <none>
    4.69286,                 !- <none>
    4.66761,                 !- <none>
    4.66761,                 !- <none>
    4.66761,                 !- <none>
    4.64236,                 !- <none>
    4.64236,                 !- <none>
    4.64236,                 !- <none>
    4.69286,                 !- <none>
    4.69286,                 !- <none>
    4.69286,                 !- <none>
    4.66761,                 !- <none>
    4.66761,                 !- <none>
    4.66761,                 !- <none>
    4.64236,                 !- <none>
    4.64236,                 !- <none>
    4.64236,                 !- <none>
    4.69286,                 !- <none>
    4.69286,                 !- <none>
    4.69286,                 !- <none>
    4.66761,                 !- <none>
    4.66761,                 !- <none>
    4.66761,                 !- <none>
    4.64236,                 !- <none>
    4.64236,                 !- <none>
    4.64236,                 !- <none>
    4.69286,                 !- <none>
    4.69286,                 !- <none>
    4.69286,                 !- <none>
    4.66761,                 !- <none>
    4.66761,                 !- <none>
    4.66761,                 !- <none>
    4.64236,                 !- <none>
    4.64236,                 !- <none>
    4.64236,                 !- <none>
    4.70279,                 !- <none>
    4.70279,                 !- <none>
    4.70279,                 !- <none>
    4.67753,                 !- <none>
    4.67753,                 !- <none>
    4.67753,                 !- <none>
    4.65228,                 !- <none>
    4.65228,                 !- <none>
    4.65228,                 !- <none>
    4.70279,                 !- <none>
    4.70279,                 !- <none>
    4.70279,                 !- <none>
    4.67753,                 !- <none>
    4.67753,                 !- <none>
    4.67753,                 !- <none>
    4.65228,                 !- <none>
    4.65228,                 !- <none>
    4.65228,                 !- <none>
    4.70279,                 !- <none>
    4.70279,                 !- <none>
    4.70279,                 !- <none>
    4.67753,                 !- <none>
    4.67753,                 !- <none>
    4.67753,                 !- <none>
    4.65228,                 !- <none>
    4.65228,                 !- <none>
    4.65228,                 !- <none>
    4.70279,                 !- <none>
    4.70279,                 !- <none>
    4.70279,                 !- <none>
    4.67753,                 !- <none>
    4.67753,                 !- <none>
    4.67753,                 !- <none>
    4.65228,                 !- <none>
    4.65228,                 !- <none>
    4.65228,                 !- <none>
    4.70279,                 !- <none>
    4.70279,                 !- <none>
    4.70279,                 !- <none>
    4.67753,                 !- <none>
    4.67753,                 !- <none>
    4.67753,                 !- <none>
    4.65228,                 !- <none>
    4.65228,                 !- <none>
    4.65228,                 !- <none>
    4.70279,                 !- <none>
    4.70279,                 !- <none>
    4.70279,                 !- <none>
    4.67753,                 !- <none>
    4.67753,                 !- <none>
    4.67753,                 !- <none>
    4.65228,                 !- <none>
    4.65228,                 !- <none>
    4.65228,                 !- <none>
    4.70279,                 !- <none>
    4.70279,                 !- <none>
    4.70279,                 !- <none>
    4.67753,                 !- <none>
    4.67753,                 !- <none>
    4.67753,                 !- <none>
    4.65228,                 !- <none>
    4.65228,                 !- <none>
    4.65228,                 !- <none>
    4.70279,                 !- <none>
    4.70279,                 !- <none>
    4.70279,                 !- <none>
    4.67753,                 !- <none>
    4.67753,                 !- <none>
    4.67753,                 !- <none>
    4.65228,                 !- <none>
    4.65228,                 !- <none>
    4.65228,                 !- <none>
    4.70279,                 !- <none>
    4.70279,                 !- <none>
    4.70279,                 !- <none>
    4.67753,                 !- <none>
    4.67753,                 !- <none>
    4.67753,                 !- <none>
    4.65228,                 !- <none>
    4.65228,                 !- <none>
    4.65228,                 !- <none>
    4.70396,                 !- <none>
    4.70396,                 !- <none>
    4.70396,                 !- <none>
    4.67870,                 !- <none>
    4.67870,                 !- <none>
    4.67870,                 !- <none>
    4.65346,                 !- <none>
    4.65346,                 !- <none>
    4.65346,                 !- <none>
    4.70396,                 !- <none>
    4.70396,                 !- <none>
    4.70396,                 !- <none>
    4.67870,                 !- <none>
    4.67870,                 !- <none>
    4.67870,                 !- <none>
    4.65346,                 !- <none>
    4.65346,                 !- <none>
    4.65346,                 !- <none>
    4.70396,                 !- <none>
    4.70396,                 !- <none>
    4.70396,                 !- <none>
    4.67870,                 !- <none>
    4.67870,                 !- <none>
    4.67870,                 !- <none>
    4.65346,                 !- <none>
    4.65346,                 !- <none>
    4.65346,                 !- <none>
    4.70396,                 !- <none>
    4.70396,                 !- <none>
    4.70396,                 !- <none>
    4.67870,                 !- <none>
    4.67870,                 !- <none>
    4.67870,                 !- <none>
    4.65346,                 !- <none>
    4.65346,                 !- <none>
    4.65346,                 !- <none>
    4.70396,                 !- <none>
    4.70396,                 !- <none>
    4.70396,                 !- <none>
    4.67870,                 !- <none>
    4.67870,                 !- <none>
    4.67870,                 !- <none>
    4.65346,                 !- <none>
    4.65346,                 !- <none>
    4.65346,                 !- <none>
    4.70396,                 !- <none>
    4.70396,                 !- <none>
    4.70396,                 !- <none>
    4.67870,                 !- <none>
    4.67870,                 !- <none>
    4.67870,                 !- <none>
    4.65346,                 !- <none>
    4.65346,                 !- <none>
    4.65346,                 !- <none>
    4.70396,                 !- <none>
    4.70396,                 !- <none>
    4.70396,                 !- <none>
    4.67870,                 !- <none>
    4.67870,                 !- <none>
    4.67870,                 !- <none>
    4.65346,                 !- <none>
    4.65346,                 !- <none>
    4.65346,                 !- <none>
    4.70396,                 !- <none>
    4.70396,                 !- <none>
    4.70396,                 !- <none>
    4.67870,                 !- <none>
    4.67870,                 !- <none>
    4.67870,                 !- <none>
    4.65346,                 !- <none>
    4.65346,                 !- <none>
    4.65346,                 !- <none>
    4.70396,                 !- <none>
    4.70396,                 !- <none>
    4.70396,                 !- <none>
    4.67870,                 !- <none>
    4.67870,                 !- <none>
    4.67870,                 !- <none>
    4.65346,                 !- <none>
    4.65346,                 !- <none>
    4.65346,                 !- <none>
    4.71537,                 !- <none>
    4.71537,                 !- <none>
    4.71537,                 !- <none>
    4.69012,                 !- <none>
    4.69012,                 !- <none>
    4.69012,                 !- <none>
    4.66487,                 !- <none>
    4.66487,                 !- <none>
    4.66487,                 !- <none>
    4.71537,                 !- <none>
    4.71537,                 !- <none>
    4.71537,                 !- <none>
    4.69012,                 !- <none>
    4.69012,                 !- <none>
    4.69012,                 !- <none>
    4.66487,                 !- <none>
    4.66487,                 !- <none>
    4.66487,                 !- <none>
    4.71537,                 !- <none>
    4.71537,                 !- <none>
    4.71537,                 !- <none>
    4.69012,                 !- <none>
    4.69012,                 !- <none>
    4.69012,                 !- <none>
    4.66487,                 !- <none>
    4.66487,                 !- <none>
    4.66487,                 !- <none>
    4.71537,                 !- <none>
    4.71537,                 !- <none>
    4.71537,                 !- <none>
    4.69012,                 !- <none>
    4.69012,                 !- <none>
    4.69012,                 !- <none>
    4.66487,                 !- <none>
    4.66487,                 !- <none>
    4.66487,                 !- <none>
    4.71537,                 !- <none>
    4.71537,                 !- <none>
    4.71537,                 !- <none>
    4.69012,                 !- <none>
    4.69012,                 !- <none>
    4.69012,                 !- <none>
    4.66487,                 !- <none>
    4.66487,                 !- <none>
    4.66487,                 !- <none>
    4.71537,                 !- <none>
    4.71537,                 !- <none>
    4.71537,                 !- <none>
    4.69012,                 !- <none>
    4.69012,                 !- <none>
    4.69012,                 !- <none>
    4.66487,                 !- <none>
    4.66487,                 !- <none>
    4.66487,                 !- <none>
    4.71537,                 !- <none>
    4.71537,                 !- <none>
    4.71537,                 !- <none>
    4.69012,                 !- <none>
    4.69012,                 !- <none>
    4.69012,                 !- <none>
    4.66487,                 !- <none>
    4.66487,                 !- <none>
    4.66487,                 !- <none>
    4.71537,                 !- <none>
    4.71537,                 !- <none>
    4.71537,                 !- <none>
    4.69012,                 !- <none>
    4.69012,                 !- <none>
    4.69012,                 !- <none>
    4.66487,                 !- <none>
    4.66487,                 !- <none>
    4.66487,                 !- <none>
    4.71537,                 !- <none>
    4.71537,                 !- <none>
    4.71537,                 !- <none>
    4.69012,                 !- <none>
    4.69012,                 !- <none>
    4.69012,                 !- <none>
    4.66487,                 !- <none>
    4.66487,                 !- <none>
    4.66487,                 !- <none>
    4.60788,                 !- <none>
    4.60788,                 !- <none>
    4.60788,                 !- <none>
    4.58263,                 !- <none>
    4.58263,                 !- <none>
    4.58263,                 !- <none>
    4.55738,                 !- <none>
    4.55738,                 !- <none>
    4.55738,                 !- <none>
    4.60788,                 !- <none>
    4.60788,                 !- <none>
    4.60788,                 !- <none>
    4.58263,                 !- <none>
    4.58263,                 !- <none>
    4.58263,                 !- <none>
    4.55738,                 !- <none>
    4.55738,                 !- <none>
    4.55738,                 !- <none>
    4.60788,                 !- <none>
    4.60788,                 !- <none>
    4.60788,                 !- <none>
    4.58263,                 !- <none>
    4.58263,                 !- <none>
    4.58263,                 !- <none>
    4.55738,                 !- <none>
    4.55738,                 !- <none>
    4.55738,                 !- <none>
    4.60788,                 !- <none>
    4.60788,                 !- <none>
    4.60788,                 !- <none>
    4.58263,                 !- <none>
    4.58263,                 !- <none>
    4.58263,                 !- <none>
    4.55738,                 !- <none>
    4.55738,                 !- <none>
    4.55738,                 !- <none>
    4.60788,                 !- <none>
    4.60788,                 !- <none>
    4.60788,                 !- <none>
    4.58263,                 !- <none>
    4.58263,                 !- <none>
    4.58263,                 !- <none>
    4.55738,                 !- <none>
    4.55738,                 !- <none>
    4.55738,                 !- <none>
    4.60788,                 !- <none>
    4.60788,                 !- <none>
    4.60788,                 !- <none>
    4.58263,                 !- <none>
    4.58263,                 !- <none>
    4.58263,                 !- <none>
    4.55738,                 !- <none>
    4.55738,                 !- <none>
    4.55738,                 !- <none>
    4.60788,                 !- <none>
    4.60788,                 !- <none>
    4.60788,                 !- <none>
    4.58263,                 !- <none>
    4.58263,                 !- <none>
    4.58263,                 !- <none>
    4.55738,                 !- <none>
    4.55738,                 !- <none>
    4.55738,                 !- <none>
    4.60788,                 !- <none>
    4.60788,                 !- <none>
    4.60788,                 !- <none>
    4.58263,                 !- <none>
    4.58263,                 !- <none>
    4.58263,                 !- <none>
    4.55738,                 !- <none>
    4.55738,                 !- <none>
    4.55738,                 !- <none>
    4.60788,                 !- <none>
    4.60788,                 !- <none>
    4.60788,                 !- <none>
    4.58263,                 !- <none>
    4.58263,                 !- <none>
    4.58263,                 !- <none>
    4.55738,                 !- <none>
    4.55738,                 !- <none>
    4.55738,                 !- <none>
    4.61054,                 !- <none>
    4.61054,                 !- <none>
    4.61054,                 !- <none>
    4.58529,                 !- <none>
    4.58529,                 !- <none>
    4.58529,                 !- <none>
    4.56003,                 !- <none>
    4.56003,                 !- <none>
    4.56003,                 !- <none>
    4.61054,                 !- <none>
    4.61054,                 !- <none>
    4.61054,                 !- <none>
    4.58529,                 !- <none>
    4.58529,                 !- <none>
    4.58529,                 !- <none>
    4.56003,                 !- <none>
    4.56003,                 !- <none>
    4.56003,                 !- <none>
    4.61054,                 !- <none>
    4.61054,                 !- <none>
    4.61054,                 !- <none>
    4.58529,                 !- <none>
    4.58529,                 !- <none>
    4.58529,                 !- <none>
    4.56003,                 !- <none>
    4.56003,                 !- <none>
    4.56003,                 !- <none>
    4.61054,                 !- <none>
    4.61054,                 !- <none>
    4.61054,                 !- <none>
    4.58529,                 !- <none>
    4.58529,                 !- <none>
    4.58529,                 !- <none>
    4.56003,                 !- <none>
    4.56003,                 !- <none>
    4.56003,                 !- <none>
    4.61054,                 !- <none>
    4.61054,                 !- <none>
    4.61054,                 !- <none>
    4.58529,                 !- <none>
    4.58529,                 !- <none>
    4.58529,                 !- <none>
    4.56003,                 !- <none>
    4.56003,                 !- <none>
    4.56003,                 !- <none>
    4.61054,                 !- <none>
    4.61054,                 !- <none>
    4.61054,                 !- <none>
    4.58529,                 !- <none>
    4.58529,                 !- <none>
    4.58529,                 !- <none>
    4.56003,                 !- <none>
    4.56003,                 !- <none>
    4.56003,                 !- <none>
    4.61054,                 !- <none>
    4.61054,                 !- <none>
    4.61054,                 !- <none>
    4.58529,                 !- <none>
    4.58529,                 !- <none>
    4.58529,                 !- <none>
    4.56003,                 !- <none>
    4.56003,                 !- <none>
    4.56003,                 !- <none>
    4.61054,                 !- <none>
    4.61054,                 !- <none>
    4.61054,                 !- <none>
    4.58529,                 !- <none>
    4.58529,                 !- <none>
    4.58529,                 !- <none>
    4.56003,                 !- <none>
    4.56003,                 !- <none>
    4.56003,                 !- <none>
    4.61054,                 !- <none>
    4.61054,                 !- <none>
    4.61054,                 !- <none>
    4.58529,                 !- <none>
    4.58529,                 !- <none>
    4.58529,                 !- <none>
    4.56003,                 !- <none>
    4.56003,                 !- <none>
    4.56003,                 !- <none>
    4.62046,                 !- <none>
    4.62046,                 !- <none>
    4.62046,                 !- <none>
    4.59521,                 !- <none>
    4.59521,                 !- <none>
    4.59521,                 !- <none>
    4.56996,                 !- <none>
    4.56996,                 !- <none>
    4.56996,                 !- <none>
    4.62046,                 !- <none>
    4.62046,                 !- <none>
    4.62046,                 !- <none>
    4.59521,                 !- <none>
    4.59521,                 !- <none>
    4.59521,                 !- <none>
    4.56996,                 !- <none>
    4.56996,                 !- <none>
    4.56996,                 !- <none>
    4.62046,                 !- <none>
    4.62046,                 !- <none>
    4.62046,                 !- <none>
    4.59521,                 !- <none>
    4.59521,                 !- <none>
    4.59521,                 !- <none>
    4.56996,                 !- <none>
    4.56996,                 !- <none>
    4.56996,                 !- <none>
    4.62046,                 !- <none>
    4.62046,                 !- <none>
    4.62046,                 !- <none>
    4.59521,                 !- <none>
    4.59521,                 !- <none>
    4.59521,                 !- <none>
    4.56996,                 !- <none>
    4.56996,                 !- <none>
    4.56996,                 !- <none>
    4.62046,                 !- <none>
    4.62046,                 !- <none>
    4.62046,                 !- <none>
    4.59521,                 !- <none>
    4.59521,                 !- <none>
    4.59521,                 !- <none>
    4.56996,                 !- <none>
    4.56996,                 !- <none>
    4.56996,                 !- <none>
    4.62046,                 !- <none>
    4.62046,                 !- <none>
    4.62046,                 !- <none>
    4.59521,                 !- <none>
    4.59521,                 !- <none>
    4.59521,                 !- <none>
    4.56996,                 !- <none>
    4.56996,                 !- <none>
    4.56996,                 !- <none>
    4.62046,                 !- <none>
    4.62046,                 !- <none>
    4.62046,                 !- <none>
    4.59521,                 !- <none>
    4.59521,                 !- <none>
    4.59521,                 !- <none>
    4.56996,                 !- <none>
    4.56996,                 !- <none>
    4.56996,                 !- <none>
    4.62046,                 !- <none>
    4.62046,                 !- <none>
    4.62046,                 !- <none>
    4.59521,                 !- <none>
    4.59521,                 !- <none>
    4.59521,                 !- <none>
    4.56996,                 !- <none>
    4.56996,                 !- <none>
    4.56996,                 !- <none>
    4.62046,                 !- <none>
    4.62046,                 !- <none>
    4.62046,                 !- <none>
    4.59521,                 !- <none>
    4.59521,                 !- <none>
    4.59521,                 !- <none>
    4.56996,                 !- <none>
    4.56996,                 !- <none>
    4.56996,                 !- <none>
    4.62163,                 !- <none>
    4.62163,                 !- <none>
    4.62163,                 !- <none>
    4.59638,                 !- <none>
    4.59638,                 !- <none>
    4.59638,                 !- <none>
    4.57113,                 !- <none>
    4.57113,                 !- <none>
    4.57113,                 !- <none>
    4.62163,                 !- <none>
    4.62163,                 !- <none>
    4.62163,                 !- <none>
    4.59638,                 !- <none>
    4.59638,                 !- <none>
    4.59638,                 !- <none>
    4.57113,                 !- <none>
    4.57113,                 !- <none>
    4.57113,                 !- <none>
    4.62163,                 !- <none>
    4.62163,                 !- <none>
    4.62163,                 !- <none>
    4.59638,                 !- <none>
    4.59638,                 !- <none>
    4.59638,                 !- <none>
    4.57113,                 !- <none>
    4.57113,                 !- <none>
    4.57113,                 !- <none>
    4.62163,                 !- <none>
    4.62163,                 !- <none>
    4.62163,                 !- <none>
    4.59638,                 !- <none>
    4.59638,                 !- <none>
    4.59638,                 !- <none>
    4.57113,                 !- <none>
    4.57113,                 !- <none>
    4.57113,                 !- <none>
    4.62163,                 !- <none>
    4.62163,                 !- <none>
    4.62163,                 !- <none>
    4.59638,                 !- <none>
    4.59638,                 !- <none>
    4.59638,                 !- <none>
    4.57113,                 !- <none>
    4.57113,                 !- <none>
    4.57113,                 !- <none>
    4.62163,                 !- <none>
    4.62163,                 !- <none>
    4.62163,                 !- <none>
    4.59638,                 !- <none>
    4.59638,                 !- <none>
    4.59638,                 !- <none>
    4.57113,                 !- <none>
    4.57113,                 !- <none>
    4.57113,                 !- <none>
    4.62163,                 !- <none>
    4.62163,                 !- <none>
    4.62163,                 !- <none>
    4.59638,                 !- <none>
    4.59638,                 !- <none>
    4.59638,                 !- <none>
    4.57113,                 !- <none>
    4.57113,                 !- <none>
    4.57113,                 !- <none>
    4.62163,                 !- <none>
    4.62163,                 !- <none>
    4.62163,                 !- <none>
    4.59638,                 !- <none>
    4.59638,                 !- <none>
    4.59638,                 !- <none>
    4.57113,                 !- <none>
    4.57113,                 !- <none>
    4.57113,                 !- <none>
    4.62163,                 !- <none>
    4.62163,                 !- <none>
    4.62163,                 !- <none>
    4.59638,                 !- <none>
    4.59638,                 !- <none>
    4.59638,                 !- <none>
    4.57113,                 !- <none>
    4.57113,                 !- <none>
    4.57113,                 !- <none>
    4.63304,                 !- <none>
    4.63304,                 !- <none>
    4.63304,                 !- <none>
    4.60779,                 !- <none>
    4.60779,                 !- <none>
    4.60779,                 !- <none>
    4.58254,                 !- <none>
    4.58254,                 !- <none>
    4.58254,                 !- <none>
    4.63304,                 !- <none>
    4.63304,                 !- <none>
    4.63304,                 !- <none>
    4.60779,                 !- <none>
    4.60779,                 !- <none>
    4.60779,                 !- <none>
    4.58254,                 !- <none>
    4.58254,                 !- <none>
    4.58254,                 !- <none>
    4.63304,                 !- <none>
    4.63304,                 !- <none>
    4.63304,                 !- <none>
    4.60779,                 !- <none>
    4.60779,                 !- <none>
    4.60779,                 !- <none>
    4.58254,                 !- <none>
    4.58254,                 !- <none>
    4.58254,                 !- <none>
    4.63304,                 !- <none>
    4.63304,                 !- <none>
    4.63304,                 !- <none>
    4.60779,                 !- <none>
    4.60779,                 !- <none>
    4.60779,                 !- <none>
    4.58254,                 !- <none>
    4.58254,                 !- <none>
    4.58254,                 !- <none>
    4.63304,                 !- <none>
    4.63304,                 !- <none>
    4.63304,                 !- <none>
    4.60779,                 !- <none>
    4.60779,                 !- <none>
    4.60779,                 !- <none>
    4.58254,                 !- <none>
    4.58254,                 !- <none>
    4.58254,                 !- <none>
    4.63304,                 !- <none>
    4.63304,                 !- <none>
    4.63304,                 !- <none>
    4.60779,                 !- <none>
    4.60779,                 !- <none>
    4.60779,                 !- <none>
    4.58254,                 !- <none>
    4.58254,                 !- <none>
    4.58254,                 !- <none>
    4.63304,                 !- <none>
    4.63304,                 !- <none>
    4.63304,                 !- <none>
    4.60779,                 !- <none>
    4.60779,                 !- <none>
    4.60779,                 !- <none>
    4.58254,                 !- <none>
    4.58254,                 !- <none>
    4.58254,                 !- <none>
    4.63304,                 !- <none>
    4.63304,                 !- <none>
    4.63304,                 !- <none>
    4.60779,                 !- <none>
    4.60779,                 !- <none>
    4.60779,                 !- <none>
    4.58254,                 !- <none>
    4.58254,                 !- <none>
    4.58254,                 !- <none>
    4.63304,                 !- <none>
    4.63304,                 !- <none>
    4.63304,                 !- <none>
    4.60779,                 !- <none>
    4.60779,                 !- <none>
    4.60779,                 !- <none>
    4.58254,                 !- <none>
    4.58254,                 !- <none>
    4.58254,                 !- <none>
    4.52556,                 !- <none>
    4.52556,                 !- <none>
    4.52556,                 !- <none>
    4.50031,                 !- <none>
    4.50031,                 !- <none>
    4.50031,                 !- <none>
    4.47506,                 !- <none>
    4.47506,                 !- <none>
    4.47506,                 !- <none>
    4.52556,                 !- <none>
    4.52556,                 !- <none>
    4.52556,                 !- <none>
    4.50031,                 !- <none>
    4.50031,                 !- <none>
    4.50031,                 !- <none>
    4.47506,                 !- <none>
    4.47506,                 !- <none>
    4.47506,                 !- <none>
    4.52556,                 !- <none>
    4.52556,                 !- <none>
    4.52556,                 !- <none>
    4.50031,                 !- <none>
    4.50031,                 !- <none>
    4.50031,                 !- <none>
    4.47506,                 !- <none>
    4.47506,                 !- <none>
    4.47506,                 !- <none>
    4.52556,                 !- <none>
    4.52556,                 !- <none>
    4.52556,                 !- <none>
    4.50031,                 !- <none>
    4.50031,                 !- <none>
    4.50031,                 !- <none>
    4.47506,                 !- <none>
    4.47506,                 !- <none>
    4.47506,                 !- <none>
    4.52556,                 !- <none>
    4.52556,                 !- <none>
    4.52556,                 !- <none>
    4.50031,                 !- <none>
    4.50031,                 !- <none>
    4.50031,                 !- <none>
    4.47506,                 !- <none>
    4.47506,                 !- <none>
    4.47506,                 !- <none>
    4.52556,                 !- <none>
    4.52556,                 !- <none>
    4.52556,                 !- <none>
    4.50031,                 !- <none>
    4.50031,                 !- <none>
    4.50031,                 !- <none>
    4.47506,                 !- <none>
    4.47506,                 !- <none>
    4.47506,                 !- <none>
    4.52556,                 !- <none>
    4.52556,                 !- <none>
    4.52556,                 !- <none>
    4.50031,                 !- <none>
    4.50031,                 !- <none>
    4.50031,                 !- <none>
    4.47506,                 !- <none>
    4.47506,                 !- <none>
    4.47506,                 !- <none>
    4.52556,                 !- <none>
    4.52556,                 !- <none>
    4.52556,                 !- <none>
    4.50031,                 !- <none>
    4.50031,                 !- <none>
    4.50031,                 !- <none>
    4.47506,                 !- <none>
    4.47506,                 !- <none>
    4.47506,                 !- <none>
    4.52556,                 !- <none>
    4.52556,                 !- <none>
    4.52556,                 !- <none>
    4.50031,                 !- <none>
    4.50031,                 !- <none>
    4.50031,                 !- <none>
    4.47506,                 !- <none>
    4.47506,                 !- <none>
    4.47506,                 !- <none>
    4.52822,                 !- <none>
    4.52822,                 !- <none>
    4.52822,                 !- <none>
    4.50297,                 !- <none>
    4.50297,                 !- <none>
    4.50297,                 !- <none>
    4.47772,                 !- <none>
    4.47772,                 !- <none>
    4.47772,                 !- <none>
    4.52822,                 !- <none>
    4.52822,                 !- <none>
    4.52822,                 !- <none>
    4.50297,                 !- <none>
    4.50297,                 !- <none>
    4.50297,                 !- <none>
    4.47772,                 !- <none>
    4.47772,                 !- <none>
    4.47772,                 !- <none>
    4.52822,                 !- <none>
    4.52822,                 !- <none>
    4.52822,                 !- <none>
    4.50297,                 !- <none>
    4.50297,                 !- <none>
    4.50297,                 !- <none>
    4.47772,                 !- <none>
    4.47772,                 !- <none>
    4.47772,                 !- <none>
    4.52822,                 !- <none>
    4.52822,                 !- <none>
    4.52822,                 !- <none>
    4.50297,                 !- <none>
    4.50297,                 !- <none>
    4.50297,                 !- <none>
    4.47772,                 !- <none>
    4.47772,                 !- <none>
    4.47772,                 !- <none>
    4.52822,                 !- <none>
    4.52822,                 !- <none>
    4.52822,                 !- <none>
    4.50297,                 !- <none>
    4.50297,                 !- <none>
    4.50297,                 !- <none>
    4.47772,                 !- <none>
    4.47772,                 !- <none>
    4.47772,                 !- <none>
    4.52822,                 !- <none>
    4.52822,                 !- <none>
    4.52822,                 !- <none>
    4.50297,                 !- <none>
    4.50297,                 !- <none>
    4.50297,                 !- <none>
    4.47772,                 !- <none>
    4.47772,                 !- <none>
    4.47772,                 !- <none>
    4.52822,                 !- <none>
    4.52822,                 !- <none>
    4.52822,                 !- <none>
    4.50297,                 !- <none>
    4.50297,                 !- <none>
    4.50297,                 !- <none>
    4.47772,                 !- <none>
    4.47772,                 !- <none>
    4.47772,                 !- <none>
    4.52822,                 !- <none>
    4.52822,                 !- <none>
    4.52822,                 !- <none>
    4.50297,                 !- <none>
    4.50297,                 !- <none>
    4.50297,                 !- <none>
    4.47772,                 !- <none>
    4.47772,                 !- <none>
    4.47772,                 !- <none>
    4.52822,                 !- <none>
    4.52822,                 !- <none>
    4.52822,                 !- <none>
    4.50297,                 !- <none>
    4.50297,                 !- <none>
    4.50297,                 !- <none>
    4.47772,                 !- <none>
    4.47772,                 !- <none>
    4.47772,                 !- <none>
    4.53814,                 !- <none>
    4.53814,                 !- <none>
    4.53814,                 !- <none>
    4.51289,                 !- <none>
    4.51289,                 !- <none>
    4.51289,                 !- <none>
    4.48764,                 !- <none>
    4.48764,                 !- <none>
    4.48764,                 !- <none>
    4.53814,                 !- <none>
    4.53814,                 !- <none>
    4.53814,                 !- <none>
    4.51289,                 !- <none>
    4.51289,                 !- <none>
    4.51289,                 !- <none>
    4.48764,                 !- <none>
    4.48764,                 !- <none>
    4.48764,                 !- <none>
    4.53814,                 !- <none>
    4.53814,                 !- <none>
    4.53814,                 !- <none>
    4.51289,                 !- <none>
    4.51289,                 !- <none>
    4.51289,                 !- <none>
    4.48764,                 !- <none>
    4.48764,                 !- <none>
    4.48764,                 !- <none>
    4.53814,                 !- <none>
    4.53814,                 !- <none>
    4.53814,                 !- <none>
    4.51289,                 !- <none>
    4.51289,                 !- <none>
    4.51289,                 !- <none>
    4.48764,                 !- <none>
    4.48764,                 !- <none>
    4.48764,                 !- <none>
    4.53814,                 !- <none>
    4.53814,                 !- <none>
    4.53814,                 !- <none>
    4.51289,                 !- <none>
    4.51289,                 !- <none>
    4.51289,                 !- <none>
    4.48764,                 !- <none>
    4.48764,                 !- <none>
    4.48764,                 !- <none>
    4.53814,                 !- <none>
    4.53814,                 !- <none>
    4.53814,                 !- <none>
    4.51289,                 !- <none>
    4.51289,                 !- <none>
    4.51289,                 !- <none>
    4.48764,                 !- <none>
    4.48764,                 !- <none>
    4.48764,                 !- <none>
    4.53814,                 !- <none>
    4.53814,                 !- <none>
    4.53814,                 !- <none>
    4.51289,                 !- <none>
    4.51289,                 !- <none>
    4.51289,                 !- <none>
    4.48764,                 !- <none>
    4.48764,                 !- <none>
    4.48764,                 !- <none>
    4.53814,                 !- <none>
    4.53814,                 !- <none>
    4.53814,                 !- <none>
    4.51289,                 !- <none>
    4.51289,                 !- <none>
    4.51289,                 !- <none>
    4.48764,                 !- <none>
    4.48764,                 !- <none>
    4.48764,                 !- <none>
    4.53814,                 !- <none>
    4.53814,                 !- <none>
    4.53814,                 !- <none>
    4.51289,                 !- <none>
    4.51289,                 !- <none>
    4.51289,                 !- <none>
    4.48764,                 !- <none>
    4.48764,                 !- <none>
    4.48764,                 !- <none>
    4.53931,                 !- <none>
    4.53931,                 !- <none>
    4.53931,                 !- <none>
    4.51406,                 !- <none>
    4.51406,                 !- <none>
    4.51406,                 !- <none>
    4.48881,                 !- <none>
    4.48881,                 !- <none>
    4.48881,                 !- <none>
    4.53931,                 !- <none>
    4.53931,                 !- <none>
    4.53931,                 !- <none>
    4.51406,                 !- <none>
    4.51406,                 !- <none>
    4.51406,                 !- <none>
    4.48881,                 !- <none>
    4.48881,                 !- <none>
    4.48881,                 !- <none>
    4.53931,                 !- <none>
    4.53931,                 !- <none>
    4.53931,                 !- <none>
    4.51406,                 !- <none>
    4.51406,                 !- <none>
    4.51406,                 !- <none>
    4.48881,                 !- <none>
    4.48881,                 !- <none>
    4.48881,                 !- <none>
    4.53931,                 !- <none>
    4.53931,                 !- <none>
    4.53931,                 !- <none>
    4.51406,                 !- <none>
    4.51406,                 !- <none>
    4.51406,                 !- <none>
    4.48881,                 !- <none>
    4.48881,                 !- <none>
    4.48881,                 !- <none>
    4.53931,                 !- <none>
    4.53931,                 !- <none>
    4.53931,                 !- <none>
    4.51406,                 !- <none>
    4.51406,                 !- <none>
    4.51406,                 !- <none>
    4.48881,                 !- <none>
    4.48881,                 !- <none>
    4.48881,                 !- <none>
    4.53931,                 !- <none>
    4.53931,                 !- <none>
    4.53931,                 !- <none>
    4.51406,                 !- <none>
    4.51406,                 !- <none>
    4.51406,                 !- <none>
    4.48881,                 !- <none>
    4.48881,                 !- <none>
    4.48881,                 !- <none>
    4.53931,                 !- <none>
    4.53931,                 !- <none>
    4.53931,                 !- <none>
    4.51406,                 !- <none>
    4.51406,                 !- <none>
    4.51406,                 !- <none>
    4.48881,                 !- <none>
    4.48881,                 !- <none>
    4.48881,                 !- <none>
    4.53931,                 !- <none>
    4.53931,                 !- <none>
    4.53931,                 !- <none>
    4.51406,                 !- <none>
    4.51406,                 !- <none>
    4.51406,                 !- <none>
    4.48881,                 !- <none>
    4.48881,                 !- <none>
    4.48881,                 !- <none>
    4.53931,                 !- <none>
    4.53931,                 !- <none>
    4.53931,                 !- <none>
    4.51406,                 !- <none>
    4.51406,                 !- <none>
    4.51406,                 !- <none>
    4.48881,                 !- <none>
    4.48881,                 !- <none>
    4.48881,                 !- <none>
    4.55072,                 !- <none>
    4.55072,                 !- <none>
    4.55072,                 !- <none>
    4.52547,                 !- <none>
    4.52547,                 !- <none>
    4.52547,                 !- <none>
    4.50022,                 !- <none>
    4.50022,                 !- <none>
    4.50022,                 !- <none>
    4.55072,                 !- <none>
    4.55072,                 !- <none>
    4.55072,                 !- <none>
    4.52547,                 !- <none>
    4.52547,                 !- <none>
    4.52547,                 !- <none>
    4.50022,                 !- <none>
    4.50022,                 !- <none>
    4.50022,                 !- <none>
    4.55072,                 !- <none>
    4.55072,                 !- <none>
    4.55072,                 !- <none>
    4.52547,                 !- <none>
    4.52547,                 !- <none>
    4.52547,                 !- <none>
    4.50022,                 !- <none>
    4.50022,                 !- <none>
    4.50022,                 !- <none>
    4.55072,                 !- <none>
    4.55072,                 !- <none>
    4.55072,                 !- <none>
    4.52547,                 !- <none>
    4.52547,                 !- <none>
    4.52547,                 !- <none>
    4.50022,                 !- <none>
    4.50022,                 !- <none>
    4.50022,                 !- <none>
    4.55072,                 !- <none>
    4.55072,                 !- <none>
    4.55072,                 !- <none>
    4.52547,                 !- <none>
    4.52547,                 !- <none>
    4.52547,                 !- <none>
    4.50022,                 !- <none>
    4.50022,                 !- <none>
    4.50022,                 !- <none>
    4.55072,                 !- <none>
    4.55072,                 !- <none>
    4.55072,                 !- <none>
    4.52547,                 !- <none>
    4.52547,                 !- <none>
    4.52547,                 !- <none>
    4.50022,                 !- <none>
    4.50022,                 !- <none>
    4.50022,                 !- <none>
    4.55072,                 !- <none>
    4.55072,                 !- <none>
    4.55072,                 !- <none>
    4.52547,                 !- <none>
    4.52547,                 !- <none>
    4.52547,                 !- <none>
    4.50022,                 !- <none>
    4.50022,                 !- <none>
    4.50022,                 !- <none>
    4.55072,                 !- <none>
    4.55072,                 !- <none>
    4.55072,                 !- <none>
    4.52547,                 !- <none>
    4.52547,                 !- <none>
    4.52547,                 !- <none>
    4.50022,                 !- <none>
    4.50022,                 !- <none>
    4.50022,                 !- <none>
    4.55072,                 !- <none>
    4.55072,                 !- <none>
    4.55072,                 !- <none>
    4.52547,                 !- <none>
    4.52547,                 !- <none>
    4.52547,                 !- <none>
    4.50022,                 !- <none>
    4.50022,                 !- <none>
    4.50022;                 !- <none>

  Table:Lookup,
    Mode1_FanPower_lookup,   !- Name
    Mode1_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    3.0176,                  !- Normalization Divisor
    -9999,                   !- Minimum Output
    9999,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    3.25000,                 !- Output Value 1
    3.25000,                 !- Output Value 2
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000,                 !- <none>
    3.25000;                 !- <none>

  Table:Lookup,
    Mode1_water_lookup,      !- Name
    Mode1_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    3.0176,                  !- Normalization Divisor
    -9999,                   !- Minimum Output
    9999,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    20.90173,                !- Output Value 1
    20.90173,                !- Output Value 2
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    20.90173,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    47.16504,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
    73.42836,                !- <none>
