Version,8.9.0;

! UnitaryHybridAC_IndirectEvapCooler.idf
!
! Basic file description:  This file models a small two zone restaurant
!
! Highlights:              Test the Unitary Hybrid AC model when used together with a second HVAC system. 
!
! Simulation Location/Run: Climate Zone 13, 3 design days, 1 run period,
!                          
!
! Location:                Climate zone 13, CA
!
! Design Days:              Climate Zone 13 Ann Clg .4% Condns DB=>MWB
!							Climate Zone 13 Ann Htg 99.6% Condns DB
!							Climate Zone 13 Ann Clg .4% Condns WB=>MDB
!                          
!
! Run Period (Weather File): Full Annual Simulation, 
!
! Run Control:             
!
! Building:                Fictional 2 zone restaurant. 
!
! Floor Area:              X m2
! Number of Stories:       1


Timestep,4;  !4;

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  Yes,                     !- Do Plant Sizing Calculation
  No,                      !- Run Simulation for Sizing Periods
  Yes;                     !- Run Simulation for Weather File Run Periods

RunPeriod,
  ,                        !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  12,                      !- End Month
  31,                      !- End Day of Month
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

SurfaceConvectionAlgorithm:Inside,TARP;

SurfaceConvectionAlgorithm:Outside,DOE-2;

HeatBalanceAlgorithm,ConductionTransferFunction;

SurfaceProperty:OtherSideConditionsModel,
  GapConvectionModel,      !- Name
  GapConvectionRadiation;  !- Type of Modeling

Sizing:Parameters,
  1.25, !- Heating Sizing Factor
  1.15, !- Cooling Sizing Factor
  ;                        !- Timesteps in Averaging Window

ConvergenceLimits,
  0, !5,                       !- Minimum System Timestep {minutes}
  20;                      !- Maximum HVAC Iterations

ShadowCalculation,
  AverageOverDaysInFrequency,  !- Calculation Method
  30;                      !- Calculation Frequency

Building,
  restaurant-full-service,    !- Name
  0,      !- North Axis {deg}
  City,                !- Terrain
  0.5, !0.04,                    !- Loads Convergence Tolerance Value
  0.5, !0.2,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior, !- Solar Distribution
  10; !25;                      !- Maximum Number of Warmup Days

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60,                     !- Lower Limit Value
  200,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0,                       !- Lower Limit Value
  1,                       !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0,                       !- Lower Limit Value
  4,                       !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10,                      !- Lower Limit Value
  90,                      !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name
! US National Holidays

RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September, !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,!- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type


 ! The following Location and Design Day data are produced as possible from the indicated data source.
 ! Wind Speeds follow the indicated design conditions rather than traditional values (6.7 m/s heating, 3.35 m/s cooling)
 ! No special attempts at re-creating or determining missing data parts (e.g. Wind speed or direction)
 ! are done.  Therefore, you should look at the data and fill in any incorrect values as you desire.

 Site:Location,
  Climate Zone 13_CA_USA Design_Conditions,     !- Location Name
      36.80,     !- Latitude {N+ S-}
    -119.70,     !- Longitude {W- E+}
      -8.00,     !- Time Zone Relative to GMT {GMT+/-}
     100.00;     !- Elevation {m}

 !  WMO=723890 Time Zone=NAP: (GMT-08:00) Pacific Time (US & Canada); Tijuana
 !  Data Source=ASHRAE 2009 Annual Design Conditions
 RunPeriodControl:DaylightSavingTime,
   2nd Sunday in March,    !- StartDate
   2nd Sunday in November;    !- EndDate

 ! Using Design Conditions from "Climate Design Data 2009 ASHRAE Handbook"
 ! Climate Zone 13_CA_USA Extreme Annual Wind Speeds, 1%=8.1m/s, 2.5%=7.3m/s, 5%=6.4m/s
 ! Climate Zone 13_CA_USA Extreme Annual Temperatures, Max Drybulb=-1.9°C Min Drybulb=42.1°C

 ! Climate Zone 13_CA_USA Annual Heating Design Conditions Wind Speed=1.2m/s Wind Dir=80
 ! Coldest Month=DEC
 ! Climate Zone 13_CA_USA Annual Heating 99.6%, MaxDB=-0.3°C
 SizingPeriod:DesignDay,
  Climate Zone 13 Ann Htg 99.6% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -0.3,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -0.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100129.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         80,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 ! Climate Zone 13 Annual Cooling Design Conditions Wind Speed=3.7m/s Wind Dir=300
 ! Hottest Month=JUL
 ! Climate Zone 13_CA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=39.8°C MWB=21.8°C

 SizingPeriod:DesignDay,
  Climate Zone 13 Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       39.8,      !- Maximum Dry-Bulb Temperature {C}
       16.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100129.,      !- Barometric Pressure {Pa}
        3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.428,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.152;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 ! Climate Zone 13_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=36.7°C WB=23.2°C
 SizingPeriod:DesignDay,
  Climate Zone 13 Ann Clg .4% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       36.7,      !- Maximum Dry-Bulb Temperature {C}
       16.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       23.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100129.,      !- Barometric Pressure {Pa}
        3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.428,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.152;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)



  Foundation:Kiva:Settings,
    1.298,          !- Soil Conductivity
    1842,           !- Soil Density
    419,            !- Soil Specific Heat
    0.9,            !- Ground Solar Absorptivity
    0.9,            !- Ground Thermal Absorptivity
    0.03,           !- Ground Surface Roughness
    40,             !- Far-Field Width
    GroundWater,    !- Deep-Ground Boundary Condition
    40,             !- Deep-Ground Depth
    ,               !- Minimum Cell Dimension
    ,               !- Maximum Cell Growth Coefficient
    Timestep;       !- Simulation Timestep

  Foundation:Kiva,
    Slab Foundation,         !- Name
    ,                        !- Interior Horizontal Insulation Material Name
    ,                        !- Interior Horizontal Insulation Depth {m}
    ,                        !- Interior Horizontal Insulation Width {m}
    ,                        !- Interior Vertical Insulation Material Name
    ,                        !- Interior Vertical Insulation Depth
    ,                        !- Exterior Horizontal Insulation Material Name
    ,                        !- Exterior Horizontal Insulation Depth {m}
    ,                        !- Exterior Horizontal Insulation Width {m}
    ,                     !- Exterior Vertical Insulation Material Name
    ,                     !- Exterior Vertical Insulation Depth
    0.0,                     !- Wall Height Above Grade
    0.0,                     !- Wall Depth Below Slab
    Slab Footing;            !- Footer Wall Construction




Material,
  Roof Continuous Insulation,  !- Name
  VeryRough,               !- Roughness
  0.067453344,  !- Thickness {m}
  0.0288,  !- Conductivity {W/m-K}
  32,                      !- Density {kg/m3}(2013 ASHRAE Handbook - Fundamentals Section 26 Table 1 - Extruded polystyrene, smooth skin - aged 180 days)
  1465;                     !- Specific Heat {J/kg-K}(2013 ASHRAE Handbook - Fundamentals Section 26 Table 1 - Extruded polystyrene, smooth skin - aged 180 days)

Material,
  Roof Cavity Effective Insulation,  !- Name
  VeryRough,               !- Roughness
  0.0001,  !- Thickness {m}
  0.0459,  !- Conductivity {W/m-K}
  8.17,                      !- Density {kg/m3}(2013 ASHRAE Handbook - Fundamentals Section 26 Table 1 - Glass-fiber batts)
  837;                     !- Specific Heat {J/kg-K}(2013 ASHRAE Handbook - Fundamentals Section 26 Table 1 - Glass-fiber batts)

Construction,
  Exterior Roof,           !- Name
  Roof Membrane,  !- Layer
  Roof Continuous Insulation,  !- Layer
  Metal Decking;  !- Layer

Construction,
  Radiant Exterior Roof,  !- Name
  Roof Membrane,  !- Layer
  Roof Continuous Insulation,  !- Layer
  Metal Decking;  !- Layer




Material,
  Wall Continuous Insulation,  !- Name
  MediumSmooth,               !- Roughness
  0.033473088,  !- Thickness {m}
  0.0288,  !- Conductivity {W/m-K}
  32,                      !- Density {kg/m3}(2013 ASHRAE Handbook - Fundamentals Section 26 Table 1 - Extruded polystyrene, smooth skin - aged 180 days)
  1465;                     !- Specific Heat {J/kg-K}(2013 ASHRAE Handbook - Fundamentals Section 26 Table 1 - Extruded polystyrene, smooth skin - aged 180 days)

Material,
  Wall Cavity Effective Insulation,  !- Name
  VeryRough,               !- Roughness
  0.08889999999999999,  !- Thickness {m}
  0.6362709617369219,  !- Conductivity {W/m-K}
  8.17,                      !- Density {kg/m3}(2013 ASHRAE Handbook - Fundamentals Section 26 Table 1 - Glass-fiber batts)
  837;                     !- Specific Heat {J/kg-K}(2013 ASHRAE Handbook - Fundamentals Section 26 Table 1 - Glass-fiber batts)

Construction,
  Exterior Wall,           !- Name
  Stucco,  !- Layer
  Wall Continuous Insulation,  !- Layer
  Gypsum 5/8in;  !- Layer

Construction,
  Basement Wall,           !- Name
  Gypsum 5/8in,   !- Outside Layer
  Concrete HW Solid 8in;  !- Layer 2


Construction,
  Interior Floor,          !- Name
  Concrete MW Solid 4in,  !- Outside Layer
  Carpet;                  !- Layer 2

Construction,
  Radiant Interior Floor,  !- Name
  Concrete MW Solid 4in,  !- Layer 2
  Carpet;                  !- Layer 3

Construction,
  Soffit Floor,            !- Name
  Floor Insulation,    !- Layer 1
  Concrete HW Solid 8in,  !- Layer 2
  Carpet;                  !- Layer 3

Construction,
  Interior Ceiling,        !- Name
  Carpet,                  !- Outside Layer
  Concrete MW Solid 4in;  !- Layer 2

Construction,
  Radiant Interior Ceiling,  !- Name
  Carpet,                    !- Outside Layer
  Concrete MW Solid 4in;  !- Layer 2

Construction,
  Attic Floor,             !- Name
  Gypsum 5/8in,           !- Outside Layer
  Plywood;                !- Layer 2

Construction,
  Radiant Attic Floor,     !- Name
  Gypsum 5/8in,           !- Outside Layer
  Plywood;                !- Layer 2

Construction,
  Interior Ceiling To Attic,  !- Name
  Plywood,                !- Outside Layer
  Gypsum 5/8in;           !- Layer 2


Construction,
  Radiant Interior Ceiling To Attic,  !- Name
  Plywood,                !- Outside Layer
  Gypsum 5/8in;           !- Layer 2


Construction,
  Exterior Floor,          !- Name
  Concrete HW Solid 6in,  !- Outside Layer
  Carpet;                  !- Layer 2

Construction,
  Exterior Slab,          !- Name
  Concrete HW Solid 6in,  !- Outside Layer
  Carpet;                  !- Layer 2

Construction,
  Exterior Floor Slab,     !- Name
  Concrete HW Solid 8in;  !- Outside Layer

Construction,
  Slab Footing,    !- Name
  Concrete NW Solid 6in;         !- Outside Layer


Construction,
  MetalSlabDoor, !- Name {}
  Metal Door, !- Outside Layer {}
  Air-gap:0.1300, !- Layer 2 {}
  Metal Door; !- Layer 3 {}

Construction,
  Wood Door,           !- Name
  Wood Door Panel;     !- Outside Layer

Construction,
  Overhead Door,           !- Name
  Overhead Door Panel;     !- Outside Layer


Construction,
  Exterior Window,         !- Name
  Theoretical Glazing;     !- Outside Layer

Construction,
  Glass Door,         !- Name
  Clear Glass;     !- Outside Layer




Material,
  Roof Membrane, !- Name {}
  VeryRough, !- Roughness {}
  0.0095, !- Thickness {m}
  0.16, !- Conductivity {W/m-K}
  1121.29, !- Density {kg/m3}
  1460.0, !- Specific Heat {J/kg-K}
  0.85, !- Thermal Absorptance
  0.7, !- Solar Absorptance
  0.7; !- Visible Absorptance

Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45,        !- Conductivity {W/m-K}
  7689,      !- Density {kg/m3}
  418,       !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.3000;                  !- Visible Absorptance

Material,
  Metal Roof,              !- Name
  Smooth,                  !- Roughness
  0.0015,                  !- Thickness {m}
  45,        !- Conductivity {W/m-K}
  7689,      !- Density {kg/m3}
  418,       !- Specific Heat {J/kg-K}
  0.85,   !- Thermal Absorptance
  0.7,  !- Solar Absorptance
  0.7;  !- Visible Absorptance

Material,
  Gypsum 5/8in,           !- Name
  MediumSmooth,            !- Roughness
  0.016,                   !- Thickness {m}
  0.1622,                  !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Concrete MW Solid Grouted 8in,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.32,  !- Conductivity {W/m-K}
  1968,  !- Density {kg/m3}
  836.8,  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance

Material,
  Concrete MW Solid Grouted 6in,  !- Name
  Rough,                   !- Roughness
  0.1524,                  !- Thickness {m}
  1.32,  !- Conductivity {W/m-K}
  1968,  !- Density {kg/m3}
  836.8,  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance

Material,
  Asphalt Shingles,    !- Name
  VeryRough,               !- Roughness
  0.0032,                  !- Thickness {m}
  0.04,                    !- Conductivity {W/m-K}
  1120,                    !- Density {kg/m3}
  1260;                    !- Specific Heat {J/kg-K}

Material,
  Wood Shingles,       !- Name
  VeryRough,               !- Roughness
  0.0064,                  !- Thickness {m}
  0.04,                    !- Conductivity {W/m-K}
  592,                     !- Density {kg/m3}
  1300;                    !- Specific Heat {J/kg-K}

Material,
  Tile,       !- Name
  VeryRough,               !- Roughness
  0.0127,                  !- Thickness {m}
  1.59,                    !- Conductivity {W/m-K}
  1920,                    !- Density {kg/m3}
  1260;                    !- Specific Heat {J/kg-K}


Material,
  Gypsum 1/2in,           !- Name
  MediumSmooth,            !- Roughness
  0.0127,                   !- Thickness {m}
  0.1622,                  !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Stucco,           !- Name
  Smooth,                  !- Roughness
  0.01015,                 !- Thickness {m}
  0.72,                    !- Conductivity {W/m-K}
  1856,                    !- Density {kg/m3}
  840,                     !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Metal Siding,          !- Name
  Smooth,            !- Roughness
  0.0015,                    !- Thickness {m}
  45,         !- Conductivity {W/m-K}
  7689,       !- Density {kg/m3}
  418,        !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance

Material,
  Wood Siding,         !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.09,                    !- Conductivity {W/m-K}
  592,                     !- Density {kg/m3}
  1170;                    !- Specific Heat {J/kg-K}

Material,
  Concrete NW Solid 6in,  !- Name
  Rough,                   !- Roughness
  0.1524,                  !- Thickness {m}
  2.3075,  !- Conductivity {W/m-K}
  1968,  !- Density {kg/m3}
  836.8,  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance

Material,
  Concrete NW Solid 8in,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  2.3075,  !- Conductivity {W/m-K}
  1968,  !- Density {kg/m3}
  836.8,  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance

Material,
  Concrete MW Partially Grouted 8in,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  0.935,  !- Conductivity {W/m-K}
  1968,  !- Density {kg/m3}
  836.8,  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance

Material,
  Concrete HW Solid 8in,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.311,  !- Conductivity {W/m-K}
  2240,  !- Density {kg/m3}
  836.8,  !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance

Material,
  Brick Veneer,          !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  0.89,        !- Conductivity {W/m-K}
  1920,      !- Density {kg/m3}
  790,       !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Concrete Block Veneer,  !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  0.53,                    !- Conductivity {W/m-K}
  1280,                    !- Density {kg/m3}
  840;                     !- Specific Heat {J/kg-K}

Material,
  Stone Slab,  !- Name
  MediumRough,             !- Roughness
  0.051,                   !- Thickness {m}
  1.14,                    !- Conductivity {W/m-K}
  1920,                    !- Density {kg/m3}
  900;                     !- Specific Heat {J/kg-K}

Material,
  Spandrel Glass,  !- Name
  Smooth,                  !- Roughness
  0.0064,                  !- Thickness {m}
  0.99,                    !- Conductivity {W/m-K}
  2528,                    !- Density {kg/m3}
  880;                     !- Specific Heat {J/kg-K}

Material:AirGap,
  Air Space,  !- Name
  0.16;                    !- Thermal Resistance {m2-K/W}

Material,
  Granite 10in,  !- Name
  MediumRough,             !- Roughness
  0.254,                   !- Thickness {m}
  4.3,                     !- Conductivity {W/m-K}
  2880,                    !- Density {kg/m3}
  790;                     !- Specific Heat {J/kg-K}





Material,
  Wood 6in,          !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,         !- Conductivity {W/m-K}
  540,       !- Density {kg/m3}
  1210,        !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.7000000;               !- Visible Absorptance

Material,
  Concrete MW Solid 4in,  !- Name
  Rough,                   !- Roughness
  0.1016,                  !- Thickness {m}
  0.858,  !- Conductivity {W/m-K}
  1968,  !- Density {kg/m3}
  836.8,  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance

Material,
  Concrete HW Solid 6in, !- Name
  Rough,                   !- Roughness
  0.1524,                  !- Thickness {m}
  1.311,  !- Conductivity {W/m-K}
  2240,  !- Density {kg/m3}
  836.8,  !- Specific Heat {J/kg-K}
  0.9000,                  !- Thermal Absorptance
  0.7000,                  !- Solar Absorptance
  0.7000;                  !- Visible Absorptance

Material,
  Plywood,                !- Name
  MediumSmooth,            !- Roughness
  1.9099999E-02,           !- Thickness {m}
  0.12,         !- Conductivity {W/m-K}
  540,       !- Density {kg/m3}
  1210,        !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7800000,               !- Solar Absorptance
  0.7800000;               !- Visible Absorptance

Material,
  Plaster 1/4in,           !- Name
  MediumSmooth,            !- Roughness
  0.00635,                 !- Thickness {m}
  0.58,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Rigid Insulation 1in,    !- Name
  MediumSmooth,            !- Roughness
  0.0254,                  !- Thickness {m}
  0.0288,                  !- Conductivity {W/m-K}
  29,                      !- Density {kg/m3}
  1210;                    !- Specific Heat {J/kg-K}

Material,
  AtticFloor Insulation, !- Name {}
  MediumRough, !- Roughness {}
  0.2377, !- Thickness {m}
  0.045, !- Conductivity {W/m-K}
  265.0, !- Density {kg/m3}
  836.8, !- Specific Heat {J/kg-K}
  0.9, !- Thermal Absorptance {}
  0.7, !- Solar Absorptance {}
  0.7; !- Visible Absorptance {}

Material,
  Floor Insulation,  !- Name
  MediumRough,  !- Roughness
  0.0795,  !- Thickness
  0.0450,  !- Conductivity
  265.0000,  !- Density
  836.8000,  !- Specific Heat
  0.9000,  !- Thermal Absorptance
  0.7000,  !- Solar Absorptance
  0.7000;  !- Visible Absorptance

Material,
  Carpet,                  !- Name
  VeryRough,               !- Roughness
  0.0127,                  !- Thickness {m}
  0.06,                    !- Conductivity {W/m-K}
  288,                     !- Density {kg/m3}
  1380,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.8;                     !- Visible Absorptance

Material,
  Wall Insulation 4in R-19,    !- Name
  MediumSmooth,               !- Roughness
  0.1,                     !- Thickness {m}
  0.0288,                  !- Conductivity {W/m-K}
  29,                      !- Density {kg/m3}
  1210;                    !- Specific Heat {J/kg-K}

Material,
  Concrete HW Solid 2in White,  !- Name
  MediumRough,             !- Roughness
  5.0901599E-02,           !- Thickness {m}
  1.729577,                !- Conductivity {W/m-K}
  2242.585,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.30,                    !- Solar Absorptance
  0.30;                    !- Visible Absorptance

Material,
  Drop-Ceiling Acoustic Tile,       !- Name
  MediumSmooth,            !- Roughness
  0.0191,                  !- Thickness {m}
  0.06,                    !- Conductivity {W/m-K}
  368,                     !- Density {kg/m3}
  590,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.30,                    !- Solar Absorptance
  0.30;                    !- Visible Absorptance

Material,
  Perimeter Buffer,       !- Name
  MediumSmooth,            !- Roughness
  0.001,                  !- Thickness {m}
  1000.00,                    !- Conductivity {W/m-K}
  0.001,                     !- Density {kg/m3}
  100.0,                     !- Specific Heat {J/kg-K}
  0.999,                    !- Thermal Absorptance
  0.999,                    !- Solar Absorptance
  0.999;                    !- Visible Absorptance

Construction,
  Light Shelf Window, ! - Name
  Clear Glass;        ! - Outside Layer

Construction,
  Exterior Light Shelf,                   ! - Name
  Concrete HW Solid 2in White; ! - Outside Layer

Construction,
  Interior Wall,           !- Name
  Gypsum 5/8in,           !- Outside Layer
  Air Space,              !- Layer 1
  Gypsum 5/8in;           !- Layer 2

Construction,
  Insulated Interior Wall,  !- Name
  Gypsum 5/8in,           !- Outside Layer
  Wall Insulation 4in R-19,    !- Layer 1
  Gypsum 5/8in;           !- Layer 2

Construction,
  Interior Furnishings,    !- Name
  Wood 6in;          !- Outside Layer

Construction,
  Drop Ceiling, ! - Name
  Drop-Ceiling Acoustic Tile;        ! - Outside Layer

Construction,
  Perimeter Air Wall, ! - Name
  Perimeter Buffer;        ! - Outside Layer

WindowMaterial:SimpleGlazingSystem,
  Theoretical Glazing,     !- Name
  3.1232254400908577,  !- U-Factor {W/m2-K}
  0.67,  !- Solar Heat Gain Coefficient
  0.4;  !- Visible Transmittance

WindowMaterial:Glazing,
  Clear Glass,             !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.837,                   !- Solar Transmittance at Normal Incidence
  7.50E-02,                !- Front Side Solar Reflectance at Normal Incidence
  7.50E-02,                !- Back Side Solar Reflectance at Normal Incidence
  0.898,                   !- Visible Transmittance at Normal Incidence
  8.10E-02,                !- Front Side Visible Reflectance at Normal Incidence
  8.10E-02,                !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}

WindowMaterial:SimpleGlazingSystem,
  Air Space Glazing,     !- Name
  7.0,  !- U-Factor {W/m2-K}
  0.99,  !- Solar Heat Gain Coefficient
  0.99;  !- Visible Transmittance

Construction,
  Air Space Window,         !- Name
  Air Space Glazing;     !- Outside Layer

Material,
  Metal Door, !- Name {}
  Smooth, !- Roughness {}
  0.0013106, !- Thickness {m}
  45.31492, !- Conductivity {W/m-K}
  7833.028, !- Density {kg/m3}
  502.08, !- Specific Heat {J/kg-K}
  0.8, !- Thermal Absorptance {}
  0.5, !- Solar Absorptance {}
  0.5; !- Visible Absorptance {}

Material,
  Wood Door Panel, !- Name {}
  Rough,                !- Roughness
  0.0633984,            !- Thickness {m}
  0.0873267038564152,   !- Conductivity {W/m-K}
  512.64,               !- Density {kg/m^3}
  1214.23,              !- Specific Heat {J/kg-K}
  ,                     !- Thermal Absorptance
  ,                     !- Solar Absorptance
  ;                     !- Visible Absorptance

Material:AirGap,
  Air-gap:0.1300, !- Name {}
  0.13; !- Thermal Resistance {m2-K/W}

Material:NoMass,
  Overhead Door Panel,     !- Name
  MediumRough,             !- Roughness
  0.001,                   !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Construction,
  AtticFloor1, !- Name {}
  Gypsum 5/8in, !- Outside Layer {}
  AtticFloor Insulation, !- Layer 2 {}
  Gypsum 5/8in; !- Layer 3 {}

WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.90,                    !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.90,                    !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.00,                    !- Infrared Transmittance at Normal Incidence
  0.90,                    !- Front Side Infrared Hemispherical Emissivity
  0.90,                    !- Back Side Infrared Hemispherical Emissivity
  0.90;                    !- Conductivity {W/m-K}

Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  2702,                    !- Density {kg/m3}
  903,                     !- Specific Heat {J/kg-K}
  0.90,                    !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance


Construction,
  TDD Pipe,                !- Name
  Very High Reflectivity Surface;  !- Outside Layer

Construction,
  TDD Dome,                !- Name
  Clear Acrylic Plastic;   !- Outside Layer

Construction,
  TDD Diffuser,            !- Name
  Diffusing Acrylic Plastic;  !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
  Theoretical Skylight Glazing,  !- Name
  3.1232254400908577,       !- U-Factor {W/m2-K}
  0.67;    !- Solar Heat Gain Coefficient

WindowMaterial:Shade,
  Skylight Diffuser,       !- Name
  0.5,                     !- Solar Transmittance
  0.49,                    !- Solar Reflectance
  0.5,                     !- Visible Transmittance
  0.49,                    !- Visible Reflectance
  0.9,                     !- Infrared Hemispherical Emissivity
  0.0,                     !- Infrared Transmittance
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  0.001,                   !- Shade to Glass Distance {m}
  0.0,                     !- Top Opening Multiplier
  0.0,                     !- Bottom Opening Multiplier
  0.0,                     !- Left-side Opening Multiplier
  0.0,                     !- Right-side Opening Multiplier
  0.0;                     !- Air flow permeability

Construction,
  Exterior Skylight,     !- Name
  Theoretical Skylight Glazing;  !- Outside Layer


  


WindowProperty:ShadingControl,
  Skylight Shading,        !- Name
  InteriorShade,           !- Shading Type
  ,                        !- Name of construction with shading device
  AlwaysOn,         !- Shading Control Type
  ,                        !- Schedule name
  ,                        !- Setpoint {W/m2}
  NO,                      !- Shading Control Is Scheduled
  NO,                      !- Glare Control Is Active
  Skylight Diffuser;       !- Shading Device Material Name

WindowProperty:ShadingControl,
  Window Shade Control,    !- Name
  InteriorShade,           !- Shading Type
  ,                        !- Construction with Shading Name
  OnNightAndOnDayIfCoolingAndHighSolarOnWindow,  !OnIfHighSolarOnWindow,   !- Shading Control Type
  ,                        !- Schedule Name
  20,  !- Setpoint {W/m2, W or deg C}
  No,                      !- Shading Control Is Scheduled
  No,                      !- Glare Control Is Active
  Window Shade,            !- Shading Device Material Name
  ,                        !- Type of Slat Angle Control for Blinds
  ;                        !- Slat Angle Schedule Name

WindowMaterial:Shade,
  Window Shade,            !- Name
  0.5,  !- Solar Transmittance
  0.48,  !- Solar Reflectance
  0.5,  !- Visible Transmittance
  0.48,  !- Visible Reflectance
  0.9,                     !- Infrared Hemispherical Emissivity
  0.0,                     !- Infrared Transmittance
  0.0005,                  !- Thickness {m}
  237,                     !- Conductivity {W/m-K}
  0.001,                   !- Shade to Glass Distance {m}
  0.0,                     !- Top Opening Multiplier
  0.0,                     !- Bottom Opening Multiplier
  0.0,                     !- Left-side Opening Multiplier
  0.0,                     !- Right-side Opening Multiplier
  0.25;  !- Air flow permeability
! ***GEOMETRY RULES***

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

! ZONE LIST:
! Dining
! Kitchen
! attic
! ***ZONES***

  Zone,
    Dining,                  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Kitchen,                 !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    attic,                   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    3.0488,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

! ***WALLS***

  BuildingSurface:Detailed,
    Dining_Ceiling,          !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,     !- Construction Name
    Dining,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    attic-floor-dining,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.442700000000,3.048800000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.048800000000,  !- X,Y,Z ==> Vertex 2 {m}
    22.608700000000,0.000000000000,3.048800000000,  !- X,Y,Z ==> Vertex 3 {m}
    22.608700000000,16.442700000000,3.048800000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Floor,            !- Name
    Floor,                   !- Surface Type
    Exterior Slab,                !- Construction Name
    Dining,                  !- Zone Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.608700000000,16.442700000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    22.608700000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.442700000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ExposedFoundationPerimeter,
    Dining_Floor,          !- Surface Name
    TotalExposedPerimeter,
    55.49;                   !- Total Exposed Perimeter

  BuildingSurface:Detailed,
    Dining_Wall_East,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    Dining,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.608700000000,0.000000000000,3.048800000000,  !- X,Y,Z ==> Vertex 1 {m}
    22.608700000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    22.608700000000,16.442700000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    22.608700000000,16.442700000000,3.048800000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Wall_North,       !- Name
    Wall,                    !- Surface Type
    Interior Wall,               !- Construction Name
    Dining,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.608700000000,16.442700000000,3.048800000000,  !- X,Y,Z ==> Vertex 1 {m}
    22.608700000000,16.442700000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.442700000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.442700000000,3.048800000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,               !- Construction Name
    Kitchen,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Wall_North,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.442700000000,3.048800000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.442700000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    22.608700000000,16.442700000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    22.608700000000,16.442700000000,3.048800000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Wall_South,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    Dining,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.048800000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    22.608700000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    22.608700000000,0.000000000000,3.048800000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Wall_West,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    Dining,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.442700000000,3.048800000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.442700000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.048800000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Ceiling,         !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,     !- Construction Name
    Kitchen,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    attic-floor-kitchen,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,22.608700000000,3.048800000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.442700000000,3.048800000000,  !- X,Y,Z ==> Vertex 2 {m}
    22.608700000000,16.442700000000,3.048800000000,  !- X,Y,Z ==> Vertex 3 {m}
    22.608700000000,22.608700000000,3.048800000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Floor,           !- Name
    Floor,                   !- Surface Type
    Exterior Slab,           !- Construction Name
    Kitchen,                 !- Zone Name
    Foundation,              !- Outside Boundary Condition
    Slab Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.608700000000,22.608700000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    22.608700000000,16.442700000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.442700000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,22.608700000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ExposedFoundationPerimeter,
    Kitchen_Floor,           !- Surface Name
    TotalExposedPerimeter,
    34.95;                   !- Total Exposed Perimeter

  BuildingSurface:Detailed,
    Kitchen_Wall_East,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Kitchen,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.608700000000,16.442700000000,3.048800000000,  !- X,Y,Z ==> Vertex 1 {m}
    22.608700000000,16.442700000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    22.608700000000,22.608700000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    22.608700000000,22.608700000000,3.048800000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Wall_North,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Kitchen,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.608700000000,22.608700000000,3.048800000000,  !- X,Y,Z ==> Vertex 1 {m}
    22.608700000000,22.608700000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,22.608700000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,22.608700000000,3.048800000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Wall_West,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall,  !- Construction Name
    Kitchen,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,22.608700000000,3.048800000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,22.608700000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.442700000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.442700000000,3.048800000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    attic-floor-dining,      !- Name
    Floor,                   !- Surface Type
    Interior Floor,     !- Construction Name
    attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Ceiling,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.608700000000,16.442700000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    22.608700000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.442700000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    attic-floor-kitchen,     !- Name
    Floor,                   !- Surface Type
    Interior Floor,     !- Construction Name
    attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Ceiling,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.608700000000,22.608700000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    22.608700000000,16.442700000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.442700000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,22.608700000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    east-roof,               !- Name
    Roof,                    !- Surface Type
    Exterior Roof,      !- Construction Name
    attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.304400000000,3.769000000000,3.769200000000,  !- X,Y,Z ==> Vertex 1 {m}
    22.608700000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    22.608700000000,22.608700000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.304400000000,18.839700000000,3.769200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    north-roof,              !- Name
    Roof,                    !- Surface Type
    Exterior Roof,      !- Construction Name
    attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    22.608700000000,22.608700000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,22.608700000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.304400000000,18.839700000000,3.769200000000;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    south-roof,              !- Name
    Roof,                    !- Surface Type
    Exterior Roof,      !- Construction Name
    attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    22.608700000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.304400000000,3.769000000000,3.769200000000;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    west-roof,               !- Name
    Roof,                    !- Surface Type
    Exterior Roof,      !- Construction Name
    attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.304400000000,18.839700000000,3.769200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,22.608700000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.304400000000,3.769000000000,3.769200000000;  !- X,Y,Z ==> Vertex 4 {m}

! ***WINDOWS & DOORS***

  FenestrationSurface:Detailed,
    Dining_Wall_East_Window, !- Name
    Window,                  !- Surface Type
    Exterior Window,    !- Construction Name
    Dining_Wall_East,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    22.608700000000,0.602900000000,1.981700000000,  !- X,Y,Z ==> Vertex 1 {m}
    22.608700000000,0.602900000000,1.067100000000,  !- X,Y,Z ==> Vertex 2 {m}
    22.608700000000,15.839800000000,1.067100000000,  !- X,Y,Z ==> Vertex 3 {m}
    22.608700000000,15.839800000000,1.981700000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dining_Wall_South_Window,!- Name
    Window,                  !- Surface Type
    Exterior Window,    !- Construction Name
    Dining_Wall_South,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.754000000000,0.000000000000,1.981700000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.754000000000,0.000000000000,1.067100000000,  !- X,Y,Z ==> Vertex 2 {m}
    21.855000000000,0.000000000000,1.067100000000,  !- X,Y,Z ==> Vertex 3 {m}
    21.855000000000,0.000000000000,1.981700000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dining_Wall_West_Window, !- Name
    Window,                  !- Surface Type
    Exterior Window,    !- Construction Name
    Dining_Wall_West,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,15.839800000000,1.981700000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,15.839800000000,1.067100000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.602900000000,1.067100000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.602900000000,1.981700000000;  !- X,Y,Z ==> Vertex 4 {m}
  Schedule:Compact,
    MinSupplyT,              !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    -20;                     !- Field 4

  Schedule:Compact,
    MaxSupplyT,              !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

  Schedule:Compact,
    MinSupplyHR,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

  Schedule:Compact,
    MaxSupplyHR,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .03;                     !- Field 4

!-   ===========  ALL OBJECTS IN CLASS: TABLE:MULTIVARIABLELOOKUP ===========

  Table:MultiVariableLookup,
    Mode0_Power_lookup,      !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    Ascending,               !- X1 Sort Order
    Ascending,               !- X2 Sort Order
    1.3476,                  !- Normalization Reference
    -20,                     !- Minimum Value of X1
    100,                     !- Maximum Value of X1
    0,                       !- Minimum Value of X2
    0.03,                    !- Maximum Value of X2
    -20,                     !- Minimum Value of X3
    100,                     !- Maximum Value of X3
    0,                       !- Minimum Value of X4
    0.03,                    !- Maximum Value of X4
    0,                       !- Minimum Value of X5
    1,                       !- Maximum Value of X5
    0,                       !- Minimum Value of X6
    100,                     !- Maximum Value of X6
    -9999,                   !- Minimum Table Output
    9999,                    !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    Dimensionless,           !- Input Unit Type for X2
    Dimensionless,           !- Input Unit Type for X3
    Dimensionless,           !- Input Unit Type for X4
    Dimensionless,           !- Input Unit Type for X5
    Dimensionless,           !- Input Unit Type for X6
    Dimensionless,           !- Output Unit Type
    6,                       !- Number of Independent Variables
    3,                       !- Number of Values for Independent Variable X1
    3,                       !- Field 1 Determined by the Number of Independent Variables
    3,                       !- Field 2 Determined by the Number of Independent Variables
    3,                       !- Field 3 Determined by the Number of Independent Variables
    3,                       !- N22
    3,                       !- N23
    -100.00000,              !- N24
    0.00000,                 !- N25
    100.00000,               !- N26
    -100.00000,              !- N27
    0.00000,                 !- N28
    100.00000,               !- N29
    -100.00000,              !- N30
    0.00000,                 !- N31
    100.00000,               !- N32
    -100.00000,              !- N33
    0.00000,                 !- N34
    100.00000,               !- N35
    -100.00000,              !- N36
    0.00000,                 !- N37
    100.00000,               !- N38
    -100.00000,              !- N39
    0.00000,                 !- N40
    100.00000,               !- N41
    -100.00000,              !- N42
    -100.00000,              !- N43
    -100.00000,              !- N44
    -100.00000,              !- N45
    0.00200,                 !- N46
    0.00200,                 !- N47
    0.00200,                 !- N48
    0.00200,                 !- N49
    0.00200,                 !- N50
    0.00200,                 !- N51
    0.00200,                 !- N52
    0.00200,                 !- N53
    0.00200,                 !- N54
    0.00000,                 !- N55
    -100.00000,              !- N56
    -100.00000,              !- N57
    -100.00000,              !- N58
    0.00200,                 !- N59
    0.00200,                 !- N60
    0.00200,                 !- N61
    0.00200,                 !- N62
    0.00200,                 !- N63
    0.00200,                 !- N64
    0.00200,                 !- N65
    0.00200,                 !- N66
    0.00200,                 !- N67
    100.00000,               !- N68
    -100.00000,              !- N69
    -100.00000,              !- N70
    -100.00000,              !- N71
    0.00200,                 !- N72
    0.00200,                 !- N73
    0.00200,                 !- N74
    0.00200,                 !- N75
    0.00200,                 !- N76
    0.00200,                 !- N77
    0.00200,                 !- N78
    0.00200,                 !- N79
    0.00200,                 !- N80
    -100.00000,              !- N81
    0.00000,                 !- N82
    -100.00000,              !- N83
    -100.00000,              !- N84
    0.00200,                 !- N85
    0.00200,                 !- N86
    0.00200,                 !- N87
    0.00200,                 !- N88
    0.00200,                 !- N89
    0.00200,                 !- N90
    0.00200,                 !- N91
    0.00200,                 !- N92
    0.00200,                 !- N93
    0.00000,                 !- N94
    0.00000,                 !- N95
    -100.00000,              !- N96
    -100.00000,              !- N97
    0.00200,                 !- N98
    0.00200,                 !- N99
    0.00200,                 !- N100
    0.00200,                 !- N101
    0.00200,                 !- N102
    0.00200,                 !- N103
    0.00200,                 !- N104
    0.00200,                 !- N105
    0.00200,                 !- N106
    100.00000,               !- N107
    0.00000,                 !- N108
    -100.00000,              !- N109
    -100.00000,              !- N110
    0.00200,                 !- N111
    0.00200,                 !- N112
    0.00200,                 !- N113
    0.00200,                 !- N114
    0.00200,                 !- N115
    0.00200,                 !- N116
    0.00200,                 !- N117
    0.00200,                 !- N118
    0.00200,                 !- N119
    -100.00000,              !- N120
    100.00000,               !- N121
    -100.00000,              !- N122
    -100.00000,              !- N123
    0.00200,                 !- N124
    0.00200,                 !- N125
    0.00200,                 !- N126
    0.00200,                 !- N127
    0.00200,                 !- N128
    0.00200,                 !- N129
    0.00200,                 !- N130
    0.00200,                 !- N131
    0.00200,                 !- N132
    0.00000,                 !- N133
    100.00000,               !- N134
    -100.00000,              !- N135
    -100.00000,              !- N136
    0.00200,                 !- N137
    0.00200,                 !- N138
    0.00200,                 !- N139
    0.00200,                 !- N140
    0.00200,                 !- N141
    0.00200,                 !- N142
    0.00200,                 !- N143
    0.00200,                 !- N144
    0.00200,                 !- N145
    100.00000,               !- N146
    100.00000,               !- N147
    -100.00000,              !- N148
    -100.00000,              !- N149
    0.00200,                 !- N150
    0.00200,                 !- N151
    0.00200,                 !- N152
    0.00200,                 !- N153
    0.00200,                 !- N154
    0.00200,                 !- N155
    0.00200,                 !- N156
    0.00200,                 !- N157
    0.00200,                 !- N158
    -100.00000,              !- N159
    -100.00000,              !- N160
    0.00000,                 !- N161
    -100.00000,              !- N162
    0.00200,                 !- N163
    0.00200,                 !- N164
    0.00200,                 !- N165
    0.00200,                 !- N166
    0.00200,                 !- N167
    0.00200,                 !- N168
    0.00200,                 !- N169
    0.00200,                 !- N170
    0.00200,                 !- N171
    0.00000,                 !- N172
    -100.00000,              !- N173
    0.00000,                 !- N174
    -100.00000,              !- N175
    0.00200,                 !- N176
    0.00200,                 !- N177
    0.00200,                 !- N178
    0.00200,                 !- N179
    0.00200,                 !- N180
    0.00200,                 !- N181
    0.00200,                 !- N182
    0.00200,                 !- N183
    0.00200,                 !- N184
    100.00000,               !- N185
    -100.00000,              !- N186
    0.00000,                 !- N187
    -100.00000,              !- N188
    0.00200,                 !- N189
    0.00200,                 !- N190
    0.00200,                 !- N191
    0.00200,                 !- N192
    0.00200,                 !- N193
    0.00200,                 !- N194
    0.00200,                 !- N195
    0.00200,                 !- N196
    0.00200,                 !- N197
    -100.00000,              !- N198
    0.00000,                 !- N199
    0.00000,                 !- N200
    -100.00000,              !- N201
    0.00200,                 !- N202
    0.00200,                 !- N203
    0.00200,                 !- N204
    0.00200,                 !- N205
    0.00200,                 !- N206
    0.00200,                 !- N207
    0.00200,                 !- N208
    0.00200,                 !- N209
    0.00200,                 !- N210
    0.00000,                 !- N211
    0.00000,                 !- N212
    0.00000,                 !- N213
    -100.00000,              !- N214
    0.00200,                 !- N215
    0.00200,                 !- N216
    0.00200,                 !- N217
    0.00200,                 !- N218
    0.00200,                 !- N219
    0.00200,                 !- N220
    0.00200,                 !- N221
    0.00200,                 !- N222
    0.00200,                 !- N223
    100.00000,               !- N224
    0.00000,                 !- N225
    0.00000,                 !- N226
    -100.00000,              !- N227
    0.00200,                 !- N228
    0.00200,                 !- N229
    0.00200,                 !- N230
    0.00200,                 !- N231
    0.00200,                 !- N232
    0.00200,                 !- N233
    0.00200,                 !- N234
    0.00200,                 !- N235
    0.00200,                 !- N236
    -100.00000,              !- N237
    100.00000,               !- N238
    0.00000,                 !- N239
    -100.00000,              !- N240
    0.00200,                 !- N241
    0.00200,                 !- N242
    0.00200,                 !- N243
    0.00200,                 !- N244
    0.00200,                 !- N245
    0.00200,                 !- N246
    0.00200,                 !- N247
    0.00200,                 !- N248
    0.00200,                 !- N249
    0.00000,                 !- N250
    100.00000,               !- N251
    0.00000,                 !- N252
    -100.00000,              !- N253
    0.00200,                 !- N254
    0.00200,                 !- N255
    0.00200,                 !- N256
    0.00200,                 !- N257
    0.00200,                 !- N258
    0.00200,                 !- N259
    0.00200,                 !- N260
    0.00200,                 !- N261
    0.00200,                 !- N262
    100.00000,               !- N263
    100.00000,               !- N264
    0.00000,                 !- N265
    -100.00000,              !- N266
    0.00200,                 !- N267
    0.00200,                 !- N268
    0.00200,                 !- N269
    0.00200,                 !- N270
    0.00200,                 !- N271
    0.00200,                 !- N272
    0.00200,                 !- N273
    0.00200,                 !- N274
    0.00200,                 !- N275
    -100.00000,              !- N276
    -100.00000,              !- N277
    100.00000,               !- N278
    -100.00000,              !- N279
    0.00200,                 !- N280
    0.00200,                 !- N281
    0.00200,                 !- N282
    0.00200,                 !- N283
    0.00200,                 !- N284
    0.00200,                 !- N285
    0.00200,                 !- N286
    0.00200,                 !- N287
    0.00200,                 !- N288
    0.00000,                 !- N289
    -100.00000,              !- N290
    100.00000,               !- N291
    -100.00000,              !- N292
    0.00200,                 !- N293
    0.00200,                 !- N294
    0.00200,                 !- N295
    0.00200,                 !- N296
    0.00200,                 !- N297
    0.00200,                 !- N298
    0.00200,                 !- N299
    0.00200,                 !- N300
    0.00200,                 !- N301
    100.00000,               !- N302
    -100.00000,              !- N303
    100.00000,               !- N304
    -100.00000,              !- N305
    0.00200,                 !- N306
    0.00200,                 !- N307
    0.00200,                 !- N308
    0.00200,                 !- N309
    0.00200,                 !- N310
    0.00200,                 !- N311
    0.00200,                 !- N312
    0.00200,                 !- N313
    0.00200,                 !- N314
    -100.00000,              !- N315
    0.00000,                 !- N316
    100.00000,               !- N317
    -100.00000,              !- N318
    0.00200,                 !- N319
    0.00200,                 !- N320
    0.00200,                 !- N321
    0.00200,                 !- N322
    0.00200,                 !- N323
    0.00200,                 !- N324
    0.00200,                 !- N325
    0.00200,                 !- N326
    0.00200,                 !- N327
    0.00000,                 !- N328
    0.00000,                 !- N329
    100.00000,               !- N330
    -100.00000,              !- N331
    0.00200,                 !- N332
    0.00200,                 !- N333
    0.00200,                 !- N334
    0.00200,                 !- N335
    0.00200,                 !- N336
    0.00200,                 !- N337
    0.00200,                 !- N338
    0.00200,                 !- N339
    0.00200,                 !- N340
    100.00000,               !- N341
    0.00000,                 !- N342
    100.00000,               !- N343
    -100.00000,              !- N344
    0.00200,                 !- N345
    0.00200,                 !- N346
    0.00200,                 !- N347
    0.00200,                 !- N348
    0.00200,                 !- N349
    0.00200,                 !- N350
    0.00200,                 !- N351
    0.00200,                 !- N352
    0.00200,                 !- N353
    -100.00000,              !- N354
    100.00000,               !- N355
    100.00000,               !- N356
    -100.00000,              !- N357
    0.00200,                 !- N358
    0.00200,                 !- N359
    0.00200,                 !- N360
    0.00200,                 !- N361
    0.00200,                 !- N362
    0.00200,                 !- N363
    0.00200,                 !- N364
    0.00200,                 !- N365
    0.00200,                 !- N366
    0.00000,                 !- N367
    100.00000,               !- N368
    100.00000,               !- N369
    -100.00000,              !- N370
    0.00200,                 !- N371
    0.00200,                 !- N372
    0.00200,                 !- N373
    0.00200,                 !- N374
    0.00200,                 !- N375
    0.00200,                 !- N376
    0.00200,                 !- N377
    0.00200,                 !- N378
    0.00200,                 !- N379
    100.00000,               !- N380
    100.00000,               !- N381
    100.00000,               !- N382
    -100.00000,              !- N383
    0.00200,                 !- N384
    0.00200,                 !- N385
    0.00200,                 !- N386
    0.00200,                 !- N387
    0.00200,                 !- N388
    0.00200,                 !- N389
    0.00200,                 !- N390
    0.00200,                 !- N391
    0.00200,                 !- N392
    -100.00000,              !- N393
    -100.00000,              !- N394
    -100.00000,              !- N395
    0.00000,                 !- N396
    0.00200,                 !- N397
    0.00200,                 !- N398
    0.00200,                 !- N399
    0.00200,                 !- N400
    0.00200,                 !- N401
    0.00200,                 !- N402
    0.00200,                 !- N403
    0.00200,                 !- N404
    0.00200,                 !- N405
    0.00000,                 !- N406
    -100.00000,              !- N407
    -100.00000,              !- N408
    0.00000,                 !- N409
    0.00200,                 !- N410
    0.00200,                 !- N411
    0.00200,                 !- N412
    0.00200,                 !- N413
    0.00200,                 !- N414
    0.00200,                 !- N415
    0.00200,                 !- N416
    0.00200,                 !- N417
    0.00200,                 !- N418
    100.00000,               !- N419
    -100.00000,              !- N420
    -100.00000,              !- N421
    0.00000,                 !- N422
    0.00200,                 !- N423
    0.00200,                 !- N424
    0.00200,                 !- N425
    0.00200,                 !- N426
    0.00200,                 !- N427
    0.00200,                 !- N428
    0.00200,                 !- N429
    0.00200,                 !- N430
    0.00200,                 !- N431
    -100.00000,              !- N432
    0.00000,                 !- N433
    -100.00000,              !- N434
    0.00000,                 !- N435
    0.00200,                 !- N436
    0.00200,                 !- N437
    0.00200,                 !- N438
    0.00200,                 !- N439
    0.00200,                 !- N440
    0.00200,                 !- N441
    0.00200,                 !- N442
    0.00200,                 !- N443
    0.00200,                 !- N444
    0.00000,                 !- N445
    0.00000,                 !- N446
    -100.00000,              !- N447
    0.00000,                 !- N448
    0.00200,                 !- N449
    0.00200,                 !- N450
    0.00200,                 !- N451
    0.00200,                 !- N452
    0.00200,                 !- N453
    0.00200,                 !- N454
    0.00200,                 !- N455
    0.00200,                 !- N456
    0.00200,                 !- N457
    100.00000,               !- N458
    0.00000,                 !- N459
    -100.00000,              !- N460
    0.00000,                 !- N461
    0.00200,                 !- N462
    0.00200,                 !- N463
    0.00200,                 !- N464
    0.00200,                 !- N465
    0.00200,                 !- N466
    0.00200,                 !- N467
    0.00200,                 !- N468
    0.00200,                 !- N469
    0.00200,                 !- N470
    -100.00000,              !- N471
    100.00000,               !- N472
    -100.00000,              !- N473
    0.00000,                 !- N474
    0.00200,                 !- N475
    0.00200,                 !- N476
    0.00200,                 !- N477
    0.00200,                 !- N478
    0.00200,                 !- N479
    0.00200,                 !- N480
    0.00200,                 !- N481
    0.00200,                 !- N482
    0.00200,                 !- N483
    0.00000,                 !- N484
    100.00000,               !- N485
    -100.00000,              !- N486
    0.00000,                 !- N487
    0.00200,                 !- N488
    0.00200,                 !- N489
    0.00200,                 !- N490
    0.00200,                 !- N491
    0.00200,                 !- N492
    0.00200,                 !- N493
    0.00200,                 !- N494
    0.00200,                 !- N495
    0.00200,                 !- N496
    100.00000,               !- N497
    100.00000,               !- N498
    -100.00000,              !- N499
    0.00000,                 !- N500
    0.00200,                 !- N501
    0.00200,                 !- N502
    0.00200,                 !- N503
    0.00200,                 !- N504
    0.00200,                 !- N505
    0.00200,                 !- N506
    0.00200,                 !- N507
    0.00200,                 !- N508
    0.00200,                 !- N509
    -100.00000,              !- N510
    -100.00000,              !- N511
    0.00000,                 !- N512
    0.00000,                 !- N513
    0.00200,                 !- N514
    0.00200,                 !- N515
    0.00200,                 !- N516
    0.00200,                 !- N517
    0.00200,                 !- N518
    0.00200,                 !- N519
    0.00200,                 !- N520
    0.00200,                 !- N521
    0.00200,                 !- N522
    0.00000,                 !- N523
    -100.00000,              !- N524
    0.00000,                 !- N525
    0.00000,                 !- N526
    0.00200,                 !- N527
    0.00200,                 !- N528
    0.00200,                 !- N529
    0.00200,                 !- N530
    0.00200,                 !- N531
    0.00200,                 !- N532
    0.00200,                 !- N533
    0.00200,                 !- N534
    0.00200,                 !- N535
    100.00000,               !- N536
    -100.00000,              !- N537
    0.00000,                 !- N538
    0.00000,                 !- N539
    0.00200,                 !- N540
    0.00200,                 !- N541
    0.00200,                 !- N542
    0.00200,                 !- N543
    0.00200,                 !- N544
    0.00200,                 !- N545
    0.00200,                 !- N546
    0.00200,                 !- N547
    0.00200,                 !- N548
    -100.00000,              !- N549
    0.00000,                 !- N550
    0.00000,                 !- N551
    0.00000,                 !- N552
    0.00200,                 !- N553
    0.00200,                 !- N554
    0.00200,                 !- N555
    0.00200,                 !- N556
    0.00200,                 !- N557
    0.00200,                 !- N558
    0.00200,                 !- N559
    0.00200,                 !- N560
    0.00200,                 !- N561
    0.00000,                 !- N562
    0.00000,                 !- N563
    0.00000,                 !- N564
    0.00000,                 !- N565
    0.00200,                 !- N566
    0.00200,                 !- N567
    0.00200,                 !- N568
    0.00200,                 !- N569
    0.00200,                 !- N570
    0.00200,                 !- N571
    0.00200,                 !- N572
    0.00200,                 !- N573
    0.00200,                 !- N574
    100.00000,               !- N575
    0.00000,                 !- N576
    0.00000,                 !- N577
    0.00000,                 !- N578
    0.00200,                 !- N579
    0.00200,                 !- N580
    0.00200,                 !- N581
    0.00200,                 !- N582
    0.00200,                 !- N583
    0.00200,                 !- N584
    0.00200,                 !- N585
    0.00200,                 !- N586
    0.00200,                 !- N587
    -100.00000,              !- N588
    100.00000,               !- N589
    0.00000,                 !- N590
    0.00000,                 !- N591
    0.00200,                 !- N592
    0.00200,                 !- N593
    0.00200,                 !- N594
    0.00200,                 !- N595
    0.00200,                 !- N596
    0.00200,                 !- N597
    0.00200,                 !- N598
    0.00200,                 !- N599
    0.00200,                 !- N600
    0.00000,                 !- N601
    100.00000,               !- N602
    0.00000,                 !- N603
    0.00000,                 !- N604
    0.00200,                 !- N605
    0.00200,                 !- N606
    0.00200,                 !- N607
    0.00200,                 !- N608
    0.00200,                 !- N609
    0.00200,                 !- N610
    0.00200,                 !- N611
    0.00200,                 !- N612
    0.00200,                 !- N613
    100.00000,               !- N614
    100.00000,               !- N615
    0.00000,                 !- N616
    0.00000,                 !- N617
    0.00200,                 !- N618
    0.00200,                 !- N619
    0.00200,                 !- N620
    0.00200,                 !- N621
    0.00200,                 !- N622
    0.00200,                 !- N623
    0.00200,                 !- N624
    0.00200,                 !- N625
    0.00200,                 !- N626
    -100.00000,              !- N627
    -100.00000,              !- N628
    100.00000,               !- N629
    0.00000,                 !- N630
    0.00200,                 !- N631
    0.00200,                 !- N632
    0.00200,                 !- N633
    0.00200,                 !- N634
    0.00200,                 !- N635
    0.00200,                 !- N636
    0.00200,                 !- N637
    0.00200,                 !- N638
    0.00200,                 !- N639
    0.00000,                 !- N640
    -100.00000,              !- N641
    100.00000,               !- N642
    0.00000,                 !- N643
    0.00200,                 !- N644
    0.00200,                 !- N645
    0.00200,                 !- N646
    0.00200,                 !- N647
    0.00200,                 !- N648
    0.00200,                 !- N649
    0.00200,                 !- N650
    0.00200,                 !- N651
    0.00200,                 !- N652
    100.00000,               !- N653
    -100.00000,              !- N654
    100.00000,               !- N655
    0.00000,                 !- N656
    0.00200,                 !- N657
    0.00200,                 !- N658
    0.00200,                 !- N659
    0.00200,                 !- N660
    0.00200,                 !- N661
    0.00200,                 !- N662
    0.00200,                 !- N663
    0.00200,                 !- N664
    0.00200,                 !- N665
    -100.00000,              !- N666
    0.00000,                 !- N667
    100.00000,               !- N668
    0.00000,                 !- N669
    0.00200,                 !- N670
    0.00200,                 !- N671
    0.00200,                 !- N672
    0.00200,                 !- N673
    0.00200,                 !- N674
    0.00200,                 !- N675
    0.00200,                 !- N676
    0.00200,                 !- N677
    0.00200,                 !- N678
    0.00000,                 !- N679
    0.00000,                 !- N680
    100.00000,               !- N681
    0.00000,                 !- N682
    0.00200,                 !- N683
    0.00200,                 !- N684
    0.00200,                 !- N685
    0.00200,                 !- N686
    0.00200,                 !- N687
    0.00200,                 !- N688
    0.00200,                 !- N689
    0.00200,                 !- N690
    0.00200,                 !- N691
    100.00000,               !- N692
    0.00000,                 !- N693
    100.00000,               !- N694
    0.00000,                 !- N695
    0.00200,                 !- N696
    0.00200,                 !- N697
    0.00200,                 !- N698
    0.00200,                 !- N699
    0.00200,                 !- N700
    0.00200,                 !- N701
    0.00200,                 !- N702
    0.00200,                 !- N703
    0.00200,                 !- N704
    -100.00000,              !- N705
    100.00000,               !- N706
    100.00000,               !- N707
    0.00000,                 !- N708
    0.00200,                 !- N709
    0.00200,                 !- N710
    0.00200,                 !- N711
    0.00200,                 !- N712
    0.00200,                 !- N713
    0.00200,                 !- N714
    0.00200,                 !- N715
    0.00200,                 !- N716
    0.00200,                 !- N717
    0.00000,                 !- N718
    100.00000,               !- N719
    100.00000,               !- N720
    0.00000,                 !- N721
    0.00200,                 !- N722
    0.00200,                 !- N723
    0.00200,                 !- N724
    0.00200,                 !- N725
    0.00200,                 !- N726
    0.00200,                 !- N727
    0.00200,                 !- N728
    0.00200,                 !- N729
    0.00200,                 !- N730
    100.00000,               !- N731
    100.00000,               !- N732
    100.00000,               !- N733
    0.00000,                 !- N734
    0.00200,                 !- N735
    0.00200,                 !- N736
    0.00200,                 !- N737
    0.00200,                 !- N738
    0.00200,                 !- N739
    0.00200,                 !- N740
    0.00200,                 !- N741
    0.00200,                 !- N742
    0.00200,                 !- N743
    -100.00000,              !- N744
    -100.00000,              !- N745
    -100.00000,              !- N746
    100.00000,               !- N747
    0.00200,                 !- N748
    0.00200,                 !- N749
    0.00200,                 !- N750
    0.00200,                 !- N751
    0.00200,                 !- N752
    0.00200,                 !- N753
    0.00200,                 !- N754
    0.00200,                 !- N755
    0.00200,                 !- N756
    0.00000,                 !- N757
    -100.00000,              !- N758
    -100.00000,              !- N759
    100.00000,               !- N760
    0.00200,                 !- N761
    0.00200,                 !- N762
    0.00200,                 !- N763
    0.00200,                 !- N764
    0.00200,                 !- N765
    0.00200,                 !- N766
    0.00200,                 !- N767
    0.00200,                 !- N768
    0.00200,                 !- N769
    100.00000,               !- N770
    -100.00000,              !- N771
    -100.00000,              !- N772
    100.00000,               !- N773
    0.00200,                 !- N774
    0.00200,                 !- N775
    0.00200,                 !- N776
    0.00200,                 !- N777
    0.00200,                 !- N778
    0.00200,                 !- N779
    0.00200,                 !- N780
    0.00200,                 !- N781
    0.00200,                 !- N782
    -100.00000,              !- N783
    0.00000,                 !- N784
    -100.00000,              !- N785
    100.00000,               !- N786
    0.00200,                 !- N787
    0.00200,                 !- N788
    0.00200,                 !- N789
    0.00200,                 !- N790
    0.00200,                 !- N791
    0.00200,                 !- N792
    0.00200,                 !- N793
    0.00200,                 !- N794
    0.00200,                 !- N795
    0.00000,                 !- N796
    0.00000,                 !- N797
    -100.00000,              !- N798
    100.00000,               !- N799
    0.00200,                 !- N800
    0.00200,                 !- N801
    0.00200,                 !- N802
    0.00200,                 !- N803
    0.00200,                 !- N804
    0.00200,                 !- N805
    0.00200,                 !- N806
    0.00200,                 !- N807
    0.00200,                 !- N808
    100.00000,               !- N809
    0.00000,                 !- N810
    -100.00000,              !- N811
    100.00000,               !- N812
    0.00200,                 !- N813
    0.00200,                 !- N814
    0.00200,                 !- N815
    0.00200,                 !- N816
    0.00200,                 !- N817
    0.00200,                 !- N818
    0.00200,                 !- N819
    0.00200,                 !- N820
    0.00200,                 !- N821
    -100.00000,              !- N822
    100.00000,               !- N823
    -100.00000,              !- N824
    100.00000,               !- N825
    0.00200,                 !- N826
    0.00200,                 !- N827
    0.00200,                 !- N828
    0.00200,                 !- N829
    0.00200,                 !- N830
    0.00200,                 !- N831
    0.00200,                 !- N832
    0.00200,                 !- N833
    0.00200,                 !- N834
    0.00000,                 !- N835
    100.00000,               !- N836
    -100.00000,              !- N837
    100.00000,               !- N838
    0.00200,                 !- N839
    0.00200,                 !- N840
    0.00200,                 !- N841
    0.00200,                 !- N842
    0.00200,                 !- N843
    0.00200,                 !- N844
    0.00200,                 !- N845
    0.00200,                 !- N846
    0.00200,                 !- N847
    100.00000,               !- N848
    100.00000,               !- N849
    -100.00000,              !- N850
    100.00000,               !- N851
    0.00200,                 !- N852
    0.00200,                 !- N853
    0.00200,                 !- N854
    0.00200,                 !- N855
    0.00200,                 !- N856
    0.00200,                 !- N857
    0.00200,                 !- N858
    0.00200,                 !- N859
    0.00200,                 !- N860
    -100.00000,              !- N861
    -100.00000,              !- N862
    0.00000,                 !- N863
    100.00000,               !- N864
    0.00200,                 !- N865
    0.00200,                 !- N866
    0.00200,                 !- N867
    0.00200,                 !- N868
    0.00200,                 !- N869
    0.00200,                 !- N870
    0.00200,                 !- N871
    0.00200,                 !- N872
    0.00200,                 !- N873
    0.00000,                 !- N874
    -100.00000,              !- N875
    0.00000,                 !- N876
    100.00000,               !- N877
    0.00200,                 !- N878
    0.00200,                 !- N879
    0.00200,                 !- N880
    0.00200,                 !- N881
    0.00200,                 !- N882
    0.00200,                 !- N883
    0.00200,                 !- N884
    0.00200,                 !- N885
    0.00200,                 !- N886
    100.00000,               !- N887
    -100.00000,              !- N888
    0.00000,                 !- N889
    100.00000,               !- N890
    0.00200,                 !- N891
    0.00200,                 !- N892
    0.00200,                 !- N893
    0.00200,                 !- N894
    0.00200,                 !- N895
    0.00200,                 !- N896
    0.00200,                 !- N897
    0.00200,                 !- N898
    0.00200,                 !- N899
    -100.00000,              !- N900
    0.00000,                 !- N901
    0.00000,                 !- N902
    100.00000,               !- N903
    0.00200,                 !- N904
    0.00200,                 !- N905
    0.00200,                 !- N906
    0.00200,                 !- N907
    0.00200,                 !- N908
    0.00200,                 !- N909
    0.00200,                 !- N910
    0.00200,                 !- N911
    0.00200,                 !- N912
    0.00000,                 !- N913
    0.00000,                 !- N914
    0.00000,                 !- N915
    100.00000,               !- N916
    0.00200,                 !- N917
    0.00200,                 !- N918
    0.00200,                 !- N919
    0.00200,                 !- N920
    0.00200,                 !- N921
    0.00200,                 !- N922
    0.00200,                 !- N923
    0.00200,                 !- N924
    0.00200,                 !- N925
    100.00000,               !- N926
    0.00000,                 !- N927
    0.00000,                 !- N928
    100.00000,               !- N929
    0.00200,                 !- N930
    0.00200,                 !- N931
    0.00200,                 !- N932
    0.00200,                 !- N933
    0.00200,                 !- N934
    0.00200,                 !- N935
    0.00200,                 !- N936
    0.00200,                 !- N937
    0.00200,                 !- N938
    -100.00000,              !- N939
    100.00000,               !- N940
    0.00000,                 !- N941
    100.00000,               !- N942
    0.00200,                 !- N943
    0.00200,                 !- N944
    0.00200,                 !- N945
    0.00200,                 !- N946
    0.00200,                 !- N947
    0.00200,                 !- N948
    0.00200,                 !- N949
    0.00200,                 !- N950
    0.00200,                 !- N951
    0.00000,                 !- N952
    100.00000,               !- N953
    0.00000,                 !- N954
    100.00000,               !- N955
    0.00200,                 !- N956
    0.00200,                 !- N957
    0.00200,                 !- N958
    0.00200,                 !- N959
    0.00200,                 !- N960
    0.00200,                 !- N961
    0.00200,                 !- N962
    0.00200,                 !- N963
    0.00200,                 !- N964
    100.00000,               !- N965
    100.00000,               !- N966
    0.00000,                 !- N967
    100.00000,               !- N968
    0.00200,                 !- N969
    0.00200,                 !- N970
    0.00200,                 !- N971
    0.00200,                 !- N972
    0.00200,                 !- N973
    0.00200,                 !- N974
    0.00200,                 !- N975
    0.00200,                 !- N976
    0.00200,                 !- N977
    -100.00000,              !- N978
    -100.00000,              !- N979
    100.00000,               !- N980
    100.00000,               !- N981
    0.00200,                 !- N982
    0.00200,                 !- N983
    0.00200,                 !- N984
    0.00200,                 !- N985
    0.00200,                 !- N986
    0.00200,                 !- N987
    0.00200,                 !- N988
    0.00200,                 !- N989
    0.00200,                 !- N990
    0.00000,                 !- N991
    -100.00000,              !- N992
    100.00000,               !- N993
    100.00000,               !- N994
    0.00200,                 !- N995
    0.00200,                 !- N996
    0.00200,                 !- N997
    0.00200,                 !- N998
    0.00200,                 !- N999
    0.00200,                 !- N1000
    0.00200,                 !- N1001
    0.00200,                 !- N1002
    0.00200,                 !- N1003
    100.00000,               !- N1004
    -100.00000,              !- N1005
    100.00000,               !- N1006
    100.00000,               !- N1007
    0.00200,                 !- N1008
    0.00200,                 !- N1009
    0.00200,                 !- N1010
    0.00200,                 !- N1011
    0.00200,                 !- N1012
    0.00200,                 !- N1013
    0.00200,                 !- N1014
    0.00200,                 !- N1015
    0.00200,                 !- N1016
    -100.00000,              !- N1017
    0.00000,                 !- N1018
    100.00000,               !- N1019
    100.00000,               !- N1020
    0.00200,                 !- N1021
    0.00200,                 !- N1022
    0.00200,                 !- N1023
    0.00200,                 !- N1024
    0.00200,                 !- N1025
    0.00200,                 !- N1026
    0.00200,                 !- N1027
    0.00200,                 !- N1028
    0.00200,                 !- N1029
    0.00000,                 !- N1030
    0.00000,                 !- N1031
    100.00000,               !- N1032
    100.00000,               !- N1033
    0.00200,                 !- N1034
    0.00200,                 !- N1035
    0.00200,                 !- N1036
    0.00200,                 !- N1037
    0.00200,                 !- N1038
    0.00200,                 !- N1039
    0.00200,                 !- N1040
    0.00200,                 !- N1041
    0.00200,                 !- N1042
    100.00000,               !- N1043
    0.00000,                 !- N1044
    100.00000,               !- N1045
    100.00000,               !- N1046
    0.00200,                 !- N1047
    0.00200,                 !- N1048
    0.00200,                 !- N1049
    0.00200,                 !- N1050
    0.00200,                 !- N1051
    0.00200,                 !- N1052
    0.00200,                 !- N1053
    0.00200,                 !- N1054
    0.00200,                 !- N1055
    -100.00000,              !- N1056
    100.00000,               !- N1057
    100.00000,               !- N1058
    100.00000,               !- N1059
    0.00200,                 !- N1060
    0.00200,                 !- N1061
    0.00200,                 !- N1062
    0.00200,                 !- N1063
    0.00200,                 !- N1064
    0.00200,                 !- N1065
    0.00200,                 !- N1066
    0.00200,                 !- N1067
    0.00200,                 !- N1068
    0.00000,                 !- N1069
    100.00000,               !- N1070
    100.00000,               !- N1071
    100.00000,               !- N1072
    0.00200,                 !- N1073
    0.00200,                 !- N1074
    0.00200,                 !- N1075
    0.00200,                 !- N1076
    0.00200,                 !- N1077
    0.00200,                 !- N1078
    0.00200,                 !- N1079
    0.00200,                 !- N1080
    0.00200,                 !- N1081
    100.00000,               !- N1082
    100.00000,               !- N1083
    100.00000,               !- N1084
    100.00000,               !- N1085
    0.00200,                 !- N1086
    0.00200,                 !- N1087
    0.00200,                 !- N1088
    0.00200,                 !- N1089
    0.00200,                 !- N1090
    0.00200,                 !- N1091
    0.00200,                 !- N1092
    0.00200,                 !- N1093
    0.00200;                 !- N1094

  Table:MultiVariableLookup,
    Mode1_ESP_lookup,        !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    Ascending,               !- X1 Sort Order
    Ascending,               !- X2 Sort Order
    1.3476,                  !- Normalization Reference
    -20,                     !- Minimum Value of X1
    100,                     !- Maximum Value of X1
    0,                       !- Minimum Value of X2
    0.03,                    !- Maximum Value of X2
    -20,                     !- Minimum Value of X3
    100,                     !- Maximum Value of X3
    0,                       !- Minimum Value of X4
    0.03,                    !- Maximum Value of X4
    0,                       !- Minimum Value of X5
    1,                       !- Maximum Value of X5
    0,                       !- Minimum Value of X6
    100,                     !- Maximum Value of X6
    -9999,                   !- Minimum Table Output
    9999,                    !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    Dimensionless,           !- Input Unit Type for X2
    Dimensionless,           !- Input Unit Type for X3
    Dimensionless,           !- Input Unit Type for X4
    Dimensionless,           !- Input Unit Type for X5
    Dimensionless,           !- Input Unit Type for X6
    Dimensionless,           !- Output Unit Type
    6,                       !- Number of Independent Variables
    3,                       !- Number of Values for Independent Variable X1
    4,                       !- Field 1 Determined by the Number of Independent Variables
    3,                       !- Field 2 Determined by the Number of Independent Variables
    3,                       !- Field 3 Determined by the Number of Independent Variables
    3,                       !- N22
    3,                       !- N23
    10.00000,                !- N24
    32.50000,                !- N25
    55.00000,                !- N26
    0.00100,                 !- N27
    0.00763,                 !- N28
    0.01450,                 !- N29
    0.02800,                 !- N30
    -100.00000,              !- N31
    0.00000,                 !- N32
    100.00000,               !- N33
    -100.00000,              !- N34
    0.00000,                 !- N35
    100.00000,               !- N36
    0.00000,                 !- N37
    0.67380,                 !- N38
    1.34760,                 !- N39
    -100.00000,              !- N40
    0.00000,                 !- N41
    100.00000,               !- N42
    -100.00000,              !- N43
    -100.00000,              !- N44
    0.00000,                 !- N45
    -100.00000,              !- N46
    0.00000,                 !- N47
    0.00000,                 !- N48
    0.00000,                 !- N49
    0.00000,                 !- N50
    -14.83333,               !- N51
    -14.83333,               !- N52
    -14.83333,               !- N53
    0.00000,                 !- N54
    0.00000,                 !- N55
    -14.83333,               !- N56
    0.00000,                 !- N57
    0.00000,                 !- N58
    0.00000,                 !- N59
    -100.00000,              !- N60
    0.00000,                 !- N61
    -100.00000,              !- N62
    0.00000,                 !- N63
    0.00000,                 !- N64
    0.00000,                 !- N65
    0.00000,                 !- N66
    -14.83333,               !- N67
    -14.83333,               !- N68
    -14.83333,               !- N69
    0.00000,                 !- N70
    0.00000,                 !- N71
    -14.83333,               !- N72
    0.00000,                 !- N73
    0.00000,                 !- N74
    100.00000,               !- N75
    -100.00000,              !- N76
    0.00000,                 !- N77
    -100.00000,              !- N78
    0.00000,                 !- N79
    0.00000,                 !- N80
    0.00000,                 !- N81
    0.00000,                 !- N82
    -14.83333,               !- N83
    -14.83333,               !- N84
    -14.83333,               !- N85
    0.00000,                 !- N86
    0.00000,                 !- N87
    -14.83333,               !- N88
    0.00000,                 !- N89
    0.00000,                 !- N90
    -100.00000,              !- N91
    0.00000,                 !- N92
    0.00000,                 !- N93
    -100.00000,              !- N94
    0.00000,                 !- N95
    0.00000,                 !- N96
    0.00000,                 !- N97
    0.00000,                 !- N98
    -14.83333,               !- N99
    -14.83333,               !- N100
    -14.83333,               !- N101
    0.00000,                 !- N102
    0.00000,                 !- N103
    -14.83333,               !- N104
    0.00000,                 !- N105
    0.00000,                 !- N106
    0.00000,                 !- N107
    0.00000,                 !- N108
    0.00000,                 !- N109
    -100.00000,              !- N110
    0.00000,                 !- N111
    0.00000,                 !- N112
    0.00000,                 !- N113
    0.00000,                 !- N114
    -14.83333,               !- N115
    -14.83333,               !- N116
    -14.83333,               !- N117
    0.00000,                 !- N118
    0.00000,                 !- N119
    -14.83333,               !- N120
    0.00000,                 !- N121
    0.00000,                 !- N122
    100.00000,               !- N123
    0.00000,                 !- N124
    0.00000,                 !- N125
    -100.00000,              !- N126
    0.00000,                 !- N127
    0.00000,                 !- N128
    0.00000,                 !- N129
    0.00000,                 !- N130
    -14.83333,               !- N131
    -14.83333,               !- N132
    -14.83333,               !- N133
    0.00000,                 !- N134
    0.00000,                 !- N135
    -14.83333,               !- N136
    0.00000,                 !- N137
    0.00000,                 !- N138
    -100.00000,              !- N139
    100.00000,               !- N140
    0.00000,                 !- N141
    -100.00000,              !- N142
    0.00000,                 !- N143
    0.00000,                 !- N144
    0.00000,                 !- N145
    0.00000,                 !- N146
    -14.83333,               !- N147
    -14.83333,               !- N148
    -14.83333,               !- N149
    0.00000,                 !- N150
    0.00000,                 !- N151
    -14.83333,               !- N152
    0.00000,                 !- N153
    0.00000,                 !- N154
    0.00000,                 !- N155
    100.00000,               !- N156
    0.00000,                 !- N157
    -100.00000,              !- N158
    0.00000,                 !- N159
    0.00000,                 !- N160
    0.00000,                 !- N161
    0.00000,                 !- N162
    -14.83333,               !- N163
    -14.83333,               !- N164
    -14.83333,               !- N165
    0.00000,                 !- N166
    0.00000,                 !- N167
    -14.83333,               !- N168
    0.00000,                 !- N169
    0.00000,                 !- N170
    100.00000,               !- N171
    100.00000,               !- N172
    0.00000,                 !- N173
    -100.00000,              !- N174
    0.00000,                 !- N175
    0.00000,                 !- N176
    0.00000,                 !- N177
    0.00000,                 !- N178
    -14.83333,               !- N179
    -14.83333,               !- N180
    -14.83333,               !- N181
    0.00000,                 !- N182
    0.00000,                 !- N183
    -14.83333,               !- N184
    0.00000,                 !- N185
    0.00000,                 !- N186
    -100.00000,              !- N187
    -100.00000,              !- N188
    0.67380,                 !- N189
    -100.00000,              !- N190
    43.00000,                !- N191
    43.00000,                !- N192
    43.00000,                !- N193
    43.00000,                !- N194
    72.66667,                !- N195
    72.66667,                !- N196
    72.66667,                !- N197
    43.00000,                !- N198
    43.00000,                !- N199
    72.66667,                !- N200
    43.00000,                !- N201
    43.00000,                !- N202
    0.00000,                 !- N203
    -100.00000,              !- N204
    0.67380,                 !- N205
    -100.00000,              !- N206
    43.00000,                !- N207
    43.00000,                !- N208
    43.00000,                !- N209
    43.00000,                !- N210
    72.66667,                !- N211
    72.66667,                !- N212
    72.66667,                !- N213
    43.00000,                !- N214
    43.00000,                !- N215
    72.66667,                !- N216
    43.00000,                !- N217
    43.00000,                !- N218
    100.00000,               !- N219
    -100.00000,              !- N220
    0.67380,                 !- N221
    -100.00000,              !- N222
    43.00000,                !- N223
    43.00000,                !- N224
    43.00000,                !- N225
    43.00000,                !- N226
    72.66667,                !- N227
    72.66667,                !- N228
    72.66667,                !- N229
    43.00000,                !- N230
    43.00000,                !- N231
    72.66667,                !- N232
    43.00000,                !- N233
    43.00000,                !- N234
    -100.00000,              !- N235
    0.00000,                 !- N236
    0.67380,                 !- N237
    -100.00000,              !- N238
    43.00000,                !- N239
    43.00000,                !- N240
    43.00000,                !- N241
    43.00000,                !- N242
    72.66667,                !- N243
    72.66667,                !- N244
    72.66667,                !- N245
    43.00000,                !- N246
    43.00000,                !- N247
    72.66667,                !- N248
    43.00000,                !- N249
    43.00000,                !- N250
    0.00000,                 !- N251
    0.00000,                 !- N252
    0.67380,                 !- N253
    -100.00000,              !- N254
    43.00000,                !- N255
    43.00000,                !- N256
    43.00000,                !- N257
    43.00000,                !- N258
    72.66667,                !- N259
    72.66667,                !- N260
    72.66667,                !- N261
    43.00000,                !- N262
    43.00000,                !- N263
    72.66667,                !- N264
    43.00000,                !- N265
    43.00000,                !- N266
    100.00000,               !- N267
    0.00000,                 !- N268
    0.67380,                 !- N269
    -100.00000,              !- N270
    43.00000,                !- N271
    43.00000,                !- N272
    43.00000,                !- N273
    43.00000,                !- N274
    72.66667,                !- N275
    72.66667,                !- N276
    72.66667,                !- N277
    43.00000,                !- N278
    43.00000,                !- N279
    72.66667,                !- N280
    43.00000,                !- N281
    43.00000,                !- N282
    -100.00000,              !- N283
    100.00000,               !- N284
    0.67380,                 !- N285
    -100.00000,              !- N286
    43.00000,                !- N287
    43.00000,                !- N288
    43.00000,                !- N289
    43.00000,                !- N290
    72.66667,                !- N291
    72.66667,                !- N292
    72.66667,                !- N293
    43.00000,                !- N294
    43.00000,                !- N295
    72.66667,                !- N296
    43.00000,                !- N297
    43.00000,                !- N298
    0.00000,                 !- N299
    100.00000,               !- N300
    0.67380,                 !- N301
    -100.00000,              !- N302
    43.00000,                !- N303
    43.00000,                !- N304
    43.00000,                !- N305
    43.00000,                !- N306
    72.66667,                !- N307
    72.66667,                !- N308
    72.66667,                !- N309
    43.00000,                !- N310
    43.00000,                !- N311
    72.66667,                !- N312
    43.00000,                !- N313
    43.00000,                !- N314
    100.00000,               !- N315
    100.00000,               !- N316
    0.67380,                 !- N317
    -100.00000,              !- N318
    43.00000,                !- N319
    43.00000,                !- N320
    43.00000,                !- N321
    43.00000,                !- N322
    72.66667,                !- N323
    72.66667,                !- N324
    72.66667,                !- N325
    43.00000,                !- N326
    43.00000,                !- N327
    72.66667,                !- N328
    43.00000,                !- N329
    43.00000,                !- N330
    -100.00000,              !- N331
    -100.00000,              !- N332
    1.34760,                 !- N333
    -100.00000,              !- N334
    175.00000,               !- N335
    175.00000,               !- N336
    175.00000,               !- N337
    175.00000,               !- N338
    160.16667,               !- N339
    160.16667,               !- N340
    160.16667,               !- N341
    175.00000,               !- N342
    175.00000,               !- N343
    160.16667,               !- N344
    175.00000,               !- N345
    175.00000,               !- N346
    0.00000,                 !- N347
    -100.00000,              !- N348
    1.34760,                 !- N349
    -100.00000,              !- N350
    175.00000,               !- N351
    175.00000,               !- N352
    175.00000,               !- N353
    175.00000,               !- N354
    160.16667,               !- N355
    160.16667,               !- N356
    160.16667,               !- N357
    175.00000,               !- N358
    175.00000,               !- N359
    160.16667,               !- N360
    175.00000,               !- N361
    175.00000,               !- N362
    100.00000,               !- N363
    -100.00000,              !- N364
    1.34760,                 !- N365
    -100.00000,              !- N366
    175.00000,               !- N367
    175.00000,               !- N368
    175.00000,               !- N369
    175.00000,               !- N370
    160.16667,               !- N371
    160.16667,               !- N372
    160.16667,               !- N373
    175.00000,               !- N374
    175.00000,               !- N375
    160.16667,               !- N376
    175.00000,               !- N377
    175.00000,               !- N378
    -100.00000,              !- N379
    0.00000,                 !- N380
    1.34760,                 !- N381
    -100.00000,              !- N382
    175.00000,               !- N383
    175.00000,               !- N384
    175.00000,               !- N385
    175.00000,               !- N386
    160.16667,               !- N387
    160.16667,               !- N388
    160.16667,               !- N389
    175.00000,               !- N390
    175.00000,               !- N391
    160.16667,               !- N392
    175.00000,               !- N393
    175.00000,               !- N394
    0.00000,                 !- N395
    0.00000,                 !- N396
    1.34760,                 !- N397
    -100.00000,              !- N398
    175.00000,               !- N399
    175.00000,               !- N400
    175.00000,               !- N401
    175.00000,               !- N402
    160.16667,               !- N403
    160.16667,               !- N404
    160.16667,               !- N405
    175.00000,               !- N406
    175.00000,               !- N407
    160.16667,               !- N408
    175.00000,               !- N409
    175.00000,               !- N410
    100.00000,               !- N411
    0.00000,                 !- N412
    1.34760,                 !- N413
    -100.00000,              !- N414
    175.00000,               !- N415
    175.00000,               !- N416
    175.00000,               !- N417
    175.00000,               !- N418
    160.16667,               !- N419
    160.16667,               !- N420
    160.16667,               !- N421
    175.00000,               !- N422
    175.00000,               !- N423
    160.16667,               !- N424
    175.00000,               !- N425
    175.00000,               !- N426
    -100.00000,              !- N427
    100.00000,               !- N428
    1.34760,                 !- N429
    -100.00000,              !- N430
    175.00000,               !- N431
    175.00000,               !- N432
    175.00000,               !- N433
    175.00000,               !- N434
    160.16667,               !- N435
    160.16667,               !- N436
    160.16667,               !- N437
    175.00000,               !- N438
    175.00000,               !- N439
    160.16667,               !- N440
    175.00000,               !- N441
    175.00000,               !- N442
    0.00000,                 !- N443
    100.00000,               !- N444
    1.34760,                 !- N445
    -100.00000,              !- N446
    175.00000,               !- N447
    175.00000,               !- N448
    175.00000,               !- N449
    175.00000,               !- N450
    160.16667,               !- N451
    160.16667,               !- N452
    160.16667,               !- N453
    175.00000,               !- N454
    175.00000,               !- N455
    160.16667,               !- N456
    175.00000,               !- N457
    175.00000,               !- N458
    100.00000,               !- N459
    100.00000,               !- N460
    1.34760,                 !- N461
    -100.00000,              !- N462
    175.00000,               !- N463
    175.00000,               !- N464
    175.00000,               !- N465
    175.00000,               !- N466
    160.16667,               !- N467
    160.16667,               !- N468
    160.16667,               !- N469
    175.00000,               !- N470
    175.00000,               !- N471
    160.16667,               !- N472
    175.00000,               !- N473
    175.00000,               !- N474
    -100.00000,              !- N475
    -100.00000,              !- N476
    0.00000,                 !- N477
    0.00000,                 !- N478
    0.00000,                 !- N479
    0.00000,                 !- N480
    0.00000,                 !- N481
    0.00000,                 !- N482
    -14.83333,               !- N483
    -14.83333,               !- N484
    -14.83333,               !- N485
    0.00000,                 !- N486
    0.00000,                 !- N487
    -14.83333,               !- N488
    0.00000,                 !- N489
    0.00000,                 !- N490
    0.00000,                 !- N491
    -100.00000,              !- N492
    0.00000,                 !- N493
    0.00000,                 !- N494
    0.00000,                 !- N495
    0.00000,                 !- N496
    0.00000,                 !- N497
    0.00000,                 !- N498
    -14.83333,               !- N499
    -14.83333,               !- N500
    -14.83333,               !- N501
    0.00000,                 !- N502
    0.00000,                 !- N503
    -14.83333,               !- N504
    0.00000,                 !- N505
    0.00000,                 !- N506
    100.00000,               !- N507
    -100.00000,              !- N508
    0.00000,                 !- N509
    0.00000,                 !- N510
    0.00000,                 !- N511
    0.00000,                 !- N512
    0.00000,                 !- N513
    0.00000,                 !- N514
    -14.83333,               !- N515
    -14.83333,               !- N516
    -14.83333,               !- N517
    0.00000,                 !- N518
    0.00000,                 !- N519
    -14.83333,               !- N520
    0.00000,                 !- N521
    0.00000,                 !- N522
    -100.00000,              !- N523
    0.00000,                 !- N524
    0.00000,                 !- N525
    0.00000,                 !- N526
    0.00000,                 !- N527
    0.00000,                 !- N528
    0.00000,                 !- N529
    0.00000,                 !- N530
    -14.83333,               !- N531
    -14.83333,               !- N532
    -14.83333,               !- N533
    0.00000,                 !- N534
    0.00000,                 !- N535
    -14.83333,               !- N536
    0.00000,                 !- N537
    0.00000,                 !- N538
    0.00000,                 !- N539
    0.00000,                 !- N540
    0.00000,                 !- N541
    0.00000,                 !- N542
    0.00000,                 !- N543
    0.00000,                 !- N544
    0.00000,                 !- N545
    0.00000,                 !- N546
    -14.83333,               !- N547
    -14.83333,               !- N548
    -14.83333,               !- N549
    0.00000,                 !- N550
    0.00000,                 !- N551
    -14.83333,               !- N552
    0.00000,                 !- N553
    0.00000,                 !- N554
    100.00000,               !- N555
    0.00000,                 !- N556
    0.00000,                 !- N557
    0.00000,                 !- N558
    0.00000,                 !- N559
    0.00000,                 !- N560
    0.00000,                 !- N561
    0.00000,                 !- N562
    -14.83333,               !- N563
    -14.83333,               !- N564
    -14.83333,               !- N565
    0.00000,                 !- N566
    0.00000,                 !- N567
    -14.83333,               !- N568
    0.00000,                 !- N569
    0.00000,                 !- N570
    -100.00000,              !- N571
    100.00000,               !- N572
    0.00000,                 !- N573
    0.00000,                 !- N574
    0.00000,                 !- N575
    0.00000,                 !- N576
    0.00000,                 !- N577
    0.00000,                 !- N578
    -14.83333,               !- N579
    -14.83333,               !- N580
    -14.83333,               !- N581
    0.00000,                 !- N582
    0.00000,                 !- N583
    -14.83333,               !- N584
    0.00000,                 !- N585
    0.00000,                 !- N586
    0.00000,                 !- N587
    100.00000,               !- N588
    0.00000,                 !- N589
    0.00000,                 !- N590
    0.00000,                 !- N591
    0.00000,                 !- N592
    0.00000,                 !- N593
    0.00000,                 !- N594
    -14.83333,               !- N595
    -14.83333,               !- N596
    -14.83333,               !- N597
    0.00000,                 !- N598
    0.00000,                 !- N599
    -14.83333,               !- N600
    0.00000,                 !- N601
    0.00000,                 !- N602
    100.00000,               !- N603
    100.00000,               !- N604
    0.00000,                 !- N605
    0.00000,                 !- N606
    0.00000,                 !- N607
    0.00000,                 !- N608
    0.00000,                 !- N609
    0.00000,                 !- N610
    -14.83333,               !- N611
    -14.83333,               !- N612
    -14.83333,               !- N613
    0.00000,                 !- N614
    0.00000,                 !- N615
    -14.83333,               !- N616
    0.00000,                 !- N617
    0.00000,                 !- N618
    -100.00000,              !- N619
    -100.00000,              !- N620
    0.67380,                 !- N621
    0.00000,                 !- N622
    43.00000,                !- N623
    43.00000,                !- N624
    43.00000,                !- N625
    43.00000,                !- N626
    72.66667,                !- N627
    72.66667,                !- N628
    72.66667,                !- N629
    43.00000,                !- N630
    43.00000,                !- N631
    72.66667,                !- N632
    43.00000,                !- N633
    43.00000,                !- N634
    0.00000,                 !- N635
    -100.00000,              !- N636
    0.67380,                 !- N637
    0.00000,                 !- N638
    43.00000,                !- N639
    43.00000,                !- N640
    43.00000,                !- N641
    43.00000,                !- N642
    72.66667,                !- N643
    72.66667,                !- N644
    72.66667,                !- N645
    43.00000,                !- N646
    43.00000,                !- N647
    72.66667,                !- N648
    43.00000,                !- N649
    43.00000,                !- N650
    100.00000,               !- N651
    -100.00000,              !- N652
    0.67380,                 !- N653
    0.00000,                 !- N654
    43.00000,                !- N655
    43.00000,                !- N656
    43.00000,                !- N657
    43.00000,                !- N658
    72.66667,                !- N659
    72.66667,                !- N660
    72.66667,                !- N661
    43.00000,                !- N662
    43.00000,                !- N663
    72.66667,                !- N664
    43.00000,                !- N665
    43.00000,                !- N666
    -100.00000,              !- N667
    0.00000,                 !- N668
    0.67380,                 !- N669
    0.00000,                 !- N670
    43.00000,                !- N671
    43.00000,                !- N672
    43.00000,                !- N673
    43.00000,                !- N674
    72.66667,                !- N675
    72.66667,                !- N676
    72.66667,                !- N677
    43.00000,                !- N678
    43.00000,                !- N679
    72.66667,                !- N680
    43.00000,                !- N681
    43.00000,                !- N682
    0.00000,                 !- N683
    0.00000,                 !- N684
    0.67380,                 !- N685
    0.00000,                 !- N686
    43.00000,                !- N687
    43.00000,                !- N688
    43.00000,                !- N689
    43.00000,                !- N690
    72.66667,                !- N691
    72.66667,                !- N692
    72.66667,                !- N693
    43.00000,                !- N694
    43.00000,                !- N695
    72.66667,                !- N696
    43.00000,                !- N697
    43.00000,                !- N698
    100.00000,               !- N699
    0.00000,                 !- N700
    0.67380,                 !- N701
    0.00000,                 !- N702
    43.00000,                !- N703
    43.00000,                !- N704
    43.00000,                !- N705
    43.00000,                !- N706
    72.66667,                !- N707
    72.66667,                !- N708
    72.66667,                !- N709
    43.00000,                !- N710
    43.00000,                !- N711
    72.66667,                !- N712
    43.00000,                !- N713
    43.00000,                !- N714
    -100.00000,              !- N715
    100.00000,               !- N716
    0.67380,                 !- N717
    0.00000,                 !- N718
    43.00000,                !- N719
    43.00000,                !- N720
    43.00000,                !- N721
    43.00000,                !- N722
    72.66667,                !- N723
    72.66667,                !- N724
    72.66667,                !- N725
    43.00000,                !- N726
    43.00000,                !- N727
    72.66667,                !- N728
    43.00000,                !- N729
    43.00000,                !- N730
    0.00000,                 !- N731
    100.00000,               !- N732
    0.67380,                 !- N733
    0.00000,                 !- N734
    43.00000,                !- N735
    43.00000,                !- N736
    43.00000,                !- N737
    43.00000,                !- N738
    72.66667,                !- N739
    72.66667,                !- N740
    72.66667,                !- N741
    43.00000,                !- N742
    43.00000,                !- N743
    72.66667,                !- N744
    43.00000,                !- N745
    43.00000,                !- N746
    100.00000,               !- N747
    100.00000,               !- N748
    0.67380,                 !- N749
    0.00000,                 !- N750
    43.00000,                !- N751
    43.00000,                !- N752
    43.00000,                !- N753
    43.00000,                !- N754
    72.66667,                !- N755
    72.66667,                !- N756
    72.66667,                !- N757
    43.00000,                !- N758
    43.00000,                !- N759
    72.66667,                !- N760
    43.00000,                !- N761
    43.00000,                !- N762
    -100.00000,              !- N763
    -100.00000,              !- N764
    1.34760,                 !- N765
    0.00000,                 !- N766
    175.00000,               !- N767
    175.00000,               !- N768
    175.00000,               !- N769
    175.00000,               !- N770
    160.16667,               !- N771
    160.16667,               !- N772
    160.16667,               !- N773
    175.00000,               !- N774
    175.00000,               !- N775
    160.16667,               !- N776
    175.00000,               !- N777
    175.00000,               !- N778
    0.00000,                 !- N779
    -100.00000,              !- N780
    1.34760,                 !- N781
    0.00000,                 !- N782
    175.00000,               !- N783
    175.00000,               !- N784
    175.00000,               !- N785
    175.00000,               !- N786
    160.16667,               !- N787
    160.16667,               !- N788
    160.16667,               !- N789
    175.00000,               !- N790
    175.00000,               !- N791
    160.16667,               !- N792
    175.00000,               !- N793
    175.00000,               !- N794
    100.00000,               !- N795
    -100.00000,              !- N796
    1.34760,                 !- N797
    0.00000,                 !- N798
    175.00000,               !- N799
    175.00000,               !- N800
    175.00000,               !- N801
    175.00000,               !- N802
    160.16667,               !- N803
    160.16667,               !- N804
    160.16667,               !- N805
    175.00000,               !- N806
    175.00000,               !- N807
    160.16667,               !- N808
    175.00000,               !- N809
    175.00000,               !- N810
    -100.00000,              !- N811
    0.00000,                 !- N812
    1.34760,                 !- N813
    0.00000,                 !- N814
    175.00000,               !- N815
    175.00000,               !- N816
    175.00000,               !- N817
    175.00000,               !- N818
    160.16667,               !- N819
    160.16667,               !- N820
    160.16667,               !- N821
    175.00000,               !- N822
    175.00000,               !- N823
    160.16667,               !- N824
    175.00000,               !- N825
    175.00000,               !- N826
    0.00000,                 !- N827
    0.00000,                 !- N828
    1.34760,                 !- N829
    0.00000,                 !- N830
    175.00000,               !- N831
    175.00000,               !- N832
    175.00000,               !- N833
    175.00000,               !- N834
    160.16667,               !- N835
    160.16667,               !- N836
    160.16667,               !- N837
    175.00000,               !- N838
    175.00000,               !- N839
    160.16667,               !- N840
    175.00000,               !- N841
    175.00000,               !- N842
    100.00000,               !- N843
    0.00000,                 !- N844
    1.34760,                 !- N845
    0.00000,                 !- N846
    175.00000,               !- N847
    175.00000,               !- N848
    175.00000,               !- N849
    175.00000,               !- N850
    160.16667,               !- N851
    160.16667,               !- N852
    160.16667,               !- N853
    175.00000,               !- N854
    175.00000,               !- N855
    160.16667,               !- N856
    175.00000,               !- N857
    175.00000,               !- N858
    -100.00000,              !- N859
    100.00000,               !- N860
    1.34760,                 !- N861
    0.00000,                 !- N862
    175.00000,               !- N863
    175.00000,               !- N864
    175.00000,               !- N865
    175.00000,               !- N866
    160.16667,               !- N867
    160.16667,               !- N868
    160.16667,               !- N869
    175.00000,               !- N870
    175.00000,               !- N871
    160.16667,               !- N872
    175.00000,               !- N873
    175.00000,               !- N874
    0.00000,                 !- N875
    100.00000,               !- N876
    1.34760,                 !- N877
    0.00000,                 !- N878
    175.00000,               !- N879
    175.00000,               !- N880
    175.00000,               !- N881
    175.00000,               !- N882
    160.16667,               !- N883
    160.16667,               !- N884
    160.16667,               !- N885
    175.00000,               !- N886
    175.00000,               !- N887
    160.16667,               !- N888
    175.00000,               !- N889
    175.00000,               !- N890
    100.00000,               !- N891
    100.00000,               !- N892
    1.34760,                 !- N893
    0.00000,                 !- N894
    175.00000,               !- N895
    175.00000,               !- N896
    175.00000,               !- N897
    175.00000,               !- N898
    160.16667,               !- N899
    160.16667,               !- N900
    160.16667,               !- N901
    175.00000,               !- N902
    175.00000,               !- N903
    160.16667,               !- N904
    175.00000,               !- N905
    175.00000,               !- N906
    -100.00000,              !- N907
    -100.00000,              !- N908
    0.00000,                 !- N909
    100.00000,               !- N910
    0.00000,                 !- N911
    0.00000,                 !- N912
    0.00000,                 !- N913
    0.00000,                 !- N914
    -14.83333,               !- N915
    -14.83333,               !- N916
    -14.83333,               !- N917
    0.00000,                 !- N918
    0.00000,                 !- N919
    -14.83333,               !- N920
    0.00000,                 !- N921
    0.00000,                 !- N922
    0.00000,                 !- N923
    -100.00000,              !- N924
    0.00000,                 !- N925
    100.00000,               !- N926
    0.00000,                 !- N927
    0.00000,                 !- N928
    0.00000,                 !- N929
    0.00000,                 !- N930
    -14.83333,               !- N931
    -14.83333,               !- N932
    -14.83333,               !- N933
    0.00000,                 !- N934
    0.00000,                 !- N935
    -14.83333,               !- N936
    0.00000,                 !- N937
    0.00000,                 !- N938
    100.00000,               !- N939
    -100.00000,              !- N940
    0.00000,                 !- N941
    100.00000,               !- N942
    0.00000,                 !- N943
    0.00000,                 !- N944
    0.00000,                 !- N945
    0.00000,                 !- N946
    -14.83333,               !- N947
    -14.83333,               !- N948
    -14.83333,               !- N949
    0.00000,                 !- N950
    0.00000,                 !- N951
    -14.83333,               !- N952
    0.00000,                 !- N953
    0.00000,                 !- N954
    -100.00000,              !- N955
    0.00000,                 !- N956
    0.00000,                 !- N957
    100.00000,               !- N958
    0.00000,                 !- N959
    0.00000,                 !- N960
    0.00000,                 !- N961
    0.00000,                 !- N962
    -14.83333,               !- N963
    -14.83333,               !- N964
    -14.83333,               !- N965
    0.00000,                 !- N966
    0.00000,                 !- N967
    -14.83333,               !- N968
    0.00000,                 !- N969
    0.00000,                 !- N970
    0.00000,                 !- N971
    0.00000,                 !- N972
    0.00000,                 !- N973
    100.00000,               !- N974
    0.00000,                 !- N975
    0.00000,                 !- N976
    0.00000,                 !- N977
    0.00000,                 !- N978
    -14.83333,               !- N979
    -14.83333,               !- N980
    -14.83333,               !- N981
    0.00000,                 !- N982
    0.00000,                 !- N983
    -14.83333,               !- N984
    0.00000,                 !- N985
    0.00000,                 !- N986
    100.00000,               !- N987
    0.00000,                 !- N988
    0.00000,                 !- N989
    100.00000,               !- N990
    0.00000,                 !- N991
    0.00000,                 !- N992
    0.00000,                 !- N993
    0.00000,                 !- N994
    -14.83333,               !- N995
    -14.83333,               !- N996
    -14.83333,               !- N997
    0.00000,                 !- N998
    0.00000,                 !- N999
    -14.83333,               !- N1000
    0.00000,                 !- N1001
    0.00000,                 !- N1002
    -100.00000,              !- N1003
    100.00000,               !- N1004
    0.00000,                 !- N1005
    100.00000,               !- N1006
    0.00000,                 !- N1007
    0.00000,                 !- N1008
    0.00000,                 !- N1009
    0.00000,                 !- N1010
    -14.83333,               !- N1011
    -14.83333,               !- N1012
    -14.83333,               !- N1013
    0.00000,                 !- N1014
    0.00000,                 !- N1015
    -14.83333,               !- N1016
    0.00000,                 !- N1017
    0.00000,                 !- N1018
    0.00000,                 !- N1019
    100.00000,               !- N1020
    0.00000,                 !- N1021
    100.00000,               !- N1022
    0.00000,                 !- N1023
    0.00000,                 !- N1024
    0.00000,                 !- N1025
    0.00000,                 !- N1026
    -14.83333,               !- N1027
    -14.83333,               !- N1028
    -14.83333,               !- N1029
    0.00000,                 !- N1030
    0.00000,                 !- N1031
    -14.83333,               !- N1032
    0.00000,                 !- N1033
    0.00000,                 !- N1034
    100.00000,               !- N1035
    100.00000,               !- N1036
    0.00000,                 !- N1037
    100.00000,               !- N1038
    0.00000,                 !- N1039
    0.00000,                 !- N1040
    0.00000,                 !- N1041
    0.00000,                 !- N1042
    -14.83333,               !- N1043
    -14.83333,               !- N1044
    -14.83333,               !- N1045
    0.00000,                 !- N1046
    0.00000,                 !- N1047
    -14.83333,               !- N1048
    0.00000,                 !- N1049
    0.00000,                 !- N1050
    -100.00000,              !- N1051
    -100.00000,              !- N1052
    0.67380,                 !- N1053
    100.00000,               !- N1054
    43.00000,                !- N1055
    43.00000,                !- N1056
    43.00000,                !- N1057
    43.00000,                !- N1058
    72.66667,                !- N1059
    72.66667,                !- N1060
    72.66667,                !- N1061
    43.00000,                !- N1062
    43.00000,                !- N1063
    72.66667,                !- N1064
    43.00000,                !- N1065
    43.00000,                !- N1066
    0.00000,                 !- N1067
    -100.00000,              !- N1068
    0.67380,                 !- N1069
    100.00000,               !- N1070
    43.00000,                !- N1071
    43.00000,                !- N1072
    43.00000,                !- N1073
    43.00000,                !- N1074
    72.66667,                !- N1075
    72.66667,                !- N1076
    72.66667,                !- N1077
    43.00000,                !- N1078
    43.00000,                !- N1079
    72.66667,                !- N1080
    43.00000,                !- N1081
    43.00000,                !- N1082
    100.00000,               !- N1083
    -100.00000,              !- N1084
    0.67380,                 !- N1085
    100.00000,               !- N1086
    43.00000,                !- N1087
    43.00000,                !- N1088
    43.00000,                !- N1089
    43.00000,                !- N1090
    72.66667,                !- N1091
    72.66667,                !- N1092
    72.66667,                !- N1093
    43.00000,                !- N1094
    43.00000,                !- N1095
    72.66667,                !- N1096
    43.00000,                !- N1097
    43.00000,                !- N1098
    -100.00000,              !- N1099
    0.00000,                 !- N1100
    0.67380,                 !- N1101
    100.00000,               !- N1102
    43.00000,                !- N1103
    43.00000,                !- N1104
    43.00000,                !- N1105
    43.00000,                !- N1106
    72.66667,                !- N1107
    72.66667,                !- N1108
    72.66667,                !- N1109
    43.00000,                !- N1110
    43.00000,                !- N1111
    72.66667,                !- N1112
    43.00000,                !- N1113
    43.00000,                !- N1114
    0.00000,                 !- N1115
    0.00000,                 !- N1116
    0.67380,                 !- N1117
    100.00000,               !- N1118
    43.00000,                !- N1119
    43.00000,                !- N1120
    43.00000,                !- N1121
    43.00000,                !- N1122
    72.66667,                !- N1123
    72.66667,                !- N1124
    72.66667,                !- N1125
    43.00000,                !- N1126
    43.00000,                !- N1127
    72.66667,                !- N1128
    43.00000,                !- N1129
    43.00000,                !- N1130
    100.00000,               !- N1131
    0.00000,                 !- N1132
    0.67380,                 !- N1133
    100.00000,               !- N1134
    43.00000,                !- N1135
    43.00000,                !- N1136
    43.00000,                !- N1137
    43.00000,                !- N1138
    72.66667,                !- N1139
    72.66667,                !- N1140
    72.66667,                !- N1141
    43.00000,                !- N1142
    43.00000,                !- N1143
    72.66667,                !- N1144
    43.00000,                !- N1145
    43.00000,                !- N1146
    -100.00000,              !- N1147
    100.00000,               !- N1148
    0.67380,                 !- N1149
    100.00000,               !- N1150
    43.00000,                !- N1151
    43.00000,                !- N1152
    43.00000,                !- N1153
    43.00000,                !- N1154
    72.66667,                !- N1155
    72.66667,                !- N1156
    72.66667,                !- N1157
    43.00000,                !- N1158
    43.00000,                !- N1159
    72.66667,                !- N1160
    43.00000,                !- N1161
    43.00000,                !- N1162
    0.00000,                 !- N1163
    100.00000,               !- N1164
    0.67380,                 !- N1165
    100.00000,               !- N1166
    43.00000,                !- N1167
    43.00000,                !- N1168
    43.00000,                !- N1169
    43.00000,                !- N1170
    72.66667,                !- N1171
    72.66667,                !- N1172
    72.66667,                !- N1173
    43.00000,                !- N1174
    43.00000,                !- N1175
    72.66667,                !- N1176
    43.00000,                !- N1177
    43.00000,                !- N1178
    100.00000,               !- N1179
    100.00000,               !- N1180
    0.67380,                 !- N1181
    100.00000,               !- N1182
    43.00000,                !- N1183
    43.00000,                !- N1184
    43.00000,                !- N1185
    43.00000,                !- N1186
    72.66667,                !- N1187
    72.66667,                !- N1188
    72.66667,                !- N1189
    43.00000,                !- N1190
    43.00000,                !- N1191
    72.66667,                !- N1192
    43.00000,                !- N1193
    43.00000,                !- N1194
    -100.00000,              !- N1195
    -100.00000,              !- N1196
    1.34760,                 !- N1197
    100.00000,               !- N1198
    175.00000,               !- N1199
    175.00000,               !- N1200
    175.00000,               !- N1201
    175.00000,               !- N1202
    160.16667,               !- N1203
    160.16667,               !- N1204
    160.16667,               !- N1205
    175.00000,               !- N1206
    175.00000,               !- N1207
    160.16667,               !- N1208
    175.00000,               !- N1209
    175.00000,               !- N1210
    0.00000,                 !- N1211
    -100.00000,              !- N1212
    1.34760,                 !- N1213
    100.00000,               !- N1214
    175.00000,               !- N1215
    175.00000,               !- N1216
    175.00000,               !- N1217
    175.00000,               !- N1218
    160.16667,               !- N1219
    160.16667,               !- N1220
    160.16667,               !- N1221
    175.00000,               !- N1222
    175.00000,               !- N1223
    160.16667,               !- N1224
    175.00000,               !- N1225
    175.00000,               !- N1226
    100.00000,               !- N1227
    -100.00000,              !- N1228
    1.34760,                 !- N1229
    100.00000,               !- N1230
    175.00000,               !- N1231
    175.00000,               !- N1232
    175.00000,               !- N1233
    175.00000,               !- N1234
    160.16667,               !- N1235
    160.16667,               !- N1236
    160.16667,               !- N1237
    175.00000,               !- N1238
    175.00000,               !- N1239
    160.16667,               !- N1240
    175.00000,               !- N1241
    175.00000,               !- N1242
    -100.00000,              !- N1243
    0.00000,                 !- N1244
    1.34760,                 !- N1245
    100.00000,               !- N1246
    175.00000,               !- N1247
    175.00000,               !- N1248
    175.00000,               !- N1249
    175.00000,               !- N1250
    160.16667,               !- N1251
    160.16667,               !- N1252
    160.16667,               !- N1253
    175.00000,               !- N1254
    175.00000,               !- N1255
    160.16667,               !- N1256
    175.00000,               !- N1257
    175.00000,               !- N1258
    0.00000,                 !- N1259
    0.00000,                 !- N1260
    1.34760,                 !- N1261
    100.00000,               !- N1262
    175.00000,               !- N1263
    175.00000,               !- N1264
    175.00000,               !- N1265
    175.00000,               !- N1266
    160.16667,               !- N1267
    160.16667,               !- N1268
    160.16667,               !- N1269
    175.00000,               !- N1270
    175.00000,               !- N1271
    160.16667,               !- N1272
    175.00000,               !- N1273
    175.00000,               !- N1274
    100.00000,               !- N1275
    0.00000,                 !- N1276
    1.34760,                 !- N1277
    100.00000,               !- N1278
    175.00000,               !- N1279
    175.00000,               !- N1280
    175.00000,               !- N1281
    175.00000,               !- N1282
    160.16667,               !- N1283
    160.16667,               !- N1284
    160.16667,               !- N1285
    175.00000,               !- N1286
    175.00000,               !- N1287
    160.16667,               !- N1288
    175.00000,               !- N1289
    175.00000,               !- N1290
    -100.00000,              !- N1291
    100.00000,               !- N1292
    1.34760,                 !- N1293
    100.00000,               !- N1294
    175.00000,               !- N1295
    175.00000,               !- N1296
    175.00000,               !- N1297
    175.00000,               !- N1298
    160.16667,               !- N1299
    160.16667,               !- N1300
    160.16667,               !- N1301
    175.00000,               !- N1302
    175.00000,               !- N1303
    160.16667,               !- N1304
    175.00000,               !- N1305
    175.00000,               !- N1306
    0.00000,                 !- N1307
    100.00000,               !- N1308
    1.34760,                 !- N1309
    100.00000,               !- N1310
    175.00000,               !- N1311
    175.00000,               !- N1312
    175.00000,               !- N1313
    175.00000,               !- N1314
    160.16667,               !- N1315
    160.16667,               !- N1316
    160.16667,               !- N1317
    175.00000,               !- N1318
    175.00000,               !- N1319
    160.16667,               !- N1320
    175.00000,               !- N1321
    175.00000,               !- N1322
    100.00000,               !- N1323
    100.00000,               !- N1324
    1.34760,                 !- N1325
    100.00000,               !- N1326
    175.00000,               !- N1327
    175.00000,               !- N1328
    175.00000,               !- N1329
    175.00000,               !- N1330
    160.16667,               !- N1331
    160.16667,               !- N1332
    160.16667,               !- N1333
    175.00000,               !- N1334
    175.00000,               !- N1335
    160.16667,               !- N1336
    175.00000,               !- N1337
    175.00000;               !- N1338

  Table:MultiVariableLookup,
    Mode1_TSA_lookup,        !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    Ascending,               !- X1 Sort Order
    Ascending,               !- X2 Sort Order
    1.3476,                  !- Normalization Reference
    -20,                     !- Minimum Value of X1
    100,                     !- Maximum Value of X1
    0,                       !- Minimum Value of X2
    0.03,                    !- Maximum Value of X2
    -20,                     !- Minimum Value of X3
    100,                     !- Maximum Value of X3
    0,                       !- Minimum Value of X4
    0.03,                    !- Maximum Value of X4
    0,                       !- Minimum Value of X5
    1,                       !- Maximum Value of X5
    0,                       !- Minimum Value of X6
    100,                     !- Maximum Value of X6
    -9999,                   !- Minimum Table Output
    9999,                    !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    Dimensionless,           !- Input Unit Type for X2
    Dimensionless,           !- Input Unit Type for X3
    Dimensionless,           !- Input Unit Type for X4
    Dimensionless,           !- Input Unit Type for X5
    Dimensionless,           !- Input Unit Type for X6
    Dimensionless,           !- Output Unit Type
    6,                       !- Number of Independent Variables
    3,                       !- Number of Values for Independent Variable X1
    4,                       !- Field 1 Determined by the Number of Independent Variables
    3,                       !- Field 2 Determined by the Number of Independent Variables
    3,                       !- Field 3 Determined by the Number of Independent Variables
    3,                       !- N22
    3,                       !- N23
    10.00000,                !- N24
    32.50000,                !- N25
    55.00000,                !- N26
    0.00100,                 !- N27
    0.00763,                 !- N28
    0.01450,                 !- N29
    0.02800,                 !- N30
    -100.00000,              !- N31
    0.00000,                 !- N32
    100.00000,               !- N33
    -100.00000,              !- N34
    0.00000,                 !- N35
    100.00000,               !- N36
    0.00000,                 !- N37
    0.67380,                 !- N38
    1.34760,                 !- N39
    -100.00000,              !- N40
    0.00000,                 !- N41
    100.00000,               !- N42
    -100.00000,              !- N43
    -100.00000,              !- N44
    0.00000,                 !- N45
    -100.00000,              !- N46
    3.73600,                 !- N47
    10.94500,                !- N48
    17.60400,                !- N49
    12.23300,                !- N50
    16.53865,                !- N51
    21.69973,                !- N52
    18.00871,                !- N53
    22.62050,                !- N54
    26.33490,                !- N55
    31.03934,                !- N56
    30.95170,                !- N57
    33.44660,                !- N58
    0.00000,                 !- N59
    -100.00000,              !- N60
    0.00000,                 !- N61
    -100.00000,              !- N62
    3.73600,                 !- N63
    10.94500,                !- N64
    17.60400,                !- N65
    12.23300,                !- N66
    16.53865,                !- N67
    21.69973,                !- N68
    18.00871,                !- N69
    22.62050,                !- N70
    26.33490,                !- N71
    31.03934,                !- N72
    30.95170,                !- N73
    33.44660,                !- N74
    100.00000,               !- N75
    -100.00000,              !- N76
    0.00000,                 !- N77
    -100.00000,              !- N78
    3.73600,                 !- N79
    10.94500,                !- N80
    17.60400,                !- N81
    12.23300,                !- N82
    16.53865,                !- N83
    21.69973,                !- N84
    18.00871,                !- N85
    22.62050,                !- N86
    26.33490,                !- N87
    31.03934,                !- N88
    30.95170,                !- N89
    33.44660,                !- N90
    -100.00000,              !- N91
    0.00000,                 !- N92
    0.00000,                 !- N93
    -100.00000,              !- N94
    3.73600,                 !- N95
    10.94500,                !- N96
    17.60400,                !- N97
    12.23300,                !- N98
    16.53865,                !- N99
    21.69973,                !- N100
    18.00871,                !- N101
    22.62050,                !- N102
    26.33490,                !- N103
    31.03934,                !- N104
    30.95170,                !- N105
    33.44660,                !- N106
    0.00000,                 !- N107
    0.00000,                 !- N108
    0.00000,                 !- N109
    -100.00000,              !- N110
    3.73600,                 !- N111
    10.94500,                !- N112
    17.60400,                !- N113
    12.23300,                !- N114
    16.53865,                !- N115
    21.69973,                !- N116
    18.00871,                !- N117
    22.62050,                !- N118
    26.33490,                !- N119
    31.03934,                !- N120
    30.95170,                !- N121
    33.44660,                !- N122
    100.00000,               !- N123
    0.00000,                 !- N124
    0.00000,                 !- N125
    -100.00000,              !- N126
    3.73600,                 !- N127
    10.94500,                !- N128
    17.60400,                !- N129
    12.23300,                !- N130
    16.53865,                !- N131
    21.69973,                !- N132
    18.00871,                !- N133
    22.62050,                !- N134
    26.33490,                !- N135
    31.03934,                !- N136
    30.95170,                !- N137
    33.44660,                !- N138
    -100.00000,              !- N139
    100.00000,               !- N140
    0.00000,                 !- N141
    -100.00000,              !- N142
    3.73600,                 !- N143
    10.94500,                !- N144
    17.60400,                !- N145
    12.23300,                !- N146
    16.53865,                !- N147
    21.69973,                !- N148
    18.00871,                !- N149
    22.62050,                !- N150
    26.33490,                !- N151
    31.03934,                !- N152
    30.95170,                !- N153
    33.44660,                !- N154
    0.00000,                 !- N155
    100.00000,               !- N156
    0.00000,                 !- N157
    -100.00000,              !- N158
    3.73600,                 !- N159
    10.94500,                !- N160
    17.60400,                !- N161
    12.23300,                !- N162
    16.53865,                !- N163
    21.69973,                !- N164
    18.00871,                !- N165
    22.62050,                !- N166
    26.33490,                !- N167
    31.03934,                !- N168
    30.95170,                !- N169
    33.44660,                !- N170
    100.00000,               !- N171
    100.00000,               !- N172
    0.00000,                 !- N173
    -100.00000,              !- N174
    3.73600,                 !- N175
    10.94500,                !- N176
    17.60400,                !- N177
    12.23300,                !- N178
    16.53865,                !- N179
    21.69973,                !- N180
    18.00871,                !- N181
    22.62050,                !- N182
    26.33490,                !- N183
    31.03934,                !- N184
    30.95170,                !- N185
    33.44660,                !- N186
    -100.00000,              !- N187
    -100.00000,              !- N188
    0.67380,                 !- N189
    -100.00000,              !- N190
    3.73600,                 !- N191
    10.94500,                !- N192
    17.60400,                !- N193
    12.23300,                !- N194
    16.53865,                !- N195
    21.69973,                !- N196
    18.00871,                !- N197
    22.62050,                !- N198
    26.33490,                !- N199
    31.03934,                !- N200
    30.95170,                !- N201
    33.44660,                !- N202
    0.00000,                 !- N203
    -100.00000,              !- N204
    0.67380,                 !- N205
    -100.00000,              !- N206
    3.73600,                 !- N207
    10.94500,                !- N208
    17.60400,                !- N209
    12.23300,                !- N210
    16.53865,                !- N211
    21.69973,                !- N212
    18.00871,                !- N213
    22.62050,                !- N214
    26.33490,                !- N215
    31.03934,                !- N216
    30.95170,                !- N217
    33.44660,                !- N218
    100.00000,               !- N219
    -100.00000,              !- N220
    0.67380,                 !- N221
    -100.00000,              !- N222
    3.73600,                 !- N223
    10.94500,                !- N224
    17.60400,                !- N225
    12.23300,                !- N226
    16.53865,                !- N227
    21.69973,                !- N228
    18.00871,                !- N229
    22.62050,                !- N230
    26.33490,                !- N231
    31.03934,                !- N232
    30.95170,                !- N233
    33.44660,                !- N234
    -100.00000,              !- N235
    0.00000,                 !- N236
    0.67380,                 !- N237
    -100.00000,              !- N238
    3.73600,                 !- N239
    10.94500,                !- N240
    17.60400,                !- N241
    12.23300,                !- N242
    16.53865,                !- N243
    21.69973,                !- N244
    18.00871,                !- N245
    22.62050,                !- N246
    26.33490,                !- N247
    31.03934,                !- N248
    30.95170,                !- N249
    33.44660,                !- N250
    0.00000,                 !- N251
    0.00000,                 !- N252
    0.67380,                 !- N253
    -100.00000,              !- N254
    3.73600,                 !- N255
    10.94500,                !- N256
    17.60400,                !- N257
    12.23300,                !- N258
    16.53865,                !- N259
    21.69973,                !- N260
    18.00871,                !- N261
    22.62050,                !- N262
    26.33490,                !- N263
    31.03934,                !- N264
    30.95170,                !- N265
    33.44660,                !- N266
    100.00000,               !- N267
    0.00000,                 !- N268
    0.67380,                 !- N269
    -100.00000,              !- N270
    3.73600,                 !- N271
    10.94500,                !- N272
    17.60400,                !- N273
    12.23300,                !- N274
    16.53865,                !- N275
    21.69973,                !- N276
    18.00871,                !- N277
    22.62050,                !- N278
    26.33490,                !- N279
    31.03934,                !- N280
    30.95170,                !- N281
    33.44660,                !- N282
    -100.00000,              !- N283
    100.00000,               !- N284
    0.67380,                 !- N285
    -100.00000,              !- N286
    3.73600,                 !- N287
    10.94500,                !- N288
    17.60400,                !- N289
    12.23300,                !- N290
    16.53865,                !- N291
    21.69973,                !- N292
    18.00871,                !- N293
    22.62050,                !- N294
    26.33490,                !- N295
    31.03934,                !- N296
    30.95170,                !- N297
    33.44660,                !- N298
    0.00000,                 !- N299
    100.00000,               !- N300
    0.67380,                 !- N301
    -100.00000,              !- N302
    3.73600,                 !- N303
    10.94500,                !- N304
    17.60400,                !- N305
    12.23300,                !- N306
    16.53865,                !- N307
    21.69973,                !- N308
    18.00871,                !- N309
    22.62050,                !- N310
    26.33490,                !- N311
    31.03934,                !- N312
    30.95170,                !- N313
    33.44660,                !- N314
    100.00000,               !- N315
    100.00000,               !- N316
    0.67380,                 !- N317
    -100.00000,              !- N318
    3.73600,                 !- N319
    10.94500,                !- N320
    17.60400,                !- N321
    12.23300,                !- N322
    16.53865,                !- N323
    21.69973,                !- N324
    18.00871,                !- N325
    22.62050,                !- N326
    26.33490,                !- N327
    31.03934,                !- N328
    30.95170,                !- N329
    33.44660,                !- N330
    -100.00000,              !- N331
    -100.00000,              !- N332
    1.34760,                 !- N333
    -100.00000,              !- N334
    3.73600,                 !- N335
    10.94500,                !- N336
    17.60400,                !- N337
    12.23300,                !- N338
    16.53865,                !- N339
    21.69973,                !- N340
    18.00871,                !- N341
    22.62050,                !- N342
    26.33490,                !- N343
    31.03934,                !- N344
    30.95170,                !- N345
    33.34675,                !- N346
    0.00000,                 !- N347
    -100.00000,              !- N348
    1.34760,                 !- N349
    -100.00000,              !- N350
    3.73600,                 !- N351
    10.94500,                !- N352
    17.60400,                !- N353
    12.23300,                !- N354
    16.53865,                !- N355
    21.69973,                !- N356
    18.00871,                !- N357
    22.62050,                !- N358
    26.33490,                !- N359
    31.03934,                !- N360
    30.95170,                !- N361
    33.34675,                !- N362
    100.00000,               !- N363
    -100.00000,              !- N364
    1.34760,                 !- N365
    -100.00000,              !- N366
    3.73600,                 !- N367
    10.94500,                !- N368
    17.60400,                !- N369
    12.23300,                !- N370
    16.53865,                !- N371
    21.69973,                !- N372
    18.00871,                !- N373
    22.62050,                !- N374
    26.33490,                !- N375
    31.03934,                !- N376
    30.95170,                !- N377
    33.34675,                !- N378
    -100.00000,              !- N379
    0.00000,                 !- N380
    1.34760,                 !- N381
    -100.00000,              !- N382
    3.73600,                 !- N383
    10.94500,                !- N384
    17.60400,                !- N385
    12.23300,                !- N386
    16.53865,                !- N387
    21.69973,                !- N388
    18.00871,                !- N389
    22.62050,                !- N390
    26.33490,                !- N391
    31.03934,                !- N392
    30.95170,                !- N393
    33.34675,                !- N394
    0.00000,                 !- N395
    0.00000,                 !- N396
    1.34760,                 !- N397
    -100.00000,              !- N398
    3.73600,                 !- N399
    10.94500,                !- N400
    17.60400,                !- N401
    12.23300,                !- N402
    16.53865,                !- N403
    21.69973,                !- N404
    18.00871,                !- N405
    22.62050,                !- N406
    26.33490,                !- N407
    31.03934,                !- N408
    30.95170,                !- N409
    33.34675,                !- N410
    100.00000,               !- N411
    0.00000,                 !- N412
    1.34760,                 !- N413
    -100.00000,              !- N414
    3.73600,                 !- N415
    10.94500,                !- N416
    17.60400,                !- N417
    12.23300,                !- N418
    16.53865,                !- N419
    21.69973,                !- N420
    18.00871,                !- N421
    22.62050,                !- N422
    26.33490,                !- N423
    31.03934,                !- N424
    30.95170,                !- N425
    33.34675,                !- N426
    -100.00000,              !- N427
    100.00000,               !- N428
    1.34760,                 !- N429
    -100.00000,              !- N430
    3.73600,                 !- N431
    10.94500,                !- N432
    17.60400,                !- N433
    12.23300,                !- N434
    16.53865,                !- N435
    21.69973,                !- N436
    18.00871,                !- N437
    22.62050,                !- N438
    26.33490,                !- N439
    31.03934,                !- N440
    30.95170,                !- N441
    33.34675,                !- N442
    0.00000,                 !- N443
    100.00000,               !- N444
    1.34760,                 !- N445
    -100.00000,              !- N446
    3.73600,                 !- N447
    10.94500,                !- N448
    17.60400,                !- N449
    12.23300,                !- N450
    16.53865,                !- N451
    21.69973,                !- N452
    18.00871,                !- N453
    22.62050,                !- N454
    26.33490,                !- N455
    31.03934,                !- N456
    30.95170,                !- N457
    33.34675,                !- N458
    100.00000,               !- N459
    100.00000,               !- N460
    1.34760,                 !- N461
    -100.00000,              !- N462
    3.73600,                 !- N463
    10.94500,                !- N464
    17.60400,                !- N465
    12.23300,                !- N466
    16.53865,                !- N467
    21.69973,                !- N468
    18.00871,                !- N469
    22.62050,                !- N470
    26.33490,                !- N471
    31.03934,                !- N472
    30.95170,                !- N473
    33.34675,                !- N474
    -100.00000,              !- N475
    -100.00000,              !- N476
    0.00000,                 !- N477
    0.00000,                 !- N478
    3.73600,                 !- N479
    10.94500,                !- N480
    17.60400,                !- N481
    12.23300,                !- N482
    16.53865,                !- N483
    21.69973,                !- N484
    18.00871,                !- N485
    22.62050,                !- N486
    26.33490,                !- N487
    31.03934,                !- N488
    30.95170,                !- N489
    33.44660,                !- N490
    0.00000,                 !- N491
    -100.00000,              !- N492
    0.00000,                 !- N493
    0.00000,                 !- N494
    3.73600,                 !- N495
    10.94500,                !- N496
    17.60400,                !- N497
    12.23300,                !- N498
    16.53865,                !- N499
    21.69973,                !- N500
    18.00871,                !- N501
    22.62050,                !- N502
    26.33490,                !- N503
    31.03934,                !- N504
    30.95170,                !- N505
    33.44660,                !- N506
    100.00000,               !- N507
    -100.00000,              !- N508
    0.00000,                 !- N509
    0.00000,                 !- N510
    3.73600,                 !- N511
    10.94500,                !- N512
    17.60400,                !- N513
    12.23300,                !- N514
    16.53865,                !- N515
    21.69973,                !- N516
    18.00871,                !- N517
    22.62050,                !- N518
    26.33490,                !- N519
    31.03934,                !- N520
    30.95170,                !- N521
    33.44660,                !- N522
    -100.00000,              !- N523
    0.00000,                 !- N524
    0.00000,                 !- N525
    0.00000,                 !- N526
    3.73600,                 !- N527
    10.94500,                !- N528
    17.60400,                !- N529
    12.23300,                !- N530
    16.53865,                !- N531
    21.69973,                !- N532
    18.00871,                !- N533
    22.62050,                !- N534
    26.33490,                !- N535
    31.03934,                !- N536
    30.95170,                !- N537
    33.44660,                !- N538
    0.00000,                 !- N539
    0.00000,                 !- N540
    0.00000,                 !- N541
    0.00000,                 !- N542
    3.73600,                 !- N543
    10.94500,                !- N544
    17.60400,                !- N545
    12.23300,                !- N546
    16.53865,                !- N547
    21.69973,                !- N548
    18.00871,                !- N549
    22.62050,                !- N550
    26.33490,                !- N551
    31.03934,                !- N552
    30.95170,                !- N553
    33.44660,                !- N554
    100.00000,               !- N555
    0.00000,                 !- N556
    0.00000,                 !- N557
    0.00000,                 !- N558
    3.73600,                 !- N559
    10.94500,                !- N560
    17.60400,                !- N561
    12.23300,                !- N562
    16.53865,                !- N563
    21.69973,                !- N564
    18.00871,                !- N565
    22.62050,                !- N566
    26.33490,                !- N567
    31.03934,                !- N568
    30.95170,                !- N569
    33.44660,                !- N570
    -100.00000,              !- N571
    100.00000,               !- N572
    0.00000,                 !- N573
    0.00000,                 !- N574
    3.73600,                 !- N575
    10.94500,                !- N576
    17.60400,                !- N577
    12.23300,                !- N578
    16.53865,                !- N579
    21.69973,                !- N580
    18.00871,                !- N581
    22.62050,                !- N582
    26.33490,                !- N583
    31.03934,                !- N584
    30.95170,                !- N585
    33.44660,                !- N586
    0.00000,                 !- N587
    100.00000,               !- N588
    0.00000,                 !- N589
    0.00000,                 !- N590
    3.73600,                 !- N591
    10.94500,                !- N592
    17.60400,                !- N593
    12.23300,                !- N594
    16.53865,                !- N595
    21.69973,                !- N596
    18.00871,                !- N597
    22.62050,                !- N598
    26.33490,                !- N599
    31.03934,                !- N600
    30.95170,                !- N601
    33.44660,                !- N602
    100.00000,               !- N603
    100.00000,               !- N604
    0.00000,                 !- N605
    0.00000,                 !- N606
    3.73600,                 !- N607
    10.94500,                !- N608
    17.60400,                !- N609
    12.23300,                !- N610
    16.53865,                !- N611
    21.69973,                !- N612
    18.00871,                !- N613
    22.62050,                !- N614
    26.33490,                !- N615
    31.03934,                !- N616
    30.95170,                !- N617
    33.44660,                !- N618
    -100.00000,              !- N619
    -100.00000,              !- N620
    0.67380,                 !- N621
    0.00000,                 !- N622
    3.73600,                 !- N623
    10.94500,                !- N624
    17.60400,                !- N625
    12.23300,                !- N626
    16.53865,                !- N627
    21.69973,                !- N628
    18.00871,                !- N629
    22.62050,                !- N630
    26.33490,                !- N631
    31.03934,                !- N632
    30.95170,                !- N633
    33.44660,                !- N634
    0.00000,                 !- N635
    -100.00000,              !- N636
    0.67380,                 !- N637
    0.00000,                 !- N638
    3.73600,                 !- N639
    10.94500,                !- N640
    17.60400,                !- N641
    12.23300,                !- N642
    16.53865,                !- N643
    21.69973,                !- N644
    18.00871,                !- N645
    22.62050,                !- N646
    26.33490,                !- N647
    31.03934,                !- N648
    30.95170,                !- N649
    33.44660,                !- N650
    100.00000,               !- N651
    -100.00000,              !- N652
    0.67380,                 !- N653
    0.00000,                 !- N654
    3.73600,                 !- N655
    10.94500,                !- N656
    17.60400,                !- N657
    12.23300,                !- N658
    16.53865,                !- N659
    21.69973,                !- N660
    18.00871,                !- N661
    22.62050,                !- N662
    26.33490,                !- N663
    31.03934,                !- N664
    30.95170,                !- N665
    33.44660,                !- N666
    -100.00000,              !- N667
    0.00000,                 !- N668
    0.67380,                 !- N669
    0.00000,                 !- N670
    3.73600,                 !- N671
    10.94500,                !- N672
    17.60400,                !- N673
    12.23300,                !- N674
    16.53865,                !- N675
    21.69973,                !- N676
    18.00871,                !- N677
    22.62050,                !- N678
    26.33490,                !- N679
    31.03934,                !- N680
    30.95170,                !- N681
    33.44660,                !- N682
    0.00000,                 !- N683
    0.00000,                 !- N684
    0.67380,                 !- N685
    0.00000,                 !- N686
    3.73600,                 !- N687
    10.94500,                !- N688
    17.60400,                !- N689
    12.23300,                !- N690
    16.53865,                !- N691
    21.69973,                !- N692
    18.00871,                !- N693
    22.62050,                !- N694
    26.33490,                !- N695
    31.03934,                !- N696
    30.95170,                !- N697
    33.44660,                !- N698
    100.00000,               !- N699
    0.00000,                 !- N700
    0.67380,                 !- N701
    0.00000,                 !- N702
    3.73600,                 !- N703
    10.94500,                !- N704
    17.60400,                !- N705
    12.23300,                !- N706
    16.53865,                !- N707
    21.69973,                !- N708
    18.00871,                !- N709
    22.62050,                !- N710
    26.33490,                !- N711
    31.03934,                !- N712
    30.95170,                !- N713
    33.44660,                !- N714
    -100.00000,              !- N715
    100.00000,               !- N716
    0.67380,                 !- N717
    0.00000,                 !- N718
    3.73600,                 !- N719
    10.94500,                !- N720
    17.60400,                !- N721
    12.23300,                !- N722
    16.53865,                !- N723
    21.69973,                !- N724
    18.00871,                !- N725
    22.62050,                !- N726
    26.33490,                !- N727
    31.03934,                !- N728
    30.95170,                !- N729
    33.44660,                !- N730
    0.00000,                 !- N731
    100.00000,               !- N732
    0.67380,                 !- N733
    0.00000,                 !- N734
    3.73600,                 !- N735
    10.94500,                !- N736
    17.60400,                !- N737
    12.23300,                !- N738
    16.53865,                !- N739
    21.69973,                !- N740
    18.00871,                !- N741
    22.62050,                !- N742
    26.33490,                !- N743
    31.03934,                !- N744
    30.95170,                !- N745
    33.44660,                !- N746
    100.00000,               !- N747
    100.00000,               !- N748
    0.67380,                 !- N749
    0.00000,                 !- N750
    3.73600,                 !- N751
    10.94500,                !- N752
    17.60400,                !- N753
    12.23300,                !- N754
    16.53865,                !- N755
    21.69973,                !- N756
    18.00871,                !- N757
    22.62050,                !- N758
    26.33490,                !- N759
    31.03934,                !- N760
    30.95170,                !- N761
    33.44660,                !- N762
    -100.00000,              !- N763
    -100.00000,              !- N764
    1.34760,                 !- N765
    0.00000,                 !- N766
    3.73600,                 !- N767
    10.94500,                !- N768
    17.60400,                !- N769
    12.23300,                !- N770
    16.53865,                !- N771
    21.69973,                !- N772
    18.00871,                !- N773
    22.62050,                !- N774
    26.33490,                !- N775
    31.03934,                !- N776
    30.95170,                !- N777
    33.34675,                !- N778
    0.00000,                 !- N779
    -100.00000,              !- N780
    1.34760,                 !- N781
    0.00000,                 !- N782
    3.73600,                 !- N783
    10.94500,                !- N784
    17.60400,                !- N785
    12.23300,                !- N786
    16.53865,                !- N787
    21.69973,                !- N788
    18.00871,                !- N789
    22.62050,                !- N790
    26.33490,                !- N791
    31.03934,                !- N792
    30.95170,                !- N793
    33.34675,                !- N794
    100.00000,               !- N795
    -100.00000,              !- N796
    1.34760,                 !- N797
    0.00000,                 !- N798
    3.73600,                 !- N799
    10.94500,                !- N800
    17.60400,                !- N801
    12.23300,                !- N802
    16.53865,                !- N803
    21.69973,                !- N804
    18.00871,                !- N805
    22.62050,                !- N806
    26.33490,                !- N807
    31.03934,                !- N808
    30.95170,                !- N809
    33.34675,                !- N810
    -100.00000,              !- N811
    0.00000,                 !- N812
    1.34760,                 !- N813
    0.00000,                 !- N814
    3.73600,                 !- N815
    10.94500,                !- N816
    17.60400,                !- N817
    12.23300,                !- N818
    16.53865,                !- N819
    21.69973,                !- N820
    18.00871,                !- N821
    22.62050,                !- N822
    26.33490,                !- N823
    31.03934,                !- N824
    30.95170,                !- N825
    33.34675,                !- N826
    0.00000,                 !- N827
    0.00000,                 !- N828
    1.34760,                 !- N829
    0.00000,                 !- N830
    3.73600,                 !- N831
    10.94500,                !- N832
    17.60400,                !- N833
    12.23300,                !- N834
    16.53865,                !- N835
    21.69973,                !- N836
    18.00871,                !- N837
    22.62050,                !- N838
    26.33490,                !- N839
    31.03934,                !- N840
    30.95170,                !- N841
    33.34675,                !- N842
    100.00000,               !- N843
    0.00000,                 !- N844
    1.34760,                 !- N845
    0.00000,                 !- N846
    3.73600,                 !- N847
    10.94500,                !- N848
    17.60400,                !- N849
    12.23300,                !- N850
    16.53865,                !- N851
    21.69973,                !- N852
    18.00871,                !- N853
    22.62050,                !- N854
    26.33490,                !- N855
    31.03934,                !- N856
    30.95170,                !- N857
    33.34675,                !- N858
    -100.00000,              !- N859
    100.00000,               !- N860
    1.34760,                 !- N861
    0.00000,                 !- N862
    3.73600,                 !- N863
    10.94500,                !- N864
    17.60400,                !- N865
    12.23300,                !- N866
    16.53865,                !- N867
    21.69973,                !- N868
    18.00871,                !- N869
    22.62050,                !- N870
    26.33490,                !- N871
    31.03934,                !- N872
    30.95170,                !- N873
    33.34675,                !- N874
    0.00000,                 !- N875
    100.00000,               !- N876
    1.34760,                 !- N877
    0.00000,                 !- N878
    3.73600,                 !- N879
    10.94500,                !- N880
    17.60400,                !- N881
    12.23300,                !- N882
    16.53865,                !- N883
    21.69973,                !- N884
    18.00871,                !- N885
    22.62050,                !- N886
    26.33490,                !- N887
    31.03934,                !- N888
    30.95170,                !- N889
    33.34675,                !- N890
    100.00000,               !- N891
    100.00000,               !- N892
    1.34760,                 !- N893
    0.00000,                 !- N894
    3.73600,                 !- N895
    10.94500,                !- N896
    17.60400,                !- N897
    12.23300,                !- N898
    16.53865,                !- N899
    21.69973,                !- N900
    18.00871,                !- N901
    22.62050,                !- N902
    26.33490,                !- N903
    31.03934,                !- N904
    30.95170,                !- N905
    33.34675,                !- N906
    -100.00000,              !- N907
    -100.00000,              !- N908
    0.00000,                 !- N909
    100.00000,               !- N910
    3.73600,                 !- N911
    10.94500,                !- N912
    17.60400,                !- N913
    12.23300,                !- N914
    16.53865,                !- N915
    21.69973,                !- N916
    18.00871,                !- N917
    22.62050,                !- N918
    26.33490,                !- N919
    31.03934,                !- N920
    30.95170,                !- N921
    33.44660,                !- N922
    0.00000,                 !- N923
    -100.00000,              !- N924
    0.00000,                 !- N925
    100.00000,               !- N926
    3.73600,                 !- N927
    10.94500,                !- N928
    17.60400,                !- N929
    12.23300,                !- N930
    16.53865,                !- N931
    21.69973,                !- N932
    18.00871,                !- N933
    22.62050,                !- N934
    26.33490,                !- N935
    31.03934,                !- N936
    30.95170,                !- N937
    33.44660,                !- N938
    100.00000,               !- N939
    -100.00000,              !- N940
    0.00000,                 !- N941
    100.00000,               !- N942
    3.73600,                 !- N943
    10.94500,                !- N944
    17.60400,                !- N945
    12.23300,                !- N946
    16.53865,                !- N947
    21.69973,                !- N948
    18.00871,                !- N949
    22.62050,                !- N950
    26.33490,                !- N951
    31.03934,                !- N952
    30.95170,                !- N953
    33.44660,                !- N954
    -100.00000,              !- N955
    0.00000,                 !- N956
    0.00000,                 !- N957
    100.00000,               !- N958
    3.73600,                 !- N959
    10.94500,                !- N960
    17.60400,                !- N961
    12.23300,                !- N962
    16.53865,                !- N963
    21.69973,                !- N964
    18.00871,                !- N965
    22.62050,                !- N966
    26.33490,                !- N967
    31.03934,                !- N968
    30.95170,                !- N969
    33.44660,                !- N970
    0.00000,                 !- N971
    0.00000,                 !- N972
    0.00000,                 !- N973
    100.00000,               !- N974
    3.73600,                 !- N975
    10.94500,                !- N976
    17.60400,                !- N977
    12.23300,                !- N978
    16.53865,                !- N979
    21.69973,                !- N980
    18.00871,                !- N981
    22.62050,                !- N982
    26.33490,                !- N983
    31.03934,                !- N984
    30.95170,                !- N985
    33.44660,                !- N986
    100.00000,               !- N987
    0.00000,                 !- N988
    0.00000,                 !- N989
    100.00000,               !- N990
    3.73600,                 !- N991
    10.94500,                !- N992
    17.60400,                !- N993
    12.23300,                !- N994
    16.53865,                !- N995
    21.69973,                !- N996
    18.00871,                !- N997
    22.62050,                !- N998
    26.33490,                !- N999
    31.03934,                !- N1000
    30.95170,                !- N1001
    33.44660,                !- N1002
    -100.00000,              !- N1003
    100.00000,               !- N1004
    0.00000,                 !- N1005
    100.00000,               !- N1006
    3.73600,                 !- N1007
    10.94500,                !- N1008
    17.60400,                !- N1009
    12.23300,                !- N1010
    16.53865,                !- N1011
    21.69973,                !- N1012
    18.00871,                !- N1013
    22.62050,                !- N1014
    26.33490,                !- N1015
    31.03934,                !- N1016
    30.95170,                !- N1017
    33.44660,                !- N1018
    0.00000,                 !- N1019
    100.00000,               !- N1020
    0.00000,                 !- N1021
    100.00000,               !- N1022
    3.73600,                 !- N1023
    10.94500,                !- N1024
    17.60400,                !- N1025
    12.23300,                !- N1026
    16.53865,                !- N1027
    21.69973,                !- N1028
    18.00871,                !- N1029
    22.62050,                !- N1030
    26.33490,                !- N1031
    31.03934,                !- N1032
    30.95170,                !- N1033
    33.44660,                !- N1034
    100.00000,               !- N1035
    100.00000,               !- N1036
    0.00000,                 !- N1037
    100.00000,               !- N1038
    3.73600,                 !- N1039
    10.94500,                !- N1040
    17.60400,                !- N1041
    12.23300,                !- N1042
    16.53865,                !- N1043
    21.69973,                !- N1044
    18.00871,                !- N1045
    22.62050,                !- N1046
    26.33490,                !- N1047
    31.03934,                !- N1048
    30.95170,                !- N1049
    33.44660,                !- N1050
    -100.00000,              !- N1051
    -100.00000,              !- N1052
    0.67380,                 !- N1053
    100.00000,               !- N1054
    3.73600,                 !- N1055
    10.94500,                !- N1056
    17.60400,                !- N1057
    12.23300,                !- N1058
    16.53865,                !- N1059
    21.69973,                !- N1060
    18.00871,                !- N1061
    22.62050,                !- N1062
    26.33490,                !- N1063
    31.03934,                !- N1064
    30.95170,                !- N1065
    33.44660,                !- N1066
    0.00000,                 !- N1067
    -100.00000,              !- N1068
    0.67380,                 !- N1069
    100.00000,               !- N1070
    3.73600,                 !- N1071
    10.94500,                !- N1072
    17.60400,                !- N1073
    12.23300,                !- N1074
    16.53865,                !- N1075
    21.69973,                !- N1076
    18.00871,                !- N1077
    22.62050,                !- N1078
    26.33490,                !- N1079
    31.03934,                !- N1080
    30.95170,                !- N1081
    33.44660,                !- N1082
    100.00000,               !- N1083
    -100.00000,              !- N1084
    0.67380,                 !- N1085
    100.00000,               !- N1086
    3.73600,                 !- N1087
    10.94500,                !- N1088
    17.60400,                !- N1089
    12.23300,                !- N1090
    16.53865,                !- N1091
    21.69973,                !- N1092
    18.00871,                !- N1093
    22.62050,                !- N1094
    26.33490,                !- N1095
    31.03934,                !- N1096
    30.95170,                !- N1097
    33.44660,                !- N1098
    -100.00000,              !- N1099
    0.00000,                 !- N1100
    0.67380,                 !- N1101
    100.00000,               !- N1102
    3.73600,                 !- N1103
    10.94500,                !- N1104
    17.60400,                !- N1105
    12.23300,                !- N1106
    16.53865,                !- N1107
    21.69973,                !- N1108
    18.00871,                !- N1109
    22.62050,                !- N1110
    26.33490,                !- N1111
    31.03934,                !- N1112
    30.95170,                !- N1113
    33.44660,                !- N1114
    0.00000,                 !- N1115
    0.00000,                 !- N1116
    0.67380,                 !- N1117
    100.00000,               !- N1118
    3.73600,                 !- N1119
    10.94500,                !- N1120
    17.60400,                !- N1121
    12.23300,                !- N1122
    16.53865,                !- N1123
    21.69973,                !- N1124
    18.00871,                !- N1125
    22.62050,                !- N1126
    26.33490,                !- N1127
    31.03934,                !- N1128
    30.95170,                !- N1129
    33.44660,                !- N1130
    100.00000,               !- N1131
    0.00000,                 !- N1132
    0.67380,                 !- N1133
    100.00000,               !- N1134
    3.73600,                 !- N1135
    10.94500,                !- N1136
    17.60400,                !- N1137
    12.23300,                !- N1138
    16.53865,                !- N1139
    21.69973,                !- N1140
    18.00871,                !- N1141
    22.62050,                !- N1142
    26.33490,                !- N1143
    31.03934,                !- N1144
    30.95170,                !- N1145
    33.44660,                !- N1146
    -100.00000,              !- N1147
    100.00000,               !- N1148
    0.67380,                 !- N1149
    100.00000,               !- N1150
    3.73600,                 !- N1151
    10.94500,                !- N1152
    17.60400,                !- N1153
    12.23300,                !- N1154
    16.53865,                !- N1155
    21.69973,                !- N1156
    18.00871,                !- N1157
    22.62050,                !- N1158
    26.33490,                !- N1159
    31.03934,                !- N1160
    30.95170,                !- N1161
    33.44660,                !- N1162
    0.00000,                 !- N1163
    100.00000,               !- N1164
    0.67380,                 !- N1165
    100.00000,               !- N1166
    3.73600,                 !- N1167
    10.94500,                !- N1168
    17.60400,                !- N1169
    12.23300,                !- N1170
    16.53865,                !- N1171
    21.69973,                !- N1172
    18.00871,                !- N1173
    22.62050,                !- N1174
    26.33490,                !- N1175
    31.03934,                !- N1176
    30.95170,                !- N1177
    33.44660,                !- N1178
    100.00000,               !- N1179
    100.00000,               !- N1180
    0.67380,                 !- N1181
    100.00000,               !- N1182
    3.73600,                 !- N1183
    10.94500,                !- N1184
    17.60400,                !- N1185
    12.23300,                !- N1186
    16.53865,                !- N1187
    21.69973,                !- N1188
    18.00871,                !- N1189
    22.62050,                !- N1190
    26.33490,                !- N1191
    31.03934,                !- N1192
    30.95170,                !- N1193
    33.44660,                !- N1194
    -100.00000,              !- N1195
    -100.00000,              !- N1196
    1.34760,                 !- N1197
    100.00000,               !- N1198
    3.73600,                 !- N1199
    10.94500,                !- N1200
    17.60400,                !- N1201
    12.23300,                !- N1202
    16.53865,                !- N1203
    21.69973,                !- N1204
    18.00871,                !- N1205
    22.62050,                !- N1206
    26.33490,                !- N1207
    31.03934,                !- N1208
    30.95170,                !- N1209
    33.34675,                !- N1210
    0.00000,                 !- N1211
    -100.00000,              !- N1212
    1.34760,                 !- N1213
    100.00000,               !- N1214
    3.73600,                 !- N1215
    10.94500,                !- N1216
    17.60400,                !- N1217
    12.23300,                !- N1218
    16.53865,                !- N1219
    21.69973,                !- N1220
    18.00871,                !- N1221
    22.62050,                !- N1222
    26.33490,                !- N1223
    31.03934,                !- N1224
    30.95170,                !- N1225
    33.34675,                !- N1226
    100.00000,               !- N1227
    -100.00000,              !- N1228
    1.34760,                 !- N1229
    100.00000,               !- N1230
    3.73600,                 !- N1231
    10.94500,                !- N1232
    17.60400,                !- N1233
    12.23300,                !- N1234
    16.53865,                !- N1235
    21.69973,                !- N1236
    18.00871,                !- N1237
    22.62050,                !- N1238
    26.33490,                !- N1239
    31.03934,                !- N1240
    30.95170,                !- N1241
    33.34675,                !- N1242
    -100.00000,              !- N1243
    0.00000,                 !- N1244
    1.34760,                 !- N1245
    100.00000,               !- N1246
    3.73600,                 !- N1247
    10.94500,                !- N1248
    17.60400,                !- N1249
    12.23300,                !- N1250
    16.53865,                !- N1251
    21.69973,                !- N1252
    18.00871,                !- N1253
    22.62050,                !- N1254
    26.33490,                !- N1255
    31.03934,                !- N1256
    30.95170,                !- N1257
    33.34675,                !- N1258
    0.00000,                 !- N1259
    0.00000,                 !- N1260
    1.34760,                 !- N1261
    100.00000,               !- N1262
    3.73600,                 !- N1263
    10.94500,                !- N1264
    17.60400,                !- N1265
    12.23300,                !- N1266
    16.53865,                !- N1267
    21.69973,                !- N1268
    18.00871,                !- N1269
    22.62050,                !- N1270
    26.33490,                !- N1271
    31.03934,                !- N1272
    30.95170,                !- N1273
    33.34675,                !- N1274
    100.00000,               !- N1275
    0.00000,                 !- N1276
    1.34760,                 !- N1277
    100.00000,               !- N1278
    3.73600,                 !- N1279
    10.94500,                !- N1280
    17.60400,                !- N1281
    12.23300,                !- N1282
    16.53865,                !- N1283
    21.69973,                !- N1284
    18.00871,                !- N1285
    22.62050,                !- N1286
    26.33490,                !- N1287
    31.03934,                !- N1288
    30.95170,                !- N1289
    33.34675,                !- N1290
    -100.00000,              !- N1291
    100.00000,               !- N1292
    1.34760,                 !- N1293
    100.00000,               !- N1294
    3.73600,                 !- N1295
    10.94500,                !- N1296
    17.60400,                !- N1297
    12.23300,                !- N1298
    16.53865,                !- N1299
    21.69973,                !- N1300
    18.00871,                !- N1301
    22.62050,                !- N1302
    26.33490,                !- N1303
    31.03934,                !- N1304
    30.95170,                !- N1305
    33.34675,                !- N1306
    0.00000,                 !- N1307
    100.00000,               !- N1308
    1.34760,                 !- N1309
    100.00000,               !- N1310
    3.73600,                 !- N1311
    10.94500,                !- N1312
    17.60400,                !- N1313
    12.23300,                !- N1314
    16.53865,                !- N1315
    21.69973,                !- N1316
    18.00871,                !- N1317
    22.62050,                !- N1318
    26.33490,                !- N1319
    31.03934,                !- N1320
    30.95170,                !- N1321
    33.34675,                !- N1322
    100.00000,               !- N1323
    100.00000,               !- N1324
    1.34760,                 !- N1325
    100.00000,               !- N1326
    3.73600,                 !- N1327
    10.94500,                !- N1328
    17.60400,                !- N1329
    12.23300,                !- N1330
    16.53865,                !- N1331
    21.69973,                !- N1332
    18.00871,                !- N1333
    22.62050,                !- N1334
    26.33490,                !- N1335
    31.03934,                !- N1336
    30.95170,                !- N1337
    33.34675;                !- N1338

  Table:MultiVariableLookup,
    Mode1_wSA_lookup,        !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    Ascending,               !- X1 Sort Order
    Ascending,               !- X2 Sort Order
    1.3476,                  !- Normalization Reference
    -20,                     !- Minimum Value of X1
    100,                     !- Maximum Value of X1
    0,                       !- Minimum Value of X2
    0.03,                    !- Maximum Value of X2
    -20,                     !- Minimum Value of X3
    100,                     !- Maximum Value of X3
    0,                       !- Minimum Value of X4
    0.03,                    !- Maximum Value of X4
    0,                       !- Minimum Value of X5
    1,                       !- Maximum Value of X5
    0,                       !- Minimum Value of X6
    100,                     !- Maximum Value of X6
    -9999,                   !- Minimum Table Output
    9999,                    !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    Dimensionless,           !- Input Unit Type for X2
    Dimensionless,           !- Input Unit Type for X3
    Dimensionless,           !- Input Unit Type for X4
    Dimensionless,           !- Input Unit Type for X5
    Dimensionless,           !- Input Unit Type for X6
    Dimensionless,           !- Output Unit Type
    6,                       !- Number of Independent Variables
    3,                       !- Number of Values for Independent Variable X1
    4,                       !- Field 1 Determined by the Number of Independent Variables
    3,                       !- Field 2 Determined by the Number of Independent Variables
    3,                       !- Field 3 Determined by the Number of Independent Variables
    3,                       !- N22
    3,                       !- N23
    10.00000,                !- N24
    32.50000,                !- N25
    55.00000,                !- N26
    0.00100,                 !- N27
    0.00763,                 !- N28
    0.01450,                 !- N29
    0.02800,                 !- N30
    -100.00000,              !- N31
    0.00000,                 !- N32
    100.00000,               !- N33
    -100.00000,              !- N34
    0.00000,                 !- N35
    100.00000,               !- N36
    0.00000,                 !- N37
    0.67380,                 !- N38
    1.34760,                 !- N39
    -100.00000,              !- N40
    0.00000,                 !- N41
    100.00000,               !- N42
    -100.00000,              !- N43
    -100.00000,              !- N44
    0.00000,                 !- N45
    -100.00000,              !- N46
    0.00100,                 !- N47
    0.00100,                 !- N48
    0.00100,                 !- N49
    0.00760,                 !- N50
    0.00762,                 !- N51
    0.00763,                 !- N52
    0.01448,                 !- N53
    0.01450,                 !- N54
    0.01450,                 !- N55
    0.02798,                 !- N56
    0.02800,                 !- N57
    0.02800,                 !- N58
    0.00000,                 !- N59
    -100.00000,              !- N60
    0.00000,                 !- N61
    -100.00000,              !- N62
    0.00100,                 !- N63
    0.00100,                 !- N64
    0.00100,                 !- N65
    0.00760,                 !- N66
    0.00762,                 !- N67
    0.00763,                 !- N68
    0.01448,                 !- N69
    0.01450,                 !- N70
    0.01450,                 !- N71
    0.02798,                 !- N72
    0.02800,                 !- N73
    0.02800,                 !- N74
    100.00000,               !- N75
    -100.00000,              !- N76
    0.00000,                 !- N77
    -100.00000,              !- N78
    0.00100,                 !- N79
    0.00100,                 !- N80
    0.00100,                 !- N81
    0.00760,                 !- N82
    0.00762,                 !- N83
    0.00763,                 !- N84
    0.01448,                 !- N85
    0.01450,                 !- N86
    0.01450,                 !- N87
    0.02798,                 !- N88
    0.02800,                 !- N89
    0.02800,                 !- N90
    -100.00000,              !- N91
    0.00000,                 !- N92
    0.00000,                 !- N93
    -100.00000,              !- N94
    0.00100,                 !- N95
    0.00100,                 !- N96
    0.00100,                 !- N97
    0.00760,                 !- N98
    0.00762,                 !- N99
    0.00763,                 !- N100
    0.01448,                 !- N101
    0.01450,                 !- N102
    0.01450,                 !- N103
    0.02798,                 !- N104
    0.02800,                 !- N105
    0.02800,                 !- N106
    0.00000,                 !- N107
    0.00000,                 !- N108
    0.00000,                 !- N109
    -100.00000,              !- N110
    0.00100,                 !- N111
    0.00100,                 !- N112
    0.00100,                 !- N113
    0.00760,                 !- N114
    0.00762,                 !- N115
    0.00763,                 !- N116
    0.01448,                 !- N117
    0.01450,                 !- N118
    0.01450,                 !- N119
    0.02798,                 !- N120
    0.02800,                 !- N121
    0.02800,                 !- N122
    100.00000,               !- N123
    0.00000,                 !- N124
    0.00000,                 !- N125
    -100.00000,              !- N126
    0.00100,                 !- N127
    0.00100,                 !- N128
    0.00100,                 !- N129
    0.00760,                 !- N130
    0.00762,                 !- N131
    0.00763,                 !- N132
    0.01448,                 !- N133
    0.01450,                 !- N134
    0.01450,                 !- N135
    0.02798,                 !- N136
    0.02800,                 !- N137
    0.02800,                 !- N138
    -100.00000,              !- N139
    100.00000,               !- N140
    0.00000,                 !- N141
    -100.00000,              !- N142
    0.00100,                 !- N143
    0.00100,                 !- N144
    0.00100,                 !- N145
    0.00760,                 !- N146
    0.00762,                 !- N147
    0.00763,                 !- N148
    0.01448,                 !- N149
    0.01450,                 !- N150
    0.01450,                 !- N151
    0.02798,                 !- N152
    0.02800,                 !- N153
    0.02800,                 !- N154
    0.00000,                 !- N155
    100.00000,               !- N156
    0.00000,                 !- N157
    -100.00000,              !- N158
    0.00100,                 !- N159
    0.00100,                 !- N160
    0.00100,                 !- N161
    0.00760,                 !- N162
    0.00762,                 !- N163
    0.00763,                 !- N164
    0.01448,                 !- N165
    0.01450,                 !- N166
    0.01450,                 !- N167
    0.02798,                 !- N168
    0.02800,                 !- N169
    0.02800,                 !- N170
    100.00000,               !- N171
    100.00000,               !- N172
    0.00000,                 !- N173
    -100.00000,              !- N174
    0.00100,                 !- N175
    0.00100,                 !- N176
    0.00100,                 !- N177
    0.00760,                 !- N178
    0.00762,                 !- N179
    0.00763,                 !- N180
    0.01448,                 !- N181
    0.01450,                 !- N182
    0.01450,                 !- N183
    0.02798,                 !- N184
    0.02800,                 !- N185
    0.02800,                 !- N186
    -100.00000,              !- N187
    -100.00000,              !- N188
    0.67380,                 !- N189
    -100.00000,              !- N190
    0.00100,                 !- N191
    0.00100,                 !- N192
    0.00100,                 !- N193
    0.00760,                 !- N194
    0.00762,                 !- N195
    0.00763,                 !- N196
    0.01448,                 !- N197
    0.01450,                 !- N198
    0.01450,                 !- N199
    0.02798,                 !- N200
    0.02800,                 !- N201
    0.02800,                 !- N202
    0.00000,                 !- N203
    -100.00000,              !- N204
    0.67380,                 !- N205
    -100.00000,              !- N206
    0.00100,                 !- N207
    0.00100,                 !- N208
    0.00100,                 !- N209
    0.00760,                 !- N210
    0.00762,                 !- N211
    0.00763,                 !- N212
    0.01448,                 !- N213
    0.01450,                 !- N214
    0.01450,                 !- N215
    0.02798,                 !- N216
    0.02800,                 !- N217
    0.02800,                 !- N218
    100.00000,               !- N219
    -100.00000,              !- N220
    0.67380,                 !- N221
    -100.00000,              !- N222
    0.00100,                 !- N223
    0.00100,                 !- N224
    0.00100,                 !- N225
    0.00760,                 !- N226
    0.00762,                 !- N227
    0.00763,                 !- N228
    0.01448,                 !- N229
    0.01450,                 !- N230
    0.01450,                 !- N231
    0.02798,                 !- N232
    0.02800,                 !- N233
    0.02800,                 !- N234
    -100.00000,              !- N235
    0.00000,                 !- N236
    0.67380,                 !- N237
    -100.00000,              !- N238
    0.00100,                 !- N239
    0.00100,                 !- N240
    0.00100,                 !- N241
    0.00760,                 !- N242
    0.00762,                 !- N243
    0.00763,                 !- N244
    0.01448,                 !- N245
    0.01450,                 !- N246
    0.01450,                 !- N247
    0.02798,                 !- N248
    0.02800,                 !- N249
    0.02800,                 !- N250
    0.00000,                 !- N251
    0.00000,                 !- N252
    0.67380,                 !- N253
    -100.00000,              !- N254
    0.00100,                 !- N255
    0.00100,                 !- N256
    0.00100,                 !- N257
    0.00760,                 !- N258
    0.00762,                 !- N259
    0.00763,                 !- N260
    0.01448,                 !- N261
    0.01450,                 !- N262
    0.01450,                 !- N263
    0.02798,                 !- N264
    0.02800,                 !- N265
    0.02800,                 !- N266
    100.00000,               !- N267
    0.00000,                 !- N268
    0.67380,                 !- N269
    -100.00000,              !- N270
    0.00100,                 !- N271
    0.00100,                 !- N272
    0.00100,                 !- N273
    0.00760,                 !- N274
    0.00762,                 !- N275
    0.00763,                 !- N276
    0.01448,                 !- N277
    0.01450,                 !- N278
    0.01450,                 !- N279
    0.02798,                 !- N280
    0.02800,                 !- N281
    0.02800,                 !- N282
    -100.00000,              !- N283
    100.00000,               !- N284
    0.67380,                 !- N285
    -100.00000,              !- N286
    0.00100,                 !- N287
    0.00100,                 !- N288
    0.00100,                 !- N289
    0.00760,                 !- N290
    0.00762,                 !- N291
    0.00763,                 !- N292
    0.01448,                 !- N293
    0.01450,                 !- N294
    0.01450,                 !- N295
    0.02798,                 !- N296
    0.02800,                 !- N297
    0.02800,                 !- N298
    0.00000,                 !- N299
    100.00000,               !- N300
    0.67380,                 !- N301
    -100.00000,              !- N302
    0.00100,                 !- N303
    0.00100,                 !- N304
    0.00100,                 !- N305
    0.00760,                 !- N306
    0.00762,                 !- N307
    0.00763,                 !- N308
    0.01448,                 !- N309
    0.01450,                 !- N310
    0.01450,                 !- N311
    0.02798,                 !- N312
    0.02800,                 !- N313
    0.02800,                 !- N314
    100.00000,               !- N315
    100.00000,               !- N316
    0.67380,                 !- N317
    -100.00000,              !- N318
    0.00100,                 !- N319
    0.00100,                 !- N320
    0.00100,                 !- N321
    0.00760,                 !- N322
    0.00762,                 !- N323
    0.00763,                 !- N324
    0.01448,                 !- N325
    0.01450,                 !- N326
    0.01450,                 !- N327
    0.02798,                 !- N328
    0.02800,                 !- N329
    0.02800,                 !- N330
    -100.00000,              !- N331
    -100.00000,              !- N332
    1.34760,                 !- N333
    -100.00000,              !- N334
    0.00100,                 !- N335
    0.00100,                 !- N336
    0.00100,                 !- N337
    0.00760,                 !- N338
    0.00762,                 !- N339
    0.00763,                 !- N340
    0.01448,                 !- N341
    0.01450,                 !- N342
    0.01450,                 !- N343
    0.02798,                 !- N344
    0.02800,                 !- N345
    0.02800,                 !- N346
    0.00000,                 !- N347
    -100.00000,              !- N348
    1.34760,                 !- N349
    -100.00000,              !- N350
    0.00100,                 !- N351
    0.00100,                 !- N352
    0.00100,                 !- N353
    0.00760,                 !- N354
    0.00762,                 !- N355
    0.00763,                 !- N356
    0.01448,                 !- N357
    0.01450,                 !- N358
    0.01450,                 !- N359
    0.02798,                 !- N360
    0.02800,                 !- N361
    0.02800,                 !- N362
    100.00000,               !- N363
    -100.00000,              !- N364
    1.34760,                 !- N365
    -100.00000,              !- N366
    0.00100,                 !- N367
    0.00100,                 !- N368
    0.00100,                 !- N369
    0.00760,                 !- N370
    0.00762,                 !- N371
    0.00763,                 !- N372
    0.01448,                 !- N373
    0.01450,                 !- N374
    0.01450,                 !- N375
    0.02798,                 !- N376
    0.02800,                 !- N377
    0.02800,                 !- N378
    -100.00000,              !- N379
    0.00000,                 !- N380
    1.34760,                 !- N381
    -100.00000,              !- N382
    0.00100,                 !- N383
    0.00100,                 !- N384
    0.00100,                 !- N385
    0.00760,                 !- N386
    0.00762,                 !- N387
    0.00763,                 !- N388
    0.01448,                 !- N389
    0.01450,                 !- N390
    0.01450,                 !- N391
    0.02798,                 !- N392
    0.02800,                 !- N393
    0.02800,                 !- N394
    0.00000,                 !- N395
    0.00000,                 !- N396
    1.34760,                 !- N397
    -100.00000,              !- N398
    0.00100,                 !- N399
    0.00100,                 !- N400
    0.00100,                 !- N401
    0.00760,                 !- N402
    0.00762,                 !- N403
    0.00763,                 !- N404
    0.01448,                 !- N405
    0.01450,                 !- N406
    0.01450,                 !- N407
    0.02798,                 !- N408
    0.02800,                 !- N409
    0.02800,                 !- N410
    100.00000,               !- N411
    0.00000,                 !- N412
    1.34760,                 !- N413
    -100.00000,              !- N414
    0.00100,                 !- N415
    0.00100,                 !- N416
    0.00100,                 !- N417
    0.00760,                 !- N418
    0.00762,                 !- N419
    0.00763,                 !- N420
    0.01448,                 !- N421
    0.01450,                 !- N422
    0.01450,                 !- N423
    0.02798,                 !- N424
    0.02800,                 !- N425
    0.02800,                 !- N426
    -100.00000,              !- N427
    100.00000,               !- N428
    1.34760,                 !- N429
    -100.00000,              !- N430
    0.00100,                 !- N431
    0.00100,                 !- N432
    0.00100,                 !- N433
    0.00760,                 !- N434
    0.00762,                 !- N435
    0.00763,                 !- N436
    0.01448,                 !- N437
    0.01450,                 !- N438
    0.01450,                 !- N439
    0.02798,                 !- N440
    0.02800,                 !- N441
    0.02800,                 !- N442
    0.00000,                 !- N443
    100.00000,               !- N444
    1.34760,                 !- N445
    -100.00000,              !- N446
    0.00100,                 !- N447
    0.00100,                 !- N448
    0.00100,                 !- N449
    0.00760,                 !- N450
    0.00762,                 !- N451
    0.00763,                 !- N452
    0.01448,                 !- N453
    0.01450,                 !- N454
    0.01450,                 !- N455
    0.02798,                 !- N456
    0.02800,                 !- N457
    0.02800,                 !- N458
    100.00000,               !- N459
    100.00000,               !- N460
    1.34760,                 !- N461
    -100.00000,              !- N462
    0.00100,                 !- N463
    0.00100,                 !- N464
    0.00100,                 !- N465
    0.00760,                 !- N466
    0.00762,                 !- N467
    0.00763,                 !- N468
    0.01448,                 !- N469
    0.01450,                 !- N470
    0.01450,                 !- N471
    0.02798,                 !- N472
    0.02800,                 !- N473
    0.02800,                 !- N474
    -100.00000,              !- N475
    -100.00000,              !- N476
    0.00000,                 !- N477
    0.00000,                 !- N478
    0.00100,                 !- N479
    0.00100,                 !- N480
    0.00100,                 !- N481
    0.00760,                 !- N482
    0.00762,                 !- N483
    0.00763,                 !- N484
    0.01448,                 !- N485
    0.01450,                 !- N486
    0.01450,                 !- N487
    0.02798,                 !- N488
    0.02800,                 !- N489
    0.02800,                 !- N490
    0.00000,                 !- N491
    -100.00000,              !- N492
    0.00000,                 !- N493
    0.00000,                 !- N494
    0.00100,                 !- N495
    0.00100,                 !- N496
    0.00100,                 !- N497
    0.00760,                 !- N498
    0.00762,                 !- N499
    0.00763,                 !- N500
    0.01448,                 !- N501
    0.01450,                 !- N502
    0.01450,                 !- N503
    0.02798,                 !- N504
    0.02800,                 !- N505
    0.02800,                 !- N506
    100.00000,               !- N507
    -100.00000,              !- N508
    0.00000,                 !- N509
    0.00000,                 !- N510
    0.00100,                 !- N511
    0.00100,                 !- N512
    0.00100,                 !- N513
    0.00760,                 !- N514
    0.00762,                 !- N515
    0.00763,                 !- N516
    0.01448,                 !- N517
    0.01450,                 !- N518
    0.01450,                 !- N519
    0.02798,                 !- N520
    0.02800,                 !- N521
    0.02800,                 !- N522
    -100.00000,              !- N523
    0.00000,                 !- N524
    0.00000,                 !- N525
    0.00000,                 !- N526
    0.00100,                 !- N527
    0.00100,                 !- N528
    0.00100,                 !- N529
    0.00760,                 !- N530
    0.00762,                 !- N531
    0.00763,                 !- N532
    0.01448,                 !- N533
    0.01450,                 !- N534
    0.01450,                 !- N535
    0.02798,                 !- N536
    0.02800,                 !- N537
    0.02800,                 !- N538
    0.00000,                 !- N539
    0.00000,                 !- N540
    0.00000,                 !- N541
    0.00000,                 !- N542
    0.00100,                 !- N543
    0.00100,                 !- N544
    0.00100,                 !- N545
    0.00760,                 !- N546
    0.00762,                 !- N547
    0.00763,                 !- N548
    0.01448,                 !- N549
    0.01450,                 !- N550
    0.01450,                 !- N551
    0.02798,                 !- N552
    0.02800,                 !- N553
    0.02800,                 !- N554
    100.00000,               !- N555
    0.00000,                 !- N556
    0.00000,                 !- N557
    0.00000,                 !- N558
    0.00100,                 !- N559
    0.00100,                 !- N560
    0.00100,                 !- N561
    0.00760,                 !- N562
    0.00762,                 !- N563
    0.00763,                 !- N564
    0.01448,                 !- N565
    0.01450,                 !- N566
    0.01450,                 !- N567
    0.02798,                 !- N568
    0.02800,                 !- N569
    0.02800,                 !- N570
    -100.00000,              !- N571
    100.00000,               !- N572
    0.00000,                 !- N573
    0.00000,                 !- N574
    0.00100,                 !- N575
    0.00100,                 !- N576
    0.00100,                 !- N577
    0.00760,                 !- N578
    0.00762,                 !- N579
    0.00763,                 !- N580
    0.01448,                 !- N581
    0.01450,                 !- N582
    0.01450,                 !- N583
    0.02798,                 !- N584
    0.02800,                 !- N585
    0.02800,                 !- N586
    0.00000,                 !- N587
    100.00000,               !- N588
    0.00000,                 !- N589
    0.00000,                 !- N590
    0.00100,                 !- N591
    0.00100,                 !- N592
    0.00100,                 !- N593
    0.00760,                 !- N594
    0.00762,                 !- N595
    0.00763,                 !- N596
    0.01448,                 !- N597
    0.01450,                 !- N598
    0.01450,                 !- N599
    0.02798,                 !- N600
    0.02800,                 !- N601
    0.02800,                 !- N602
    100.00000,               !- N603
    100.00000,               !- N604
    0.00000,                 !- N605
    0.00000,                 !- N606
    0.00100,                 !- N607
    0.00100,                 !- N608
    0.00100,                 !- N609
    0.00760,                 !- N610
    0.00762,                 !- N611
    0.00763,                 !- N612
    0.01448,                 !- N613
    0.01450,                 !- N614
    0.01450,                 !- N615
    0.02798,                 !- N616
    0.02800,                 !- N617
    0.02800,                 !- N618
    -100.00000,              !- N619
    -100.00000,              !- N620
    0.67380,                 !- N621
    0.00000,                 !- N622
    0.00100,                 !- N623
    0.00100,                 !- N624
    0.00100,                 !- N625
    0.00760,                 !- N626
    0.00762,                 !- N627
    0.00763,                 !- N628
    0.01448,                 !- N629
    0.01450,                 !- N630
    0.01450,                 !- N631
    0.02798,                 !- N632
    0.02800,                 !- N633
    0.02800,                 !- N634
    0.00000,                 !- N635
    -100.00000,              !- N636
    0.67380,                 !- N637
    0.00000,                 !- N638
    0.00100,                 !- N639
    0.00100,                 !- N640
    0.00100,                 !- N641
    0.00760,                 !- N642
    0.00762,                 !- N643
    0.00763,                 !- N644
    0.01448,                 !- N645
    0.01450,                 !- N646
    0.01450,                 !- N647
    0.02798,                 !- N648
    0.02800,                 !- N649
    0.02800,                 !- N650
    100.00000,               !- N651
    -100.00000,              !- N652
    0.67380,                 !- N653
    0.00000,                 !- N654
    0.00100,                 !- N655
    0.00100,                 !- N656
    0.00100,                 !- N657
    0.00760,                 !- N658
    0.00762,                 !- N659
    0.00763,                 !- N660
    0.01448,                 !- N661
    0.01450,                 !- N662
    0.01450,                 !- N663
    0.02798,                 !- N664
    0.02800,                 !- N665
    0.02800,                 !- N666
    -100.00000,              !- N667
    0.00000,                 !- N668
    0.67380,                 !- N669
    0.00000,                 !- N670
    0.00100,                 !- N671
    0.00100,                 !- N672
    0.00100,                 !- N673
    0.00760,                 !- N674
    0.00762,                 !- N675
    0.00763,                 !- N676
    0.01448,                 !- N677
    0.01450,                 !- N678
    0.01450,                 !- N679
    0.02798,                 !- N680
    0.02800,                 !- N681
    0.02800,                 !- N682
    0.00000,                 !- N683
    0.00000,                 !- N684
    0.67380,                 !- N685
    0.00000,                 !- N686
    0.00100,                 !- N687
    0.00100,                 !- N688
    0.00100,                 !- N689
    0.00760,                 !- N690
    0.00762,                 !- N691
    0.00763,                 !- N692
    0.01448,                 !- N693
    0.01450,                 !- N694
    0.01450,                 !- N695
    0.02798,                 !- N696
    0.02800,                 !- N697
    0.02800,                 !- N698
    100.00000,               !- N699
    0.00000,                 !- N700
    0.67380,                 !- N701
    0.00000,                 !- N702
    0.00100,                 !- N703
    0.00100,                 !- N704
    0.00100,                 !- N705
    0.00760,                 !- N706
    0.00762,                 !- N707
    0.00763,                 !- N708
    0.01448,                 !- N709
    0.01450,                 !- N710
    0.01450,                 !- N711
    0.02798,                 !- N712
    0.02800,                 !- N713
    0.02800,                 !- N714
    -100.00000,              !- N715
    100.00000,               !- N716
    0.67380,                 !- N717
    0.00000,                 !- N718
    0.00100,                 !- N719
    0.00100,                 !- N720
    0.00100,                 !- N721
    0.00760,                 !- N722
    0.00762,                 !- N723
    0.00763,                 !- N724
    0.01448,                 !- N725
    0.01450,                 !- N726
    0.01450,                 !- N727
    0.02798,                 !- N728
    0.02800,                 !- N729
    0.02800,                 !- N730
    0.00000,                 !- N731
    100.00000,               !- N732
    0.67380,                 !- N733
    0.00000,                 !- N734
    0.00100,                 !- N735
    0.00100,                 !- N736
    0.00100,                 !- N737
    0.00760,                 !- N738
    0.00762,                 !- N739
    0.00763,                 !- N740
    0.01448,                 !- N741
    0.01450,                 !- N742
    0.01450,                 !- N743
    0.02798,                 !- N744
    0.02800,                 !- N745
    0.02800,                 !- N746
    100.00000,               !- N747
    100.00000,               !- N748
    0.67380,                 !- N749
    0.00000,                 !- N750
    0.00100,                 !- N751
    0.00100,                 !- N752
    0.00100,                 !- N753
    0.00760,                 !- N754
    0.00762,                 !- N755
    0.00763,                 !- N756
    0.01448,                 !- N757
    0.01450,                 !- N758
    0.01450,                 !- N759
    0.02798,                 !- N760
    0.02800,                 !- N761
    0.02800,                 !- N762
    -100.00000,              !- N763
    -100.00000,              !- N764
    1.34760,                 !- N765
    0.00000,                 !- N766
    0.00100,                 !- N767
    0.00100,                 !- N768
    0.00100,                 !- N769
    0.00760,                 !- N770
    0.00762,                 !- N771
    0.00763,                 !- N772
    0.01448,                 !- N773
    0.01450,                 !- N774
    0.01450,                 !- N775
    0.02798,                 !- N776
    0.02800,                 !- N777
    0.02800,                 !- N778
    0.00000,                 !- N779
    -100.00000,              !- N780
    1.34760,                 !- N781
    0.00000,                 !- N782
    0.00100,                 !- N783
    0.00100,                 !- N784
    0.00100,                 !- N785
    0.00760,                 !- N786
    0.00762,                 !- N787
    0.00763,                 !- N788
    0.01448,                 !- N789
    0.01450,                 !- N790
    0.01450,                 !- N791
    0.02798,                 !- N792
    0.02800,                 !- N793
    0.02800,                 !- N794
    100.00000,               !- N795
    -100.00000,              !- N796
    1.34760,                 !- N797
    0.00000,                 !- N798
    0.00100,                 !- N799
    0.00100,                 !- N800
    0.00100,                 !- N801
    0.00760,                 !- N802
    0.00762,                 !- N803
    0.00763,                 !- N804
    0.01448,                 !- N805
    0.01450,                 !- N806
    0.01450,                 !- N807
    0.02798,                 !- N808
    0.02800,                 !- N809
    0.02800,                 !- N810
    -100.00000,              !- N811
    0.00000,                 !- N812
    1.34760,                 !- N813
    0.00000,                 !- N814
    0.00100,                 !- N815
    0.00100,                 !- N816
    0.00100,                 !- N817
    0.00760,                 !- N818
    0.00762,                 !- N819
    0.00763,                 !- N820
    0.01448,                 !- N821
    0.01450,                 !- N822
    0.01450,                 !- N823
    0.02798,                 !- N824
    0.02800,                 !- N825
    0.02800,                 !- N826
    0.00000,                 !- N827
    0.00000,                 !- N828
    1.34760,                 !- N829
    0.00000,                 !- N830
    0.00100,                 !- N831
    0.00100,                 !- N832
    0.00100,                 !- N833
    0.00760,                 !- N834
    0.00762,                 !- N835
    0.00763,                 !- N836
    0.01448,                 !- N837
    0.01450,                 !- N838
    0.01450,                 !- N839
    0.02798,                 !- N840
    0.02800,                 !- N841
    0.02800,                 !- N842
    100.00000,               !- N843
    0.00000,                 !- N844
    1.34760,                 !- N845
    0.00000,                 !- N846
    0.00100,                 !- N847
    0.00100,                 !- N848
    0.00100,                 !- N849
    0.00760,                 !- N850
    0.00762,                 !- N851
    0.00763,                 !- N852
    0.01448,                 !- N853
    0.01450,                 !- N854
    0.01450,                 !- N855
    0.02798,                 !- N856
    0.02800,                 !- N857
    0.02800,                 !- N858
    -100.00000,              !- N859
    100.00000,               !- N860
    1.34760,                 !- N861
    0.00000,                 !- N862
    0.00100,                 !- N863
    0.00100,                 !- N864
    0.00100,                 !- N865
    0.00760,                 !- N866
    0.00762,                 !- N867
    0.00763,                 !- N868
    0.01448,                 !- N869
    0.01450,                 !- N870
    0.01450,                 !- N871
    0.02798,                 !- N872
    0.02800,                 !- N873
    0.02800,                 !- N874
    0.00000,                 !- N875
    100.00000,               !- N876
    1.34760,                 !- N877
    0.00000,                 !- N878
    0.00100,                 !- N879
    0.00100,                 !- N880
    0.00100,                 !- N881
    0.00760,                 !- N882
    0.00762,                 !- N883
    0.00763,                 !- N884
    0.01448,                 !- N885
    0.01450,                 !- N886
    0.01450,                 !- N887
    0.02798,                 !- N888
    0.02800,                 !- N889
    0.02800,                 !- N890
    100.00000,               !- N891
    100.00000,               !- N892
    1.34760,                 !- N893
    0.00000,                 !- N894
    0.00100,                 !- N895
    0.00100,                 !- N896
    0.00100,                 !- N897
    0.00760,                 !- N898
    0.00762,                 !- N899
    0.00763,                 !- N900
    0.01448,                 !- N901
    0.01450,                 !- N902
    0.01450,                 !- N903
    0.02798,                 !- N904
    0.02800,                 !- N905
    0.02800,                 !- N906
    -100.00000,              !- N907
    -100.00000,              !- N908
    0.00000,                 !- N909
    100.00000,               !- N910
    0.00100,                 !- N911
    0.00100,                 !- N912
    0.00100,                 !- N913
    0.00760,                 !- N914
    0.00762,                 !- N915
    0.00763,                 !- N916
    0.01448,                 !- N917
    0.01450,                 !- N918
    0.01450,                 !- N919
    0.02798,                 !- N920
    0.02800,                 !- N921
    0.02800,                 !- N922
    0.00000,                 !- N923
    -100.00000,              !- N924
    0.00000,                 !- N925
    100.00000,               !- N926
    0.00100,                 !- N927
    0.00100,                 !- N928
    0.00100,                 !- N929
    0.00760,                 !- N930
    0.00762,                 !- N931
    0.00763,                 !- N932
    0.01448,                 !- N933
    0.01450,                 !- N934
    0.01450,                 !- N935
    0.02798,                 !- N936
    0.02800,                 !- N937
    0.02800,                 !- N938
    100.00000,               !- N939
    -100.00000,              !- N940
    0.00000,                 !- N941
    100.00000,               !- N942
    0.00100,                 !- N943
    0.00100,                 !- N944
    0.00100,                 !- N945
    0.00760,                 !- N946
    0.00762,                 !- N947
    0.00763,                 !- N948
    0.01448,                 !- N949
    0.01450,                 !- N950
    0.01450,                 !- N951
    0.02798,                 !- N952
    0.02800,                 !- N953
    0.02800,                 !- N954
    -100.00000,              !- N955
    0.00000,                 !- N956
    0.00000,                 !- N957
    100.00000,               !- N958
    0.00100,                 !- N959
    0.00100,                 !- N960
    0.00100,                 !- N961
    0.00760,                 !- N962
    0.00762,                 !- N963
    0.00763,                 !- N964
    0.01448,                 !- N965
    0.01450,                 !- N966
    0.01450,                 !- N967
    0.02798,                 !- N968
    0.02800,                 !- N969
    0.02800,                 !- N970
    0.00000,                 !- N971
    0.00000,                 !- N972
    0.00000,                 !- N973
    100.00000,               !- N974
    0.00100,                 !- N975
    0.00100,                 !- N976
    0.00100,                 !- N977
    0.00760,                 !- N978
    0.00762,                 !- N979
    0.00763,                 !- N980
    0.01448,                 !- N981
    0.01450,                 !- N982
    0.01450,                 !- N983
    0.02798,                 !- N984
    0.02800,                 !- N985
    0.02800,                 !- N986
    100.00000,               !- N987
    0.00000,                 !- N988
    0.00000,                 !- N989
    100.00000,               !- N990
    0.00100,                 !- N991
    0.00100,                 !- N992
    0.00100,                 !- N993
    0.00760,                 !- N994
    0.00762,                 !- N995
    0.00763,                 !- N996
    0.01448,                 !- N997
    0.01450,                 !- N998
    0.01450,                 !- N999
    0.02798,                 !- N1000
    0.02800,                 !- N1001
    0.02800,                 !- N1002
    -100.00000,              !- N1003
    100.00000,               !- N1004
    0.00000,                 !- N1005
    100.00000,               !- N1006
    0.00100,                 !- N1007
    0.00100,                 !- N1008
    0.00100,                 !- N1009
    0.00760,                 !- N1010
    0.00762,                 !- N1011
    0.00763,                 !- N1012
    0.01448,                 !- N1013
    0.01450,                 !- N1014
    0.01450,                 !- N1015
    0.02798,                 !- N1016
    0.02800,                 !- N1017
    0.02800,                 !- N1018
    0.00000,                 !- N1019
    100.00000,               !- N1020
    0.00000,                 !- N1021
    100.00000,               !- N1022
    0.00100,                 !- N1023
    0.00100,                 !- N1024
    0.00100,                 !- N1025
    0.00760,                 !- N1026
    0.00762,                 !- N1027
    0.00763,                 !- N1028
    0.01448,                 !- N1029
    0.01450,                 !- N1030
    0.01450,                 !- N1031
    0.02798,                 !- N1032
    0.02800,                 !- N1033
    0.02800,                 !- N1034
    100.00000,               !- N1035
    100.00000,               !- N1036
    0.00000,                 !- N1037
    100.00000,               !- N1038
    0.00100,                 !- N1039
    0.00100,                 !- N1040
    0.00100,                 !- N1041
    0.00760,                 !- N1042
    0.00762,                 !- N1043
    0.00763,                 !- N1044
    0.01448,                 !- N1045
    0.01450,                 !- N1046
    0.01450,                 !- N1047
    0.02798,                 !- N1048
    0.02800,                 !- N1049
    0.02800,                 !- N1050
    -100.00000,              !- N1051
    -100.00000,              !- N1052
    0.67380,                 !- N1053
    100.00000,               !- N1054
    0.00100,                 !- N1055
    0.00100,                 !- N1056
    0.00100,                 !- N1057
    0.00760,                 !- N1058
    0.00762,                 !- N1059
    0.00763,                 !- N1060
    0.01448,                 !- N1061
    0.01450,                 !- N1062
    0.01450,                 !- N1063
    0.02798,                 !- N1064
    0.02800,                 !- N1065
    0.02800,                 !- N1066
    0.00000,                 !- N1067
    -100.00000,              !- N1068
    0.67380,                 !- N1069
    100.00000,               !- N1070
    0.00100,                 !- N1071
    0.00100,                 !- N1072
    0.00100,                 !- N1073
    0.00760,                 !- N1074
    0.00762,                 !- N1075
    0.00763,                 !- N1076
    0.01448,                 !- N1077
    0.01450,                 !- N1078
    0.01450,                 !- N1079
    0.02798,                 !- N1080
    0.02800,                 !- N1081
    0.02800,                 !- N1082
    100.00000,               !- N1083
    -100.00000,              !- N1084
    0.67380,                 !- N1085
    100.00000,               !- N1086
    0.00100,                 !- N1087
    0.00100,                 !- N1088
    0.00100,                 !- N1089
    0.00760,                 !- N1090
    0.00762,                 !- N1091
    0.00763,                 !- N1092
    0.01448,                 !- N1093
    0.01450,                 !- N1094
    0.01450,                 !- N1095
    0.02798,                 !- N1096
    0.02800,                 !- N1097
    0.02800,                 !- N1098
    -100.00000,              !- N1099
    0.00000,                 !- N1100
    0.67380,                 !- N1101
    100.00000,               !- N1102
    0.00100,                 !- N1103
    0.00100,                 !- N1104
    0.00100,                 !- N1105
    0.00760,                 !- N1106
    0.00762,                 !- N1107
    0.00763,                 !- N1108
    0.01448,                 !- N1109
    0.01450,                 !- N1110
    0.01450,                 !- N1111
    0.02798,                 !- N1112
    0.02800,                 !- N1113
    0.02800,                 !- N1114
    0.00000,                 !- N1115
    0.00000,                 !- N1116
    0.67380,                 !- N1117
    100.00000,               !- N1118
    0.00100,                 !- N1119
    0.00100,                 !- N1120
    0.00100,                 !- N1121
    0.00760,                 !- N1122
    0.00762,                 !- N1123
    0.00763,                 !- N1124
    0.01448,                 !- N1125
    0.01450,                 !- N1126
    0.01450,                 !- N1127
    0.02798,                 !- N1128
    0.02800,                 !- N1129
    0.02800,                 !- N1130
    100.00000,               !- N1131
    0.00000,                 !- N1132
    0.67380,                 !- N1133
    100.00000,               !- N1134
    0.00100,                 !- N1135
    0.00100,                 !- N1136
    0.00100,                 !- N1137
    0.00760,                 !- N1138
    0.00762,                 !- N1139
    0.00763,                 !- N1140
    0.01448,                 !- N1141
    0.01450,                 !- N1142
    0.01450,                 !- N1143
    0.02798,                 !- N1144
    0.02800,                 !- N1145
    0.02800,                 !- N1146
    -100.00000,              !- N1147
    100.00000,               !- N1148
    0.67380,                 !- N1149
    100.00000,               !- N1150
    0.00100,                 !- N1151
    0.00100,                 !- N1152
    0.00100,                 !- N1153
    0.00760,                 !- N1154
    0.00762,                 !- N1155
    0.00763,                 !- N1156
    0.01448,                 !- N1157
    0.01450,                 !- N1158
    0.01450,                 !- N1159
    0.02798,                 !- N1160
    0.02800,                 !- N1161
    0.02800,                 !- N1162
    0.00000,                 !- N1163
    100.00000,               !- N1164
    0.67380,                 !- N1165
    100.00000,               !- N1166
    0.00100,                 !- N1167
    0.00100,                 !- N1168
    0.00100,                 !- N1169
    0.00760,                 !- N1170
    0.00762,                 !- N1171
    0.00763,                 !- N1172
    0.01448,                 !- N1173
    0.01450,                 !- N1174
    0.01450,                 !- N1175
    0.02798,                 !- N1176
    0.02800,                 !- N1177
    0.02800,                 !- N1178
    100.00000,               !- N1179
    100.00000,               !- N1180
    0.67380,                 !- N1181
    100.00000,               !- N1182
    0.00100,                 !- N1183
    0.00100,                 !- N1184
    0.00100,                 !- N1185
    0.00760,                 !- N1186
    0.00762,                 !- N1187
    0.00763,                 !- N1188
    0.01448,                 !- N1189
    0.01450,                 !- N1190
    0.01450,                 !- N1191
    0.02798,                 !- N1192
    0.02800,                 !- N1193
    0.02800,                 !- N1194
    -100.00000,              !- N1195
    -100.00000,              !- N1196
    1.34760,                 !- N1197
    100.00000,               !- N1198
    0.00100,                 !- N1199
    0.00100,                 !- N1200
    0.00100,                 !- N1201
    0.00760,                 !- N1202
    0.00762,                 !- N1203
    0.00763,                 !- N1204
    0.01448,                 !- N1205
    0.01450,                 !- N1206
    0.01450,                 !- N1207
    0.02798,                 !- N1208
    0.02800,                 !- N1209
    0.02800,                 !- N1210
    0.00000,                 !- N1211
    -100.00000,              !- N1212
    1.34760,                 !- N1213
    100.00000,               !- N1214
    0.00100,                 !- N1215
    0.00100,                 !- N1216
    0.00100,                 !- N1217
    0.00760,                 !- N1218
    0.00762,                 !- N1219
    0.00763,                 !- N1220
    0.01448,                 !- N1221
    0.01450,                 !- N1222
    0.01450,                 !- N1223
    0.02798,                 !- N1224
    0.02800,                 !- N1225
    0.02800,                 !- N1226
    100.00000,               !- N1227
    -100.00000,              !- N1228
    1.34760,                 !- N1229
    100.00000,               !- N1230
    0.00100,                 !- N1231
    0.00100,                 !- N1232
    0.00100,                 !- N1233
    0.00760,                 !- N1234
    0.00762,                 !- N1235
    0.00763,                 !- N1236
    0.01448,                 !- N1237
    0.01450,                 !- N1238
    0.01450,                 !- N1239
    0.02798,                 !- N1240
    0.02800,                 !- N1241
    0.02800,                 !- N1242
    -100.00000,              !- N1243
    0.00000,                 !- N1244
    1.34760,                 !- N1245
    100.00000,               !- N1246
    0.00100,                 !- N1247
    0.00100,                 !- N1248
    0.00100,                 !- N1249
    0.00760,                 !- N1250
    0.00762,                 !- N1251
    0.00763,                 !- N1252
    0.01448,                 !- N1253
    0.01450,                 !- N1254
    0.01450,                 !- N1255
    0.02798,                 !- N1256
    0.02800,                 !- N1257
    0.02800,                 !- N1258
    0.00000,                 !- N1259
    0.00000,                 !- N1260
    1.34760,                 !- N1261
    100.00000,               !- N1262
    0.00100,                 !- N1263
    0.00100,                 !- N1264
    0.00100,                 !- N1265
    0.00760,                 !- N1266
    0.00762,                 !- N1267
    0.00763,                 !- N1268
    0.01448,                 !- N1269
    0.01450,                 !- N1270
    0.01450,                 !- N1271
    0.02798,                 !- N1272
    0.02800,                 !- N1273
    0.02800,                 !- N1274
    100.00000,               !- N1275
    0.00000,                 !- N1276
    1.34760,                 !- N1277
    100.00000,               !- N1278
    0.00100,                 !- N1279
    0.00100,                 !- N1280
    0.00100,                 !- N1281
    0.00760,                 !- N1282
    0.00762,                 !- N1283
    0.00763,                 !- N1284
    0.01448,                 !- N1285
    0.01450,                 !- N1286
    0.01450,                 !- N1287
    0.02798,                 !- N1288
    0.02800,                 !- N1289
    0.02800,                 !- N1290
    -100.00000,              !- N1291
    100.00000,               !- N1292
    1.34760,                 !- N1293
    100.00000,               !- N1294
    0.00100,                 !- N1295
    0.00100,                 !- N1296
    0.00100,                 !- N1297
    0.00760,                 !- N1298
    0.00762,                 !- N1299
    0.00763,                 !- N1300
    0.01448,                 !- N1301
    0.01450,                 !- N1302
    0.01450,                 !- N1303
    0.02798,                 !- N1304
    0.02800,                 !- N1305
    0.02800,                 !- N1306
    0.00000,                 !- N1307
    100.00000,               !- N1308
    1.34760,                 !- N1309
    100.00000,               !- N1310
    0.00100,                 !- N1311
    0.00100,                 !- N1312
    0.00100,                 !- N1313
    0.00760,                 !- N1314
    0.00762,                 !- N1315
    0.00763,                 !- N1316
    0.01448,                 !- N1317
    0.01450,                 !- N1318
    0.01450,                 !- N1319
    0.02798,                 !- N1320
    0.02800,                 !- N1321
    0.02800,                 !- N1322
    100.00000,               !- N1323
    100.00000,               !- N1324
    1.34760,                 !- N1325
    100.00000,               !- N1326
    0.00100,                 !- N1327
    0.00100,                 !- N1328
    0.00100,                 !- N1329
    0.00760,                 !- N1330
    0.00762,                 !- N1331
    0.00763,                 !- N1332
    0.01448,                 !- N1333
    0.01450,                 !- N1334
    0.01450,                 !- N1335
    0.02798,                 !- N1336
    0.02800,                 !- N1337
    0.02800;                 !- N1338

  Table:MultiVariableLookup,
    Mode1_Power_lookup,      !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    Ascending,               !- X1 Sort Order
    Ascending,               !- X2 Sort Order
    1.3476,                  !- Normalization Reference
    -20,                     !- Minimum Value of X1
    100,                     !- Maximum Value of X1
    0,                       !- Minimum Value of X2
    0.03,                    !- Maximum Value of X2
    -20,                     !- Minimum Value of X3
    100,                     !- Maximum Value of X3
    0,                       !- Minimum Value of X4
    0.03,                    !- Maximum Value of X4
    0,                       !- Minimum Value of X5
    1,                       !- Maximum Value of X5
    0,                       !- Minimum Value of X6
    100,                     !- Maximum Value of X6
    -9999,                   !- Minimum Table Output
    9999,                    !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    Dimensionless,           !- Input Unit Type for X2
    Dimensionless,           !- Input Unit Type for X3
    Dimensionless,           !- Input Unit Type for X4
    Dimensionless,           !- Input Unit Type for X5
    Dimensionless,           !- Input Unit Type for X6
    Dimensionless,           !- Output Unit Type
    6,                       !- Number of Independent Variables
    3,                       !- Number of Values for Independent Variable X1
    4,                       !- Field 1 Determined by the Number of Independent Variables
    3,                       !- Field 2 Determined by the Number of Independent Variables
    3,                       !- Field 3 Determined by the Number of Independent Variables
    3,                       !- N22
    3,                       !- N23
    10.00000,                !- N24
    32.50000,                !- N25
    55.00000,                !- N26
    0.00100,                 !- N27
    0.00763,                 !- N28
    0.01450,                 !- N29
    0.02800,                 !- N30
    -100.00000,              !- N31
    0.00000,                 !- N32
    100.00000,               !- N33
    -100.00000,              !- N34
    0.00000,                 !- N35
    100.00000,               !- N36
    0.00000,                 !- N37
    0.67380,                 !- N38
    1.34760,                 !- N39
    -100.00000,              !- N40
    0.00000,                 !- N41
    100.00000,               !- N42
    -100.00000,              !- N43
    -100.00000,              !- N44
    0.00000,                 !- N45
    -100.00000,              !- N46
    0.14360,                 !- N47
    0.14360,                 !- N48
    0.14360,                 !- N49
    0.14360,                 !- N50
    -0.13004,                !- N51
    -0.13004,                !- N52
    -0.13004,                !- N53
    0.14360,                 !- N54
    0.14360,                 !- N55
    -0.13004,                !- N56
    0.14360,                 !- N57
    0.14360,                 !- N58
    0.00000,                 !- N59
    -100.00000,              !- N60
    0.00000,                 !- N61
    -100.00000,              !- N62
    0.14360,                 !- N63
    0.14360,                 !- N64
    0.14360,                 !- N65
    0.14360,                 !- N66
    -0.13004,                !- N67
    -0.13004,                !- N68
    -0.13004,                !- N69
    0.14360,                 !- N70
    0.14360,                 !- N71
    -0.13004,                !- N72
    0.14360,                 !- N73
    0.14360,                 !- N74
    100.00000,               !- N75
    -100.00000,              !- N76
    0.00000,                 !- N77
    -100.00000,              !- N78
    0.14360,                 !- N79
    0.14360,                 !- N80
    0.14360,                 !- N81
    0.14360,                 !- N82
    -0.13004,                !- N83
    -0.13004,                !- N84
    -0.13004,                !- N85
    0.14360,                 !- N86
    0.14360,                 !- N87
    -0.13004,                !- N88
    0.14360,                 !- N89
    0.14360,                 !- N90
    -100.00000,              !- N91
    0.00000,                 !- N92
    0.00000,                 !- N93
    -100.00000,              !- N94
    0.14360,                 !- N95
    0.14360,                 !- N96
    0.14360,                 !- N97
    0.14360,                 !- N98
    -0.13004,                !- N99
    -0.13004,                !- N100
    -0.13004,                !- N101
    0.14360,                 !- N102
    0.14360,                 !- N103
    -0.13004,                !- N104
    0.14360,                 !- N105
    0.14360,                 !- N106
    0.00000,                 !- N107
    0.00000,                 !- N108
    0.00000,                 !- N109
    -100.00000,              !- N110
    0.14360,                 !- N111
    0.14360,                 !- N112
    0.14360,                 !- N113
    0.14360,                 !- N114
    -0.13004,                !- N115
    -0.13004,                !- N116
    -0.13004,                !- N117
    0.14360,                 !- N118
    0.14360,                 !- N119
    -0.13004,                !- N120
    0.14360,                 !- N121
    0.14360,                 !- N122
    100.00000,               !- N123
    0.00000,                 !- N124
    0.00000,                 !- N125
    -100.00000,              !- N126
    0.14360,                 !- N127
    0.14360,                 !- N128
    0.14360,                 !- N129
    0.14360,                 !- N130
    -0.13004,                !- N131
    -0.13004,                !- N132
    -0.13004,                !- N133
    0.14360,                 !- N134
    0.14360,                 !- N135
    -0.13004,                !- N136
    0.14360,                 !- N137
    0.14360,                 !- N138
    -100.00000,              !- N139
    100.00000,               !- N140
    0.00000,                 !- N141
    -100.00000,              !- N142
    0.14360,                 !- N143
    0.14360,                 !- N144
    0.14360,                 !- N145
    0.14360,                 !- N146
    -0.13004,                !- N147
    -0.13004,                !- N148
    -0.13004,                !- N149
    0.14360,                 !- N150
    0.14360,                 !- N151
    -0.13004,                !- N152
    0.14360,                 !- N153
    0.14360,                 !- N154
    0.00000,                 !- N155
    100.00000,               !- N156
    0.00000,                 !- N157
    -100.00000,              !- N158
    0.14360,                 !- N159
    0.14360,                 !- N160
    0.14360,                 !- N161
    0.14360,                 !- N162
    -0.13004,                !- N163
    -0.13004,                !- N164
    -0.13004,                !- N165
    0.14360,                 !- N166
    0.14360,                 !- N167
    -0.13004,                !- N168
    0.14360,                 !- N169
    0.14360,                 !- N170
    100.00000,               !- N171
    100.00000,               !- N172
    0.00000,                 !- N173
    -100.00000,              !- N174
    0.14360,                 !- N175
    0.14360,                 !- N176
    0.14360,                 !- N177
    0.14360,                 !- N178
    -0.13004,                !- N179
    -0.13004,                !- N180
    -0.13004,                !- N181
    0.14360,                 !- N182
    0.14360,                 !- N183
    -0.13004,                !- N184
    0.14360,                 !- N185
    0.14360,                 !- N186
    -100.00000,              !- N187
    -100.00000,              !- N188
    0.67380,                 !- N189
    -100.00000,              !- N190
    0.46880,                 !- N191
    0.46060,                 !- N192
    0.45330,                 !- N193
    0.45790,                 !- N194
    0.99770,                 !- N195
    0.99770,                 !- N196
    0.99770,                 !- N197
    0.44560,                 !- N198
    0.44190,                 !- N199
    0.99770,                 !- N200
    0.43510,                 !- N201
    0.43270,                 !- N202
    0.00000,                 !- N203
    -100.00000,              !- N204
    0.67380,                 !- N205
    -100.00000,              !- N206
    0.46880,                 !- N207
    0.46060,                 !- N208
    0.45330,                 !- N209
    0.45790,                 !- N210
    0.99770,                 !- N211
    0.99770,                 !- N212
    0.99770,                 !- N213
    0.44560,                 !- N214
    0.44190,                 !- N215
    0.99770,                 !- N216
    0.43510,                 !- N217
    0.43270,                 !- N218
    100.00000,               !- N219
    -100.00000,              !- N220
    0.67380,                 !- N221
    -100.00000,              !- N222
    0.46880,                 !- N223
    0.46060,                 !- N224
    0.45330,                 !- N225
    0.45790,                 !- N226
    0.99770,                 !- N227
    0.99770,                 !- N228
    0.99770,                 !- N229
    0.44560,                 !- N230
    0.44190,                 !- N231
    0.99770,                 !- N232
    0.43510,                 !- N233
    0.43270,                 !- N234
    -100.00000,              !- N235
    0.00000,                 !- N236
    0.67380,                 !- N237
    -100.00000,              !- N238
    0.46880,                 !- N239
    0.46060,                 !- N240
    0.45330,                 !- N241
    0.45790,                 !- N242
    0.99770,                 !- N243
    0.99770,                 !- N244
    0.99770,                 !- N245
    0.44560,                 !- N246
    0.44190,                 !- N247
    0.99770,                 !- N248
    0.43510,                 !- N249
    0.43270,                 !- N250
    0.00000,                 !- N251
    0.00000,                 !- N252
    0.67380,                 !- N253
    -100.00000,              !- N254
    0.46880,                 !- N255
    0.46060,                 !- N256
    0.45330,                 !- N257
    0.45790,                 !- N258
    0.99770,                 !- N259
    0.99770,                 !- N260
    0.99770,                 !- N261
    0.44560,                 !- N262
    0.44190,                 !- N263
    0.99770,                 !- N264
    0.43510,                 !- N265
    0.43270,                 !- N266
    100.00000,               !- N267
    0.00000,                 !- N268
    0.67380,                 !- N269
    -100.00000,              !- N270
    0.46880,                 !- N271
    0.46060,                 !- N272
    0.45330,                 !- N273
    0.45790,                 !- N274
    0.99770,                 !- N275
    0.99770,                 !- N276
    0.99770,                 !- N277
    0.44560,                 !- N278
    0.44190,                 !- N279
    0.99770,                 !- N280
    0.43510,                 !- N281
    0.43270,                 !- N282
    -100.00000,              !- N283
    100.00000,               !- N284
    0.67380,                 !- N285
    -100.00000,              !- N286
    0.46880,                 !- N287
    0.46060,                 !- N288
    0.45330,                 !- N289
    0.45790,                 !- N290
    0.99770,                 !- N291
    0.99770,                 !- N292
    0.99770,                 !- N293
    0.44560,                 !- N294
    0.44190,                 !- N295
    0.99770,                 !- N296
    0.43510,                 !- N297
    0.43270,                 !- N298
    0.00000,                 !- N299
    100.00000,               !- N300
    0.67380,                 !- N301
    -100.00000,              !- N302
    0.46880,                 !- N303
    0.46060,                 !- N304
    0.45330,                 !- N305
    0.45790,                 !- N306
    0.99770,                 !- N307
    0.99770,                 !- N308
    0.99770,                 !- N309
    0.44560,                 !- N310
    0.44190,                 !- N311
    0.99770,                 !- N312
    0.43510,                 !- N313
    0.43270,                 !- N314
    100.00000,               !- N315
    100.00000,               !- N316
    0.67380,                 !- N317
    -100.00000,              !- N318
    0.46880,                 !- N319
    0.46060,                 !- N320
    0.45330,                 !- N321
    0.45790,                 !- N322
    0.99770,                 !- N323
    0.99770,                 !- N324
    0.99770,                 !- N325
    0.44560,                 !- N326
    0.44190,                 !- N327
    0.99770,                 !- N328
    0.43510,                 !- N329
    0.43270,                 !- N330
    -100.00000,              !- N331
    -100.00000,              !- N332
    1.34760,                 !- N333
    -100.00000,              !- N334
    2.53440,                 !- N335
    2.47370,                 !- N336
    2.42030,                 !- N337
    2.45400,                 !- N338
    2.12543,                 !- N339
    2.12543,                 !- N340
    2.12543,                 !- N341
    2.36380,                 !- N342
    2.33630,                 !- N343
    2.12543,                 !- N344
    2.28630,                 !- N345
    2.26880,                 !- N346
    0.00000,                 !- N347
    -100.00000,              !- N348
    1.34760,                 !- N349
    -100.00000,              !- N350
    2.53440,                 !- N351
    2.47370,                 !- N352
    2.42030,                 !- N353
    2.45400,                 !- N354
    2.12543,                 !- N355
    2.12543,                 !- N356
    2.12543,                 !- N357
    2.36380,                 !- N358
    2.33630,                 !- N359
    2.12543,                 !- N360
    2.28630,                 !- N361
    2.26880,                 !- N362
    100.00000,               !- N363
    -100.00000,              !- N364
    1.34760,                 !- N365
    -100.00000,              !- N366
    2.53440,                 !- N367
    2.47370,                 !- N368
    2.42030,                 !- N369
    2.45400,                 !- N370
    2.12543,                 !- N371
    2.12543,                 !- N372
    2.12543,                 !- N373
    2.36380,                 !- N374
    2.33630,                 !- N375
    2.12543,                 !- N376
    2.28630,                 !- N377
    2.26880,                 !- N378
    -100.00000,              !- N379
    0.00000,                 !- N380
    1.34760,                 !- N381
    -100.00000,              !- N382
    2.53440,                 !- N383
    2.47370,                 !- N384
    2.42030,                 !- N385
    2.45400,                 !- N386
    2.12543,                 !- N387
    2.12543,                 !- N388
    2.12543,                 !- N389
    2.36380,                 !- N390
    2.33630,                 !- N391
    2.12543,                 !- N392
    2.28630,                 !- N393
    2.26880,                 !- N394
    0.00000,                 !- N395
    0.00000,                 !- N396
    1.34760,                 !- N397
    -100.00000,              !- N398
    2.53440,                 !- N399
    2.47370,                 !- N400
    2.42030,                 !- N401
    2.45400,                 !- N402
    2.12543,                 !- N403
    2.12543,                 !- N404
    2.12543,                 !- N405
    2.36380,                 !- N406
    2.33630,                 !- N407
    2.12543,                 !- N408
    2.28630,                 !- N409
    2.26880,                 !- N410
    100.00000,               !- N411
    0.00000,                 !- N412
    1.34760,                 !- N413
    -100.00000,              !- N414
    2.53440,                 !- N415
    2.47370,                 !- N416
    2.42030,                 !- N417
    2.45400,                 !- N418
    2.12543,                 !- N419
    2.12543,                 !- N420
    2.12543,                 !- N421
    2.36380,                 !- N422
    2.33630,                 !- N423
    2.12543,                 !- N424
    2.28630,                 !- N425
    2.26880,                 !- N426
    -100.00000,              !- N427
    100.00000,               !- N428
    1.34760,                 !- N429
    -100.00000,              !- N430
    2.53440,                 !- N431
    2.47370,                 !- N432
    2.42030,                 !- N433
    2.45400,                 !- N434
    2.12543,                 !- N435
    2.12543,                 !- N436
    2.12543,                 !- N437
    2.36380,                 !- N438
    2.33630,                 !- N439
    2.12543,                 !- N440
    2.28630,                 !- N441
    2.26880,                 !- N442
    0.00000,                 !- N443
    100.00000,               !- N444
    1.34760,                 !- N445
    -100.00000,              !- N446
    2.53440,                 !- N447
    2.47370,                 !- N448
    2.42030,                 !- N449
    2.45400,                 !- N450
    2.12543,                 !- N451
    2.12543,                 !- N452
    2.12543,                 !- N453
    2.36380,                 !- N454
    2.33630,                 !- N455
    2.12543,                 !- N456
    2.28630,                 !- N457
    2.26880,                 !- N458
    100.00000,               !- N459
    100.00000,               !- N460
    1.34760,                 !- N461
    -100.00000,              !- N462
    2.53440,                 !- N463
    2.47370,                 !- N464
    2.42030,                 !- N465
    2.45400,                 !- N466
    2.12543,                 !- N467
    2.12543,                 !- N468
    2.12543,                 !- N469
    2.36380,                 !- N470
    2.33630,                 !- N471
    2.12543,                 !- N472
    2.28630,                 !- N473
    2.26880,                 !- N474
    -100.00000,              !- N475
    -100.00000,              !- N476
    0.00000,                 !- N477
    0.00000,                 !- N478
    0.14360,                 !- N479
    0.14360,                 !- N480
    0.14360,                 !- N481
    0.14360,                 !- N482
    -0.13004,                !- N483
    -0.13004,                !- N484
    -0.13004,                !- N485
    0.14360,                 !- N486
    0.14360,                 !- N487
    -0.13004,                !- N488
    0.14360,                 !- N489
    0.14360,                 !- N490
    0.00000,                 !- N491
    -100.00000,              !- N492
    0.00000,                 !- N493
    0.00000,                 !- N494
    0.14360,                 !- N495
    0.14360,                 !- N496
    0.14360,                 !- N497
    0.14360,                 !- N498
    -0.13004,                !- N499
    -0.13004,                !- N500
    -0.13004,                !- N501
    0.14360,                 !- N502
    0.14360,                 !- N503
    -0.13004,                !- N504
    0.14360,                 !- N505
    0.14360,                 !- N506
    100.00000,               !- N507
    -100.00000,              !- N508
    0.00000,                 !- N509
    0.00000,                 !- N510
    0.14360,                 !- N511
    0.14360,                 !- N512
    0.14360,                 !- N513
    0.14360,                 !- N514
    -0.13004,                !- N515
    -0.13004,                !- N516
    -0.13004,                !- N517
    0.14360,                 !- N518
    0.14360,                 !- N519
    -0.13004,                !- N520
    0.14360,                 !- N521
    0.14360,                 !- N522
    -100.00000,              !- N523
    0.00000,                 !- N524
    0.00000,                 !- N525
    0.00000,                 !- N526
    0.14360,                 !- N527
    0.14360,                 !- N528
    0.14360,                 !- N529
    0.14360,                 !- N530
    -0.13004,                !- N531
    -0.13004,                !- N532
    -0.13004,                !- N533
    0.14360,                 !- N534
    0.14360,                 !- N535
    -0.13004,                !- N536
    0.14360,                 !- N537
    0.14360,                 !- N538
    0.00000,                 !- N539
    0.00000,                 !- N540
    0.00000,                 !- N541
    0.00000,                 !- N542
    0.14360,                 !- N543
    0.14360,                 !- N544
    0.14360,                 !- N545
    0.14360,                 !- N546
    -0.13004,                !- N547
    -0.13004,                !- N548
    -0.13004,                !- N549
    0.14360,                 !- N550
    0.14360,                 !- N551
    -0.13004,                !- N552
    0.14360,                 !- N553
    0.14360,                 !- N554
    100.00000,               !- N555
    0.00000,                 !- N556
    0.00000,                 !- N557
    0.00000,                 !- N558
    0.14360,                 !- N559
    0.14360,                 !- N560
    0.14360,                 !- N561
    0.14360,                 !- N562
    -0.13004,                !- N563
    -0.13004,                !- N564
    -0.13004,                !- N565
    0.14360,                 !- N566
    0.14360,                 !- N567
    -0.13004,                !- N568
    0.14360,                 !- N569
    0.14360,                 !- N570
    -100.00000,              !- N571
    100.00000,               !- N572
    0.00000,                 !- N573
    0.00000,                 !- N574
    0.14360,                 !- N575
    0.14360,                 !- N576
    0.14360,                 !- N577
    0.14360,                 !- N578
    -0.13004,                !- N579
    -0.13004,                !- N580
    -0.13004,                !- N581
    0.14360,                 !- N582
    0.14360,                 !- N583
    -0.13004,                !- N584
    0.14360,                 !- N585
    0.14360,                 !- N586
    0.00000,                 !- N587
    100.00000,               !- N588
    0.00000,                 !- N589
    0.00000,                 !- N590
    0.14360,                 !- N591
    0.14360,                 !- N592
    0.14360,                 !- N593
    0.14360,                 !- N594
    -0.13004,                !- N595
    -0.13004,                !- N596
    -0.13004,                !- N597
    0.14360,                 !- N598
    0.14360,                 !- N599
    -0.13004,                !- N600
    0.14360,                 !- N601
    0.14360,                 !- N602
    100.00000,               !- N603
    100.00000,               !- N604
    0.00000,                 !- N605
    0.00000,                 !- N606
    0.14360,                 !- N607
    0.14360,                 !- N608
    0.14360,                 !- N609
    0.14360,                 !- N610
    -0.13004,                !- N611
    -0.13004,                !- N612
    -0.13004,                !- N613
    0.14360,                 !- N614
    0.14360,                 !- N615
    -0.13004,                !- N616
    0.14360,                 !- N617
    0.14360,                 !- N618
    -100.00000,              !- N619
    -100.00000,              !- N620
    0.67380,                 !- N621
    0.00000,                 !- N622
    0.46880,                 !- N623
    0.46060,                 !- N624
    0.45330,                 !- N625
    0.45790,                 !- N626
    0.99770,                 !- N627
    0.99770,                 !- N628
    0.99770,                 !- N629
    0.44560,                 !- N630
    0.44190,                 !- N631
    0.99770,                 !- N632
    0.43510,                 !- N633
    0.43270,                 !- N634
    0.00000,                 !- N635
    -100.00000,              !- N636
    0.67380,                 !- N637
    0.00000,                 !- N638
    0.46880,                 !- N639
    0.46060,                 !- N640
    0.45330,                 !- N641
    0.45790,                 !- N642
    0.99770,                 !- N643
    0.99770,                 !- N644
    0.99770,                 !- N645
    0.44560,                 !- N646
    0.44190,                 !- N647
    0.99770,                 !- N648
    0.43510,                 !- N649
    0.43270,                 !- N650
    100.00000,               !- N651
    -100.00000,              !- N652
    0.67380,                 !- N653
    0.00000,                 !- N654
    0.46880,                 !- N655
    0.46060,                 !- N656
    0.45330,                 !- N657
    0.45790,                 !- N658
    0.99770,                 !- N659
    0.99770,                 !- N660
    0.99770,                 !- N661
    0.44560,                 !- N662
    0.44190,                 !- N663
    0.99770,                 !- N664
    0.43510,                 !- N665
    0.43270,                 !- N666
    -100.00000,              !- N667
    0.00000,                 !- N668
    0.67380,                 !- N669
    0.00000,                 !- N670
    0.46880,                 !- N671
    0.46060,                 !- N672
    0.45330,                 !- N673
    0.45790,                 !- N674
    0.99770,                 !- N675
    0.99770,                 !- N676
    0.99770,                 !- N677
    0.44560,                 !- N678
    0.44190,                 !- N679
    0.99770,                 !- N680
    0.43510,                 !- N681
    0.43270,                 !- N682
    0.00000,                 !- N683
    0.00000,                 !- N684
    0.67380,                 !- N685
    0.00000,                 !- N686
    0.46880,                 !- N687
    0.46060,                 !- N688
    0.45330,                 !- N689
    0.45790,                 !- N690
    0.99770,                 !- N691
    0.99770,                 !- N692
    0.99770,                 !- N693
    0.44560,                 !- N694
    0.44190,                 !- N695
    0.99770,                 !- N696
    0.43510,                 !- N697
    0.43270,                 !- N698
    100.00000,               !- N699
    0.00000,                 !- N700
    0.67380,                 !- N701
    0.00000,                 !- N702
    0.46880,                 !- N703
    0.46060,                 !- N704
    0.45330,                 !- N705
    0.45790,                 !- N706
    0.99770,                 !- N707
    0.99770,                 !- N708
    0.99770,                 !- N709
    0.44560,                 !- N710
    0.44190,                 !- N711
    0.99770,                 !- N712
    0.43510,                 !- N713
    0.43270,                 !- N714
    -100.00000,              !- N715
    100.00000,               !- N716
    0.67380,                 !- N717
    0.00000,                 !- N718
    0.46880,                 !- N719
    0.46060,                 !- N720
    0.45330,                 !- N721
    0.45790,                 !- N722
    0.99770,                 !- N723
    0.99770,                 !- N724
    0.99770,                 !- N725
    0.44560,                 !- N726
    0.44190,                 !- N727
    0.99770,                 !- N728
    0.43510,                 !- N729
    0.43270,                 !- N730
    0.00000,                 !- N731
    100.00000,               !- N732
    0.67380,                 !- N733
    0.00000,                 !- N734
    0.46880,                 !- N735
    0.46060,                 !- N736
    0.45330,                 !- N737
    0.45790,                 !- N738
    0.99770,                 !- N739
    0.99770,                 !- N740
    0.99770,                 !- N741
    0.44560,                 !- N742
    0.44190,                 !- N743
    0.99770,                 !- N744
    0.43510,                 !- N745
    0.43270,                 !- N746
    100.00000,               !- N747
    100.00000,               !- N748
    0.67380,                 !- N749
    0.00000,                 !- N750
    0.46880,                 !- N751
    0.46060,                 !- N752
    0.45330,                 !- N753
    0.45790,                 !- N754
    0.99770,                 !- N755
    0.99770,                 !- N756
    0.99770,                 !- N757
    0.44560,                 !- N758
    0.44190,                 !- N759
    0.99770,                 !- N760
    0.43510,                 !- N761
    0.43270,                 !- N762
    -100.00000,              !- N763
    -100.00000,              !- N764
    1.34760,                 !- N765
    0.00000,                 !- N766
    2.53440,                 !- N767
    2.47370,                 !- N768
    2.42030,                 !- N769
    2.45400,                 !- N770
    2.12543,                 !- N771
    2.12543,                 !- N772
    2.12543,                 !- N773
    2.36380,                 !- N774
    2.33630,                 !- N775
    2.12543,                 !- N776
    2.28630,                 !- N777
    2.26880,                 !- N778
    0.00000,                 !- N779
    -100.00000,              !- N780
    1.34760,                 !- N781
    0.00000,                 !- N782
    2.53440,                 !- N783
    2.47370,                 !- N784
    2.42030,                 !- N785
    2.45400,                 !- N786
    2.12543,                 !- N787
    2.12543,                 !- N788
    2.12543,                 !- N789
    2.36380,                 !- N790
    2.33630,                 !- N791
    2.12543,                 !- N792
    2.28630,                 !- N793
    2.26880,                 !- N794
    100.00000,               !- N795
    -100.00000,              !- N796
    1.34760,                 !- N797
    0.00000,                 !- N798
    2.53440,                 !- N799
    2.47370,                 !- N800
    2.42030,                 !- N801
    2.45400,                 !- N802
    2.12543,                 !- N803
    2.12543,                 !- N804
    2.12543,                 !- N805
    2.36380,                 !- N806
    2.33630,                 !- N807
    2.12543,                 !- N808
    2.28630,                 !- N809
    2.26880,                 !- N810
    -100.00000,              !- N811
    0.00000,                 !- N812
    1.34760,                 !- N813
    0.00000,                 !- N814
    2.53440,                 !- N815
    2.47370,                 !- N816
    2.42030,                 !- N817
    2.45400,                 !- N818
    2.12543,                 !- N819
    2.12543,                 !- N820
    2.12543,                 !- N821
    2.36380,                 !- N822
    2.33630,                 !- N823
    2.12543,                 !- N824
    2.28630,                 !- N825
    2.26880,                 !- N826
    0.00000,                 !- N827
    0.00000,                 !- N828
    1.34760,                 !- N829
    0.00000,                 !- N830
    2.53440,                 !- N831
    2.47370,                 !- N832
    2.42030,                 !- N833
    2.45400,                 !- N834
    2.12543,                 !- N835
    2.12543,                 !- N836
    2.12543,                 !- N837
    2.36380,                 !- N838
    2.33630,                 !- N839
    2.12543,                 !- N840
    2.28630,                 !- N841
    2.26880,                 !- N842
    100.00000,               !- N843
    0.00000,                 !- N844
    1.34760,                 !- N845
    0.00000,                 !- N846
    2.53440,                 !- N847
    2.47370,                 !- N848
    2.42030,                 !- N849
    2.45400,                 !- N850
    2.12543,                 !- N851
    2.12543,                 !- N852
    2.12543,                 !- N853
    2.36380,                 !- N854
    2.33630,                 !- N855
    2.12543,                 !- N856
    2.28630,                 !- N857
    2.26880,                 !- N858
    -100.00000,              !- N859
    100.00000,               !- N860
    1.34760,                 !- N861
    0.00000,                 !- N862
    2.53440,                 !- N863
    2.47370,                 !- N864
    2.42030,                 !- N865
    2.45400,                 !- N866
    2.12543,                 !- N867
    2.12543,                 !- N868
    2.12543,                 !- N869
    2.36380,                 !- N870
    2.33630,                 !- N871
    2.12543,                 !- N872
    2.28630,                 !- N873
    2.26880,                 !- N874
    0.00000,                 !- N875
    100.00000,               !- N876
    1.34760,                 !- N877
    0.00000,                 !- N878
    2.53440,                 !- N879
    2.47370,                 !- N880
    2.42030,                 !- N881
    2.45400,                 !- N882
    2.12543,                 !- N883
    2.12543,                 !- N884
    2.12543,                 !- N885
    2.36380,                 !- N886
    2.33630,                 !- N887
    2.12543,                 !- N888
    2.28630,                 !- N889
    2.26880,                 !- N890
    100.00000,               !- N891
    100.00000,               !- N892
    1.34760,                 !- N893
    0.00000,                 !- N894
    2.53440,                 !- N895
    2.47370,                 !- N896
    2.42030,                 !- N897
    2.45400,                 !- N898
    2.12543,                 !- N899
    2.12543,                 !- N900
    2.12543,                 !- N901
    2.36380,                 !- N902
    2.33630,                 !- N903
    2.12543,                 !- N904
    2.28630,                 !- N905
    2.26880,                 !- N906
    -100.00000,              !- N907
    -100.00000,              !- N908
    0.00000,                 !- N909
    100.00000,               !- N910
    0.14360,                 !- N911
    0.14360,                 !- N912
    0.14360,                 !- N913
    0.14360,                 !- N914
    -0.13004,                !- N915
    -0.13004,                !- N916
    -0.13004,                !- N917
    0.14360,                 !- N918
    0.14360,                 !- N919
    -0.13004,                !- N920
    0.14360,                 !- N921
    0.14360,                 !- N922
    0.00000,                 !- N923
    -100.00000,              !- N924
    0.00000,                 !- N925
    100.00000,               !- N926
    0.14360,                 !- N927
    0.14360,                 !- N928
    0.14360,                 !- N929
    0.14360,                 !- N930
    -0.13004,                !- N931
    -0.13004,                !- N932
    -0.13004,                !- N933
    0.14360,                 !- N934
    0.14360,                 !- N935
    -0.13004,                !- N936
    0.14360,                 !- N937
    0.14360,                 !- N938
    100.00000,               !- N939
    -100.00000,              !- N940
    0.00000,                 !- N941
    100.00000,               !- N942
    0.14360,                 !- N943
    0.14360,                 !- N944
    0.14360,                 !- N945
    0.14360,                 !- N946
    -0.13004,                !- N947
    -0.13004,                !- N948
    -0.13004,                !- N949
    0.14360,                 !- N950
    0.14360,                 !- N951
    -0.13004,                !- N952
    0.14360,                 !- N953
    0.14360,                 !- N954
    -100.00000,              !- N955
    0.00000,                 !- N956
    0.00000,                 !- N957
    100.00000,               !- N958
    0.14360,                 !- N959
    0.14360,                 !- N960
    0.14360,                 !- N961
    0.14360,                 !- N962
    -0.13004,                !- N963
    -0.13004,                !- N964
    -0.13004,                !- N965
    0.14360,                 !- N966
    0.14360,                 !- N967
    -0.13004,                !- N968
    0.14360,                 !- N969
    0.14360,                 !- N970
    0.00000,                 !- N971
    0.00000,                 !- N972
    0.00000,                 !- N973
    100.00000,               !- N974
    0.14360,                 !- N975
    0.14360,                 !- N976
    0.14360,                 !- N977
    0.14360,                 !- N978
    -0.13004,                !- N979
    -0.13004,                !- N980
    -0.13004,                !- N981
    0.14360,                 !- N982
    0.14360,                 !- N983
    -0.13004,                !- N984
    0.14360,                 !- N985
    0.14360,                 !- N986
    100.00000,               !- N987
    0.00000,                 !- N988
    0.00000,                 !- N989
    100.00000,               !- N990
    0.14360,                 !- N991
    0.14360,                 !- N992
    0.14360,                 !- N993
    0.14360,                 !- N994
    -0.13004,                !- N995
    -0.13004,                !- N996
    -0.13004,                !- N997
    0.14360,                 !- N998
    0.14360,                 !- N999
    -0.13004,                !- N1000
    0.14360,                 !- N1001
    0.14360,                 !- N1002
    -100.00000,              !- N1003
    100.00000,               !- N1004
    0.00000,                 !- N1005
    100.00000,               !- N1006
    0.14360,                 !- N1007
    0.14360,                 !- N1008
    0.14360,                 !- N1009
    0.14360,                 !- N1010
    -0.13004,                !- N1011
    -0.13004,                !- N1012
    -0.13004,                !- N1013
    0.14360,                 !- N1014
    0.14360,                 !- N1015
    -0.13004,                !- N1016
    0.14360,                 !- N1017
    0.14360,                 !- N1018
    0.00000,                 !- N1019
    100.00000,               !- N1020
    0.00000,                 !- N1021
    100.00000,               !- N1022
    0.14360,                 !- N1023
    0.14360,                 !- N1024
    0.14360,                 !- N1025
    0.14360,                 !- N1026
    -0.13004,                !- N1027
    -0.13004,                !- N1028
    -0.13004,                !- N1029
    0.14360,                 !- N1030
    0.14360,                 !- N1031
    -0.13004,                !- N1032
    0.14360,                 !- N1033
    0.14360,                 !- N1034
    100.00000,               !- N1035
    100.00000,               !- N1036
    0.00000,                 !- N1037
    100.00000,               !- N1038
    0.14360,                 !- N1039
    0.14360,                 !- N1040
    0.14360,                 !- N1041
    0.14360,                 !- N1042
    -0.13004,                !- N1043
    -0.13004,                !- N1044
    -0.13004,                !- N1045
    0.14360,                 !- N1046
    0.14360,                 !- N1047
    -0.13004,                !- N1048
    0.14360,                 !- N1049
    0.14360,                 !- N1050
    -100.00000,              !- N1051
    -100.00000,              !- N1052
    0.67380,                 !- N1053
    100.00000,               !- N1054
    0.46880,                 !- N1055
    0.46060,                 !- N1056
    0.45330,                 !- N1057
    0.45790,                 !- N1058
    0.99770,                 !- N1059
    0.99770,                 !- N1060
    0.99770,                 !- N1061
    0.44560,                 !- N1062
    0.44190,                 !- N1063
    0.99770,                 !- N1064
    0.43510,                 !- N1065
    0.43270,                 !- N1066
    0.00000,                 !- N1067
    -100.00000,              !- N1068
    0.67380,                 !- N1069
    100.00000,               !- N1070
    0.46880,                 !- N1071
    0.46060,                 !- N1072
    0.45330,                 !- N1073
    0.45790,                 !- N1074
    0.99770,                 !- N1075
    0.99770,                 !- N1076
    0.99770,                 !- N1077
    0.44560,                 !- N1078
    0.44190,                 !- N1079
    0.99770,                 !- N1080
    0.43510,                 !- N1081
    0.43270,                 !- N1082
    100.00000,               !- N1083
    -100.00000,              !- N1084
    0.67380,                 !- N1085
    100.00000,               !- N1086
    0.46880,                 !- N1087
    0.46060,                 !- N1088
    0.45330,                 !- N1089
    0.45790,                 !- N1090
    0.99770,                 !- N1091
    0.99770,                 !- N1092
    0.99770,                 !- N1093
    0.44560,                 !- N1094
    0.44190,                 !- N1095
    0.99770,                 !- N1096
    0.43510,                 !- N1097
    0.43270,                 !- N1098
    -100.00000,              !- N1099
    0.00000,                 !- N1100
    0.67380,                 !- N1101
    100.00000,               !- N1102
    0.46880,                 !- N1103
    0.46060,                 !- N1104
    0.45330,                 !- N1105
    0.45790,                 !- N1106
    0.99770,                 !- N1107
    0.99770,                 !- N1108
    0.99770,                 !- N1109
    0.44560,                 !- N1110
    0.44190,                 !- N1111
    0.99770,                 !- N1112
    0.43510,                 !- N1113
    0.43270,                 !- N1114
    0.00000,                 !- N1115
    0.00000,                 !- N1116
    0.67380,                 !- N1117
    100.00000,               !- N1118
    0.46880,                 !- N1119
    0.46060,                 !- N1120
    0.45330,                 !- N1121
    0.45790,                 !- N1122
    0.99770,                 !- N1123
    0.99770,                 !- N1124
    0.99770,                 !- N1125
    0.44560,                 !- N1126
    0.44190,                 !- N1127
    0.99770,                 !- N1128
    0.43510,                 !- N1129
    0.43270,                 !- N1130
    100.00000,               !- N1131
    0.00000,                 !- N1132
    0.67380,                 !- N1133
    100.00000,               !- N1134
    0.46880,                 !- N1135
    0.46060,                 !- N1136
    0.45330,                 !- N1137
    0.45790,                 !- N1138
    0.99770,                 !- N1139
    0.99770,                 !- N1140
    0.99770,                 !- N1141
    0.44560,                 !- N1142
    0.44190,                 !- N1143
    0.99770,                 !- N1144
    0.43510,                 !- N1145
    0.43270,                 !- N1146
    -100.00000,              !- N1147
    100.00000,               !- N1148
    0.67380,                 !- N1149
    100.00000,               !- N1150
    0.46880,                 !- N1151
    0.46060,                 !- N1152
    0.45330,                 !- N1153
    0.45790,                 !- N1154
    0.99770,                 !- N1155
    0.99770,                 !- N1156
    0.99770,                 !- N1157
    0.44560,                 !- N1158
    0.44190,                 !- N1159
    0.99770,                 !- N1160
    0.43510,                 !- N1161
    0.43270,                 !- N1162
    0.00000,                 !- N1163
    100.00000,               !- N1164
    0.67380,                 !- N1165
    100.00000,               !- N1166
    0.46880,                 !- N1167
    0.46060,                 !- N1168
    0.45330,                 !- N1169
    0.45790,                 !- N1170
    0.99770,                 !- N1171
    0.99770,                 !- N1172
    0.99770,                 !- N1173
    0.44560,                 !- N1174
    0.44190,                 !- N1175
    0.99770,                 !- N1176
    0.43510,                 !- N1177
    0.43270,                 !- N1178
    100.00000,               !- N1179
    100.00000,               !- N1180
    0.67380,                 !- N1181
    100.00000,               !- N1182
    0.46880,                 !- N1183
    0.46060,                 !- N1184
    0.45330,                 !- N1185
    0.45790,                 !- N1186
    0.99770,                 !- N1187
    0.99770,                 !- N1188
    0.99770,                 !- N1189
    0.44560,                 !- N1190
    0.44190,                 !- N1191
    0.99770,                 !- N1192
    0.43510,                 !- N1193
    0.43270,                 !- N1194
    -100.00000,              !- N1195
    -100.00000,              !- N1196
    1.34760,                 !- N1197
    100.00000,               !- N1198
    2.53440,                 !- N1199
    2.47370,                 !- N1200
    2.42030,                 !- N1201
    2.45400,                 !- N1202
    2.12543,                 !- N1203
    2.12543,                 !- N1204
    2.12543,                 !- N1205
    2.36380,                 !- N1206
    2.33630,                 !- N1207
    2.12543,                 !- N1208
    2.28630,                 !- N1209
    2.26880,                 !- N1210
    0.00000,                 !- N1211
    -100.00000,              !- N1212
    1.34760,                 !- N1213
    100.00000,               !- N1214
    2.53440,                 !- N1215
    2.47370,                 !- N1216
    2.42030,                 !- N1217
    2.45400,                 !- N1218
    2.12543,                 !- N1219
    2.12543,                 !- N1220
    2.12543,                 !- N1221
    2.36380,                 !- N1222
    2.33630,                 !- N1223
    2.12543,                 !- N1224
    2.28630,                 !- N1225
    2.26880,                 !- N1226
    100.00000,               !- N1227
    -100.00000,              !- N1228
    1.34760,                 !- N1229
    100.00000,               !- N1230
    2.53440,                 !- N1231
    2.47370,                 !- N1232
    2.42030,                 !- N1233
    2.45400,                 !- N1234
    2.12543,                 !- N1235
    2.12543,                 !- N1236
    2.12543,                 !- N1237
    2.36380,                 !- N1238
    2.33630,                 !- N1239
    2.12543,                 !- N1240
    2.28630,                 !- N1241
    2.26880,                 !- N1242
    -100.00000,              !- N1243
    0.00000,                 !- N1244
    1.34760,                 !- N1245
    100.00000,               !- N1246
    2.53440,                 !- N1247
    2.47370,                 !- N1248
    2.42030,                 !- N1249
    2.45400,                 !- N1250
    2.12543,                 !- N1251
    2.12543,                 !- N1252
    2.12543,                 !- N1253
    2.36380,                 !- N1254
    2.33630,                 !- N1255
    2.12543,                 !- N1256
    2.28630,                 !- N1257
    2.26880,                 !- N1258
    0.00000,                 !- N1259
    0.00000,                 !- N1260
    1.34760,                 !- N1261
    100.00000,               !- N1262
    2.53440,                 !- N1263
    2.47370,                 !- N1264
    2.42030,                 !- N1265
    2.45400,                 !- N1266
    2.12543,                 !- N1267
    2.12543,                 !- N1268
    2.12543,                 !- N1269
    2.36380,                 !- N1270
    2.33630,                 !- N1271
    2.12543,                 !- N1272
    2.28630,                 !- N1273
    2.26880,                 !- N1274
    100.00000,               !- N1275
    0.00000,                 !- N1276
    1.34760,                 !- N1277
    100.00000,               !- N1278
    2.53440,                 !- N1279
    2.47370,                 !- N1280
    2.42030,                 !- N1281
    2.45400,                 !- N1282
    2.12543,                 !- N1283
    2.12543,                 !- N1284
    2.12543,                 !- N1285
    2.36380,                 !- N1286
    2.33630,                 !- N1287
    2.12543,                 !- N1288
    2.28630,                 !- N1289
    2.26880,                 !- N1290
    -100.00000,              !- N1291
    100.00000,               !- N1292
    1.34760,                 !- N1293
    100.00000,               !- N1294
    2.53440,                 !- N1295
    2.47370,                 !- N1296
    2.42030,                 !- N1297
    2.45400,                 !- N1298
    2.12543,                 !- N1299
    2.12543,                 !- N1300
    2.12543,                 !- N1301
    2.36380,                 !- N1302
    2.33630,                 !- N1303
    2.12543,                 !- N1304
    2.28630,                 !- N1305
    2.26880,                 !- N1306
    0.00000,                 !- N1307
    100.00000,               !- N1308
    1.34760,                 !- N1309
    100.00000,               !- N1310
    2.53440,                 !- N1311
    2.47370,                 !- N1312
    2.42030,                 !- N1313
    2.45400,                 !- N1314
    2.12543,                 !- N1315
    2.12543,                 !- N1316
    2.12543,                 !- N1317
    2.36380,                 !- N1318
    2.33630,                 !- N1319
    2.12543,                 !- N1320
    2.28630,                 !- N1321
    2.26880,                 !- N1322
    100.00000,               !- N1323
    100.00000,               !- N1324
    1.34760,                 !- N1325
    100.00000,               !- N1326
    2.53440,                 !- N1327
    2.47370,                 !- N1328
    2.42030,                 !- N1329
    2.45400,                 !- N1330
    2.12543,                 !- N1331
    2.12543,                 !- N1332
    2.12543,                 !- N1333
    2.36380,                 !- N1334
    2.33630,                 !- N1335
    2.12543,                 !- N1336
    2.28630,                 !- N1337
    2.26880;                 !- N1338

  Table:MultiVariableLookup,
    Mode1_FanPower_lookup,   !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    Ascending,               !- X1 Sort Order
    Ascending,               !- X2 Sort Order
    1.3476,                  !- Normalization Reference
    -20,                     !- Minimum Value of X1
    100,                     !- Maximum Value of X1
    0,                       !- Minimum Value of X2
    0.03,                    !- Maximum Value of X2
    -20,                     !- Minimum Value of X3
    100,                     !- Maximum Value of X3
    0,                       !- Minimum Value of X4
    0.03,                    !- Maximum Value of X4
    0,                       !- Minimum Value of X5
    1,                       !- Maximum Value of X5
    0,                       !- Minimum Value of X6
    100,                     !- Maximum Value of X6
    -9999,                   !- Minimum Table Output
    9999,                    !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    Dimensionless,           !- Input Unit Type for X2
    Dimensionless,           !- Input Unit Type for X3
    Dimensionless,           !- Input Unit Type for X4
    Dimensionless,           !- Input Unit Type for X5
    Dimensionless,           !- Input Unit Type for X6
    Dimensionless,           !- Output Unit Type
    6,                       !- Number of Independent Variables
    3,                       !- Number of Values for Independent Variable X1
    4,                       !- Field 1 Determined by the Number of Independent Variables
    3,                       !- Field 2 Determined by the Number of Independent Variables
    3,                       !- Field 3 Determined by the Number of Independent Variables
    3,                       !- N22
    3,                       !- N23
    10.00000,                !- N24
    32.50000,                !- N25
    55.00000,                !- N26
    0.00100,                 !- N27
    0.00763,                 !- N28
    0.01450,                 !- N29
    0.02800,                 !- N30
    -100.00000,              !- N31
    0.00000,                 !- N32
    100.00000,               !- N33
    -100.00000,              !- N34
    0.00000,                 !- N35
    100.00000,               !- N36
    0.00000,                 !- N37
    0.67380,                 !- N38
    1.34760,                 !- N39
    -100.00000,              !- N40
    0.00000,                 !- N41
    100.00000,               !- N42
    -100.00000,              !- N43
    -100.00000,              !- N44
    0.00000,                 !- N45
    -100.00000,              !- N46
    0.13110,                 !- N47
    0.13110,                 !- N48
    0.13110,                 !- N49
    0.13110,                 !- N50
    -0.14254,                !- N51
    -0.14254,                !- N52
    -0.14254,                !- N53
    0.13110,                 !- N54
    0.13110,                 !- N55
    -0.14254,                !- N56
    0.13110,                 !- N57
    0.13110,                 !- N58
    0.00000,                 !- N59
    -100.00000,              !- N60
    0.00000,                 !- N61
    -100.00000,              !- N62
    0.13110,                 !- N63
    0.13110,                 !- N64
    0.13110,                 !- N65
    0.13110,                 !- N66
    -0.14254,                !- N67
    -0.14254,                !- N68
    -0.14254,                !- N69
    0.13110,                 !- N70
    0.13110,                 !- N71
    -0.14254,                !- N72
    0.13110,                 !- N73
    0.13110,                 !- N74
    100.00000,               !- N75
    -100.00000,              !- N76
    0.00000,                 !- N77
    -100.00000,              !- N78
    0.13110,                 !- N79
    0.13110,                 !- N80
    0.13110,                 !- N81
    0.13110,                 !- N82
    -0.14254,                !- N83
    -0.14254,                !- N84
    -0.14254,                !- N85
    0.13110,                 !- N86
    0.13110,                 !- N87
    -0.14254,                !- N88
    0.13110,                 !- N89
    0.13110,                 !- N90
    -100.00000,              !- N91
    0.00000,                 !- N92
    0.00000,                 !- N93
    -100.00000,              !- N94
    0.13110,                 !- N95
    0.13110,                 !- N96
    0.13110,                 !- N97
    0.13110,                 !- N98
    -0.14254,                !- N99
    -0.14254,                !- N100
    -0.14254,                !- N101
    0.13110,                 !- N102
    0.13110,                 !- N103
    -0.14254,                !- N104
    0.13110,                 !- N105
    0.13110,                 !- N106
    0.00000,                 !- N107
    0.00000,                 !- N108
    0.00000,                 !- N109
    -100.00000,              !- N110
    0.13110,                 !- N111
    0.13110,                 !- N112
    0.13110,                 !- N113
    0.13110,                 !- N114
    -0.14254,                !- N115
    -0.14254,                !- N116
    -0.14254,                !- N117
    0.13110,                 !- N118
    0.13110,                 !- N119
    -0.14254,                !- N120
    0.13110,                 !- N121
    0.13110,                 !- N122
    100.00000,               !- N123
    0.00000,                 !- N124
    0.00000,                 !- N125
    -100.00000,              !- N126
    0.13110,                 !- N127
    0.13110,                 !- N128
    0.13110,                 !- N129
    0.13110,                 !- N130
    -0.14254,                !- N131
    -0.14254,                !- N132
    -0.14254,                !- N133
    0.13110,                 !- N134
    0.13110,                 !- N135
    -0.14254,                !- N136
    0.13110,                 !- N137
    0.13110,                 !- N138
    -100.00000,              !- N139
    100.00000,               !- N140
    0.00000,                 !- N141
    -100.00000,              !- N142
    0.13110,                 !- N143
    0.13110,                 !- N144
    0.13110,                 !- N145
    0.13110,                 !- N146
    -0.14254,                !- N147
    -0.14254,                !- N148
    -0.14254,                !- N149
    0.13110,                 !- N150
    0.13110,                 !- N151
    -0.14254,                !- N152
    0.13110,                 !- N153
    0.13110,                 !- N154
    0.00000,                 !- N155
    100.00000,               !- N156
    0.00000,                 !- N157
    -100.00000,              !- N158
    0.13110,                 !- N159
    0.13110,                 !- N160
    0.13110,                 !- N161
    0.13110,                 !- N162
    -0.14254,                !- N163
    -0.14254,                !- N164
    -0.14254,                !- N165
    0.13110,                 !- N166
    0.13110,                 !- N167
    -0.14254,                !- N168
    0.13110,                 !- N169
    0.13110,                 !- N170
    100.00000,               !- N171
    100.00000,               !- N172
    0.00000,                 !- N173
    -100.00000,              !- N174
    0.13110,                 !- N175
    0.13110,                 !- N176
    0.13110,                 !- N177
    0.13110,                 !- N178
    -0.14254,                !- N179
    -0.14254,                !- N180
    -0.14254,                !- N181
    0.13110,                 !- N182
    0.13110,                 !- N183
    -0.14254,                !- N184
    0.13110,                 !- N185
    0.13110,                 !- N186
    -100.00000,              !- N187
    -100.00000,              !- N188
    0.67380,                 !- N189
    -100.00000,              !- N190
    0.45630,                 !- N191
    0.44810,                 !- N192
    0.44080,                 !- N193
    0.44540,                 !- N194
    0.98520,                 !- N195
    0.98520,                 !- N196
    0.98520,                 !- N197
    0.43310,                 !- N198
    0.42940,                 !- N199
    0.98520,                 !- N200
    0.42260,                 !- N201
    0.42020,                 !- N202
    0.00000,                 !- N203
    -100.00000,              !- N204
    0.67380,                 !- N205
    -100.00000,              !- N206
    0.45630,                 !- N207
    0.44810,                 !- N208
    0.44080,                 !- N209
    0.44540,                 !- N210
    0.98520,                 !- N211
    0.98520,                 !- N212
    0.98520,                 !- N213
    0.43310,                 !- N214
    0.42940,                 !- N215
    0.98520,                 !- N216
    0.42260,                 !- N217
    0.42020,                 !- N218
    100.00000,               !- N219
    -100.00000,              !- N220
    0.67380,                 !- N221
    -100.00000,              !- N222
    0.45630,                 !- N223
    0.44810,                 !- N224
    0.44080,                 !- N225
    0.44540,                 !- N226
    0.98520,                 !- N227
    0.98520,                 !- N228
    0.98520,                 !- N229
    0.43310,                 !- N230
    0.42940,                 !- N231
    0.98520,                 !- N232
    0.42260,                 !- N233
    0.42020,                 !- N234
    -100.00000,              !- N235
    0.00000,                 !- N236
    0.67380,                 !- N237
    -100.00000,              !- N238
    0.45630,                 !- N239
    0.44810,                 !- N240
    0.44080,                 !- N241
    0.44540,                 !- N242
    0.98520,                 !- N243
    0.98520,                 !- N244
    0.98520,                 !- N245
    0.43310,                 !- N246
    0.42940,                 !- N247
    0.98520,                 !- N248
    0.42260,                 !- N249
    0.42020,                 !- N250
    0.00000,                 !- N251
    0.00000,                 !- N252
    0.67380,                 !- N253
    -100.00000,              !- N254
    0.45630,                 !- N255
    0.44810,                 !- N256
    0.44080,                 !- N257
    0.44540,                 !- N258
    0.98520,                 !- N259
    0.98520,                 !- N260
    0.98520,                 !- N261
    0.43310,                 !- N262
    0.42940,                 !- N263
    0.98520,                 !- N264
    0.42260,                 !- N265
    0.42020,                 !- N266
    100.00000,               !- N267
    0.00000,                 !- N268
    0.67380,                 !- N269
    -100.00000,              !- N270
    0.45630,                 !- N271
    0.44810,                 !- N272
    0.44080,                 !- N273
    0.44540,                 !- N274
    0.98520,                 !- N275
    0.98520,                 !- N276
    0.98520,                 !- N277
    0.43310,                 !- N278
    0.42940,                 !- N279
    0.98520,                 !- N280
    0.42260,                 !- N281
    0.42020,                 !- N282
    -100.00000,              !- N283
    100.00000,               !- N284
    0.67380,                 !- N285
    -100.00000,              !- N286
    0.45630,                 !- N287
    0.44810,                 !- N288
    0.44080,                 !- N289
    0.44540,                 !- N290
    0.98520,                 !- N291
    0.98520,                 !- N292
    0.98520,                 !- N293
    0.43310,                 !- N294
    0.42940,                 !- N295
    0.98520,                 !- N296
    0.42260,                 !- N297
    0.42020,                 !- N298
    0.00000,                 !- N299
    100.00000,               !- N300
    0.67380,                 !- N301
    -100.00000,              !- N302
    0.45630,                 !- N303
    0.44810,                 !- N304
    0.44080,                 !- N305
    0.44540,                 !- N306
    0.98520,                 !- N307
    0.98520,                 !- N308
    0.98520,                 !- N309
    0.43310,                 !- N310
    0.42940,                 !- N311
    0.98520,                 !- N312
    0.42260,                 !- N313
    0.42020,                 !- N314
    100.00000,               !- N315
    100.00000,               !- N316
    0.67380,                 !- N317
    -100.00000,              !- N318
    0.45630,                 !- N319
    0.44810,                 !- N320
    0.44080,                 !- N321
    0.44540,                 !- N322
    0.98520,                 !- N323
    0.98520,                 !- N324
    0.98520,                 !- N325
    0.43310,                 !- N326
    0.42940,                 !- N327
    0.98520,                 !- N328
    0.42260,                 !- N329
    0.42020,                 !- N330
    -100.00000,              !- N331
    -100.00000,              !- N332
    1.34760,                 !- N333
    -100.00000,              !- N334
    2.52190,                 !- N335
    2.46120,                 !- N336
    2.40780,                 !- N337
    2.44150,                 !- N338
    2.11293,                 !- N339
    2.11293,                 !- N340
    2.11293,                 !- N341
    2.35130,                 !- N342
    2.32380,                 !- N343
    2.11293,                 !- N344
    2.27380,                 !- N345
    2.25630,                 !- N346
    0.00000,                 !- N347
    -100.00000,              !- N348
    1.34760,                 !- N349
    -100.00000,              !- N350
    2.52190,                 !- N351
    2.46120,                 !- N352
    2.40780,                 !- N353
    2.44150,                 !- N354
    2.11293,                 !- N355
    2.11293,                 !- N356
    2.11293,                 !- N357
    2.35130,                 !- N358
    2.32380,                 !- N359
    2.11293,                 !- N360
    2.27380,                 !- N361
    2.25630,                 !- N362
    100.00000,               !- N363
    -100.00000,              !- N364
    1.34760,                 !- N365
    -100.00000,              !- N366
    2.52190,                 !- N367
    2.46120,                 !- N368
    2.40780,                 !- N369
    2.44150,                 !- N370
    2.11293,                 !- N371
    2.11293,                 !- N372
    2.11293,                 !- N373
    2.35130,                 !- N374
    2.32380,                 !- N375
    2.11293,                 !- N376
    2.27380,                 !- N377
    2.25630,                 !- N378
    -100.00000,              !- N379
    0.00000,                 !- N380
    1.34760,                 !- N381
    -100.00000,              !- N382
    2.52190,                 !- N383
    2.46120,                 !- N384
    2.40780,                 !- N385
    2.44150,                 !- N386
    2.11293,                 !- N387
    2.11293,                 !- N388
    2.11293,                 !- N389
    2.35130,                 !- N390
    2.32380,                 !- N391
    2.11293,                 !- N392
    2.27380,                 !- N393
    2.25630,                 !- N394
    0.00000,                 !- N395
    0.00000,                 !- N396
    1.34760,                 !- N397
    -100.00000,              !- N398
    2.52190,                 !- N399
    2.46120,                 !- N400
    2.40780,                 !- N401
    2.44150,                 !- N402
    2.11293,                 !- N403
    2.11293,                 !- N404
    2.11293,                 !- N405
    2.35130,                 !- N406
    2.32380,                 !- N407
    2.11293,                 !- N408
    2.27380,                 !- N409
    2.25630,                 !- N410
    100.00000,               !- N411
    0.00000,                 !- N412
    1.34760,                 !- N413
    -100.00000,              !- N414
    2.52190,                 !- N415
    2.46120,                 !- N416
    2.40780,                 !- N417
    2.44150,                 !- N418
    2.11293,                 !- N419
    2.11293,                 !- N420
    2.11293,                 !- N421
    2.35130,                 !- N422
    2.32380,                 !- N423
    2.11293,                 !- N424
    2.27380,                 !- N425
    2.25630,                 !- N426
    -100.00000,              !- N427
    100.00000,               !- N428
    1.34760,                 !- N429
    -100.00000,              !- N430
    2.52190,                 !- N431
    2.46120,                 !- N432
    2.40780,                 !- N433
    2.44150,                 !- N434
    2.11293,                 !- N435
    2.11293,                 !- N436
    2.11293,                 !- N437
    2.35130,                 !- N438
    2.32380,                 !- N439
    2.11293,                 !- N440
    2.27380,                 !- N441
    2.25630,                 !- N442
    0.00000,                 !- N443
    100.00000,               !- N444
    1.34760,                 !- N445
    -100.00000,              !- N446
    2.52190,                 !- N447
    2.46120,                 !- N448
    2.40780,                 !- N449
    2.44150,                 !- N450
    2.11293,                 !- N451
    2.11293,                 !- N452
    2.11293,                 !- N453
    2.35130,                 !- N454
    2.32380,                 !- N455
    2.11293,                 !- N456
    2.27380,                 !- N457
    2.25630,                 !- N458
    100.00000,               !- N459
    100.00000,               !- N460
    1.34760,                 !- N461
    -100.00000,              !- N462
    2.52190,                 !- N463
    2.46120,                 !- N464
    2.40780,                 !- N465
    2.44150,                 !- N466
    2.11293,                 !- N467
    2.11293,                 !- N468
    2.11293,                 !- N469
    2.35130,                 !- N470
    2.32380,                 !- N471
    2.11293,                 !- N472
    2.27380,                 !- N473
    2.25630,                 !- N474
    -100.00000,              !- N475
    -100.00000,              !- N476
    0.00000,                 !- N477
    0.00000,                 !- N478
    0.13110,                 !- N479
    0.13110,                 !- N480
    0.13110,                 !- N481
    0.13110,                 !- N482
    -0.14254,                !- N483
    -0.14254,                !- N484
    -0.14254,                !- N485
    0.13110,                 !- N486
    0.13110,                 !- N487
    -0.14254,                !- N488
    0.13110,                 !- N489
    0.13110,                 !- N490
    0.00000,                 !- N491
    -100.00000,              !- N492
    0.00000,                 !- N493
    0.00000,                 !- N494
    0.13110,                 !- N495
    0.13110,                 !- N496
    0.13110,                 !- N497
    0.13110,                 !- N498
    -0.14254,                !- N499
    -0.14254,                !- N500
    -0.14254,                !- N501
    0.13110,                 !- N502
    0.13110,                 !- N503
    -0.14254,                !- N504
    0.13110,                 !- N505
    0.13110,                 !- N506
    100.00000,               !- N507
    -100.00000,              !- N508
    0.00000,                 !- N509
    0.00000,                 !- N510
    0.13110,                 !- N511
    0.13110,                 !- N512
    0.13110,                 !- N513
    0.13110,                 !- N514
    -0.14254,                !- N515
    -0.14254,                !- N516
    -0.14254,                !- N517
    0.13110,                 !- N518
    0.13110,                 !- N519
    -0.14254,                !- N520
    0.13110,                 !- N521
    0.13110,                 !- N522
    -100.00000,              !- N523
    0.00000,                 !- N524
    0.00000,                 !- N525
    0.00000,                 !- N526
    0.13110,                 !- N527
    0.13110,                 !- N528
    0.13110,                 !- N529
    0.13110,                 !- N530
    -0.14254,                !- N531
    -0.14254,                !- N532
    -0.14254,                !- N533
    0.13110,                 !- N534
    0.13110,                 !- N535
    -0.14254,                !- N536
    0.13110,                 !- N537
    0.13110,                 !- N538
    0.00000,                 !- N539
    0.00000,                 !- N540
    0.00000,                 !- N541
    0.00000,                 !- N542
    0.13110,                 !- N543
    0.13110,                 !- N544
    0.13110,                 !- N545
    0.13110,                 !- N546
    -0.14254,                !- N547
    -0.14254,                !- N548
    -0.14254,                !- N549
    0.13110,                 !- N550
    0.13110,                 !- N551
    -0.14254,                !- N552
    0.13110,                 !- N553
    0.13110,                 !- N554
    100.00000,               !- N555
    0.00000,                 !- N556
    0.00000,                 !- N557
    0.00000,                 !- N558
    0.13110,                 !- N559
    0.13110,                 !- N560
    0.13110,                 !- N561
    0.13110,                 !- N562
    -0.14254,                !- N563
    -0.14254,                !- N564
    -0.14254,                !- N565
    0.13110,                 !- N566
    0.13110,                 !- N567
    -0.14254,                !- N568
    0.13110,                 !- N569
    0.13110,                 !- N570
    -100.00000,              !- N571
    100.00000,               !- N572
    0.00000,                 !- N573
    0.00000,                 !- N574
    0.13110,                 !- N575
    0.13110,                 !- N576
    0.13110,                 !- N577
    0.13110,                 !- N578
    -0.14254,                !- N579
    -0.14254,                !- N580
    -0.14254,                !- N581
    0.13110,                 !- N582
    0.13110,                 !- N583
    -0.14254,                !- N584
    0.13110,                 !- N585
    0.13110,                 !- N586
    0.00000,                 !- N587
    100.00000,               !- N588
    0.00000,                 !- N589
    0.00000,                 !- N590
    0.13110,                 !- N591
    0.13110,                 !- N592
    0.13110,                 !- N593
    0.13110,                 !- N594
    -0.14254,                !- N595
    -0.14254,                !- N596
    -0.14254,                !- N597
    0.13110,                 !- N598
    0.13110,                 !- N599
    -0.14254,                !- N600
    0.13110,                 !- N601
    0.13110,                 !- N602
    100.00000,               !- N603
    100.00000,               !- N604
    0.00000,                 !- N605
    0.00000,                 !- N606
    0.13110,                 !- N607
    0.13110,                 !- N608
    0.13110,                 !- N609
    0.13110,                 !- N610
    -0.14254,                !- N611
    -0.14254,                !- N612
    -0.14254,                !- N613
    0.13110,                 !- N614
    0.13110,                 !- N615
    -0.14254,                !- N616
    0.13110,                 !- N617
    0.13110,                 !- N618
    -100.00000,              !- N619
    -100.00000,              !- N620
    0.67380,                 !- N621
    0.00000,                 !- N622
    0.45630,                 !- N623
    0.44810,                 !- N624
    0.44080,                 !- N625
    0.44540,                 !- N626
    0.98520,                 !- N627
    0.98520,                 !- N628
    0.98520,                 !- N629
    0.43310,                 !- N630
    0.42940,                 !- N631
    0.98520,                 !- N632
    0.42260,                 !- N633
    0.42020,                 !- N634
    0.00000,                 !- N635
    -100.00000,              !- N636
    0.67380,                 !- N637
    0.00000,                 !- N638
    0.45630,                 !- N639
    0.44810,                 !- N640
    0.44080,                 !- N641
    0.44540,                 !- N642
    0.98520,                 !- N643
    0.98520,                 !- N644
    0.98520,                 !- N645
    0.43310,                 !- N646
    0.42940,                 !- N647
    0.98520,                 !- N648
    0.42260,                 !- N649
    0.42020,                 !- N650
    100.00000,               !- N651
    -100.00000,              !- N652
    0.67380,                 !- N653
    0.00000,                 !- N654
    0.45630,                 !- N655
    0.44810,                 !- N656
    0.44080,                 !- N657
    0.44540,                 !- N658
    0.98520,                 !- N659
    0.98520,                 !- N660
    0.98520,                 !- N661
    0.43310,                 !- N662
    0.42940,                 !- N663
    0.98520,                 !- N664
    0.42260,                 !- N665
    0.42020,                 !- N666
    -100.00000,              !- N667
    0.00000,                 !- N668
    0.67380,                 !- N669
    0.00000,                 !- N670
    0.45630,                 !- N671
    0.44810,                 !- N672
    0.44080,                 !- N673
    0.44540,                 !- N674
    0.98520,                 !- N675
    0.98520,                 !- N676
    0.98520,                 !- N677
    0.43310,                 !- N678
    0.42940,                 !- N679
    0.98520,                 !- N680
    0.42260,                 !- N681
    0.42020,                 !- N682
    0.00000,                 !- N683
    0.00000,                 !- N684
    0.67380,                 !- N685
    0.00000,                 !- N686
    0.45630,                 !- N687
    0.44810,                 !- N688
    0.44080,                 !- N689
    0.44540,                 !- N690
    0.98520,                 !- N691
    0.98520,                 !- N692
    0.98520,                 !- N693
    0.43310,                 !- N694
    0.42940,                 !- N695
    0.98520,                 !- N696
    0.42260,                 !- N697
    0.42020,                 !- N698
    100.00000,               !- N699
    0.00000,                 !- N700
    0.67380,                 !- N701
    0.00000,                 !- N702
    0.45630,                 !- N703
    0.44810,                 !- N704
    0.44080,                 !- N705
    0.44540,                 !- N706
    0.98520,                 !- N707
    0.98520,                 !- N708
    0.98520,                 !- N709
    0.43310,                 !- N710
    0.42940,                 !- N711
    0.98520,                 !- N712
    0.42260,                 !- N713
    0.42020,                 !- N714
    -100.00000,              !- N715
    100.00000,               !- N716
    0.67380,                 !- N717
    0.00000,                 !- N718
    0.45630,                 !- N719
    0.44810,                 !- N720
    0.44080,                 !- N721
    0.44540,                 !- N722
    0.98520,                 !- N723
    0.98520,                 !- N724
    0.98520,                 !- N725
    0.43310,                 !- N726
    0.42940,                 !- N727
    0.98520,                 !- N728
    0.42260,                 !- N729
    0.42020,                 !- N730
    0.00000,                 !- N731
    100.00000,               !- N732
    0.67380,                 !- N733
    0.00000,                 !- N734
    0.45630,                 !- N735
    0.44810,                 !- N736
    0.44080,                 !- N737
    0.44540,                 !- N738
    0.98520,                 !- N739
    0.98520,                 !- N740
    0.98520,                 !- N741
    0.43310,                 !- N742
    0.42940,                 !- N743
    0.98520,                 !- N744
    0.42260,                 !- N745
    0.42020,                 !- N746
    100.00000,               !- N747
    100.00000,               !- N748
    0.67380,                 !- N749
    0.00000,                 !- N750
    0.45630,                 !- N751
    0.44810,                 !- N752
    0.44080,                 !- N753
    0.44540,                 !- N754
    0.98520,                 !- N755
    0.98520,                 !- N756
    0.98520,                 !- N757
    0.43310,                 !- N758
    0.42940,                 !- N759
    0.98520,                 !- N760
    0.42260,                 !- N761
    0.42020,                 !- N762
    -100.00000,              !- N763
    -100.00000,              !- N764
    1.34760,                 !- N765
    0.00000,                 !- N766
    2.52190,                 !- N767
    2.46120,                 !- N768
    2.40780,                 !- N769
    2.44150,                 !- N770
    2.11293,                 !- N771
    2.11293,                 !- N772
    2.11293,                 !- N773
    2.35130,                 !- N774
    2.32380,                 !- N775
    2.11293,                 !- N776
    2.27380,                 !- N777
    2.25630,                 !- N778
    0.00000,                 !- N779
    -100.00000,              !- N780
    1.34760,                 !- N781
    0.00000,                 !- N782
    2.52190,                 !- N783
    2.46120,                 !- N784
    2.40780,                 !- N785
    2.44150,                 !- N786
    2.11293,                 !- N787
    2.11293,                 !- N788
    2.11293,                 !- N789
    2.35130,                 !- N790
    2.32380,                 !- N791
    2.11293,                 !- N792
    2.27380,                 !- N793
    2.25630,                 !- N794
    100.00000,               !- N795
    -100.00000,              !- N796
    1.34760,                 !- N797
    0.00000,                 !- N798
    2.52190,                 !- N799
    2.46120,                 !- N800
    2.40780,                 !- N801
    2.44150,                 !- N802
    2.11293,                 !- N803
    2.11293,                 !- N804
    2.11293,                 !- N805
    2.35130,                 !- N806
    2.32380,                 !- N807
    2.11293,                 !- N808
    2.27380,                 !- N809
    2.25630,                 !- N810
    -100.00000,              !- N811
    0.00000,                 !- N812
    1.34760,                 !- N813
    0.00000,                 !- N814
    2.52190,                 !- N815
    2.46120,                 !- N816
    2.40780,                 !- N817
    2.44150,                 !- N818
    2.11293,                 !- N819
    2.11293,                 !- N820
    2.11293,                 !- N821
    2.35130,                 !- N822
    2.32380,                 !- N823
    2.11293,                 !- N824
    2.27380,                 !- N825
    2.25630,                 !- N826
    0.00000,                 !- N827
    0.00000,                 !- N828
    1.34760,                 !- N829
    0.00000,                 !- N830
    2.52190,                 !- N831
    2.46120,                 !- N832
    2.40780,                 !- N833
    2.44150,                 !- N834
    2.11293,                 !- N835
    2.11293,                 !- N836
    2.11293,                 !- N837
    2.35130,                 !- N838
    2.32380,                 !- N839
    2.11293,                 !- N840
    2.27380,                 !- N841
    2.25630,                 !- N842
    100.00000,               !- N843
    0.00000,                 !- N844
    1.34760,                 !- N845
    0.00000,                 !- N846
    2.52190,                 !- N847
    2.46120,                 !- N848
    2.40780,                 !- N849
    2.44150,                 !- N850
    2.11293,                 !- N851
    2.11293,                 !- N852
    2.11293,                 !- N853
    2.35130,                 !- N854
    2.32380,                 !- N855
    2.11293,                 !- N856
    2.27380,                 !- N857
    2.25630,                 !- N858
    -100.00000,              !- N859
    100.00000,               !- N860
    1.34760,                 !- N861
    0.00000,                 !- N862
    2.52190,                 !- N863
    2.46120,                 !- N864
    2.40780,                 !- N865
    2.44150,                 !- N866
    2.11293,                 !- N867
    2.11293,                 !- N868
    2.11293,                 !- N869
    2.35130,                 !- N870
    2.32380,                 !- N871
    2.11293,                 !- N872
    2.27380,                 !- N873
    2.25630,                 !- N874
    0.00000,                 !- N875
    100.00000,               !- N876
    1.34760,                 !- N877
    0.00000,                 !- N878
    2.52190,                 !- N879
    2.46120,                 !- N880
    2.40780,                 !- N881
    2.44150,                 !- N882
    2.11293,                 !- N883
    2.11293,                 !- N884
    2.11293,                 !- N885
    2.35130,                 !- N886
    2.32380,                 !- N887
    2.11293,                 !- N888
    2.27380,                 !- N889
    2.25630,                 !- N890
    100.00000,               !- N891
    100.00000,               !- N892
    1.34760,                 !- N893
    0.00000,                 !- N894
    2.52190,                 !- N895
    2.46120,                 !- N896
    2.40780,                 !- N897
    2.44150,                 !- N898
    2.11293,                 !- N899
    2.11293,                 !- N900
    2.11293,                 !- N901
    2.35130,                 !- N902
    2.32380,                 !- N903
    2.11293,                 !- N904
    2.27380,                 !- N905
    2.25630,                 !- N906
    -100.00000,              !- N907
    -100.00000,              !- N908
    0.00000,                 !- N909
    100.00000,               !- N910
    0.13110,                 !- N911
    0.13110,                 !- N912
    0.13110,                 !- N913
    0.13110,                 !- N914
    -0.14254,                !- N915
    -0.14254,                !- N916
    -0.14254,                !- N917
    0.13110,                 !- N918
    0.13110,                 !- N919
    -0.14254,                !- N920
    0.13110,                 !- N921
    0.13110,                 !- N922
    0.00000,                 !- N923
    -100.00000,              !- N924
    0.00000,                 !- N925
    100.00000,               !- N926
    0.13110,                 !- N927
    0.13110,                 !- N928
    0.13110,                 !- N929
    0.13110,                 !- N930
    -0.14254,                !- N931
    -0.14254,                !- N932
    -0.14254,                !- N933
    0.13110,                 !- N934
    0.13110,                 !- N935
    -0.14254,                !- N936
    0.13110,                 !- N937
    0.13110,                 !- N938
    100.00000,               !- N939
    -100.00000,              !- N940
    0.00000,                 !- N941
    100.00000,               !- N942
    0.13110,                 !- N943
    0.13110,                 !- N944
    0.13110,                 !- N945
    0.13110,                 !- N946
    -0.14254,                !- N947
    -0.14254,                !- N948
    -0.14254,                !- N949
    0.13110,                 !- N950
    0.13110,                 !- N951
    -0.14254,                !- N952
    0.13110,                 !- N953
    0.13110,                 !- N954
    -100.00000,              !- N955
    0.00000,                 !- N956
    0.00000,                 !- N957
    100.00000,               !- N958
    0.13110,                 !- N959
    0.13110,                 !- N960
    0.13110,                 !- N961
    0.13110,                 !- N962
    -0.14254,                !- N963
    -0.14254,                !- N964
    -0.14254,                !- N965
    0.13110,                 !- N966
    0.13110,                 !- N967
    -0.14254,                !- N968
    0.13110,                 !- N969
    0.13110,                 !- N970
    0.00000,                 !- N971
    0.00000,                 !- N972
    0.00000,                 !- N973
    100.00000,               !- N974
    0.13110,                 !- N975
    0.13110,                 !- N976
    0.13110,                 !- N977
    0.13110,                 !- N978
    -0.14254,                !- N979
    -0.14254,                !- N980
    -0.14254,                !- N981
    0.13110,                 !- N982
    0.13110,                 !- N983
    -0.14254,                !- N984
    0.13110,                 !- N985
    0.13110,                 !- N986
    100.00000,               !- N987
    0.00000,                 !- N988
    0.00000,                 !- N989
    100.00000,               !- N990
    0.13110,                 !- N991
    0.13110,                 !- N992
    0.13110,                 !- N993
    0.13110,                 !- N994
    -0.14254,                !- N995
    -0.14254,                !- N996
    -0.14254,                !- N997
    0.13110,                 !- N998
    0.13110,                 !- N999
    -0.14254,                !- N1000
    0.13110,                 !- N1001
    0.13110,                 !- N1002
    -100.00000,              !- N1003
    100.00000,               !- N1004
    0.00000,                 !- N1005
    100.00000,               !- N1006
    0.13110,                 !- N1007
    0.13110,                 !- N1008
    0.13110,                 !- N1009
    0.13110,                 !- N1010
    -0.14254,                !- N1011
    -0.14254,                !- N1012
    -0.14254,                !- N1013
    0.13110,                 !- N1014
    0.13110,                 !- N1015
    -0.14254,                !- N1016
    0.13110,                 !- N1017
    0.13110,                 !- N1018
    0.00000,                 !- N1019
    100.00000,               !- N1020
    0.00000,                 !- N1021
    100.00000,               !- N1022
    0.13110,                 !- N1023
    0.13110,                 !- N1024
    0.13110,                 !- N1025
    0.13110,                 !- N1026
    -0.14254,                !- N1027
    -0.14254,                !- N1028
    -0.14254,                !- N1029
    0.13110,                 !- N1030
    0.13110,                 !- N1031
    -0.14254,                !- N1032
    0.13110,                 !- N1033
    0.13110,                 !- N1034
    100.00000,               !- N1035
    100.00000,               !- N1036
    0.00000,                 !- N1037
    100.00000,               !- N1038
    0.13110,                 !- N1039
    0.13110,                 !- N1040
    0.13110,                 !- N1041
    0.13110,                 !- N1042
    -0.14254,                !- N1043
    -0.14254,                !- N1044
    -0.14254,                !- N1045
    0.13110,                 !- N1046
    0.13110,                 !- N1047
    -0.14254,                !- N1048
    0.13110,                 !- N1049
    0.13110,                 !- N1050
    -100.00000,              !- N1051
    -100.00000,              !- N1052
    0.67380,                 !- N1053
    100.00000,               !- N1054
    0.45630,                 !- N1055
    0.44810,                 !- N1056
    0.44080,                 !- N1057
    0.44540,                 !- N1058
    0.98520,                 !- N1059
    0.98520,                 !- N1060
    0.98520,                 !- N1061
    0.43310,                 !- N1062
    0.42940,                 !- N1063
    0.98520,                 !- N1064
    0.42260,                 !- N1065
    0.42020,                 !- N1066
    0.00000,                 !- N1067
    -100.00000,              !- N1068
    0.67380,                 !- N1069
    100.00000,               !- N1070
    0.45630,                 !- N1071
    0.44810,                 !- N1072
    0.44080,                 !- N1073
    0.44540,                 !- N1074
    0.98520,                 !- N1075
    0.98520,                 !- N1076
    0.98520,                 !- N1077
    0.43310,                 !- N1078
    0.42940,                 !- N1079
    0.98520,                 !- N1080
    0.42260,                 !- N1081
    0.42020,                 !- N1082
    100.00000,               !- N1083
    -100.00000,              !- N1084
    0.67380,                 !- N1085
    100.00000,               !- N1086
    0.45630,                 !- N1087
    0.44810,                 !- N1088
    0.44080,                 !- N1089
    0.44540,                 !- N1090
    0.98520,                 !- N1091
    0.98520,                 !- N1092
    0.98520,                 !- N1093
    0.43310,                 !- N1094
    0.42940,                 !- N1095
    0.98520,                 !- N1096
    0.42260,                 !- N1097
    0.42020,                 !- N1098
    -100.00000,              !- N1099
    0.00000,                 !- N1100
    0.67380,                 !- N1101
    100.00000,               !- N1102
    0.45630,                 !- N1103
    0.44810,                 !- N1104
    0.44080,                 !- N1105
    0.44540,                 !- N1106
    0.98520,                 !- N1107
    0.98520,                 !- N1108
    0.98520,                 !- N1109
    0.43310,                 !- N1110
    0.42940,                 !- N1111
    0.98520,                 !- N1112
    0.42260,                 !- N1113
    0.42020,                 !- N1114
    0.00000,                 !- N1115
    0.00000,                 !- N1116
    0.67380,                 !- N1117
    100.00000,               !- N1118
    0.45630,                 !- N1119
    0.44810,                 !- N1120
    0.44080,                 !- N1121
    0.44540,                 !- N1122
    0.98520,                 !- N1123
    0.98520,                 !- N1124
    0.98520,                 !- N1125
    0.43310,                 !- N1126
    0.42940,                 !- N1127
    0.98520,                 !- N1128
    0.42260,                 !- N1129
    0.42020,                 !- N1130
    100.00000,               !- N1131
    0.00000,                 !- N1132
    0.67380,                 !- N1133
    100.00000,               !- N1134
    0.45630,                 !- N1135
    0.44810,                 !- N1136
    0.44080,                 !- N1137
    0.44540,                 !- N1138
    0.98520,                 !- N1139
    0.98520,                 !- N1140
    0.98520,                 !- N1141
    0.43310,                 !- N1142
    0.42940,                 !- N1143
    0.98520,                 !- N1144
    0.42260,                 !- N1145
    0.42020,                 !- N1146
    -100.00000,              !- N1147
    100.00000,               !- N1148
    0.67380,                 !- N1149
    100.00000,               !- N1150
    0.45630,                 !- N1151
    0.44810,                 !- N1152
    0.44080,                 !- N1153
    0.44540,                 !- N1154
    0.98520,                 !- N1155
    0.98520,                 !- N1156
    0.98520,                 !- N1157
    0.43310,                 !- N1158
    0.42940,                 !- N1159
    0.98520,                 !- N1160
    0.42260,                 !- N1161
    0.42020,                 !- N1162
    0.00000,                 !- N1163
    100.00000,               !- N1164
    0.67380,                 !- N1165
    100.00000,               !- N1166
    0.45630,                 !- N1167
    0.44810,                 !- N1168
    0.44080,                 !- N1169
    0.44540,                 !- N1170
    0.98520,                 !- N1171
    0.98520,                 !- N1172
    0.98520,                 !- N1173
    0.43310,                 !- N1174
    0.42940,                 !- N1175
    0.98520,                 !- N1176
    0.42260,                 !- N1177
    0.42020,                 !- N1178
    100.00000,               !- N1179
    100.00000,               !- N1180
    0.67380,                 !- N1181
    100.00000,               !- N1182
    0.45630,                 !- N1183
    0.44810,                 !- N1184
    0.44080,                 !- N1185
    0.44540,                 !- N1186
    0.98520,                 !- N1187
    0.98520,                 !- N1188
    0.98520,                 !- N1189
    0.43310,                 !- N1190
    0.42940,                 !- N1191
    0.98520,                 !- N1192
    0.42260,                 !- N1193
    0.42020,                 !- N1194
    -100.00000,              !- N1195
    -100.00000,              !- N1196
    1.34760,                 !- N1197
    100.00000,               !- N1198
    2.52190,                 !- N1199
    2.46120,                 !- N1200
    2.40780,                 !- N1201
    2.44150,                 !- N1202
    2.11293,                 !- N1203
    2.11293,                 !- N1204
    2.11293,                 !- N1205
    2.35130,                 !- N1206
    2.32380,                 !- N1207
    2.11293,                 !- N1208
    2.27380,                 !- N1209
    2.25630,                 !- N1210
    0.00000,                 !- N1211
    -100.00000,              !- N1212
    1.34760,                 !- N1213
    100.00000,               !- N1214
    2.52190,                 !- N1215
    2.46120,                 !- N1216
    2.40780,                 !- N1217
    2.44150,                 !- N1218
    2.11293,                 !- N1219
    2.11293,                 !- N1220
    2.11293,                 !- N1221
    2.35130,                 !- N1222
    2.32380,                 !- N1223
    2.11293,                 !- N1224
    2.27380,                 !- N1225
    2.25630,                 !- N1226
    100.00000,               !- N1227
    -100.00000,              !- N1228
    1.34760,                 !- N1229
    100.00000,               !- N1230
    2.52190,                 !- N1231
    2.46120,                 !- N1232
    2.40780,                 !- N1233
    2.44150,                 !- N1234
    2.11293,                 !- N1235
    2.11293,                 !- N1236
    2.11293,                 !- N1237
    2.35130,                 !- N1238
    2.32380,                 !- N1239
    2.11293,                 !- N1240
    2.27380,                 !- N1241
    2.25630,                 !- N1242
    -100.00000,              !- N1243
    0.00000,                 !- N1244
    1.34760,                 !- N1245
    100.00000,               !- N1246
    2.52190,                 !- N1247
    2.46120,                 !- N1248
    2.40780,                 !- N1249
    2.44150,                 !- N1250
    2.11293,                 !- N1251
    2.11293,                 !- N1252
    2.11293,                 !- N1253
    2.35130,                 !- N1254
    2.32380,                 !- N1255
    2.11293,                 !- N1256
    2.27380,                 !- N1257
    2.25630,                 !- N1258
    0.00000,                 !- N1259
    0.00000,                 !- N1260
    1.34760,                 !- N1261
    100.00000,               !- N1262
    2.52190,                 !- N1263
    2.46120,                 !- N1264
    2.40780,                 !- N1265
    2.44150,                 !- N1266
    2.11293,                 !- N1267
    2.11293,                 !- N1268
    2.11293,                 !- N1269
    2.35130,                 !- N1270
    2.32380,                 !- N1271
    2.11293,                 !- N1272
    2.27380,                 !- N1273
    2.25630,                 !- N1274
    100.00000,               !- N1275
    0.00000,                 !- N1276
    1.34760,                 !- N1277
    100.00000,               !- N1278
    2.52190,                 !- N1279
    2.46120,                 !- N1280
    2.40780,                 !- N1281
    2.44150,                 !- N1282
    2.11293,                 !- N1283
    2.11293,                 !- N1284
    2.11293,                 !- N1285
    2.35130,                 !- N1286
    2.32380,                 !- N1287
    2.11293,                 !- N1288
    2.27380,                 !- N1289
    2.25630,                 !- N1290
    -100.00000,              !- N1291
    100.00000,               !- N1292
    1.34760,                 !- N1293
    100.00000,               !- N1294
    2.52190,                 !- N1295
    2.46120,                 !- N1296
    2.40780,                 !- N1297
    2.44150,                 !- N1298
    2.11293,                 !- N1299
    2.11293,                 !- N1300
    2.11293,                 !- N1301
    2.35130,                 !- N1302
    2.32380,                 !- N1303
    2.11293,                 !- N1304
    2.27380,                 !- N1305
    2.25630,                 !- N1306
    0.00000,                 !- N1307
    100.00000,               !- N1308
    1.34760,                 !- N1309
    100.00000,               !- N1310
    2.52190,                 !- N1311
    2.46120,                 !- N1312
    2.40780,                 !- N1313
    2.44150,                 !- N1314
    2.11293,                 !- N1315
    2.11293,                 !- N1316
    2.11293,                 !- N1317
    2.35130,                 !- N1318
    2.32380,                 !- N1319
    2.11293,                 !- N1320
    2.27380,                 !- N1321
    2.25630,                 !- N1322
    100.00000,               !- N1323
    100.00000,               !- N1324
    1.34760,                 !- N1325
    100.00000,               !- N1326
    2.52190,                 !- N1327
    2.46120,                 !- N1328
    2.40780,                 !- N1329
    2.44150,                 !- N1330
    2.11293,                 !- N1331
    2.11293,                 !- N1332
    2.11293,                 !- N1333
    2.35130,                 !- N1334
    2.32380,                 !- N1335
    2.11293,                 !- N1336
    2.27380,                 !- N1337
    2.25630;                 !- N1338

  Table:MultiVariableLookup,
    Mode1_water_lookup,      !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    Ascending,               !- X1 Sort Order
    Ascending,               !- X2 Sort Order
    1.3476,                  !- Normalization Reference
    -20,                     !- Minimum Value of X1
    100,                     !- Maximum Value of X1
    0,                       !- Minimum Value of X2
    0.03,                    !- Maximum Value of X2
    -20,                     !- Minimum Value of X3
    100,                     !- Maximum Value of X3
    0,                       !- Minimum Value of X4
    0.03,                    !- Maximum Value of X4
    0,                       !- Minimum Value of X5
    1,                       !- Maximum Value of X5
    0,                       !- Minimum Value of X6
    100,                     !- Maximum Value of X6
    -9999,                   !- Minimum Table Output
    9999,                    !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    Dimensionless,           !- Input Unit Type for X2
    Dimensionless,           !- Input Unit Type for X3
    Dimensionless,           !- Input Unit Type for X4
    Dimensionless,           !- Input Unit Type for X5
    Dimensionless,           !- Input Unit Type for X6
    Dimensionless,           !- Output Unit Type
    6,                       !- Number of Independent Variables
    3,                       !- Number of Values for Independent Variable X1
    4,                       !- Field 1 Determined by the Number of Independent Variables
    3,                       !- Field 2 Determined by the Number of Independent Variables
    3,                       !- Field 3 Determined by the Number of Independent Variables
    3,                       !- N22
    3,                       !- N23
    10.00000,                !- N24
    32.50000,                !- N25
    55.00000,                !- N26
    0.00100,                 !- N27
    0.00763,                 !- N28
    0.01450,                 !- N29
    0.02800,                 !- N30
    -100.00000,              !- N31
    0.00000,                 !- N32
    100.00000,               !- N33
    -100.00000,              !- N34
    0.00000,                 !- N35
    100.00000,               !- N36
    0.00000,                 !- N37
    0.67380,                 !- N38
    1.34760,                 !- N39
    -100.00000,              !- N40
    0.00000,                 !- N41
    100.00000,               !- N42
    -100.00000,              !- N43
    -100.00000,              !- N44
    0.00000,                 !- N45
    -100.00000,              !- N46
    0.00000,                 !- N47
    0.00000,                 !- N48
    0.00000,                 !- N49
    0.00000,                 !- N50
    -0.20550,                !- N51
    -0.28966,                !- N52
    -1.31799,                !- N53
    0.00000,                 !- N54
    0.00000,                 !- N55
    -3.66949,                !- N56
    0.00000,                 !- N57
    0.00000,                 !- N58
    0.00000,                 !- N59
    -100.00000,              !- N60
    0.00000,                 !- N61
    -100.00000,              !- N62
    0.00000,                 !- N63
    0.00000,                 !- N64
    0.00000,                 !- N65
    0.00000,                 !- N66
    -0.20550,                !- N67
    -0.28966,                !- N68
    -1.31799,                !- N69
    0.00000,                 !- N70
    0.00000,                 !- N71
    -3.66949,                !- N72
    0.00000,                 !- N73
    0.00000,                 !- N74
    100.00000,               !- N75
    -100.00000,              !- N76
    0.00000,                 !- N77
    -100.00000,              !- N78
    0.00000,                 !- N79
    0.00000,                 !- N80
    0.00000,                 !- N81
    0.00000,                 !- N82
    -0.20550,                !- N83
    -0.28966,                !- N84
    -1.31799,                !- N85
    0.00000,                 !- N86
    0.00000,                 !- N87
    -3.66949,                !- N88
    0.00000,                 !- N89
    0.00000,                 !- N90
    -100.00000,              !- N91
    0.00000,                 !- N92
    0.00000,                 !- N93
    -100.00000,              !- N94
    0.00000,                 !- N95
    0.00000,                 !- N96
    0.00000,                 !- N97
    0.00000,                 !- N98
    -0.20550,                !- N99
    -0.28966,                !- N100
    -1.31799,                !- N101
    0.00000,                 !- N102
    0.00000,                 !- N103
    -3.66949,                !- N104
    0.00000,                 !- N105
    0.00000,                 !- N106
    0.00000,                 !- N107
    0.00000,                 !- N108
    0.00000,                 !- N109
    -100.00000,              !- N110
    0.00000,                 !- N111
    0.00000,                 !- N112
    0.00000,                 !- N113
    0.00000,                 !- N114
    -0.20550,                !- N115
    -0.28966,                !- N116
    -1.31799,                !- N117
    0.00000,                 !- N118
    0.00000,                 !- N119
    -3.66949,                !- N120
    0.00000,                 !- N121
    0.00000,                 !- N122
    100.00000,               !- N123
    0.00000,                 !- N124
    0.00000,                 !- N125
    -100.00000,              !- N126
    0.00000,                 !- N127
    0.00000,                 !- N128
    0.00000,                 !- N129
    0.00000,                 !- N130
    -0.20550,                !- N131
    -0.28966,                !- N132
    -1.31799,                !- N133
    0.00000,                 !- N134
    0.00000,                 !- N135
    -3.66949,                !- N136
    0.00000,                 !- N137
    0.00000,                 !- N138
    -100.00000,              !- N139
    100.00000,               !- N140
    0.00000,                 !- N141
    -100.00000,              !- N142
    0.00000,                 !- N143
    0.00000,                 !- N144
    0.00000,                 !- N145
    0.00000,                 !- N146
    -0.20550,                !- N147
    -0.28966,                !- N148
    -1.31799,                !- N149
    0.00000,                 !- N150
    0.00000,                 !- N151
    -3.66949,                !- N152
    0.00000,                 !- N153
    0.00000,                 !- N154
    0.00000,                 !- N155
    100.00000,               !- N156
    0.00000,                 !- N157
    -100.00000,              !- N158
    0.00000,                 !- N159
    0.00000,                 !- N160
    0.00000,                 !- N161
    0.00000,                 !- N162
    -0.20550,                !- N163
    -0.28966,                !- N164
    -1.31799,                !- N165
    0.00000,                 !- N166
    0.00000,                 !- N167
    -3.66949,                !- N168
    0.00000,                 !- N169
    0.00000,                 !- N170
    100.00000,               !- N171
    100.00000,               !- N172
    0.00000,                 !- N173
    -100.00000,              !- N174
    0.00000,                 !- N175
    0.00000,                 !- N176
    0.00000,                 !- N177
    0.00000,                 !- N178
    -0.20550,                !- N179
    -0.28966,                !- N180
    -1.31799,                !- N181
    0.00000,                 !- N182
    0.00000,                 !- N183
    -3.66949,                !- N184
    0.00000,                 !- N185
    0.00000,                 !- N186
    -100.00000,              !- N187
    -100.00000,              !- N188
    0.67380,                 !- N189
    -100.00000,              !- N190
    122.59790,               !- N191
    119.48700,               !- N192
    116.75040,               !- N193
    102.19540,               !- N194
    101.38339,               !- N195
    99.65414,                !- N196
    84.27133,                !- N197
    82.21470,                !- N198
    81.19510,                !- N199
    47.24692,                !- N200
    49.61410,                !- N201
    49.21030,                !- N202
    0.00000,                 !- N203
    -100.00000,              !- N204
    0.67380,                 !- N205
    -100.00000,              !- N206
    122.59790,               !- N207
    119.48700,               !- N208
    116.75040,               !- N209
    102.19540,               !- N210
    101.38339,               !- N211
    99.65414,                !- N212
    84.27133,                !- N213
    82.21470,                !- N214
    81.19510,                !- N215
    47.24692,                !- N216
    49.61410,                !- N217
    49.21030,                !- N218
    100.00000,               !- N219
    -100.00000,              !- N220
    0.67380,                 !- N221
    -100.00000,              !- N222
    122.59790,               !- N223
    119.48700,               !- N224
    116.75040,               !- N225
    102.19540,               !- N226
    101.38339,               !- N227
    99.65414,                !- N228
    84.27133,                !- N229
    82.21470,                !- N230
    81.19510,                !- N231
    47.24692,                !- N232
    49.61410,                !- N233
    49.21030,                !- N234
    -100.00000,              !- N235
    0.00000,                 !- N236
    0.67380,                 !- N237
    -100.00000,              !- N238
    122.59790,               !- N239
    119.48700,               !- N240
    116.75040,               !- N241
    102.19540,               !- N242
    101.38339,               !- N243
    99.65414,                !- N244
    84.27133,                !- N245
    82.21470,                !- N246
    81.19510,                !- N247
    47.24692,                !- N248
    49.61410,                !- N249
    49.21030,                !- N250
    0.00000,                 !- N251
    0.00000,                 !- N252
    0.67380,                 !- N253
    -100.00000,              !- N254
    122.59790,               !- N255
    119.48700,               !- N256
    116.75040,               !- N257
    102.19540,               !- N258
    101.38339,               !- N259
    99.65414,                !- N260
    84.27133,                !- N261
    82.21470,                !- N262
    81.19510,                !- N263
    47.24692,                !- N264
    49.61410,                !- N265
    49.21030,                !- N266
    100.00000,               !- N267
    0.00000,                 !- N268
    0.67380,                 !- N269
    -100.00000,              !- N270
    122.59790,               !- N271
    119.48700,               !- N272
    116.75040,               !- N273
    102.19540,               !- N274
    101.38339,               !- N275
    99.65414,                !- N276
    84.27133,                !- N277
    82.21470,                !- N278
    81.19510,                !- N279
    47.24692,                !- N280
    49.61410,                !- N281
    49.21030,                !- N282
    -100.00000,              !- N283
    100.00000,               !- N284
    0.67380,                 !- N285
    -100.00000,              !- N286
    122.59790,               !- N287
    119.48700,               !- N288
    116.75040,               !- N289
    102.19540,               !- N290
    101.38339,               !- N291
    99.65414,                !- N292
    84.27133,                !- N293
    82.21470,                !- N294
    81.19510,                !- N295
    47.24692,                !- N296
    49.61410,                !- N297
    49.21030,                !- N298
    0.00000,                 !- N299
    100.00000,               !- N300
    0.67380,                 !- N301
    -100.00000,              !- N302
    122.59790,               !- N303
    119.48700,               !- N304
    116.75040,               !- N305
    102.19540,               !- N306
    101.38339,               !- N307
    99.65414,                !- N308
    84.27133,                !- N309
    82.21470,                !- N310
    81.19510,                !- N311
    47.24692,                !- N312
    49.61410,                !- N313
    49.21030,                !- N314
    100.00000,               !- N315
    100.00000,               !- N316
    0.67380,                 !- N317
    -100.00000,              !- N318
    122.59790,               !- N319
    119.48700,               !- N320
    116.75040,               !- N321
    102.19540,               !- N322
    101.38339,               !- N323
    99.65414,                !- N324
    84.27133,                !- N325
    82.21470,                !- N326
    81.19510,                !- N327
    47.24692,                !- N328
    49.61410,                !- N329
    49.21030,                !- N330
    -100.00000,              !- N331
    -100.00000,              !- N332
    1.34760,                 !- N333
    -100.00000,              !- N334
    245.19590,               !- N335
    238.97400,               !- N336
    233.50090,               !- N337
    204.39070,               !- N338
    202.97228,               !- N339
    199.59794,               !- N340
    169.86065,               !- N341
    164.42950,               !- N342
    162.39010,               !- N343
    98.16332,                !- N344
    99.22810,                !- N345
    98.42070,                !- N346
    0.00000,                 !- N347
    -100.00000,              !- N348
    1.34760,                 !- N349
    -100.00000,              !- N350
    245.19590,               !- N351
    238.97400,               !- N352
    233.50090,               !- N353
    204.39070,               !- N354
    202.97228,               !- N355
    199.59794,               !- N356
    169.86065,               !- N357
    164.42950,               !- N358
    162.39010,               !- N359
    98.16332,                !- N360
    99.22810,                !- N361
    98.42070,                !- N362
    100.00000,               !- N363
    -100.00000,              !- N364
    1.34760,                 !- N365
    -100.00000,              !- N366
    245.19590,               !- N367
    238.97400,               !- N368
    233.50090,               !- N369
    204.39070,               !- N370
    202.97228,               !- N371
    199.59794,               !- N372
    169.86065,               !- N373
    164.42950,               !- N374
    162.39010,               !- N375
    98.16332,                !- N376
    99.22810,                !- N377
    98.42070,                !- N378
    -100.00000,              !- N379
    0.00000,                 !- N380
    1.34760,                 !- N381
    -100.00000,              !- N382
    245.19590,               !- N383
    238.97400,               !- N384
    233.50090,               !- N385
    204.39070,               !- N386
    202.97228,               !- N387
    199.59794,               !- N388
    169.86065,               !- N389
    164.42950,               !- N390
    162.39010,               !- N391
    98.16332,                !- N392
    99.22810,                !- N393
    98.42070,                !- N394
    0.00000,                 !- N395
    0.00000,                 !- N396
    1.34760,                 !- N397
    -100.00000,              !- N398
    245.19590,               !- N399
    238.97400,               !- N400
    233.50090,               !- N401
    204.39070,               !- N402
    202.97228,               !- N403
    199.59794,               !- N404
    169.86065,               !- N405
    164.42950,               !- N406
    162.39010,               !- N407
    98.16332,                !- N408
    99.22810,                !- N409
    98.42070,                !- N410
    100.00000,               !- N411
    0.00000,                 !- N412
    1.34760,                 !- N413
    -100.00000,              !- N414
    245.19590,               !- N415
    238.97400,               !- N416
    233.50090,               !- N417
    204.39070,               !- N418
    202.97228,               !- N419
    199.59794,               !- N420
    169.86065,               !- N421
    164.42950,               !- N422
    162.39010,               !- N423
    98.16332,                !- N424
    99.22810,                !- N425
    98.42070,                !- N426
    -100.00000,              !- N427
    100.00000,               !- N428
    1.34760,                 !- N429
    -100.00000,              !- N430
    245.19590,               !- N431
    238.97400,               !- N432
    233.50090,               !- N433
    204.39070,               !- N434
    202.97228,               !- N435
    199.59794,               !- N436
    169.86065,               !- N437
    164.42950,               !- N438
    162.39010,               !- N439
    98.16332,                !- N440
    99.22810,                !- N441
    98.42070,                !- N442
    0.00000,                 !- N443
    100.00000,               !- N444
    1.34760,                 !- N445
    -100.00000,              !- N446
    245.19590,               !- N447
    238.97400,               !- N448
    233.50090,               !- N449
    204.39070,               !- N450
    202.97228,               !- N451
    199.59794,               !- N452
    169.86065,               !- N453
    164.42950,               !- N454
    162.39010,               !- N455
    98.16332,                !- N456
    99.22810,                !- N457
    98.42070,                !- N458
    100.00000,               !- N459
    100.00000,               !- N460
    1.34760,                 !- N461
    -100.00000,              !- N462
    245.19590,               !- N463
    238.97400,               !- N464
    233.50090,               !- N465
    204.39070,               !- N466
    202.97228,               !- N467
    199.59794,               !- N468
    169.86065,               !- N469
    164.42950,               !- N470
    162.39010,               !- N471
    98.16332,                !- N472
    99.22810,                !- N473
    98.42070,                !- N474
    -100.00000,              !- N475
    -100.00000,              !- N476
    0.00000,                 !- N477
    0.00000,                 !- N478
    0.00000,                 !- N479
    0.00000,                 !- N480
    0.00000,                 !- N481
    0.00000,                 !- N482
    -0.20550,                !- N483
    -0.28966,                !- N484
    -1.31799,                !- N485
    0.00000,                 !- N486
    0.00000,                 !- N487
    -3.66949,                !- N488
    0.00000,                 !- N489
    0.00000,                 !- N490
    0.00000,                 !- N491
    -100.00000,              !- N492
    0.00000,                 !- N493
    0.00000,                 !- N494
    0.00000,                 !- N495
    0.00000,                 !- N496
    0.00000,                 !- N497
    0.00000,                 !- N498
    -0.20550,                !- N499
    -0.28966,                !- N500
    -1.31799,                !- N501
    0.00000,                 !- N502
    0.00000,                 !- N503
    -3.66949,                !- N504
    0.00000,                 !- N505
    0.00000,                 !- N506
    100.00000,               !- N507
    -100.00000,              !- N508
    0.00000,                 !- N509
    0.00000,                 !- N510
    0.00000,                 !- N511
    0.00000,                 !- N512
    0.00000,                 !- N513
    0.00000,                 !- N514
    -0.20550,                !- N515
    -0.28966,                !- N516
    -1.31799,                !- N517
    0.00000,                 !- N518
    0.00000,                 !- N519
    -3.66949,                !- N520
    0.00000,                 !- N521
    0.00000,                 !- N522
    -100.00000,              !- N523
    0.00000,                 !- N524
    0.00000,                 !- N525
    0.00000,                 !- N526
    0.00000,                 !- N527
    0.00000,                 !- N528
    0.00000,                 !- N529
    0.00000,                 !- N530
    -0.20550,                !- N531
    -0.28966,                !- N532
    -1.31799,                !- N533
    0.00000,                 !- N534
    0.00000,                 !- N535
    -3.66949,                !- N536
    0.00000,                 !- N537
    0.00000,                 !- N538
    0.00000,                 !- N539
    0.00000,                 !- N540
    0.00000,                 !- N541
    0.00000,                 !- N542
    0.00000,                 !- N543
    0.00000,                 !- N544
    0.00000,                 !- N545
    0.00000,                 !- N546
    -0.20550,                !- N547
    -0.28966,                !- N548
    -1.31799,                !- N549
    0.00000,                 !- N550
    0.00000,                 !- N551
    -3.66949,                !- N552
    0.00000,                 !- N553
    0.00000,                 !- N554
    100.00000,               !- N555
    0.00000,                 !- N556
    0.00000,                 !- N557
    0.00000,                 !- N558
    0.00000,                 !- N559
    0.00000,                 !- N560
    0.00000,                 !- N561
    0.00000,                 !- N562
    -0.20550,                !- N563
    -0.28966,                !- N564
    -1.31799,                !- N565
    0.00000,                 !- N566
    0.00000,                 !- N567
    -3.66949,                !- N568
    0.00000,                 !- N569
    0.00000,                 !- N570
    -100.00000,              !- N571
    100.00000,               !- N572
    0.00000,                 !- N573
    0.00000,                 !- N574
    0.00000,                 !- N575
    0.00000,                 !- N576
    0.00000,                 !- N577
    0.00000,                 !- N578
    -0.20550,                !- N579
    -0.28966,                !- N580
    -1.31799,                !- N581
    0.00000,                 !- N582
    0.00000,                 !- N583
    -3.66949,                !- N584
    0.00000,                 !- N585
    0.00000,                 !- N586
    0.00000,                 !- N587
    100.00000,               !- N588
    0.00000,                 !- N589
    0.00000,                 !- N590
    0.00000,                 !- N591
    0.00000,                 !- N592
    0.00000,                 !- N593
    0.00000,                 !- N594
    -0.20550,                !- N595
    -0.28966,                !- N596
    -1.31799,                !- N597
    0.00000,                 !- N598
    0.00000,                 !- N599
    -3.66949,                !- N600
    0.00000,                 !- N601
    0.00000,                 !- N602
    100.00000,               !- N603
    100.00000,               !- N604
    0.00000,                 !- N605
    0.00000,                 !- N606
    0.00000,                 !- N607
    0.00000,                 !- N608
    0.00000,                 !- N609
    0.00000,                 !- N610
    -0.20550,                !- N611
    -0.28966,                !- N612
    -1.31799,                !- N613
    0.00000,                 !- N614
    0.00000,                 !- N615
    -3.66949,                !- N616
    0.00000,                 !- N617
    0.00000,                 !- N618
    -100.00000,              !- N619
    -100.00000,              !- N620
    0.67380,                 !- N621
    0.00000,                 !- N622
    122.59790,               !- N623
    119.48700,               !- N624
    116.75040,               !- N625
    102.19540,               !- N626
    101.38339,               !- N627
    99.65414,                !- N628
    84.27133,                !- N629
    82.21470,                !- N630
    81.19510,                !- N631
    47.24692,                !- N632
    49.61410,                !- N633
    49.21030,                !- N634
    0.00000,                 !- N635
    -100.00000,              !- N636
    0.67380,                 !- N637
    0.00000,                 !- N638
    122.59790,               !- N639
    119.48700,               !- N640
    116.75040,               !- N641
    102.19540,               !- N642
    101.38339,               !- N643
    99.65414,                !- N644
    84.27133,                !- N645
    82.21470,                !- N646
    81.19510,                !- N647
    47.24692,                !- N648
    49.61410,                !- N649
    49.21030,                !- N650
    100.00000,               !- N651
    -100.00000,              !- N652
    0.67380,                 !- N653
    0.00000,                 !- N654
    122.59790,               !- N655
    119.48700,               !- N656
    116.75040,               !- N657
    102.19540,               !- N658
    101.38339,               !- N659
    99.65414,                !- N660
    84.27133,                !- N661
    82.21470,                !- N662
    81.19510,                !- N663
    47.24692,                !- N664
    49.61410,                !- N665
    49.21030,                !- N666
    -100.00000,              !- N667
    0.00000,                 !- N668
    0.67380,                 !- N669
    0.00000,                 !- N670
    122.59790,               !- N671
    119.48700,               !- N672
    116.75040,               !- N673
    102.19540,               !- N674
    101.38339,               !- N675
    99.65414,                !- N676
    84.27133,                !- N677
    82.21470,                !- N678
    81.19510,                !- N679
    47.24692,                !- N680
    49.61410,                !- N681
    49.21030,                !- N682
    0.00000,                 !- N683
    0.00000,                 !- N684
    0.67380,                 !- N685
    0.00000,                 !- N686
    122.59790,               !- N687
    119.48700,               !- N688
    116.75040,               !- N689
    102.19540,               !- N690
    101.38339,               !- N691
    99.65414,                !- N692
    84.27133,                !- N693
    82.21470,                !- N694
    81.19510,                !- N695
    47.24692,                !- N696
    49.61410,                !- N697
    49.21030,                !- N698
    100.00000,               !- N699
    0.00000,                 !- N700
    0.67380,                 !- N701
    0.00000,                 !- N702
    122.59790,               !- N703
    119.48700,               !- N704
    116.75040,               !- N705
    102.19540,               !- N706
    101.38339,               !- N707
    99.65414,                !- N708
    84.27133,                !- N709
    82.21470,                !- N710
    81.19510,                !- N711
    47.24692,                !- N712
    49.61410,                !- N713
    49.21030,                !- N714
    -100.00000,              !- N715
    100.00000,               !- N716
    0.67380,                 !- N717
    0.00000,                 !- N718
    122.59790,               !- N719
    119.48700,               !- N720
    116.75040,               !- N721
    102.19540,               !- N722
    101.38339,               !- N723
    99.65414,                !- N724
    84.27133,                !- N725
    82.21470,                !- N726
    81.19510,                !- N727
    47.24692,                !- N728
    49.61410,                !- N729
    49.21030,                !- N730
    0.00000,                 !- N731
    100.00000,               !- N732
    0.67380,                 !- N733
    0.00000,                 !- N734
    122.59790,               !- N735
    119.48700,               !- N736
    116.75040,               !- N737
    102.19540,               !- N738
    101.38339,               !- N739
    99.65414,                !- N740
    84.27133,                !- N741
    82.21470,                !- N742
    81.19510,                !- N743
    47.24692,                !- N744
    49.61410,                !- N745
    49.21030,                !- N746
    100.00000,               !- N747
    100.00000,               !- N748
    0.67380,                 !- N749
    0.00000,                 !- N750
    122.59790,               !- N751
    119.48700,               !- N752
    116.75040,               !- N753
    102.19540,               !- N754
    101.38339,               !- N755
    99.65414,                !- N756
    84.27133,                !- N757
    82.21470,                !- N758
    81.19510,                !- N759
    47.24692,                !- N760
    49.61410,                !- N761
    49.21030,                !- N762
    -100.00000,              !- N763
    -100.00000,              !- N764
    1.34760,                 !- N765
    0.00000,                 !- N766
    245.19590,               !- N767
    238.97400,               !- N768
    233.50090,               !- N769
    204.39070,               !- N770
    202.97228,               !- N771
    199.59794,               !- N772
    169.86065,               !- N773
    164.42950,               !- N774
    162.39010,               !- N775
    98.16332,                !- N776
    99.22810,                !- N777
    98.42070,                !- N778
    0.00000,                 !- N779
    -100.00000,              !- N780
    1.34760,                 !- N781
    0.00000,                 !- N782
    245.19590,               !- N783
    238.97400,               !- N784
    233.50090,               !- N785
    204.39070,               !- N786
    202.97228,               !- N787
    199.59794,               !- N788
    169.86065,               !- N789
    164.42950,               !- N790
    162.39010,               !- N791
    98.16332,                !- N792
    99.22810,                !- N793
    98.42070,                !- N794
    100.00000,               !- N795
    -100.00000,              !- N796
    1.34760,                 !- N797
    0.00000,                 !- N798
    245.19590,               !- N799
    238.97400,               !- N800
    233.50090,               !- N801
    204.39070,               !- N802
    202.97228,               !- N803
    199.59794,               !- N804
    169.86065,               !- N805
    164.42950,               !- N806
    162.39010,               !- N807
    98.16332,                !- N808
    99.22810,                !- N809
    98.42070,                !- N810
    -100.00000,              !- N811
    0.00000,                 !- N812
    1.34760,                 !- N813
    0.00000,                 !- N814
    245.19590,               !- N815
    238.97400,               !- N816
    233.50090,               !- N817
    204.39070,               !- N818
    202.97228,               !- N819
    199.59794,               !- N820
    169.86065,               !- N821
    164.42950,               !- N822
    162.39010,               !- N823
    98.16332,                !- N824
    99.22810,                !- N825
    98.42070,                !- N826
    0.00000,                 !- N827
    0.00000,                 !- N828
    1.34760,                 !- N829
    0.00000,                 !- N830
    245.19590,               !- N831
    238.97400,               !- N832
    233.50090,               !- N833
    204.39070,               !- N834
    202.97228,               !- N835
    199.59794,               !- N836
    169.86065,               !- N837
    164.42950,               !- N838
    162.39010,               !- N839
    98.16332,                !- N840
    99.22810,                !- N841
    98.42070,                !- N842
    100.00000,               !- N843
    0.00000,                 !- N844
    1.34760,                 !- N845
    0.00000,                 !- N846
    245.19590,               !- N847
    238.97400,               !- N848
    233.50090,               !- N849
    204.39070,               !- N850
    202.97228,               !- N851
    199.59794,               !- N852
    169.86065,               !- N853
    164.42950,               !- N854
    162.39010,               !- N855
    98.16332,                !- N856
    99.22810,                !- N857
    98.42070,                !- N858
    -100.00000,              !- N859
    100.00000,               !- N860
    1.34760,                 !- N861
    0.00000,                 !- N862
    245.19590,               !- N863
    238.97400,               !- N864
    233.50090,               !- N865
    204.39070,               !- N866
    202.97228,               !- N867
    199.59794,               !- N868
    169.86065,               !- N869
    164.42950,               !- N870
    162.39010,               !- N871
    98.16332,                !- N872
    99.22810,                !- N873
    98.42070,                !- N874
    0.00000,                 !- N875
    100.00000,               !- N876
    1.34760,                 !- N877
    0.00000,                 !- N878
    245.19590,               !- N879
    238.97400,               !- N880
    233.50090,               !- N881
    204.39070,               !- N882
    202.97228,               !- N883
    199.59794,               !- N884
    169.86065,               !- N885
    164.42950,               !- N886
    162.39010,               !- N887
    98.16332,                !- N888
    99.22810,                !- N889
    98.42070,                !- N890
    100.00000,               !- N891
    100.00000,               !- N892
    1.34760,                 !- N893
    0.00000,                 !- N894
    245.19590,               !- N895
    238.97400,               !- N896
    233.50090,               !- N897
    204.39070,               !- N898
    202.97228,               !- N899
    199.59794,               !- N900
    169.86065,               !- N901
    164.42950,               !- N902
    162.39010,               !- N903
    98.16332,                !- N904
    99.22810,                !- N905
    98.42070,                !- N906
    -100.00000,              !- N907
    -100.00000,              !- N908
    0.00000,                 !- N909
    100.00000,               !- N910
    0.00000,                 !- N911
    0.00000,                 !- N912
    0.00000,                 !- N913
    0.00000,                 !- N914
    -0.20550,                !- N915
    -0.28966,                !- N916
    -1.31799,                !- N917
    0.00000,                 !- N918
    0.00000,                 !- N919
    -3.66949,                !- N920
    0.00000,                 !- N921
    0.00000,                 !- N922
    0.00000,                 !- N923
    -100.00000,              !- N924
    0.00000,                 !- N925
    100.00000,               !- N926
    0.00000,                 !- N927
    0.00000,                 !- N928
    0.00000,                 !- N929
    0.00000,                 !- N930
    -0.20550,                !- N931
    -0.28966,                !- N932
    -1.31799,                !- N933
    0.00000,                 !- N934
    0.00000,                 !- N935
    -3.66949,                !- N936
    0.00000,                 !- N937
    0.00000,                 !- N938
    100.00000,               !- N939
    -100.00000,              !- N940
    0.00000,                 !- N941
    100.00000,               !- N942
    0.00000,                 !- N943
    0.00000,                 !- N944
    0.00000,                 !- N945
    0.00000,                 !- N946
    -0.20550,                !- N947
    -0.28966,                !- N948
    -1.31799,                !- N949
    0.00000,                 !- N950
    0.00000,                 !- N951
    -3.66949,                !- N952
    0.00000,                 !- N953
    0.00000,                 !- N954
    -100.00000,              !- N955
    0.00000,                 !- N956
    0.00000,                 !- N957
    100.00000,               !- N958
    0.00000,                 !- N959
    0.00000,                 !- N960
    0.00000,                 !- N961
    0.00000,                 !- N962
    -0.20550,                !- N963
    -0.28966,                !- N964
    -1.31799,                !- N965
    0.00000,                 !- N966
    0.00000,                 !- N967
    -3.66949,                !- N968
    0.00000,                 !- N969
    0.00000,                 !- N970
    0.00000,                 !- N971
    0.00000,                 !- N972
    0.00000,                 !- N973
    100.00000,               !- N974
    0.00000,                 !- N975
    0.00000,                 !- N976
    0.00000,                 !- N977
    0.00000,                 !- N978
    -0.20550,                !- N979
    -0.28966,                !- N980
    -1.31799,                !- N981
    0.00000,                 !- N982
    0.00000,                 !- N983
    -3.66949,                !- N984
    0.00000,                 !- N985
    0.00000,                 !- N986
    100.00000,               !- N987
    0.00000,                 !- N988
    0.00000,                 !- N989
    100.00000,               !- N990
    0.00000,                 !- N991
    0.00000,                 !- N992
    0.00000,                 !- N993
    0.00000,                 !- N994
    -0.20550,                !- N995
    -0.28966,                !- N996
    -1.31799,                !- N997
    0.00000,                 !- N998
    0.00000,                 !- N999
    -3.66949,                !- N1000
    0.00000,                 !- N1001
    0.00000,                 !- N1002
    -100.00000,              !- N1003
    100.00000,               !- N1004
    0.00000,                 !- N1005
    100.00000,               !- N1006
    0.00000,                 !- N1007
    0.00000,                 !- N1008
    0.00000,                 !- N1009
    0.00000,                 !- N1010
    -0.20550,                !- N1011
    -0.28966,                !- N1012
    -1.31799,                !- N1013
    0.00000,                 !- N1014
    0.00000,                 !- N1015
    -3.66949,                !- N1016
    0.00000,                 !- N1017
    0.00000,                 !- N1018
    0.00000,                 !- N1019
    100.00000,               !- N1020
    0.00000,                 !- N1021
    100.00000,               !- N1022
    0.00000,                 !- N1023
    0.00000,                 !- N1024
    0.00000,                 !- N1025
    0.00000,                 !- N1026
    -0.20550,                !- N1027
    -0.28966,                !- N1028
    -1.31799,                !- N1029
    0.00000,                 !- N1030
    0.00000,                 !- N1031
    -3.66949,                !- N1032
    0.00000,                 !- N1033
    0.00000,                 !- N1034
    100.00000,               !- N1035
    100.00000,               !- N1036
    0.00000,                 !- N1037
    100.00000,               !- N1038
    0.00000,                 !- N1039
    0.00000,                 !- N1040
    0.00000,                 !- N1041
    0.00000,                 !- N1042
    -0.20550,                !- N1043
    -0.28966,                !- N1044
    -1.31799,                !- N1045
    0.00000,                 !- N1046
    0.00000,                 !- N1047
    -3.66949,                !- N1048
    0.00000,                 !- N1049
    0.00000,                 !- N1050
    -100.00000,              !- N1051
    -100.00000,              !- N1052
    0.67380,                 !- N1053
    100.00000,               !- N1054
    122.59790,               !- N1055
    119.48700,               !- N1056
    116.75040,               !- N1057
    102.19540,               !- N1058
    101.38339,               !- N1059
    99.65414,                !- N1060
    84.27133,                !- N1061
    82.21470,                !- N1062
    81.19510,                !- N1063
    47.24692,                !- N1064
    49.61410,                !- N1065
    49.21030,                !- N1066
    0.00000,                 !- N1067
    -100.00000,              !- N1068
    0.67380,                 !- N1069
    100.00000,               !- N1070
    122.59790,               !- N1071
    119.48700,               !- N1072
    116.75040,               !- N1073
    102.19540,               !- N1074
    101.38339,               !- N1075
    99.65414,                !- N1076
    84.27133,                !- N1077
    82.21470,                !- N1078
    81.19510,                !- N1079
    47.24692,                !- N1080
    49.61410,                !- N1081
    49.21030,                !- N1082
    100.00000,               !- N1083
    -100.00000,              !- N1084
    0.67380,                 !- N1085
    100.00000,               !- N1086
    122.59790,               !- N1087
    119.48700,               !- N1088
    116.75040,               !- N1089
    102.19540,               !- N1090
    101.38339,               !- N1091
    99.65414,                !- N1092
    84.27133,                !- N1093
    82.21470,                !- N1094
    81.19510,                !- N1095
    47.24692,                !- N1096
    49.61410,                !- N1097
    49.21030,                !- N1098
    -100.00000,              !- N1099
    0.00000,                 !- N1100
    0.67380,                 !- N1101
    100.00000,               !- N1102
    122.59790,               !- N1103
    119.48700,               !- N1104
    116.75040,               !- N1105
    102.19540,               !- N1106
    101.38339,               !- N1107
    99.65414,                !- N1108
    84.27133,                !- N1109
    82.21470,                !- N1110
    81.19510,                !- N1111
    47.24692,                !- N1112
    49.61410,                !- N1113
    49.21030,                !- N1114
    0.00000,                 !- N1115
