    0.00000,                 !- N1116
    0.67380,                 !- N1117
    100.00000,               !- N1118
    122.59790,               !- N1119
    119.48700,               !- N1120
    116.75040,               !- N1121
    102.19540,               !- N1122
    101.38339,               !- N1123
    99.65414,                !- N1124
    84.27133,                !- N1125
    82.21470,                !- N1126
    81.19510,                !- N1127
    47.24692,                !- N1128
    49.61410,                !- N1129
    49.21030,                !- N1130
    100.00000,               !- N1131
    0.00000,                 !- N1132
    0.67380,                 !- N1133
    100.00000,               !- N1134
    122.59790,               !- N1135
    119.48700,               !- N1136
    116.75040,               !- N1137
    102.19540,               !- N1138
    101.38339,               !- N1139
    99.65414,                !- N1140
    84.27133,                !- N1141
    82.21470,                !- N1142
    81.19510,                !- N1143
    47.24692,                !- N1144
    49.61410,                !- N1145
    49.21030,                !- N1146
    -100.00000,              !- N1147
    100.00000,               !- N1148
    0.67380,                 !- N1149
    100.00000,               !- N1150
    122.59790,               !- N1151
    119.48700,               !- N1152
    116.75040,               !- N1153
    102.19540,               !- N1154
    101.38339,               !- N1155
    99.65414,                !- N1156
    84.27133,                !- N1157
    82.21470,                !- N1158
    81.19510,                !- N1159
    47.24692,                !- N1160
    49.61410,                !- N1161
    49.21030,                !- N1162
    0.00000,                 !- N1163
    100.00000,               !- N1164
    0.67380,                 !- N1165
    100.00000,               !- N1166
    122.59790,               !- N1167
    119.48700,               !- N1168
    116.75040,               !- N1169
    102.19540,               !- N1170
    101.38339,               !- N1171
    99.65414,                !- N1172
    84.27133,                !- N1173
    82.21470,                !- N1174
    81.19510,                !- N1175
    47.24692,                !- N1176
    49.61410,                !- N1177
    49.21030,                !- N1178
    100.00000,               !- N1179
    100.00000,               !- N1180
    0.67380,                 !- N1181
    100.00000,               !- N1182
    122.59790,               !- N1183
    119.48700,               !- N1184
    116.75040,               !- N1185
    102.19540,               !- N1186
    101.38339,               !- N1187
    99.65414,                !- N1188
    84.27133,                !- N1189
    82.21470,                !- N1190
    81.19510,                !- N1191
    47.24692,                !- N1192
    49.61410,                !- N1193
    49.21030,                !- N1194
    -100.00000,              !- N1195
    -100.00000,              !- N1196
    1.34760,                 !- N1197
    100.00000,               !- N1198
    245.19590,               !- N1199
    238.97400,               !- N1200
    233.50090,               !- N1201
    204.39070,               !- N1202
    202.97228,               !- N1203
    199.59794,               !- N1204
    169.86065,               !- N1205
    164.42950,               !- N1206
    162.39010,               !- N1207
    98.16332,                !- N1208
    99.22810,                !- N1209
    98.42070,                !- N1210
    0.00000,                 !- N1211
    -100.00000,              !- N1212
    1.34760,                 !- N1213
    100.00000,               !- N1214
    245.19590,               !- N1215
    238.97400,               !- N1216
    233.50090,               !- N1217
    204.39070,               !- N1218
    202.97228,               !- N1219
    199.59794,               !- N1220
    169.86065,               !- N1221
    164.42950,               !- N1222
    162.39010,               !- N1223
    98.16332,                !- N1224
    99.22810,                !- N1225
    98.42070,                !- N1226
    100.00000,               !- N1227
    -100.00000,              !- N1228
    1.34760,                 !- N1229
    100.00000,               !- N1230
    245.19590,               !- N1231
    238.97400,               !- N1232
    233.50090,               !- N1233
    204.39070,               !- N1234
    202.97228,               !- N1235
    199.59794,               !- N1236
    169.86065,               !- N1237
    164.42950,               !- N1238
    162.39010,               !- N1239
    98.16332,                !- N1240
    99.22810,                !- N1241
    98.42070,                !- N1242
    -100.00000,              !- N1243
    0.00000,                 !- N1244
    1.34760,                 !- N1245
    100.00000,               !- N1246
    245.19590,               !- N1247
    238.97400,               !- N1248
    233.50090,               !- N1249
    204.39070,               !- N1250
    202.97228,               !- N1251
    199.59794,               !- N1252
    169.86065,               !- N1253
    164.42950,               !- N1254
    162.39010,               !- N1255
    98.16332,                !- N1256
    99.22810,                !- N1257
    98.42070,                !- N1258
    0.00000,                 !- N1259
    0.00000,                 !- N1260
    1.34760,                 !- N1261
    100.00000,               !- N1262
    245.19590,               !- N1263
    238.97400,               !- N1264
    233.50090,               !- N1265
    204.39070,               !- N1266
    202.97228,               !- N1267
    199.59794,               !- N1268
    169.86065,               !- N1269
    164.42950,               !- N1270
    162.39010,               !- N1271
    98.16332,                !- N1272
    99.22810,                !- N1273
    98.42070,                !- N1274
    100.00000,               !- N1275
    0.00000,                 !- N1276
    1.34760,                 !- N1277
    100.00000,               !- N1278
    245.19590,               !- N1279
    238.97400,               !- N1280
    233.50090,               !- N1281
    204.39070,               !- N1282
    202.97228,               !- N1283
    199.59794,               !- N1284
    169.86065,               !- N1285
    164.42950,               !- N1286
    162.39010,               !- N1287
    98.16332,                !- N1288
    99.22810,                !- N1289
    98.42070,                !- N1290
    -100.00000,              !- N1291
    100.00000,               !- N1292
    1.34760,                 !- N1293
    100.00000,               !- N1294
    245.19590,               !- N1295
    238.97400,               !- N1296
    233.50090,               !- N1297
    204.39070,               !- N1298
    202.97228,               !- N1299
    199.59794,               !- N1300
    169.86065,               !- N1301
    164.42950,               !- N1302
    162.39010,               !- N1303
    98.16332,                !- N1304
    99.22810,                !- N1305
    98.42070,                !- N1306
    0.00000,                 !- N1307
    100.00000,               !- N1308
    1.34760,                 !- N1309
    100.00000,               !- N1310
    245.19590,               !- N1311
    238.97400,               !- N1312
    233.50090,               !- N1313
    204.39070,               !- N1314
    202.97228,               !- N1315
    199.59794,               !- N1316
    169.86065,               !- N1317
    164.42950,               !- N1318
    162.39010,               !- N1319
    98.16332,                !- N1320
    99.22810,                !- N1321
    98.42070,                !- N1322
    100.00000,               !- N1323
    100.00000,               !- N1324
    1.34760,                 !- N1325
    100.00000,               !- N1326
    245.19590,               !- N1327
    238.97400,               !- N1328
    233.50090,               !- N1329
    204.39070,               !- N1330
    202.97228,               !- N1331
    199.59794,               !- N1332
    169.86065,               !- N1333
    164.42950,               !- N1334
    162.39010,               !- N1335
    98.16332,                !- N1336
    99.22810,                !- N1337
    98.42070;                !- N1338

  Table:MultiVariableLookup,
    Mode2_ESP_lookup,        !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    Ascending,               !- X1 Sort Order
    Ascending,               !- X2 Sort Order
    1.3476,                  !- Normalization Reference
    -20,                     !- Minimum Value of X1
    100,                     !- Maximum Value of X1
    0,                       !- Minimum Value of X2
    0.03,                    !- Maximum Value of X2
    -20,                     !- Minimum Value of X3
    100,                     !- Maximum Value of X3
    0,                       !- Minimum Value of X4
    0.03,                    !- Maximum Value of X4
    0,                       !- Minimum Value of X5
    1,                       !- Maximum Value of X5
    0,                       !- Minimum Value of X6
    100,                     !- Maximum Value of X6
    -9999,                   !- Minimum Table Output
    9999,                    !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    Dimensionless,           !- Input Unit Type for X2
    Dimensionless,           !- Input Unit Type for X3
    Dimensionless,           !- Input Unit Type for X4
    Dimensionless,           !- Input Unit Type for X5
    Dimensionless,           !- Input Unit Type for X6
    Dimensionless,           !- Output Unit Type
    6,                       !- Number of Independent Variables
    3,                       !- Number of Values for Independent Variable X1
    5,                       !- Field 1 Determined by the Number of Independent Variables
    3,                       !- Field 2 Determined by the Number of Independent Variables
    3,                       !- Field 3 Determined by the Number of Independent Variables
    3,                       !- N22
    3,                       !- N23
    10.00000,                !- N24
    18.33335,                !- N25
    26.66670,                !- N26
    0.00100,                 !- N27
    0.00763,                 !- N28
    0.01321,                 !- N29
    0.01450,                 !- N30
    0.02224,                 !- N31
    -100.00000,              !- N32
    0.00000,                 !- N33
    100.00000,               !- N34
    -100.00000,              !- N35
    0.00000,                 !- N36
    100.00000,               !- N37
    0.00000,                 !- N38
    0.67380,                 !- N39
    1.34760,                 !- N40
    -100.00000,              !- N41
    0.00000,                 !- N42
    100.00000,               !- N43
    -100.00000,              !- N44
    -100.00000,              !- N45
    0.00000,                 !- N46
    -100.00000,              !- N47
    0.00000,                 !- N48
    0.00000,                 !- N49
    0.00000,                 !- N50
    0.00000,                 !- N51
    -14.83333,               !- N52
    -14.83333,               !- N53
    -14.83333,               !- N54
    0.00000,                 !- N55
    -14.83333,               !- N56
    -14.83333,               !- N57
    -14.83333,               !- N58
    0.00000,                 !- N59
    -14.83333,               !- N60
    -14.83333,               !- N61
    0.00000,                 !- N62
    0.00000,                 !- N63
    -100.00000,              !- N64
    0.00000,                 !- N65
    -100.00000,              !- N66
    0.00000,                 !- N67
    0.00000,                 !- N68
    0.00000,                 !- N69
    0.00000,                 !- N70
    -14.83333,               !- N71
    -14.83333,               !- N72
    -14.83333,               !- N73
    0.00000,                 !- N74
    -14.83333,               !- N75
    -14.83333,               !- N76
    -14.83333,               !- N77
    0.00000,                 !- N78
    -14.83333,               !- N79
    -14.83333,               !- N80
    0.00000,                 !- N81
    100.00000,               !- N82
    -100.00000,              !- N83
    0.00000,                 !- N84
    -100.00000,              !- N85
    0.00000,                 !- N86
    0.00000,                 !- N87
    0.00000,                 !- N88
    0.00000,                 !- N89
    -14.83333,               !- N90
    -14.83333,               !- N91
    -14.83333,               !- N92
    0.00000,                 !- N93
    -14.83333,               !- N94
    -14.83333,               !- N95
    -14.83333,               !- N96
    0.00000,                 !- N97
    -14.83333,               !- N98
    -14.83333,               !- N99
    0.00000,                 !- N100
    -100.00000,              !- N101
    0.00000,                 !- N102
    0.00000,                 !- N103
    -100.00000,              !- N104
    0.00000,                 !- N105
    0.00000,                 !- N106
    0.00000,                 !- N107
    0.00000,                 !- N108
    -14.83333,               !- N109
    -14.83333,               !- N110
    -14.83333,               !- N111
    0.00000,                 !- N112
    -14.83333,               !- N113
    -14.83333,               !- N114
    -14.83333,               !- N115
    0.00000,                 !- N116
    -14.83333,               !- N117
    -14.83333,               !- N118
    0.00000,                 !- N119
    0.00000,                 !- N120
    0.00000,                 !- N121
    0.00000,                 !- N122
    -100.00000,              !- N123
    0.00000,                 !- N124
    0.00000,                 !- N125
    0.00000,                 !- N126
    0.00000,                 !- N127
    -14.83333,               !- N128
    -14.83333,               !- N129
    -14.83333,               !- N130
    0.00000,                 !- N131
    -14.83333,               !- N132
    -14.83333,               !- N133
    -14.83333,               !- N134
    0.00000,                 !- N135
    -14.83333,               !- N136
    -14.83333,               !- N137
    0.00000,                 !- N138
    100.00000,               !- N139
    0.00000,                 !- N140
    0.00000,                 !- N141
    -100.00000,              !- N142
    0.00000,                 !- N143
    0.00000,                 !- N144
    0.00000,                 !- N145
    0.00000,                 !- N146
    -14.83333,               !- N147
    -14.83333,               !- N148
    -14.83333,               !- N149
    0.00000,                 !- N150
    -14.83333,               !- N151
    -14.83333,               !- N152
    -14.83333,               !- N153
    0.00000,                 !- N154
    -14.83333,               !- N155
    -14.83333,               !- N156
    0.00000,                 !- N157
    -100.00000,              !- N158
    100.00000,               !- N159
    0.00000,                 !- N160
    -100.00000,              !- N161
    0.00000,                 !- N162
    0.00000,                 !- N163
    0.00000,                 !- N164
    0.00000,                 !- N165
    -14.83333,               !- N166
    -14.83333,               !- N167
    -14.83333,               !- N168
    0.00000,                 !- N169
    -14.83333,               !- N170
    -14.83333,               !- N171
    -14.83333,               !- N172
    0.00000,                 !- N173
    -14.83333,               !- N174
    -14.83333,               !- N175
    0.00000,                 !- N176
    0.00000,                 !- N177
    100.00000,               !- N178
    0.00000,                 !- N179
    -100.00000,              !- N180
    0.00000,                 !- N181
    0.00000,                 !- N182
    0.00000,                 !- N183
    0.00000,                 !- N184
    -14.83333,               !- N185
    -14.83333,               !- N186
    -14.83333,               !- N187
    0.00000,                 !- N188
    -14.83333,               !- N189
    -14.83333,               !- N190
    -14.83333,               !- N191
    0.00000,                 !- N192
    -14.83333,               !- N193
    -14.83333,               !- N194
    0.00000,                 !- N195
    100.00000,               !- N196
    100.00000,               !- N197
    0.00000,                 !- N198
    -100.00000,              !- N199
    0.00000,                 !- N200
    0.00000,                 !- N201
    0.00000,                 !- N202
    0.00000,                 !- N203
    -14.83333,               !- N204
    -14.83333,               !- N205
    -14.83333,               !- N206
    0.00000,                 !- N207
    -14.83333,               !- N208
    -14.83333,               !- N209
    -14.83333,               !- N210
    0.00000,                 !- N211
    -14.83333,               !- N212
    -14.83333,               !- N213
    0.00000,                 !- N214
    -100.00000,              !- N215
    -100.00000,              !- N216
    0.67380,                 !- N217
    -100.00000,              !- N218
    43.00000,                !- N219
    43.00000,                !- N220
    43.00000,                !- N221
    43.00000,                !- N222
    72.66667,                !- N223
    72.66667,                !- N224
    72.66667,                !- N225
    43.00000,                !- N226
    72.66667,                !- N227
    72.66667,                !- N228
    72.66667,                !- N229
    43.00000,                !- N230
    72.66667,                !- N231
    72.66667,                !- N232
    43.00000,                !- N233
    0.00000,                 !- N234
    -100.00000,              !- N235
    0.67380,                 !- N236
    -100.00000,              !- N237
    43.00000,                !- N238
    43.00000,                !- N239
    43.00000,                !- N240
    43.00000,                !- N241
    72.66667,                !- N242
    72.66667,                !- N243
    72.66667,                !- N244
    43.00000,                !- N245
    72.66667,                !- N246
    72.66667,                !- N247
    72.66667,                !- N248
    43.00000,                !- N249
    72.66667,                !- N250
    72.66667,                !- N251
    43.00000,                !- N252
    100.00000,               !- N253
    -100.00000,              !- N254
    0.67380,                 !- N255
    -100.00000,              !- N256
    43.00000,                !- N257
    43.00000,                !- N258
    43.00000,                !- N259
    43.00000,                !- N260
    72.66667,                !- N261
    72.66667,                !- N262
    72.66667,                !- N263
    43.00000,                !- N264
    72.66667,                !- N265
    72.66667,                !- N266
    72.66667,                !- N267
    43.00000,                !- N268
    72.66667,                !- N269
    72.66667,                !- N270
    43.00000,                !- N271
    -100.00000,              !- N272
    0.00000,                 !- N273
    0.67380,                 !- N274
    -100.00000,              !- N275
    43.00000,                !- N276
    43.00000,                !- N277
    43.00000,                !- N278
    43.00000,                !- N279
    72.66667,                !- N280
    72.66667,                !- N281
    72.66667,                !- N282
    43.00000,                !- N283
    72.66667,                !- N284
    72.66667,                !- N285
    72.66667,                !- N286
    43.00000,                !- N287
    72.66667,                !- N288
    72.66667,                !- N289
    43.00000,                !- N290
    0.00000,                 !- N291
    0.00000,                 !- N292
    0.67380,                 !- N293
    -100.00000,              !- N294
    43.00000,                !- N295
    43.00000,                !- N296
    43.00000,                !- N297
    43.00000,                !- N298
    72.66667,                !- N299
    72.66667,                !- N300
    72.66667,                !- N301
    43.00000,                !- N302
    72.66667,                !- N303
    72.66667,                !- N304
    72.66667,                !- N305
    43.00000,                !- N306
    72.66667,                !- N307
    72.66667,                !- N308
    43.00000,                !- N309
    100.00000,               !- N310
    0.00000,                 !- N311
    0.67380,                 !- N312
    -100.00000,              !- N313
    43.00000,                !- N314
    43.00000,                !- N315
    43.00000,                !- N316
    43.00000,                !- N317
    72.66667,                !- N318
    72.66667,                !- N319
    72.66667,                !- N320
    43.00000,                !- N321
    72.66667,                !- N322
    72.66667,                !- N323
    72.66667,                !- N324
    43.00000,                !- N325
    72.66667,                !- N326
    72.66667,                !- N327
    43.00000,                !- N328
    -100.00000,              !- N329
    100.00000,               !- N330
    0.67380,                 !- N331
    -100.00000,              !- N332
    43.00000,                !- N333
    43.00000,                !- N334
    43.00000,                !- N335
    43.00000,                !- N336
    72.66667,                !- N337
    72.66667,                !- N338
    72.66667,                !- N339
    43.00000,                !- N340
    72.66667,                !- N341
    72.66667,                !- N342
    72.66667,                !- N343
    43.00000,                !- N344
    72.66667,                !- N345
    72.66667,                !- N346
    43.00000,                !- N347
    0.00000,                 !- N348
    100.00000,               !- N349
    0.67380,                 !- N350
    -100.00000,              !- N351
    43.00000,                !- N352
    43.00000,                !- N353
    43.00000,                !- N354
    43.00000,                !- N355
    72.66667,                !- N356
    72.66667,                !- N357
    72.66667,                !- N358
    43.00000,                !- N359
    72.66667,                !- N360
    72.66667,                !- N361
    72.66667,                !- N362
    43.00000,                !- N363
    72.66667,                !- N364
    72.66667,                !- N365
    43.00000,                !- N366
    100.00000,               !- N367
    100.00000,               !- N368
    0.67380,                 !- N369
    -100.00000,              !- N370
    43.00000,                !- N371
    43.00000,                !- N372
    43.00000,                !- N373
    43.00000,                !- N374
    72.66667,                !- N375
    72.66667,                !- N376
    72.66667,                !- N377
    43.00000,                !- N378
    72.66667,                !- N379
    72.66667,                !- N380
    72.66667,                !- N381
    43.00000,                !- N382
    72.66667,                !- N383
    72.66667,                !- N384
    43.00000,                !- N385
    -100.00000,              !- N386
    -100.00000,              !- N387
    1.34760,                 !- N388
    -100.00000,              !- N389
    175.00000,               !- N390
    175.00000,               !- N391
    175.00000,               !- N392
    175.00000,               !- N393
    160.16667,               !- N394
    160.16667,               !- N395
    160.16667,               !- N396
    175.00000,               !- N397
    160.16667,               !- N398
    160.16667,               !- N399
    160.16667,               !- N400
    175.00000,               !- N401
    160.16667,               !- N402
    160.16667,               !- N403
    175.00000,               !- N404
    0.00000,                 !- N405
    -100.00000,              !- N406
    1.34760,                 !- N407
    -100.00000,              !- N408
    175.00000,               !- N409
    175.00000,               !- N410
    175.00000,               !- N411
    175.00000,               !- N412
    160.16667,               !- N413
    160.16667,               !- N414
    160.16667,               !- N415
    175.00000,               !- N416
    160.16667,               !- N417
    160.16667,               !- N418
    160.16667,               !- N419
    175.00000,               !- N420
    160.16667,               !- N421
    160.16667,               !- N422
    175.00000,               !- N423
    100.00000,               !- N424
    -100.00000,              !- N425
    1.34760,                 !- N426
    -100.00000,              !- N427
    175.00000,               !- N428
    175.00000,               !- N429
    175.00000,               !- N430
    175.00000,               !- N431
    160.16667,               !- N432
    160.16667,               !- N433
    160.16667,               !- N434
    175.00000,               !- N435
    160.16667,               !- N436
    160.16667,               !- N437
    160.16667,               !- N438
    175.00000,               !- N439
    160.16667,               !- N440
    160.16667,               !- N441
    175.00000,               !- N442
    -100.00000,              !- N443
    0.00000,                 !- N444
    1.34760,                 !- N445
    -100.00000,              !- N446
    175.00000,               !- N447
    175.00000,               !- N448
    175.00000,               !- N449
    175.00000,               !- N450
    160.16667,               !- N451
    160.16667,               !- N452
    160.16667,               !- N453
    175.00000,               !- N454
    160.16667,               !- N455
    160.16667,               !- N456
    160.16667,               !- N457
    175.00000,               !- N458
    160.16667,               !- N459
    160.16667,               !- N460
    175.00000,               !- N461
    0.00000,                 !- N462
    0.00000,                 !- N463
    1.34760,                 !- N464
    -100.00000,              !- N465
    175.00000,               !- N466
    175.00000,               !- N467
    175.00000,               !- N468
    175.00000,               !- N469
    160.16667,               !- N470
    160.16667,               !- N471
    160.16667,               !- N472
    175.00000,               !- N473
    160.16667,               !- N474
    160.16667,               !- N475
    160.16667,               !- N476
    175.00000,               !- N477
    160.16667,               !- N478
    160.16667,               !- N479
    175.00000,               !- N480
    100.00000,               !- N481
    0.00000,                 !- N482
    1.34760,                 !- N483
    -100.00000,              !- N484
    175.00000,               !- N485
    175.00000,               !- N486
    175.00000,               !- N487
    175.00000,               !- N488
    160.16667,               !- N489
    160.16667,               !- N490
    160.16667,               !- N491
    175.00000,               !- N492
    160.16667,               !- N493
    160.16667,               !- N494
    160.16667,               !- N495
    175.00000,               !- N496
    160.16667,               !- N497
    160.16667,               !- N498
    175.00000,               !- N499
    -100.00000,              !- N500
    100.00000,               !- N501
    1.34760,                 !- N502
    -100.00000,              !- N503
    175.00000,               !- N504
    175.00000,               !- N505
    175.00000,               !- N506
    175.00000,               !- N507
    160.16667,               !- N508
    160.16667,               !- N509
    160.16667,               !- N510
    175.00000,               !- N511
    160.16667,               !- N512
    160.16667,               !- N513
    160.16667,               !- N514
    175.00000,               !- N515
    160.16667,               !- N516
    160.16667,               !- N517
    175.00000,               !- N518
    0.00000,                 !- N519
    100.00000,               !- N520
    1.34760,                 !- N521
    -100.00000,              !- N522
    175.00000,               !- N523
    175.00000,               !- N524
    175.00000,               !- N525
    175.00000,               !- N526
    160.16667,               !- N527
    160.16667,               !- N528
    160.16667,               !- N529
    175.00000,               !- N530
    160.16667,               !- N531
    160.16667,               !- N532
    160.16667,               !- N533
    175.00000,               !- N534
    160.16667,               !- N535
    160.16667,               !- N536
    175.00000,               !- N537
    100.00000,               !- N538
    100.00000,               !- N539
    1.34760,                 !- N540
    -100.00000,              !- N541
    175.00000,               !- N542
    175.00000,               !- N543
    175.00000,               !- N544
    175.00000,               !- N545
    160.16667,               !- N546
    160.16667,               !- N547
    160.16667,               !- N548
    175.00000,               !- N549
    160.16667,               !- N550
    160.16667,               !- N551
    160.16667,               !- N552
    175.00000,               !- N553
    160.16667,               !- N554
    160.16667,               !- N555
    175.00000,               !- N556
    -100.00000,              !- N557
    -100.00000,              !- N558
    0.00000,                 !- N559
    0.00000,                 !- N560
    0.00000,                 !- N561
    0.00000,                 !- N562
    0.00000,                 !- N563
    0.00000,                 !- N564
    -14.83333,               !- N565
    -14.83333,               !- N566
    -14.83333,               !- N567
    0.00000,                 !- N568
    -14.83333,               !- N569
    -14.83333,               !- N570
    -14.83333,               !- N571
    0.00000,                 !- N572
    -14.83333,               !- N573
    -14.83333,               !- N574
    0.00000,                 !- N575
    0.00000,                 !- N576
    -100.00000,              !- N577
    0.00000,                 !- N578
    0.00000,                 !- N579
    0.00000,                 !- N580
    0.00000,                 !- N581
    0.00000,                 !- N582
    0.00000,                 !- N583
    -14.83333,               !- N584
    -14.83333,               !- N585
    -14.83333,               !- N586
    0.00000,                 !- N587
    -14.83333,               !- N588
    -14.83333,               !- N589
    -14.83333,               !- N590
    0.00000,                 !- N591
    -14.83333,               !- N592
    -14.83333,               !- N593
    0.00000,                 !- N594
    100.00000,               !- N595
    -100.00000,              !- N596
    0.00000,                 !- N597
    0.00000,                 !- N598
    0.00000,                 !- N599
    0.00000,                 !- N600
    0.00000,                 !- N601
    0.00000,                 !- N602
    -14.83333,               !- N603
    -14.83333,               !- N604
    -14.83333,               !- N605
    0.00000,                 !- N606
    -14.83333,               !- N607
    -14.83333,               !- N608
    -14.83333,               !- N609
    0.00000,                 !- N610
    -14.83333,               !- N611
    -14.83333,               !- N612
    0.00000,                 !- N613
    -100.00000,              !- N614
    0.00000,                 !- N615
    0.00000,                 !- N616
    0.00000,                 !- N617
    0.00000,                 !- N618
    0.00000,                 !- N619
    0.00000,                 !- N620
    0.00000,                 !- N621
    -14.83333,               !- N622
    -14.83333,               !- N623
    -14.83333,               !- N624
    0.00000,                 !- N625
    -14.83333,               !- N626
    -14.83333,               !- N627
    -14.83333,               !- N628
    0.00000,                 !- N629
    -14.83333,               !- N630
    -14.83333,               !- N631
    0.00000,                 !- N632
    0.00000,                 !- N633
    0.00000,                 !- N634
    0.00000,                 !- N635
    0.00000,                 !- N636
    0.00000,                 !- N637
    0.00000,                 !- N638
    0.00000,                 !- N639
    0.00000,                 !- N640
    -14.83333,               !- N641
    -14.83333,               !- N642
    -14.83333,               !- N643
    0.00000,                 !- N644
    -14.83333,               !- N645
    -14.83333,               !- N646
    -14.83333,               !- N647
    0.00000,                 !- N648
    -14.83333,               !- N649
    -14.83333,               !- N650
    0.00000,                 !- N651
    100.00000,               !- N652
    0.00000,                 !- N653
    0.00000,                 !- N654
    0.00000,                 !- N655
    0.00000,                 !- N656
    0.00000,                 !- N657
    0.00000,                 !- N658
    0.00000,                 !- N659
    -14.83333,               !- N660
    -14.83333,               !- N661
    -14.83333,               !- N662
    0.00000,                 !- N663
    -14.83333,               !- N664
    -14.83333,               !- N665
    -14.83333,               !- N666
    0.00000,                 !- N667
    -14.83333,               !- N668
    -14.83333,               !- N669
    0.00000,                 !- N670
    -100.00000,              !- N671
    100.00000,               !- N672
    0.00000,                 !- N673
    0.00000,                 !- N674
    0.00000,                 !- N675
    0.00000,                 !- N676
    0.00000,                 !- N677
    0.00000,                 !- N678
    -14.83333,               !- N679
    -14.83333,               !- N680
    -14.83333,               !- N681
    0.00000,                 !- N682
    -14.83333,               !- N683
    -14.83333,               !- N684
    -14.83333,               !- N685
    0.00000,                 !- N686
    -14.83333,               !- N687
    -14.83333,               !- N688
    0.00000,                 !- N689
    0.00000,                 !- N690
    100.00000,               !- N691
    0.00000,                 !- N692
    0.00000,                 !- N693
    0.00000,                 !- N694
    0.00000,                 !- N695
    0.00000,                 !- N696
    0.00000,                 !- N697
    -14.83333,               !- N698
    -14.83333,               !- N699
    -14.83333,               !- N700
    0.00000,                 !- N701
    -14.83333,               !- N702
    -14.83333,               !- N703
    -14.83333,               !- N704
    0.00000,                 !- N705
    -14.83333,               !- N706
    -14.83333,               !- N707
    0.00000,                 !- N708
    100.00000,               !- N709
    100.00000,               !- N710
    0.00000,                 !- N711
    0.00000,                 !- N712
    0.00000,                 !- N713
    0.00000,                 !- N714
    0.00000,                 !- N715
    0.00000,                 !- N716
    -14.83333,               !- N717
    -14.83333,               !- N718
    -14.83333,               !- N719
    0.00000,                 !- N720
    -14.83333,               !- N721
    -14.83333,               !- N722
    -14.83333,               !- N723
    0.00000,                 !- N724
    -14.83333,               !- N725
    -14.83333,               !- N726
    0.00000,                 !- N727
    -100.00000,              !- N728
    -100.00000,              !- N729
    0.67380,                 !- N730
    0.00000,                 !- N731
    43.00000,                !- N732
    43.00000,                !- N733
    43.00000,                !- N734
    43.00000,                !- N735
    72.66667,                !- N736
    72.66667,                !- N737
    72.66667,                !- N738
    43.00000,                !- N739
    72.66667,                !- N740
    72.66667,                !- N741
    72.66667,                !- N742
    43.00000,                !- N743
    72.66667,                !- N744
    72.66667,                !- N745
    43.00000,                !- N746
    0.00000,                 !- N747
    -100.00000,              !- N748
    0.67380,                 !- N749
    0.00000,                 !- N750
    43.00000,                !- N751
    43.00000,                !- N752
    43.00000,                !- N753
    43.00000,                !- N754
    72.66667,                !- N755
    72.66667,                !- N756
    72.66667,                !- N757
    43.00000,                !- N758
    72.66667,                !- N759
    72.66667,                !- N760
    72.66667,                !- N761
    43.00000,                !- N762
    72.66667,                !- N763
    72.66667,                !- N764
    43.00000,                !- N765
    100.00000,               !- N766
    -100.00000,              !- N767
    0.67380,                 !- N768
    0.00000,                 !- N769
    43.00000,                !- N770
    43.00000,                !- N771
    43.00000,                !- N772
    43.00000,                !- N773
    72.66667,                !- N774
    72.66667,                !- N775
    72.66667,                !- N776
    43.00000,                !- N777
    72.66667,                !- N778
    72.66667,                !- N779
    72.66667,                !- N780
    43.00000,                !- N781
    72.66667,                !- N782
    72.66667,                !- N783
    43.00000,                !- N784
    -100.00000,              !- N785
    0.00000,                 !- N786
    0.67380,                 !- N787
    0.00000,                 !- N788
    43.00000,                !- N789
    43.00000,                !- N790
    43.00000,                !- N791
    43.00000,                !- N792
    72.66667,                !- N793
    72.66667,                !- N794
    72.66667,                !- N795
    43.00000,                !- N796
    72.66667,                !- N797
    72.66667,                !- N798
    72.66667,                !- N799
    43.00000,                !- N800
    72.66667,                !- N801
    72.66667,                !- N802
    43.00000,                !- N803
    0.00000,                 !- N804
    0.00000,                 !- N805
    0.67380,                 !- N806
    0.00000,                 !- N807
    43.00000,                !- N808
    43.00000,                !- N809
    43.00000,                !- N810
    43.00000,                !- N811
    72.66667,                !- N812
    72.66667,                !- N813
    72.66667,                !- N814
    43.00000,                !- N815
    72.66667,                !- N816
    72.66667,                !- N817
    72.66667,                !- N818
    43.00000,                !- N819
    72.66667,                !- N820
    72.66667,                !- N821
    43.00000,                !- N822
    100.00000,               !- N823
    0.00000,                 !- N824
    0.67380,                 !- N825
    0.00000,                 !- N826
    43.00000,                !- N827
    43.00000,                !- N828
    43.00000,                !- N829
    43.00000,                !- N830
    72.66667,                !- N831
    72.66667,                !- N832
    72.66667,                !- N833
    43.00000,                !- N834
    72.66667,                !- N835
    72.66667,                !- N836
    72.66667,                !- N837
    43.00000,                !- N838
    72.66667,                !- N839
    72.66667,                !- N840
    43.00000,                !- N841
    -100.00000,              !- N842
    100.00000,               !- N843
    0.67380,                 !- N844
    0.00000,                 !- N845
    43.00000,                !- N846
    43.00000,                !- N847
    43.00000,                !- N848
    43.00000,                !- N849
    72.66667,                !- N850
    72.66667,                !- N851
    72.66667,                !- N852
    43.00000,                !- N853
    72.66667,                !- N854
    72.66667,                !- N855
    72.66667,                !- N856
    43.00000,                !- N857
    72.66667,                !- N858
    72.66667,                !- N859
    43.00000,                !- N860
    0.00000,                 !- N861
    100.00000,               !- N862
    0.67380,                 !- N863
    0.00000,                 !- N864
    43.00000,                !- N865
    43.00000,                !- N866
    43.00000,                !- N867
    43.00000,                !- N868
    72.66667,                !- N869
    72.66667,                !- N870
    72.66667,                !- N871
    43.00000,                !- N872
    72.66667,                !- N873
    72.66667,                !- N874
    72.66667,                !- N875
    43.00000,                !- N876
    72.66667,                !- N877
    72.66667,                !- N878
    43.00000,                !- N879
    100.00000,               !- N880
    100.00000,               !- N881
    0.67380,                 !- N882
    0.00000,                 !- N883
    43.00000,                !- N884
    43.00000,                !- N885
    43.00000,                !- N886
    43.00000,                !- N887
    72.66667,                !- N888
    72.66667,                !- N889
    72.66667,                !- N890
    43.00000,                !- N891
    72.66667,                !- N892
    72.66667,                !- N893
    72.66667,                !- N894
    43.00000,                !- N895
    72.66667,                !- N896
    72.66667,                !- N897
    43.00000,                !- N898
    -100.00000,              !- N899
    -100.00000,              !- N900
    1.34760,                 !- N901
    0.00000,                 !- N902
    175.00000,               !- N903
    175.00000,               !- N904
    175.00000,               !- N905
    175.00000,               !- N906
    160.16667,               !- N907
    160.16667,               !- N908
    160.16667,               !- N909
    175.00000,               !- N910
    160.16667,               !- N911
    160.16667,               !- N912
    160.16667,               !- N913
    175.00000,               !- N914
    160.16667,               !- N915
    160.16667,               !- N916
    175.00000,               !- N917
    0.00000,                 !- N918
    -100.00000,              !- N919
    1.34760,                 !- N920
    0.00000,                 !- N921
    175.00000,               !- N922
    175.00000,               !- N923
    175.00000,               !- N924
    175.00000,               !- N925
    160.16667,               !- N926
    160.16667,               !- N927
    160.16667,               !- N928
    175.00000,               !- N929
    160.16667,               !- N930
    160.16667,               !- N931
    160.16667,               !- N932
    175.00000,               !- N933
    160.16667,               !- N934
    160.16667,               !- N935
    175.00000,               !- N936
    100.00000,               !- N937
    -100.00000,              !- N938
    1.34760,                 !- N939
    0.00000,                 !- N940
    175.00000,               !- N941
    175.00000,               !- N942
    175.00000,               !- N943
    175.00000,               !- N944
    160.16667,               !- N945
    160.16667,               !- N946
    160.16667,               !- N947
    175.00000,               !- N948
    160.16667,               !- N949
    160.16667,               !- N950
    160.16667,               !- N951
    175.00000,               !- N952
    160.16667,               !- N953
    160.16667,               !- N954
    175.00000,               !- N955
    -100.00000,              !- N956
    0.00000,                 !- N957
    1.34760,                 !- N958
    0.00000,                 !- N959
    175.00000,               !- N960
    175.00000,               !- N961
    175.00000,               !- N962
    175.00000,               !- N963
    160.16667,               !- N964
    160.16667,               !- N965
    160.16667,               !- N966
    175.00000,               !- N967
    160.16667,               !- N968
    160.16667,               !- N969
    160.16667,               !- N970
    175.00000,               !- N971
    160.16667,               !- N972
    160.16667,               !- N973
    175.00000,               !- N974
    0.00000,                 !- N975
    0.00000,                 !- N976
    1.34760,                 !- N977
    0.00000,                 !- N978
    175.00000,               !- N979
    175.00000,               !- N980
    175.00000,               !- N981
    175.00000,               !- N982
    160.16667,               !- N983
    160.16667,               !- N984
    160.16667,               !- N985
    175.00000,               !- N986
    160.16667,               !- N987
    160.16667,               !- N988
    160.16667,               !- N989
    175.00000,               !- N990
    160.16667,               !- N991
    160.16667,               !- N992
    175.00000,               !- N993
    100.00000,               !- N994
    0.00000,                 !- N995
    1.34760,                 !- N996
    0.00000,                 !- N997
    175.00000,               !- N998
    175.00000,               !- N999
    175.00000,               !- N1000
    175.00000,               !- N1001
    160.16667,               !- N1002
    160.16667,               !- N1003
    160.16667,               !- N1004
    175.00000,               !- N1005
    160.16667,               !- N1006
    160.16667,               !- N1007
    160.16667,               !- N1008
    175.00000,               !- N1009
    160.16667,               !- N1010
    160.16667,               !- N1011
    175.00000,               !- N1012
    -100.00000,              !- N1013
    100.00000,               !- N1014
    1.34760,                 !- N1015
    0.00000,                 !- N1016
    175.00000,               !- N1017
    175.00000,               !- N1018
    175.00000,               !- N1019
    175.00000,               !- N1020
    160.16667,               !- N1021
    160.16667,               !- N1022
    160.16667,               !- N1023
    175.00000,               !- N1024
    160.16667,               !- N1025
    160.16667,               !- N1026
    160.16667,               !- N1027
    175.00000,               !- N1028
    160.16667,               !- N1029
    160.16667,               !- N1030
    175.00000,               !- N1031
    0.00000,                 !- N1032
    100.00000,               !- N1033
    1.34760,                 !- N1034
    0.00000,                 !- N1035
    175.00000,               !- N1036
    175.00000,               !- N1037
    175.00000,               !- N1038
    175.00000,               !- N1039
    160.16667,               !- N1040
    160.16667,               !- N1041
    160.16667,               !- N1042
    175.00000,               !- N1043
    160.16667,               !- N1044
    160.16667,               !- N1045
    160.16667,               !- N1046
    175.00000,               !- N1047
    160.16667,               !- N1048
    160.16667,               !- N1049
    175.00000,               !- N1050
    100.00000,               !- N1051
    100.00000,               !- N1052
    1.34760,                 !- N1053
    0.00000,                 !- N1054
    175.00000,               !- N1055
    175.00000,               !- N1056
    175.00000,               !- N1057
    175.00000,               !- N1058
    160.16667,               !- N1059
    160.16667,               !- N1060
    160.16667,               !- N1061
    175.00000,               !- N1062
    160.16667,               !- N1063
    160.16667,               !- N1064
    160.16667,               !- N1065
    175.00000,               !- N1066
    160.16667,               !- N1067
    160.16667,               !- N1068
    175.00000,               !- N1069
    -100.00000,              !- N1070
    -100.00000,              !- N1071
    0.00000,                 !- N1072
    100.00000,               !- N1073
    0.00000,                 !- N1074
    0.00000,                 !- N1075
    0.00000,                 !- N1076
    0.00000,                 !- N1077
    -14.83333,               !- N1078
    -14.83333,               !- N1079
    -14.83333,               !- N1080
    0.00000,                 !- N1081
    -14.83333,               !- N1082
    -14.83333,               !- N1083
    -14.83333,               !- N1084
    0.00000,                 !- N1085
    -14.83333,               !- N1086
    -14.83333,               !- N1087
    0.00000,                 !- N1088
    0.00000,                 !- N1089
    -100.00000,              !- N1090
    0.00000,                 !- N1091
    100.00000,               !- N1092
    0.00000,                 !- N1093
    0.00000,                 !- N1094
    0.00000,                 !- N1095
    0.00000,                 !- N1096
    -14.83333,               !- N1097
    -14.83333,               !- N1098
    -14.83333,               !- N1099
    0.00000,                 !- N1100
    -14.83333,               !- N1101
    -14.83333,               !- N1102
    -14.83333,               !- N1103
    0.00000,                 !- N1104
    -14.83333,               !- N1105
    -14.83333,               !- N1106
    0.00000,                 !- N1107
    100.00000,               !- N1108
    -100.00000,              !- N1109
    0.00000,                 !- N1110
    100.00000,               !- N1111
    0.00000,                 !- N1112
    0.00000,                 !- N1113
    0.00000,                 !- N1114
    0.00000,                 !- N1115
    -14.83333,               !- N1116
    -14.83333,               !- N1117
    -14.83333,               !- N1118
    0.00000,                 !- N1119
    -14.83333,               !- N1120
    -14.83333,               !- N1121
    -14.83333,               !- N1122
    0.00000,                 !- N1123
    -14.83333,               !- N1124
    -14.83333,               !- N1125
    0.00000,                 !- N1126
    -100.00000,              !- N1127
    0.00000,                 !- N1128
    0.00000,                 !- N1129
    100.00000,               !- N1130
    0.00000,                 !- N1131
    0.00000,                 !- N1132
    0.00000,                 !- N1133
    0.00000,                 !- N1134
    -14.83333,               !- N1135
    -14.83333,               !- N1136
    -14.83333,               !- N1137
    0.00000,                 !- N1138
    -14.83333,               !- N1139
    -14.83333,               !- N1140
    -14.83333,               !- N1141
    0.00000,                 !- N1142
    -14.83333,               !- N1143
    -14.83333,               !- N1144
    0.00000,                 !- N1145
    0.00000,                 !- N1146
    0.00000,                 !- N1147
    0.00000,                 !- N1148
    100.00000,               !- N1149
    0.00000,                 !- N1150
    0.00000,                 !- N1151
    0.00000,                 !- N1152
    0.00000,                 !- N1153
    -14.83333,               !- N1154
    -14.83333,               !- N1155
    -14.83333,               !- N1156
    0.00000,                 !- N1157
    -14.83333,               !- N1158
    -14.83333,               !- N1159
    -14.83333,               !- N1160
    0.00000,                 !- N1161
    -14.83333,               !- N1162
    -14.83333,               !- N1163
    0.00000,                 !- N1164
    100.00000,               !- N1165
    0.00000,                 !- N1166
    0.00000,                 !- N1167
    100.00000,               !- N1168
    0.00000,                 !- N1169
    0.00000,                 !- N1170
    0.00000,                 !- N1171
    0.00000,                 !- N1172
    -14.83333,               !- N1173
    -14.83333,               !- N1174
    -14.83333,               !- N1175
    0.00000,                 !- N1176
    -14.83333,               !- N1177
    -14.83333,               !- N1178
    -14.83333,               !- N1179
    0.00000,                 !- N1180
    -14.83333,               !- N1181
    -14.83333,               !- N1182
    0.00000,                 !- N1183
    -100.00000,              !- N1184
    100.00000,               !- N1185
    0.00000,                 !- N1186
    100.00000,               !- N1187
    0.00000,                 !- N1188
    0.00000,                 !- N1189
    0.00000,                 !- N1190
    0.00000,                 !- N1191
    -14.83333,               !- N1192
    -14.83333,               !- N1193
    -14.83333,               !- N1194
    0.00000,                 !- N1195
    -14.83333,               !- N1196
    -14.83333,               !- N1197
    -14.83333,               !- N1198
    0.00000,                 !- N1199
    -14.83333,               !- N1200
    -14.83333,               !- N1201
    0.00000,                 !- N1202
    0.00000,                 !- N1203
    100.00000,               !- N1204
    0.00000,                 !- N1205
    100.00000,               !- N1206
    0.00000,                 !- N1207
    0.00000,                 !- N1208
    0.00000,                 !- N1209
    0.00000,                 !- N1210
    -14.83333,               !- N1211
    -14.83333,               !- N1212
    -14.83333,               !- N1213
    0.00000,                 !- N1214
    -14.83333,               !- N1215
    -14.83333,               !- N1216
    -14.83333,               !- N1217
    0.00000,                 !- N1218
    -14.83333,               !- N1219
    -14.83333,               !- N1220
    0.00000,                 !- N1221
    100.00000,               !- N1222
    100.00000,               !- N1223
    0.00000,                 !- N1224
    100.00000,               !- N1225
    0.00000,                 !- N1226
    0.00000,                 !- N1227
    0.00000,                 !- N1228
    0.00000,                 !- N1229
    -14.83333,               !- N1230
    -14.83333,               !- N1231
    -14.83333,               !- N1232
    0.00000,                 !- N1233
    -14.83333,               !- N1234
    -14.83333,               !- N1235
    -14.83333,               !- N1236
    0.00000,                 !- N1237
    -14.83333,               !- N1238
    -14.83333,               !- N1239
    0.00000,                 !- N1240
    -100.00000,              !- N1241
    -100.00000,              !- N1242
    0.67380,                 !- N1243
    100.00000,               !- N1244
    43.00000,                !- N1245
    43.00000,                !- N1246
    43.00000,                !- N1247
    43.00000,                !- N1248
    72.66667,                !- N1249
    72.66667,                !- N1250
    72.66667,                !- N1251
    43.00000,                !- N1252
    72.66667,                !- N1253
    72.66667,                !- N1254
    72.66667,                !- N1255
    43.00000,                !- N1256
    72.66667,                !- N1257
    72.66667,                !- N1258
    43.00000,                !- N1259
    0.00000,                 !- N1260
    -100.00000,              !- N1261
    0.67380,                 !- N1262
    100.00000,               !- N1263
    43.00000,                !- N1264
    43.00000,                !- N1265
    43.00000,                !- N1266
    43.00000,                !- N1267
    72.66667,                !- N1268
    72.66667,                !- N1269
    72.66667,                !- N1270
    43.00000,                !- N1271
    72.66667,                !- N1272
    72.66667,                !- N1273
    72.66667,                !- N1274
    43.00000,                !- N1275
    72.66667,                !- N1276
    72.66667,                !- N1277
    43.00000,                !- N1278
    100.00000,               !- N1279
    -100.00000,              !- N1280
    0.67380,                 !- N1281
    100.00000,               !- N1282
    43.00000,                !- N1283
    43.00000,                !- N1284
    43.00000,                !- N1285
    43.00000,                !- N1286
    72.66667,                !- N1287
    72.66667,                !- N1288
    72.66667,                !- N1289
    43.00000,                !- N1290
    72.66667,                !- N1291
    72.66667,                !- N1292
    72.66667,                !- N1293
    43.00000,                !- N1294
    72.66667,                !- N1295
    72.66667,                !- N1296
    43.00000,                !- N1297
    -100.00000,              !- N1298
    0.00000,                 !- N1299
    0.67380,                 !- N1300
    100.00000,               !- N1301
    43.00000,                !- N1302
    43.00000,                !- N1303
    43.00000,                !- N1304
    43.00000,                !- N1305
    72.66667,                !- N1306
    72.66667,                !- N1307
    72.66667,                !- N1308
    43.00000,                !- N1309
    72.66667,                !- N1310
    72.66667,                !- N1311
    72.66667,                !- N1312
    43.00000,                !- N1313
    72.66667,                !- N1314
    72.66667,                !- N1315
    43.00000,                !- N1316
    0.00000,                 !- N1317
    0.00000,                 !- N1318
    0.67380,                 !- N1319
    100.00000,               !- N1320
    43.00000,                !- N1321
    43.00000,                !- N1322
    43.00000,                !- N1323
    43.00000,                !- N1324
    72.66667,                !- N1325
    72.66667,                !- N1326
    72.66667,                !- N1327
    43.00000,                !- N1328
    72.66667,                !- N1329
    72.66667,                !- N1330
    72.66667,                !- N1331
    43.00000,                !- N1332
    72.66667,                !- N1333
    72.66667,                !- N1334
    43.00000,                !- N1335
    100.00000,               !- N1336
    0.00000,                 !- N1337
    0.67380,                 !- N1338
    100.00000,               !- N1339
    43.00000,                !- N1340
    43.00000,                !- N1341
    43.00000,                !- N1342
    43.00000,                !- N1343
    72.66667,                !- N1344
    72.66667,                !- N1345
    72.66667,                !- N1346
    43.00000,                !- N1347
    72.66667,                !- N1348
    72.66667,                !- N1349
    72.66667,                !- N1350
    43.00000,                !- N1351
    72.66667,                !- N1352
    72.66667,                !- N1353
    43.00000,                !- N1354
    -100.00000,              !- N1355
    100.00000,               !- N1356
    0.67380,                 !- N1357
    100.00000,               !- N1358
    43.00000,                !- N1359
    43.00000,                !- N1360
    43.00000,                !- N1361
    43.00000,                !- N1362
    72.66667,                !- N1363
    72.66667,                !- N1364
    72.66667,                !- N1365
    43.00000,                !- N1366
    72.66667,                !- N1367
    72.66667,                !- N1368
    72.66667,                !- N1369
    43.00000,                !- N1370
    72.66667,                !- N1371
    72.66667,                !- N1372
    43.00000,                !- N1373
    0.00000,                 !- N1374
    100.00000,               !- N1375
    0.67380,                 !- N1376
    100.00000,               !- N1377
    43.00000,                !- N1378
    43.00000,                !- N1379
    43.00000,                !- N1380
    43.00000,                !- N1381
    72.66667,                !- N1382
    72.66667,                !- N1383
    72.66667,                !- N1384
    43.00000,                !- N1385
    72.66667,                !- N1386
    72.66667,                !- N1387
    72.66667,                !- N1388
    43.00000,                !- N1389
    72.66667,                !- N1390
    72.66667,                !- N1391
    43.00000,                !- N1392
    100.00000,               !- N1393
    100.00000,               !- N1394
    0.67380,                 !- N1395
    100.00000,               !- N1396
    43.00000,                !- N1397
    43.00000,                !- N1398
    43.00000,                !- N1399
    43.00000,                !- N1400
    72.66667,                !- N1401
    72.66667,                !- N1402
    72.66667,                !- N1403
    43.00000,                !- N1404
    72.66667,                !- N1405
    72.66667,                !- N1406
    72.66667,                !- N1407
    43.00000,                !- N1408
    72.66667,                !- N1409
    72.66667,                !- N1410
    43.00000,                !- N1411
    -100.00000,              !- N1412
    -100.00000,              !- N1413
    1.34760,                 !- N1414
    100.00000,               !- N1415
    175.00000,               !- N1416
    175.00000,               !- N1417
    175.00000,               !- N1418
    175.00000,               !- N1419
    160.16667,               !- N1420
    160.16667,               !- N1421
    160.16667,               !- N1422
    175.00000,               !- N1423
    160.16667,               !- N1424
    160.16667,               !- N1425
    160.16667,               !- N1426
    175.00000,               !- N1427
    160.16667,               !- N1428
    160.16667,               !- N1429
    175.00000,               !- N1430
    0.00000,                 !- N1431
    -100.00000,              !- N1432
    1.34760,                 !- N1433
    100.00000,               !- N1434
    175.00000,               !- N1435
    175.00000,               !- N1436
    175.00000,               !- N1437
    175.00000,               !- N1438
    160.16667,               !- N1439
    160.16667,               !- N1440
    160.16667,               !- N1441
    175.00000,               !- N1442
    160.16667,               !- N1443
    160.16667,               !- N1444
    160.16667,               !- N1445
    175.00000,               !- N1446
    160.16667,               !- N1447
    160.16667,               !- N1448
    175.00000,               !- N1449
    100.00000,               !- N1450
    -100.00000,              !- N1451
    1.34760,                 !- N1452
    100.00000,               !- N1453
    175.00000,               !- N1454
    175.00000,               !- N1455
    175.00000,               !- N1456
    175.00000,               !- N1457
    160.16667,               !- N1458
    160.16667,               !- N1459
    160.16667,               !- N1460
    175.00000,               !- N1461
    160.16667,               !- N1462
    160.16667,               !- N1463
    160.16667,               !- N1464
    175.00000,               !- N1465
    160.16667,               !- N1466
    160.16667,               !- N1467
    175.00000,               !- N1468
    -100.00000,              !- N1469
    0.00000,                 !- N1470
    1.34760,                 !- N1471
    100.00000,               !- N1472
    175.00000,               !- N1473
    175.00000,               !- N1474
    175.00000,               !- N1475
    175.00000,               !- N1476
    160.16667,               !- N1477
    160.16667,               !- N1478
    160.16667,               !- N1479
    175.00000,               !- N1480
    160.16667,               !- N1481
    160.16667,               !- N1482
    160.16667,               !- N1483
    175.00000,               !- N1484
    160.16667,               !- N1485
    160.16667,               !- N1486
    175.00000,               !- N1487
    0.00000,                 !- N1488
    0.00000,                 !- N1489
    1.34760,                 !- N1490
    100.00000,               !- N1491
    175.00000,               !- N1492
    175.00000,               !- N1493
    175.00000,               !- N1494
    175.00000,               !- N1495
    160.16667,               !- N1496
    160.16667,               !- N1497
    160.16667,               !- N1498
    175.00000,               !- N1499
    160.16667,               !- N1500
    160.16667,               !- N1501
    160.16667,               !- N1502
    175.00000,               !- N1503
    160.16667,               !- N1504
    160.16667,               !- N1505
    175.00000,               !- N1506
    100.00000,               !- N1507
    0.00000,                 !- N1508
    1.34760,                 !- N1509
    100.00000,               !- N1510
    175.00000,               !- N1511
    175.00000,               !- N1512
    175.00000,               !- N1513
    175.00000,               !- N1514
    160.16667,               !- N1515
    160.16667,               !- N1516
    160.16667,               !- N1517
    175.00000,               !- N1518
    160.16667,               !- N1519
    160.16667,               !- N1520
    160.16667,               !- N1521
    175.00000,               !- N1522
    160.16667,               !- N1523
    160.16667,               !- N1524
    175.00000,               !- N1525
    -100.00000,              !- N1526
    100.00000,               !- N1527
    1.34760,                 !- N1528
    100.00000,               !- N1529
    175.00000,               !- N1530
    175.00000,               !- N1531
    175.00000,               !- N1532
    175.00000,               !- N1533
    160.16667,               !- N1534
    160.16667,               !- N1535
    160.16667,               !- N1536
    175.00000,               !- N1537
    160.16667,               !- N1538
    160.16667,               !- N1539
    160.16667,               !- N1540
    175.00000,               !- N1541
    160.16667,               !- N1542
    160.16667,               !- N1543
    175.00000,               !- N1544
    0.00000,                 !- N1545
    100.00000,               !- N1546
    1.34760,                 !- N1547
    100.00000,               !- N1548
    175.00000,               !- N1549
    175.00000,               !- N1550
    175.00000,               !- N1551
    175.00000,               !- N1552
    160.16667,               !- N1553
    160.16667,               !- N1554
    160.16667,               !- N1555
    175.00000,               !- N1556
    160.16667,               !- N1557
    160.16667,               !- N1558
    160.16667,               !- N1559
    175.00000,               !- N1560
    160.16667,               !- N1561
    160.16667,               !- N1562
    175.00000,               !- N1563
    100.00000,               !- N1564
    100.00000,               !- N1565
    1.34760,                 !- N1566
    100.00000,               !- N1567
    175.00000,               !- N1568
    175.00000,               !- N1569
    175.00000,               !- N1570
    175.00000,               !- N1571
    160.16667,               !- N1572
    160.16667,               !- N1573
    160.16667,               !- N1574
    175.00000,               !- N1575
    160.16667,               !- N1576
    160.16667,               !- N1577
    160.16667,               !- N1578
    175.00000,               !- N1579
    160.16667,               !- N1580
    160.16667,               !- N1581
    175.00000;               !- N1582

  Table:MultiVariableLookup,
    Mode2_TSA_lookup,        !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    Ascending,               !- X1 Sort Order
    Ascending,               !- X2 Sort Order
    1.3476,                  !- Normalization Reference
    -20,                     !- Minimum Value of X1
    100,                     !- Maximum Value of X1
    0,                       !- Minimum Value of X2
    0.03,                    !- Maximum Value of X2
    -20,                     !- Minimum Value of X3
    100,                     !- Maximum Value of X3
    0,                       !- Minimum Value of X4
    0.03,                    !- Maximum Value of X4
    0,                       !- Minimum Value of X5
    1,                       !- Maximum Value of X5
    0,                       !- Minimum Value of X6
    100,                     !- Maximum Value of X6
    -9999,                   !- Minimum Table Output
    9999,                    !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    Dimensionless,           !- Input Unit Type for X2
    Dimensionless,           !- Input Unit Type for X3
    Dimensionless,           !- Input Unit Type for X4
    Dimensionless,           !- Input Unit Type for X5
    Dimensionless,           !- Input Unit Type for X6
    Dimensionless,           !- Output Unit Type
    6,                       !- Number of Independent Variables
    3,                       !- Number of Values for Independent Variable X1
    5,                       !- Field 1 Determined by the Number of Independent Variables
    3,                       !- Field 2 Determined by the Number of Independent Variables
    3,                       !- Field 3 Determined by the Number of Independent Variables
    3,                       !- N22
    3,                       !- N23
    10.00000,                !- N24
    18.33335,                !- N25
    26.66670,                !- N26
    0.00100,                 !- N27
    0.00763,                 !- N28
    0.01321,                 !- N29
    0.01450,                 !- N30
    0.02224,                 !- N31
    -100.00000,              !- N32
    0.00000,                 !- N33
    100.00000,               !- N34
    -100.00000,              !- N35
    0.00000,                 !- N36
    100.00000,               !- N37
    0.00000,                 !- N38
    0.67380,                 !- N39
    1.34760,                 !- N40
    -100.00000,              !- N41
    0.00000,                 !- N42
    100.00000,               !- N43
    -100.00000,              !- N44
    -100.00000,              !- N45
    0.00000,                 !- N46
    -100.00000,              !- N47
    3.73600,                 !- N48
    6.41850,                 !- N49
    9.08350,                 !- N50
    12.23300,                !- N51
    13.42949,                !- N52
    14.83876,                !- N53
    18.88816,                !- N54
    18.98030,                !- N55
    19.53460,                !- N56
    20.47591,                !- N57
    20.54805,                !- N58
    21.56580,                !- N59
    30.00240,                !- N60
    28.56809,                !- N61
    26.66560,                !- N62
    0.00000,                 !- N63
    -100.00000,              !- N64
    0.00000,                 !- N65
    -100.00000,              !- N66
    3.73600,                 !- N67
    6.41850,                 !- N68
    9.08350,                 !- N69
    12.23300,                !- N70
    13.42949,                !- N71
    14.83876,                !- N72
    18.88816,                !- N73
    18.98030,                !- N74
    19.53460,                !- N75
    20.47591,                !- N76
    20.54805,                !- N77
    21.56580,                !- N78
    30.00240,                !- N79
    28.56809,                !- N80
    26.66560,                !- N81
    100.00000,               !- N82
    -100.00000,              !- N83
    0.00000,                 !- N84
    -100.00000,              !- N85
    3.73600,                 !- N86
    6.41850,                 !- N87
    9.08350,                 !- N88
    12.23300,                !- N89
    13.42949,                !- N90
    14.83876,                !- N91
    18.88816,                !- N92
    18.98030,                !- N93
    19.53460,                !- N94
    20.47591,                !- N95
    20.54805,                !- N96
    21.56580,                !- N97
    30.00240,                !- N98
    28.56809,                !- N99
    26.66560,                !- N100
    -100.00000,              !- N101
    0.00000,                 !- N102
    0.00000,                 !- N103
    -100.00000,              !- N104
    3.73600,                 !- N105
    6.41850,                 !- N106
    9.08350,                 !- N107
    12.23300,                !- N108
    13.42949,                !- N109
    14.83876,                !- N110
    18.88816,                !- N111
    18.98030,                !- N112
    19.53460,                !- N113
    20.47591,                !- N114
    20.54805,                !- N115
    21.56580,                !- N116
    30.00240,                !- N117
    28.56809,                !- N118
    26.66560,                !- N119
    0.00000,                 !- N120
    0.00000,                 !- N121
    0.00000,                 !- N122
    -100.00000,              !- N123
    3.73600,                 !- N124
    6.41850,                 !- N125
    9.08350,                 !- N126
    12.23300,                !- N127
    13.42949,                !- N128
    14.83876,                !- N129
    18.88816,                !- N130
    18.98030,                !- N131
    19.53460,                !- N132
    20.47591,                !- N133
    20.54805,                !- N134
    21.56580,                !- N135
    30.00240,                !- N136
    28.56809,                !- N137
    26.66560,                !- N138
    100.00000,               !- N139
    0.00000,                 !- N140
    0.00000,                 !- N141
    -100.00000,              !- N142
    3.73600,                 !- N143
    6.41850,                 !- N144
    9.08350,                 !- N145
    12.23300,                !- N146
    13.42949,                !- N147
    14.83876,                !- N148
    18.88816,                !- N149
    18.98030,                !- N150
    19.53460,                !- N151
    20.47591,                !- N152
    20.54805,                !- N153
    21.56580,                !- N154
    30.00240,                !- N155
    28.56809,                !- N156
    26.66560,                !- N157
    -100.00000,              !- N158
    100.00000,               !- N159
    0.00000,                 !- N160
    -100.00000,              !- N161
    3.73600,                 !- N162
    6.41850,                 !- N163
    9.08350,                 !- N164
    12.23300,                !- N165
    13.42949,                !- N166
    14.83876,                !- N167
    18.88816,                !- N168
    18.98030,                !- N169
    19.53460,                !- N170
    20.47591,                !- N171
    20.54805,                !- N172
    21.56580,                !- N173
    30.00240,                !- N174
    28.56809,                !- N175
    26.66560,                !- N176
    0.00000,                 !- N177
    100.00000,               !- N178
    0.00000,                 !- N179
    -100.00000,              !- N180
    3.73600,                 !- N181
    6.41850,                 !- N182
    9.08350,                 !- N183
    12.23300,                !- N184
    13.42949,                !- N185
    14.83876,                !- N186
    18.88816,                !- N187
    18.98030,                !- N188
    19.53460,                !- N189
    20.47591,                !- N190
    20.54805,                !- N191
    21.56580,                !- N192
    30.00240,                !- N193
    28.56809,                !- N194
    26.66560,                !- N195
    100.00000,               !- N196
    100.00000,               !- N197
    0.00000,                 !- N198
    -100.00000,              !- N199
    3.73600,                 !- N200
    6.41850,                 !- N201
    9.08350,                 !- N202
    12.23300,                !- N203
    13.42949,                !- N204
    14.83876,                !- N205
    18.88816,                !- N206
    18.98030,                !- N207
    19.53460,                !- N208
    20.47591,                !- N209
    20.54805,                !- N210
    21.56580,                !- N211
    30.00240,                !- N212
    28.56809,                !- N213
    26.66560,                !- N214
    -100.00000,              !- N215
    -100.00000,              !- N216
    0.67380,                 !- N217
    -100.00000,              !- N218
    3.73600,                 !- N219
    6.41850,                 !- N220
    9.08350,                 !- N221
    12.23300,                !- N222
    13.42949,                !- N223
    14.83876,                !- N224
    18.88816,                !- N225
    18.98030,                !- N226
    19.53460,                !- N227
    20.47591,                !- N228
    20.54805,                !- N229
    21.56580,                !- N230
    30.00240,                !- N231
    28.56809,                !- N232
    26.66560,                !- N233
    0.00000,                 !- N234
    -100.00000,              !- N235
    0.67380,                 !- N236
    -100.00000,              !- N237
    3.73600,                 !- N238
    6.41850,                 !- N239
    9.08350,                 !- N240
    12.23300,                !- N241
    13.42949,                !- N242
    14.83876,                !- N243
    18.88816,                !- N244
    18.98030,                !- N245
    19.53460,                !- N246
    20.47591,                !- N247
    20.54805,                !- N248
    21.56580,                !- N249
    30.00240,                !- N250
    28.56809,                !- N251
    26.66560,                !- N252
    100.00000,               !- N253
    -100.00000,              !- N254
    0.67380,                 !- N255
    -100.00000,              !- N256
    3.73600,                 !- N257
    6.41850,                 !- N258
    9.08350,                 !- N259
    12.23300,                !- N260
    13.42949,                !- N261
    14.83876,                !- N262
    18.88816,                !- N263
    18.98030,                !- N264
    19.53460,                !- N265
    20.47591,                !- N266
    20.54805,                !- N267
    21.56580,                !- N268
    30.00240,                !- N269
    28.56809,                !- N270
    26.66560,                !- N271
    -100.00000,              !- N272
    0.00000,                 !- N273
    0.67380,                 !- N274
    -100.00000,              !- N275
    3.73600,                 !- N276
    6.41850,                 !- N277
    9.08350,                 !- N278
    12.23300,                !- N279
    13.42949,                !- N280
    14.83876,                !- N281
    18.88816,                !- N282
    18.98030,                !- N283
    19.53460,                !- N284
    20.47591,                !- N285
    20.54805,                !- N286
    21.56580,                !- N287
    30.00240,                !- N288
    28.56809,                !- N289
    26.66560,                !- N290
    0.00000,                 !- N291
    0.00000,                 !- N292
    0.67380,                 !- N293
    -100.00000,              !- N294
    3.73600,                 !- N295
    6.41850,                 !- N296
    9.08350,                 !- N297
    12.23300,                !- N298
    13.42949,                !- N299
    14.83876,                !- N300
    18.88816,                !- N301
    18.98030,                !- N302
    19.53460,                !- N303
    20.47591,                !- N304
    20.54805,                !- N305
    21.56580,                !- N306
    30.00240,                !- N307
    28.56809,                !- N308
    26.66560,                !- N309
    100.00000,               !- N310
    0.00000,                 !- N311
    0.67380,                 !- N312
    -100.00000,              !- N313
    3.73600,                 !- N314
    6.41850,                 !- N315
    9.08350,                 !- N316
    12.23300,                !- N317
    13.42949,                !- N318
    14.83876,                !- N319
    18.88816,                !- N320
    18.98030,                !- N321
    19.53460,                !- N322
    20.47591,                !- N323
    20.54805,                !- N324
    21.56580,                !- N325
    30.00240,                !- N326
    28.56809,                !- N327
    26.66560,                !- N328
    -100.00000,              !- N329
    100.00000,               !- N330
    0.67380,                 !- N331
    -100.00000,              !- N332
    3.73600,                 !- N333
    6.41850,                 !- N334
    9.08350,                 !- N335
    12.23300,                !- N336
    13.42949,                !- N337
    14.83876,                !- N338
    18.88816,                !- N339
    18.98030,                !- N340
    19.53460,                !- N341
    20.47591,                !- N342
    20.54805,                !- N343
    21.56580,                !- N344
    30.00240,                !- N345
    28.56809,                !- N346
    26.66560,                !- N347
    0.00000,                 !- N348
    100.00000,               !- N349
    0.67380,                 !- N350
    -100.00000,              !- N351
    3.73600,                 !- N352
    6.41850,                 !- N353
    9.08350,                 !- N354
    12.23300,                !- N355
    13.42949,                !- N356
    14.83876,                !- N357
    18.88816,                !- N358
    18.98030,                !- N359
    19.53460,                !- N360
    20.47591,                !- N361
    20.54805,                !- N362
    21.56580,                !- N363
    30.00240,                !- N364
    28.56809,                !- N365
    26.66560,                !- N366
    100.00000,               !- N367
    100.00000,               !- N368
    0.67380,                 !- N369
    -100.00000,              !- N370
    3.73600,                 !- N371
    6.41850,                 !- N372
    9.08350,                 !- N373
    12.23300,                !- N374
    13.42949,                !- N375
    14.83876,                !- N376
    18.88816,                !- N377
    18.98030,                !- N378
    19.53460,                !- N379
    20.47591,                !- N380
    20.54805,                !- N381
    21.56580,                !- N382
    30.00240,                !- N383
    28.56809,                !- N384
    26.66560,                !- N385
    -100.00000,              !- N386
    -100.00000,              !- N387
    1.34760,                 !- N388
    -100.00000,              !- N389
    3.73600,                 !- N390
    6.41850,                 !- N391
    9.08350,                 !- N392
    12.23300,                !- N393
    13.42949,                !- N394
    14.83876,                !- N395
    18.88816,                !- N396
    18.98030,                !- N397
    19.53460,                !- N398
    20.47591,                !- N399
    20.54805,                !- N400
    21.56580,                !- N401
    30.00240,                !- N402
    28.56809,                !- N403
    26.66560,                !- N404
    0.00000,                 !- N405
    -100.00000,              !- N406
    1.34760,                 !- N407
    -100.00000,              !- N408
    3.73600,                 !- N409
    6.41850,                 !- N410
    9.08350,                 !- N411
    12.23300,                !- N412
    13.42949,                !- N413
    14.83876,                !- N414
    18.88816,                !- N415
    18.98030,                !- N416
    19.53460,                !- N417
    20.47591,                !- N418
    20.54805,                !- N419
    21.56580,                !- N420
    30.00240,                !- N421
    28.56809,                !- N422
    26.66560,                !- N423
    100.00000,               !- N424
    -100.00000,              !- N425
    1.34760,                 !- N426
    -100.00000,              !- N427
    3.73600,                 !- N428
    6.41850,                 !- N429
    9.08350,                 !- N430
    12.23300,                !- N431
    13.42949,                !- N432
    14.83876,                !- N433
    18.88816,                !- N434
    18.98030,                !- N435
    19.53460,                !- N436
    20.47591,                !- N437
    20.54805,                !- N438
    21.56580,                !- N439
    30.00240,                !- N440
    28.56809,                !- N441
    26.66560,                !- N442
    -100.00000,              !- N443
    0.00000,                 !- N444
    1.34760,                 !- N445
    -100.00000,              !- N446
    3.73600,                 !- N447
    6.41850,                 !- N448
    9.08350,                 !- N449
    12.23300,                !- N450
    13.42949,                !- N451
    14.83876,                !- N452
    18.88816,                !- N453
    18.98030,                !- N454
    19.53460,                !- N455
    20.47591,                !- N456
    20.54805,                !- N457
    21.56580,                !- N458
    30.00240,                !- N459
    28.56809,                !- N460
    26.66560,                !- N461
    0.00000,                 !- N462
    0.00000,                 !- N463
    1.34760,                 !- N464
    -100.00000,              !- N465
    3.73600,                 !- N466
    6.41850,                 !- N467
    9.08350,                 !- N468
    12.23300,                !- N469
    13.42949,                !- N470
    14.83876,                !- N471
    18.88816,                !- N472
    18.98030,                !- N473
    19.53460,                !- N474
    20.47591,                !- N475
    20.54805,                !- N476
    21.56580,                !- N477
    30.00240,                !- N478
    28.56809,                !- N479
    26.66560,                !- N480
    100.00000,               !- N481
    0.00000,                 !- N482
    1.34760,                 !- N483
    -100.00000,              !- N484
    3.73600,                 !- N485
    6.41850,                 !- N486
    9.08350,                 !- N487
    12.23300,                !- N488
    13.42949,                !- N489
    14.83876,                !- N490
    18.88816,                !- N491
    18.98030,                !- N492
    19.53460,                !- N493
    20.47591,                !- N494
    20.54805,                !- N495
    21.56580,                !- N496
    30.00240,                !- N497
    28.56809,                !- N498
    26.66560,                !- N499
    -100.00000,              !- N500
    100.00000,               !- N501
    1.34760,                 !- N502
    -100.00000,              !- N503
    3.73600,                 !- N504
    6.41850,                 !- N505
    9.08350,                 !- N506
    12.23300,                !- N507
    13.42949,                !- N508
    14.83876,                !- N509
    18.88816,                !- N510
    18.98030,                !- N511
    19.53460,                !- N512
    20.47591,                !- N513
    20.54805,                !- N514
    21.56580,                !- N515
    30.00240,                !- N516
    28.56809,                !- N517
    26.66560,                !- N518
    0.00000,                 !- N519
    100.00000,               !- N520
    1.34760,                 !- N521
    -100.00000,              !- N522
    3.73600,                 !- N523
    6.41850,                 !- N524
    9.08350,                 !- N525
    12.23300,                !- N526
    13.42949,                !- N527
    14.83876,                !- N528
    18.88816,                !- N529
    18.98030,                !- N530
    19.53460,                !- N531
    20.47591,                !- N532
    20.54805,                !- N533
    21.56580,                !- N534
    30.00240,                !- N535
    28.56809,                !- N536
    26.66560,                !- N537
    100.00000,               !- N538
    100.00000,               !- N539
    1.34760,                 !- N540
    -100.00000,              !- N541
    3.73600,                 !- N542
    6.41850,                 !- N543
    9.08350,                 !- N544
    12.23300,                !- N545
    13.42949,                !- N546
    14.83876,                !- N547
    18.88816,                !- N548
    18.98030,                !- N549
    19.53460,                !- N550
    20.47591,                !- N551
    20.54805,                !- N552
    21.56580,                !- N553
    30.00240,                !- N554
    28.56809,                !- N555
    26.66560,                !- N556
    -100.00000,              !- N557
    -100.00000,              !- N558
    0.00000,                 !- N559
    0.00000,                 !- N560
    3.73600,                 !- N561
    6.41850,                 !- N562
    9.08350,                 !- N563
    12.23300,                !- N564
    13.42949,                !- N565
    14.83876,                !- N566
    18.88816,                !- N567
    18.98030,                !- N568
    19.53460,                !- N569
    20.47591,                !- N570
    20.54805,                !- N571
    21.56580,                !- N572
    30.00240,                !- N573
    28.56809,                !- N574
    26.66560,                !- N575
    0.00000,                 !- N576
    -100.00000,              !- N577
    0.00000,                 !- N578
    0.00000,                 !- N579
    3.73600,                 !- N580
    6.41850,                 !- N581
    9.08350,                 !- N582
    12.23300,                !- N583
    13.42949,                !- N584
    14.83876,                !- N585
    18.88816,                !- N586
    18.98030,                !- N587
    19.53460,                !- N588
    20.47591,                !- N589
    20.54805,                !- N590
    21.56580,                !- N591
    30.00240,                !- N592
    28.56809,                !- N593
    26.66560,                !- N594
    100.00000,               !- N595
    -100.00000,              !- N596
    0.00000,                 !- N597
    0.00000,                 !- N598
    3.73600,                 !- N599
    6.41850,                 !- N600
    9.08350,                 !- N601
    12.23300,                !- N602
    13.42949,                !- N603
    14.83876,                !- N604
    18.88816,                !- N605
    18.98030,                !- N606
    19.53460,                !- N607
    20.47591,                !- N608
    20.54805,                !- N609
    21.56580,                !- N610
    30.00240,                !- N611
    28.56809,                !- N612
    26.66560,                !- N613
    -100.00000,              !- N614
    0.00000,                 !- N615
    0.00000,                 !- N616
    0.00000,                 !- N617
    3.73600,                 !- N618
    6.41850,                 !- N619
    9.08350,                 !- N620
    12.23300,                !- N621
    13.42949,                !- N622
    14.83876,                !- N623
    18.88816,                !- N624
    18.98030,                !- N625
    19.53460,                !- N626
    20.47591,                !- N627
    20.54805,                !- N628
    21.56580,                !- N629
    30.00240,                !- N630
    28.56809,                !- N631
    26.66560,                !- N632
    0.00000,                 !- N633
    0.00000,                 !- N634
    0.00000,                 !- N635
    0.00000,                 !- N636
    3.73600,                 !- N637
    6.41850,                 !- N638
    9.08350,                 !- N639
    12.23300,                !- N640
    13.42949,                !- N641
    14.83876,                !- N642
    18.88816,                !- N643
    18.98030,                !- N644
    19.53460,                !- N645
    20.47591,                !- N646
    20.54805,                !- N647
    21.56580,                !- N648
    30.00240,                !- N649
    28.56809,                !- N650
    26.66560,                !- N651
    100.00000,               !- N652
    0.00000,                 !- N653
    0.00000,                 !- N654
    0.00000,                 !- N655
    3.73600,                 !- N656
    6.41850,                 !- N657
    9.08350,                 !- N658
    12.23300,                !- N659
    13.42949,                !- N660
    14.83876,                !- N661
    18.88816,                !- N662
    18.98030,                !- N663
    19.53460,                !- N664
    20.47591,                !- N665
    20.54805,                !- N666
    21.56580,                !- N667
    30.00240,                !- N668
    28.56809,                !- N669
    26.66560,                !- N670
    -100.00000,              !- N671
    100.00000,               !- N672
    0.00000,                 !- N673
    0.00000,                 !- N674
    3.73600,                 !- N675
    6.41850,                 !- N676
    9.08350,                 !- N677
    12.23300,                !- N678
    13.42949,                !- N679
    14.83876,                !- N680
    18.88816,                !- N681
    18.98030,                !- N682
    19.53460,                !- N683
    20.47591,                !- N684
    20.54805,                !- N685
    21.56580,                !- N686
    30.00240,                !- N687
    28.56809,                !- N688
    26.66560,                !- N689
    0.00000,                 !- N690
    100.00000,               !- N691
    0.00000,                 !- N692
    0.00000,                 !- N693
    3.73600,                 !- N694
    6.41850,                 !- N695
    9.08350,                 !- N696
    12.23300,                !- N697
    13.42949,                !- N698
    14.83876,                !- N699
    18.88816,                !- N700
    18.98030,                !- N701
    19.53460,                !- N702
    20.47591,                !- N703
    20.54805,                !- N704
    21.56580,                !- N705
    30.00240,                !- N706
    28.56809,                !- N707
    26.66560,                !- N708
    100.00000,               !- N709
    100.00000,               !- N710
    0.00000,                 !- N711
    0.00000,                 !- N712
    3.73600,                 !- N713
    6.41850,                 !- N714
    9.08350,                 !- N715
    12.23300,                !- N716
    13.42949,                !- N717
    14.83876,                !- N718
    18.88816,                !- N719
    18.98030,                !- N720
    19.53460,                !- N721
    20.47591,                !- N722
    20.54805,                !- N723
    21.56580,                !- N724
    30.00240,                !- N725
    28.56809,                !- N726
    26.66560,                !- N727
    -100.00000,              !- N728
    -100.00000,              !- N729
    0.67380,                 !- N730
    0.00000,                 !- N731
    3.73600,                 !- N732
    6.41850,                 !- N733
    9.08350,                 !- N734
    12.23300,                !- N735
    13.42949,                !- N736
    14.83876,                !- N737
    18.88816,                !- N738
    18.98030,                !- N739
    19.53460,                !- N740
    20.47591,                !- N741
    20.54805,                !- N742
    21.56580,                !- N743
    30.00240,                !- N744
    28.56809,                !- N745
    26.66560,                !- N746
    0.00000,                 !- N747
    -100.00000,              !- N748
    0.67380,                 !- N749
    0.00000,                 !- N750
    3.73600,                 !- N751
    6.41850,                 !- N752
    9.08350,                 !- N753
    12.23300,                !- N754
    13.42949,                !- N755
    14.83876,                !- N756
    18.88816,                !- N757
    18.98030,                !- N758
    19.53460,                !- N759
    20.47591,                !- N760
    20.54805,                !- N761
    21.56580,                !- N762
    30.00240,                !- N763
    28.56809,                !- N764
    26.66560,                !- N765
    100.00000,               !- N766
    -100.00000,              !- N767
    0.67380,                 !- N768
    0.00000,                 !- N769
    3.73600,                 !- N770
    6.41850,                 !- N771
    9.08350,                 !- N772
    12.23300,                !- N773
    13.42949,                !- N774
    14.83876,                !- N775
    18.88816,                !- N776
    18.98030,                !- N777
    19.53460,                !- N778
    20.47591,                !- N779
    20.54805,                !- N780
    21.56580,                !- N781
    30.00240,                !- N782
    28.56809,                !- N783
    26.66560,                !- N784
    -100.00000,              !- N785
    0.00000,                 !- N786
    0.67380,                 !- N787
    0.00000,                 !- N788
    3.73600,                 !- N789
    6.41850,                 !- N790
    9.08350,                 !- N791
    12.23300,                !- N792
    13.42949,                !- N793
    14.83876,                !- N794
    18.88816,                !- N795
    18.98030,                !- N796
    19.53460,                !- N797
    20.47591,                !- N798
    20.54805,                !- N799
    21.56580,                !- N800
    30.00240,                !- N801
    28.56809,                !- N802
    26.66560,                !- N803
    0.00000,                 !- N804
    0.00000,                 !- N805
    0.67380,                 !- N806
    0.00000,                 !- N807
    3.73600,                 !- N808
    6.41850,                 !- N809
    9.08350,                 !- N810
    12.23300,                !- N811
    13.42949,                !- N812
    14.83876,                !- N813
    18.88816,                !- N814
    18.98030,                !- N815
    19.53460,                !- N816
    20.47591,                !- N817
    20.54805,                !- N818
    21.56580,                !- N819
    30.00240,                !- N820
    28.56809,                !- N821
    26.66560,                !- N822
    100.00000,               !- N823
    0.00000,                 !- N824
    0.67380,                 !- N825
    0.00000,                 !- N826
    3.73600,                 !- N827
    6.41850,                 !- N828
    9.08350,                 !- N829
    12.23300,                !- N830
    13.42949,                !- N831
    14.83876,                !- N832
    18.88816,                !- N833
    18.98030,                !- N834
    19.53460,                !- N835
    20.47591,                !- N836
    20.54805,                !- N837
    21.56580,                !- N838
    30.00240,                !- N839
    28.56809,                !- N840
    26.66560,                !- N841
    -100.00000,              !- N842
    100.00000,               !- N843
    0.67380,                 !- N844
    0.00000,                 !- N845
    3.73600,                 !- N846
    6.41850,                 !- N847
    9.08350,                 !- N848
    12.23300,                !- N849
    13.42949,                !- N850
    14.83876,                !- N851
    18.88816,                !- N852
    18.98030,                !- N853
    19.53460,                !- N854
    20.47591,                !- N855
    20.54805,                !- N856
    21.56580,                !- N857
    30.00240,                !- N858
    28.56809,                !- N859
    26.66560,                !- N860
    0.00000,                 !- N861
    100.00000,               !- N862
    0.67380,                 !- N863
    0.00000,                 !- N864
    3.73600,                 !- N865
    6.41850,                 !- N866
    9.08350,                 !- N867
    12.23300,                !- N868
    13.42949,                !- N869
    14.83876,                !- N870
    18.88816,                !- N871
    18.98030,                !- N872
    19.53460,                !- N873
    20.47591,                !- N874
    20.54805,                !- N875
    21.56580,                !- N876
    30.00240,                !- N877
    28.56809,                !- N878
    26.66560,                !- N879
    100.00000,               !- N880
    100.00000,               !- N881
    0.67380,                 !- N882
    0.00000,                 !- N883
    3.73600,                 !- N884
    6.41850,                 !- N885
    9.08350,                 !- N886
    12.23300,                !- N887
    13.42949,                !- N888
    14.83876,                !- N889
    18.88816,                !- N890
    18.98030,                !- N891
    19.53460,                !- N892
    20.47591,                !- N893
    20.54805,                !- N894
    21.56580,                !- N895
    30.00240,                !- N896
    28.56809,                !- N897
    26.66560,                !- N898
    -100.00000,              !- N899
    -100.00000,              !- N900
    1.34760,                 !- N901
    0.00000,                 !- N902
    3.73600,                 !- N903
    6.41850,                 !- N904
    9.08350,                 !- N905
    12.23300,                !- N906
    13.42949,                !- N907
    14.83876,                !- N908
    18.88816,                !- N909
    18.98030,                !- N910
    19.53460,                !- N911
    20.47591,                !- N912
    20.54805,                !- N913
    21.56580,                !- N914
    30.00240,                !- N915
    28.56809,                !- N916
    26.66560,                !- N917
    0.00000,                 !- N918
    -100.00000,              !- N919
    1.34760,                 !- N920
    0.00000,                 !- N921
    3.73600,                 !- N922
    6.41850,                 !- N923
    9.08350,                 !- N924
    12.23300,                !- N925
    13.42949,                !- N926
    14.83876,                !- N927
    18.88816,                !- N928
    18.98030,                !- N929
    19.53460,                !- N930
    20.47591,                !- N931
    20.54805,                !- N932
    21.56580,                !- N933
    30.00240,                !- N934
    28.56809,                !- N935
    26.66560,                !- N936
    100.00000,               !- N937
    -100.00000,              !- N938
    1.34760,                 !- N939
    0.00000,                 !- N940
    3.73600,                 !- N941
    6.41850,                 !- N942
    9.08350,                 !- N943
    12.23300,                !- N944
    13.42949,                !- N945
    14.83876,                !- N946
    18.88816,                !- N947
    18.98030,                !- N948
    19.53460,                !- N949
    20.47591,                !- N950
    20.54805,                !- N951
    21.56580,                !- N952
    30.00240,                !- N953
    28.56809,                !- N954
    26.66560,                !- N955
    -100.00000,              !- N956
    0.00000,                 !- N957
    1.34760,                 !- N958
    0.00000,                 !- N959
    3.73600,                 !- N960
    6.41850,                 !- N961
    9.08350,                 !- N962
    12.23300,                !- N963
    13.42949,                !- N964
    14.83876,                !- N965
    18.88816,                !- N966
    18.98030,                !- N967
    19.53460,                !- N968
    20.47591,                !- N969
    20.54805,                !- N970
    21.56580,                !- N971
    30.00240,                !- N972
    28.56809,                !- N973
    26.66560,                !- N974
    0.00000,                 !- N975
    0.00000,                 !- N976
    1.34760,                 !- N977
    0.00000,                 !- N978
    3.73600,                 !- N979
    6.41850,                 !- N980
    9.08350,                 !- N981
    12.23300,                !- N982
    13.42949,                !- N983
    14.83876,                !- N984
    18.88816,                !- N985
    18.98030,                !- N986
    19.53460,                !- N987
    20.47591,                !- N988
    20.54805,                !- N989
    21.56580,                !- N990
    30.00240,                !- N991
    28.56809,                !- N992
    26.66560,                !- N993
    100.00000,               !- N994
    0.00000,                 !- N995
    1.34760,                 !- N996
    0.00000,                 !- N997
    3.73600,                 !- N998
    6.41850,                 !- N999
    9.08350,                 !- N1000
    12.23300,                !- N1001
    13.42949,                !- N1002
    14.83876,                !- N1003
    18.88816,                !- N1004
    18.98030,                !- N1005
    19.53460,                !- N1006
    20.47591,                !- N1007
    20.54805,                !- N1008
    21.56580,                !- N1009
    30.00240,                !- N1010
    28.56809,                !- N1011
    26.66560,                !- N1012
    -100.00000,              !- N1013
    100.00000,               !- N1014
    1.34760,                 !- N1015
    0.00000,                 !- N1016
    3.73600,                 !- N1017
    6.41850,                 !- N1018
    9.08350,                 !- N1019
    12.23300,                !- N1020
    13.42949,                !- N1021
    14.83876,                !- N1022
    18.88816,                !- N1023
    18.98030,                !- N1024
    19.53460,                !- N1025
    20.47591,                !- N1026
    20.54805,                !- N1027
    21.56580,                !- N1028
    30.00240,                !- N1029
    28.56809,                !- N1030
    26.66560,                !- N1031
    0.00000,                 !- N1032
    100.00000,               !- N1033
    1.34760,                 !- N1034
    0.00000,                 !- N1035
    3.73600,                 !- N1036
    6.41850,                 !- N1037
    9.08350,                 !- N1038
    12.23300,                !- N1039
    13.42949,                !- N1040
    14.83876,                !- N1041
    18.88816,                !- N1042
    18.98030,                !- N1043
    19.53460,                !- N1044
    20.47591,                !- N1045
    20.54805,                !- N1046
    21.56580,                !- N1047
    30.00240,                !- N1048
    28.56809,                !- N1049
    26.66560,                !- N1050
    100.00000,               !- N1051
    100.00000,               !- N1052
    1.34760,                 !- N1053
    0.00000,                 !- N1054
    3.73600,                 !- N1055
    6.41850,                 !- N1056
    9.08350,                 !- N1057
    12.23300,                !- N1058
    13.42949,                !- N1059
    14.83876,                !- N1060
    18.88816,                !- N1061
    18.98030,                !- N1062
    19.53460,                !- N1063
    20.47591,                !- N1064
    20.54805,                !- N1065
    21.56580,                !- N1066
    30.00240,                !- N1067
    28.56809,                !- N1068
    26.66560,                !- N1069
    -100.00000,              !- N1070
    -100.00000,              !- N1071
    0.00000,                 !- N1072
    100.00000,               !- N1073
    3.73600,                 !- N1074
    6.41850,                 !- N1075
    9.08350,                 !- N1076
    12.23300,                !- N1077
    13.42949,                !- N1078
    14.83876,                !- N1079
    18.88816,                !- N1080
    18.98030,                !- N1081
    19.53460,                !- N1082
    20.47591,                !- N1083
    20.54805,                !- N1084
    21.56580,                !- N1085
    30.00240,                !- N1086
    28.56809,                !- N1087
    26.66560,                !- N1088
    0.00000,                 !- N1089
    -100.00000,              !- N1090
    0.00000,                 !- N1091
    100.00000,               !- N1092
    3.73600,                 !- N1093
    6.41850,                 !- N1094
    9.08350,                 !- N1095
    12.23300,                !- N1096
    13.42949,                !- N1097
    14.83876,                !- N1098
    18.88816,                !- N1099
    18.98030,                !- N1100
    19.53460,                !- N1101
    20.47591,                !- N1102
    20.54805,                !- N1103
    21.56580,                !- N1104
    30.00240,                !- N1105
    28.56809,                !- N1106
    26.66560,                !- N1107
    100.00000,               !- N1108
    -100.00000,              !- N1109
    0.00000,                 !- N1110
    100.00000,               !- N1111
    3.73600,                 !- N1112
    6.41850,                 !- N1113
    9.08350,                 !- N1114
    12.23300,                !- N1115
    13.42949,                !- N1116
    14.83876,                !- N1117
    18.88816,                !- N1118
    18.98030,                !- N1119
    19.53460,                !- N1120
    20.47591,                !- N1121
    20.54805,                !- N1122
    21.56580,                !- N1123
    30.00240,                !- N1124
    28.56809,                !- N1125
    26.66560,                !- N1126
    -100.00000,              !- N1127
    0.00000,                 !- N1128
    0.00000,                 !- N1129
    100.00000,               !- N1130
    3.73600,                 !- N1131
    6.41850,                 !- N1132
    9.08350,                 !- N1133
    12.23300,                !- N1134
    13.42949,                !- N1135
    14.83876,                !- N1136
    18.88816,                !- N1137
    18.98030,                !- N1138
    19.53460,                !- N1139
    20.47591,                !- N1140
    20.54805,                !- N1141
    21.56580,                !- N1142
    30.00240,                !- N1143
    28.56809,                !- N1144
    26.66560,                !- N1145
    0.00000,                 !- N1146
    0.00000,                 !- N1147
    0.00000,                 !- N1148
    100.00000,               !- N1149
    3.73600,                 !- N1150
    6.41850,                 !- N1151
    9.08350,                 !- N1152
    12.23300,                !- N1153
    13.42949,                !- N1154
    14.83876,                !- N1155
    18.88816,                !- N1156
    18.98030,                !- N1157
    19.53460,                !- N1158
    20.47591,                !- N1159
    20.54805,                !- N1160
    21.56580,                !- N1161
    30.00240,                !- N1162
    28.56809,                !- N1163
    26.66560,                !- N1164
    100.00000,               !- N1165
    0.00000,                 !- N1166
    0.00000,                 !- N1167
    100.00000,               !- N1168
    3.73600,                 !- N1169
    6.41850,                 !- N1170
    9.08350,                 !- N1171
    12.23300,                !- N1172
    13.42949,                !- N1173
    14.83876,                !- N1174
    18.88816,                !- N1175
    18.98030,                !- N1176
    19.53460,                !- N1177
    20.47591,                !- N1178
    20.54805,                !- N1179
    21.56580,                !- N1180
    30.00240,                !- N1181
    28.56809,                !- N1182
    26.66560,                !- N1183
    -100.00000,              !- N1184
    100.00000,               !- N1185
    0.00000,                 !- N1186
    100.00000,               !- N1187
    3.73600,                 !- N1188
    6.41850,                 !- N1189
    9.08350,                 !- N1190
    12.23300,                !- N1191
    13.42949,                !- N1192
    14.83876,                !- N1193
    18.88816,                !- N1194
    18.98030,                !- N1195
    19.53460,                !- N1196
    20.47591,                !- N1197
    20.54805,                !- N1198
    21.56580,                !- N1199
    30.00240,                !- N1200
    28.56809,                !- N1201
    26.66560,                !- N1202
    0.00000,                 !- N1203
    100.00000,               !- N1204
    0.00000,                 !- N1205
    100.00000,               !- N1206
    3.73600,                 !- N1207
    6.41850,                 !- N1208
    9.08350,                 !- N1209
    12.23300,                !- N1210
    13.42949,                !- N1211
    14.83876,                !- N1212
    18.88816,                !- N1213
    18.98030,                !- N1214
    19.53460,                !- N1215
    20.47591,                !- N1216
    20.54805,                !- N1217
    21.56580,                !- N1218
    30.00240,                !- N1219
    28.56809,                !- N1220
    26.66560,                !- N1221
    100.00000,               !- N1222
    100.00000,               !- N1223
    0.00000,                 !- N1224
    100.00000,               !- N1225
    3.73600,                 !- N1226
    6.41850,                 !- N1227
    9.08350,                 !- N1228
    12.23300,                !- N1229
    13.42949,                !- N1230
    14.83876,                !- N1231
    18.88816,                !- N1232
    18.98030,                !- N1233
    19.53460,                !- N1234
    20.47591,                !- N1235
    20.54805,                !- N1236
    21.56580,                !- N1237
    30.00240,                !- N1238
    28.56809,                !- N1239
    26.66560,                !- N1240
    -100.00000,              !- N1241
    -100.00000,              !- N1242
    0.67380,                 !- N1243
    100.00000,               !- N1244
    3.73600,                 !- N1245
    6.41850,                 !- N1246
    9.08350,                 !- N1247
    12.23300,                !- N1248
    13.42949,                !- N1249
    14.83876,                !- N1250
    18.88816,                !- N1251
    18.98030,                !- N1252
    19.53460,                !- N1253
    20.47591,                !- N1254
    20.54805,                !- N1255
    21.56580,                !- N1256
    30.00240,                !- N1257
    28.56809,                !- N1258
    26.66560,                !- N1259
    0.00000,                 !- N1260
    -100.00000,              !- N1261
    0.67380,                 !- N1262
    100.00000,               !- N1263
    3.73600,                 !- N1264
    6.41850,                 !- N1265
    9.08350,                 !- N1266
    12.23300,                !- N1267
    13.42949,                !- N1268
    14.83876,                !- N1269
    18.88816,                !- N1270
    18.98030,                !- N1271
    19.53460,                !- N1272
    20.47591,                !- N1273
    20.54805,                !- N1274
    21.56580,                !- N1275
    30.00240,                !- N1276
    28.56809,                !- N1277
    26.66560,                !- N1278
    100.00000,               !- N1279
    -100.00000,              !- N1280
    0.67380,                 !- N1281
    100.00000,               !- N1282
    3.73600,                 !- N1283
    6.41850,                 !- N1284
    9.08350,                 !- N1285
    12.23300,                !- N1286
    13.42949,                !- N1287
    14.83876,                !- N1288
    18.88816,                !- N1289
    18.98030,                !- N1290
    19.53460,                !- N1291
    20.47591,                !- N1292
    20.54805,                !- N1293
    21.56580,                !- N1294
    30.00240,                !- N1295
    28.56809,                !- N1296
    26.66560,                !- N1297
    -100.00000,              !- N1298
    0.00000,                 !- N1299
    0.67380,                 !- N1300
    100.00000,               !- N1301
    3.73600,                 !- N1302
    6.41850,                 !- N1303
    9.08350,                 !- N1304
    12.23300,                !- N1305
    13.42949,                !- N1306
    14.83876,                !- N1307
    18.88816,                !- N1308
    18.98030,                !- N1309
    19.53460,                !- N1310
    20.47591,                !- N1311
    20.54805,                !- N1312
    21.56580,                !- N1313
    30.00240,                !- N1314
    28.56809,                !- N1315
    26.66560,                !- N1316
    0.00000,                 !- N1317
    0.00000,                 !- N1318
    0.67380,                 !- N1319
    100.00000,               !- N1320
    3.73600,                 !- N1321
    6.41850,                 !- N1322
    9.08350,                 !- N1323
    12.23300,                !- N1324
    13.42949,                !- N1325
    14.83876,                !- N1326
    18.88816,                !- N1327
    18.98030,                !- N1328
    19.53460,                !- N1329
    20.47591,                !- N1330
    20.54805,                !- N1331
    21.56580,                !- N1332
    30.00240,                !- N1333
    28.56809,                !- N1334
    26.66560,                !- N1335
    100.00000,               !- N1336
    0.00000,                 !- N1337
    0.67380,                 !- N1338
    100.00000,               !- N1339
    3.73600,                 !- N1340
    6.41850,                 !- N1341
    9.08350,                 !- N1342
    12.23300,                !- N1343
    13.42949,                !- N1344
    14.83876,                !- N1345
    18.88816,                !- N1346
    18.98030,                !- N1347
    19.53460,                !- N1348
    20.47591,                !- N1349
    20.54805,                !- N1350
    21.56580,                !- N1351
    30.00240,                !- N1352
    28.56809,                !- N1353
    26.66560,                !- N1354
    -100.00000,              !- N1355
    100.00000,               !- N1356
    0.67380,                 !- N1357
    100.00000,               !- N1358
    3.73600,                 !- N1359
    6.41850,                 !- N1360
    9.08350,                 !- N1361
    12.23300,                !- N1362
    13.42949,                !- N1363
    14.83876,                !- N1364
    18.88816,                !- N1365
    18.98030,                !- N1366
    19.53460,                !- N1367
    20.47591,                !- N1368
    20.54805,                !- N1369
    21.56580,                !- N1370
    30.00240,                !- N1371
    28.56809,                !- N1372
    26.66560,                !- N1373
    0.00000,                 !- N1374
    100.00000,               !- N1375
    0.67380,                 !- N1376
    100.00000,               !- N1377
    3.73600,                 !- N1378
    6.41850,                 !- N1379
    9.08350,                 !- N1380
    12.23300,                !- N1381
    13.42949,                !- N1382
    14.83876,                !- N1383
    18.88816,                !- N1384
    18.98030,                !- N1385
    19.53460,                !- N1386
    20.47591,                !- N1387
    20.54805,                !- N1388
    21.56580,                !- N1389
    30.00240,                !- N1390
    28.56809,                !- N1391
    26.66560,                !- N1392
    100.00000,               !- N1393
    100.00000,               !- N1394
    0.67380,                 !- N1395
    100.00000,               !- N1396
    3.73600,                 !- N1397
    6.41850,                 !- N1398
    9.08350,                 !- N1399
    12.23300,                !- N1400
    13.42949,                !- N1401
    14.83876,                !- N1402
    18.88816,                !- N1403
    18.98030,                !- N1404
    19.53460,                !- N1405
    20.47591,                !- N1406
    20.54805,                !- N1407
    21.56580,                !- N1408
    30.00240,                !- N1409
    28.56809,                !- N1410
    26.66560,                !- N1411
    -100.00000,              !- N1412
    -100.00000,              !- N1413
    1.34760,                 !- N1414
    100.00000,               !- N1415
    3.73600,                 !- N1416
    6.41850,                 !- N1417
    9.08350,                 !- N1418
    12.23300,                !- N1419
    13.42949,                !- N1420
    14.83876,                !- N1421
    18.88816,                !- N1422
    18.98030,                !- N1423
    19.53460,                !- N1424
    20.47591,                !- N1425
    20.54805,                !- N1426
    21.56580,                !- N1427
    30.00240,                !- N1428
    28.56809,                !- N1429
    26.66560,                !- N1430
    0.00000,                 !- N1431
    -100.00000,              !- N1432
    1.34760,                 !- N1433
    100.00000,               !- N1434
    3.73600,                 !- N1435
    6.41850,                 !- N1436
    9.08350,                 !- N1437
    12.23300,                !- N1438
    13.42949,                !- N1439
    14.83876,                !- N1440
    18.88816,                !- N1441
    18.98030,                !- N1442
    19.53460,                !- N1443
    20.47591,                !- N1444
    20.54805,                !- N1445
    21.56580,                !- N1446
    30.00240,                !- N1447
    28.56809,                !- N1448
    26.66560,                !- N1449
    100.00000,               !- N1450
    -100.00000,              !- N1451
    1.34760,                 !- N1452
    100.00000,               !- N1453
    3.73600,                 !- N1454
    6.41850,                 !- N1455
    9.08350,                 !- N1456
    12.23300,                !- N1457
    13.42949,                !- N1458
    14.83876,                !- N1459
    18.88816,                !- N1460
    18.98030,                !- N1461
    19.53460,                !- N1462
    20.47591,                !- N1463
    20.54805,                !- N1464
    21.56580,                !- N1465
    30.00240,                !- N1466
    28.56809,                !- N1467
    26.66560,                !- N1468
    -100.00000,              !- N1469
    0.00000,                 !- N1470
    1.34760,                 !- N1471
    100.00000,               !- N1472
    3.73600,                 !- N1473
    6.41850,                 !- N1474
    9.08350,                 !- N1475
    12.23300,                !- N1476
    13.42949,                !- N1477
    14.83876,                !- N1478
    18.88816,                !- N1479
    18.98030,                !- N1480
    19.53460,                !- N1481
    20.47591,                !- N1482
    20.54805,                !- N1483
    21.56580,                !- N1484
    30.00240,                !- N1485
    28.56809,                !- N1486
    26.66560,                !- N1487
    0.00000,                 !- N1488
    0.00000,                 !- N1489
    1.34760,                 !- N1490
    100.00000,               !- N1491
    3.73600,                 !- N1492
    6.41850,                 !- N1493
    9.08350,                 !- N1494
    12.23300,                !- N1495
    13.42949,                !- N1496
    14.83876,                !- N1497
    18.88816,                !- N1498
    18.98030,                !- N1499
    19.53460,                !- N1500
    20.47591,                !- N1501
    20.54805,                !- N1502
    21.56580,                !- N1503
    30.00240,                !- N1504
    28.56809,                !- N1505
    26.66560,                !- N1506
    100.00000,               !- N1507
    0.00000,                 !- N1508
    1.34760,                 !- N1509
    100.00000,               !- N1510
    3.73600,                 !- N1511
    6.41850,                 !- N1512
    9.08350,                 !- N1513
    12.23300,                !- N1514
    13.42949,                !- N1515
    14.83876,                !- N1516
    18.88816,                !- N1517
    18.98030,                !- N1518
    19.53460,                !- N1519
    20.47591,                !- N1520
    20.54805,                !- N1521
    21.56580,                !- N1522
    30.00240,                !- N1523
    28.56809,                !- N1524
    26.66560,                !- N1525
    -100.00000,              !- N1526
    100.00000,               !- N1527
    1.34760,                 !- N1528
    100.00000,               !- N1529
    3.73600,                 !- N1530
    6.41850,                 !- N1531
    9.08350,                 !- N1532
    12.23300,                !- N1533
    13.42949,                !- N1534
    14.83876,                !- N1535
    18.88816,                !- N1536
    18.98030,                !- N1537
    19.53460,                !- N1538
    20.47591,                !- N1539
    20.54805,                !- N1540
    21.56580,                !- N1541
    30.00240,                !- N1542
    28.56809,                !- N1543
    26.66560,                !- N1544
    0.00000,                 !- N1545
    100.00000,               !- N1546
    1.34760,                 !- N1547
    100.00000,               !- N1548
    3.73600,                 !- N1549
    6.41850,                 !- N1550
    9.08350,                 !- N1551
    12.23300,                !- N1552
    13.42949,                !- N1553
    14.83876,                !- N1554
    18.88816,                !- N1555
    18.98030,                !- N1556
    19.53460,                !- N1557
    20.47591,                !- N1558
    20.54805,                !- N1559
    21.56580,                !- N1560
    30.00240,                !- N1561
    28.56809,                !- N1562
    26.66560,                !- N1563
    100.00000,               !- N1564
    100.00000,               !- N1565
    1.34760,                 !- N1566
    100.00000,               !- N1567
    3.73600,                 !- N1568
    6.41850,                 !- N1569
    9.08350,                 !- N1570
    12.23300,                !- N1571
    13.42949,                !- N1572
    14.83876,                !- N1573
    18.88816,                !- N1574
    18.98030,                !- N1575
    19.53460,                !- N1576
    20.47591,                !- N1577
    20.54805,                !- N1578
    21.56580,                !- N1579
    30.00240,                !- N1580
    28.56809,                !- N1581
    26.66560;                !- N1582

  Table:MultiVariableLookup,
    Mode2_wSA_lookup,        !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    Ascending,               !- X1 Sort Order
    Ascending,               !- X2 Sort Order
    1.3476,                  !- Normalization Reference
    -20,                     !- Minimum Value of X1
    100,                     !- Maximum Value of X1
    0,                       !- Minimum Value of X2
    0.03,                    !- Maximum Value of X2
    -20,                     !- Minimum Value of X3
    100,                     !- Maximum Value of X3
    0,                       !- Minimum Value of X4
    0.03,                    !- Maximum Value of X4
    0,                       !- Minimum Value of X5
    1,                       !- Maximum Value of X5
    0,                       !- Minimum Value of X6
    100,                     !- Maximum Value of X6
    -9999,                   !- Minimum Table Output
    9999,                    !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    Dimensionless,           !- Input Unit Type for X2
    Dimensionless,           !- Input Unit Type for X3
    Dimensionless,           !- Input Unit Type for X4
    Dimensionless,           !- Input Unit Type for X5
    Dimensionless,           !- Input Unit Type for X6
    Dimensionless,           !- Output Unit Type
    6,                       !- Number of Independent Variables
    3,                       !- Number of Values for Independent Variable X1
    5,                       !- Field 1 Determined by the Number of Independent Variables
    3,                       !- Field 2 Determined by the Number of Independent Variables
    3,                       !- Field 3 Determined by the Number of Independent Variables
    3,                       !- N22
    3,                       !- N23
    10.00000,                !- N24
    18.33335,                !- N25
    26.66670,                !- N26
    0.00100,                 !- N27
    0.00763,                 !- N28
    0.01321,                 !- N29
    0.01450,                 !- N30
    0.02224,                 !- N31
    -100.00000,              !- N32
    0.00000,                 !- N33
    100.00000,               !- N34
    -100.00000,              !- N35
    0.00000,                 !- N36
    100.00000,               !- N37
    0.00000,                 !- N38
    0.67380,                 !- N39
    1.34760,                 !- N40
    -100.00000,              !- N41
    0.00000,                 !- N42
    100.00000,               !- N43
    -100.00000,              !- N44
    -100.00000,              !- N45
    0.00000,                 !- N46
    -100.00000,              !- N47
    0.00100,                 !- N48
    0.00100,                 !- N49
    0.00100,                 !- N50
    0.00763,                 !- N51
    0.00763,                 !- N52
    0.00763,                 !- N53
    0.01321,                 !- N54
    0.01321,                 !- N55
    0.01321,                 !- N56
    0.01450,                 !- N57
    0.01450,                 !- N58
    0.01450,                 !- N59
    0.02224,                 !- N60
    0.02224,                 !- N61
    0.02224,                 !- N62
    0.00000,                 !- N63
    -100.00000,              !- N64
    0.00000,                 !- N65
    -100.00000,              !- N66
    0.00100,                 !- N67
    0.00100,                 !- N68
    0.00100,                 !- N69
    0.00763,                 !- N70
    0.00763,                 !- N71
    0.00763,                 !- N72
    0.01321,                 !- N73
    0.01321,                 !- N74
    0.01321,                 !- N75
    0.01450,                 !- N76
    0.01450,                 !- N77
    0.01450,                 !- N78
    0.02224,                 !- N79
    0.02224,                 !- N80
    0.02224,                 !- N81
    100.00000,               !- N82
    -100.00000,              !- N83
    0.00000,                 !- N84
    -100.00000,              !- N85
    0.00100,                 !- N86
    0.00100,                 !- N87
    0.00100,                 !- N88
    0.00763,                 !- N89
    0.00763,                 !- N90
    0.00763,                 !- N91
    0.01321,                 !- N92
    0.01321,                 !- N93
    0.01321,                 !- N94
    0.01450,                 !- N95
    0.01450,                 !- N96
    0.01450,                 !- N97
    0.02224,                 !- N98
    0.02224,                 !- N99
    0.02224,                 !- N100
    -100.00000,              !- N101
    0.00000,                 !- N102
    0.00000,                 !- N103
    -100.00000,              !- N104
    0.00100,                 !- N105
    0.00100,                 !- N106
    0.00100,                 !- N107
    0.00763,                 !- N108
    0.00763,                 !- N109
    0.00763,                 !- N110
    0.01321,                 !- N111
    0.01321,                 !- N112
    0.01321,                 !- N113
    0.01450,                 !- N114
    0.01450,                 !- N115
    0.01450,                 !- N116
    0.02224,                 !- N117
    0.02224,                 !- N118
    0.02224,                 !- N119
    0.00000,                 !- N120
    0.00000,                 !- N121
    0.00000,                 !- N122
    -100.00000,              !- N123
    0.00100,                 !- N124
    0.00100,                 !- N125
    0.00100,                 !- N126
    0.00763,                 !- N127
    0.00763,                 !- N128
    0.00763,                 !- N129
    0.01321,                 !- N130
    0.01321,                 !- N131
    0.01321,                 !- N132
    0.01450,                 !- N133
    0.01450,                 !- N134
    0.01450,                 !- N135
    0.02224,                 !- N136
    0.02224,                 !- N137
    0.02224,                 !- N138
    100.00000,               !- N139
    0.00000,                 !- N140
    0.00000,                 !- N141
    -100.00000,              !- N142
    0.00100,                 !- N143
    0.00100,                 !- N144
    0.00100,                 !- N145
    0.00763,                 !- N146
    0.00763,                 !- N147
    0.00763,                 !- N148
    0.01321,                 !- N149
    0.01321,                 !- N150
    0.01321,                 !- N151
    0.01450,                 !- N152
    0.01450,                 !- N153
    0.01450,                 !- N154
    0.02224,                 !- N155
    0.02224,                 !- N156
    0.02224,                 !- N157
    -100.00000,              !- N158
    100.00000,               !- N159
    0.00000,                 !- N160
    -100.00000,              !- N161
    0.00100,                 !- N162
    0.00100,                 !- N163
    0.00100,                 !- N164
    0.00763,                 !- N165
    0.00763,                 !- N166
    0.00763,                 !- N167
    0.01321,                 !- N168
    0.01321,                 !- N169
    0.01321,                 !- N170
    0.01450,                 !- N171
    0.01450,                 !- N172
    0.01450,                 !- N173
    0.02224,                 !- N174
    0.02224,                 !- N175
    0.02224,                 !- N176
    0.00000,                 !- N177
    100.00000,               !- N178
    0.00000,                 !- N179
    -100.00000,              !- N180
    0.00100,                 !- N181
    0.00100,                 !- N182
    0.00100,                 !- N183
    0.00763,                 !- N184
    0.00763,                 !- N185
    0.00763,                 !- N186
    0.01321,                 !- N187
    0.01321,                 !- N188
    0.01321,                 !- N189
    0.01450,                 !- N190
    0.01450,                 !- N191
    0.01450,                 !- N192
    0.02224,                 !- N193
    0.02224,                 !- N194
    0.02224,                 !- N195
    100.00000,               !- N196
    100.00000,               !- N197
    0.00000,                 !- N198
    -100.00000,              !- N199
    0.00100,                 !- N200
    0.00100,                 !- N201
    0.00100,                 !- N202
    0.00763,                 !- N203
    0.00763,                 !- N204
    0.00763,                 !- N205
    0.01321,                 !- N206
    0.01321,                 !- N207
    0.01321,                 !- N208
    0.01450,                 !- N209
    0.01450,                 !- N210
    0.01450,                 !- N211
    0.02224,                 !- N212
    0.02224,                 !- N213
    0.02224,                 !- N214
    -100.00000,              !- N215
    -100.00000,              !- N216
    0.67380,                 !- N217
    -100.00000,              !- N218
    0.00100,                 !- N219
    0.00100,                 !- N220
    0.00100,                 !- N221
    0.00763,                 !- N222
    0.00763,                 !- N223
    0.00763,                 !- N224
    0.01321,                 !- N225
    0.01321,                 !- N226
    0.01321,                 !- N227
    0.01450,                 !- N228
    0.01450,                 !- N229
    0.01450,                 !- N230
    0.02224,                 !- N231
    0.02224,                 !- N232
    0.02224,                 !- N233
    0.00000,                 !- N234
    -100.00000,              !- N235
    0.67380,                 !- N236
    -100.00000,              !- N237
    0.00100,                 !- N238
    0.00100,                 !- N239
    0.00100,                 !- N240
    0.00763,                 !- N241
    0.00763,                 !- N242
    0.00763,                 !- N243
    0.01321,                 !- N244
    0.01321,                 !- N245
    0.01321,                 !- N246
    0.01450,                 !- N247
    0.01450,                 !- N248
    0.01450,                 !- N249
    0.02224,                 !- N250
    0.02224,                 !- N251
    0.02224,                 !- N252
    100.00000,               !- N253
    -100.00000,              !- N254
    0.67380,                 !- N255
    -100.00000,              !- N256
    0.00100,                 !- N257
    0.00100,                 !- N258
    0.00100,                 !- N259
    0.00763,                 !- N260
    0.00763,                 !- N261
    0.00763,                 !- N262
    0.01321,                 !- N263
    0.01321,                 !- N264
    0.01321,                 !- N265
    0.01450,                 !- N266
    0.01450,                 !- N267
    0.01450,                 !- N268
    0.02224,                 !- N269
    0.02224,                 !- N270
    0.02224,                 !- N271
    -100.00000,              !- N272
    0.00000,                 !- N273
    0.67380,                 !- N274
    -100.00000,              !- N275
    0.00100,                 !- N276
    0.00100,                 !- N277
    0.00100,                 !- N278
    0.00763,                 !- N279
    0.00763,                 !- N280
    0.00763,                 !- N281
    0.01321,                 !- N282
    0.01321,                 !- N283
    0.01321,                 !- N284
    0.01450,                 !- N285
    0.01450,                 !- N286
    0.01450,                 !- N287
    0.02224,                 !- N288
    0.02224,                 !- N289
    0.02224,                 !- N290
    0.00000,                 !- N291
    0.00000,                 !- N292
    0.67380,                 !- N293
    -100.00000,              !- N294
    0.00100,                 !- N295
    0.00100,                 !- N296
    0.00100,                 !- N297
    0.00763,                 !- N298
    0.00763,                 !- N299
    0.00763,                 !- N300
    0.01321,                 !- N301
    0.01321,                 !- N302
    0.01321,                 !- N303
    0.01450,                 !- N304
    0.01450,                 !- N305
    0.01450,                 !- N306
    0.02224,                 !- N307
    0.02224,                 !- N308
    0.02224,                 !- N309
    100.00000,               !- N310
    0.00000,                 !- N311
    0.67380,                 !- N312
    -100.00000,              !- N313
    0.00100,                 !- N314
    0.00100,                 !- N315
    0.00100,                 !- N316
    0.00763,                 !- N317
    0.00763,                 !- N318
    0.00763,                 !- N319
    0.01321,                 !- N320
    0.01321,                 !- N321
    0.01321,                 !- N322
    0.01450,                 !- N323
    0.01450,                 !- N324
    0.01450,                 !- N325
    0.02224,                 !- N326
    0.02224,                 !- N327
    0.02224,                 !- N328
    -100.00000,              !- N329
    100.00000,               !- N330
    0.67380,                 !- N331
    -100.00000,              !- N332
    0.00100,                 !- N333
    0.00100,                 !- N334
    0.00100,                 !- N335
    0.00763,                 !- N336
    0.00763,                 !- N337
    0.00763,                 !- N338
    0.01321,                 !- N339
    0.01321,                 !- N340
    0.01321,                 !- N341
    0.01450,                 !- N342
    0.01450,                 !- N343
    0.01450,                 !- N344
    0.02224,                 !- N345
    0.02224,                 !- N346
    0.02224,                 !- N347
    0.00000,                 !- N348
    100.00000,               !- N349
    0.67380,                 !- N350
    -100.00000,              !- N351
    0.00100,                 !- N352
    0.00100,                 !- N353
    0.00100,                 !- N354
    0.00763,                 !- N355
    0.00763,                 !- N356
    0.00763,                 !- N357
    0.01321,                 !- N358
    0.01321,                 !- N359
    0.01321,                 !- N360
    0.01450,                 !- N361
    0.01450,                 !- N362
    0.01450,                 !- N363
    0.02224,                 !- N364
    0.02224,                 !- N365
    0.02224,                 !- N366
    100.00000,               !- N367
    100.00000,               !- N368
    0.67380,                 !- N369
    -100.00000,              !- N370
    0.00100,                 !- N371
    0.00100,                 !- N372
    0.00100,                 !- N373
    0.00763,                 !- N374
    0.00763,                 !- N375
    0.00763,                 !- N376
    0.01321,                 !- N377
    0.01321,                 !- N378
    0.01321,                 !- N379
    0.01450,                 !- N380
    0.01450,                 !- N381
    0.01450,                 !- N382
    0.02224,                 !- N383
    0.02224,                 !- N384
    0.02224,                 !- N385
    -100.00000,              !- N386
    -100.00000,              !- N387
    1.34760,                 !- N388
    -100.00000,              !- N389
    0.00100,                 !- N390
    0.00100,                 !- N391
    0.00100,                 !- N392
    0.00763,                 !- N393
    0.00763,                 !- N394
    0.00763,                 !- N395
    0.01321,                 !- N396
    0.01321,                 !- N397
    0.01321,                 !- N398
    0.01450,                 !- N399
    0.01450,                 !- N400
    0.01450,                 !- N401
    0.02224,                 !- N402
    0.02224,                 !- N403
    0.02224,                 !- N404
    0.00000,                 !- N405
    -100.00000,              !- N406
    1.34760,                 !- N407
    -100.00000,              !- N408
    0.00100,                 !- N409
    0.00100,                 !- N410
    0.00100,                 !- N411
    0.00763,                 !- N412
    0.00763,                 !- N413
    0.00763,                 !- N414
    0.01321,                 !- N415
    0.01321,                 !- N416
    0.01321,                 !- N417
    0.01450,                 !- N418
    0.01450,                 !- N419
    0.01450,                 !- N420
    0.02224,                 !- N421
    0.02224,                 !- N422
    0.02224,                 !- N423
    100.00000,               !- N424
    -100.00000,              !- N425
    1.34760,                 !- N426
    -100.00000,              !- N427
    0.00100,                 !- N428
    0.00100,                 !- N429
    0.00100,                 !- N430
    0.00763,                 !- N431
    0.00763,                 !- N432
    0.00763,                 !- N433
    0.01321,                 !- N434
    0.01321,                 !- N435
    0.01321,                 !- N436
    0.01450,                 !- N437
    0.01450,                 !- N438
    0.01450,                 !- N439
    0.02224,                 !- N440
    0.02224,                 !- N441
    0.02224,                 !- N442
    -100.00000,              !- N443
    0.00000,                 !- N444
    1.34760,                 !- N445
    -100.00000,              !- N446
    0.00100,                 !- N447
    0.00100,                 !- N448
    0.00100,                 !- N449
    0.00763,                 !- N450
    0.00763,                 !- N451
    0.00763,                 !- N452
    0.01321,                 !- N453
    0.01321,                 !- N454
    0.01321,                 !- N455
    0.01450,                 !- N456
    0.01450,                 !- N457
    0.01450,                 !- N458
    0.02224,                 !- N459
    0.02224,                 !- N460
    0.02224,                 !- N461
    0.00000,                 !- N462
    0.00000,                 !- N463
    1.34760,                 !- N464
    -100.00000,              !- N465
    0.00100,                 !- N466
    0.00100,                 !- N467
    0.00100,                 !- N468
    0.00763,                 !- N469
    0.00763,                 !- N470
    0.00763,                 !- N471
    0.01321,                 !- N472
    0.01321,                 !- N473
    0.01321,                 !- N474
    0.01450,                 !- N475
    0.01450,                 !- N476
    0.01450,                 !- N477
    0.02224,                 !- N478
    0.02224,                 !- N479
    0.02224,                 !- N480
    100.00000,               !- N481
    0.00000,                 !- N482
    1.34760,                 !- N483
    -100.00000,              !- N484
    0.00100,                 !- N485
    0.00100,                 !- N486
    0.00100,                 !- N487
    0.00763,                 !- N488
    0.00763,                 !- N489
    0.00763,                 !- N490
    0.01321,                 !- N491
    0.01321,                 !- N492
    0.01321,                 !- N493
    0.01450,                 !- N494
    0.01450,                 !- N495
    0.01450,                 !- N496
    0.02224,                 !- N497
    0.02224,                 !- N498
    0.02224,                 !- N499
    -100.00000,              !- N500
    100.00000,               !- N501
    1.34760,                 !- N502
    -100.00000,              !- N503
    0.00100,                 !- N504
    0.00100,                 !- N505
    0.00100,                 !- N506
    0.00763,                 !- N507
    0.00763,                 !- N508
    0.00763,                 !- N509
    0.01321,                 !- N510
    0.01321,                 !- N511
    0.01321,                 !- N512
    0.01450,                 !- N513
    0.01450,                 !- N514
    0.01450,                 !- N515
    0.02224,                 !- N516
    0.02224,                 !- N517
    0.02224,                 !- N518
    0.00000,                 !- N519
    100.00000,               !- N520
    1.34760,                 !- N521
    -100.00000,              !- N522
    0.00100,                 !- N523
    0.00100,                 !- N524
    0.00100,                 !- N525
    0.00763,                 !- N526
    0.00763,                 !- N527
    0.00763,                 !- N528
    0.01321,                 !- N529
    0.01321,                 !- N530
    0.01321,                 !- N531
    0.01450,                 !- N532
    0.01450,                 !- N533
    0.01450,                 !- N534
    0.02224,                 !- N535
    0.02224,                 !- N536
    0.02224,                 !- N537
    100.00000,               !- N538
    100.00000,               !- N539
    1.34760,                 !- N540
    -100.00000,              !- N541
    0.00100,                 !- N542
    0.00100,                 !- N543
    0.00100,                 !- N544
    0.00763,                 !- N545
    0.00763,                 !- N546
    0.00763,                 !- N547
    0.01321,                 !- N548
    0.01321,                 !- N549
    0.01321,                 !- N550
    0.01450,                 !- N551
    0.01450,                 !- N552
    0.01450,                 !- N553
    0.02224,                 !- N554
    0.02224,                 !- N555
    0.02224,                 !- N556
    -100.00000,              !- N557
    -100.00000,              !- N558
    0.00000,                 !- N559
    0.00000,                 !- N560
    0.00100,                 !- N561
    0.00100,                 !- N562
    0.00100,                 !- N563
    0.00763,                 !- N564
    0.00763,                 !- N565
    0.00763,                 !- N566
    0.01321,                 !- N567
    0.01321,                 !- N568
    0.01321,                 !- N569
    0.01450,                 !- N570
    0.01450,                 !- N571
    0.01450,                 !- N572
    0.02224,                 !- N573
    0.02224,                 !- N574
    0.02224,                 !- N575
    0.00000,                 !- N576
    -100.00000,              !- N577
    0.00000,                 !- N578
    0.00000,                 !- N579
    0.00100,                 !- N580
    0.00100,                 !- N581
    0.00100,                 !- N582
    0.00763,                 !- N583
    0.00763,                 !- N584
    0.00763,                 !- N585
    0.01321,                 !- N586
    0.01321,                 !- N587
    0.01321,                 !- N588
    0.01450,                 !- N589
    0.01450,                 !- N590
    0.01450,                 !- N591
    0.02224,                 !- N592
    0.02224,                 !- N593
    0.02224,                 !- N594
    100.00000,               !- N595
    -100.00000,              !- N596
    0.00000,                 !- N597
    0.00000,                 !- N598
    0.00100,                 !- N599
    0.00100,                 !- N600
    0.00100,                 !- N601
    0.00763,                 !- N602
    0.00763,                 !- N603
    0.00763,                 !- N604
    0.01321,                 !- N605
    0.01321,                 !- N606
    0.01321,                 !- N607
    0.01450,                 !- N608
    0.01450,                 !- N609
    0.01450,                 !- N610
    0.02224,                 !- N611
    0.02224,                 !- N612
    0.02224,                 !- N613
    -100.00000,              !- N614
    0.00000,                 !- N615
    0.00000,                 !- N616
    0.00000,                 !- N617
    0.00100,                 !- N618
    0.00100,                 !- N619
    0.00100,                 !- N620
    0.00763,                 !- N621
    0.00763,                 !- N622
    0.00763,                 !- N623
    0.01321,                 !- N624
    0.01321,                 !- N625
    0.01321,                 !- N626
    0.01450,                 !- N627
    0.01450,                 !- N628
    0.01450,                 !- N629
    0.02224,                 !- N630
    0.02224,                 !- N631
    0.02224,                 !- N632
    0.00000,                 !- N633
    0.00000,                 !- N634
    0.00000,                 !- N635
    0.00000,                 !- N636
    0.00100,                 !- N637
    0.00100,                 !- N638
    0.00100,                 !- N639
    0.00763,                 !- N640
    0.00763,                 !- N641
    0.00763,                 !- N642
    0.01321,                 !- N643
    0.01321,                 !- N644
    0.01321,                 !- N645
    0.01450,                 !- N646
    0.01450,                 !- N647
    0.01450,                 !- N648
    0.02224,                 !- N649
    0.02224,                 !- N650
    0.02224,                 !- N651
    100.00000,               !- N652
    0.00000,                 !- N653
    0.00000,                 !- N654
    0.00000,                 !- N655
    0.00100,                 !- N656
    0.00100,                 !- N657
    0.00100,                 !- N658
    0.00763,                 !- N659
    0.00763,                 !- N660
    0.00763,                 !- N661
    0.01321,                 !- N662
    0.01321,                 !- N663
    0.01321,                 !- N664
    0.01450,                 !- N665
    0.01450,                 !- N666
    0.01450,                 !- N667
    0.02224,                 !- N668
    0.02224,                 !- N669
    0.02224,                 !- N670
    -100.00000,              !- N671
    100.00000,               !- N672
    0.00000,                 !- N673
    0.00000,                 !- N674
    0.00100,                 !- N675
    0.00100,                 !- N676
    0.00100,                 !- N677
    0.00763,                 !- N678
    0.00763,                 !- N679
    0.00763,                 !- N680
    0.01321,                 !- N681
    0.01321,                 !- N682
    0.01321,                 !- N683
    0.01450,                 !- N684
    0.01450,                 !- N685
    0.01450,                 !- N686
    0.02224,                 !- N687
    0.02224,                 !- N688
    0.02224,                 !- N689
    0.00000,                 !- N690
    100.00000,               !- N691
    0.00000,                 !- N692
    0.00000,                 !- N693
    0.00100,                 !- N694
    0.00100,                 !- N695
    0.00100,                 !- N696
    0.00763,                 !- N697
    0.00763,                 !- N698
    0.00763,                 !- N699
    0.01321,                 !- N700
    0.01321,                 !- N701
    0.01321,                 !- N702
    0.01450,                 !- N703
    0.01450,                 !- N704
    0.01450,                 !- N705
    0.02224,                 !- N706
    0.02224,                 !- N707
    0.02224,                 !- N708
    100.00000,               !- N709
    100.00000,               !- N710
    0.00000,                 !- N711
    0.00000,                 !- N712
    0.00100,                 !- N713
    0.00100,                 !- N714
    0.00100,                 !- N715
    0.00763,                 !- N716
    0.00763,                 !- N717
    0.00763,                 !- N718
    0.01321,                 !- N719
    0.01321,                 !- N720
    0.01321,                 !- N721
    0.01450,                 !- N722
    0.01450,                 !- N723
    0.01450,                 !- N724
    0.02224,                 !- N725
    0.02224,                 !- N726
    0.02224,                 !- N727
    -100.00000,              !- N728
    -100.00000,              !- N729
    0.67380,                 !- N730
    0.00000,                 !- N731
    0.00100,                 !- N732
    0.00100,                 !- N733
    0.00100,                 !- N734
    0.00763,                 !- N735
    0.00763,                 !- N736
    0.00763,                 !- N737
    0.01321,                 !- N738
    0.01321,                 !- N739
    0.01321,                 !- N740
    0.01450,                 !- N741
    0.01450,                 !- N742
    0.01450,                 !- N743
    0.02224,                 !- N744
    0.02224,                 !- N745
    0.02224,                 !- N746
    0.00000,                 !- N747
    -100.00000,              !- N748
    0.67380,                 !- N749
    0.00000,                 !- N750
    0.00100,                 !- N751
    0.00100,                 !- N752
    0.00100,                 !- N753
    0.00763,                 !- N754
    0.00763,                 !- N755
    0.00763,                 !- N756
    0.01321,                 !- N757
    0.01321,                 !- N758
    0.01321,                 !- N759
    0.01450,                 !- N760
    0.01450,                 !- N761
    0.01450,                 !- N762
    0.02224,                 !- N763
    0.02224,                 !- N764
    0.02224,                 !- N765
    100.00000,               !- N766
    -100.00000,              !- N767
    0.67380,                 !- N768
    0.00000,                 !- N769
    0.00100,                 !- N770
    0.00100,                 !- N771
    0.00100,                 !- N772
    0.00763,                 !- N773
    0.00763,                 !- N774
    0.00763,                 !- N775
    0.01321,                 !- N776
    0.01321,                 !- N777
    0.01321,                 !- N778
    0.01450,                 !- N779
    0.01450,                 !- N780
    0.01450,                 !- N781
    0.02224,                 !- N782
    0.02224,                 !- N783
    0.02224,                 !- N784
    -100.00000,              !- N785
    0.00000,                 !- N786
    0.67380,                 !- N787
    0.00000,                 !- N788
    0.00100,                 !- N789
    0.00100,                 !- N790
    0.00100,                 !- N791
    0.00763,                 !- N792
    0.00763,                 !- N793
    0.00763,                 !- N794
    0.01321,                 !- N795
    0.01321,                 !- N796
    0.01321,                 !- N797
    0.01450,                 !- N798
    0.01450,                 !- N799
    0.01450,                 !- N800
    0.02224,                 !- N801
    0.02224,                 !- N802
    0.02224,                 !- N803
    0.00000,                 !- N804
    0.00000,                 !- N805
    0.67380,                 !- N806
    0.00000,                 !- N807
    0.00100,                 !- N808
    0.00100,                 !- N809
    0.00100,                 !- N810
    0.00763,                 !- N811
    0.00763,                 !- N812
    0.00763,                 !- N813
    0.01321,                 !- N814
    0.01321,                 !- N815
    0.01321,                 !- N816
    0.01450,                 !- N817
    0.01450,                 !- N818
    0.01450,                 !- N819
    0.02224,                 !- N820
    0.02224,                 !- N821
    0.02224,                 !- N822
    100.00000,               !- N823
    0.00000,                 !- N824
    0.67380,                 !- N825
    0.00000,                 !- N826
    0.00100,                 !- N827
    0.00100,                 !- N828
    0.00100,                 !- N829
    0.00763,                 !- N830
    0.00763,                 !- N831
    0.00763,                 !- N832
    0.01321,                 !- N833
    0.01321,                 !- N834
    0.01321,                 !- N835
    0.01450,                 !- N836
    0.01450,                 !- N837
    0.01450,                 !- N838
    0.02224,                 !- N839
    0.02224,                 !- N840
    0.02224,                 !- N841
    -100.00000,              !- N842
    100.00000,               !- N843
    0.67380,                 !- N844
    0.00000,                 !- N845
    0.00100,                 !- N846
    0.00100,                 !- N847
    0.00100,                 !- N848
    0.00763,                 !- N849
    0.00763,                 !- N850
    0.00763,                 !- N851
    0.01321,                 !- N852
    0.01321,                 !- N853
    0.01321,                 !- N854
    0.01450,                 !- N855
    0.01450,                 !- N856
    0.01450,                 !- N857
    0.02224,                 !- N858
    0.02224,                 !- N859
    0.02224,                 !- N860
    0.00000,                 !- N861
    100.00000,               !- N862
    0.67380,                 !- N863
    0.00000,                 !- N864
    0.00100,                 !- N865
    0.00100,                 !- N866
    0.00100,                 !- N867
    0.00763,                 !- N868
    0.00763,                 !- N869
    0.00763,                 !- N870
    0.01321,                 !- N871
    0.01321,                 !- N872
    0.01321,                 !- N873
    0.01450,                 !- N874
    0.01450,                 !- N875
    0.01450,                 !- N876
    0.02224,                 !- N877
    0.02224,                 !- N878
    0.02224,                 !- N879
    100.00000,               !- N880
    100.00000,               !- N881
    0.67380,                 !- N882
    0.00000,                 !- N883
    0.00100,                 !- N884
    0.00100,                 !- N885
    0.00100,                 !- N886
    0.00763,                 !- N887
    0.00763,                 !- N888
    0.00763,                 !- N889
    0.01321,                 !- N890
    0.01321,                 !- N891
    0.01321,                 !- N892
    0.01450,                 !- N893
    0.01450,                 !- N894
    0.01450,                 !- N895
    0.02224,                 !- N896
    0.02224,                 !- N897
    0.02224,                 !- N898
    -100.00000,              !- N899
    -100.00000,              !- N900
    1.34760,                 !- N901
    0.00000,                 !- N902
    0.00100,                 !- N903
    0.00100,                 !- N904
    0.00100,                 !- N905
    0.00763,                 !- N906
    0.00763,                 !- N907
    0.00763,                 !- N908
    0.01321,                 !- N909
    0.01321,                 !- N910
    0.01321,                 !- N911
    0.01450,                 !- N912
    0.01450,                 !- N913
    0.01450,                 !- N914
    0.02224,                 !- N915
    0.02224,                 !- N916
    0.02224,                 !- N917
    0.00000,                 !- N918
    -100.00000,              !- N919
    1.34760,                 !- N920
    0.00000,                 !- N921
    0.00100,                 !- N922
    0.00100,                 !- N923
    0.00100,                 !- N924
    0.00763,                 !- N925
    0.00763,                 !- N926
    0.00763,                 !- N927
    0.01321,                 !- N928
    0.01321,                 !- N929
    0.01321,                 !- N930
    0.01450,                 !- N931
    0.01450,                 !- N932
    0.01450,                 !- N933
    0.02224,                 !- N934
    0.02224,                 !- N935
    0.02224,                 !- N936
    100.00000,               !- N937
    -100.00000,              !- N938
    1.34760,                 !- N939
    0.00000,                 !- N940
    0.00100,                 !- N941
    0.00100,                 !- N942
    0.00100,                 !- N943
    0.00763,                 !- N944
    0.00763,                 !- N945
    0.00763,                 !- N946
    0.01321,                 !- N947
    0.01321,                 !- N948
    0.01321,                 !- N949
    0.01450,                 !- N950
    0.01450,                 !- N951
    0.01450,                 !- N952
    0.02224,                 !- N953
    0.02224,                 !- N954
    0.02224,                 !- N955
    -100.00000,              !- N956
    0.00000,                 !- N957
    1.34760,                 !- N958
    0.00000,                 !- N959
    0.00100,                 !- N960
    0.00100,                 !- N961
    0.00100,                 !- N962
    0.00763,                 !- N963
    0.00763,                 !- N964
    0.00763,                 !- N965
    0.01321,                 !- N966
    0.01321,                 !- N967
    0.01321,                 !- N968
    0.01450,                 !- N969
    0.01450,                 !- N970
    0.01450,                 !- N971
    0.02224,                 !- N972
    0.02224,                 !- N973
    0.02224,                 !- N974
    0.00000,                 !- N975
    0.00000,                 !- N976
    1.34760,                 !- N977
    0.00000,                 !- N978
    0.00100,                 !- N979
    0.00100,                 !- N980
    0.00100,                 !- N981
    0.00763,                 !- N982
    0.00763,                 !- N983
    0.00763,                 !- N984
    0.01321,                 !- N985
    0.01321,                 !- N986
    0.01321,                 !- N987
    0.01450,                 !- N988
    0.01450,                 !- N989
    0.01450,                 !- N990
    0.02224,                 !- N991
    0.02224,                 !- N992
    0.02224,                 !- N993
    100.00000,               !- N994
    0.00000,                 !- N995
    1.34760,                 !- N996
    0.00000,                 !- N997
    0.00100,                 !- N998
    0.00100,                 !- N999
    0.00100,                 !- N1000
    0.00763,                 !- N1001
    0.00763,                 !- N1002
    0.00763,                 !- N1003
    0.01321,                 !- N1004
    0.01321,                 !- N1005
    0.01321,                 !- N1006
    0.01450,                 !- N1007
    0.01450,                 !- N1008
    0.01450,                 !- N1009
    0.02224,                 !- N1010
    0.02224,                 !- N1011
    0.02224,                 !- N1012
    -100.00000,              !- N1013
    100.00000,               !- N1014
    1.34760,                 !- N1015
    0.00000,                 !- N1016
    0.00100,                 !- N1017
    0.00100,                 !- N1018
    0.00100,                 !- N1019
    0.00763,                 !- N1020
    0.00763,                 !- N1021
    0.00763,                 !- N1022
    0.01321,                 !- N1023
    0.01321,                 !- N1024
    0.01321,                 !- N1025
    0.01450,                 !- N1026
    0.01450,                 !- N1027
    0.01450,                 !- N1028
    0.02224,                 !- N1029
    0.02224,                 !- N1030
    0.02224,                 !- N1031
    0.00000,                 !- N1032
    100.00000,               !- N1033
    1.34760,                 !- N1034
    0.00000,                 !- N1035
    0.00100,                 !- N1036
    0.00100,                 !- N1037
    0.00100,                 !- N1038
    0.00763,                 !- N1039
    0.00763,                 !- N1040
    0.00763,                 !- N1041
    0.01321,                 !- N1042
    0.01321,                 !- N1043
    0.01321,                 !- N1044
    0.01450,                 !- N1045
    0.01450,                 !- N1046
    0.01450,                 !- N1047
    0.02224,                 !- N1048
    0.02224,                 !- N1049
    0.02224,                 !- N1050
    100.00000,               !- N1051
    100.00000,               !- N1052
    1.34760,                 !- N1053
    0.00000,                 !- N1054
    0.00100,                 !- N1055
    0.00100,                 !- N1056
    0.00100,                 !- N1057
    0.00763,                 !- N1058
    0.00763,                 !- N1059
    0.00763,                 !- N1060
    0.01321,                 !- N1061
    0.01321,                 !- N1062
    0.01321,                 !- N1063
    0.01450,                 !- N1064
    0.01450,                 !- N1065
    0.01450,                 !- N1066
    0.02224,                 !- N1067
    0.02224,                 !- N1068
    0.02224,                 !- N1069
    -100.00000,              !- N1070
    -100.00000,              !- N1071
    0.00000,                 !- N1072
    100.00000,               !- N1073
    0.00100,                 !- N1074
    0.00100,                 !- N1075
    0.00100,                 !- N1076
    0.00763,                 !- N1077
    0.00763,                 !- N1078
    0.00763,                 !- N1079
    0.01321,                 !- N1080
    0.01321,                 !- N1081
    0.01321,                 !- N1082
    0.01450,                 !- N1083
    0.01450,                 !- N1084
    0.01450,                 !- N1085
    0.02224,                 !- N1086
    0.02224,                 !- N1087
    0.02224,                 !- N1088
    0.00000,                 !- N1089
    -100.00000,              !- N1090
    0.00000,                 !- N1091
    100.00000,               !- N1092
    0.00100,                 !- N1093
    0.00100,                 !- N1094
    0.00100,                 !- N1095
    0.00763,                 !- N1096
    0.00763,                 !- N1097
    0.00763,                 !- N1098
    0.01321,                 !- N1099
    0.01321,                 !- N1100
    0.01321,                 !- N1101
    0.01450,                 !- N1102
    0.01450,                 !- N1103
    0.01450,                 !- N1104
    0.02224,                 !- N1105
    0.02224,                 !- N1106
    0.02224,                 !- N1107
    100.00000,               !- N1108
    -100.00000,              !- N1109
    0.00000,                 !- N1110
    100.00000,               !- N1111
    0.00100,                 !- N1112
    0.00100,                 !- N1113
    0.00100,                 !- N1114
    0.00763,                 !- N1115
    0.00763,                 !- N1116
    0.00763,                 !- N1117
    0.01321,                 !- N1118
    0.01321,                 !- N1119
    0.01321,                 !- N1120
    0.01450,                 !- N1121
    0.01450,                 !- N1122
    0.01450,                 !- N1123
    0.02224,                 !- N1124
    0.02224,                 !- N1125
    0.02224,                 !- N1126
    -100.00000,              !- N1127
    0.00000,                 !- N1128
    0.00000,                 !- N1129
    100.00000,               !- N1130
    0.00100,                 !- N1131
    0.00100,                 !- N1132
    0.00100,                 !- N1133
    0.00763,                 !- N1134
    0.00763,                 !- N1135
    0.00763,                 !- N1136
    0.01321,                 !- N1137
    0.01321,                 !- N1138
    0.01321,                 !- N1139
    0.01450,                 !- N1140
    0.01450,                 !- N1141
    0.01450,                 !- N1142
    0.02224,                 !- N1143
    0.02224,                 !- N1144
    0.02224,                 !- N1145
    0.00000,                 !- N1146
    0.00000,                 !- N1147
    0.00000,                 !- N1148
    100.00000,               !- N1149
    0.00100,                 !- N1150
    0.00100,                 !- N1151
    0.00100,                 !- N1152
    0.00763,                 !- N1153
    0.00763,                 !- N1154
    0.00763,                 !- N1155
    0.01321,                 !- N1156
    0.01321,                 !- N1157
    0.01321,                 !- N1158
    0.01450,                 !- N1159
    0.01450,                 !- N1160
    0.01450,                 !- N1161
    0.02224,                 !- N1162
    0.02224,                 !- N1163
    0.02224,                 !- N1164
    100.00000,               !- N1165
    0.00000,                 !- N1166
    0.00000,                 !- N1167
    100.00000,               !- N1168
    0.00100,                 !- N1169
    0.00100,                 !- N1170
    0.00100,                 !- N1171
    0.00763,                 !- N1172
    0.00763,                 !- N1173
    0.00763,                 !- N1174
    0.01321,                 !- N1175
    0.01321,                 !- N1176
    0.01321,                 !- N1177
    0.01450,                 !- N1178
    0.01450,                 !- N1179
    0.01450,                 !- N1180
    0.02224,                 !- N1181
    0.02224,                 !- N1182
    0.02224,                 !- N1183
    -100.00000,              !- N1184
    100.00000,               !- N1185
    0.00000,                 !- N1186
    100.00000,               !- N1187
    0.00100,                 !- N1188
    0.00100,                 !- N1189
    0.00100,                 !- N1190
    0.00763,                 !- N1191
    0.00763,                 !- N1192
    0.00763,                 !- N1193
    0.01321,                 !- N1194
    0.01321,                 !- N1195
    0.01321,                 !- N1196
    0.01450,                 !- N1197
    0.01450,                 !- N1198
    0.01450,                 !- N1199
    0.02224,                 !- N1200
    0.02224,                 !- N1201
    0.02224,                 !- N1202
    0.00000,                 !- N1203
    100.00000,               !- N1204
    0.00000,                 !- N1205
    100.00000,               !- N1206
    0.00100,                 !- N1207
    0.00100,                 !- N1208
    0.00100,                 !- N1209
    0.00763,                 !- N1210
    0.00763,                 !- N1211
    0.00763,                 !- N1212
    0.01321,                 !- N1213
    0.01321,                 !- N1214
    0.01321,                 !- N1215
    0.01450,                 !- N1216
    0.01450,                 !- N1217
    0.01450,                 !- N1218
    0.02224,                 !- N1219
    0.02224,                 !- N1220
    0.02224,                 !- N1221
    100.00000,               !- N1222
    100.00000,               !- N1223
    0.00000,                 !- N1224
    100.00000,               !- N1225
    0.00100,                 !- N1226
    0.00100,                 !- N1227
    0.00100,                 !- N1228
    0.00763,                 !- N1229
    0.00763,                 !- N1230
    0.00763,                 !- N1231
    0.01321,                 !- N1232
    0.01321,                 !- N1233
    0.01321,                 !- N1234
    0.01450,                 !- N1235
    0.01450,                 !- N1236
    0.01450,                 !- N1237
    0.02224,                 !- N1238
    0.02224,                 !- N1239
    0.02224,                 !- N1240
    -100.00000,              !- N1241
    -100.00000,              !- N1242
    0.67380,                 !- N1243
    100.00000,               !- N1244
    0.00100,                 !- N1245
    0.00100,                 !- N1246
    0.00100,                 !- N1247
    0.00763,                 !- N1248
    0.00763,                 !- N1249
    0.00763,                 !- N1250
    0.01321,                 !- N1251
    0.01321,                 !- N1252
    0.01321,                 !- N1253
    0.01450,                 !- N1254
    0.01450,                 !- N1255
    0.01450,                 !- N1256
    0.02224,                 !- N1257
    0.02224,                 !- N1258
    0.02224,                 !- N1259
    0.00000,                 !- N1260
    -100.00000,              !- N1261
    0.67380,                 !- N1262
    100.00000,               !- N1263
    0.00100,                 !- N1264
    0.00100,                 !- N1265
    0.00100,                 !- N1266
    0.00763,                 !- N1267
    0.00763,                 !- N1268
    0.00763,                 !- N1269
    0.01321,                 !- N1270
    0.01321,                 !- N1271
    0.01321,                 !- N1272
    0.01450,                 !- N1273
    0.01450,                 !- N1274
    0.01450,                 !- N1275
    0.02224,                 !- N1276
    0.02224,                 !- N1277
    0.02224,                 !- N1278
    100.00000,               !- N1279
    -100.00000,              !- N1280
    0.67380,                 !- N1281
    100.00000,               !- N1282
    0.00100,                 !- N1283
    0.00100,                 !- N1284
    0.00100,                 !- N1285
    0.00763,                 !- N1286
    0.00763,                 !- N1287
    0.00763,                 !- N1288
    0.01321,                 !- N1289
    0.01321,                 !- N1290
    0.01321,                 !- N1291
    0.01450,                 !- N1292
    0.01450,                 !- N1293
    0.01450,                 !- N1294
    0.02224,                 !- N1295
    0.02224,                 !- N1296
    0.02224,                 !- N1297
    -100.00000,              !- N1298
    0.00000,                 !- N1299
    0.67380,                 !- N1300
    100.00000,               !- N1301
    0.00100,                 !- N1302
    0.00100,                 !- N1303
    0.00100,                 !- N1304
    0.00763,                 !- N1305
    0.00763,                 !- N1306
    0.00763,                 !- N1307
    0.01321,                 !- N1308
    0.01321,                 !- N1309
    0.01321,                 !- N1310
    0.01450,                 !- N1311
    0.01450,                 !- N1312
    0.01450,                 !- N1313
    0.02224,                 !- N1314
    0.02224,                 !- N1315
    0.02224,                 !- N1316
    0.00000,                 !- N1317
    0.00000,                 !- N1318
    0.67380,                 !- N1319
    100.00000,               !- N1320
    0.00100,                 !- N1321
    0.00100,                 !- N1322
    0.00100,                 !- N1323
    0.00763,                 !- N1324
    0.00763,                 !- N1325
    0.00763,                 !- N1326
    0.01321,                 !- N1327
    0.01321,                 !- N1328
    0.01321,                 !- N1329
    0.01450,                 !- N1330
    0.01450,                 !- N1331
    0.01450,                 !- N1332
    0.02224,                 !- N1333
    0.02224,                 !- N1334
    0.02224,                 !- N1335
    100.00000,               !- N1336
    0.00000,                 !- N1337
    0.67380,                 !- N1338
    100.00000,               !- N1339
    0.00100,                 !- N1340
    0.00100,                 !- N1341
    0.00100,                 !- N1342
    0.00763,                 !- N1343
    0.00763,                 !- N1344
    0.00763,                 !- N1345
    0.01321,                 !- N1346
    0.01321,                 !- N1347
    0.01321,                 !- N1348
    0.01450,                 !- N1349
    0.01450,                 !- N1350
    0.01450,                 !- N1351
    0.02224,                 !- N1352
    0.02224,                 !- N1353
    0.02224,                 !- N1354
    -100.00000,              !- N1355
    100.00000,               !- N1356
    0.67380,                 !- N1357
    100.00000,               !- N1358
    0.00100,                 !- N1359
    0.00100,                 !- N1360
    0.00100,                 !- N1361
    0.00763,                 !- N1362
    0.00763,                 !- N1363
    0.00763,                 !- N1364
    0.01321,                 !- N1365
    0.01321,                 !- N1366
    0.01321,                 !- N1367
    0.01450,                 !- N1368
    0.01450,                 !- N1369
    0.01450,                 !- N1370
    0.02224,                 !- N1371
    0.02224,                 !- N1372
    0.02224,                 !- N1373
    0.00000,                 !- N1374
    100.00000,               !- N1375
    0.67380,                 !- N1376
    100.00000,               !- N1377
    0.00100,                 !- N1378
    0.00100,                 !- N1379
    0.00100,                 !- N1380
    0.00763,                 !- N1381
    0.00763,                 !- N1382
    0.00763,                 !- N1383
    0.01321,                 !- N1384
    0.01321,                 !- N1385
    0.01321,                 !- N1386
    0.01450,                 !- N1387
    0.01450,                 !- N1388
    0.01450,                 !- N1389
    0.02224,                 !- N1390
    0.02224,                 !- N1391
    0.02224,                 !- N1392
    100.00000,               !- N1393
    100.00000,               !- N1394
    0.67380,                 !- N1395
    100.00000,               !- N1396
    0.00100,                 !- N1397
    0.00100,                 !- N1398
    0.00100,                 !- N1399
    0.00763,                 !- N1400
    0.00763,                 !- N1401
    0.00763,                 !- N1402
    0.01321,                 !- N1403
    0.01321,                 !- N1404
    0.01321,                 !- N1405
    0.01450,                 !- N1406
    0.01450,                 !- N1407
    0.01450,                 !- N1408
    0.02224,                 !- N1409
    0.02224,                 !- N1410
    0.02224,                 !- N1411
    -100.00000,              !- N1412
    -100.00000,              !- N1413
    1.34760,                 !- N1414
    100.00000,               !- N1415
    0.00100,                 !- N1416
    0.00100,                 !- N1417
    0.00100,                 !- N1418
    0.00763,                 !- N1419
    0.00763,                 !- N1420
    0.00763,                 !- N1421
    0.01321,                 !- N1422
    0.01321,                 !- N1423
    0.01321,                 !- N1424
    0.01450,                 !- N1425
    0.01450,                 !- N1426
    0.01450,                 !- N1427
    0.02224,                 !- N1428
    0.02224,                 !- N1429
    0.02224,                 !- N1430
    0.00000,                 !- N1431
    -100.00000,              !- N1432
    1.34760,                 !- N1433
    100.00000,               !- N1434
    0.00100,                 !- N1435
    0.00100,                 !- N1436
    0.00100,                 !- N1437
    0.00763,                 !- N1438
    0.00763,                 !- N1439
    0.00763,                 !- N1440
    0.01321,                 !- N1441
    0.01321,                 !- N1442
    0.01321,                 !- N1443
    0.01450,                 !- N1444
    0.01450,                 !- N1445
    0.01450,                 !- N1446
    0.02224,                 !- N1447
    0.02224,                 !- N1448
    0.02224,                 !- N1449
    100.00000,               !- N1450
    -100.00000,              !- N1451
    1.34760,                 !- N1452
    100.00000,               !- N1453
    0.00100,                 !- N1454
    0.00100,                 !- N1455
    0.00100,                 !- N1456
    0.00763,                 !- N1457
    0.00763,                 !- N1458
    0.00763,                 !- N1459
    0.01321,                 !- N1460
    0.01321,                 !- N1461
    0.01321,                 !- N1462
    0.01450,                 !- N1463
    0.01450,                 !- N1464
    0.01450,                 !- N1465
    0.02224,                 !- N1466
    0.02224,                 !- N1467
    0.02224,                 !- N1468
    -100.00000,              !- N1469
    0.00000,                 !- N1470
    1.34760,                 !- N1471
    100.00000,               !- N1472
    0.00100,                 !- N1473
    0.00100,                 !- N1474
    0.00100,                 !- N1475
    0.00763,                 !- N1476
    0.00763,                 !- N1477
    0.00763,                 !- N1478
    0.01321,                 !- N1479
    0.01321,                 !- N1480
    0.01321,                 !- N1481
    0.01450,                 !- N1482
    0.01450,                 !- N1483
    0.01450,                 !- N1484
    0.02224,                 !- N1485
    0.02224,                 !- N1486
    0.02224,                 !- N1487
    0.00000,                 !- N1488
    0.00000,                 !- N1489
    1.34760,                 !- N1490
    100.00000,               !- N1491
    0.00100,                 !- N1492
    0.00100,                 !- N1493
    0.00100,                 !- N1494
    0.00763,                 !- N1495
    0.00763,                 !- N1496
    0.00763,                 !- N1497
    0.01321,                 !- N1498
    0.01321,                 !- N1499
    0.01321,                 !- N1500
    0.01450,                 !- N1501
    0.01450,                 !- N1502
    0.01450,                 !- N1503
    0.02224,                 !- N1504
    0.02224,                 !- N1505
    0.02224,                 !- N1506
    100.00000,               !- N1507
    0.00000,                 !- N1508
    1.34760,                 !- N1509
    100.00000,               !- N1510
    0.00100,                 !- N1511
    0.00100,                 !- N1512
    0.00100,                 !- N1513
    0.00763,                 !- N1514
    0.00763,                 !- N1515
    0.00763,                 !- N1516
    0.01321,                 !- N1517
    0.01321,                 !- N1518
    0.01321,                 !- N1519
    0.01450,                 !- N1520
    0.01450,                 !- N1521
    0.01450,                 !- N1522
    0.02224,                 !- N1523
    0.02224,                 !- N1524
    0.02224,                 !- N1525
    -100.00000,              !- N1526
    100.00000,               !- N1527
    1.34760,                 !- N1528
    100.00000,               !- N1529
    0.00100,                 !- N1530
    0.00100,                 !- N1531
    0.00100,                 !- N1532
    0.00763,                 !- N1533
    0.00763,                 !- N1534
    0.00763,                 !- N1535
    0.01321,                 !- N1536
    0.01321,                 !- N1537
    0.01321,                 !- N1538
    0.01450,                 !- N1539
    0.01450,                 !- N1540
    0.01450,                 !- N1541
    0.02224,                 !- N1542
    0.02224,                 !- N1543
    0.02224,                 !- N1544
    0.00000,                 !- N1545
    100.00000,               !- N1546
    1.34760,                 !- N1547
    100.00000,               !- N1548
    0.00100,                 !- N1549
    0.00100,                 !- N1550
    0.00100,                 !- N1551
    0.00763,                 !- N1552
    0.00763,                 !- N1553
    0.00763,                 !- N1554
    0.01321,                 !- N1555
    0.01321,                 !- N1556
    0.01321,                 !- N1557
    0.01450,                 !- N1558
    0.01450,                 !- N1559
    0.01450,                 !- N1560
    0.02224,                 !- N1561
    0.02224,                 !- N1562
    0.02224,                 !- N1563
    100.00000,               !- N1564
    100.00000,               !- N1565
    1.34760,                 !- N1566
    100.00000,               !- N1567
    0.00100,                 !- N1568
    0.00100,                 !- N1569
    0.00100,                 !- N1570
    0.00763,                 !- N1571
    0.00763,                 !- N1572
    0.00763,                 !- N1573
    0.01321,                 !- N1574
    0.01321,                 !- N1575
    0.01321,                 !- N1576
    0.01450,                 !- N1577
    0.01450,                 !- N1578
    0.01450,                 !- N1579
    0.02224,                 !- N1580
    0.02224,                 !- N1581
    0.02224;                 !- N1582

  Table:MultiVariableLookup,
    Mode2_Power_lookup,      !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    Ascending,               !- X1 Sort Order
    Ascending,               !- X2 Sort Order
    1.3476,                  !- Normalization Reference
    -20,                     !- Minimum Value of X1
    100,                     !- Maximum Value of X1
    0,                       !- Minimum Value of X2
    0.03,                    !- Maximum Value of X2
    -20,                     !- Minimum Value of X3
    100,                     !- Maximum Value of X3
    0,                       !- Minimum Value of X4
    0.03,                    !- Maximum Value of X4
    0,                       !- Minimum Value of X5
    1,                       !- Maximum Value of X5
    0,                       !- Minimum Value of X6
    100,                     !- Maximum Value of X6
    -9999,                   !- Minimum Table Output
    9999,                    !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    Dimensionless,           !- Input Unit Type for X2
    Dimensionless,           !- Input Unit Type for X3
    Dimensionless,           !- Input Unit Type for X4
    Dimensionless,           !- Input Unit Type for X5
    Dimensionless,           !- Input Unit Type for X6
    Dimensionless,           !- Output Unit Type
    6,                       !- Number of Independent Variables
    3,                       !- Number of Values for Independent Variable X1
    5,                       !- Field 1 Determined by the Number of Independent Variables
    3,                       !- Field 2 Determined by the Number of Independent Variables
    3,                       !- Field 3 Determined by the Number of Independent Variables
    3,                       !- N22
    3,                       !- N23
    10.00000,                !- N24
    18.33335,                !- N25
    26.66670,                !- N26
    0.00100,                 !- N27
    0.00763,                 !- N28
    0.01321,                 !- N29
    0.01450,                 !- N30
    0.02224,                 !- N31
    -100.00000,              !- N32
    0.00000,                 !- N33
    100.00000,               !- N34
    -100.00000,              !- N35
    0.00000,                 !- N36
    100.00000,               !- N37
    0.00000,                 !- N38
    0.67380,                 !- N39
    1.34760,                 !- N40
    -100.00000,              !- N41
    0.00000,                 !- N42
    100.00000,               !- N43
    -100.00000,              !- N44
    -100.00000,              !- N45
    0.00000,                 !- N46
    -100.00000,              !- N47
    0.13550,                 !- N48
    0.13550,                 !- N49
    0.13550,                 !- N50
    0.13550,                 !- N51
    -0.14263,                !- N52
    -0.14263,                !- N53
    -0.14263,                !- N54
    0.13550,                 !- N55
    -0.14263,                !- N56
    -0.14263,                !- N57
    -0.14263,                !- N58
    0.13550,                 !- N59
    -0.14263,                !- N60
    -0.14263,                !- N61
    0.13550,                 !- N62
    0.00000,                 !- N63
    -100.00000,              !- N64
    0.00000,                 !- N65
    -100.00000,              !- N66
    0.13550,                 !- N67
    0.13550,                 !- N68
    0.13550,                 !- N69
    0.13550,                 !- N70
    -0.14263,                !- N71
    -0.14263,                !- N72
    -0.14263,                !- N73
    0.13550,                 !- N74
    -0.14263,                !- N75
    -0.14263,                !- N76
    -0.14263,                !- N77
    0.13550,                 !- N78
    -0.14263,                !- N79
    -0.14263,                !- N80
    0.13550,                 !- N81
    100.00000,               !- N82
    -100.00000,              !- N83
    0.00000,                 !- N84
    -100.00000,              !- N85
    0.13550,                 !- N86
    0.13550,                 !- N87
    0.13550,                 !- N88
    0.13550,                 !- N89
    -0.14263,                !- N90
    -0.14263,                !- N91
    -0.14263,                !- N92
    0.13550,                 !- N93
    -0.14263,                !- N94
    -0.14263,                !- N95
    -0.14263,                !- N96
    0.13550,                 !- N97
    -0.14263,                !- N98
    -0.14263,                !- N99
    0.13550,                 !- N100
    -100.00000,              !- N101
    0.00000,                 !- N102
    0.00000,                 !- N103
    -100.00000,              !- N104
    0.13550,                 !- N105
    0.13550,                 !- N106
    0.13550,                 !- N107
    0.13550,                 !- N108
    -0.14263,                !- N109
    -0.14263,                !- N110
    -0.14263,                !- N111
    0.13550,                 !- N112
    -0.14263,                !- N113
    -0.14263,                !- N114
    -0.14263,                !- N115
    0.13550,                 !- N116
    -0.14263,                !- N117
    -0.14263,                !- N118
    0.13550,                 !- N119
    0.00000,                 !- N120
    0.00000,                 !- N121
    0.00000,                 !- N122
    -100.00000,              !- N123
    0.13550,                 !- N124
    0.13550,                 !- N125
    0.13550,                 !- N126
    0.13550,                 !- N127
    -0.14263,                !- N128
    -0.14263,                !- N129
    -0.14263,                !- N130
    0.13550,                 !- N131
    -0.14263,                !- N132
    -0.14263,                !- N133
    -0.14263,                !- N134
    0.13550,                 !- N135
    -0.14263,                !- N136
    -0.14263,                !- N137
    0.13550,                 !- N138
    100.00000,               !- N139
    0.00000,                 !- N140
    0.00000,                 !- N141
    -100.00000,              !- N142
    0.13550,                 !- N143
    0.13550,                 !- N144
    0.13550,                 !- N145
    0.13550,                 !- N146
    -0.14263,                !- N147
    -0.14263,                !- N148
    -0.14263,                !- N149
    0.13550,                 !- N150
    -0.14263,                !- N151
    -0.14263,                !- N152
    -0.14263,                !- N153
    0.13550,                 !- N154
    -0.14263,                !- N155
    -0.14263,                !- N156
    0.13550,                 !- N157
    -100.00000,              !- N158
    100.00000,               !- N159
    0.00000,                 !- N160
    -100.00000,              !- N161
    0.13550,                 !- N162
    0.13550,                 !- N163
    0.13550,                 !- N164
    0.13550,                 !- N165
    -0.14263,                !- N166
    -0.14263,                !- N167
    -0.14263,                !- N168
    0.13550,                 !- N169
    -0.14263,                !- N170
    -0.14263,                !- N171
    -0.14263,                !- N172
    0.13550,                 !- N173
    -0.14263,                !- N174
    -0.14263,                !- N175
    0.13550,                 !- N176
    0.00000,                 !- N177
    100.00000,               !- N178
    0.00000,                 !- N179
    -100.00000,              !- N180
    0.13550,                 !- N181
    0.13550,                 !- N182
    0.13550,                 !- N183
    0.13550,                 !- N184
    -0.14263,                !- N185
    -0.14263,                !- N186
    -0.14263,                !- N187
    0.13550,                 !- N188
    -0.14263,                !- N189
    -0.14263,                !- N190
    -0.14263,                !- N191
    0.13550,                 !- N192
    -0.14263,                !- N193
    -0.14263,                !- N194
    0.13550,                 !- N195
    100.00000,               !- N196
    100.00000,               !- N197
    0.00000,                 !- N198
    -100.00000,              !- N199
    0.13550,                 !- N200
    0.13550,                 !- N201
    0.13550,                 !- N202
    0.13550,                 !- N203
    -0.14263,                !- N204
    -0.14263,                !- N205
    -0.14263,                !- N206
    0.13550,                 !- N207
    -0.14263,                !- N208
    -0.14263,                !- N209
    -0.14263,                !- N210
    0.13550,                 !- N211
    -0.14263,                !- N212
    -0.14263,                !- N213
    0.13550,                 !- N214
    -100.00000,              !- N215
    -100.00000,              !- N216
    0.67380,                 !- N217
    -100.00000,              !- N218
    0.46070,                 !- N219
    0.45760,                 !- N220
    0.45450,                 !- N221
    0.44970,                 !- N222
    1.00359,                 !- N223
    1.00359,                 !- N224
    1.00359,                 !- N225
    0.44150,                 !- N226
    1.00359,                 !- N227
    1.00359,                 !- N228
    1.00359,                 !- N229
    0.43860,                 !- N230
    1.00359,                 !- N231
    1.00359,                 !- N232
    0.43210,                 !- N233
    0.00000,                 !- N234
    -100.00000,              !- N235
    0.67380,                 !- N236
    -100.00000,              !- N237
    0.46070,                 !- N238
    0.45760,                 !- N239
    0.45450,                 !- N240
    0.44970,                 !- N241
    1.00359,                 !- N242
    1.00359,                 !- N243
    1.00359,                 !- N244
    0.44150,                 !- N245
    1.00359,                 !- N246
    1.00359,                 !- N247
    1.00359,                 !- N248
    0.43860,                 !- N249
    1.00359,                 !- N250
    1.00359,                 !- N251
    0.43210,                 !- N252
    100.00000,               !- N253
    -100.00000,              !- N254
    0.67380,                 !- N255
    -100.00000,              !- N256
    0.46070,                 !- N257
    0.45760,                 !- N258
    0.45450,                 !- N259
    0.44970,                 !- N260
    1.00359,                 !- N261
    1.00359,                 !- N262
    1.00359,                 !- N263
    0.44150,                 !- N264
    1.00359,                 !- N265
    1.00359,                 !- N266
    1.00359,                 !- N267
    0.43860,                 !- N268
    1.00359,                 !- N269
    1.00359,                 !- N270
    0.43210,                 !- N271
    -100.00000,              !- N272
    0.00000,                 !- N273
    0.67380,                 !- N274
    -100.00000,              !- N275
    0.46070,                 !- N276
    0.45760,                 !- N277
    0.45450,                 !- N278
    0.44970,                 !- N279
    1.00359,                 !- N280
    1.00359,                 !- N281
    1.00359,                 !- N282
    0.44150,                 !- N283
    1.00359,                 !- N284
    1.00359,                 !- N285
    1.00359,                 !- N286
    0.43860,                 !- N287
    1.00359,                 !- N288
    1.00359,                 !- N289
    0.43210,                 !- N290
    0.00000,                 !- N291
    0.00000,                 !- N292
    0.67380,                 !- N293
    -100.00000,              !- N294
    0.46070,                 !- N295
    0.45760,                 !- N296
    0.45450,                 !- N297
    0.44970,                 !- N298
    1.00359,                 !- N299
    1.00359,                 !- N300
    1.00359,                 !- N301
    0.44150,                 !- N302
    1.00359,                 !- N303
    1.00359,                 !- N304
    1.00359,                 !- N305
    0.43860,                 !- N306
    1.00359,                 !- N307
    1.00359,                 !- N308
    0.43210,                 !- N309
    100.00000,               !- N310
    0.00000,                 !- N311
    0.67380,                 !- N312
    -100.00000,              !- N313
    0.46070,                 !- N314
    0.45760,                 !- N315
    0.45450,                 !- N316
    0.44970,                 !- N317
    1.00359,                 !- N318
    1.00359,                 !- N319
    1.00359,                 !- N320
    0.44150,                 !- N321
    1.00359,                 !- N322
    1.00359,                 !- N323
    1.00359,                 !- N324
    0.43860,                 !- N325
    1.00359,                 !- N326
    1.00359,                 !- N327
    0.43210,                 !- N328
    -100.00000,              !- N329
    100.00000,               !- N330
    0.67380,                 !- N331
    -100.00000,              !- N332
    0.46070,                 !- N333
    0.45760,                 !- N334
    0.45450,                 !- N335
    0.44970,                 !- N336
    1.00359,                 !- N337
    1.00359,                 !- N338
    1.00359,                 !- N339
    0.44150,                 !- N340
    1.00359,                 !- N341
    1.00359,                 !- N342
    1.00359,                 !- N343
    0.43860,                 !- N344
    1.00359,                 !- N345
    1.00359,                 !- N346
    0.43210,                 !- N347
    0.00000,                 !- N348
    100.00000,               !- N349
    0.67380,                 !- N350
    -100.00000,              !- N351
    0.46070,                 !- N352
    0.45760,                 !- N353
    0.45450,                 !- N354
    0.44970,                 !- N355
    1.00359,                 !- N356
    1.00359,                 !- N357
    1.00359,                 !- N358
    0.44150,                 !- N359
    1.00359,                 !- N360
    1.00359,                 !- N361
    1.00359,                 !- N362
    0.43860,                 !- N363
    1.00359,                 !- N364
    1.00359,                 !- N365
    0.43210,                 !- N366
    100.00000,               !- N367
    100.00000,               !- N368
    0.67380,                 !- N369
    -100.00000,              !- N370
    0.46070,                 !- N371
    0.45760,                 !- N372
    0.45450,                 !- N373
    0.44970,                 !- N374
    1.00359,                 !- N375
    1.00359,                 !- N376
    1.00359,                 !- N377
    0.44150,                 !- N378
    1.00359,                 !- N379
    1.00359,                 !- N380
    1.00359,                 !- N381
    0.43860,                 !- N382
    1.00359,                 !- N383
    1.00359,                 !- N384
    0.43210,                 !- N385
    -100.00000,              !- N386
    -100.00000,              !- N387
    1.34760,                 !- N388
    -100.00000,              !- N389
    2.52620,                 !- N390
    2.50330,                 !- N391
    2.48090,                 !- N392
    2.44580,                 !- N393
    2.14981,                 !- N394
    2.14981,                 !- N395
    2.14981,                 !- N396
    2.38500,                 !- N397
    2.14981,                 !- N398
    2.14981,                 !- N399
    2.14981,                 !- N400
    2.36360,                 !- N401
    2.14981,                 !- N402
    2.14981,                 !- N403
    2.31590,                 !- N404
    0.00000,                 !- N405
    -100.00000,              !- N406
    1.34760,                 !- N407
    -100.00000,              !- N408
    2.52620,                 !- N409
    2.50330,                 !- N410
    2.48090,                 !- N411
    2.44580,                 !- N412
    2.14981,                 !- N413
    2.14981,                 !- N414
    2.14981,                 !- N415
    2.38500,                 !- N416
    2.14981,                 !- N417
    2.14981,                 !- N418
    2.14981,                 !- N419
    2.36360,                 !- N420
    2.14981,                 !- N421
    2.14981,                 !- N422
    2.31590,                 !- N423
    100.00000,               !- N424
    -100.00000,              !- N425
    1.34760,                 !- N426
    -100.00000,              !- N427
    2.52620,                 !- N428
    2.50330,                 !- N429
    2.48090,                 !- N430
    2.44580,                 !- N431
    2.14981,                 !- N432
    2.14981,                 !- N433
    2.14981,                 !- N434
    2.38500,                 !- N435
    2.14981,                 !- N436
    2.14981,                 !- N437
    2.14981,                 !- N438
    2.36360,                 !- N439
    2.14981,                 !- N440
    2.14981,                 !- N441
    2.31590,                 !- N442
    -100.00000,              !- N443
    0.00000,                 !- N444
    1.34760,                 !- N445
    -100.00000,              !- N446
    2.52620,                 !- N447
    2.50330,                 !- N448
    2.48090,                 !- N449
    2.44580,                 !- N450
    2.14981,                 !- N451
    2.14981,                 !- N452
    2.14981,                 !- N453
    2.38500,                 !- N454
    2.14981,                 !- N455
    2.14981,                 !- N456
    2.14981,                 !- N457
    2.36360,                 !- N458
    2.14981,                 !- N459
    2.14981,                 !- N460
    2.31590,                 !- N461
    0.00000,                 !- N462
    0.00000,                 !- N463
    1.34760,                 !- N464
    -100.00000,              !- N465
    2.52620,                 !- N466
    2.50330,                 !- N467
    2.48090,                 !- N468
    2.44580,                 !- N469
    2.14981,                 !- N470
    2.14981,                 !- N471
    2.14981,                 !- N472
    2.38500,                 !- N473
    2.14981,                 !- N474
    2.14981,                 !- N475
    2.14981,                 !- N476
    2.36360,                 !- N477
    2.14981,                 !- N478
    2.14981,                 !- N479
    2.31590,                 !- N480
    100.00000,               !- N481
    0.00000,                 !- N482
    1.34760,                 !- N483
    -100.00000,              !- N484
    2.52620,                 !- N485
    2.50330,                 !- N486
    2.48090,                 !- N487
    2.44580,                 !- N488
    2.14981,                 !- N489
    2.14981,                 !- N490
    2.14981,                 !- N491
    2.38500,                 !- N492
    2.14981,                 !- N493
    2.14981,                 !- N494
    2.14981,                 !- N495
    2.36360,                 !- N496
    2.14981,                 !- N497
    2.14981,                 !- N498
    2.31590,                 !- N499
    -100.00000,              !- N500
    100.00000,               !- N501
    1.34760,                 !- N502
    -100.00000,              !- N503
    2.52620,                 !- N504
    2.50330,                 !- N505
    2.48090,                 !- N506
    2.44580,                 !- N507
    2.14981,                 !- N508
    2.14981,                 !- N509
    2.14981,                 !- N510
    2.38500,                 !- N511
    2.14981,                 !- N512
    2.14981,                 !- N513
    2.14981,                 !- N514
    2.36360,                 !- N515
    2.14981,                 !- N516
    2.14981,                 !- N517
    2.31590,                 !- N518
    0.00000,                 !- N519
    100.00000,               !- N520
    1.34760,                 !- N521
    -100.00000,              !- N522
    2.52620,                 !- N523
    2.50330,                 !- N524
    2.48090,                 !- N525
    2.44580,                 !- N526
    2.14981,                 !- N527
    2.14981,                 !- N528
    2.14981,                 !- N529
    2.38500,                 !- N530
    2.14981,                 !- N531
    2.14981,                 !- N532
    2.14981,                 !- N533
    2.36360,                 !- N534
    2.14981,                 !- N535
    2.14981,                 !- N536
    2.31590,                 !- N537
    100.00000,               !- N538
    100.00000,               !- N539
    1.34760,                 !- N540
    -100.00000,              !- N541
    2.52620,                 !- N542
    2.50330,                 !- N543
    2.48090,                 !- N544
    2.44580,                 !- N545
    2.14981,                 !- N546
    2.14981,                 !- N547
    2.14981,                 !- N548
    2.38500,                 !- N549
    2.14981,                 !- N550
    2.14981,                 !- N551
    2.14981,                 !- N552
    2.36360,                 !- N553
    2.14981,                 !- N554
    2.14981,                 !- N555
    2.31590,                 !- N556
    -100.00000,              !- N557
    -100.00000,              !- N558
    0.00000,                 !- N559
    0.00000,                 !- N560
    0.13550,                 !- N561
    0.13550,                 !- N562
    0.13550,                 !- N563
    0.13550,                 !- N564
    -0.14263,                !- N565
    -0.14263,                !- N566
    -0.14263,                !- N567
    0.13550,                 !- N568
    -0.14263,                !- N569
    -0.14263,                !- N570
    -0.14263,                !- N571
    0.13550,                 !- N572
    -0.14263,                !- N573
    -0.14263,                !- N574
    0.13550,                 !- N575
    0.00000,                 !- N576
    -100.00000,              !- N577
    0.00000,                 !- N578
    0.00000,                 !- N579
    0.13550,                 !- N580
    0.13550,                 !- N581
    0.13550,                 !- N582
    0.13550,                 !- N583
    -0.14263,                !- N584
    -0.14263,                !- N585
    -0.14263,                !- N586
    0.13550,                 !- N587
    -0.14263,                !- N588
    -0.14263,                !- N589
    -0.14263,                !- N590
    0.13550,                 !- N591
    -0.14263,                !- N592
    -0.14263,                !- N593
    0.13550,                 !- N594
    100.00000,               !- N595
    -100.00000,              !- N596
    0.00000,                 !- N597
    0.00000,                 !- N598
    0.13550,                 !- N599
    0.13550,                 !- N600
    0.13550,                 !- N601
    0.13550,                 !- N602
    -0.14263,                !- N603
    -0.14263,                !- N604
    -0.14263,                !- N605
    0.13550,                 !- N606
    -0.14263,                !- N607
    -0.14263,                !- N608
    -0.14263,                !- N609
    0.13550,                 !- N610
    -0.14263,                !- N611
    -0.14263,                !- N612
    0.13550,                 !- N613
    -100.00000,              !- N614
    0.00000,                 !- N615
    0.00000,                 !- N616
    0.00000,                 !- N617
    0.13550,                 !- N618
    0.13550,                 !- N619
    0.13550,                 !- N620
    0.13550,                 !- N621
    -0.14263,                !- N622
    -0.14263,                !- N623
    -0.14263,                !- N624
    0.13550,                 !- N625
    -0.14263,                !- N626
    -0.14263,                !- N627
    -0.14263,                !- N628
    0.13550,                 !- N629
    -0.14263,                !- N630
    -0.14263,                !- N631
    0.13550,                 !- N632
    0.00000,                 !- N633
    0.00000,                 !- N634
    0.00000,                 !- N635
    0.00000,                 !- N636
    0.13550,                 !- N637
    0.13550,                 !- N638
    0.13550,                 !- N639
    0.13550,                 !- N640
    -0.14263,                !- N641
    -0.14263,                !- N642
    -0.14263,                !- N643
    0.13550,                 !- N644
    -0.14263,                !- N645
    -0.14263,                !- N646
    -0.14263,                !- N647
    0.13550,                 !- N648
    -0.14263,                !- N649
    -0.14263,                !- N650
    0.13550,                 !- N651
    100.00000,               !- N652
    0.00000,                 !- N653
    0.00000,                 !- N654
    0.00000,                 !- N655
    0.13550,                 !- N656
    0.13550,                 !- N657
    0.13550,                 !- N658
    0.13550,                 !- N659
    -0.14263,                !- N660
    -0.14263,                !- N661
    -0.14263,                !- N662
    0.13550,                 !- N663
    -0.14263,                !- N664
    -0.14263,                !- N665
    -0.14263,                !- N666
    0.13550,                 !- N667
    -0.14263,                !- N668
    -0.14263,                !- N669
    0.13550,                 !- N670
    -100.00000,              !- N671
    100.00000,               !- N672
    0.00000,                 !- N673
    0.00000,                 !- N674
    0.13550,                 !- N675
    0.13550,                 !- N676
    0.13550,                 !- N677
    0.13550,                 !- N678
    -0.14263,                !- N679
    -0.14263,                !- N680
    -0.14263,                !- N681
    0.13550,                 !- N682
    -0.14263,                !- N683
    -0.14263,                !- N684
    -0.14263,                !- N685
    0.13550,                 !- N686
    -0.14263,                !- N687
    -0.14263,                !- N688
    0.13550,                 !- N689
    0.00000,                 !- N690
    100.00000,               !- N691
    0.00000,                 !- N692
    0.00000,                 !- N693
    0.13550,                 !- N694
    0.13550,                 !- N695
    0.13550,                 !- N696
    0.13550,                 !- N697
    -0.14263,                !- N698
    -0.14263,                !- N699
    -0.14263,                !- N700
    0.13550,                 !- N701
    -0.14263,                !- N702
    -0.14263,                !- N703
    -0.14263,                !- N704
    0.13550,                 !- N705
    -0.14263,                !- N706
    -0.14263,                !- N707
    0.13550,                 !- N708
    100.00000,               !- N709
    100.00000,               !- N710
    0.00000,                 !- N711
    0.00000,                 !- N712
    0.13550,                 !- N713
    0.13550,                 !- N714
    0.13550,                 !- N715
    0.13550,                 !- N716
    -0.14263,                !- N717
    -0.14263,                !- N718
    -0.14263,                !- N719
    0.13550,                 !- N720
    -0.14263,                !- N721
    -0.14263,                !- N722
    -0.14263,                !- N723
    0.13550,                 !- N724
    -0.14263,                !- N725
    -0.14263,                !- N726
    0.13550,                 !- N727
    -100.00000,              !- N728
    -100.00000,              !- N729
    0.67380,                 !- N730
    0.00000,                 !- N731
    0.46070,                 !- N732
    0.45760,                 !- N733
    0.45450,                 !- N734
    0.44970,                 !- N735
    1.00359,                 !- N736
    1.00359,                 !- N737
    1.00359,                 !- N738
    0.44150,                 !- N739
    1.00359,                 !- N740
    1.00359,                 !- N741
    1.00359,                 !- N742
    0.43860,                 !- N743
    1.00359,                 !- N744
    1.00359,                 !- N745
    0.43210,                 !- N746
    0.00000,                 !- N747
    -100.00000,              !- N748
    0.67380,                 !- N749
    0.00000,                 !- N750
    0.46070,                 !- N751
    0.45760,                 !- N752
    0.45450,                 !- N753
    0.44970,                 !- N754
    1.00359,                 !- N755
    1.00359,                 !- N756
    1.00359,                 !- N757
    0.44150,                 !- N758
    1.00359,                 !- N759
    1.00359,                 !- N760
    1.00359,                 !- N761
    0.43860,                 !- N762
    1.00359,                 !- N763
    1.00359,                 !- N764
    0.43210,                 !- N765
    100.00000,               !- N766
    -100.00000,              !- N767
    0.67380,                 !- N768
    0.00000,                 !- N769
    0.46070,                 !- N770
    0.45760,                 !- N771
    0.45450,                 !- N772
    0.44970,                 !- N773
    1.00359,                 !- N774
    1.00359,                 !- N775
    1.00359,                 !- N776
    0.44150,                 !- N777
    1.00359,                 !- N778
    1.00359,                 !- N779
    1.00359,                 !- N780
    0.43860,                 !- N781
    1.00359,                 !- N782
    1.00359,                 !- N783
    0.43210,                 !- N784
    -100.00000,              !- N785
    0.00000,                 !- N786
    0.67380,                 !- N787
    0.00000,                 !- N788
    0.46070,                 !- N789
    0.45760,                 !- N790
    0.45450,                 !- N791
    0.44970,                 !- N792
    1.00359,                 !- N793
    1.00359,                 !- N794
    1.00359,                 !- N795
    0.44150,                 !- N796
    1.00359,                 !- N797
    1.00359,                 !- N798
    1.00359,                 !- N799
    0.43860,                 !- N800
    1.00359,                 !- N801
    1.00359,                 !- N802
    0.43210,                 !- N803
    0.00000,                 !- N804
    0.00000,                 !- N805
    0.67380,                 !- N806
    0.00000,                 !- N807
    0.46070,                 !- N808
    0.45760,                 !- N809
    0.45450,                 !- N810
    0.44970,                 !- N811
    1.00359,                 !- N812
    1.00359,                 !- N813
    1.00359,                 !- N814
    0.44150,                 !- N815
    1.00359,                 !- N816
    1.00359,                 !- N817
    1.00359,                 !- N818
    0.43860,                 !- N819
    1.00359,                 !- N820
    1.00359,                 !- N821
    0.43210,                 !- N822
    100.00000,               !- N823
    0.00000,                 !- N824
    0.67380,                 !- N825
    0.00000,                 !- N826
    0.46070,                 !- N827
    0.45760,                 !- N828
    0.45450,                 !- N829
    0.44970,                 !- N830
    1.00359,                 !- N831
    1.00359,                 !- N832
    1.00359,                 !- N833
    0.44150,                 !- N834
    1.00359,                 !- N835
    1.00359,                 !- N836
    1.00359,                 !- N837
    0.43860,                 !- N838
    1.00359,                 !- N839
    1.00359,                 !- N840
    0.43210,                 !- N841
    -100.00000,              !- N842
    100.00000,               !- N843
    0.67380,                 !- N844
    0.00000,                 !- N845
    0.46070,                 !- N846
    0.45760,                 !- N847
    0.45450,                 !- N848
    0.44970,                 !- N849
    1.00359,                 !- N850
    1.00359,                 !- N851
    1.00359,                 !- N852
    0.44150,                 !- N853
    1.00359,                 !- N854
    1.00359,                 !- N855
    1.00359,                 !- N856
    0.43860,                 !- N857
    1.00359,                 !- N858
    1.00359,                 !- N859
    0.43210,                 !- N860
    0.00000,                 !- N861
    100.00000,               !- N862
    0.67380,                 !- N863
    0.00000,                 !- N864
    0.46070,                 !- N865
    0.45760,                 !- N866
    0.45450,                 !- N867
    0.44970,                 !- N868
    1.00359,                 !- N869
    1.00359,                 !- N870
    1.00359,                 !- N871
    0.44150,                 !- N872
    1.00359,                 !- N873
    1.00359,                 !- N874
    1.00359,                 !- N875
    0.43860,                 !- N876
    1.00359,                 !- N877
    1.00359,                 !- N878
    0.43210,                 !- N879
    100.00000,               !- N880
    100.00000,               !- N881
    0.67380,                 !- N882
    0.00000,                 !- N883
    0.46070,                 !- N884
    0.45760,                 !- N885
    0.45450,                 !- N886
    0.44970,                 !- N887
    1.00359,                 !- N888
    1.00359,                 !- N889
    1.00359,                 !- N890
    0.44150,                 !- N891
    1.00359,                 !- N892
    1.00359,                 !- N893
    1.00359,                 !- N894
    0.43860,                 !- N895
    1.00359,                 !- N896
    1.00359,                 !- N897
    0.43210,                 !- N898
    -100.00000,              !- N899
    -100.00000,              !- N900
    1.34760,                 !- N901
    0.00000,                 !- N902
    2.52620,                 !- N903
    2.50330,                 !- N904
    2.48090,                 !- N905
    2.44580,                 !- N906
    2.14981,                 !- N907
    2.14981,                 !- N908
    2.14981,                 !- N909
    2.38500,                 !- N910
    2.14981,                 !- N911
    2.14981,                 !- N912
    2.14981,                 !- N913
    2.36360,                 !- N914
    2.14981,                 !- N915
    2.14981,                 !- N916
    2.31590,                 !- N917
    0.00000,                 !- N918
    -100.00000,              !- N919
    1.34760,                 !- N920
    0.00000,                 !- N921
    2.52620,                 !- N922
    2.50330,                 !- N923
    2.48090,                 !- N924
    2.44580,                 !- N925
    2.14981,                 !- N926
    2.14981,                 !- N927
    2.14981,                 !- N928
    2.38500,                 !- N929
    2.14981,                 !- N930
    2.14981,                 !- N931
    2.14981,                 !- N932
    2.36360,                 !- N933
    2.14981,                 !- N934
    2.14981,                 !- N935
    2.31590,                 !- N936
    100.00000,               !- N937
    -100.00000,              !- N938
    1.34760,                 !- N939
    0.00000,                 !- N940
    2.52620,                 !- N941
    2.50330,                 !- N942
    2.48090,                 !- N943
    2.44580,                 !- N944
    2.14981,                 !- N945
    2.14981,                 !- N946
    2.14981,                 !- N947
    2.38500,                 !- N948
    2.14981,                 !- N949
    2.14981,                 !- N950
    2.14981,                 !- N951
    2.36360,                 !- N952
    2.14981,                 !- N953
    2.14981,                 !- N954
    2.31590,                 !- N955
    -100.00000,              !- N956
    0.00000,                 !- N957
    1.34760,                 !- N958
    0.00000,                 !- N959
    2.52620,                 !- N960
    2.50330,                 !- N961
    2.48090,                 !- N962
    2.44580,                 !- N963
    2.14981,                 !- N964
    2.14981,                 !- N965
    2.14981,                 !- N966
    2.38500,                 !- N967
    2.14981,                 !- N968
    2.14981,                 !- N969
    2.14981,                 !- N970
    2.36360,                 !- N971
    2.14981,                 !- N972
    2.14981,                 !- N973
    2.31590,                 !- N974
    0.00000,                 !- N975
    0.00000,                 !- N976
    1.34760,                 !- N977
    0.00000,                 !- N978
    2.52620,                 !- N979
    2.50330,                 !- N980
    2.48090,                 !- N981
    2.44580,                 !- N982
    2.14981,                 !- N983
    2.14981,                 !- N984
    2.14981,                 !- N985
    2.38500,                 !- N986
    2.14981,                 !- N987
    2.14981,                 !- N988
    2.14981,                 !- N989
    2.36360,                 !- N990
    2.14981,                 !- N991
    2.14981,                 !- N992
    2.31590,                 !- N993
    100.00000,               !- N994
    0.00000,                 !- N995
    1.34760,                 !- N996
    0.00000,                 !- N997
    2.52620,                 !- N998
    2.50330,                 !- N999
    2.48090,                 !- N1000
    2.44580,                 !- N1001
    2.14981,                 !- N1002
    2.14981,                 !- N1003
    2.14981,                 !- N1004
    2.38500,                 !- N1005
    2.14981,                 !- N1006
    2.14981,                 !- N1007
    2.14981,                 !- N1008
    2.36360,                 !- N1009
    2.14981,                 !- N1010
    2.14981,                 !- N1011
    2.31590,                 !- N1012
    -100.00000,              !- N1013
    100.00000,               !- N1014
    1.34760,                 !- N1015
    0.00000,                 !- N1016
    2.52620,                 !- N1017
    2.50330,                 !- N1018
    2.48090,                 !- N1019
    2.44580,                 !- N1020
    2.14981,                 !- N1021
    2.14981,                 !- N1022
    2.14981,                 !- N1023
    2.38500,                 !- N1024
    2.14981,                 !- N1025
    2.14981,                 !- N1026
    2.14981,                 !- N1027
    2.36360,                 !- N1028
    2.14981,                 !- N1029
    2.14981,                 !- N1030
    2.31590,                 !- N1031
    0.00000,                 !- N1032
    100.00000,               !- N1033
    1.34760,                 !- N1034
    0.00000,                 !- N1035
    2.52620,                 !- N1036
    2.50330,                 !- N1037
    2.48090,                 !- N1038
    2.44580,                 !- N1039
    2.14981,                 !- N1040
    2.14981,                 !- N1041
    2.14981,                 !- N1042
    2.38500,                 !- N1043
    2.14981,                 !- N1044
    2.14981,                 !- N1045
    2.14981,                 !- N1046
    2.36360,                 !- N1047
    2.14981,                 !- N1048
    2.14981,                 !- N1049
    2.31590,                 !- N1050
    100.00000,               !- N1051
    100.00000,               !- N1052
    1.34760,                 !- N1053
    0.00000,                 !- N1054
    2.52620,                 !- N1055
    2.50330,                 !- N1056
    2.48090,                 !- N1057
    2.44580,                 !- N1058
    2.14981,                 !- N1059
    2.14981,                 !- N1060
    2.14981,                 !- N1061
    2.38500,                 !- N1062
    2.14981,                 !- N1063
    2.14981,                 !- N1064
    2.14981,                 !- N1065
    2.36360,                 !- N1066
    2.14981,                 !- N1067
    2.14981,                 !- N1068
    2.31590,                 !- N1069
    -100.00000,              !- N1070
    -100.00000,              !- N1071
    0.00000,                 !- N1072
    100.00000,               !- N1073
    0.13550,                 !- N1074
    0.13550,                 !- N1075
    0.13550,                 !- N1076
    0.13550,                 !- N1077
    -0.14263,                !- N1078
    -0.14263,                !- N1079
    -0.14263,                !- N1080
    0.13550,                 !- N1081
    -0.14263,                !- N1082
    -0.14263,                !- N1083
    -0.14263,                !- N1084
    0.13550,                 !- N1085
    -0.14263,                !- N1086
    -0.14263,                !- N1087
    0.13550,                 !- N1088
    0.00000,                 !- N1089
    -100.00000,              !- N1090
    0.00000,                 !- N1091
    100.00000,               !- N1092
    0.13550,                 !- N1093
    0.13550,                 !- N1094
    0.13550,                 !- N1095
    0.13550,                 !- N1096
    -0.14263,                !- N1097
    -0.14263,                !- N1098
    -0.14263,                !- N1099
    0.13550,                 !- N1100
    -0.14263,                !- N1101
    -0.14263,                !- N1102
    -0.14263,                !- N1103
    0.13550,                 !- N1104
    -0.14263,                !- N1105
    -0.14263,                !- N1106
    0.13550,                 !- N1107
    100.00000,               !- N1108
    -100.00000,              !- N1109
    0.00000,                 !- N1110
    100.00000,               !- N1111
    0.13550,                 !- N1112
    0.13550,                 !- N1113
    0.13550,                 !- N1114
    0.13550,                 !- N1115
    -0.14263,                !- N1116
    -0.14263,                !- N1117
    -0.14263,                !- N1118
    0.13550,                 !- N1119
    -0.14263,                !- N1120
    -0.14263,                !- N1121
    -0.14263,                !- N1122
    0.13550,                 !- N1123
    -0.14263,                !- N1124
    -0.14263,                !- N1125
    0.13550,                 !- N1126
    -100.00000,              !- N1127
    0.00000,                 !- N1128
    0.00000,                 !- N1129
    100.00000,               !- N1130
    0.13550,                 !- N1131
    0.13550,                 !- N1132
    0.13550,                 !- N1133
    0.13550,                 !- N1134
    -0.14263,                !- N1135
    -0.14263,                !- N1136
    -0.14263,                !- N1137
    0.13550,                 !- N1138
    -0.14263,                !- N1139
    -0.14263,                !- N1140
    -0.14263,                !- N1141
    0.13550,                 !- N1142
    -0.14263,                !- N1143
    -0.14263,                !- N1144
    0.13550,                 !- N1145
    0.00000,                 !- N1146
    0.00000,                 !- N1147
    0.00000,                 !- N1148
    100.00000,               !- N1149
    0.13550,                 !- N1150
    0.13550,                 !- N1151
    0.13550,                 !- N1152
    0.13550,                 !- N1153
    -0.14263,                !- N1154
    -0.14263,                !- N1155
    -0.14263,                !- N1156
    0.13550,                 !- N1157
    -0.14263,                !- N1158
    -0.14263,                !- N1159
    -0.14263,                !- N1160
    0.13550,                 !- N1161
    -0.14263,                !- N1162
    -0.14263,                !- N1163
    0.13550,                 !- N1164
    100.00000,               !- N1165
    0.00000,                 !- N1166
    0.00000,                 !- N1167
    100.00000,               !- N1168
    0.13550,                 !- N1169
    0.13550,                 !- N1170
    0.13550,                 !- N1171
    0.13550,                 !- N1172
    -0.14263,                !- N1173
    -0.14263,                !- N1174
    -0.14263,                !- N1175
    0.13550,                 !- N1176
    -0.14263,                !- N1177
    -0.14263,                !- N1178
    -0.14263,                !- N1179
    0.13550,                 !- N1180
    -0.14263,                !- N1181
    -0.14263,                !- N1182
    0.13550,                 !- N1183
    -100.00000,              !- N1184
    100.00000,               !- N1185
    0.00000,                 !- N1186
    100.00000,               !- N1187
    0.13550,                 !- N1188
    0.13550,                 !- N1189
    0.13550,                 !- N1190
    0.13550,                 !- N1191
    -0.14263,                !- N1192
    -0.14263,                !- N1193
    -0.14263,                !- N1194
    0.13550,                 !- N1195
    -0.14263,                !- N1196
    -0.14263,                !- N1197
    -0.14263,                !- N1198
    0.13550,                 !- N1199
    -0.14263,                !- N1200
    -0.14263,                !- N1201
    0.13550,                 !- N1202
    0.00000,                 !- N1203
    100.00000,               !- N1204
    0.00000,                 !- N1205
    100.00000,               !- N1206
    0.13550,                 !- N1207
    0.13550,                 !- N1208
    0.13550,                 !- N1209
    0.13550,                 !- N1210
    -0.14263,                !- N1211
    -0.14263,                !- N1212
    -0.14263,                !- N1213
    0.13550,                 !- N1214
    -0.14263,                !- N1215
    -0.14263,                !- N1216
    -0.14263,                !- N1217
    0.13550,                 !- N1218
    -0.14263,                !- N1219
    -0.14263,                !- N1220
    0.13550,                 !- N1221
    100.00000,               !- N1222
    100.00000,               !- N1223
    0.00000,                 !- N1224
    100.00000,               !- N1225
    0.13550,                 !- N1226
    0.13550,                 !- N1227
    0.13550,                 !- N1228
    0.13550,                 !- N1229
    -0.14263,                !- N1230
    -0.14263,                !- N1231
    -0.14263,                !- N1232
    0.13550,                 !- N1233
    -0.14263,                !- N1234
    -0.14263,                !- N1235
    -0.14263,                !- N1236
    0.13550,                 !- N1237
    -0.14263,                !- N1238
    -0.14263,                !- N1239
    0.13550,                 !- N1240
    -100.00000,              !- N1241
    -100.00000,              !- N1242
    0.67380,                 !- N1243
    100.00000,               !- N1244
    0.46070,                 !- N1245
    0.45760,                 !- N1246
    0.45450,                 !- N1247
    0.44970,                 !- N1248
    1.00359,                 !- N1249
    1.00359,                 !- N1250
    1.00359,                 !- N1251
    0.44150,                 !- N1252
    1.00359,                 !- N1253
    1.00359,                 !- N1254
    1.00359,                 !- N1255
    0.43860,                 !- N1256
    1.00359,                 !- N1257
    1.00359,                 !- N1258
    0.43210,                 !- N1259
    0.00000,                 !- N1260
    -100.00000,              !- N1261
    0.67380,                 !- N1262
    100.00000,               !- N1263
    0.46070,                 !- N1264
    0.45760,                 !- N1265
    0.45450,                 !- N1266
    0.44970,                 !- N1267
    1.00359,                 !- N1268
    1.00359,                 !- N1269
    1.00359,                 !- N1270
    0.44150,                 !- N1271
    1.00359,                 !- N1272
    1.00359,                 !- N1273
    1.00359,                 !- N1274
    0.43860,                 !- N1275
    1.00359,                 !- N1276
    1.00359,                 !- N1277
    0.43210,                 !- N1278
    100.00000,               !- N1279
    -100.00000,              !- N1280
    0.67380,                 !- N1281
    100.00000,               !- N1282
    0.46070,                 !- N1283
    0.45760,                 !- N1284
    0.45450,                 !- N1285
    0.44970,                 !- N1286
    1.00359,                 !- N1287
    1.00359,                 !- N1288
    1.00359,                 !- N1289
    0.44150,                 !- N1290
    1.00359,                 !- N1291
    1.00359,                 !- N1292
    1.00359,                 !- N1293
    0.43860,                 !- N1294
    1.00359,                 !- N1295
    1.00359,                 !- N1296
    0.43210,                 !- N1297
    -100.00000,              !- N1298
    0.00000,                 !- N1299
    0.67380,                 !- N1300
    100.00000,               !- N1301
    0.46070,                 !- N1302
    0.45760,                 !- N1303
    0.45450,                 !- N1304
    0.44970,                 !- N1305
    1.00359,                 !- N1306
    1.00359,                 !- N1307
    1.00359,                 !- N1308
    0.44150,                 !- N1309
    1.00359,                 !- N1310
    1.00359,                 !- N1311
    1.00359,                 !- N1312
    0.43860,                 !- N1313
    1.00359,                 !- N1314
    1.00359,                 !- N1315
    0.43210,                 !- N1316
    0.00000,                 !- N1317
    0.00000,                 !- N1318
    0.67380,                 !- N1319
    100.00000,               !- N1320
    0.46070,                 !- N1321
    0.45760,                 !- N1322
    0.45450,                 !- N1323
    0.44970,                 !- N1324
    1.00359,                 !- N1325
    1.00359,                 !- N1326
    1.00359,                 !- N1327
    0.44150,                 !- N1328
    1.00359,                 !- N1329
    1.00359,                 !- N1330
    1.00359,                 !- N1331
    0.43860,                 !- N1332
    1.00359,                 !- N1333
    1.00359,                 !- N1334
    0.43210,                 !- N1335
    100.00000,               !- N1336
    0.00000,                 !- N1337
    0.67380,                 !- N1338
    100.00000,               !- N1339
    0.46070,                 !- N1340
    0.45760,                 !- N1341
    0.45450,                 !- N1342
    0.44970,                 !- N1343
    1.00359,                 !- N1344
    1.00359,                 !- N1345
    1.00359,                 !- N1346
    0.44150,                 !- N1347
    1.00359,                 !- N1348
    1.00359,                 !- N1349
    1.00359,                 !- N1350
    0.43860,                 !- N1351
    1.00359,                 !- N1352
    1.00359,                 !- N1353
    0.43210,                 !- N1354
    -100.00000,              !- N1355
    100.00000,               !- N1356
    0.67380,                 !- N1357
    100.00000,               !- N1358
    0.46070,                 !- N1359
    0.45760,                 !- N1360
    0.45450,                 !- N1361
    0.44970,                 !- N1362
    1.00359,                 !- N1363
    1.00359,                 !- N1364
    1.00359,                 !- N1365
    0.44150,                 !- N1366
    1.00359,                 !- N1367
    1.00359,                 !- N1368
    1.00359,                 !- N1369
    0.43860,                 !- N1370
    1.00359,                 !- N1371
    1.00359,                 !- N1372
    0.43210,                 !- N1373
    0.00000,                 !- N1374
    100.00000,               !- N1375
    0.67380,                 !- N1376
    100.00000,               !- N1377
    0.46070,                 !- N1378
    0.45760,                 !- N1379
    0.45450,                 !- N1380
    0.44970,                 !- N1381
    1.00359,                 !- N1382
    1.00359,                 !- N1383
    1.00359,                 !- N1384
    0.44150,                 !- N1385
    1.00359,                 !- N1386
    1.00359,                 !- N1387
    1.00359,                 !- N1388
    0.43860,                 !- N1389
    1.00359,                 !- N1390
    1.00359,                 !- N1391
    0.43210,                 !- N1392
    100.00000,               !- N1393
    100.00000,               !- N1394
    0.67380,                 !- N1395
    100.00000,               !- N1396
    0.46070,                 !- N1397
    0.45760,                 !- N1398
    0.45450,                 !- N1399
    0.44970,                 !- N1400
    1.00359,                 !- N1401
    1.00359,                 !- N1402
    1.00359,                 !- N1403
    0.44150,                 !- N1404
    1.00359,                 !- N1405
    1.00359,                 !- N1406
    1.00359,                 !- N1407
    0.43860,                 !- N1408
    1.00359,                 !- N1409
    1.00359,                 !- N1410
    0.43210,                 !- N1411
    -100.00000,              !- N1412
    -100.00000,              !- N1413
    1.34760,                 !- N1414
    100.00000,               !- N1415
    2.52620,                 !- N1416
    2.50330,                 !- N1417
    2.48090,                 !- N1418
    2.44580,                 !- N1419
    2.14981,                 !- N1420
    2.14981,                 !- N1421
    2.14981,                 !- N1422
    2.38500,                 !- N1423
    2.14981,                 !- N1424
    2.14981,                 !- N1425
    2.14981,                 !- N1426
    2.36360,                 !- N1427
    2.14981,                 !- N1428
    2.14981,                 !- N1429
    2.31590,                 !- N1430
    0.00000,                 !- N1431
    -100.00000,              !- N1432
    1.34760,                 !- N1433
    100.00000,               !- N1434
    2.52620,                 !- N1435
    2.50330,                 !- N1436
    2.48090,                 !- N1437
    2.44580,                 !- N1438
    2.14981,                 !- N1439
    2.14981,                 !- N1440
    2.14981,                 !- N1441
    2.38500,                 !- N1442
    2.14981,                 !- N1443
    2.14981,                 !- N1444
    2.14981,                 !- N1445
    2.36360,                 !- N1446
    2.14981,                 !- N1447
    2.14981,                 !- N1448
    2.31590,                 !- N1449
    100.00000,               !- N1450
    -100.00000,              !- N1451
    1.34760,                 !- N1452
    100.00000,               !- N1453
    2.52620,                 !- N1454
    2.50330,                 !- N1455
    2.48090,                 !- N1456
    2.44580,                 !- N1457
    2.14981,                 !- N1458
    2.14981,                 !- N1459
    2.14981,                 !- N1460
    2.38500,                 !- N1461
    2.14981,                 !- N1462
    2.14981,                 !- N1463
    2.14981,                 !- N1464
    2.36360,                 !- N1465
    2.14981,                 !- N1466
    2.14981,                 !- N1467
    2.31590,                 !- N1468
    -100.00000,              !- N1469
    0.00000,                 !- N1470
    1.34760,                 !- N1471
    100.00000,               !- N1472
    2.52620,                 !- N1473
    2.50330,                 !- N1474
    2.48090,                 !- N1475
    2.44580,                 !- N1476
    2.14981,                 !- N1477
    2.14981,                 !- N1478
    2.14981,                 !- N1479
    2.38500,                 !- N1480
    2.14981,                 !- N1481
    2.14981,                 !- N1482
    2.14981,                 !- N1483
    2.36360,                 !- N1484
    2.14981,                 !- N1485
    2.14981,                 !- N1486
    2.31590,                 !- N1487
    0.00000,                 !- N1488
    0.00000,                 !- N1489
    1.34760,                 !- N1490
    100.00000,               !- N1491
    2.52620,                 !- N1492
    2.50330,                 !- N1493
    2.48090,                 !- N1494
    2.44580,                 !- N1495
    2.14981,                 !- N1496
    2.14981,                 !- N1497
    2.14981,                 !- N1498
    2.38500,                 !- N1499
    2.14981,                 !- N1500
    2.14981,                 !- N1501
    2.14981,                 !- N1502
    2.36360,                 !- N1503
    2.14981,                 !- N1504
    2.14981,                 !- N1505
    2.31590,                 !- N1506
    100.00000,               !- N1507
    0.00000,                 !- N1508
    1.34760,                 !- N1509
    100.00000,               !- N1510
    2.52620,                 !- N1511
    2.50330,                 !- N1512
    2.48090,                 !- N1513
    2.44580,                 !- N1514
    2.14981,                 !- N1515
    2.14981,                 !- N1516
    2.14981,                 !- N1517
    2.38500,                 !- N1518
    2.14981,                 !- N1519
    2.14981,                 !- N1520
    2.14981,                 !- N1521
    2.36360,                 !- N1522
    2.14981,                 !- N1523
    2.14981,                 !- N1524
    2.31590,                 !- N1525
    -100.00000,              !- N1526
    100.00000,               !- N1527
    1.34760,                 !- N1528
    100.00000,               !- N1529
    2.52620,                 !- N1530
    2.50330,                 !- N1531
    2.48090,                 !- N1532
    2.44580,                 !- N1533
    2.14981,                 !- N1534
    2.14981,                 !- N1535
    2.14981,                 !- N1536
    2.38500,                 !- N1537
    2.14981,                 !- N1538
    2.14981,                 !- N1539
    2.14981,                 !- N1540
    2.36360,                 !- N1541
    2.14981,                 !- N1542
    2.14981,                 !- N1543
    2.31590,                 !- N1544
    0.00000,                 !- N1545
    100.00000,               !- N1546
    1.34760,                 !- N1547
    100.00000,               !- N1548
    2.52620,                 !- N1549
    2.50330,                 !- N1550
    2.48090,                 !- N1551
    2.44580,                 !- N1552
    2.14981,                 !- N1553
    2.14981,                 !- N1554
    2.14981,                 !- N1555
    2.38500,                 !- N1556
    2.14981,                 !- N1557
    2.14981,                 !- N1558
    2.14981,                 !- N1559
    2.36360,                 !- N1560
    2.14981,                 !- N1561
    2.14981,                 !- N1562
    2.31590,                 !- N1563
    100.00000,               !- N1564
    100.00000,               !- N1565
    1.34760,                 !- N1566
    100.00000,               !- N1567
    2.52620,                 !- N1568
    2.50330,                 !- N1569
    2.48090,                 !- N1570
    2.44580,                 !- N1571
    2.14981,                 !- N1572
    2.14981,                 !- N1573
    2.14981,                 !- N1574
    2.38500,                 !- N1575
    2.14981,                 !- N1576
    2.14981,                 !- N1577
    2.14981,                 !- N1578
    2.36360,                 !- N1579
    2.14981,                 !- N1580
    2.14981,                 !- N1581
    2.31590;                 !- N1582

  Table:MultiVariableLookup,
    Mode2_FanPower_lookup,   !- Name
    LagrangeInterpolationLinearExtrapolation,  !- Interpolation Method
    3,                       !- Number of Interpolation Points
    Quadratic,               !- Curve Type
    SingleLineIndependentVariableWithMatrix,  !- Table Data Format
    ,                        !- External File Name
    Ascending,               !- X1 Sort Order
    Ascending,               !- X2 Sort Order
    1.3476,                  !- Normalization Reference
    -20,                     !- Minimum Value of X1
    100,                     !- Maximum Value of X1
    0,                       !- Minimum Value of X2
    0.03,                    !- Maximum Value of X2
    -20,                     !- Minimum Value of X3
    100,                     !- Maximum Value of X3
    0,                       !- Minimum Value of X4
    0.03,                    !- Maximum Value of X4
    0,                       !- Minimum Value of X5
    1,                       !- Maximum Value of X5
    0,                       !- Minimum Value of X6
    100,                     !- Maximum Value of X6
    -9999,                   !- Minimum Table Output
    9999,                    !- Maximum Table Output
    Dimensionless,           !- Input Unit Type for X1
    Dimensionless,           !- Input Unit Type for X2
    Dimensionless,           !- Input Unit Type for X3
    Dimensionless,           !- Input Unit Type for X4
    Dimensionless,           !- Input Unit Type for X5
    Dimensionless,           !- Input Unit Type for X6
    Dimensionless,           !- Output Unit Type
    6,                       !- Number of Independent Variables
    3,                       !- Number of Values for Independent Variable X1
    5,                       !- Field 1 Determined by the Number of Independent Variables
    3,                       !- Field 2 Determined by the Number of Independent Variables
    3,                       !- Field 3 Determined by the Number of Independent Variables
    3,                       !- N22
    3,                       !- N23
    10.00000,                !- N24
    18.33335,                !- N25
    26.66670,                !- N26
    0.00100,                 !- N27
    0.00763,                 !- N28
    0.01321,                 !- N29
    0.01450,                 !- N30
    0.02224,                 !- N31
    -100.00000,              !- N32
    0.00000,                 !- N33
    100.00000,               !- N34
    -100.00000,              !- N35
    0.00000,                 !- N36
    100.00000,               !- N37
    0.00000,                 !- N38
    0.67380,                 !- N39
    1.34760,                 !- N40
    -100.00000,              !- N41
    0.00000,                 !- N42
    100.00000,               !- N43
    -100.00000,              !- N44
    -100.00000,              !- N45
    0.00000,                 !- N46
    -100.00000,              !- N47
    0.13350,                 !- N48
    0.13350,                 !- N49
    0.13350,                 !- N50
    0.13350,                 !- N51
    -0.14463,                !- N52
    -0.14463,                !- N53
    -0.14463,                !- N54
    0.13350,                 !- N55
    -0.14463,                !- N56
    -0.14463,                !- N57
    -0.14463,                !- N58
    0.13350,                 !- N59
    -0.14463,                !- N60
    -0.14463,                !- N61
    0.13350,                 !- N62
    0.00000,                 !- N63
    -100.00000,              !- N64
    0.00000,                 !- N65
    -100.00000,              !- N66
    0.13350,                 !- N67
    0.13350,                 !- N68
    0.13350,                 !- N69
    0.13350,                 !- N70
    -0.14463,                !- N71
    -0.14463,                !- N72
    -0.14463,                !- N73
    0.13350,                 !- N74
    -0.14463,                !- N75
    -0.14463,                !- N76
    -0.14463,                !- N77
    0.13350,                 !- N78
    -0.14463,                !- N79
    -0.14463,                !- N80
    0.13350,                 !- N81
    100.00000,               !- N82
    -100.00000,              !- N83
    0.00000,                 !- N84
    -100.00000,              !- N85
    0.13350,                 !- N86
    0.13350,                 !- N87
    0.13350,                 !- N88
    0.13350,                 !- N89
    -0.14463,                !- N90
    -0.14463,                !- N91
    -0.14463,                !- N92
    0.13350,                 !- N93
    -0.14463,                !- N94
    -0.14463,                !- N95
    -0.14463,                !- N96
    0.13350,                 !- N97
    -0.14463,                !- N98
    -0.14463,                !- N99
    0.13350,                 !- N100
    -100.00000,              !- N101
    0.00000,                 !- N102
    0.00000,                 !- N103
    -100.00000,              !- N104
    0.13350,                 !- N105
    0.13350,                 !- N106
    0.13350,                 !- N107
    0.13350,                 !- N108
    -0.14463,                !- N109
    -0.14463,                !- N110
    -0.14463,                !- N111
    0.13350,                 !- N112
    -0.14463,                !- N113
    -0.14463,                !- N114
    -0.14463,                !- N115
    0.13350,                 !- N116
    -0.14463,                !- N117
    -0.14463,                !- N118
    0.13350,                 !- N119
    0.00000,                 !- N120
    0.00000,                 !- N121
    0.00000,                 !- N122
    -100.00000,              !- N123
    0.13350,                 !- N124
    0.13350,                 !- N125
    0.13350,                 !- N126
    0.13350,                 !- N127
    -0.14463,                !- N128
    -0.14463,                !- N129
    -0.14463,                !- N130
    0.13350,                 !- N131
    -0.14463,                !- N132
    -0.14463,                !- N133
    -0.14463,                !- N134
    0.13350,                 !- N135
    -0.14463,                !- N136
    -0.14463,                !- N137
    0.13350,                 !- N138
    100.00000,               !- N139
    0.00000,                 !- N140
    0.00000,                 !- N141
    -100.00000,              !- N142
    0.13350,                 !- N143
    0.13350,                 !- N144
    0.13350,                 !- N145
    0.13350,                 !- N146
    -0.14463,                !- N147
    -0.14463,                !- N148
    -0.14463,                !- N149
    0.13350,                 !- N150
    -0.14463,                !- N151
    -0.14463,                !- N152
    -0.14463,                !- N153
    0.13350,                 !- N154
    -0.14463,                !- N155
    -0.14463,                !- N156
    0.13350,                 !- N157
    -100.00000,              !- N158
    100.00000,               !- N159
    0.00000,                 !- N160
    -100.00000,              !- N161
    0.13350,                 !- N162
    0.13350,                 !- N163
    0.13350,                 !- N164
    0.13350,                 !- N165
    -0.14463,                !- N166
    -0.14463,                !- N167
    -0.14463,                !- N168
    0.13350,                 !- N169
    -0.14463,                !- N170
    -0.14463,                !- N171
    -0.14463,                !- N172
    0.13350,                 !- N173
    -0.14463,                !- N174
    -0.14463,                !- N175
    0.13350,                 !- N176
    0.00000,                 !- N177
    100.00000,               !- N178
    0.00000,                 !- N179
    -100.00000,              !- N180
    0.13350,                 !- N181
    0.13350,                 !- N182
    0.13350,                 !- N183
    0.13350,                 !- N184
    -0.14463,                !- N185
    -0.14463,                !- N186
    -0.14463,                !- N187
    0.13350,                 !- N188
    -0.14463,                !- N189
    -0.14463,                !- N190
    -0.14463,                !- N191
    0.13350,                 !- N192
    -0.14463,                !- N193
    -0.14463,                !- N194
    0.13350,                 !- N195
    100.00000,               !- N196
    100.00000,               !- N197
    0.00000,                 !- N198
    -100.00000,              !- N199
    0.13350,                 !- N200
    0.13350,                 !- N201
    0.13350,                 !- N202
    0.13350,                 !- N203
    -0.14463,                !- N204
    -0.14463,                !- N205
    -0.14463,                !- N206
    0.13350,                 !- N207
    -0.14463,                !- N208
    -0.14463,                !- N209
    -0.14463,                !- N210
    0.13350,                 !- N211
    -0.14463,                !- N212
    -0.14463,                !- N213
    0.13350,                 !- N214
    -100.00000,              !- N215
    -100.00000,              !- N216
    0.67380,                 !- N217
    -100.00000,              !- N218
    0.45870,                 !- N219
    0.45560,                 !- N220
    0.45250,                 !- N221
    0.44770,                 !- N222
    1.00159,                 !- N223
    1.00159,                 !- N224
    1.00159,                 !- N225
    0.43950,                 !- N226
    1.00159,                 !- N227
    1.00159,                 !- N228
    1.00159,                 !- N229
    0.43660,                 !- N230
    1.00159,                 !- N231
    1.00159,                 !- N232
    0.43010,                 !- N233
    0.00000,                 !- N234
    -100.00000,              !- N235
    0.67380,                 !- N236
    -100.00000,              !- N237
    0.45870,                 !- N238
    0.45560,                 !- N239
    0.45250,                 !- N240
    0.44770,                 !- N241
    1.00159,                 !- N242
    1.00159,                 !- N243
    1.00159,                 !- N244
    0.43950,                 !- N245
    1.00159,                 !- N246
    1.00159,                 !- N247
    1.00159,                 !- N248
    0.43660,                 !- N249
    1.00159,                 !- N250
    1.00159,                 !- N251
    0.43010,                 !- N252
    100.00000,               !- N253
    -100.00000,              !- N254
    0.67380,                 !- N255
    -100.00000,              !- N256
    0.45870,                 !- N257
    0.45560,                 !- N258
    0.45250,                 !- N259
    0.44770,                 !- N260
    1.00159,                 !- N261
    1.00159,                 !- N262
    1.00159,                 !- N263
    0.43950,                 !- N264
    1.00159,                 !- N265
    1.00159,                 !- N266
    1.00159,                 !- N267
    0.43660,                 !- N268
    1.00159,                 !- N269
    1.00159,                 !- N270
    0.43010,                 !- N271
    -100.00000,              !- N272
    0.00000,                 !- N273
    0.67380,                 !- N274
    -100.00000,              !- N275
    0.45870,                 !- N276
    0.45560,                 !- N277
    0.45250,                 !- N278
    0.44770,                 !- N279
    1.00159,                 !- N280
    1.00159,                 !- N281
    1.00159,                 !- N282
    0.43950,                 !- N283
    1.00159,                 !- N284
    1.00159,                 !- N285
    1.00159,                 !- N286
    0.43660,                 !- N287
    1.00159,                 !- N288
    1.00159,                 !- N289
    0.43010,                 !- N290
    0.00000,                 !- N291
    0.00000,                 !- N292
    0.67380,                 !- N293
    -100.00000,              !- N294
    0.45870,                 !- N295
    0.45560,                 !- N296
    0.45250,                 !- N297
    0.44770,                 !- N298
    1.00159,                 !- N299
    1.00159,                 !- N300
    1.00159,                 !- N301
    0.43950,                 !- N302
    1.00159,                 !- N303
    1.00159,                 !- N304
    1.00159,                 !- N305
    0.43660,                 !- N306
    1.00159,                 !- N307
    1.00159,                 !- N308
    0.43010,                 !- N309
    100.00000,               !- N310
    0.00000,                 !- N311
    0.67380,                 !- N312
    -100.00000,              !- N313
    0.45870,                 !- N314
    0.45560,                 !- N315
    0.45250,                 !- N316
    0.44770,                 !- N317
    1.00159,                 !- N318
    1.00159,                 !- N319
    1.00159,                 !- N320
    0.43950,                 !- N321
    1.00159,                 !- N322
    1.00159,                 !- N323
    1.00159,                 !- N324
    0.43660,                 !- N325
    1.00159,                 !- N326
    1.00159,                 !- N327
    0.43010,                 !- N328
    -100.00000,              !- N329
    100.00000,               !- N330
    0.67380,                 !- N331
    -100.00000,              !- N332
    0.45870,                 !- N333
    0.45560,                 !- N334
    0.45250,                 !- N335
    0.44770,                 !- N336
    1.00159,                 !- N337
    1.00159,                 !- N338
    1.00159,                 !- N339
    0.43950,                 !- N340
    1.00159,                 !- N341
    1.00159,                 !- N342
    1.00159,                 !- N343
    0.43660,                 !- N344
    1.00159,                 !- N345
    1.00159,                 !- N346
    0.43010,                 !- N347
    0.00000,                 !- N348
    100.00000,               !- N349
    0.67380,                 !- N350
    -100.00000,              !- N351
    0.45870,                 !- N352
    0.45560,                 !- N353
    0.45250,                 !- N354
    0.44770,                 !- N355
    1.00159,                 !- N356
    1.00159,                 !- N357
    1.00159,                 !- N358
    0.43950,                 !- N359
    1.00159,                 !- N360
    1.00159,                 !- N361
    1.00159,                 !- N362
    0.43660,                 !- N363
    1.00159,                 !- N364
    1.00159,                 !- N365
    0.43010,                 !- N366
    100.00000,               !- N367
    100.00000,               !- N368
    0.67380,                 !- N369
    -100.00000,              !- N370
    0.45870,                 !- N371
    0.45560,                 !- N372
    0.45250,                 !- N373
    0.44770,                 !- N374
    1.00159,                 !- N375
    1.00159,                 !- N376
    1.00159,                 !- N377
    0.43950,                 !- N378
    1.00159,                 !- N379
    1.00159,                 !- N380
    1.00159,                 !- N381
    0.43660,                 !- N382
    1.00159,                 !- N383
    1.00159,                 !- N384
    0.43010,                 !- N385
    -100.00000,              !- N386
    -100.00000,              !- N387
    1.34760,                 !- N388
    -100.00000,              !- N389
    2.52420,                 !- N390
    2.50130,                 !- N391
    2.47890,                 !- N392
    2.44380,                 !- N393
    2.14781,                 !- N394
    2.14781,                 !- N395
    2.14781,                 !- N396
    2.38300,                 !- N397
    2.14781,                 !- N398
    2.14781,                 !- N399
    2.14781,                 !- N400
    2.36160,                 !- N401
    2.14781,                 !- N402
    2.14781,                 !- N403
    2.31390,                 !- N404
    0.00000,                 !- N405
    -100.00000,              !- N406
    1.34760,                 !- N407
    -100.00000,              !- N408
    2.52420,                 !- N409
    2.50130,                 !- N410
    2.47890,                 !- N411
    2.44380,                 !- N412
    2.14781,                 !- N413
    2.14781,                 !- N414
    2.14781,                 !- N415
    2.38300,                 !- N416
    2.14781,                 !- N417
    2.14781,                 !- N418
    2.14781,                 !- N419
    2.36160,                 !- N420
    2.14781,                 !- N421
    2.14781,                 !- N422
    2.31390,                 !- N423
    100.00000,               !- N424
    -100.00000,              !- N425
    1.34760,                 !- N426
    -100.00000,              !- N427
    2.52420,                 !- N428
    2.50130,                 !- N429
    2.47890,                 !- N430
    2.44380,                 !- N431
    2.14781,                 !- N432
    2.14781,                 !- N433
    2.14781,                 !- N434
    2.38300,                 !- N435
    2.14781,                 !- N436
    2.14781,                 !- N437
    2.14781,                 !- N438
    2.36160,                 !- N439
    2.14781,                 !- N440
    2.14781,                 !- N441
    2.31390,                 !- N442
    -100.00000,              !- N443
    0.00000,                 !- N444
    1.34760,                 !- N445
    -100.00000,              !- N446
    2.52420,                 !- N447
    2.50130,                 !- N448
    2.47890,                 !- N449
    2.44380,                 !- N450
    2.14781,                 !- N451
    2.14781,                 !- N452
    2.14781,                 !- N453
    2.38300,                 !- N454
    2.14781,                 !- N455
    2.14781,                 !- N456
    2.14781,                 !- N457
    2.36160,                 !- N458
    2.14781,                 !- N459
    2.14781,                 !- N460
    2.31390,                 !- N461
    0.00000,                 !- N462
    0.00000,                 !- N463
    1.34760,                 !- N464
    -100.00000,              !- N465
    2.52420,                 !- N466
    2.50130,                 !- N467
    2.47890,                 !- N468
    2.44380,                 !- N469
    2.14781,                 !- N470
    2.14781,                 !- N471
    2.14781,                 !- N472
    2.38300,                 !- N473
    2.14781,                 !- N474
    2.14781,                 !- N475
    2.14781,                 !- N476
    2.36160,                 !- N477
    2.14781,                 !- N478
    2.14781,                 !- N479
    2.31390,                 !- N480
    100.00000,               !- N481
    0.00000,                 !- N482
    1.34760,                 !- N483
    -100.00000,              !- N484
    2.52420,                 !- N485
    2.50130,                 !- N486
    2.47890,                 !- N487
    2.44380,                 !- N488
    2.14781,                 !- N489
    2.14781,                 !- N490
    2.14781,                 !- N491
    2.38300,                 !- N492
    2.14781,                 !- N493
    2.14781,                 !- N494
    2.14781,                 !- N495
    2.36160,                 !- N496
    2.14781,                 !- N497
    2.14781,                 !- N498
    2.31390,                 !- N499
    -100.00000,              !- N500
    100.00000,               !- N501
    1.34760,                 !- N502
    -100.00000,              !- N503
    2.52420,                 !- N504
    2.50130,                 !- N505
    2.47890,                 !- N506
    2.44380,                 !- N507
    2.14781,                 !- N508
    2.14781,                 !- N509
    2.14781,                 !- N510
    2.38300,                 !- N511
    2.14781,                 !- N512
    2.14781,                 !- N513
    2.14781,                 !- N514
    2.36160,                 !- N515
    2.14781,                 !- N516
    2.14781,                 !- N517
    2.31390,                 !- N518
    0.00000,                 !- N519
    100.00000,               !- N520
    1.34760,                 !- N521
    -100.00000,              !- N522
    2.52420,                 !- N523
    2.50130,                 !- N524
    2.47890,                 !- N525
    2.44380,                 !- N526
    2.14781,                 !- N527
    2.14781,                 !- N528
    2.14781,                 !- N529
    2.38300,                 !- N530
    2.14781,                 !- N531
    2.14781,                 !- N532
    2.14781,                 !- N533
    2.36160,                 !- N534
    2.14781,                 !- N535
    2.14781,                 !- N536
    2.31390,                 !- N537
    100.00000,               !- N538
    100.00000,               !- N539
    1.34760,                 !- N540
    -100.00000,              !- N541
    2.52420,                 !- N542
    2.50130,                 !- N543
    2.47890,                 !- N544
    2.44380,                 !- N545
    2.14781,                 !- N546
    2.14781,                 !- N547
    2.14781,                 !- N548
    2.38300,                 !- N549
    2.14781,                 !- N550
    2.14781,                 !- N551
    2.14781,                 !- N552
    2.36160,                 !- N553
    2.14781,                 !- N554
    2.14781,                 !- N555
    2.31390,                 !- N556
    -100.00000,              !- N557
    -100.00000,              !- N558
    0.00000,                 !- N559
    0.00000,                 !- N560
    0.13350,                 !- N561
    0.13350,                 !- N562
    0.13350,                 !- N563
    0.13350,                 !- N564
    -0.14463,                !- N565
    -0.14463,                !- N566
    -0.14463,                !- N567
    0.13350,                 !- N568
    -0.14463,                !- N569
    -0.14463,                !- N570
    -0.14463,                !- N571
    0.13350,                 !- N572
    -0.14463,                !- N573
    -0.14463,                !- N574
    0.13350,                 !- N575
    0.00000,                 !- N576
    -100.00000,              !- N577
    0.00000,                 !- N578
    0.00000,                 !- N579
    0.13350,                 !- N580
    0.13350,                 !- N581
    0.13350,                 !- N582
    0.13350,                 !- N583
    -0.14463,                !- N584
    -0.14463,                !- N585
    -0.14463,                !- N586
    0.13350,                 !- N587
    -0.14463,                !- N588
    -0.14463,                !- N589
    -0.14463,                !- N590
    0.13350,                 !- N591
    -0.14463,                !- N592
    -0.14463,                !- N593
    0.13350,                 !- N594
    100.00000,               !- N595
    -100.00000,              !- N596
    0.00000,                 !- N597
    0.00000,                 !- N598
    0.13350,                 !- N599
    0.13350,                 !- N600
    0.13350,                 !- N601
    0.13350,                 !- N602
    -0.14463,                !- N603
    -0.14463,                !- N604
    -0.14463,                !- N605
    0.13350,                 !- N606
    -0.14463,                !- N607
    -0.14463,                !- N608
    -0.14463,                !- N609
    0.13350,                 !- N610
    -0.14463,                !- N611
    -0.14463,                !- N612
    0.13350,                 !- N613
    -100.00000,              !- N614
    0.00000,                 !- N615
    0.00000,                 !- N616
    0.00000,                 !- N617
    0.13350,                 !- N618
    0.13350,                 !- N619
    0.13350,                 !- N620
    0.13350,                 !- N621
    -0.14463,                !- N622
    -0.14463,                !- N623
    -0.14463,                !- N624
    0.13350,                 !- N625
    -0.14463,                !- N626
    -0.14463,                !- N627
    -0.14463,                !- N628
    0.13350,                 !- N629
    -0.14463,                !- N630
    -0.14463,                !- N631
    0.13350,                 !- N632
    0.00000,                 !- N633
    0.00000,                 !- N634
    0.00000,                 !- N635
    0.00000,                 !- N636
    0.13350,                 !- N637
    0.13350,                 !- N638
    0.13350,                 !- N639
    0.13350,                 !- N640
    -0.14463,                !- N641
    -0.14463,                !- N642
    -0.14463,                !- N643
    0.13350,                 !- N644
    -0.14463,                !- N645
    -0.14463,                !- N646
    -0.14463,                !- N647
    0.13350,                 !- N648
    -0.14463,                !- N649
    -0.14463,                !- N650
    0.13350,                 !- N651
    100.00000,               !- N652
    0.00000,                 !- N653
    0.00000,                 !- N654
    0.00000,                 !- N655
    0.13350,                 !- N656
    0.13350,                 !- N657
    0.13350,                 !- N658
    0.13350,                 !- N659
    -0.14463,                !- N660
    -0.14463,                !- N661
    -0.14463,                !- N662
    0.13350,                 !- N663
    -0.14463,                !- N664
    -0.14463,                !- N665
    -0.14463,                !- N666
    0.13350,                 !- N667
    -0.14463,                !- N668
    -0.14463,                !- N669
    0.13350,                 !- N670
    -100.00000,              !- N671
    100.00000,               !- N672
    0.00000,                 !- N673
    0.00000,                 !- N674
    0.13350,                 !- N675
    0.13350,                 !- N676
    0.13350,                 !- N677
    0.13350,                 !- N678
    -0.14463,                !- N679
    -0.14463,                !- N680
    -0.14463,                !- N681
    0.13350,                 !- N682
    -0.14463,                !- N683
    -0.14463,                !- N684
    -0.14463,                !- N685
    0.13350,                 !- N686
    -0.14463,                !- N687
    -0.14463,                !- N688
    0.13350,                 !- N689
    0.00000,                 !- N690
    100.00000,               !- N691
    0.00000,                 !- N692
    0.00000,                 !- N693
    0.13350,                 !- N694
    0.13350,                 !- N695
    0.13350,                 !- N696
    0.13350,                 !- N697
    -0.14463,                !- N698
    -0.14463,                !- N699
    -0.14463,                !- N700
    0.13350,                 !- N701
    -0.14463,                !- N702
    -0.14463,                !- N703
    -0.14463,                !- N704
    0.13350,                 !- N705
    -0.14463,                !- N706
    -0.14463,                !- N707
    0.13350,                 !- N708
    100.00000,               !- N709
    100.00000,               !- N710
    0.00000,                 !- N711
    0.00000,                 !- N712
    0.13350,                 !- N713
    0.13350,                 !- N714
    0.13350,                 !- N715
    0.13350,                 !- N716
    -0.14463,                !- N717
    -0.14463,                !- N718
    -0.14463,                !- N719
    0.13350,                 !- N720
    -0.14463,                !- N721
    -0.14463,                !- N722
    -0.14463,                !- N723
    0.13350,                 !- N724
    -0.14463,                !- N725
    -0.14463,                !- N726
    0.13350,                 !- N727
    -100.00000,              !- N728
    -100.00000,              !- N729
    0.67380,                 !- N730
    0.00000,                 !- N731
    0.45870,                 !- N732
    0.45560,                 !- N733
    0.45250,                 !- N734
    0.44770,                 !- N735
    1.00159,                 !- N736
    1.00159,                 !- N737
    1.00159,                 !- N738
    0.43950,                 !- N739
    1.00159,                 !- N740
    1.00159,                 !- N741
    1.00159,                 !- N742
    0.43660,                 !- N743
    1.00159,                 !- N744
    1.00159,                 !- N745
    0.43010,                 !- N746
    0.00000,                 !- N747
    -100.00000,              !- N748
    0.67380,                 !- N749
    0.00000,                 !- N750
    0.45870,                 !- N751
    0.45560,                 !- N752
    0.45250,                 !- N753
    0.44770,                 !- N754
    1.00159,                 !- N755
    1.00159,                 !- N756
    1.00159,                 !- N757
    0.43950,                 !- N758
    1.00159,                 !- N759
    1.00159,                 !- N760
    1.00159,                 !- N761
    0.43660,                 !- N762
    1.00159,                 !- N763
    1.00159,                 !- N764
    0.43010,                 !- N765
    100.00000,               !- N766
    -100.00000,              !- N767
    0.67380,                 !- N768
    0.00000,                 !- N769
    0.45870,                 !- N770
    0.45560,                 !- N771
    0.45250,                 !- N772
    0.44770,                 !- N773
    1.00159,                 !- N774
    1.00159,                 !- N775
    1.00159,                 !- N776
    0.43950,                 !- N777
    1.00159,                 !- N778
    1.00159,                 !- N779
    1.00159,                 !- N780
    0.43660,                 !- N781
    1.00159,                 !- N782
    1.00159,                 !- N783
    0.43010,                 !- N784
    -100.00000,              !- N785
    0.00000,                 !- N786
    0.67380,                 !- N787
    0.00000,                 !- N788
    0.45870,                 !- N789
    0.45560,                 !- N790
    0.45250,                 !- N791
    0.44770,                 !- N792
    1.00159,                 !- N793
    1.00159,                 !- N794
    1.00159,                 !- N795
    0.43950,                 !- N796
    1.00159,                 !- N797
    1.00159,                 !- N798
    1.00159,                 !- N799
    0.43660,                 !- N800
    1.00159,                 !- N801
    1.00159,                 !- N802
    0.43010,                 !- N803
    0.00000,                 !- N804
    0.00000,                 !- N805
    0.67380,                 !- N806
    0.00000,                 !- N807
    0.45870,                 !- N808
    0.45560,                 !- N809
    0.45250,                 !- N810
    0.44770,                 !- N811
    1.00159,                 !- N812
    1.00159,                 !- N813
    1.00159,                 !- N814
    0.43950,                 !- N815
    1.00159,                 !- N816
    1.00159,                 !- N817
    1.00159,                 !- N818
    0.43660,                 !- N819
    1.00159,                 !- N820
    1.00159,                 !- N821
    0.43010,                 !- N822
    100.00000,               !- N823
    0.00000,                 !- N824
    0.67380,                 !- N825
    0.00000,                 !- N826
    0.45870,                 !- N827
    0.45560,                 !- N828
    0.45250,                 !- N829
    0.44770,                 !- N830
    1.00159,                 !- N831
    1.00159,                 !- N832
    1.00159,                 !- N833
    0.43950,                 !- N834
    1.00159,                 !- N835
    1.00159,                 !- N836
    1.00159,                 !- N837
    0.43660,                 !- N838
    1.00159,                 !- N839
    1.00159,                 !- N840
    0.43010,                 !- N841
    -100.00000,              !- N842
    100.00000,               !- N843
    0.67380,                 !- N844
    0.00000,                 !- N845
    0.45870,                 !- N846
    0.45560,                 !- N847
    0.45250,                 !- N848
    0.44770,                 !- N849
    1.00159,                 !- N850
    1.00159,                 !- N851
    1.00159,                 !- N852
    0.43950,                 !- N853
    1.00159,                 !- N854
    1.00159,                 !- N855
    1.00159,                 !- N856
    0.43660,                 !- N857
    1.00159,                 !- N858
    1.00159,                 !- N859
    0.43010,                 !- N860
    0.00000,                 !- N861
    100.00000,               !- N862
    0.67380,                 !- N863
    0.00000,                 !- N864
    0.45870,                 !- N865
    0.45560,                 !- N866
    0.45250,                 !- N867
    0.44770,                 !- N868
    1.00159,                 !- N869
    1.00159,                 !- N870
    1.00159,                 !- N871
    0.43950,                 !- N872
    1.00159,                 !- N873
    1.00159,                 !- N874
    1.00159,                 !- N875
    0.43660,                 !- N876
    1.00159,                 !- N877
    1.00159,                 !- N878
    0.43010,                 !- N879
    100.00000,               !- N880
    100.00000,               !- N881
    0.67380,                 !- N882
    0.00000,                 !- N883
    0.45870,                 !- N884
    0.45560,                 !- N885
    0.45250,                 !- N886
    0.44770,                 !- N887
    1.00159,                 !- N888
    1.00159,                 !- N889
    1.00159,                 !- N890
    0.43950,                 !- N891
    1.00159,                 !- N892
    1.00159,                 !- N893
    1.00159,                 !- N894
    0.43660,                 !- N895
    1.00159,                 !- N896
    1.00159,                 !- N897
    0.43010,                 !- N898
    -100.00000,              !- N899
    -100.00000,              !- N900
    1.34760,                 !- N901
    0.00000,                 !- N902
    2.52420,                 !- N903
    2.50130,                 !- N904
    2.47890,                 !- N905
    2.44380,                 !- N906
    2.14781,                 !- N907
    2.14781,                 !- N908
    2.14781,                 !- N909
    2.38300,                 !- N910
    2.14781,                 !- N911
    2.14781,                 !- N912
    2.14781,                 !- N913
    2.36160,                 !- N914
    2.14781,                 !- N915
    2.14781,                 !- N916
    2.31390,                 !- N917
    0.00000,                 !- N918
    -100.00000,              !- N919
    1.34760,                 !- N920
    0.00000,                 !- N921
    2.52420,                 !- N922
    2.50130,                 !- N923
    2.47890,                 !- N924
    2.44380,                 !- N925
    2.14781,                 !- N926
    2.14781,                 !- N927
    2.14781,                 !- N928
    2.38300,                 !- N929
    2.14781,                 !- N930
    2.14781,                 !- N931
    2.14781,                 !- N932
    2.36160,                 !- N933
    2.14781,                 !- N934
    2.14781,                 !- N935
    2.31390,                 !- N936
    100.00000,               !- N937
    -100.00000,              !- N938
    1.34760,                 !- N939
    0.00000,                 !- N940
    2.52420,                 !- N941
    2.50130,                 !- N942
    2.47890,                 !- N943
    2.44380,                 !- N944
    2.14781,                 !- N945
    2.14781,                 !- N946
    2.14781,                 !- N947
    2.38300,                 !- N948
    2.14781,                 !- N949
    2.14781,                 !- N950
    2.14781,                 !- N951
    2.36160,                 !- N952
    2.14781,                 !- N953
    2.14781,                 !- N954
    2.31390,                 !- N955
    -100.00000,              !- N956
    0.00000,                 !- N957
    1.34760,                 !- N958
    0.00000,                 !- N959
    2.52420,                 !- N960
    2.50130,                 !- N961
    2.47890,                 !- N962
    2.44380,                 !- N963
    2.14781,                 !- N964
    2.14781,                 !- N965
    2.14781,                 !- N966
    2.38300,                 !- N967
    2.14781,                 !- N968
    2.14781,                 !- N969
    2.14781,                 !- N970
    2.36160,                 !- N971
    2.14781,                 !- N972
    2.14781,                 !- N973
    2.31390,                 !- N974
    0.00000,                 !- N975
    0.00000,                 !- N976
    1.34760,                 !- N977
    0.00000,                 !- N978
    2.52420,                 !- N979
    2.50130,                 !- N980
    2.47890,                 !- N981
    2.44380,                 !- N982
    2.14781,                 !- N983
    2.14781,                 !- N984
    2.14781,                 !- N985
    2.38300,                 !- N986
    2.14781,                 !- N987
    2.14781,                 !- N988
    2.14781,                 !- N989
    2.36160,                 !- N990
    2.14781,                 !- N991
    2.14781,                 !- N992
    2.31390,                 !- N993
    100.00000,               !- N994
    0.00000,                 !- N995
    1.34760,                 !- N996
    0.00000,                 !- N997
    2.52420,                 !- N998
    2.50130,                 !- N999
    2.47890,                 !- N1000
    2.44380,                 !- N1001
    2.14781,                 !- N1002
    2.14781,                 !- N1003
    2.14781,                 !- N1004
    2.38300,                 !- N1005
    2.14781,                 !- N1006
    2.14781,                 !- N1007
    2.14781,                 !- N1008
    2.36160,                 !- N1009
    2.14781,                 !- N1010
    2.14781,                 !- N1011
    2.31390,                 !- N1012
    -100.00000,              !- N1013
    100.00000,               !- N1014
    1.34760,                 !- N1015
    0.00000,                 !- N1016
    2.52420,                 !- N1017
    2.50130,                 !- N1018
    2.47890,                 !- N1019
    2.44380,                 !- N1020
    2.14781,                 !- N1021
    2.14781,                 !- N1022
    2.14781,                 !- N1023
    2.38300,                 !- N1024
    2.14781,                 !- N1025
    2.14781,                 !- N1026
    2.14781,                 !- N1027
    2.36160,                 !- N1028
    2.14781,                 !- N1029
    2.14781,                 !- N1030
    2.31390,                 !- N1031
    0.00000,                 !- N1032
    100.00000,               !- N1033
    1.34760,                 !- N1034
    0.00000,                 !- N1035
    2.52420,                 !- N1036
    2.50130,                 !- N1037
    2.47890,                 !- N1038
    2.44380,                 !- N1039
    2.14781,                 !- N1040
    2.14781,                 !- N1041
    2.14781,                 !- N1042
    2.38300,                 !- N1043
    2.14781,                 !- N1044
    2.14781,                 !- N1045
    2.14781,                 !- N1046
    2.36160,                 !- N1047
    2.14781,                 !- N1048
    2.14781,                 !- N1049
    2.31390,                 !- N1050
    100.00000,               !- N1051
    100.00000,               !- N1052
    1.34760,                 !- N1053
    0.00000,                 !- N1054
    2.52420,                 !- N1055
    2.50130,                 !- N1056
    2.47890,                 !- N1057
    2.44380,                 !- N1058
    2.14781,                 !- N1059
    2.14781,                 !- N1060
    2.14781,                 !- N1061
    2.38300,                 !- N1062
    2.14781,                 !- N1063
    2.14781,                 !- N1064
    2.14781,                 !- N1065
    2.36160,                 !- N1066
    2.14781,                 !- N1067
    2.14781,                 !- N1068
    2.31390,                 !- N1069
    -100.00000,              !- N1070
    -100.00000,              !- N1071
    0.00000,                 !- N1072
    100.00000,               !- N1073
    0.13350,                 !- N1074
    0.13350,                 !- N1075
    0.13350,                 !- N1076
    0.13350,                 !- N1077
    -0.14463,                !- N1078
    -0.14463,                !- N1079
    -0.14463,                !- N1080
    0.13350,                 !- N1081
    -0.14463,                !- N1082
    -0.14463,                !- N1083
    -0.14463,                !- N1084
    0.13350,                 !- N1085
    -0.14463,                !- N1086
    -0.14463,                !- N1087
    0.13350,                 !- N1088
    0.00000,                 !- N1089
    -100.00000,              !- N1090
    0.00000,                 !- N1091
    100.00000,               !- N1092
    0.13350,                 !- N1093
    0.13350,                 !- N1094
    0.13350,                 !- N1095
    0.13350,                 !- N1096
    -0.14463,                !- N1097
    -0.14463,                !- N1098
    -0.14463,                !- N1099
    0.13350,                 !- N1100
    -0.14463,                !- N1101
    -0.14463,                !- N1102
    -0.14463,                !- N1103
    0.13350,                 !- N1104
    -0.14463,                !- N1105
    -0.14463,                !- N1106
    0.13350,                 !- N1107
    100.00000,               !- N1108
    -100.00000,              !- N1109
    0.00000,                 !- N1110
    100.00000,               !- N1111
    0.13350,                 !- N1112
    0.13350,                 !- N1113
    0.13350,                 !- N1114
    0.13350,                 !- N1115
    -0.14463,                !- N1116
    -0.14463,                !- N1117
    -0.14463,                !- N1118
    0.13350,                 !- N1119
    -0.14463,                !- N1120
    -0.14463,                !- N1121
    -0.14463,                !- N1122
    0.13350,                 !- N1123
    -0.14463,                !- N1124
    -0.14463,                !- N1125
    0.13350,                 !- N1126
    -100.00000,              !- N1127
    0.00000,                 !- N1128
    0.00000,                 !- N1129
    100.00000,               !- N1130
    0.13350,                 !- N1131
    0.13350,                 !- N1132
    0.13350,                 !- N1133
    0.13350,                 !- N1134
    -0.14463,                !- N1135
    -0.14463,                !- N1136
    -0.14463,                !- N1137
    0.13350,                 !- N1138
    -0.14463,                !- N1139
    -0.14463,                !- N1140
    -0.14463,                !- N1141
    0.13350,                 !- N1142
    -0.14463,                !- N1143
    -0.14463,                !- N1144
    0.13350,                 !- N1145
    0.00000,                 !- N1146
    0.00000,                 !- N1147
    0.00000,                 !- N1148
    100.00000,               !- N1149
    0.13350,                 !- N1150
    0.13350,                 !- N1151
    0.13350,                 !- N1152
    0.13350,                 !- N1153
    -0.14463,                !- N1154
    -0.14463,                !- N1155
    -0.14463,                !- N1156
    0.13350,                 !- N1157
    -0.14463,                !- N1158
    -0.14463,                !- N1159
    -0.14463,                !- N1160
    0.13350,                 !- N1161
    -0.14463,                !- N1162
    -0.14463,                !- N1163
    0.13350,                 !- N1164
    100.00000,               !- N1165
    0.00000,                 !- N1166
    0.00000,                 !- N1167
    100.00000,               !- N1168
    0.13350,                 !- N1169
    0.13350,                 !- N1170
    0.13350,                 !- N1171
    0.13350,                 !- N1172
    -0.14463,                !- N1173
    -0.14463,                !- N1174
    -0.14463,                !- N1175
    0.13350,                 !- N1176
    -0.14463,                !- N1177
    -0.14463,                !- N1178
    -0.14463,                !- N1179
    0.13350,                 !- N1180
    -0.14463,                !- N1181
    -0.14463,                !- N1182
    0.13350,                 !- N1183
    -100.00000,              !- N1184
    100.00000,               !- N1185
    0.00000,                 !- N1186
    100.00000,               !- N1187
    0.13350,                 !- N1188
    0.13350,                 !- N1189
    0.13350,                 !- N1190
    0.13350,                 !- N1191
    -0.14463,                !- N1192
    -0.14463,                !- N1193
    -0.14463,                !- N1194
    0.13350,                 !- N1195
    -0.14463,                !- N1196
    -0.14463,                !- N1197
    -0.14463,                !- N1198
    0.13350,                 !- N1199
    -0.14463,                !- N1200
    -0.14463,                !- N1201
    0.13350,                 !- N1202
    0.00000,                 !- N1203
    100.00000,               !- N1204
    0.00000,                 !- N1205
    100.00000,               !- N1206
    0.13350,                 !- N1207
    0.13350,                 !- N1208
    0.13350,                 !- N1209
    0.13350,                 !- N1210
    -0.14463,                !- N1211
    -0.14463,                !- N1212
    -0.14463,                !- N1213
    0.13350,                 !- N1214
    -0.14463,                !- N1215
    -0.14463,                !- N1216
    -0.14463,                !- N1217
    0.13350,                 !- N1218
    -0.14463,                !- N1219
    -0.14463,                !- N1220
    0.13350,                 !- N1221
    100.00000,               !- N1222
    100.00000,               !- N1223
    0.00000,                 !- N1224
    100.00000,               !- N1225
    0.13350,                 !- N1226
    0.13350,                 !- N1227
    0.13350,                 !- N1228
    0.13350,                 !- N1229
    -0.14463,                !- N1230
    -0.14463,                !- N1231
    -0.14463,                !- N1232
    0.13350,                 !- N1233
    -0.14463,                !- N1234
    -0.14463,                !- N1235
    -0.14463,                !- N1236
    0.13350,                 !- N1237
    -0.14463,                !- N1238
    -0.14463,                !- N1239
    0.13350,                 !- N1240
    -100.00000,              !- N1241
    -100.00000,              !- N1242
    0.67380,                 !- N1243
    100.00000,               !- N1244
    0.45870,                 !- N1245
    0.45560,                 !- N1246
    0.45250,                 !- N1247
    0.44770,                 !- N1248
    1.00159,                 !- N1249
    1.00159,                 !- N1250
    1.00159,                 !- N1251
    0.43950,                 !- N1252
    1.00159,                 !- N1253
    1.00159,                 !- N1254
    1.00159,                 !- N1255
    0.43660,                 !- N1256
    1.00159,                 !- N1257
    1.00159,                 !- N1258
    0.43010,                 !- N1259
    0.00000,                 !- N1260
    -100.00000,              !- N1261
    0.67380,                 !- N1262
    100.00000,               !- N1263
    0.45870,                 !- N1264
    0.45560,                 !- N1265
    0.45250,                 !- N1266
    0.44770,                 !- N1267
    1.00159,                 !- N1268
    1.00159,                 !- N1269
    1.00159,                 !- N1270
    0.43950,                 !- N1271
    1.00159,                 !- N1272
    1.00159,                 !- N1273
    1.00159,                 !- N1274
    0.43660,                 !- N1275
    1.00159,                 !- N1276
    1.00159,                 !- N1277
    0.43010,                 !- N1278
    100.00000,               !- N1279
    -100.00000,              !- N1280
    0.67380,                 !- N1281
    100.00000,               !- N1282
    0.45870,                 !- N1283
    0.45560,                 !- N1284
    0.45250,                 !- N1285
    0.44770,                 !- N1286
    1.00159,                 !- N1287
    1.00159,                 !- N1288
    1.00159,                 !- N1289
    0.43950,                 !- N1290
    1.00159,                 !- N1291
    1.00159,                 !- N1292
    1.00159,                 !- N1293
    0.43660,                 !- N1294
    1.00159,                 !- N1295
    1.00159,                 !- N1296
    0.43010,                 !- N1297
    -100.00000,              !- N1298
    0.00000,                 !- N1299
    0.67380,                 !- N1300
    100.00000,               !- N1301
    0.45870,                 !- N1302
    0.45560,                 !- N1303
    0.45250,                 !- N1304
    0.44770,                 !- N1305
    1.00159,                 !- N1306
    1.00159,                 !- N1307
    1.00159,                 !- N1308
    0.43950,                 !- N1309
    1.00159,                 !- N1310
    1.00159,                 !- N1311
    1.00159,                 !- N1312
    0.43660,                 !- N1313
    1.00159,                 !- N1314
    1.00159,                 !- N1315
    0.43010,                 !- N1316
    0.00000,                 !- N1317
    0.00000,                 !- N1318
    0.67380,                 !- N1319
    100.00000,               !- N1320
    0.45870,                 !- N1321
    0.45560,                 !- N1322
    0.45250,                 !- N1323
    0.44770,                 !- N1324
    1.00159,                 !- N1325
    1.00159,                 !- N1326
    1.00159,                 !- N1327
    0.43950,                 !- N1328
    1.00159,                 !- N1329
    1.00159,                 !- N1330
    1.00159,                 !- N1331
    0.43660,                 !- N1332
    1.00159,                 !- N1333
    1.00159,                 !- N1334
    0.43010,                 !- N1335
    100.00000,               !- N1336
    0.00000,                 !- N1337
    0.67380,                 !- N1338
    100.00000,               !- N1339
    0.45870,                 !- N1340
    0.45560,                 !- N1341
    0.45250,                 !- N1342
    0.44770,                 !- N1343
    1.00159,                 !- N1344
    1.00159,                 !- N1345
    1.00159,                 !- N1346
    0.43950,                 !- N1347
    1.00159,                 !- N1348
    1.00159,                 !- N1349
    1.00159,                 !- N1350
    0.43660,                 !- N1351
    1.00159,                 !- N1352
    1.00159,                 !- N1353
    0.43010,                 !- N1354
    -100.00000,              !- N1355
    100.00000,               !- N1356
    0.67380,                 !- N1357
    100.00000,               !- N1358
    0.45870,                 !- N1359
    0.45560,                 !- N1360
    0.45250,                 !- N1361
    0.44770,                 !- N1362
    1.00159,                 !- N1363
    1.00159,                 !- N1364
    1.00159,                 !- N1365
    0.43950,                 !- N1366
    1.00159,                 !- N1367
    1.00159,                 !- N1368
    1.00159,                 !- N1369
    0.43660,                 !- N1370
    1.00159,                 !- N1371
    1.00159,                 !- N1372
    0.43010,                 !- N1373
    0.00000,                 !- N1374
    100.00000,               !- N1375
    0.67380,                 !- N1376
    100.00000,               !- N1377
    0.45870,                 !- N1378
    0.45560,                 !- N1379
    0.45250,                 !- N1380
    0.44770,                 !- N1381
    1.00159,                 !- N1382
    1.00159,                 !- N1383
    1.00159,                 !- N1384
    0.43950,                 !- N1385
    1.00159,                 !- N1386
    1.00159,                 !- N1387
    1.00159,                 !- N1388
    0.43660,                 !- N1389
    1.00159,                 !- N1390
    1.00159,                 !- N1391
    0.43010,                 !- N1392
    100.00000,               !- N1393
    100.00000,               !- N1394
    0.67380,                 !- N1395
    100.00000,               !- N1396
    0.45870,                 !- N1397
    0.45560,                 !- N1398
    0.45250,                 !- N1399
    0.44770,                 !- N1400
    1.00159,                 !- N1401
    1.00159,                 !- N1402
    1.00159,                 !- N1403
    0.43950,                 !- N1404
    1.00159,                 !- N1405
    1.00159,                 !- N1406
    1.00159,                 !- N1407
    0.43660,                 !- N1408
    1.00159,                 !- N1409
    1.00159,                 !- N1410
    0.43010,                 !- N1411
    -100.00000,              !- N1412
    -100.00000,              !- N1413
    1.34760,                 !- N1414
    100.00000,               !- N1415
    2.52420,                 !- N1416
    2.50130,                 !- N1417
    2.47890,                 !- N1418
    2.44380,                 !- N1419
    2.14781,                 !- N1420
    2.14781,                 !- N1421
    2.14781,                 !- N1422
    2.38300,                 !- N1423
    2.14781,                 !- N1424
    2.14781,                 !- N1425
    2.14781,                 !- N1426
    2.36160,                 !- N1427
    2.14781,                 !- N1428
    2.14781,                 !- N1429
    2.31390,                 !- N1430
    0.00000,                 !- N1431
    -100.00000,              !- N1432
    1.34760,                 !- N1433
    100.00000,               !- N1434
    2.52420,                 !- N1435
    2.50130,                 !- N1436
    2.47890,                 !- N1437
    2.44380,                 !- N1438
    2.14781,                 !- N1439
    2.14781,                 !- N1440
    2.14781,                 !- N1441
    2.38300,                 !- N1442
    2.14781,                 !- N1443
    2.14781,                 !- N1444
    2.14781,                 !- N1445
    2.36160,                 !- N1446
    2.14781,                 !- N1447
    2.14781,                 !- N1448
    2.31390,                 !- N1449
    100.00000,               !- N1450
    -100.00000,              !- N1451
    1.34760,                 !- N1452
    100.00000,               !- N1453
    2.52420,                 !- N1454
    2.50130,                 !- N1455
    2.47890,                 !- N1456
    2.44380,                 !- N1457
    2.14781,                 !- N1458
    2.14781,                 !- N1459
    2.14781,                 !- N1460
    2.38300,                 !- N1461
    2.14781,                 !- N1462
    2.14781,                 !- N1463
    2.14781,                 !- N1464
    2.36160,                 !- N1465
    2.14781,                 !- N1466
    2.14781,                 !- N1467
    2.31390,                 !- N1468
    -100.00000,              !- N1469
    0.00000,                 !- N1470
    1.34760,                 !- N1471
    100.00000,               !- N1472
    2.52420,                 !- N1473
    2.50130,                 !- N1474
    2.47890,                 !- N1475
    2.44380,                 !- N1476
    2.14781,                 !- N1477
    2.14781,                 !- N1478
    2.14781,                 !- N1479
    2.38300,                 !- N1480
    2.14781,                 !- N1481
    2.14781,                 !- N1482
    2.14781,                 !- N1483
    2.36160,                 !- N1484
    2.14781,                 !- N1485
    2.14781,                 !- N1486
    2.31390,                 !- N1487
    0.00000,                 !- N1488
    0.00000,                 !- N1489
    1.34760,                 !- N1490
    100.00000,               !- N1491
    2.52420,                 !- N1492
    2.50130,                 !- N1493
    2.47890,                 !- N1494
    2.44380,                 !- N1495
    2.14781,                 !- N1496
    2.14781,                 !- N1497
    2.14781,                 !- N1498
    2.38300,                 !- N1499
    2.14781,                 !- N1500
    2.14781,                 !- N1501
    2.14781,                 !- N1502
    2.36160,                 !- N1503
    2.14781,                 !- N1504
    2.14781,                 !- N1505
    2.31390,                 !- N1506
    100.00000,               !- N1507
    0.00000,                 !- N1508
    1.34760,                 !- N1509
    100.00000,               !- N1510
    2.52420,                 !- N1511
    2.50130,                 !- N1512
    2.47890,                 !- N1513
    2.44380,                 !- N1514
    2.14781,                 !- N1515
    2.14781,                 !- N1516
    2.14781,                 !- N1517
    2.38300,                 !- N1518
    2.14781,                 !- N1519
    2.14781,                 !- N1520
    2.14781,                 !- N1521
    2.36160,                 !- N1522
    2.14781,                 !- N1523
    2.14781,                 !- N1524
    2.31390,                 !- N1525
    -100.00000,              !- N1526
    100.00000,               !- N1527
    1.34760,                 !- N1528
    100.00000,               !- N1529
    2.52420,                 !- N1530
    2.50130,                 !- N1531
    2.47890,                 !- N1532
    2.44380,                 !- N1533
    2.14781,                 !- N1534
    2.14781,                 !- N1535
    2.14781,                 !- N1536
    2.38300,                 !- N1537
    2.14781,                 !- N1538
    2.14781,                 !- N1539
    2.14781,                 !- N1540
    2.36160,                 !- N1541
    2.14781,                 !- N1542
    2.14781,                 !- N1543
    2.31390,                 !- N1544
    0.00000,                 !- N1545
    100.00000,               !- N1546
    1.34760,                 !- N1547
    100.00000,               !- N1548
    2.52420,                 !- N1549
    2.50130,                 !- N1550
    2.47890,                 !- N1551
    2.44380,                 !- N1552
    2.14781,                 !- N1553
    2.14781,                 !- N1554
    2.14781,                 !- N1555
    2.38300,                 !- N1556
    2.14781,                 !- N1557
    2.14781,                 !- N1558
    2.14781,                 !- N1559
    2.36160,                 !- N1560
    2.14781,                 !- N1561
    2.14781,                 !- N1562
    2.31390,                 !- N1563
    100.00000,               !- N1564
    100.00000,               !- N1565
    1.34760,                 !- N1566
    100.00000,               !- N1567
    2.52420,                 !- N1568
    2.50130,                 !- N1569
    2.47890,                 !- N1570
    2.44380,                 !- N1571
    2.14781,                 !- N1572
    2.14781,                 !- N1573
    2.14781,                 !- N1574
    2.38300,                 !- N1575
    2.14781,                 !- N1576
    2.14781,                 !- N1577
    2.14781,                 !- N1578
    2.36160,                 !- N1579
    2.14781,                 !- N1580
    2.14781,                 !- N1581
    2.31390;                 !- N1582

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Predicted Sensible Load to Setpoint Heat Transfer Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Requested Outdoor Air Ventilation Mass Flow Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Supply Air Temperature,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Return Air Temperature,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Mode in Setting 0,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Electric Power,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Requested Outdoor Air Ventilation Mass Flow Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Ventilation Air Standard Density Volume Flow Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Ventilation Air Mass Flow Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Requested Outdoor Air Ventilation Mass Flow Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC System Total Cooling Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC System Total Cooling Energy,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC System Sensible Cooling Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC System Sensible Cooling Energy,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC System Latent Cooling Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC System Latent Cooling Energy,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Zone Total Cooling Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Zone Total Cooling Energy,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Zone Sensible Cooling Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Zone Sensible Cooling Energy,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Zone Latent Cooling Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Zone Latent Cooling Energy,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC System Total Heating Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC System Total Heating Energy,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC System Sensible Heating Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC System Sensible Heating Energy,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC System Latent Heating Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC System Latent Heating Energy,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Zone Total Heating Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Zone Total Heating Energy,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Zone Sensible Heating Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Zone Sensible Heating Energy,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Zone Latent Heating Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Zone Latent Heating Energy,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Predicted Sensible Load to Setpoint Heat Transfer Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ErrorCode,               !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Supply Air Temperature,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Return Air Temperature,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Outside Air Temperature,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Supply Air Humidity Ratio,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Return Air Humidity Ratio,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Outside Air Humidity Ratio,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Supply Air Relative Humidity,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Return Air Relative Humidity,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Outside Air Relative Humidity,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Supply Air Mass Flow Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Supply Air Standard Density Volume Flow Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Ventilation Air Standard Density Volume Flow Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Electric Power,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Electric Energy,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Requested Outdoor Air Ventilation Mass Flow Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Ventilation Air Mass Flow Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Availability Status,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Outside Air Fraction,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Dehumidification Load to Humidistat Setpoint Moisture Transfer Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Dehumidification Load to Humidistat Setpoint Heat Transfer Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC DehumidificationLoad to Humidistat Setpoint Heat Tansfer Energy,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Humidification Load to Humidistat Setpoint Moisture Transfer Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Humidification Load to Humidistat Setpoint Heat Transfer Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Humidification Load to Humidistat Setpoint Heat Tansfer Energy,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Supply Fan Electric Power,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Supply Fan Electric Energy,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Secondary Fuel Consumption Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Secondary Fuel Consumption,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Third Fuel Consumption Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Third Fuel Consumption,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Water Consumption Rate,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Water Consumption,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC External Static Pressure,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Runtime Fraction in Setting 0,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Mode in Setting 0,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Outside Air Fraction in Setting 0,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Supply Air Mass Flow Rate in Setting 0,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Supply Air Mass Flow Rate Ratio in Setting 0,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Runtime Fraction in Setting 1,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Mode in Setting 1,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Outside Air Fraction in Setting 1,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Supply Air Mass Flow Rate in Setting 1,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Supply Air Mass Flow Rate Ratio in Setting 1,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Runtime Fraction in Setting 2,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Mode in Setting 2,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Outside Air Fraction in Setting 2,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Supply Air Mass Flow Rate in Setting 2,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Supply Air Mass Flow Rate Ratio in Setting 2,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Runtime Fraction in Setting 3,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Mode in Setting 3,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Outside Air Fraction in Setting 3,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Supply Air Mass Flow Rate in Setting 3,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Supply Air Mass Flow Rate Ratio in Setting 3,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Runtime Fraction in Setting 4,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Mode in Setting 4,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Outside Air Fraction in Setting 4,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Supply Air Mass Flow Rate in Setting 4,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Hybrid Unitary HVAC Supply Air Mass Flow Rate Ratio in Setting 4,  !- Variable Name
    Detailed;                !- Reporting Frequency








ZoneInfiltration:DesignFlowRate,
  Attic Infiltration,  !- Name
  Attic,  !- Zone Name
  Attic Infiltration Schedule,  !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow per Zone Floor Area {m3/s-m2}
  0.00034951384671651583,  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour
  ,                        !- Constant Term Coefficient
  ,                        !- Temperature Term Coefficient
  ,                        !- Velocity Term Coefficient
  ;                        !- Velocity Squared Term Coefficient

Schedule:Compact,
  Attic Infiltration Schedule,  !- Name
  Any Number,              !- Schedule Type Limits Name

  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.0;
















ZoneInfiltration:DesignFlowRate,
  Dining Infiltration,  !- Name
  Dining,  !- Zone Name
  Dining Infiltration Schedule,  !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow per Zone Floor Area {m3/s-m2}
  0.00034951384671651583,  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour
  ,                        !- Constant Term Coefficient
  ,                        !- Temperature Term Coefficient
  ,                        !- Velocity Term Coefficient
  ;                        !- Velocity Squared Term Coefficient

Schedule:Compact,
  Dining Infiltration Schedule,  !- Name
  Any Number,              !- Schedule Type Limits Name
Through: 12/31,
For: Weekdays SummerDesignDay,
Until: 05:00,1.0,
Until: 24:00,0.5,
For: Saturday WinterDesignDay,
Until: 05:00,1.0,
Until: 24:00,0.5,
For: Sunday Holidays AllOtherDays,
Until: 05:00,1.0,
Until: 24:00,0.5;

Lights,
  Dining Lighting,  !- Name
  Dining,  !- Zone Name
  Dining Lighting Schedule,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.763910416709722,  !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0,                        !- Return Air Fraction
  0.7,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Schedule:Compact,
  Dining Lighting Schedule,  !- Name
  Any Number,                !- Schedule Type Limits Name
Through: 12/31,
For: SummerDesignDay,
Until: 24:00,1.0,
For: WinterDesignDay,
Until: 24:00,0.0,
For: Weekday Saturday Sunday Holidays AllOtherDays,
Until: 01:00,0.45,
Until: 05:00,0.15,
Until: 06:00,0.45,
Until: 24:00,0.90;


ElectricEquipment,
  Dining Elec Equip,  !- Name
  Dining,  !- Zone Name
  Dining Elec Equip Sch,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  60.277898333574434,  !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.25,                       !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  GeneralEquipment;        !- End-Use Subcategory

Schedule:Compact,
  Dining Elec Equip Sch,  !- Name
  Any Number,                !- Schedule Type Limits Name
Through: 12/31,
For: Weekday,
Until: 06:00,0.10,
Until: 07:00,0.25,
Until: 09:00,0.35,
Until: 10:00,0.25,
Until: 13:00,0.35,
Until: 16:00,0.25,
Until: 19:00,0.35,
Until: 24:00,0.25,
For: Saturday,
Until: 06:00,0.10,
Until: 07:00,0.25,
Until: 09:00,0.35,
Until: 10:00,0.25,
Until: 13:00,0.35,
Until: 16:00,0.25,
Until: 19:00,0.35,
Until: 24:00,0.25,
For: SummerDesignDay,
Until: 24:00,0.35,
For: WinterDesignDay,
Until: 24:00,0.0,
For: Sunday Holidays AllOtherDays,
Until: 06:00,0.10,
Until: 07:00,0.25,
Until: 09:00,0.35,
Until: 10:00,0.25,
Until: 13:00,0.35,
Until: 16:00,0.25,
Until: 19:00,0.35,
Until: 24:00,0.25;




People,
  Dining People,  !- Name
  Dining,  !- Zone Name
  Dining Occupant Sch,  !- Number of People Schedule Name
  People/Area,             !- Number of People Calculation Method
  ,                        !- Number of People
  0.7534737291696806,  !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Dining Activity Sch,  !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  
  ;                        !- Enable ASHRAE 55 Comfort Warnings
  

Schedule:Compact,
  Dining occupant Sch,  !- Name
  Any Number,                !- Schedule Type Limits Name
Through: 12/31,
For: Weekdays,
Until: 01:00,0.05,
Until: 05:00,0.0,
Until: 06:00,0.05,
Until: 07:00,0.1,
Until: 10:00,0.4,
Until: 11:00,0.2,
Until: 12:00,0.5,
Until: 13:00,0.8,
Until: 14:00,0.7,
Until: 15:00,0.4,
Until: 16:00,0.2,
Until: 17:00,0.25,
Until: 18:00,0.5,
Until: 21:00,0.8,
Until: 22:00,0.5,
Until: 23:00,0.35,
Until: 24:00,0.2,
For: SummerDesignDay,
Until: 24:00,1.0,
For: WinterDesignDay,
Until: 24:00,0.0,
For: Saturday,
Until: 01:00,0.05,
Until: 06:00,0.0,
Until: 07:00,0.05,
Until: 09:00,0.5,
Until: 10:00,0.4,
Until: 11:00,0.2,
Until: 12:00,0.45,
Until: 14:00,0.5,
Until: 15:00,0.35,
Until: 18:00,0.3,
Until: 19:00,0.7,
Until: 20:00,0.9,
Until: 21:00,0.7,
Until: 22:00,0.65,
Until: 23:00,0.55,
Until: 24:00,0.35,
For: Sunday Holidays AllOtherDays,
Until: 01:00,0.05,
Until: 06:00,0.0,
Until: 07:00,0.05,
Until: 09:00,0.5,
Until: 11:00,0.2,
Until: 12:00,0.3,
Until: 14:00,0.5,
Until: 15:00,0.3,
Until: 16:00,0.2,
Until: 17:00,0.25,
Until: 18:00,0.35,
Until: 19:00,0.55,
Until: 20:00,0.65,
Until: 21:00,0.7,
Until: 22:00,0.35,
Until: 24:00,0.2;
Schedule:Constant,
  Dining Activity Sch,  !- Name
  Any Number,              !- Schedule Type Limits Name
  120;                     !- Hourly Value

  






InternalMass,
  Dining Internal Mass,    !- Name
  Interior Furnishings,     !- Construction Name
  Dining,                  !- Zone Name
  743.22432;                !- Surface Area {m2}


  Sizing:Zone,
    Dining,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Dining Design OA,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:HYBRIDUNITARYHVAC ===========

  DesignSpecification:OutdoorAir,
    Dining Design OA,  !- Name
    Sum,            !- Outdoor Air Method
    0.0035396058294948273,            !- Outdoor Air Flow per Person {m3/s-person}
    0.0009144000014194998,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;              !- Outdoor Air Flow per Zone {m3/s}

  Schedule:Compact,
    Dining Heating Setpoint Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00, 15.555555555555557,  !- Field 3
    For: WinterDesignDay,    !- Field 4
    Until: 24:00, 21.11111111111111,  !- Field 5
    For: AllOtherDays,  !- Field 6
    Until: 01:00, 21.11111111111111,  !- Field 7
    Until: 05:00, 15.555555555555557,  !- Field 8
    Until: 24:00, 21.11111111111111;  !- Field 9

  Schedule:Compact,
    Dining Cooling Setpoint Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00, 30.0,  !- Field 3
    For: AllOtherDays,  !- Field 4
    Until: 01:00, 23.88888888888889,  !- Field 5
    Until: 05:00, 30.0,  !- Field 6
    Until: 24:00, 23.88888888888889;  !- Field 7

  Schedule:Compact,
    Dining Operation Schedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
Through: 12/31,
For: AllDays,
Until: 01:00,1.0,
Until: 05:00,0.0,
Until: 24:00,1.0;
  Schedule:Constant,
    Dining Always On Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    1.0;            !- Hourly Value

  Schedule:Constant,
    Dining Always Off Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    0.0;            !- Hourly Value

  ZoneControl:Thermostat,
    Dining Thermostat,  !- Name
    Dining,    !- Zone or ZoneList Name
    Dining Thermostat Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dining Setpoints;  !- Control 1 Name

  Schedule:Constant,
    Dining Thermostat Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4;                       !- Hourly Value

  ThermostatSetpoint:DualSetpoint,
    Dining Setpoints,  !- Name
    Dining Heating Setpoint Sch,  !- Heating Setpoint Temperature Schedule Name
    Dining Cooling Setpoint Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Dining,        !- Zone Name
    Dining Equipment,  !- Zone Conditioning Equipment List Name
    Dining Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Dining Exhaust Nodes,       !- Zone Air Exhaust Node or NodeList Name
    Dining Air Node,  !- Zone Air Node Name
    Dining Return Node;  !- Zone Return Air Node Name

  NodeList,
    Dining Inlet Nodes,  !- Name
    Dining Hybrid Supply Air Node,  !- Node 1 Name
    Dining UH Outlet Node,  !- Node 2 Name
    Dining PTAC Outlet Inlet;  !- Node 3 Name

  NodeList,
    Dining Exhaust Nodes,  !- Name
    Dining Exhaust Fan Inlet Node,       !- Node 1 Name
    Dining Hybrid Return Air Node,  !- Node 2 Name
    Dining UH Inlet Node,  !- Node 3 Name
    Dining PTAC Inlet Node;  !- Node 4 Name

  OutdoorAir:Node,
    Dining Hybrid Outdoor Air Node;  !- Name

  AvailabilityManagerAssignmentList,
    Dining Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Dining RTU Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Dining Availability Manager,  !- Name
    Dining Always On Schedule,  !- Applicability Schedule Name
    Dining Operation Schedule,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  ZoneHVAC:EquipmentList,
    Dining Equipment,  !- Name
    SequentialLoad,
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Dining Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:HybridUnitaryHVAC,  !- Zone Equipment 2 Object Type
    DININGHYBRID,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ZoneHVAC:UnitHeater,     !- Zone Equipment 3 Object Type
    Dining Unit Heater,      !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 4 Object Type
    Dining PTAC,  !- Zone Equipment 4 Name
    4,                       !- Zone Equipment 4 Cooling Priority
    4;                       !- Zone Equipment 4 Heating Priority

  ZoneHVAC:HybridUnitaryHVAC,
    DININGHYBRID,            !- Name
    Dining Operation Schedule, !- Availability Schedule Name
    Dining Availability Manager List,                        !- Availability Manager List Name
    MinSupplyT,              !- Minimum Supply Air Temperature Schedule Name
    MaxSupplyT,              !- Maximum Supply Air Temperature Schedule Name
    MinSupplyHR,             !- Minimum Supply Air Humidity Ratio Schedule Name
    MaxSupplyT,              !- Maximum Supply Air Humidity Ratio Schedule Name
    AUTOMATIC,               !- Method to Choose Controlled Inputs and Part Runtime Fraction
    Dining Hybrid Return Air Node,  !- Return Air Node Name
    Dining Hybrid Outdoor Air Node,  !- Outdoor Air Node Name
    Dining Hybrid Supply Air Node,  !- Supply Air Node Name
    Dining Hybrid Relief Node,  !- Relief Node Name
    2,                       !- System Maximum Supply Air Flow Rate {m3/s}
    ,                        !- External Static Pressure at System Maximum Supply Air Flow Rate {Pa}
    1.0,                       !- Scaling Factor
    3,                       !- Number of Operating Modes
    10,                      !- Minimum Time Between Mode Change {minutes}
    Electricity,             !- First Fuel Type
    None,                    !- Second Fuel Type
    None,                    !- Third Fuel Type
    Electricity Use,         !- Objective Function to Minimize
    Dining Design OA, !- Design Specification Outdoor Air Object Name
    Standby,                 !- Mode 0 Name
    ,                        !- Mode 0 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 0 Supply Air Humidity Ratio Lookup Table Name
    Mode0_Power_lookup,      !- Mode 0 System Electric Power Lookup Table Name
    ,                        !- Mode 0 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 0 External Static Pressure Lookup Table Name
    ,                        !- Mode 0 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 0 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 0 System Water Use Lookup Table Name
    ,                        !- Mode 0 Outdoor Air Fraction
    ,                        !- Mode 0 Supply Air Mass Flow Rate Ratio
    Mode1_IEC,               !- Mode 1 Name
    Mode1_TSA_lookup,        !- Mode 1 Supply Air Temperature Lookup Table Name
    Mode1_wSA_lookup,        !- Mode 1 Supply Air Humidity Ratio Lookup Table Name
    Mode1_Power_lookup,      !- Mode 1 System Electric Power Lookup Table Name
    Mode1_FanPower_lookup,   !- Mode 1 Supply Fan Electric Power Lookup Table Name
    Mode1_ESP_lookup,        !- Mode 1 External Static Pressure Lookup Table Name
    ,                        !- Mode 1 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 1 System Third Fuel Consumption Lookup Table Name
    Mode1_water_lookup,      !- Mode 1 System Water Use Lookup Table Name
    10,                      !- Mode 1 Minimum Outdoor Air Temperature {C}
    55,                      !- Mode 1 Maximum Outdoor Air Temperature {C}
    0,                       !- Mode 1 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.05,                    !- Mode 1 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode 1 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 1 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 1 Minimum Return Air Temperature {C}
    ,                        !- Mode 1 Maximum Return Air Temperature {C}
    0,                       !- Mode 1 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.05,                    !- Mode 1 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode 1 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 1 Maximum Return Air Relative Humidity {percent}
    1,                       !- Mode 1 Minimum Outdoor Air Fraction
    1,                       !- Mode 1 Maximum Outdoor Air Fraction
    0,                       !- Mode 1 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 1 Maximum Supply Air Mass Flow Rate Ratio
    Mode2_Ventilation,       !- Mode 2 Name
    Mode2_TSA_lookup,        !- Mode 2 Supply Air Temperature Lookup Table Name
    Mode2_wSA_lookup,        !- Mode 2 Supply Air Humidity Ratio Lookup Table Name
    Mode2_Power_lookup,      !- Mode 2 System Electric Power Lookup Table Name
    Mode2_FanPower_lookup,   !- Mode 2 Supply Fan Electric Power Lookup Table Name
    Mode2_ESP_lookup,        !- Mode 2 External Static Pressure Lookup Table Name
    ,                        !- Mode 2 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 2 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 2 System Water Use Lookup Table Name
    10,                      !- Mode 2 Minimum Outdoor Air Temperature {C}
    26.7,                    !- Mode 2 Maximum Outdoor Air Temperature {C}
    0,                       !- Mode 2 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.05,                    !- Mode 2 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode 2 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 2 Maximum Outdoor Air Relative Humidity {percent}
    0,                       !- Mode 2 Minimum Return Air Temperature {C}
    35,                      !- Mode 2 Maximum Return Air Temperature {C}
    0,                       !- Mode 2 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.05,                    !- Mode 2 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode 2 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 2 Maximum Return Air Relative Humidity {percent}
    1,                       !- Mode 2 Minimum Outdoor Air Fraction
    1,                       !- Mode 2 Maximum Outdoor Air Fraction
    0,                       !- Mode 2 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 2 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 3 Name
    ,                        !- Mode 3 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 3 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 3 System Electric Power Lookup Table Name
    ,                        !- Mode 3 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 3 External Static Pressure Lookup Table Name
    ,                        !- Mode 3 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 3 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 3 System Water Use Lookup Table Name
    ,                        !- Mode 3 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 3 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 3 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 3 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 3 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 3 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 3 Minimum Return Air Temperature {C}
    ,                        !- Mode 3 Maximum Return Air Temperature {C}
    ,                        !- Mode 3 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 3 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 3 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 3 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 3 Minimum Outdoor Air Fraction
    1,                       !- Mode 3 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 3 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 3 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 4 Name
    ,                        !- Mode 4 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 4 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 4 System Electric Power Lookup Table Name
    ,                        !- Mode 4 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 4 External Static Pressure Lookup Table Name
    ,                        !- Mode 4 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 4 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 4 System Water Use Lookup Table Name
    ,                        !- Mode 4 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 4 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 4 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 4 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 4 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 4 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 4 Minimum Return Air Temperature {C}
    ,                        !- Mode 4 Maximum Return Air Temperature {C}
    ,                        !- Mode 4 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 4 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 4 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 4 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 4 Minimum Outdoor Air Fraction
    1,                       !- Mode 4 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 4 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 4 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 5 Name
    ,                        !- Mode 5 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 5 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 5 System Electric Power Lookup Table Name
    ,                        !- Mode 5 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 5 External Static Pressure Lookup Table Name
    ,                        !- Mode 5 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 5 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 5 System Water Use Lookup Table Name
    ,                        !- Mode 5 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 5 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 5 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 5 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 5 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 5 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 5 Minimum Return Air Temperature {C}
    ,                        !- Mode 5 Maximum Return Air Temperature {C}
    ,                        !- Mode 5 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 5 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 5 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 5 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 5 Minimum Outdoor Air Fraction
    1,                       !- Mode 5 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 5 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 5 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 6 Name
    ,                        !- Mode 6 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 6 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 6 System Electric Power Lookup Table Name
    ,                        !- Mode 6 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 6 External Static Pressure Lookup Table Name
    ,                        !- Mode 6 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 6 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 6 System Water Use Lookup Table Name
    ,                        !- Mode 6 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 6 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 6 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 6 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 6 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 6 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 6 Minimum Return Air Temperature {C}
    ,                        !- Mode 6 Maximum Return Air Temperature {C}
    ,                        !- Mode 6 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 6 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 6 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 6 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 6 Minimum Outdoor Air Fraction
    1,                       !- Mode 6 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 6 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 6 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 7 Name
    ,                        !- Mode 7 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 7 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 7 System Electric Power Lookup Table Name
    ,                        !- Mode 7 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 7 External Static Pressure Lookup Table Name
    ,                        !- Mode 7 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 7 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 7 System Water Use Lookup Table Name
    ,                        !- Mode 7 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 7 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 7 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 7 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 7 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 7 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 7 Minimum Return Air Temperature {C}
    ,                        !- Mode 7 Maximum Return Air Temperature {C}
    ,                        !- Mode 7 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 7 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 7 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 7 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 7 Minimum Outdoor Air Fraction
    1,                       !- Mode 7 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 7 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 7 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 8 Name
    ,                        !- Mode 8 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 8 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 8 System Electric Power Lookup Table Name
    ,                        !- Mode 8 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 8 External Static Pressure Lookup Table Name
    ,                        !- Mode 8 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 8 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 8 System Water Use Lookup Table Name
    ,                        !- Mode 8 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 8 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 8 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 8 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 8 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 8 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 8 Minimum Return Air Temperature {C}
    ,                        !- Mode 8 Maximum Return Air Temperature {C}
    ,                        !- Mode 8 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 8 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 8 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 8 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 8 Minimum Outdoor Air Fraction
    1,                       !- Mode 8 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 8 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 8 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 9 Name
    ,                        !- Mode 9 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 9 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 9 System Electric Power Lookup Table Name
    ,                        !- Mode 9 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 9 External Static Pressure Lookup Table Name
    ,                        !- Mode 9 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 9 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 9 System Water Use Lookup Table Name
    ,                        !- Mode 9 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 9 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 9 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 9 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 9 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 9 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 9 Minimum Return Air Temperature {C}
    ,                        !- Mode 9 Maximum Return Air Temperature {C}
    ,                        !- Mode 9 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 9 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 9 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 9 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 9 Minimum Outdoor Air Fraction
    1,                       !- Mode 9 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 9 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 9 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 10 Name
    ,                        !- Mode 10 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 10 System Electric Power Lookup Table Name
    ,                        !- Mode 10 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 10 External Static Pressure Lookup Table Name
    ,                        !- Mode 10 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 10 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 10 System Water Use Lookup Table Name
    ,                        !- Mode 10 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 10 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 10 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 10 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 10 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 10 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 10 Minimum Return Air Temperature {C}
    ,                        !- Mode 10 Maximum Return Air Temperature {C}
    ,                        !- Mode 10 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 10 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 10 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 10 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 10 Minimum Outdoor Air Fraction
    1,                       !- Mode 10 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 10 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 10 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 11 Name
    ,                        !- Mode 11 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 11 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 11 System Electric Power Lookup Table Name
    ,                        !- Mode 11 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 11 External Static Pressure Lookup Table Name
    ,                        !- Mode 11 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 11 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 11 System Water Use Lookup Table Name
    ,                        !- Mode 11 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 11 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 11 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 11 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 11 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 11 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 11 Minimum Return Air Temperature {C}
    ,                        !- Mode 11 Maximum Return Air Temperature {C}
    ,                        !- Mode 11 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 11 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 11 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 11 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 11 Minimum Outdoor Air Fraction
    1,                       !- Mode 11 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 11 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 11 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 12 Name
    ,                        !- Mode 12 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 12 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 12 System Electric Power Lookup Table Name
    ,                        !- Mode 12 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 12 External Static Pressure Lookup Table Name
    ,                        !- Mode 12 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 12 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 12 System Water Use Lookup Table Name
    ,                        !- Mode 12 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 12 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 12 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 12 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 12 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 12 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 12 Minimum Return Air Temperature {C}
    ,                        !- Mode 12 Maximum Return Air Temperature {C}
    ,                        !- Mode 12 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 12 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 12 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 12 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 12 Minimum Outdoor Air Fraction
    1,                       !- Mode 12 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 12 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 12 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 13 Name
    ,                        !- Mode 13 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 13 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 13 System Electric Power Lookup Table Name
    ,                        !- Mode 13 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 13 External Static Pressure Lookup Table Name
    ,                        !- Mode 13 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 13 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 13 System Water Use Lookup Table Name
    ,                        !- Mode 13 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 13 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 13 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 13 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 13 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 13 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 13 Minimum Return Air Temperature {C}
    ,                        !- Mode 13 Maximum Return Air Temperature {C}
    ,                        !- Mode 13 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 13 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 13 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 13 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 13 Minimum Outdoor Air Fraction
    1,                       !- Mode 13 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 13 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 13 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 14 Name
    ,                        !- Mode 14 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 14 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 14 System Electric Power Lookup Table Name
    ,                        !- Mode 14 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 14 External Static Pressure Lookup Table Name
    ,                        !- Mode 14 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 14 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 14 System Water Use Lookup Table Name
    ,                        !- Mode 14 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 14 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 14 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 14 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 14 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 14 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 14 Minimum Return Air Temperature {C}
    ,                        !- Mode 14 Maximum Return Air Temperature {C}
    ,                        !- Mode 14 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 14 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 14 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 14 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 14 Minimum Outdoor Air Fraction
    1,                       !- Mode 14 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 14 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 14 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 15 Name
    ,                        !- Mode 15 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 15 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 15 System Electric Power Lookup Table Name
    ,                        !- Mode 15 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 15 External Static Pressure Lookup Table Name
    ,                        !- Mode 15 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 15 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 15 System Water Use Lookup Table Name
    ,                        !- Mode 15 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 15 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 15 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 15 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 15 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 15 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 15 Minimum Return Air Temperature {C}
    ,                        !- Mode 15 Maximum Return Air Temperature {C}
    ,                        !- Mode 15 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 15 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 15 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 15 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 15 Minimum Outdoor Air Fraction
    1,                       !- Mode 15 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 15 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 15 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 16 Name
    ,                        !- Mode 16 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 16 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 16 System Electric Power Lookup Table Name
    ,                        !- Mode 16 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 16 External Static Pressure Lookup Table Name
    ,                        !- Mode 16 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 16 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 16 System Water Use Lookup Table Name
    ,                        !- Mode 16 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 16 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 16 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 16 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 16 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 16 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 16 Minimum Return Air Temperature {C}
    ,                        !- Mode 16 Maximum Return Air Temperature {C}
    ,                        !- Mode 16 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 16 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 16 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 16 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 16 Minimum Outdoor Air Fraction
    1,                       !- Mode 16 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 16 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 16 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 17 Name
    ,                        !- Mode 17 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 17 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 17 System Electric Power Lookup Table Name
    ,                        !- Mode 17 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 17 External Static Pressure Lookup Table Name
    ,                        !- Mode 17 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 17 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 17 System Water Use Lookup Table Name
    ,                        !- Mode 17 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 17 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 17 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 17 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 17 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 17 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 17 Minimum Return Air Temperature {C}
    ,                        !- Mode 17 Maximum Return Air Temperature {C}
    ,                        !- Mode 17 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 17 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 17 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 17 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 17 Minimum Outdoor Air Fraction
    1,                       !- Mode 17 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 17 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 17 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 18 Name
    ,                        !- Mode 18 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 18 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 18 System Electric Power Lookup Table Name
    ,                        !- Mode 18 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 18 External Static Pressure Lookup Table Name
    ,                        !- Mode 18 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 18 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 18 System Water Use Lookup Table Name
    ,                        !- Mode 18 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 18 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 18 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 18 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 18 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 18 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 18 Minimum Return Air Temperature {C}
    ,                        !- Mode 18 Maximum Return Air Temperature {C}
    ,                        !- Mode 18 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 18 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 18 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 18 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 18 Minimum Outdoor Air Fraction
    1,                       !- Mode 18 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 18 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 18 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 19 Name
    ,                        !- Mode 19 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 19 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 19 System Electric Power Lookup Table Name
    ,                        !- Mode 19 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 19 External Static Pressure Lookup Table Name
    ,                        !- Mode 19 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 19 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 19 System Water Use Lookup Table Name
    ,                        !- Mode 19 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 19 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 19 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 19 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 19 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 19 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 19 Minimum Return Air Temperature {C}
    ,                        !- Mode 19 Maximum Return Air Temperature {C}
    ,                        !- Mode 19 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 19 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 19 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 19 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 19 Minimum Outdoor Air Fraction
    1,                       !- Mode 19 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 19 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 19 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 20 Name
    ,                        !- Mode 20 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 20 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 20 System Electric Power Lookup Table Name
    ,                        !- Mode 20 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 20 External Static Pressure Lookup Table Name
    ,                        !- Mode 20 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 20 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 20 System Water Use Lookup Table Name
    ,                        !- Mode 20 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 20 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 20 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 20 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 20 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 20 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 20 Minimum Return Air Temperature {C}
    ,                        !- Mode 20 Maximum Return Air Temperature {C}
    ,                        !- Mode 20 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 20 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 20 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 20 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 20 Minimum Outdoor Air Fraction
    1,                       !- Mode 20 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 20 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 20 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 21 Name
    ,                        !- Mode 21 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 21 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 21 System Electric Power Lookup Table Name
    ,                        !- Mode 21 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 21 External Static Pressure Lookup Table Name
    ,                        !- Mode 21 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 21 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 21 System Water Use Lookup Table Name
    ,                        !- Mode 21 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 21 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 21 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 21 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 21 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 21 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 21 Minimum Return Air Temperature {C}
    ,                        !- Mode 21 Maximum Return Air Temperature {C}
    ,                        !- Mode 21 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 21 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 21 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 21 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 21 Minimum Outdoor Air Fraction
    1,                       !- Mode 21 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 21 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 21 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 22 Name
    ,                        !- Mode 22 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 22 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 22 System Electric Power Lookup Table Name
    ,                        !- Mode 22 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 22 External Static Pressure Lookup Table Name
    ,                        !- Mode 22 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 22 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 22 System Water Use Lookup Table Name
    ,                        !- Mode 22 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 22 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 22 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 22 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 22 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 22 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 22 Minimum Return Air Temperature {C}
    ,                        !- Mode 22 Maximum Return Air Temperature {C}
    ,                        !- Mode 22 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 22 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 22 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 22 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 22 Minimum Outdoor Air Fraction
    1,                       !- Mode 22 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 22 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 22 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 23 Name
    ,                        !- Mode 23 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 23 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 23 System Electric Power Lookup Table Name
    ,                        !- Mode 23 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 23 External Static Pressure Lookup Table Name
    ,                        !- Mode 23 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 23 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 23 System Water Use Lookup Table Name
    ,                        !- Mode 23 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 23 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 23 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 23 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 23 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 23 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 23 Minimum Return Air Temperature {C}
    ,                        !- Mode 23 Maximum Return Air Temperature {C}
    ,                        !- Mode 23 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 23 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 23 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 23 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 23 Minimum Outdoor Air Fraction
    1,                       !- Mode 23 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 23 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 23 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 24 Name
    ,                        !- Mode 24 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 24 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 24 System Electric Power Lookup Table Name
    ,                        !- Mode 24 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 24 External Static Pressure Lookup Table Name
    ,                        !- Mode 24 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 24 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 24 System Water Use Lookup Table Name
    ,                        !- Mode 24 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 24 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 24 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 24 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 24 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 24 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 24 Minimum Return Air Temperature {C}
    ,                        !- Mode 24 Maximum Return Air Temperature {C}
    ,                        !- Mode 24 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 24 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 24 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 24 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 24 Minimum Outdoor Air Fraction
    1,                       !- Mode 24 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 24 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 24 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 25 Name
    ,                        !- Mode 25 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 25 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 25 System Electric Power Lookup Table Name
    ,                        !- Mode 25 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 25 External Static Pressure Lookup Table Name
    ,                        !- Mode 25 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 25 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 25 System Water Use Lookup Table Name
    ,                        !- Mode 25 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 25 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 25 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 25 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 25 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 25 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 25 Minimum Return Air Temperature {C}
    ,                        !- Mode 25 Maximum Return Air Temperature {C}
    ,                        !- Mode 25 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 25 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 25 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 25 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 25 Minimum Outdoor Air Fraction
    1,                       !- Mode 25 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 25 Minimum Supply Air Mass Flow Rate Ratio
    1;                       !- Mode 25 Maximum Supply Air Mass Flow Rate Ratio

ZoneHVAC:UnitHeater,
  Dining Unit Heater,  !- Name
  Dining Always On Schedule,  !- Availability Schedule Name
  Dining UH Inlet Node,  !- Air Inlet Node Name
  Dining UH Outlet Node,  !- Air Outlet Node Name
  Fan:ConstantVolume,      !- Supply Air Fan Object Type
  Dining UH Fan,  !- Supply Air Fan Name
  Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Dining UH Coil,  !- Heating Coil Name
  ,                        !- Supply Air Fan Operating Mode Schedule Name
  No,                      !- Supply Air Fan Operation During No Heating
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                   !- Heating Convergence Tolerance

Fan:ConstantVolume,
  Dining UH Fan,  !- Name
  Dining Always On Schedule,  !- Availability Schedule Name
  0.6,  !- Fan Efficiency
  87.18114999999999,  !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.85,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Dining UH Inlet Node,  !- Air Inlet Node Name
  Dining UH Fan Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Dining UH Coil,  !- Name
  Dining Always On Schedule,  !- Availability Schedule Name
  NaturalGas,               !- Fuel Type
  0.8,  !- Gas Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Dining UH Fan Outlet Node,  !- Air Inlet Node Name
  Dining UH Outlet Node;  !- Air Outlet Node Name

ZoneHVAC:PackagedTerminalAirConditioner,
  Dining PTAC,  !- Name
  Dining Always On Schedule,  !- Availability Schedule Name
  Dining PTAC Inlet Node,  !- Air Inlet Node Name
  Dining PTAC Outlet Inlet,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Dining PTAC Outdoor Air Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                       !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                       !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                       !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Dining PTAC Fan,  !- Supply Air Fan Name
  Coil:Heating:Fuel,        !- Heating Coil Object Type
  Dining PTAC Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Dining PTAC DX Cooling Coil,  !- Cooling Coil Name
  DrawThrough,             !- Fan Placement
  Dining Fan Mode Sched;  !- Supply Air Fan Operating Mode Schedule Name

Schedule:Constant,
  Dining Fan Mode Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  0;                       !- Hourly Value

OutdoorAir:Mixer,
  Dining PTAC Outdoor Air Mixer,  !- Name
  Dining PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  Dining PTAC Outdoor Air Node,  !- Outdoor Air Stream Node Name
  Dining PTAC Air Relief Node Name,  !- Relief Air Stream Node Name
  Dining PTAC Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Dining PTAC Outdoor Air Node;  !- Node Name

Fan:OnOff,
  Dining PTAC Fan,  !- Name
  Dining Always On Schedule,  !- Availability Schedule Name
  0.5,          !- Fan Efficiency
  70.75,         !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.85,                    !- Motor Efficiency
  1.00,                    !- Motor In Airstream Fraction
  Dining PTAC Heating Coil Outlet,  !- Air Inlet Node Name
  Dining PTAC Outlet Inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fans;  !- End-Use Subcategory

Coil:Heating:Fuel,
  Dining PTAC Heating Coil,  !- Name
  Dining Always On Schedule,  !- Availability Schedule Name
  NaturalGas,               !- Fuel Type
  0.8,  !- Gas Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Dining PTAC DX Cooling Coil Outlet,  !- Air Inlet Node Name
  Dining PTAC Heating Coil Outlet,  !- Air Outlet Node Name
  ;                        !- Temperature Setpoint Node Name

Coil:Cooling:DX:SingleSpeed,
  Dining PTAC DX Cooling Coil,  !- Name
  Dining Always On Schedule,  !- Availability Schedule Name
  Autosize,                !- Rated Total Cooling Capacity {W}
  Autosize,                !- Rated Sensible Heat Ratio
  3.2,                     !- Rated COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Dining PTAC Mixed Air Outlet,  !- Air Inlet Node Name
  Dining PTAC DX Cooling Coil Outlet,  !- Air Outlet Node Name
  Dining WindACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  Dining WindACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Dining WindACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  Dining WindACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Dining WindACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  -25.0,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation (C)
  1000.0,                  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3.0,                     !- Maximum Cycling Rate {cycles/hr}
  45.0,                    !- Latent Capacity Time Constant {s}
  Dining RTU CondAirInletNode,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.000,                   !- Crankcase Heater Capacity {W}
  10.00,                   !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                        !- Supply Water Storage Tank Name
  ;                        !- Condensate Collection Water Storage Tank Name

Curve:Biquadratic,
  Dining WindACCoolCapFT,  !- Name
  0.42415,                 !- Coefficient1 Constant
  0.04426,                 !- Coefficient2 x
  -0.00042,                !- Coefficient3 x**2
  0.00333,                 !- Coefficient4 y
  -0.00008,                !- Coefficient5 y**2
  -0.00021,                !- Coefficient6 x*y
  17.00000,                !- Minimum Value of x
  22.00000,                !- Maximum Value of x
  13.00000,                !- Minimum Value of y
  46.00000;                !- Maximum Value of y

Curve:Biquadratic,
  Dining WindACEIRFT,  !- Name
  1.23649,                 !- Coefficient1 Constant
  -0.02431,                !- Coefficient2 x
  0.00057,                 !- Coefficient3 x**2
  -0.01434,                !- Coefficient4 y
  0.00063,                 !- Coefficient5 y**2
  -0.00038,                !- Coefficient6 x*y
  17.00000,                !- Minimum Value of x
  22.00000,                !- Maximum Value of x
  13.00000,                !- Minimum Value of y
  46.00000;                !- Maximum Value of y

Curve:Quadratic,
  Dining WindACCoolCapFFF,  !- Name
  0.77136,                 !- Coefficient1 Constant
  0.34053,                 !- Coefficient2 x
  -0.11088,                !- Coefficient3 x**2
  0.75918,                 !- Minimum Value of x
  1.13877;                 !- Maximum Value of x

Curve:Quadratic,
  Dining WindACEIRFFF,  !- Name
  1.20550,                 !- Coefficient1 Constant
  -0.32953,                !- Coefficient2 x
  0.12308,                 !- Coefficient3 x**2
  0.75918,                 !- Minimum Value of x
  1.13877;                 !- Maximum Value of x

Curve:Quadratic,
  Dining WindACPLFFPLR,  !- Name
  0.77100,                 !- Coefficient1 Constant
  0.22900,                 !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x


  Fan:ZoneExhaust,
    Dining Exhaust Fan,  !- Name
    Dining Operation Schedule,  !- Availability Schedule Name
    1.0,  !- Fan Efficiency
    9.96356e-07,  !- Pressure Rise {Pa}
    1.8279940345843086,  !- Maximum Flow Rate {m3/s}
    Dining Exhaust Fan Inlet Node,  !- Air Inlet Node Name
    Dining Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory









ZoneInfiltration:DesignFlowRate,
  Kitchen Infiltration,  !- Name
  Kitchen,  !- Zone Name
  Kitchen Infiltration Schedule,  !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow per Zone Floor Area {m3/s-m2}
  0.00034951384671651583,  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour
  ,                        !- Constant Term Coefficient
  ,                        !- Temperature Term Coefficient
  ,                        !- Velocity Term Coefficient
  ;                        !- Velocity Squared Term Coefficient

Schedule:Compact,
  Kitchen Infiltration Schedule,  !- Name
  Any Number,              !- Schedule Type Limits Name
Through: 12/31,
For: Weekdays SummerDesignDay,
Until: 05:00,1.0,
Until: 24:00,0.5,
For: Saturday WinterDesignDay,
Until: 05:00,1.0,
Until: 24:00,0.5,
For: Sunday Holidays AllOtherDays,
Until: 05:00,1.0,
Until: 24:00,0.5;

Lights,
  Kitchen Lighting,  !- Name
  Kitchen,  !- Zone Name
  Kitchen Lighting Schedule,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  12.916692500051665,  !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0,                        !- Return Air Fraction
  0.7,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Schedule:Compact,
  Kitchen Lighting Schedule,  !- Name
  Any Number,                !- Schedule Type Limits Name
Through: 12/31,
For: SummerDesignDay,
Until: 24:00,1.0,
For: WinterDesignDay,
Until: 24:00,0.0,
For: Weekday Saturday Sunday Holidays AllOtherDays,
Until: 01:00,0.45,
Until: 05:00,0.15,
Until: 06:00,0.45,
Until: 24:00,0.90;


ElectricEquipment,
  Kitchen Elec Equip,  !- Name
  Kitchen,  !- Zone Name
  Kitchen Elec Equip Sch,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  376.73686458484025,  !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.25,                       !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.2,                       !- Fraction Lost
  GeneralEquipment;        !- End-Use Subcategory

Schedule:Compact,
  Kitchen Elec Equip Sch,  !- Name
  Any Number,                !- Schedule Type Limits Name
Through: 12/31,
For: Weekday,
Until: 06:00,0.10,
Until: 07:00,0.25,
Until: 09:00,0.35,
Until: 10:00,0.25,
Until: 13:00,0.35,
Until: 16:00,0.25,
Until: 19:00,0.35,
Until: 24:00,0.25,
For: Saturday,
Until: 06:00,0.10,
Until: 07:00,0.25,
Until: 09:00,0.35,
Until: 10:00,0.25,
Until: 13:00,0.35,
Until: 16:00,0.25,
Until: 19:00,0.35,
Until: 24:00,0.25,
For: SummerDesignDay,
Until: 24:00,0.35,
For: WinterDesignDay,
Until: 24:00,0.0,
For: Sunday Holidays AllOtherDays,
Until: 06:00,0.10,
Until: 07:00,0.25,
Until: 09:00,0.35,
Until: 10:00,0.25,
Until: 13:00,0.35,
Until: 16:00,0.25,
Until: 19:00,0.35,
Until: 24:00,0.25;


ElectricEquipment,
  Kitchen Elec Equip 2,  !- Name
  Kitchen,  !- Zone Name
  Kitchen Elec Equip Sch 2,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  5.0159822541867305,  !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0,                       !- Fraction Latent
  0,                     !- Fraction Radiant
  1.0,                       !- Fraction Lost
  GeneralEquipment;        !- End-Use Subcategory

Schedule:Compact,
  Kitchen Elec Equip Sch 2,  !- Name
  Any Number,                !- Schedule Type Limits Name
Through: 12/31,
For: AllDays,
Until: 01:00,1.0,
Until: 05:00,0.0,
Until: 24:00,1.0;

GasEquipment,
  Kitchen Gas Equip,  !- Name
  Kitchen,                 !- Zone or ZoneList Name
  Kitchen Gas Equip Sch,    !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  166500.0,             !- Design Level {W}
  ,                        !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/Person}
  0.1,                       !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0.7,                       !- Fraction Lost
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  GeneralEquipment;        !- End-Use Subcategory

Schedule:Compact,
  Kitchen Gas Equip Sch,  !- Name
  Any Number,                !- Schedule Type Limits Name
Through: 12/31,
For: Weekdays Saturday,
Until: 05:00,0.02,
Until: 06:00,0.05,
Until: 07:00,0.1,
Until: 08:00,0.15,
Until: 09:00,0.2,
Until: 10:00,0.15,
Until: 13:00,0.25,
Until: 14:00,0.2,
Until: 15:00,0.15,
Until: 16:00,0.2,
Until: 19:00,0.3,
Until: 21:00,0.20,
Until: 22:00,0.15,
Until: 23:00,0.10,
Until: 24:00,0.05,
For: SummerDesignDay,
Until: 24:00,0.25,
For: WinterDesignDay,
Until: 24:00,0.0,
For: Sunday Holidays AllOtherDays,
Until: 05:00,0.02,
Until: 06:00,0.05,
Until: 07:00,0.1,
Until: 08:00,0.15,
Until: 09:00,0.2,
Until: 10:00,0.15,
Until: 13:00,0.25,
Until: 14:00,0.2,
Until: 15:00,0.15,
Until: 16:00,0.2,
Until: 19:00,0.3,
Until: 21:00,0.20,
Until: 22:00,0.15,
Until: 23:00,0.10,
Until: 24:00,0.05;


People,
  Kitchen People,  !- Name
  Kitchen,  !- Zone Name
  Kitchen Occupant Sch,  !- Number of People Schedule Name
  People/Area,             !- Number of People Calculation Method
  ,                        !- Number of People
  0.21527820833419445,  !- People per Zone Floor Area {person/m2}
  ,                        !- Zone Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Kitchen Activity Sch,  !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  
  ;                        !- Enable ASHRAE 55 Comfort Warnings
  

Schedule:Compact,
  Kitchen occupant Sch,  !- Name
  Any Number,                !- Schedule Type Limits Name
Through: 12/31,
For: Weekdays,
Until: 01:00,0.05,
Until: 05:00,0.0,
Until: 06:00,0.05,
Until: 07:00,0.1,
Until: 10:00,0.4,
Until: 11:00,0.2,
Until: 12:00,0.5,
Until: 13:00,0.8,
Until: 14:00,0.7,
Until: 15:00,0.4,
Until: 16:00,0.2,
Until: 17:00,0.25,
Until: 18:00,0.5,
Until: 21:00,0.8,
Until: 22:00,0.5,
Until: 23:00,0.35,
Until: 24:00,0.2,
For: SummerDesignDay,
Until: 24:00,1.0,
For: WinterDesignDay,
Until: 24:00,0.0,
For: Saturday,
Until: 01:00,0.05,
Until: 06:00,0.0,
Until: 07:00,0.05,
Until: 09:00,0.5,
Until: 10:00,0.4,
Until: 11:00,0.2,
Until: 12:00,0.45,
Until: 14:00,0.5,
Until: 15:00,0.35,
Until: 18:00,0.3,
Until: 19:00,0.7,
Until: 20:00,0.9,
Until: 21:00,0.7,
Until: 22:00,0.65,
Until: 23:00,0.55,
Until: 24:00,0.35,
For: Sunday Holidays AllOtherDays,
Until: 01:00,0.05,
Until: 06:00,0.0,
Until: 07:00,0.05,
Until: 09:00,0.5,
Until: 11:00,0.2,
Until: 12:00,0.3,
Until: 14:00,0.5,
Until: 15:00,0.3,
Until: 16:00,0.2,
Until: 17:00,0.25,
Until: 18:00,0.35,
Until: 19:00,0.55,
Until: 20:00,0.65,
Until: 21:00,0.7,
Until: 22:00,0.35,
Until: 24:00,0.2;
Schedule:Constant,
  Kitchen Activity Sch,  !- Name
  Any Number,              !- Schedule Type Limits Name
  120;                     !- Hourly Value

  


WaterUse:Connections,
  Kitchen DHW Connections,!- Name
  Kitchen DHW Inlet Node,  !- Inlet Node Name
  Kitchen DHW Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,    !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  
  Kitchen DHW Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Kitchen DHW Equipment,  !- Name
  DHW,                     !- End-Use Subcategory
  0.0001400602637675454,  !- Peak Flow Rate {m3/s}
  Kitchen DHW Sch,  !- Flow Rate Fraction Schedule Name
  Kitchen DHW Target Temp Sch,  !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Kitchen,        !- Zone Name
  Kitchen DHW Sensible Fract Sch,  !- Sensible Fraction Schedule Name
  Kitchen DHW Enthalpy Fract Sch;  !- Latent Fraction Schedule Name

Branch,
  Kitchen DHW Demand Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Kitchen DHW Connections,  !- Component 1 Name
  Kitchen DHW Inlet Node,  !- Component 1 Inlet Node Name
  Kitchen DHW Outlet Node;  !- Component 1 Outlet Node Name

Schedule:Compact,
  Kitchen DHW Sch,  !- Name
  Any Number,                !- Schedule Type Limits Name
Through: 12/31,
For: Weekdays SummerDesignDay,
Until: 01:00,0.2,
Until: 06:00,0.0,
Until: 07:00,0.15,
Until: 08:00,0.6,
Until: 09:00,0.55,
Until: 10:00,0.45,
Until: 11:00,0.4,
Until: 12:00,0.45,
Until: 13:00,0.4,
Until: 14:00,0.35,
Until: 17:00,0.3,
Until: 18:00,0.4,
Until: 19:00,0.55,
Until: 20:00,0.6,
Until: 21:00,0.5,
Until: 22:00,0.55,
Until: 23:00,0.45,
Until: 24:00,0.25,
For: Saturday WinterDesignDay,
Until: 01:00,0.2,
Until: 06:00,0.0,
Until: 09:00,0.15,
Until: 10:00,0.5,
Until: 11:00,0.45,
Until: 13:00,0.5,
Until: 14:00,0.45,
Until: 16:00,0.4,
Until: 17:00,0.35,
Until: 18:00,0.4,
Until: 20:00,0.55,
Until: 21:00,0.5,
Until: 22:00,0.55,
Until: 23:00,0.4,
Until: 24:00,0.3,
For: Sunday Holidays AllOtherDays,
Until: 01:00,0.25,
Until: 06:00,0.0,
Until: 10:00,0.15,
Until: 12:00,0.5,
Until: 14:00,0.4,
Until: 17:00,0.3,
Until: 18:00,0.4,
Until: 20:00,0.5,
Until: 21:00,0.4,
Until: 22:00,0.5,
Until: 23:00,0.4,
Until: 24:00,0.2;
Schedule:Constant,
  Kitchen DHW Target Temp Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  48.88888888888889;  !- Hourly Value

Schedule:Constant,
  Kitchen DHW Sensible Fract Sch,  !- Name
  Fraction,                !- Schedule Type Limits Name
  0.1;                     !- Hourly Value

Schedule:Constant,
  Kitchen DHW Enthalpy Fract Sch,  !- Name
  Fraction,                !- Schedule Type Limits Name
  0.0064;                  !- Hourly Value




InternalMass,
  Kitchen Internal Mass,    !- Name
  Interior Furnishings,     !- Construction Name
  Kitchen,                  !- Zone Name
  278.70912000000004;                !- Surface Area {m2}


ZoneMixing,
  Kitchen : Dining Zone Mixing,  !- Name
  Kitchen,                 !- Zone Name
  Kitchen : Dining Air Mixing Schedule,       !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  1.8279940345843086,       !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Person {m3/s-person}
  1,                        !- Air Changes per Hour {1/hr}
  Dining,                  !- Source Zone Name
  0.0;                     !- Delta Temperature {deltaC}

Schedule:Compact,
  Kitchen : Dining Air Mixing Schedule,       !- Schedule Name
  Any Number,              !- Schedule Type Limits Name
Through: 12/31,
For: AllDays,
Until: 01:00,1.0,
Until: 05:00,0.0,
Until: 24:00,1.0;

  Sizing:Zone,
    Kitchen,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Kitchen Design OA,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:HYBRIDUNITARYHVAC ===========

  DesignSpecification:OutdoorAir,
    Kitchen Design OA,  !- Name
    Sum,            !- Outdoor Air Method
    0.0035396058294948273,            !- Outdoor Air Flow per Person {m3/s-person}
    0.0009144000014194998,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;              !- Outdoor Air Flow per Zone {m3/s}

  Schedule:Compact,
    Kitchen Heating Setpoint Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00, 15.555555555555557,  !- Field 3
    For: WinterDesignDay,    !- Field 4
    Until: 24:00, 21.11111111111111,  !- Field 5
    For: AllOtherDays,  !- Field 6
    Until: 01:00, 21.11111111111111,  !- Field 7
    Until: 05:00, 15.555555555555557,  !- Field 8
    Until: 24:00, 21.11111111111111;  !- Field 9

  Schedule:Compact,
    Kitchen Cooling Setpoint Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name

    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00, 30.0,  !- Field 3
    For: AllOtherDays,  !- Field 4
    Until: 01:00, 23.88888888888889,  !- Field 5
    Until: 05:00, 30.0,  !- Field 6
    Until: 24:00, 23.88888888888889;  !- Field 7

  Schedule:Compact,
    Kitchen Operation Schedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
Through: 12/31,
For: AllDays,
Until: 01:00,1.0,
Until: 05:00,0.0,
Until: 24:00,1.0;
  Schedule:Constant,
    Kitchen Always On Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    1.0;            !- Hourly Value

  Schedule:Constant,
    Kitchen Always Off Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    0.0;            !- Hourly Value

  ZoneControl:Thermostat,
    Kitchen Thermostat,  !- Name
    Kitchen,    !- Zone or ZoneList Name
    Kitchen Thermostat Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Kitchen Setpoints;  !- Control 1 Name

  Schedule:Constant,
    Kitchen Thermostat Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4;                       !- Hourly Value

  ThermostatSetpoint:DualSetpoint,
    Kitchen Setpoints,  !- Name
    Kitchen Heating Setpoint Sch,  !- Heating Setpoint Temperature Schedule Name
    Kitchen Cooling Setpoint Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Kitchen,        !- Zone Name
    Kitchen Equipment,  !- Zone Conditioning Equipment List Name
    Kitchen Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Kitchen Exhaust Nodes,       !- Zone Air Exhaust Node or NodeList Name
    Kitchen Air Node,  !- Zone Air Node Name
    Kitchen Return Node;  !- Zone Return Air Node Name

  NodeList,
    Kitchen Inlet Nodes,  !- Name
    Kitchen Hybrid Supply Air Node,  !- Node 1 Name
    Kitchen UH Outlet Node,  !- Node 2 Name
    Kitchen PTAC Outlet Inlet;  !- Node 3 Name

  NodeList,
    Kitchen Exhaust Nodes,  !- Name
    Kitchen Exhaust Fan Inlet Node,       !- Node 1 Name
    Kitchen Hybrid Return Air Node,  !- Node 2 Name
    Kitchen UH Inlet Node,  !- Node 3 Name
    Kitchen PTAC Inlet Node;  !- Node 4 Name

  OutdoorAir:Node,
    Kitchen Hybrid Outdoor Air Node;  !- Name

  AvailabilityManagerAssignmentList,
    Kitchen Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Kitchen RTU Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Kitchen Availability Manager,  !- Name
    Kitchen Always On Schedule,  !- Applicability Schedule Name
    Kitchen Operation Schedule,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  ZoneHVAC:EquipmentList,
    Kitchen Equipment,  !- Name
    SequentialLoad,
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Kitchen Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:HybridUnitaryHVAC,  !- Zone Equipment 2 Object Type
    KITCHENHYBRID,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ZoneHVAC:UnitHeater,     !- Zone Equipment 3 Object Type
    Kitchen Unit Heater,      !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 4 Object Type
    Kitchen PTAC,  !- Zone Equipment 4 Name
    4,                       !- Zone Equipment 4 Cooling Priority
    4;                       !- Zone Equipment 4 Heating Priority

  ZoneHVAC:HybridUnitaryHVAC,
    KITCHENHYBRID,            !- Name
    Kitchen Operation Schedule, !- Availability Schedule Name
    Kitchen Availability Manager List,                        !- Availability Manager List Name
    MinSupplyT,              !- Minimum Supply Air Temperature Schedule Name
    MaxSupplyT,              !- Maximum Supply Air Temperature Schedule Name
    MinSupplyHR,             !- Minimum Supply Air Humidity Ratio Schedule Name
    MaxSupplyT,              !- Maximum Supply Air Humidity Ratio Schedule Name
    AUTOMATIC,               !- Method to Choose Controlled Inputs and Part Runtime Fraction
    Kitchen Hybrid Return Air Node,  !- Return Air Node Name
    Kitchen Hybrid Outdoor Air Node,  !- Outdoor Air Node Name
    Kitchen Hybrid Supply Air Node,  !- Supply Air Node Name
    Kitchen Hybrid Relief Node,  !- Relief Node Name
    2,                       !- System Maximum Supply Air Flow Rate {m3/s}
    ,                        !- External Static Pressure at System Maximum Supply Air Flow Rate {Pa}
    1.0,                       !- Scaling Factor
    3,                       !- Number of Operating Modes
    10,                      !- Minimum Time Between Mode Change {minutes}
    Electricity,             !- First Fuel Type
    None,                    !- Second Fuel Type
    None,                    !- Third Fuel Type
    Electricity Use,         !- Objective Function to Minimize
    Kitchen Design OA, !- Design Specification Outdoor Air Object Name
    Standby,                 !- Mode 0 Name
    ,                        !- Mode 0 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 0 Supply Air Humidity Ratio Lookup Table Name
    Mode0_Power_lookup,      !- Mode 0 System Electric Power Lookup Table Name
    ,                        !- Mode 0 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 0 External Static Pressure Lookup Table Name
    ,                        !- Mode 0 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 0 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 0 System Water Use Lookup Table Name
    ,                        !- Mode 0 Outdoor Air Fraction
    ,                        !- Mode 0 Supply Air Mass Flow Rate Ratio
    Mode1_IEC,               !- Mode 1 Name
    Mode1_TSA_lookup,        !- Mode 1 Supply Air Temperature Lookup Table Name
    Mode1_wSA_lookup,        !- Mode 1 Supply Air Humidity Ratio Lookup Table Name
    Mode1_Power_lookup,      !- Mode 1 System Electric Power Lookup Table Name
    Mode1_FanPower_lookup,   !- Mode 1 Supply Fan Electric Power Lookup Table Name
    Mode1_ESP_lookup,        !- Mode 1 External Static Pressure Lookup Table Name
    ,                        !- Mode 1 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 1 System Third Fuel Consumption Lookup Table Name
    Mode1_water_lookup,      !- Mode 1 System Water Use Lookup Table Name
    10,                      !- Mode 1 Minimum Outdoor Air Temperature {C}
    55,                      !- Mode 1 Maximum Outdoor Air Temperature {C}
    0,                       !- Mode 1 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.05,                    !- Mode 1 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode 1 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 1 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 1 Minimum Return Air Temperature {C}
    ,                        !- Mode 1 Maximum Return Air Temperature {C}
    0,                       !- Mode 1 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.05,                    !- Mode 1 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode 1 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 1 Maximum Return Air Relative Humidity {percent}
    1,                       !- Mode 1 Minimum Outdoor Air Fraction
    1,                       !- Mode 1 Maximum Outdoor Air Fraction
    0,                       !- Mode 1 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 1 Maximum Supply Air Mass Flow Rate Ratio
    Mode2_Ventilation,       !- Mode 2 Name
    Mode2_TSA_lookup,        !- Mode 2 Supply Air Temperature Lookup Table Name
    Mode2_wSA_lookup,        !- Mode 2 Supply Air Humidity Ratio Lookup Table Name
    Mode2_Power_lookup,      !- Mode 2 System Electric Power Lookup Table Name
    Mode2_FanPower_lookup,   !- Mode 2 Supply Fan Electric Power Lookup Table Name
    Mode2_ESP_lookup,        !- Mode 2 External Static Pressure Lookup Table Name
    ,                        !- Mode 2 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 2 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 2 System Water Use Lookup Table Name
    10,                      !- Mode 2 Minimum Outdoor Air Temperature {C}
    26.7,                    !- Mode 2 Maximum Outdoor Air Temperature {C}
    0,                       !- Mode 2 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.05,                    !- Mode 2 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode 2 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 2 Maximum Outdoor Air Relative Humidity {percent}
    0,                       !- Mode 2 Minimum Return Air Temperature {C}
    35,                      !- Mode 2 Maximum Return Air Temperature {C}
    0,                       !- Mode 2 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.05,                    !- Mode 2 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    0,                       !- Mode 2 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 2 Maximum Return Air Relative Humidity {percent}
    1,                       !- Mode 2 Minimum Outdoor Air Fraction
    1,                       !- Mode 2 Maximum Outdoor Air Fraction
    0,                       !- Mode 2 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 2 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 3 Name
    ,                        !- Mode 3 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 3 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 3 System Electric Power Lookup Table Name
    ,                        !- Mode 3 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 3 External Static Pressure Lookup Table Name
    ,                        !- Mode 3 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 3 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 3 System Water Use Lookup Table Name
    ,                        !- Mode 3 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 3 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 3 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 3 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 3 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 3 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 3 Minimum Return Air Temperature {C}
    ,                        !- Mode 3 Maximum Return Air Temperature {C}
    ,                        !- Mode 3 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 3 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 3 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 3 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 3 Minimum Outdoor Air Fraction
    1,                       !- Mode 3 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 3 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 3 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 4 Name
    ,                        !- Mode 4 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 4 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 4 System Electric Power Lookup Table Name
    ,                        !- Mode 4 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 4 External Static Pressure Lookup Table Name
    ,                        !- Mode 4 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 4 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 4 System Water Use Lookup Table Name
    ,                        !- Mode 4 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 4 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 4 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 4 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 4 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 4 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 4 Minimum Return Air Temperature {C}
    ,                        !- Mode 4 Maximum Return Air Temperature {C}
    ,                        !- Mode 4 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 4 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 4 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 4 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 4 Minimum Outdoor Air Fraction
    1,                       !- Mode 4 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 4 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 4 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 5 Name
    ,                        !- Mode 5 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 5 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 5 System Electric Power Lookup Table Name
    ,                        !- Mode 5 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 5 External Static Pressure Lookup Table Name
    ,                        !- Mode 5 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 5 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 5 System Water Use Lookup Table Name
    ,                        !- Mode 5 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 5 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 5 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 5 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 5 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 5 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 5 Minimum Return Air Temperature {C}
    ,                        !- Mode 5 Maximum Return Air Temperature {C}
    ,                        !- Mode 5 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 5 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 5 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 5 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 5 Minimum Outdoor Air Fraction
    1,                       !- Mode 5 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 5 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 5 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 6 Name
    ,                        !- Mode 6 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 6 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 6 System Electric Power Lookup Table Name
    ,                        !- Mode 6 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 6 External Static Pressure Lookup Table Name
    ,                        !- Mode 6 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 6 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 6 System Water Use Lookup Table Name
    ,                        !- Mode 6 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 6 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 6 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 6 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 6 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 6 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 6 Minimum Return Air Temperature {C}
    ,                        !- Mode 6 Maximum Return Air Temperature {C}
    ,                        !- Mode 6 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 6 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 6 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 6 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 6 Minimum Outdoor Air Fraction
    1,                       !- Mode 6 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 6 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 6 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 7 Name
    ,                        !- Mode 7 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 7 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 7 System Electric Power Lookup Table Name
    ,                        !- Mode 7 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 7 External Static Pressure Lookup Table Name
    ,                        !- Mode 7 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 7 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 7 System Water Use Lookup Table Name
    ,                        !- Mode 7 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 7 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 7 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 7 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 7 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 7 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 7 Minimum Return Air Temperature {C}
    ,                        !- Mode 7 Maximum Return Air Temperature {C}
    ,                        !- Mode 7 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 7 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 7 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 7 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 7 Minimum Outdoor Air Fraction
    1,                       !- Mode 7 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 7 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 7 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 8 Name
    ,                        !- Mode 8 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 8 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 8 System Electric Power Lookup Table Name
    ,                        !- Mode 8 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 8 External Static Pressure Lookup Table Name
    ,                        !- Mode 8 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 8 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 8 System Water Use Lookup Table Name
    ,                        !- Mode 8 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 8 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 8 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 8 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 8 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 8 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 8 Minimum Return Air Temperature {C}
    ,                        !- Mode 8 Maximum Return Air Temperature {C}
    ,                        !- Mode 8 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 8 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 8 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 8 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 8 Minimum Outdoor Air Fraction
    1,                       !- Mode 8 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 8 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 8 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 9 Name
    ,                        !- Mode 9 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 9 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 9 System Electric Power Lookup Table Name
    ,                        !- Mode 9 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 9 External Static Pressure Lookup Table Name
    ,                        !- Mode 9 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 9 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 9 System Water Use Lookup Table Name
    ,                        !- Mode 9 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 9 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 9 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 9 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 9 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 9 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 9 Minimum Return Air Temperature {C}
    ,                        !- Mode 9 Maximum Return Air Temperature {C}
    ,                        !- Mode 9 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 9 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 9 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 9 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 9 Minimum Outdoor Air Fraction
    1,                       !- Mode 9 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 9 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 9 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 10 Name
    ,                        !- Mode 10 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 10 System Electric Power Lookup Table Name
    ,                        !- Mode 10 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 10 External Static Pressure Lookup Table Name
    ,                        !- Mode 10 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 10 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 10 System Water Use Lookup Table Name
    ,                        !- Mode 10 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 10 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 10 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 10 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 10 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 10 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 10 Minimum Return Air Temperature {C}
    ,                        !- Mode 10 Maximum Return Air Temperature {C}
    ,                        !- Mode 10 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 10 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 10 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 10 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 10 Minimum Outdoor Air Fraction
    1,                       !- Mode 10 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 10 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 10 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 11 Name
    ,                        !- Mode 11 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 11 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 11 System Electric Power Lookup Table Name
    ,                        !- Mode 11 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 11 External Static Pressure Lookup Table Name
    ,                        !- Mode 11 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 11 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 11 System Water Use Lookup Table Name
    ,                        !- Mode 11 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 11 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 11 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 11 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 11 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 11 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 11 Minimum Return Air Temperature {C}
    ,                        !- Mode 11 Maximum Return Air Temperature {C}
    ,                        !- Mode 11 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 11 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 11 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 11 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 11 Minimum Outdoor Air Fraction
    1,                       !- Mode 11 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 11 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 11 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 12 Name
    ,                        !- Mode 12 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 12 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 12 System Electric Power Lookup Table Name
    ,                        !- Mode 12 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 12 External Static Pressure Lookup Table Name
    ,                        !- Mode 12 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 12 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 12 System Water Use Lookup Table Name
    ,                        !- Mode 12 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 12 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 12 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 12 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 12 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 12 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 12 Minimum Return Air Temperature {C}
    ,                        !- Mode 12 Maximum Return Air Temperature {C}
    ,                        !- Mode 12 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 12 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 12 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 12 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 12 Minimum Outdoor Air Fraction
    1,                       !- Mode 12 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 12 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 12 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 13 Name
    ,                        !- Mode 13 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 13 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 13 System Electric Power Lookup Table Name
    ,                        !- Mode 13 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 13 External Static Pressure Lookup Table Name
    ,                        !- Mode 13 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 13 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 13 System Water Use Lookup Table Name
    ,                        !- Mode 13 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 13 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 13 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 13 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 13 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 13 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 13 Minimum Return Air Temperature {C}
    ,                        !- Mode 13 Maximum Return Air Temperature {C}
    ,                        !- Mode 13 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 13 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 13 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 13 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 13 Minimum Outdoor Air Fraction
    1,                       !- Mode 13 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 13 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 13 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 14 Name
    ,                        !- Mode 14 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 14 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 14 System Electric Power Lookup Table Name
    ,                        !- Mode 14 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 14 External Static Pressure Lookup Table Name
    ,                        !- Mode 14 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 14 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 14 System Water Use Lookup Table Name
    ,                        !- Mode 14 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 14 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 14 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 14 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 14 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 14 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 14 Minimum Return Air Temperature {C}
    ,                        !- Mode 14 Maximum Return Air Temperature {C}
    ,                        !- Mode 14 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 14 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 14 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 14 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 14 Minimum Outdoor Air Fraction
    1,                       !- Mode 14 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 14 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 14 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 15 Name
    ,                        !- Mode 15 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 15 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 15 System Electric Power Lookup Table Name
    ,                        !- Mode 15 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 15 External Static Pressure Lookup Table Name
    ,                        !- Mode 15 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 15 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 15 System Water Use Lookup Table Name
    ,                        !- Mode 15 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 15 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 15 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 15 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 15 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 15 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 15 Minimum Return Air Temperature {C}
    ,                        !- Mode 15 Maximum Return Air Temperature {C}
    ,                        !- Mode 15 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 15 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 15 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 15 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 15 Minimum Outdoor Air Fraction
    1,                       !- Mode 15 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 15 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 15 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 16 Name
    ,                        !- Mode 16 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 16 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 16 System Electric Power Lookup Table Name
    ,                        !- Mode 16 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 16 External Static Pressure Lookup Table Name
    ,                        !- Mode 16 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 16 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 16 System Water Use Lookup Table Name
    ,                        !- Mode 16 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 16 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 16 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 16 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 16 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 16 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 16 Minimum Return Air Temperature {C}
    ,                        !- Mode 16 Maximum Return Air Temperature {C}
    ,                        !- Mode 16 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 16 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 16 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 16 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 16 Minimum Outdoor Air Fraction
    1,                       !- Mode 16 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 16 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 16 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 17 Name
    ,                        !- Mode 17 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 17 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 17 System Electric Power Lookup Table Name
    ,                        !- Mode 17 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 17 External Static Pressure Lookup Table Name
    ,                        !- Mode 17 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 17 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 17 System Water Use Lookup Table Name
    ,                        !- Mode 17 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 17 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 17 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 17 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 17 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 17 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 17 Minimum Return Air Temperature {C}
    ,                        !- Mode 17 Maximum Return Air Temperature {C}
    ,                        !- Mode 17 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 17 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 17 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 17 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 17 Minimum Outdoor Air Fraction
    1,                       !- Mode 17 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 17 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 17 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 18 Name
    ,                        !- Mode 18 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 18 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 18 System Electric Power Lookup Table Name
    ,                        !- Mode 18 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 18 External Static Pressure Lookup Table Name
    ,                        !- Mode 18 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 18 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 18 System Water Use Lookup Table Name
    ,                        !- Mode 18 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 18 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 18 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 18 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 18 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 18 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 18 Minimum Return Air Temperature {C}
    ,                        !- Mode 18 Maximum Return Air Temperature {C}
    ,                        !- Mode 18 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 18 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 18 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 18 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 18 Minimum Outdoor Air Fraction
    1,                       !- Mode 18 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 18 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 18 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 19 Name
    ,                        !- Mode 19 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 19 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 19 System Electric Power Lookup Table Name
    ,                        !- Mode 19 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 19 External Static Pressure Lookup Table Name
    ,                        !- Mode 19 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 19 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 19 System Water Use Lookup Table Name
    ,                        !- Mode 19 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 19 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 19 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 19 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 19 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 19 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 19 Minimum Return Air Temperature {C}
    ,                        !- Mode 19 Maximum Return Air Temperature {C}
    ,                        !- Mode 19 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 19 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 19 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 19 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 19 Minimum Outdoor Air Fraction
    1,                       !- Mode 19 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 19 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 19 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 20 Name
    ,                        !- Mode 20 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 20 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 20 System Electric Power Lookup Table Name
    ,                        !- Mode 20 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 20 External Static Pressure Lookup Table Name
    ,                        !- Mode 20 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 20 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 20 System Water Use Lookup Table Name
    ,                        !- Mode 20 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 20 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 20 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 20 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 20 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 20 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 20 Minimum Return Air Temperature {C}
    ,                        !- Mode 20 Maximum Return Air Temperature {C}
    ,                        !- Mode 20 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 20 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 20 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 20 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 20 Minimum Outdoor Air Fraction
    1,                       !- Mode 20 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 20 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 20 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 21 Name
    ,                        !- Mode 21 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 21 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 21 System Electric Power Lookup Table Name
    ,                        !- Mode 21 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 21 External Static Pressure Lookup Table Name
    ,                        !- Mode 21 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 21 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 21 System Water Use Lookup Table Name
    ,                        !- Mode 21 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 21 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 21 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 21 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 21 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 21 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 21 Minimum Return Air Temperature {C}
    ,                        !- Mode 21 Maximum Return Air Temperature {C}
    ,                        !- Mode 21 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 21 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 21 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 21 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 21 Minimum Outdoor Air Fraction
    1,                       !- Mode 21 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 21 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 21 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 22 Name
    ,                        !- Mode 22 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 22 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 22 System Electric Power Lookup Table Name
    ,                        !- Mode 22 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 22 External Static Pressure Lookup Table Name
    ,                        !- Mode 22 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 22 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 22 System Water Use Lookup Table Name
    ,                        !- Mode 22 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 22 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 22 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 22 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 22 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 22 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 22 Minimum Return Air Temperature {C}
    ,                        !- Mode 22 Maximum Return Air Temperature {C}
    ,                        !- Mode 22 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 22 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 22 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 22 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 22 Minimum Outdoor Air Fraction
    1,                       !- Mode 22 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 22 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 22 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 23 Name
    ,                        !- Mode 23 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 23 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 23 System Electric Power Lookup Table Name
    ,                        !- Mode 23 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 23 External Static Pressure Lookup Table Name
    ,                        !- Mode 23 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 23 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 23 System Water Use Lookup Table Name
    ,                        !- Mode 23 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 23 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 23 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 23 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 23 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 23 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 23 Minimum Return Air Temperature {C}
    ,                        !- Mode 23 Maximum Return Air Temperature {C}
    ,                        !- Mode 23 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 23 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 23 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 23 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 23 Minimum Outdoor Air Fraction
    1,                       !- Mode 23 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 23 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 23 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 24 Name
    ,                        !- Mode 24 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 24 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 24 System Electric Power Lookup Table Name
    ,                        !- Mode 24 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 24 External Static Pressure Lookup Table Name
    ,                        !- Mode 24 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 24 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 24 System Water Use Lookup Table Name
    ,                        !- Mode 24 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 24 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 24 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 24 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 24 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 24 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 24 Minimum Return Air Temperature {C}
    ,                        !- Mode 24 Maximum Return Air Temperature {C}
    ,                        !- Mode 24 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 24 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 24 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 24 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 24 Minimum Outdoor Air Fraction
    1,                       !- Mode 24 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 24 Minimum Supply Air Mass Flow Rate Ratio
    1,                       !- Mode 24 Maximum Supply Air Mass Flow Rate Ratio
    ,                        !- Mode 25 Name
    ,                        !- Mode 25 Supply Air Temperature Lookup Table Name
    ,                        !- Mode 25 Supply Air Humidity Ratio Lookup Table Name
    ,                        !- Mode 25 System Electric Power Lookup Table Name
    ,                        !- Mode 25 Supply Fan Electric Power Lookup Table Name
    ,                        !- Mode 25 External Static Pressure Lookup Table Name
    ,                        !- Mode 25 System Second Fuel Consumption Lookup Table Name
    ,                        !- Mode 25 System Third Fuel Consumption Lookup Table Name
    ,                        !- Mode 25 System Water Use Lookup Table Name
    ,                        !- Mode 25 Minimum Outdoor Air Temperature {C}
    ,                        !- Mode 25 Maximum Outdoor Air Temperature {C}
    ,                        !- Mode 25 Minimum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 25 Maximum Outdoor Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 25 Minimum Outdoor Air Relative Humidity {percent}
    100,                     !- Mode 25 Maximum Outdoor Air Relative Humidity {percent}
    ,                        !- Mode 25 Minimum Return Air Temperature {C}
    ,                        !- Mode 25 Maximum Return Air Temperature {C}
    ,                        !- Mode 25 Minimum Return Air Humidity Ratio {kgWater/kgDryAir}
    0.1,                     !- Mode 25 Maximum Return Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Mode 25 Minimum Return Air Relative Humidity {percent}
    100,                     !- Mode 25 Maximum Return Air Relative Humidity {percent}
    0.1,                     !- Mode 25 Minimum Outdoor Air Fraction
    1,                       !- Mode 25 Maximum Outdoor Air Fraction
    0.1,                     !- Mode 25 Minimum Supply Air Mass Flow Rate Ratio
    1;                       !- Mode 25 Maximum Supply Air Mass Flow Rate Ratio

ZoneHVAC:UnitHeater,
  Kitchen Unit Heater,  !- Name
  Kitchen Always On Schedule,  !- Availability Schedule Name
  Kitchen UH Inlet Node,  !- Air Inlet Node Name
  Kitchen UH Outlet Node,  !- Air Outlet Node Name
  Fan:ConstantVolume,      !- Supply Air Fan Object Type
  Kitchen UH Fan,  !- Supply Air Fan Name
  Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Kitchen UH Coil,  !- Heating Coil Name
  ,                        !- Supply Air Fan Operating Mode Schedule Name
  No,                      !- Supply Air Fan Operation During No Heating
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                   !- Heating Convergence Tolerance

Fan:ConstantVolume,
  Kitchen UH Fan,  !- Name
  Kitchen Always On Schedule,  !- Availability Schedule Name
  0.6,  !- Fan Efficiency
  87.18114999999999,  !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.85,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Kitchen UH Inlet Node,  !- Air Inlet Node Name
  Kitchen UH Fan Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Kitchen UH Coil,  !- Name
  Kitchen Always On Schedule,  !- Availability Schedule Name
  NaturalGas,               !- Fuel Type
  0.8,  !- Gas Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Kitchen UH Fan Outlet Node,  !- Air Inlet Node Name
  Kitchen UH Outlet Node;  !- Air Outlet Node Name

ZoneHVAC:PackagedTerminalAirConditioner,
  Kitchen PTAC,  !- Name
  Kitchen Always On Schedule,  !- Availability Schedule Name
  Kitchen PTAC Inlet Node,  !- Air Inlet Node Name
  Kitchen PTAC Outlet Inlet,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Kitchen PTAC Outdoor Air Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                       !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                       !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                       !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Kitchen PTAC Fan,  !- Supply Air Fan Name
  Coil:Heating:Fuel,        !- Heating Coil Object Type
  Kitchen PTAC Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Kitchen PTAC DX Cooling Coil,  !- Cooling Coil Name
  DrawThrough,             !- Fan Placement
  Kitchen Fan Mode Sched;  !- Supply Air Fan Operating Mode Schedule Name

Schedule:Constant,
  Kitchen Fan Mode Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  0;                       !- Hourly Value

OutdoorAir:Mixer,
  Kitchen PTAC Outdoor Air Mixer,  !- Name
  Kitchen PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  Kitchen PTAC Outdoor Air Node,  !- Outdoor Air Stream Node Name
  Kitchen PTAC Air Relief Node Name,  !- Relief Air Stream Node Name
  Kitchen PTAC Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Kitchen PTAC Outdoor Air Node;  !- Node Name

Fan:OnOff,
  Kitchen PTAC Fan,  !- Name
  Kitchen Always On Schedule,  !- Availability Schedule Name
  0.5,          !- Fan Efficiency
  70.75,         !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.85,                    !- Motor Efficiency
  1.00,                    !- Motor In Airstream Fraction
  Kitchen PTAC Heating Coil Outlet,  !- Air Inlet Node Name
  Kitchen PTAC Outlet Inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fans;  !- End-Use Subcategory

Coil:Heating:Fuel,
  Kitchen PTAC Heating Coil,  !- Name
  Kitchen Always On Schedule,  !- Availability Schedule Name
  NaturalGas,               !- Fuel Type
  0.8,  !- Gas Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Kitchen PTAC DX Cooling Coil Outlet,  !- Air Inlet Node Name
  Kitchen PTAC Heating Coil Outlet,  !- Air Outlet Node Name
  ;                        !- Temperature Setpoint Node Name

Coil:Cooling:DX:SingleSpeed,
  Kitchen PTAC DX Cooling Coil,  !- Name
  Kitchen Always On Schedule,  !- Availability Schedule Name
  Autosize,                !- Rated Total Cooling Capacity {W}
  Autosize,                !- Rated Sensible Heat Ratio
  3.2,                     !- Rated COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Kitchen PTAC Mixed Air Outlet,  !- Air Inlet Node Name
  Kitchen PTAC DX Cooling Coil Outlet,  !- Air Outlet Node Name
  Kitchen WindACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  Kitchen WindACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Kitchen WindACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  Kitchen WindACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Kitchen WindACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  -25.0,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation (C)
  1000.0,                  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3.0,                     !- Maximum Cycling Rate {cycles/hr}
  45.0,                    !- Latent Capacity Time Constant {s}
  Kitchen RTU CondAirInletNode,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.000,                   !- Crankcase Heater Capacity {W}
  10.00,                   !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                        !- Supply Water Storage Tank Name
  ;                        !- Condensate Collection Water Storage Tank Name

Curve:Biquadratic,
  Kitchen WindACCoolCapFT,  !- Name
  0.42415,                 !- Coefficient1 Constant
  0.04426,                 !- Coefficient2 x
  -0.00042,                !- Coefficient3 x**2
  0.00333,                 !- Coefficient4 y
  -0.00008,                !- Coefficient5 y**2
  -0.00021,                !- Coefficient6 x*y
  17.00000,                !- Minimum Value of x
  22.00000,                !- Maximum Value of x
  13.00000,                !- Minimum Value of y
  46.00000;                !- Maximum Value of y

Curve:Biquadratic,
  Kitchen WindACEIRFT,  !- Name
  1.23649,                 !- Coefficient1 Constant
  -0.02431,                !- Coefficient2 x
  0.00057,                 !- Coefficient3 x**2
  -0.01434,                !- Coefficient4 y
  0.00063,                 !- Coefficient5 y**2
  -0.00038,                !- Coefficient6 x*y
  17.00000,                !- Minimum Value of x
  22.00000,                !- Maximum Value of x
  13.00000,                !- Minimum Value of y
  46.00000;                !- Maximum Value of y

Curve:Quadratic,
  Kitchen WindACCoolCapFFF,  !- Name
  0.77136,                 !- Coefficient1 Constant
  0.34053,                 !- Coefficient2 x
  -0.11088,                !- Coefficient3 x**2
  0.75918,                 !- Minimum Value of x
  1.13877;                 !- Maximum Value of x

Curve:Quadratic,
  Kitchen WindACEIRFFF,  !- Name
  1.20550,                 !- Coefficient1 Constant
  -0.32953,                !- Coefficient2 x
  0.12308,                 !- Coefficient3 x**2
  0.75918,                 !- Minimum Value of x
  1.13877;                 !- Maximum Value of x

Curve:Quadratic,
  Kitchen WindACPLFFPLR,  !- Name
  0.77100,                 !- Coefficient1 Constant
  0.22900,                 !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x


  Fan:ZoneExhaust,
    Kitchen Exhaust Fan,  !- Name
    Kitchen Operation Schedule,  !- Availability Schedule Name
    1.0,  !- Fan Efficiency
    9.96356e-07,  !- Pressure Rise {Pa}
    1.8279940345843086,  !- Maximum Flow Rate {m3/s}
    Kitchen Exhaust Fan Inlet Node,  !- Air Inlet Node Name
    Kitchen Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory



Schedule:Compact,
  Kitchen Walk In Freezer Case Light Sch,  !- Name
  Any Number,              !- Schedule Type Limits Name
Through: 12/31,
For: SummerDesignDay,
Until: 24:00,1.0,
For: WinterDesignDay,
Until: 24:00,0.0,
For: Weekday Saturday Sunday Holidays AllOtherDays,
Until: 01:00,0.45,
Until: 05:00,0.15,
Until: 06:00,0.45,
Until: 24:00,0.90;
Schedule:Constant,
  Kitchen Walk In Freezer Case Availability Sch,  !- Name
  Any Number,              !- Schedule Type Limits Name
  1.0;                     !- Hourly Value

Refrigeration:Case,
  Kitchen Walk In Freezer,        !- Name
  Kitchen Walk In Freezer Case Availability Sch,  !- Availability Schedule Name
  Kitchen,        !- Zone Name
  23.88,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  688,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                     !- Rated Latent Heat Ratio
  0.4,                     !- Rated Runtime Fraction
  2.44,                     !- Case Length {m}
  -23.3000,                !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Kitchen Walk In Freezer Latent Case Credit Curve,  !- Latent Case Credit Curve Name
  74,                 !- Standard Case Fan Power per Unit Length {W/m}
  74,                 !- Operating Case Fan Power per Unit Length {W/m}
  33,                 !- Standard Case Lighting Power per Unit Length {W/m}
  ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  Kitchen Walk In Freezer Case Light Sch,       !- Case Lighting Schedule Name
  1.0000,                  !- Fraction of Lighting Energy to Case
  0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0.0,                     !- Case Height {m}
  0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
  820,                  !- Case Defrost Power per Unit Length {W/m}
  ELECTRIC,                !- Case Defrost Type
  Kitchen Walk In Freezer Defrost Sch,  !- Case Defrost Schedule Name
  Kitchen Walk In Freezer Defrost Drip Down Sch,  !- Case Defrost Drip-Down Schedule Name
  None,                    !- Defrost Energy Correction Curve Type
  ,                        !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  Kitchen Walk In Freezer Restock Sch,  !- Refrigerated Case Restocking Schedule Name
  Kitchen Walk In Freezer Credit Sch;  !- Case Credit Fraction Schedule Name

Curve:Cubic,
  Kitchen Walk In Freezer Latent Case Credit Curve,  !- Name
  0.020376,                !- Coefficient1 Constant
  0.00024378,              !- Coefficient2 x
  0.0000114,               !- Coefficient3 x**2
  0.0000001811,            !- Coefficient4 x**3
  -35.0,                   !- Minimum Value of x
  20.0;                    !- Maximum Value of x

Schedule:Compact,
  Kitchen Walk In Freezer Defrost Sch,  !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
!  Interpolate:Yes,         !- Field 3
  Until: 11:00, 0,         !- Field 5
  Until: 11:20, 1,         !- Field 7
  Until: 23:00, 0,         !- Field 9
  Until: 23:20, 1,         !- Field 11
  Until: 24:00, 0;         !- Field 13

Schedule:Compact,
  Kitchen Walk In Freezer Defrost Drip Down Sch,  !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
!  Interpolate:Yes,         !- Field 3
  Until: 11:00, 0,         !- Field 5
  Until: 11:30, 1,         !- Field 7
  Until: 23:00, 0,         !- Field 9
  Until: 23:30, 1,         !- Field 11
  Until: 24:00, 0;         !- Field 13

Schedule:Compact,
  Kitchen Walk In Freezer Restock Sch,  !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Tuesday Friday,     !- Field 2
  Until: 4:00, 0.0,        !- Field 4
  Until: 5:00, 725.0,      !- Field 6
  Until: 6:00, 417.0,      !- Field 8
  Until: 7:00, 290.0,      !- Field 10
  Until: 24:00, 0.0,       !- Field 12
  For: AllOtherDays,       !- Field 13
  Until: 4:00, 0.0,        !- Field 15
  Until: 5:00, 125.0,      !- Field 17
  Until: 6:00, 117.0,      !- Field 19
  Until: 7:00, 90.0,       !- Field 21
  Until: 19:00, 0.0,       !- Field 23
  Until: 20:00, 125.0,     !- Field 25
  Until: 21:00, 117.0,     !- Field 27
  Until: 22:00, 90.0,      !- Field 29
  Until: 24:00, 0.0;       !- Field 31

Schedule:Compact,
  Kitchen Walk In Freezer Credit Sch,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
!  Interpolate:No,          !- Field 3
  Until: 7:00, 0.2,        !- Field 5
  Until: 21:00, 0.4,       !- Field 7
  Until: 24:00, 0.2;       !- Field 9



Schedule:Compact,
  Kitchen Display Case Case Light Sch,  !- Name
  Any Number,              !- Schedule Type Limits Name
Through: 12/31,
For: SummerDesignDay,
Until: 24:00,1.0,
For: WinterDesignDay,
Until: 24:00,0.0,
For: Weekday Saturday Sunday Holidays AllOtherDays,
Until: 01:00,0.45,
Until: 05:00,0.15,
Until: 06:00,0.45,
Until: 24:00,0.90;
Schedule:Constant,
  Kitchen Display Case Case Availability Sch,  !- Name
  Any Number,              !- Schedule Type Limits Name
  1.0;                     !- Hourly Value

Refrigeration:Case,
  Kitchen Display Case,        !- Name
  Kitchen Display Case Case Availability Sch,  !- Availability Schedule Name
  Kitchen,        !- Zone Name
  23.88,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  734,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                     !- Rated Latent Heat Ratio
  0.85,                     !- Rated Runtime Fraction
  3.0,                     !- Case Length {m}
  2.0,                !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Kitchen Display Case Latent Case Credit Curve,  !- Latent Case Credit Curve Name
  66,                 !- Standard Case Fan Power per Unit Length {W/m}
  66,                 !- Operating Case Fan Power per Unit Length {W/m}
  33,                 !- Standard Case Lighting Power per Unit Length {W/m}
  ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  Kitchen Display Case Case Light Sch,       !- Case Lighting Schedule Name
  1.0000,                  !- Fraction of Lighting Energy to Case
  0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0.0,                     !- Case Height {m}
  0.2,                  !- Fraction of Anti-Sweat Heater Energy to Case
  0,                  !- Case Defrost Power per Unit Length {W/m}
  None,                !- Case Defrost Type
  ,  !- Case Defrost Schedule Name
  ,  !- Case Defrost Drip-Down Schedule Name
  None,                    !- Defrost Energy Correction Curve Type
  ,                        !- Defrost Energy Correction Curve Name
  0.05,                     !- Under Case HVAC Return Air Fraction
  Kitchen Display Case Restock Sch;  !- Refrigerated Case Restocking Schedule Name

Curve:Cubic,
  Kitchen Display Case Latent Case Credit Curve,  !- Name
  0.026526281,             !- Coefficient1 Constant
  0.001078032,             !- Coefficient2 x
  -0.0000602558,           !- Coefficient3 x**2
  0.00000123732,           !- Coefficient4 x**3
  -35.0,                   !- Minimum Value of x
  20.0;                    !- Maximum Value of x

Schedule:Compact,
  Kitchen Display Case Restock Sch,  !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Until: 6:00,0.0,         !- Field 3
  Until: 7:00,50.0,        !- Field 5
  Until: 9:00,70.0,        !- Field 7
  Until: 10:00,80.0,       !- Field 9
  Until: 11:00,70.0,       !- Field 11
  Until: 13:00,50.0,       !- Field 13
  Until: 14:00,80.0,       !- Field 15
  Until: 15:00,90.0,       !- Field 17
  Until: 16:00,80.0,       !- Field 19
  Until: 24:00,0.0;        !- Field 21



OutdoorAir:Node,
  Rack 1 CondenserNode;     !- Name

Refrigeration:CompressorRack,
  Rack 1,        !- Name
  Outdoors,                !- Heat Rejection Location
  1.5,                     !- Design Compressor Rack COP {W/W}
  Rack 1 CopFuncTempCurve,  !- Compressor Rack COP Function of Temperature Curve Name
  330.0,                    !- Design Condenser Fan Power {W}
  Rack 1 FanFuncTempCurve,  !- Condenser Fan Power Function of Temperature Curve Name
  AirCooled,               !- Condenser Type
  ,                        !- Water-Cooled Condenser Inlet Node Name
  ,                        !- Water-Cooled Condenser Outlet Node Name
  ,                        !- Water-Cooled Loop Flow Type
  ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
  ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
  ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
  ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
  ,                        !- Evaporative Condenser Availability Schedule Name
  ,                        !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature {C}
  ,                        !- Design Evaporative Condenser Water Pump Power {W}
  ,                        !- Evaporative Water Supply Tank Name
  Rack 1 CondenserNode,     !- Condenser Air Inlet Node Name
  Low Temp Refrigeration,           !- End-Use Subcategory
  Rack 1 Case List;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Curve:Quadratic,
  Rack 1 FanFuncTempCurve,  !- Name
  0.0000,                  !- Coefficient1 Constant
  0.0286,                  !- Coefficient2 x
  0.0000,                  !- Coefficient3 x**2
  0.0000,                  !- Minimum Value of x
  35.0000;                 !- Maximum Value of x

Curve:Quadratic,
  Rack 1 CopFuncTempCurve,  !- Name
  1.7603,                  !- Coefficient1 Constant
  -0.0377,                 !- Coefficient2 x
  0.0004,                  !- Coefficient3 x**2
  10.0000,                 !- Minimum Value of x
  35.0000;                 !- Maximum Value of x


Refrigeration:CaseAndWalkInList,
  Rack 1 Case List,   !- Name
  Kitchen Walk In Freezer;  !- Case or WalkIn Name


OutdoorAir:Node,
  Rack 2 CondenserNode;     !- Name

Refrigeration:CompressorRack,
  Rack 2,        !- Name
  Outdoors,                !- Heat Rejection Location
  3.0,                     !- Design Compressor Rack COP {W/W}
  Rack 2 CopFuncTempCurve,  !- Compressor Rack COP Function of Temperature Curve Name
  330.0,                    !- Design Condenser Fan Power {W}
  ,  !- Condenser Fan Power Function of Temperature Curve Name
  AirCooled,               !- Condenser Type
  ,                        !- Water-Cooled Condenser Inlet Node Name
  ,                        !- Water-Cooled Condenser Outlet Node Name
  ,                        !- Water-Cooled Loop Flow Type
  ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
  ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
  ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
  ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
  ,                        !- Evaporative Condenser Availability Schedule Name
  ,                        !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature {C}
  ,                        !- Design Evaporative Condenser Water Pump Power {W}
  ,                        !- Evaporative Water Supply Tank Name
  Rack 2 CondenserNode,     !- Condenser Air Inlet Node Name
  Med Temp Refrigeration,           !- End-Use Subcategory
  Rack 2 Case List;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Curve:Quadratic,
  Rack 2 CopFuncTempCurve,  !- Name
  1.0000,                  !- Coefficient1 Constant
  0.0000,                  !- Coefficient2 x
  0.0000,                  !- Coefficient3 x**2
  0.0000,                  !- Minimum Value of x
  50.0000;                 !- Maximum Value of x


Refrigeration:CaseAndWalkInList,
  Rack 2 Case List,   !- Name
  Kitchen Display Case;  !- Case or WalkIn Name




Exterior:Lights,
  ExteriorLights,             !- Name
  ExteriorLights Schedule,                !- Schedule Name
  4235.0,     !- Design Level {W}
  ASTRONOMICALCLOCK,   !- Control Option - AstronomicalClock or ScheduleNameOnly(default)-AstronomicalClock overrides schedule above
  Exterior Lights;         !- End-Use Subcategory

Schedule:Compact,
  ExteriorLights Schedule,    !- Name
  Fraction,                !- Schedule Type Limits Name
Through: 12/31,
For: AllDays,
Until: 24:00,1; !- Schedule




Sizing:Plant,
  DHW,  !- Plant or Condenser Loop Name
  Heating,                 !- Loop Type
  60.0,  !- Design Loop Exit Temperature {C}
  5.0;                    !- Loop Design Temperature Difference {deltaC}

Schedule:Compact,
  DHW Operation Schedule,  !- Name
  On/Off,                  !- Schedule Type Limits Name

  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00, 1.0;       !- Field 3

PlantLoop,
  DHW,  !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  DHW Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
  DHW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  100.0,                   !- Maximum Loop Temperature {C}
  10.0,                    !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autosize,                !- Plant Loop Volume {m3}
  DHW Supply Inlet Node,  !- Plant Side Inlet Node Name
  DHW Supply Outlet Node,  !- Plant Side Outlet Node Name
  DHW Supply Branches, !- Plant Side Branch List Name
  DHW Supply Connectors,  !- Plant Side Connector List Name
  DHW Demand Inlet Node,  !- Demand Side Inlet Node Name
  DHW Demand Outlet Node,  !- Demand Side Outlet Node Name
  DHW Demand Branches, !- Demand Side Branch List Name
  DHW Demand Connectors,  !- Demand Side Connector List Name
  Optimal,                 !- Load Distribution Scheme
  DHW Availability Managers;  !- Availability Manager List Name


SetpointManager:Scheduled,
  DHW Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  DHW Supply Temperature Schedule,  !- Schedule Name
  DHW Supply Outlet Node;  !- Setpoint Node or NodeList Name

Schedule:Constant,
  DHW Supply Temperature Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  60.0;  !- Hourly Value

PlantEquipmentOperationSchemes,
  DHW Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:Uncontrolled,  !- Control Scheme 1 Object Type
  DHW Operation Scheme,!- Control Scheme 1 Name
  DHW Operation Schedule;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:Uncontrolled,
  DHW Operation Scheme,!- Name
  DHW Equipment List;  !- Priority Control 1 Equipment List Name

PlantEquipmentList,
  DHW Equipment List;  !- Name

AvailabilityManagerAssignmentList,
  DHW Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  DHW Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
  DHW Availability Manager,  !- Name
  DHW Operation Schedule;  !- Schedule Name

BranchList,
  DHW Supply Branches, !- Name
  DHW Supply Inlet Branch,  !- Branch 1 Name
  DHW Supply Equipment Branch,  !- Branch 2 Name
  DHW Supply Equipment Bypass Branch,  !- Branch 3 Name
  DHW Supply Outlet Branch;  !- Branch 4 Name

Branch,
  DHW Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  DHW Pump,            !- Component 1 Name
  DHW Supply Inlet Node,  !- Component 1 Inlet Node Name
  DHW Pump Outlet Node;  !- Component 1 Outlet Node Name

Pump:VariableSpeed,
  DHW Pump,            !- Name
  DHW Supply Inlet Node,  !- Inlet Node Name
  DHW Pump Outlet Node,  !- Outlet Node Name
  Autosize,                !- Rated Flow Rate {m3/s}
  0.08967,  !- Rated Pump Head {Pa}
  Autosize,                !- Rated Power Consumption {W}
  1.0,  !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                       !- Coefficient 1 of the Part Load Performance Curve
  1,                       !- Coefficient 2 of the Part Load Performance Curve
  0,                       !- Coefficient 3 of the Part Load Performance Curve
  0,                       !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Minimum Flow Rate {m3/s}
  Intermittent;            !- Pump Control Type

Branch,
  DHW Supply Equipment Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterHeater:Mixed,       !- Component 1 Object Type
  DHW Water Heater,  !- Component 1 Name
  DHW Water Heater Inlet Node,  !- Component 1 Inlet Node Name
  DHW Water Heater Outlet Node;  !- Component 1 Outlet Node Name

WaterHeater:Sizing,
  DHW Water Heater,  !- WaterHeater Name
  PeakDraw,  !- Design Mode
  2.0,  !- Time Storage Can Meet Peak Draw {hr}
  1.0,  !- Time for Tank Recovery {hr}
  0.15,  !- Nominal Tank Volume for Autosizing Plant Connections {m3}
  ,  !- Number of Bedrooms
  ,  !- Number of Bathrooms
  ,                        !- Storage Capacity per Person {m3/Person}
  ,                        !- Recovery Capacity per Person {m3/hr-person}
  ,                        !- Storage Capacity per Floor Area {m3/m2}
  ,                        !- Recovery Capacity per Floor Area {m3/hr-m2}
  ,                        !- Number of Units
  ,                        !- Storage Capacity per Unit {m3}
  ,                        !- Recovery Capacity PerUnit {m3/hr}
  ,                        !- Storage Capacity per Collector Area {m3/m2}
  ;                        !- Height Aspect Ratio

WaterHeater:Mixed,
  DHW Water Heater,  !- Name
  Autosize,  !- Tank Volume {m3}
  DHW Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
  2.0,                     !- Deadband Temperature Difference {deltaC}
  100.0,                   !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  Autosize,  !- Heater Maximum Capacity {W}
  ,                        !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  NaturalGas,  !- Heater Fuel Type
  0.8,  !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,  !- Off Cycle Parasitic Fuel Type
  0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,  !- On Cycle Parasitic Fuel Type
  ,                        !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                !- Ambient Temperature Indicator
  DHW Water Heater Ambient Temperature Schedule,  !- Ambient Temperature Schedule Name
  ,                        !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  ,                        !- Peak Use Flow Rate {m3/s}
  ,                        !- Use Flow Rate Fraction Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  DHW Water Heater Inlet Node,  !- Use Side Inlet Node Name
  DHW Water Heater Outlet Node,  !- Use Side Outlet Node Name
  1.0,                     !- Use Side Effectiveness
  ,                        !- Source Side Inlet Node Name
  ,                        !- Source Side Outlet Node Name
  ,                        !- Source Side Effectiveness
  Autosize;                !- Use Side Design Flow Rate {m3/s}

Schedule:Constant,
  DHW Water Heater Setpoint Temperature Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  60.0;  !- Hourly Value

Schedule:Constant,
  DHW Water Heater Ambient Temperature Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  21.11111111111111;  !- Hourly Value

Branch,
  DHW Supply Equipment Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  TemperingValve,          !- Component 1 Object Type
  DHW Tempering Valve,  !- Component 1 Name
  DHW Tempering Valve Inlet Node,  !- Component 1 Inlet Node Name
  DHW Tempering Valve Outlet Node;  !- Component 1 Outlet Node Name

TemperingValve,
  DHW Tempering Valve,  !- Name
  DHW Tempering Valve Inlet Node,  !- Inlet Node Name
  DHW Tempering Valve Outlet Node,  !- Outlet Node Name
  DHW Water Heater Outlet Node,  !- Stream 2 Source Node Name
  DHW Supply Outlet Node,  !- Temperature Setpoint Node Name
  DHW Pump Outlet Node;  !- Pump Outlet Node Name

Branch,
  DHW Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  DHW Supply Outlet Pipe,  !- Component 1 Name
  DHW Supply Outlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
  DHW Supply Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  DHW Supply Outlet Pipe,  !- Name
  DHW Supply Outlet Pipe Inlet Node,  !- Inlet Node Name
  DHW Supply Outlet Node;  !- Outlet Node Name

ConnectorList,
  DHW Supply Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  DHW Supply Splitter, !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  DHW Supply Mixer;    !- Connector 2 Name

Connector:Splitter,
  DHW Supply Splitter, !- Name
  DHW Supply Inlet Branch,  !- Inlet Branch Name
  DHW Supply Equipment Branch,  !- Outlet Branch 1 Name
  DHW Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  DHW Supply Mixer,    !- Name
  DHW Supply Outlet Branch,  !- Outlet Branch Name
  DHW Supply Equipment Branch,  !- Inlet Branch 1 Name
  DHW Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

BranchList,
  DHW Demand Branches,!- Name
  DHW Demand Inlet Branch,  !- Branch Name
  Kitchen DHW Demand Branch,  !- Branch Name
  DHW Demand Bypass Branch,  !- Branch Name
  DHW Demand Outlet Branch;  !- Branch Name

Branch,
  DHW Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  DHW Demand Inlet Pipe,  !- Component 1 Name
  DHW Demand Inlet Node,  !- Component 1 Inlet Node Name
  DHW Demand Inlet Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  DHW Demand Inlet Pipe,  !- Name
  DHW Demand Inlet Node,  !- Inlet Node Name
  DHW Demand Inlet Pipe Outlet Node;  !- Outlet Node Name

Branch,
  DHW Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  DHW Demand Bypass Pipe,  !- Component 1 Name
  DHW Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  DHW Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  DHW Demand Bypass Pipe,  !- Name
  DHW Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  DHW Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Branch,
  DHW Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  DHW Demand Outlet Pipe,  !- Component 1 Name
  DHW Demand Outlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
  DHW Demand Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  DHW Demand Outlet Pipe,  !- Name
  DHW Demand Outlet Pipe Inlet Node,  !- Inlet Node Name
  DHW Demand Outlet Node;  !- Outlet Node Name

ConnectorList,
  DHW Demand Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  DHW Demand Splitter,!- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  DHW Demand Mixer;   !- Connector 2 Name

Connector:Splitter,
  DHW Demand Splitter,!- Name
  DHW Demand Inlet Branch,  !- Inlet Branch Name
  Kitchen DHW Demand Branch,  !- Outlet Branch Name
  DHW Demand Bypass Branch;  !- Outlet Branch Name

Connector:Mixer,
  DHW Demand Mixer,   !- Name
  DHW Demand Outlet Branch,  !- Outlet Branch Name
  Kitchen DHW Demand Branch,  !- Inlet Branch Name
  DHW Demand Bypass Branch;  !- Inlet Branch Name




ZoneInfiltration:DesignFlowRate,
  Dining Entry Infiltration,  !- Name
  Dining,  !- Zone Name
  Dining Entry Infiltration Schedule,  !- Schedule Name
  Flow/Zone,       !- Design Flow Rate Calculation Method
  2.0262475821048196,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,        !- Air Changes per Hour
  ,                        !- Constant Term Coefficient
  ,                        !- Temperature Term Coefficient
  ,                        !- Velocity Term Coefficient
  ;                        !- Velocity Squared Term Coefficient

Schedule:Compact,
  Dining Entry Infiltration Schedule,  !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,                                                      !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay,                        !- Field 2
  Until: 06:00, 0,                                                      !- Field 3
  Until: 07:00, 0.1584310802172749,       !- Field 4
  Until: 08:00, 0.5549323208419694,       !- Field 5
  Until: 09:00, 0.5549323208419694,       !- Field 6
  Until: 10:00, 0.5549323208419694,       !- Field 7
  Until: 11:00, 0.3017321261893773,       !- Field 8
  Until: 12:00, 0.6726499458352745,       !- Field 9
  Until: 13:00, 1.0,       !- Field 10
  Until: 14:00, 0.8933012108483196,       !- Field 11
  Until: 15:00, 0.5549323208419694,       !- Field 12
  Until: 16:00, 0.3017321261893773,       !- Field 13
  Until: 17:00, 0.43257384828715256,       !- Field 14
  Until: 18:00, 0.6726499458352745,       !- Field 15
  Until: 19:00, 1.0,       !- Field 16
  Until: 20:00, 1.0,       !- Field 17
  Until: 21:00, 1.0,       !- Field 18
  Until: 22:00, 0.6726499458352745,       !- Field 19
  Until: 23:00, 0.43257384828715256,       !- Field 20
  Until: 24:00, 0.3017321261893773,       !- Field 21
  For: Weekends,                                                        !- Field 22
  Until: 06:00, 0,                                                      !- Field 23
  Until: 07:00, 0.1584310802172749,       !- Field 24
  Until: 08:00, 0.6726499458352745,       !- Field 25
  Until: 09:00, 0.6726499458352745,       !- Field 26
  Until: 10:00, 0.5549323208419694,       !- Field 27
  Until: 11:00, 0.3017321261893773,       !- Field 28
  Until: 12:00, 0.5549323208419694,       !- Field 29
  Until: 13:00, 0.6726499458352745,       !- Field 30
  Until: 14:00, 0.6726499458352745,       !- Field 31
  Until: 15:00, 0.5549323208419694,       !- Field 32
  Until: 16:00, 0.43257384828715256,       !- Field 33
  Until: 17:00, 0.43257384828715256,       !- Field 34
  Until: 18:00, 0.43257384828715256,       !- Field 35
  Until: 19:00, 0.8933012108483196,       !- Field 36
  Until: 20:00, 1.1023521005048718,       !- Field 37
  Until: 21:00, 0.8933012108483196,       !- Field 38
  Until: 22:00, 0.7846006276677916,       !- Field 39
  Until: 23:00, 0.6726499458352745,       !- Field 40
  Until: 24:00, 0.43257384828715256,       !- Field 41
  For: AllOtherDays,                                                    !- Field 42
  Until: 24:00, 0.0;                                                    !- Field 43






Shading:Site:Detailed,
  Insolation,              !- Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  0.0,                     !- Vertex 1 X-coordinate {m}
  -99.6952,  !- Vertex 1 Y-coordinate {m}
  0.0,  !- Vertex 1 Z-coordinate {m}
  0.0,                     !- Vertex 2 X-coordinate {m}
  -100.0,  !- Vertex 2 Y-coordinate {m}
  0.0,                     !- Vertex 2 Z-coordinate {m}
  0.3048,                  !- Vertex 3 X-coordinate {m}
  -100.0,  !- Vertex 3 Y-coordinate {m}
  0.0,                     !- Vertex 3 Z-coordinate {m}
  0.3048,                  !- Vertex 4 X-coordinate {m}
  -99.6952,  !- Vertex 4 Y-coordinate {m}
  0.0;  !- Vertex 4 Z-coordinate {m}

Generator:Photovoltaic,
  Dummy Generator,         !- Name
  Insolation,              !- Surface Name
  PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
  Dummy Photovoltaic Performance,  !- Module Performance Name
  Decoupled,               !- Heat Transfer Integration Mode
  1,                       !- Number of Modules in Parallel {dimensionless}
  1;                       !- Number of Modules in Series {dimensionless}

PhotovoltaicPerformance:Simple,
  Dummy Photovoltaic Performance,  !- Name
  1.0,                     !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                   !- Conversion Efficiency Input Mode
  0.12;                    !- Value for Cell Efficiency if Fixed



Output:Diagnostics,DisplayExtraWarnings;

Output:SQLite,
  SimpleAndTabular;        !- Option Type

Output:Surfaces:Drawing,DXF;
Output:VariableDictionary,IDF;
Output:Constructions,Constructions;
Output:Surfaces:List,Details;

OutputControl:Table:Style,
  CommaAndHTML,            !- Column Separator
  InchPound;               !- Unit Conversion

EnergyManagementSystem:OutputVariable,
  Electricity Facility EMS, !- Name
  EF,                !- EMS Variable Name
  Summed,            !- Type of Data in Variable
  ZoneTimestep,  !SystemTimestep,    !- Update Frequency
  NetMeterProgram,   !- EMS Program or Subroutine
  J;                 !- Units



EnergyManagementSystem:Sensor,
  EFC_meter,
  ,
  Electricity:Facility;


EnergyManagementSystem:Program,
  NetMeterProgram,                      !- Name


  Set EF = EFC_meter;


EnergyManagementSystem:ProgramCallingManager,
  OutputReporting,                   !- Name
  EndOfSystemTimestepBeforeHVACReporting,!- EnergyPlus Model Calling Point
  NetMeterProgram;                      !- Program Name 2

Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
  InputVerificationandResultsSummary,  !- Report 2 Name
  ClimaticDataSummary,  !- Report 3 Name
  EnvelopeSummary,         !- Report 4 Name
  EquipmentSummary,        !- Report 5 Name
  ComponentSizingSummary,         !- Report 6 Name
  HVACSizingSummary,         !- Report 7 Name
  LightingSummary,         !- Report 8 Name
  DXReportMonthly,         !- Report 9 Name
  SystemSummary,           !- Report 10 Name
  EnergyConsumptionElectricityNaturalGasMonthly,
  EndUseEnergyConsumptionElectricityMonthly,
  EnergyConsumptionDieselFuelOilMonthly,
  EnergyConsumptionElectricityGeneratedPropaneMonthly,
  EnergyConsumptionCoalGasolineMonthly,
  EndUseEnergyConsumptionElectricityMonthly,
  EndUseEnergyConsumptionNaturalGasMonthly,
  EndUseEnergyConsumptionDieselMonthly,
  EndUseEnergyConsumptionFuelOilMonthly,
  EndUseEnergyConsumptionCoalMonthly,
  EndUseEnergyConsumptionPropaneMonthly,
  EndUseEnergyConsumptionGasolineMonthly,
  ZoneCoolingSummaryMonthly,  !- Report 12 Name
  ZoneHeatingSummaryMonthly;  !- Report 13 Name

OutputControl:ReportingTolerances,
  1.1111111111111112,  !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.1111111111111112;  !- Tolerance for Time Cooling Setpoint Not Met {deltaC}



EnvironmentalImpactFactors,
  0.775556,                !- District Heating Efficiency
  3.180952,                !- District Cooling COP
  0.722069,                !- Steam Conversion Efficiency
  80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
  6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
  0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  ,                        !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.34;                    !- Source Energy Factor {J/J}

FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  ,                        !- Units of Measure
  ,                        !- Energy per Unit Factor
  1.047;                   !- Source Energy Factor {J/J}

FuelFactors,
  FuelOil#1,               !- Existing Fuel Resource Name
  ,                        !- Units of Measure
  ,                        !- Energy per Unit Factor
  1.01;                    !- Source Energy Factor {J/J}

FuelFactors,
  FuelOil#2,               !- Existing Fuel Resource Name
  ,                        !- Units of Measure
  ,                        !- Energy per Unit Factor
  1.01;                    !- Source Energy Factor {J/J}

FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  ,                        !- Units of Measure
  ,                        !- Energy per Unit Factor
  1.01;                    !- Source Energy Factor {J/J}

FuelFactors,
  Diesel,                  !- Existing Fuel Resource Name
  ,                        !- Units of Measure
  ,                        !- Energy per Unit Factor
  1.01;                    !- Source Energy Factor {J/J}
Output:Variable,*,Zone Heating Setpoint Not Met Time,hourly; !- Zone Sum [hr]
Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,hourly; !- Zone Sum [hr]
Output:Variable,*,Zone Cooling Setpoint Not Met Time,hourly; !- Zone Sum [hr]
Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,hourly; !- Zone Sum [hr]
Output:Variable,*,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Zone Air Terminal Outdoor Air Volume Flow Rate,hourly; !- HVAC Average [m3/s]
Output:Variable,*,Zone Mechanical Ventilation Current Density Volume Flow Rate,hourly; !- HVAC Average [m3/s]
Output:Variable,*,Fan Electric Power,hourly; !- HVAC Average [W]
Output:Variable,*,Cooling Coil Total Cooling Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Heating Coil Gas Rate,hourly; !- HVAC Average [W]

Output:Table:Annual,
  Custom Annual Hybrid HVAC Report,  !- Name
  , !- Filter
  , !- Schedule Name
  Zone Hybrid Unitary HVAC Electric Energy,  !- Variable, Meter, EMS Int Var, IDF field Name 1
  SumOrAverage,  !- Aggregation Type for 1
  0,  !- Digits After Decimal for 1
  Zone Hybrid Unitary HVAC Supply Fan Electric Energy,  !- Variable, Meter, EMS Int Var, IDF field Name 1
  SumOrAverage,  !- Aggregation Type for 1
  0;  !- Digits After Decimal for 1

