! VariableRefrigerantFlow_FluidTCtrl_HR_5Zone.idf
! Basic file description:  1 story building divided into 4 exterior and one interior conditioned zones and return plenum.
!
! Highlights:              New physics based VRF Heat Recovery (HR) model applicable for Fluid Temperature Control.
!                          The system is able to provide simultaneous heating and cooling.
!
! Simulation Location/Run: Miami Intl Ap FL USA TMY3 722020, 2 design days, 2 run periods,
!
! Location:                Miami, FL
!
! Design Days:             Miami Intl Ap FL USA Annual Heating 99.6%, MaxDB=8.7°C
!                          Miami Intl Ap FL USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=25.3°C
!
! Run Period (Weather File): Winter 2/1, Summer 7/1, Miami Intl Ap FL USA 722020
!
! Run Control:             Zone and System sizing with weather file run control
!
! Building: Single floor rectangular building 100 ft x 50 ft. 5 zones - 4 exterior, 1 interior, zone height 8 feet.
!           Exterior zone depth is 12 feet. Interior zone has a relatively high level of internal loads and thus may require
!           cooling during winter time. There is a 2 foot high return plenum: the overall building height is
!           10 feet. There are windows on all 4 facades; the south and north facades have glass doors.
!           The south facing glass is shaded by overhangs. The walls are woodshingle over plywood, R11 insulation,
!           and gypboard. The roof is a gravel built up roof with R-3 mineral board insulation and plywood sheathing.
!           The windows are of various single and double pane construction with 3mm and 6mm glass and either 6mm or
!           13mm argon or air gap.  The window to wall ratio is approximately 0.29.
!           The south wall and door have overhangs.
!
!           The building is oriented 30 degrees east of north.
!
! Floor Area:        463.6 m2 (5000 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!      (0,15.2,0)                      (30.5,15.2,0)
!           _____   ________                ____
!         |\     ***        ****************   /|
!         | \                                 / |
!         |  \                 (26.8,11.6,0) /  |
!         *   \_____________________________/   *
!         *    |(3.7,11.6,0)               |    *
!         *    |                           |    *
!         *    |                           |    *
!         *    |               (26.8,3.7,0)|    *
!         *    |___________________________|    *
!         *   / (3.7,3.7,0)                 \   *
!         |  /                               \  |
!         | /                                 \ |
!         |/___******************___***________\|
!          |       Overhang        |   |
!          |_______________________|   |   window/door = *
!                                  |___|
!
!      (0,0,0)                            (30.5,0,0)
!
! Internal gains description:     lighting is 1.5 watts/ft2, office equip is 1.0 watts/ft2. There is 1 occupant
!                                 per 100 ft2 of floor area. The infiltration is 0.25 air changes per hour.
!
! Interzone Surfaces:             6 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         50
! Lights:                         7500 W
! Windows:                        4 ea.: 1) Double pane clear, 3mm glass, 13mm air gap
!                                        2) Double pane clear, 3mm glass, 13mm argon gap
!                                        3) Double pane clear, 6mm glass, 6mm air gap
!                                        4) Double pane lowE,  6mm lowE glass outside, 6mm air gap, 6mm clear glass
!
! Doors:                          2 ea.:    Single pane grey,  3mm glass
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           The VRF system uses DX cooling and DX heating coils in each of 5 terminal units.
!                                 Once all terminal units are simulated, the condenser attached to those terminal
!                                 units is then simulated. The input is partially autosized.
!                                 Terminal units are set to provide a fixed amount of outdoor air.
!
! Zonal Equipment:                ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
! Central Air Handling Equipment: No (uses AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:HR condenser object)
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,
!                                 Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Hourly
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

  Version,24.2;

  Output:Diagnostics,
    DisplayAllWarnings;      !- Key 1

  Schedule:Compact,
    VRFCondAvailSched,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 12:00,1.0,        !- Field 3
    Until: 13:00,1.0,        !- Field 5
    Until: 24:00,1.0;        !- Field 7

!-   ===========  ALL OBJECTS IN CLASS: AIRCONDITIONER:VARIABLEREFRIGERANTFLOW ===========

  AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:HR,
    VRF Heat Pump,           !- Name
    VRFCondAvailSched,       !- Availability Schedule Name
    VRF Heat Pump TU List,   !- Zone Terminal Unit List Name
    R410A,                   !- Refrigerant Type
    autosize,                !- Rated Evaporative Capacity {W}
    0.214,                   !- Rated Compressor Power Per Unit of Rated Evaporative Capacity {dimensionless}
    -6,                      !- Minimum Outdoor Air Temperature in Cooling Only Mode {C}
    43,                      !- Maximum Outdoor Air Temperature in Cooling Only Mode {C}
    -20,                     !- Minimum Outdoor Air Temperature in Heating Only Mode {C}
    26,                      !- Maximum Outdoor Air Temperature in Heating Only Mode {C}
    -20,                     !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
    26,                      !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
    VariableTemp,            !- Refrigerant Temperature Control Algorithm for Indoor Unit
    ,                        !- Reference Evaporating Temperature for Indoor Unit {C}
    ,                        !- Reference Condensing Temperature for Indoor Unit {C}
    5,                       !- Variable Evaporating Temperature Minimum for Indoor Unit {C}
    14,                      !- Variable Evaporating Temperature Maximum for Indoor Unit {C}
    36,                      !- Variable Condensing Temperature Minimum for Indoor Unit {C}
    46,                      !- Variable Condensing Temperature Maximum for Indoor Unit {C}
    3,                       !- Outdoor Unit Evaporator Reference Superheating {deltaC}
    3,                       !- Outdoor Unit Condenser Reference Subcooling {deltaC}
    0.28,                    !- Outdoor Unit Evaporator Rated Bypass Factor {dimensionless}
    0.05,                    !- Outdoor Unit Condenser Rated Bypass Factor {dimensionless}
    ,                        !- Difference between Outdoor Unit Evaporating Temperature and Outdoor Air Temperature in Heat Recovery Mode {deltaC}
    0.3,                     !- Outdoor Unit Heat Exchanger Capacity Ratio {dimensionless}
    2.67E-2,                 !- Outdoor Unit Fan Power Per Unit of Rated Evaporative Capacity {dimensionless}
    1.13E-4,                 !- Outdoor Unit Fan Flow Rate Per Unit of Rated Evaporative Capacity {m3/s-W}
    OUEvapTempCurve,         !- Outdoor Unit Evaporating Temperature Function of Superheating Curve Name
    OUCondTempCurve,         !- Outdoor Unit Condensing Temperature Function of Subcooling Curve Name
    0.0349,                  !- Diameter of Main Pipe for Suction Gas {m}
    0.0286,                  !- Diameter of Main Pipe for Discharge Gas {m}
    30,                      !- Length of Main Pipe Connecting Outdoor Unit to the First Branch Joint {m}
    36,                      !- Equivalent Length of Main Pipe Connecting Outdoor Unit to the First Branch Joint {m}
    5,                       !- Height Difference Between Outdoor Unit and Indoor Units {m}
    0.02,                    !- Main Pipe Insulation Thickness {m}
    0.032,                   !- Main Pipe Insulation Thermal Conductivity {W/m-K}
    33,                      !- Crankcase Heater Power per Compressor {W}
    3,                       !- Number of Compressors {dimensionless}
    0.33,                    !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
    7,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
    ,                        !- Defrost Strategy
    ,                        !- Defrost Control
    ,                        !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    ,                        !- Defrost Time Period Fraction
    ,                        !- Resistive Defrost Heater Capacity {W}
    ,                        !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
    ,                        !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
    ,                        !- Heat Recovery Cooling Capacity Time Constant {hr}
    ,                        !- Initial Heat Recovery Cooling Energy Fraction {W/W}
    ,                        !- Heat Recovery Cooling Energy Time Constant {hr}
    ,                        !- Initial Heat Recovery Heating Capacity Fraction {W/W}
    ,                        !- Heat Recovery Heating Capacity Time Constant {hr}
    ,                        !- Initial Heat Recovery Heating Energy Fraction {W/W}
    ,                        !- Heat Recovery Heating Energy Time Constant {hr}
    4500000,                 !- Compressor maximum delta Pressure {Pa}
    0.95,                    !- Compressor Inverter Efficiency {dimensionless}
    ,                        !- Compressor Evaporative Capacity Correction Factor {dimensionless}
    3,                       !- Number of Compressor Loading Index Entries
    1500,                    !- Compressor Speed at Loading Index 1 {rev/min}
    MinSpdCooling,           !- Loading Index 1 Evaporative Capacity Multiplier Function of Temperature Curve Name
    MinSpdPower,             !- Loading Index 1 Compressor Power Multiplier Function of Temperature Curve Name
    3600,                    !- Compressor Speed at Loading Index 2 {rev/min}
    Spd1Cooling,             !- Loading Index 2 Evaporative Capacity Multiplier Function of Temperature Curve Name
    Spd1Power,               !- Loading Index 2 Compressor Power Multiplier Function of Temperature Curve Name
    6000,                    !- Compressor Speed at Loading Index 3 {rev/min}
    Spd2Cooling,             !- Loading Index 3 Evaporative Capacity Multiplier Function of Temperature Curve Name
    Spd2Power;               !- Loading Index 3 Compressor Power Multiplier Function of Temperature Curve Name

  Curve:Quadratic,
    OUEvapTempCurve,         !- Name
    0,                       !- Coefficient1 Constant
    6.05E-1,                 !- Coefficient2 x
    2.50E-2,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    15,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Output Unit Type

  Curve:Quadratic,
    OUCondTempCurve,         !- Name
    0,                       !- Coefficient1 Constant
    -2.91,                   !- Coefficient2 x
    1.180,                   !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    20,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Output Unit Type

  Curve:Biquadratic,
    MinSpdCooling,           !- Name
    3.19E-01,                !- Coefficient1 Constant
    -1.26E-03,               !- Coefficient2 x
    -2.15E-05,               !- Coefficient3 x**2
    1.20E-02,                !- Coefficient4 y
    1.05E-04,                !- Coefficient5 y**2
    -8.66E-05,               !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    65,                      !- Maximum Value of x
    -30,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    MinSpdPower,             !- Name
    8.79E-02,                !- Coefficient1 Constant
    -1.72E-04,               !- Coefficient2 x
    6.93E-05,                !- Coefficient3 x**2
    -3.38E-05,               !- Coefficient4 y
    -8.10E-06,               !- Coefficient5 y**2
    -1.04E-05,               !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    65,                      !- Maximum Value of x
    -30,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Spd1Cooling,             !- Name
    8.12E-01,                !- Coefficient1 Constant
    -4.23E-03,               !- Coefficient2 x
    -4.11E-05,               !- Coefficient3 x**2
    2.97E-02,                !- Coefficient4 y
    2.67E-04,                !- Coefficient5 y**2
    -2.23E-04,               !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    65,                      !- Maximum Value of x
    -30,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Spd1Power,               !- Name
    3.26E-01,                !- Coefficient1 Constant
    -2.20E-03,               !- Coefficient2 x
    1.42E-04,                !- Coefficient3 x**2
    2.82E-03,                !- Coefficient4 y
    2.86E-05,                !- Coefficient5 y**2
    -3.50E-05,               !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    65,                      !- Maximum Value of x
    -30,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Spd2Cooling,             !- Name
    1.32E+00,                !- Coefficient1 Constant
    -6.20E-03,               !- Coefficient2 x
    -7.10E-05,               !- Coefficient3 x**2
    4.89E-02,                !- Coefficient4 y
    4.59E-04,                !- Coefficient5 y**2
    -3.67E-04,               !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    65,                      !- Maximum Value of x
    -30,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Spd2Power,               !- Name
    6.56E-01,                !- Coefficient1 Constant
    -3.71E-03,               !- Coefficient2 x
    2.07E-04,                !- Coefficient3 x**2
    1.05E-02,                !- Coefficient4 y
    7.36E-05,                !- Coefficient5 y**2
    -1.57E-04,               !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    65,                      !- Maximum Value of x
    -30,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: ZONETERMINALUNITLIST ===========

  ZoneTerminalUnitList,
    VRF Heat Pump TU List,   !- Zone Terminal Unit List Name
    TU3,                     !- Zone Terminal Unit Name 1
    TU4,                     !- Zone Terminal Unit Name 2
    TU1,                     !- Zone Terminal Unit Name 3
    TU2,                     !- Zone Terminal Unit Name 4
    TU5;                     !- Zone Terminal Unit Name 5

!-   ===========  ALL OBJECTS IN CLASS: ZoneHVAC:TerminalUnit:VariableRefrigerantFlow ===========

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TU1,                     !- Zone Terminal Unit Name
    VRFAvailSched,           !- Terminal Unit Availability Schedule
    TU1 Inlet Node,          !- Terminal Unit Air Inlet Node Name
    TU1 Outlet Node,         !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    VRFFanSchedule,          !- Supply Air Fan Operating Mode Schedule Name
    drawthrough,             !- Supply Air Fan Placement
    Fan:SystemModel,         !- Supply Air Fan Object Type
    TU1 VRF Supply Fan,      !- Supply Air Fan Object Name
    OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
    TU1 OA Mixer,            !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,  !- Cooling Coil Object Type
    TU1 VRF DX Cooling Coil, !- Cooling Coil Object Name
    COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW:FluidTemperatureControl,  !- Heating Coil Object Type
    TU1 VRF DX Heating Coil, !- Heating Coil Object Name
    30,                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20,                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TU2,                     !- Zone Terminal Unit Name
    VRFAvailSched,           !- Terminal Unit Availability Schedule
    TU2 Inlet Node,          !- Terminal Unit Air Inlet Node Name
    TU2 Outlet Node,         !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    VRFFanSchedule,          !- Supply Air Fan Operating Mode Schedule Name
    drawthrough,             !- Supply Air Fan Placement
    Fan:SystemModel,         !- Supply Air Fan Object Type
    TU2 VRF Supply Fan,      !- Supply Air Fan Object Name
    OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
    TU2 OA Mixer,            !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,  !- Cooling Coil Object Type
    TU2 VRF DX Cooling Coil, !- Cooling Coil Object Name
    COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW:FluidTemperatureControl,  !- Heating Coil Object Type
    TU2 VRF DX Heating Coil, !- Heating Coil Object Name
    30,                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20,                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TU3,                     !- Zone Terminal Unit Name
    VRFAvailSched,           !- Terminal Unit Availability Schedule
    TU3 Inlet Node,          !- Terminal Unit Air Inlet Node Name
    TU3 Outlet Node,         !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    VRFFanSchedule,          !- Supply Air Fan Operating Mode Schedule Name
    drawthrough,             !- Supply Air Fan Placement
    Fan:SystemModel,         !- Supply Air Fan Object Type
    TU3 VRF Supply Fan,      !- Supply Air Fan Object Name
    OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
    TU3 OA Mixer,            !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,  !- Cooling Coil Object Type
    TU3 VRF DX Cooling Coil, !- Cooling Coil Object Name
    COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW:FluidTemperatureControl,  !- Heating Coil Object Type
    TU3 VRF DX Heating Coil, !- Heating Coil Object Name
    30,                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20,                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TU4,                     !- Zone Terminal Unit Name
    VRFAvailSched,           !- Terminal Unit Availability Schedule
    TU4 Inlet Node,          !- Terminal Unit Air Inlet Node Name
    TU4 Outlet Node,         !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    VRFFanSchedule,          !- Supply Air Fan Operating Mode Schedule Name
    drawthrough,             !- Supply Air Fan Placement
    Fan:SystemModel,         !- Supply Air Fan Object Type
    TU4 VRF Supply Fan,      !- Supply Air Fan Object Name
    OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
    TU4 OA Mixer,            !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,  !- Cooling Coil Object Type
    TU4 VRF DX Cooling Coil, !- Cooling Coil Object Name
    COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW:FluidTemperatureControl,  !- Heating Coil Object Type
    TU4 VRF DX Heating Coil, !- Heating Coil Object Name
    30,                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20,                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TU5,                     !- Zone Terminal Unit Name
    VRFAvailSched,           !- Terminal Unit Availability Schedule
    TU5 Inlet Node,          !- Terminal Unit Air Inlet Node Name
    TU5 Outlet Node,         !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    VRFFanSchedule,          !- Supply Air Fan Operating Mode Schedule Name
    drawthrough,             !- Supply Air Fan Placement
    Fan:SystemModel,         !- Supply Air Fan Object Type
    TU5 VRF Supply Fan,      !- Supply Air Fan Object Name
    OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
    TU5 OA Mixer,            !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,  !- Cooling Coil Object Type
    TU5 VRF DX Cooling Coil, !- Cooling Coil Object Name
    COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW:FluidTemperatureControl,  !- Heating Coil Object Type
    TU5 VRF DX Heating Coil, !- Heating Coil Object Name
    30,                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20,                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    ;                        !- Maximum Supply Air Temperature from Supplemental Heater {C}

  Schedule:Compact,
    VRFFanSchedule,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,1.0,         !- Field 3
    Until: 18:00,1.0,        !- Field 5
    Until: 24:00,1.0;        !- Field 7

  OutdoorAir:Mixer,
    TU1 OA Mixer,            !- Name
    TU1 VRF DX CCoil Inlet Node,  !- Mixed Air Node Name
    Outside Air Inlet Node 1,!- Outdoor Air Stream Node Name
    Relief Air Outlet Node 1,!- Relief Air Stream Node Name
    TU1 Inlet Node;          !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TU2 OA Mixer,            !- Name
    TU2 VRF DX CCoil Inlet Node,  !- Mixed Air Node Name
    Outside Air Inlet Node 2,!- Outdoor Air Stream Node Name
    Relief Air Outlet Node 2,!- Relief Air Stream Node Name
    TU2 Inlet Node;          !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TU3 OA Mixer,            !- Name
    TU3 VRF DX CCoil Inlet Node,  !- Mixed Air Node Name
    Outside Air Inlet Node 3,!- Outdoor Air Stream Node Name
    Relief Air Outlet Node 3,!- Relief Air Stream Node Name
    TU3 Inlet Node;          !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TU4 OA Mixer,            !- Name
    TU4 VRF DX CCoil Inlet Node,  !- Mixed Air Node Name
    Outside Air Inlet Node 4,!- Outdoor Air Stream Node Name
    Relief Air Outlet Node 4,!- Relief Air Stream Node Name
    TU4 Inlet Node;          !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TU5 OA Mixer,            !- Name
    TU5 VRF DX CCoil Inlet Node,  !- Mixed Air Node Name
    Outside Air Inlet Node 5,!- Outdoor Air Stream Node Name
    Relief Air Outlet Node 5,!- Relief Air Stream Node Name
    TU5 Inlet Node;          !- Return Air Stream Node Name

  Fan:SystemModel,
    TU1 VRF Supply Fan,      !- Name
    VRFAvailSched,           !- Availability Schedule Name
    TU1 VRF DX HCoil Outlet Node,  !- Air Inlet Node Name
    TU1 Outlet Node,         !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Continuous,              !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    600,                     !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7,                     !- Fan Total Efficiency
    TU1 VRF Supply Fan_curve,!- Electric Power Function of Flow Fraction Curve Name
    ,                        !- Night Ventilation Mode Pressure Rise {Pa}
    ,                        !- Night Ventilation Mode Flow Fraction
    ,                        !- Motor Loss Zone Name
    ,                        !- Motor Loss Radiative Fraction
    General;                 !- End-Use Subcategory

  Curve:Quartic,
    TU1 VRF Supply Fan_curve,!- Name
    0.059,                   !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.928,                   !- Coefficient4 x**3
    0,                       !- Coefficient5 x**4
     0.0000000,              !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    5.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Fan:SystemModel,
    TU2 VRF Supply Fan,      !- Name
    VRFAvailSched,           !- Availability Schedule Name
    TU2 VRF DX HCoil Outlet Node,  !- Air Inlet Node Name
    TU2 Outlet Node,         !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Continuous,              !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    600,                     !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7,                     !- Fan Total Efficiency
    TU2 VRF Supply Fan_curve,!- Electric Power Function of Flow Fraction Curve Name
    ,                        !- Night Ventilation Mode Pressure Rise {Pa}
    ,                        !- Night Ventilation Mode Flow Fraction
    ,                        !- Motor Loss Zone Name
    ,                        !- Motor Loss Radiative Fraction
    General;                 !- End-Use Subcategory

  Curve:Quartic,
    TU2 VRF Supply Fan_curve,!- Name
    0.059,                   !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.928,                   !- Coefficient4 x**3
    0,                       !- Coefficient5 x**4
     0.0000000,              !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    5.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Fan:SystemModel,
    TU3 VRF Supply Fan,      !- Name
    VRFAvailSched,           !- Availability Schedule Name
    TU3 VRF DX HCoil Outlet Node,  !- Air Inlet Node Name
    TU3 Outlet Node,         !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Continuous,              !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    600,                     !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7,                     !- Fan Total Efficiency
    TU3 VRF Supply Fan_curve,!- Electric Power Function of Flow Fraction Curve Name
    ,                        !- Night Ventilation Mode Pressure Rise {Pa}
    ,                        !- Night Ventilation Mode Flow Fraction
    ,                        !- Motor Loss Zone Name
    ,                        !- Motor Loss Radiative Fraction
    General;                 !- End-Use Subcategory

  Curve:Quartic,
    TU3 VRF Supply Fan_curve,!- Name
    0.059,                   !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.928,                   !- Coefficient4 x**3
    0,                       !- Coefficient5 x**4
     0.0000000,              !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    5.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Fan:SystemModel,
    TU4 VRF Supply Fan,      !- Name
    VRFAvailSched,           !- Availability Schedule Name
    TU4 VRF DX HCoil Outlet Node,  !- Air Inlet Node Name
    TU4 Outlet Node,         !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Continuous,              !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    600,                     !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7,                     !- Fan Total Efficiency
    TU4 VRF Supply Fan_curve,!- Electric Power Function of Flow Fraction Curve Name
    ,                        !- Night Ventilation Mode Pressure Rise {Pa}
    ,                        !- Night Ventilation Mode Flow Fraction
    ,                        !- Motor Loss Zone Name
    ,                        !- Motor Loss Radiative Fraction
    General;                 !- End-Use Subcategory

  Curve:Quartic,
    TU4 VRF Supply Fan_curve,!- Name
    0.059,                   !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.928,                   !- Coefficient4 x**3
    0,                       !- Coefficient5 x**4
     0.0000000,              !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    5.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Fan:SystemModel,
    TU5 VRF Supply Fan,      !- Name
    VRFAvailSched,           !- Availability Schedule Name
    TU5 VRF DX HCoil Outlet Node,  !- Air Inlet Node Name
    TU5 Outlet Node,         !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Continuous,              !- Speed Control Method
    0.0,                     !- Electric Power Minimum Flow Rate Fraction
    600,                     !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7,                     !- Fan Total Efficiency
    TU5 VRF Supply Fan_curve,!- Electric Power Function of Flow Fraction Curve Name
    ,                        !- Night Ventilation Mode Pressure Rise {Pa}
    ,                        !- Night Ventilation Mode Flow Fraction
    ,                        !- Motor Loss Zone Name
    ,                        !- Motor Loss Radiative Fraction
    General;                 !- End-Use Subcategory

  Curve:Quartic,
    TU5 VRF Supply Fan_curve,!- Name
    0.059,                   !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.928,                   !- Coefficient4 x**3
    0,                       !- Coefficient5 x**4
     0.0000000,              !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    5.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW:FLUIDTEMPERATURECONTROL ===========

  Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,
    TU1 VRF DX Cooling Coil, !- Name
    VRFAvailSched,           !- Availability Schedule Name
    TU1 VRF DX CCoil Inlet Node,  !- Coil Air Inlet Node
    TU1 VRF DX CCoil Outlet Node,  !- Coil Air Outlet Node
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    3,                       !- Indoor Unit Reference Superheating {deltaC}
    IUEvapTempCurve,         !- Indoor Unit Evaporating Temperature Function of Superheating Curve Name
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,
    TU2 VRF DX Cooling Coil, !- Name
    VRFAvailSched,           !- Availability Schedule Name
    TU2 VRF DX CCoil Inlet Node,  !- Coil Air Inlet Node
    TU2 VRF DX CCoil Outlet Node,  !- Coil Air Outlet Node
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    3,                       !- Indoor Unit Reference Superheating {deltaC}
    IUEvapTempCurve,         !- Indoor Unit Evaporating Temperature Function of Superheating Curve Name
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,
    TU3 VRF DX Cooling Coil, !- Name
    VRFAvailSched,           !- Availability Schedule Name
    TU3 VRF DX CCoil Inlet Node,  !- Coil Air Inlet Node
    TU3 VRF DX CCoil Outlet Node,  !- Coil Air Outlet Node
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    3,                       !- Indoor Unit Reference Superheating {deltaC}
    IUEvapTempCurve,         !- Indoor Unit Evaporating Temperature Function of Superheating Curve Name
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,
    TU4 VRF DX Cooling Coil, !- Name
    VRFAvailSched,           !- Availability Schedule Name
    TU4 VRF DX CCoil Inlet Node,  !- Coil Air Inlet Node
    TU4 VRF DX CCoil Outlet Node,  !- Coil Air Outlet Node
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    3,                       !- Indoor Unit Reference Superheating {deltaC}
    IUEvapTempCurve,         !- Indoor Unit Evaporating Temperature Function of Superheating Curve Name
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,
    TU5 VRF DX Cooling Coil, !- Name
    VRFAvailSched,           !- Availability Schedule Name
    TU5 VRF DX CCoil Inlet Node,  !- Coil Air Inlet Node
    TU5 VRF DX CCoil Outlet Node,  !- Coil Air Outlet Node
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    3,                       !- Indoor Unit Reference Superheating {deltaC}
    IUEvapTempCurve,         !- Indoor Unit Evaporating Temperature Function of Superheating Curve Name
    ;                        !- Name of Water Storage Tank for Condensate Collection

  Curve:Quadratic,
    IUEvapTempCurve,         !- Name
    0,                       !- Coefficient1 Constant
    0.843,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    15,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW ===========

  Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl,
    TU1 VRF DX Heating Coil, !- Name
    VRFAvailSched,           !- Availability Schedule
    TU1 VRF DX CCoil Outlet Node,  !- Coil Air Inlet Node
    TU1 VRF DX HCoil Outlet Node,  !- Coil Air Outlet Node
    autosize,                !- Rated Total Heating Capacity {W}
    5,                       !- Indoor Unit Reference Subcooling {deltaC}
    IUCondTempCurve;         !- Indoor Unit Condensing Temperature Function of Subcooling Curve Name

  Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl,
    TU2 VRF DX Heating Coil, !- Name
    VRFAvailSched,           !- Availability Schedule
    TU2 VRF DX CCoil Outlet Node,  !- Coil Air Inlet Node
    TU2 VRF DX HCoil Outlet Node,  !- Coil Air Outlet Node
    autosize,                !- Rated Total Heating Capacity {W}
    5,                       !- Indoor Unit Reference Subcooling {deltaC}
    IUCondTempCurve;         !- Indoor Unit Condensing Temperature Function of Subcooling Curve Name

  Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl,
    TU3 VRF DX Heating Coil, !- Name
    VRFAvailSched,           !- Availability Schedule
    TU3 VRF DX CCoil Outlet Node,  !- Coil Air Inlet Node
    TU3 VRF DX HCoil Outlet Node,  !- Coil Air Outlet Node
    autosize,                !- Rated Total Heating Capacity {W}
    5,                       !- Indoor Unit Reference Subcooling {deltaC}
    IUCondTempCurve;         !- Indoor Unit Condensing Temperature Function of Subcooling Curve Name

  Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl,
    TU4 VRF DX Heating Coil, !- Name
    VRFAvailSched,           !- Availability Schedule
    TU4 VRF DX CCoil Outlet Node,  !- Coil Air Inlet Node
    TU4 VRF DX HCoil Outlet Node,  !- Coil Air Outlet Node
    autosize,                !- Rated Total Heating Capacity {W}
    5,                       !- Indoor Unit Reference Subcooling {deltaC}
    IUCondTempCurve;         !- Indoor Unit Condensing Temperature Function of Subcooling Curve Name

  Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl,
    TU5 VRF DX Heating Coil, !- Name
    VRFAvailSched,           !- Availability Schedule
    TU5 VRF DX CCoil Outlet Node,  !- Coil Air Inlet Node
    TU5 VRF DX HCoil Outlet Node,  !- Coil Air Outlet Node
    autosize,                !- Rated Total Heating Capacity {W}
    5,                       !- Indoor Unit Reference Subcooling {deltaC}
    IUCondTempCurve;         !- Indoor Unit Condensing Temperature Function of Subcooling Curve Name

  Curve:Quadratic,
    IUCondTempCurve,         !- Name
    -1.85,                   !- Coefficient1 Constant
    0.411,                   !- Coefficient2 x
    0.0196,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    20,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Output Unit Type

  Schedule:Compact,
    VRFAvailSched,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 9/30,           !- Field 5
    For: WeekDays,           !- Field 6
    Until: 7:00,1.0,         !- Field 7
    Until: 17:00,1.0,        !- Field 9
    Until: 24:00,1.0,        !- Field 11
    For: SummerDesignDay WinterDesignDay, !- Field 13
    Until: 24:00,1.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,1.0,        !- Field 17
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 24:00,1.0;        !- Field 21

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:NAME ===========

  FluidProperties:Name,
    R410a,                   !- Fluid Name
    Refrigerant;             !- Fluid Type

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:TEMPERATURES ===========

  FluidProperties:Temperatures,
    R410aSaturatedTemperatures,  !- Name
    -72.000,-69.000,-66.000,-63.000,-60.000,-57.000,-54.000,
    -51.000,-48.000,-45.000,-42.000,-39.000,-36.000,-33.000,
    -30.000,-27.000,-24.000,-21.000,-18.000,-15.000,-12.000,
    -9.000,-6.000,-3.000,0.000,3.000,6.000,9.000,
    12.000,15.000,18.000,21.000,24.000,27.000,30.000,
    33.000,36.000,39.000,42.000,45.000,48.000,51.000,
    54.000,57.000,60.000,63.000,66.000,69.000;

  FluidProperties:Temperatures,
    R410aSuperHeatTemperatures,  !- Name
    -72.000,-66.000,-60.000,-54.000,-48.000,-45.000,-42.000,
    -39.000,-36.000,-33.000,-30.000,-27.000,-24.000,-21.000,
    -18.000,-15.000,-12.000,-9.000,-6.000,-3.000,0.000,
    3.000,6.000,9.000,12.000,15.000,18.000,21.000,
    24.000,27.000,30.000,33.000,36.000,39.000,42.000,
    45.000,48.000,51.000,54.000,57.000,60.000,63.000,
    66.000,69.000;

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SATURATED ===========

  FluidProperties:Saturated,
    R410a,                   !- Fluid Name
    Pressure,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R410aSaturatedTemperatures,  !- Temperature Values Name
    3.1238E+04,3.7717E+04,4.5248E+04,5.3954E+04,6.3963E+04,7.5412E+04,8.8445E+04,
    1.0321E+05,1.1988E+05,1.3860E+05,1.5955E+05,1.8292E+05,2.0888E+05,2.3762E+05,
    2.6935E+05,3.0426E+05,3.4257E+05,3.8449E+05,4.3024E+05,4.8004E+05,5.3412E+05,
    5.9273E+05,6.5609E+05,7.2446E+05,7.9808E+05,8.7722E+05,9.6214E+05,1.0531E+06,
    1.1504E+06,1.2543E+06,1.3651E+06,1.4831E+06,1.6086E+06,1.7419E+06,1.8834E+06,
    2.0334E+06,2.1923E+06,2.3604E+06,2.5382E+06,2.7261E+06,2.9246E+06,3.1341E+06,
    3.3552E+06,3.5886E+06,3.8348E+06,4.0949E+06,4.3697E+06,4.6607E+06;

  FluidProperties:Saturated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R410aSaturatedTemperatures,  !- Temperature Values Name
    9.8535E+04,1.0259E+05,1.0665E+05,1.1072E+05,1.1479E+05,1.1888E+05,1.2297E+05,
    1.2707E+05,1.3119E+05,1.3532E+05,1.3947E+05,1.4363E+05,1.4782E+05,1.5202E+05,
    1.5624E+05,1.6048E+05,1.6475E+05,1.6904E+05,1.7337E+05,1.7772E+05,1.8210E+05,
    1.8652E+05,1.9097E+05,1.9547E+05,2.0000E+05,2.0458E+05,2.0920E+05,2.1388E+05,
    2.1861E+05,2.2340E+05,2.2825E+05,2.3316E+05,2.3815E+05,2.4322E+05,2.4838E+05,
    2.5363E+05,2.5899E+05,2.6447E+05,2.7008E+05,2.7585E+05,2.8180E+05,2.8797E+05,
    2.9441E+05,3.0120E+05,3.0848E+05,3.1650E+05,3.2578E+05,3.3815E+05;

  FluidProperties:Saturated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R410aSaturatedTemperatures,  !- Temperature Values Name
    3.8813E+05,3.8981E+05,3.9148E+05,3.9313E+05,3.9476E+05,3.9637E+05,3.9796E+05,
    3.9953E+05,4.0108E+05,4.0260E+05,4.0410E+05,4.0557E+05,4.0701E+05,4.0842E+05,
    4.0980E+05,4.1114E+05,4.1245E+05,4.1373E+05,4.1496E+05,4.1615E+05,4.1730E+05,
    4.1840E+05,4.1945E+05,4.2045E+05,4.2139E+05,4.2227E+05,4.2308E+05,4.2382E+05,
    4.2448E+05,4.2507E+05,4.2556E+05,4.2595E+05,4.2624E+05,4.2641E+05,4.2646E+05,
    4.2635E+05,4.2609E+05,4.2564E+05,4.2498E+05,4.2408E+05,4.2290E+05,4.2137E+05,
    4.1941E+05,4.1692E+05,4.1370E+05,4.0942E+05,4.0343E+05,3.9373E+05;

  FluidProperties:Saturated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R410aSaturatedTemperatures,  !- Temperature Values Name
    1.4127E+03,1.4036E+03,1.3946E+03,1.3854E+03,1.3762E+03,1.3669E+03,1.3576E+03,
    1.3482E+03,1.3387E+03,1.3291E+03,1.3194E+03,1.3097E+03,1.2998E+03,1.2898E+03,
    1.2797E+03,1.2694E+03,1.2591E+03,1.2486E+03,1.2379E+03,1.2271E+03,1.2160E+03,
    1.2048E+03,1.1934E+03,1.1818E+03,1.1699E+03,1.1578E+03,1.1454E+03,1.1328E+03,
    1.1197E+03,1.1064E+03,1.0927E+03,1.0785E+03,1.0639E+03,1.0488E+03,1.0331E+03,
    1.0167E+03,9.9971E+02,9.8187E+02,9.6308E+02,9.4319E+02,9.2198E+02,8.9916E+02,
    8.7429E+02,8.4672E+02,8.1537E+02,7.7825E+02,7.3095E+02,6.5903E+02;

  FluidProperties:Saturated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R410aSaturatedTemperatures,  !- Temperature Values Name
    1.3845E+00,1.6517E+00,1.9588E+00,2.3100E+00,2.7097E+00,3.1627E+00,3.6737E+00,
    4.2482E+00,4.8916E+00,5.6098E+00,6.4088E+00,7.2952E+00,8.2758E+00,9.3578E+00,
    1.0549E+01,1.1857E+01,1.3292E+01,1.4861E+01,1.6576E+01,1.8447E+01,2.0485E+01,
    2.2702E+01,2.5113E+01,2.7732E+01,3.0575E+01,3.3659E+01,3.7005E+01,4.0634E+01,
    4.4571E+01,4.8844E+01,5.3483E+01,5.8525E+01,6.4012E+01,6.9991E+01,7.6520E+01,
    8.3666E+01,9.1511E+01,1.0016E+02,1.0973E+02,1.2038E+02,1.3233E+02,1.4585E+02,
    1.6135E+02,1.7940E+02,2.0095E+02,2.2766E+02,2.6301E+02,3.1759E+02;

  FluidProperties:Saturated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R410aSaturatedTemperatures,  !- Temperature Values Name
    1.3499E+03,1.3515E+03,1.3534E+03,1.3557E+03,1.3584E+03,1.3614E+03,1.3648E+03,
    1.3686E+03,1.3728E+03,1.3774E+03,1.3825E+03,1.3881E+03,1.3941E+03,1.4007E+03,
    1.4078E+03,1.4155E+03,1.4238E+03,1.4327E+03,1.4424E+03,1.4527E+03,1.4639E+03,
    1.4759E+03,1.4888E+03,1.5027E+03,1.5177E+03,1.5340E+03,1.5515E+03,1.5706E+03,
    1.5914E+03,1.6141E+03,1.6390E+03,1.6664E+03,1.6968E+03,1.7307E+03,1.7689E+03,
    1.8123E+03,1.8622E+03,1.9204E+03,1.9895E+03,2.0732E+03,2.1774E+03,2.3116E+03,
    2.4924E+03,2.7507E+03,3.1534E+03,3.8723E+03,5.5190E+03,1.2701E+04;

  FluidProperties:Saturated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R410aSaturatedTemperatures,  !- Temperature Values Name
    7.2387E+02,7.3519E+02,7.4693E+02,7.5910E+02,7.7167E+02,7.8465E+02,7.9802E+02,
    8.1178E+02,8.2594E+02,8.4050E+02,8.5546E+02,8.7085E+02,8.8668E+02,9.0298E+02,
    9.1979E+02,9.3715E+02,9.5511E+02,9.7372E+02,9.9307E+02,1.0132E+03,1.0343E+03,
    1.0564E+03,1.0796E+03,1.1042E+03,1.1302E+03,1.1580E+03,1.1877E+03,1.2196E+03,
    1.2541E+03,1.2917E+03,1.3329E+03,1.3783E+03,1.4287E+03,1.4853E+03,1.5494E+03,
    1.6228E+03,1.7078E+03,1.8078E+03,1.9274E+03,2.0735E+03,2.2562E+03,2.4922E+03,
    2.8094E+03,3.2596E+03,3.9504E+03,5.1465E+03,7.7185E+03,1.7076E+04;

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SUPERHEATED ===========

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.1238E+04,              !- Pressure {Pa}
    3.8813E+05,3.9245E+05,3.9675E+05,4.0105E+05,4.0536E+05,4.0753E+05,4.0970E+05,
    4.1189E+05,4.1408E+05,4.1628E+05,4.1849E+05,4.2071E+05,4.2294E+05,4.2518E+05,
    4.2743E+05,4.2969E+05,4.3196E+05,4.3425E+05,4.3655E+05,4.3885E+05,4.4118E+05,
    4.4351E+05,4.4586E+05,4.4821E+05,4.5058E+05,4.5297E+05,4.5536E+05,4.5777E+05,
    4.6020E+05,4.6263E+05,4.6508E+05,4.6754E+05,4.7002E+05,4.7251E+05,4.7501E+05,
    4.7752E+05,4.8005E+05,4.8259E+05,4.8515E+05,4.8772E+05,4.9030E+05,4.9290E+05,
    4.9551E+05,4.9813E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.1238E+04,              !- Pressure {Pa}
    1.3845E+00,1.3404E+00,1.2997E+00,1.2617E+00,1.2262E+00,1.2092E+00,1.1928E+00,
    1.1768E+00,1.1613E+00,1.1462E+00,1.1316E+00,1.1173E+00,1.1034E+00,1.0898E+00,
    1.0766E+00,1.0638E+00,1.0512E+00,1.0390E+00,1.0271E+00,1.0154E+00,1.0040E+00,
    9.9285E-01,9.8197E-01,9.7133E-01,9.6093E-01,9.5075E-01,9.4079E-01,9.3104E-01,
    9.2150E-01,9.1215E-01,9.0299E-01,8.9403E-01,8.8524E-01,8.7662E-01,8.6817E-01,
    8.5989E-01,8.5177E-01,8.4380E-01,8.3598E-01,8.2831E-01,8.2077E-01,8.1338E-01,
    8.0612E-01,7.9899E-01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.5248E+04,              !- Pressure {Pa}
    0.0000E+00,3.9148E+05,3.9593E+05,4.0034E+05,4.0474E+05,4.0694E+05,4.0915E+05,
    4.1136E+05,4.1358E+05,4.1580E+05,4.1803E+05,4.2027E+05,4.2252E+05,4.2478E+05,
    4.2705E+05,4.2933E+05,4.3161E+05,4.3391E+05,4.3622E+05,4.3854E+05,4.4088E+05,
    4.4322E+05,4.4558E+05,4.4794E+05,4.5032E+05,4.5272E+05,4.5512E+05,4.5754E+05,
    4.5997E+05,4.6241E+05,4.6486E+05,4.6733E+05,4.6981E+05,4.7231E+05,4.7481E+05,
    4.7733E+05,4.7987E+05,4.8241E+05,4.8497E+05,4.8755E+05,4.9013E+05,4.9273E+05,
    4.9535E+05,4.9797E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.5248E+04,              !- Pressure {Pa}
    0.0000E+00,1.9588E+00,1.8968E+00,1.8395E+00,1.7863E+00,1.7610E+00,1.7365E+00,
    1.7128E+00,1.6898E+00,1.6674E+00,1.6457E+00,1.6246E+00,1.6041E+00,1.5842E+00,
    1.5647E+00,1.5458E+00,1.5273E+00,1.5093E+00,1.4918E+00,1.4747E+00,1.4580E+00,
    1.4416E+00,1.4257E+00,1.4101E+00,1.3949E+00,1.3800E+00,1.3654E+00,1.3512E+00,
    1.3372E+00,1.3236E+00,1.3102E+00,1.2971E+00,1.2843E+00,1.2717E+00,1.2594E+00,
    1.2473E+00,1.2355E+00,1.2239E+00,1.2125E+00,1.2013E+00,1.1903E+00,1.1796E+00,
    1.1690E+00,1.1586E+00;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    6.3963E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,3.9476E+05,3.9935E+05,4.0388E+05,4.0614E+05,4.0839E+05,
    4.1064E+05,4.1290E+05,4.1516E+05,4.1742E+05,4.1969E+05,4.2196E+05,4.2425E+05,
    4.2654E+05,4.2884E+05,4.3114E+05,4.3346E+05,4.3579E+05,4.3813E+05,4.4047E+05,
    4.4283E+05,4.4520E+05,4.4758E+05,4.4997E+05,4.5238E+05,4.5479E+05,4.5722E+05,
    4.5966E+05,4.6211E+05,4.6457E+05,4.6705E+05,4.6954E+05,4.7204E+05,4.7455E+05,
    4.7708E+05,4.7962E+05,4.8217E+05,4.8474E+05,4.8732E+05,4.8991E+05,4.9252E+05,
    4.9513E+05,4.9777E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    6.3963E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,2.7097E+00,2.6240E+00,2.5451E+00,2.5078E+00,2.4718E+00,
    2.4370E+00,2.4034E+00,2.3708E+00,2.3393E+00,2.3086E+00,2.2789E+00,2.2500E+00,
    2.2219E+00,2.1945E+00,2.1679E+00,2.1420E+00,2.1167E+00,2.0921E+00,2.0681E+00,
    2.0446E+00,2.0217E+00,1.9994E+00,1.9776E+00,1.9562E+00,1.9354E+00,1.9150E+00,
    1.8950E+00,1.8755E+00,1.8564E+00,1.8377E+00,1.8194E+00,1.8014E+00,1.7839E+00,
    1.7666E+00,1.7497E+00,1.7332E+00,1.7169E+00,1.7010E+00,1.6854E+00,1.6700E+00,
    1.6550E+00,1.6402E+00;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    8.8445E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,3.9796E+05,4.0270E+05,4.0503E+05,4.0736E+05,
    4.0967E+05,4.1198E+05,4.1429E+05,4.1660E+05,4.1891E+05,4.2122E+05,4.2354E+05,
    4.2586E+05,4.2819E+05,4.3052E+05,4.3286E+05,4.3521E+05,4.3757E+05,4.3994E+05,
    4.4232E+05,4.4470E+05,4.4710E+05,4.4951E+05,4.5193E+05,4.5436E+05,4.5680E+05,
    4.5925E+05,4.6171E+05,4.6419E+05,4.6668E+05,4.6918E+05,4.7169E+05,4.7421E+05,
    4.7675E+05,4.7930E+05,4.8186E+05,4.8443E+05,4.8702E+05,4.8962E+05,4.9223E+05,
    4.9486E+05,4.9749E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    8.8445E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,3.6737E+00,3.5570E+00,3.5024E+00,3.4500E+00,
    3.3995E+00,3.3509E+00,3.3039E+00,3.2585E+00,3.2146E+00,3.1720E+00,3.1308E+00,
    3.0907E+00,3.0518E+00,3.0140E+00,2.9772E+00,2.9414E+00,2.9065E+00,2.8726E+00,
    2.8395E+00,2.8072E+00,2.7757E+00,2.7449E+00,2.7149E+00,2.6856E+00,2.6569E+00,
    2.6289E+00,2.6015E+00,2.5747E+00,2.5485E+00,2.5228E+00,2.4977E+00,2.4731E+00,
    2.4490E+00,2.4254E+00,2.4022E+00,2.3795E+00,2.3573E+00,2.3354E+00,2.3140E+00,
    2.2930E+00,2.2724E+00;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.1988E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.0108E+05,4.0354E+05,4.0597E+05,
    4.0838E+05,4.1077E+05,4.1315E+05,4.1552E+05,4.1788E+05,4.2025E+05,4.2261E+05,
    4.2497E+05,4.2734E+05,4.2971E+05,4.3209E+05,4.3447E+05,4.3685E+05,4.3925E+05,
    4.4165E+05,4.4406E+05,4.4648E+05,4.4891E+05,4.5135E+05,4.5380E+05,4.5626E+05,
    4.5873E+05,4.6121E+05,4.6370E+05,4.6620E+05,4.6871E+05,4.7124E+05,4.7377E+05,
    4.7632E+05,4.7888E+05,4.8145E+05,4.8404E+05,4.8663E+05,4.8924E+05,4.9186E+05,
    4.9450E+05,4.9715E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.1988E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.8918E+00,4.8116E+00,4.7352E+00,
    4.6621E+00,4.5920E+00,4.5247E+00,4.4599E+00,4.3974E+00,4.3370E+00,4.2787E+00,
    4.2221E+00,4.1674E+00,4.1143E+00,4.0627E+00,4.0126E+00,3.9639E+00,3.9165E+00,
    3.8704E+00,3.8255E+00,3.7817E+00,3.7390E+00,3.6974E+00,3.6567E+00,3.6171E+00,
    3.5783E+00,3.5405E+00,3.5035E+00,3.4673E+00,3.4319E+00,3.3973E+00,3.3634E+00,
    3.3302E+00,3.2977E+00,3.2659E+00,3.2347E+00,3.2041E+00,3.1742E+00,3.1448E+00,
    3.1160E+00,3.0877E+00;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.3860E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.0260E+05,4.0510E+05,
    4.0757E+05,4.1002E+05,4.1244E+05,4.1485E+05,4.1726E+05,4.1965E+05,4.2204E+05,
    4.2444E+05,4.2683E+05,4.2922E+05,4.3162E+05,4.3402E+05,4.3642E+05,4.3883E+05,
    4.4125E+05,4.4368E+05,4.4611E+05,4.4855E+05,4.5100E+05,4.5346E+05,4.5593E+05,
    4.5841E+05,4.6090E+05,4.6340E+05,4.6591E+05,4.6843E+05,4.7097E+05,4.7351E+05,
    4.7606E+05,4.7863E+05,4.8121E+05,4.8380E+05,4.8640E+05,4.8902E+05,4.9165E+05,
    4.9428E+05,4.9694E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.3860E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,5.6098E+00,5.5173E+00,
    5.4293E+00,5.3451E+00,5.2645E+00,5.1871E+00,5.1127E+00,5.0409E+00,4.9717E+00,
    4.9047E+00,4.8399E+00,4.7772E+00,4.7163E+00,4.6573E+00,4.5999E+00,4.5442E+00,
    4.4900E+00,4.4372E+00,4.3859E+00,4.3358E+00,4.2870E+00,4.2394E+00,4.1930E+00,
    4.1476E+00,4.1033E+00,4.0601E+00,4.0178E+00,3.9765E+00,3.9360E+00,3.8965E+00,
    3.8578E+00,3.8199E+00,3.7828E+00,3.7464E+00,3.7108E+00,3.6759E+00,3.6417E+00,
    3.6081E+00,3.5752E+00;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.5955E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.0410E+05,
    4.0664E+05,4.0915E+05,4.1163E+05,4.1409E+05,4.1654E+05,4.1898E+05,4.2140E+05,
    4.2383E+05,4.2625E+05,4.2867E+05,4.3109E+05,4.3351E+05,4.3593E+05,4.3836E+05,
    4.4080E+05,4.4324E+05,4.4569E+05,4.4815E+05,4.5061E+05,4.5309E+05,4.5557E+05,
    4.5806E+05,4.6056E+05,4.6307E+05,4.6559E+05,4.6812E+05,4.7066E+05,4.7321E+05,
    4.7578E+05,4.7835E+05,4.8094E+05,4.8354E+05,4.8615E+05,4.8877E+05,4.9140E+05,
    4.9404E+05,4.9670E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.5955E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,6.4087E+00,
    6.3023E+00,6.2010E+00,6.1045E+00,6.0120E+00,5.9233E+00,5.8380E+00,5.7559E+00,
    5.6767E+00,5.6001E+00,5.5261E+00,5.4544E+00,5.3850E+00,5.3176E+00,5.2521E+00,
    5.1885E+00,5.1267E+00,5.0666E+00,5.0080E+00,4.9509E+00,4.8953E+00,4.8411E+00,
    4.7882E+00,4.7366E+00,4.6862E+00,4.6369E+00,4.5888E+00,4.5417E+00,4.4957E+00,
    4.4507E+00,4.4066E+00,4.3635E+00,4.3212E+00,4.2799E+00,4.2393E+00,4.1996E+00,
    4.1607E+00,4.1225E+00;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.8292E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    4.0557E+05,4.0816E+05,4.1071E+05,4.1323E+05,4.1573E+05,4.1821E+05,4.2068E+05,
    4.2313E+05,4.2559E+05,4.2804E+05,4.3049E+05,4.3293E+05,4.3538E+05,4.3784E+05,
    4.4029E+05,4.4275E+05,4.4522E+05,4.4769E+05,4.5017E+05,4.5266E+05,4.5516E+05,
    4.5766E+05,4.6017E+05,4.6270E+05,4.6523E+05,4.6777E+05,4.7032E+05,4.7288E+05,
    4.7546E+05,4.7804E+05,4.8063E+05,4.8324E+05,4.8586E+05,4.8848E+05,4.9112E+05,
    4.9378E+05,4.9644E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.8292E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    7.2953E+00,7.1732E+00,7.0571E+00,6.9465E+00,6.8408E+00,6.7394E+00,6.6420E+00,
    6.5482E+00,6.4578E+00,6.3706E+00,6.2862E+00,6.2046E+00,6.1255E+00,6.0488E+00,
    5.9743E+00,5.9020E+00,5.8317E+00,5.7633E+00,5.6968E+00,5.6320E+00,5.5688E+00,
    5.5072E+00,5.4472E+00,5.3885E+00,5.3313E+00,5.2754E+00,5.2208E+00,5.1674E+00,
    5.1152E+00,5.0641E+00,5.0141E+00,4.9652E+00,4.9173E+00,4.8703E+00,4.8244E+00,
    4.7793E+00,4.7352E+00;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.0888E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,4.0701E+05,4.0964E+05,4.1224E+05,4.1480E+05,4.1733E+05,4.1985E+05,
    4.2235E+05,4.2485E+05,4.2733E+05,4.2981E+05,4.3229E+05,4.3477E+05,4.3724E+05,
    4.3972E+05,4.4221E+05,4.4469E+05,4.4719E+05,4.4968E+05,4.5219E+05,4.5470E+05,
    4.5722E+05,4.5974E+05,4.6228E+05,4.6482E+05,4.6738E+05,4.6994E+05,4.7251E+05,
    4.7510E+05,4.7769E+05,4.8029E+05,4.8291E+05,4.8553E+05,4.8817E+05,4.9082E+05,
    4.9348E+05,4.9615E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.0888E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,8.2759E+00,8.1361E+00,8.0034E+00,7.8770E+00,7.7563E+00,7.6407E+00,
    7.5297E+00,7.4230E+00,7.3201E+00,7.2209E+00,7.1251E+00,7.0323E+00,6.9425E+00,
    6.8555E+00,6.7710E+00,6.6890E+00,6.6093E+00,6.5318E+00,6.4564E+00,6.3830E+00,
    6.3115E+00,6.2417E+00,6.1738E+00,6.1074E+00,6.0426E+00,5.9794E+00,5.9176E+00,
    5.8572E+00,5.7981E+00,5.7404E+00,5.6839E+00,5.6286E+00,5.5744E+00,5.5214E+00,
    5.4694E+00,5.4185E+00;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.3762E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,4.0842E+05,4.1110E+05,4.1374E+05,4.1634E+05,4.1892E+05,
    4.2147E+05,4.2401E+05,4.2654E+05,4.2905E+05,4.3157E+05,4.3407E+05,4.3658E+05,
    4.3909E+05,4.4159E+05,4.4410E+05,4.4662E+05,4.4914E+05,4.5166E+05,4.5419E+05,
    4.5672E+05,4.5927E+05,4.6182E+05,4.6437E+05,4.6694E+05,4.6952E+05,4.7210E+05,
    4.7470E+05,4.7730E+05,4.7992E+05,4.8254E+05,4.8517E+05,4.8782E+05,4.9048E+05,
    4.9315E+05,4.9582E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.3762E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,9.3578E+00,9.1979E+00,9.0465E+00,8.9024E+00,8.7650E+00,
    8.6335E+00,8.5073E+00,8.3861E+00,8.2694E+00,8.1569E+00,8.0482E+00,7.9431E+00,
    7.8414E+00,7.7429E+00,7.6473E+00,7.5546E+00,7.4645E+00,7.3769E+00,7.2917E+00,
    7.2088E+00,7.1280E+00,7.0493E+00,6.9726E+00,6.8977E+00,6.8246E+00,6.7533E+00,
    6.6836E+00,6.6155E+00,6.5489E+00,6.4838E+00,6.4200E+00,6.3577E+00,6.2967E+00,
    6.2369E+00,6.1783E+00;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.6935E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,4.0980E+05,4.1253E+05,4.1521E+05,4.1786E+05,
    4.2047E+05,4.2307E+05,4.2564E+05,4.2820E+05,4.3075E+05,4.3330E+05,4.3584E+05,
    4.3837E+05,4.4091E+05,4.4345E+05,4.4599E+05,4.4853E+05,4.5107E+05,4.5362E+05,
    4.5617E+05,4.5873E+05,4.6130E+05,4.6388E+05,4.6646E+05,4.6905E+05,4.7165E+05,
    4.7425E+05,4.7687E+05,4.7950E+05,4.8213E+05,4.8478E+05,4.8743E+05,4.9010E+05,
    4.9278E+05,4.9546E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.6935E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,1.0549E+01,1.0367E+01,1.0194E+01,1.0030E+01,
    9.8741E+00,9.7248E+00,9.5817E+00,9.4443E+00,9.3122E+00,9.1848E+00,9.0619E+00,
    8.9431E+00,8.8282E+00,8.7170E+00,8.6091E+00,8.5045E+00,8.4029E+00,8.3042E+00,
    8.2081E+00,8.1147E+00,8.0237E+00,7.9351E+00,7.8487E+00,7.7644E+00,7.6822E+00,
    7.6019E+00,7.5235E+00,7.4469E+00,7.3721E+00,7.2989E+00,7.2273E+00,7.1572E+00,
    7.0886E+00,7.0214E+00;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.0426E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.1114E+05,4.1392E+05,4.1665E+05,
    4.1934E+05,4.2200E+05,4.2463E+05,4.2725E+05,4.2984E+05,4.3243E+05,4.3501E+05,
    4.3758E+05,4.4015E+05,4.4272E+05,4.4528E+05,4.4785E+05,4.5042E+05,4.5299E+05,
    4.5556E+05,4.5814E+05,4.6073E+05,4.6332E+05,4.6592E+05,4.6853E+05,4.7114E+05,
    4.7376E+05,4.7639E+05,4.7903E+05,4.8168E+05,4.8434E+05,4.8701E+05,4.8968E+05,
    4.9237E+05,4.9507E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.0426E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.1857E+01,1.1650E+01,1.1453E+01,
    1.1267E+01,1.1090E+01,1.0921E+01,1.0759E+01,1.0604E+01,1.0454E+01,1.0310E+01,
    1.0172E+01,1.0038E+01,9.9083E+00,9.7830E+00,9.6615E+00,9.5438E+00,9.4294E+00,
    9.3184E+00,9.2104E+00,9.1054E+00,9.0032E+00,8.9037E+00,8.8067E+00,8.7121E+00,
    8.6198E+00,8.5297E+00,8.4418E+00,8.3559E+00,8.2719E+00,8.1898E+00,8.1095E+00,
    8.0310E+00,7.9541E+00;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.4257E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.1245E+05,4.1529E+05,
    4.1807E+05,4.2080E+05,4.2350E+05,4.2617E+05,4.2883E+05,4.3146E+05,4.3408E+05,
    4.3670E+05,4.3930E+05,4.4190E+05,4.4450E+05,4.4709E+05,4.4969E+05,4.5229E+05,
    4.5489E+05,4.5749E+05,4.6010E+05,4.6271E+05,4.6533E+05,4.6795E+05,4.7058E+05,
    4.7322E+05,4.7587E+05,4.7852E+05,4.8118E+05,4.8385E+05,4.8653E+05,4.8922E+05,
    4.9192E+05,4.9463E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.4257E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.3292E+01,1.3056E+01,
    1.2833E+01,1.2622E+01,1.2421E+01,1.2230E+01,1.2047E+01,1.1871E+01,1.1703E+01,
    1.1541E+01,1.1385E+01,1.1234E+01,1.1088E+01,1.0947E+01,1.0811E+01,1.0678E+01,
    1.0550E+01,1.0425E+01,1.0304E+01,1.0187E+01,1.0072E+01,9.9605E+00,9.8518E+00,
    9.7459E+00,9.6426E+00,9.5417E+00,9.4433E+00,9.3472E+00,9.2533E+00,9.1615E+00,
    9.0717E+00,8.9839E+00;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.8449E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.1373E+05,
    4.1661E+05,4.1944E+05,4.2222E+05,4.2497E+05,4.2768E+05,4.3038E+05,4.3305E+05,
    4.3571E+05,4.3836E+05,4.4100E+05,4.4363E+05,4.4626E+05,4.4889E+05,4.5151E+05,
    4.5414E+05,4.5677E+05,4.5940E+05,4.6203E+05,4.6467E+05,4.6732E+05,4.6997E+05,
    4.7262E+05,4.7529E+05,4.7796E+05,4.8063E+05,4.8332E+05,4.8601E+05,4.8872E+05,
    4.9143E+05,4.9415E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.8449E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.4861E+01,
    1.4593E+01,1.4341E+01,1.4102E+01,1.3875E+01,1.3659E+01,1.3452E+01,1.3255E+01,
    1.3065E+01,1.2882E+01,1.2707E+01,1.2537E+01,1.2374E+01,1.2216E+01,1.2063E+01,
    1.1914E+01,1.1771E+01,1.1631E+01,1.1495E+01,1.1364E+01,1.1236E+01,1.1111E+01,
    1.0989E+01,1.0871E+01,1.0755E+01,1.0643E+01,1.0533E+01,1.0426E+01,1.0321E+01,
    1.0218E+01,1.0118E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.3024E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    4.1496E+05,4.1790E+05,4.2078E+05,4.2361E+05,4.2641E+05,4.2916E+05,4.3190E+05,
    4.3461E+05,4.3731E+05,4.3999E+05,4.4267E+05,4.4533E+05,4.4800E+05,4.5066E+05,
    4.5331E+05,4.5597E+05,4.5863E+05,4.6129E+05,4.6395E+05,4.6662E+05,4.6929E+05,
    4.7197E+05,4.7465E+05,4.7734E+05,4.8003E+05,4.8273E+05,4.8544E+05,4.8816E+05,
    4.9089E+05,4.9362E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.3024E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    1.6576E+01,1.6272E+01,1.5986E+01,1.5716E+01,1.5460E+01,1.5216E+01,1.4983E+01,
    1.4761E+01,1.4547E+01,1.4343E+01,1.4145E+01,1.3955E+01,1.3772E+01,1.3595E+01,
    1.3424E+01,1.3258E+01,1.3097E+01,1.2941E+01,1.2789E+01,1.2642E+01,1.2499E+01,
    1.2360E+01,1.2224E+01,1.2092E+01,1.1964E+01,1.1838E+01,1.1716E+01,1.1596E+01,
    1.1480E+01,1.1365E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.8004E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,4.1615E+05,4.1915E+05,4.2209E+05,4.2497E+05,4.2781E+05,4.3061E+05,
    4.3339E+05,4.3614E+05,4.3888E+05,4.4160E+05,4.4431E+05,4.4701E+05,4.4971E+05,
    4.5240E+05,4.5509E+05,4.5778E+05,4.6047E+05,4.6316E+05,4.6585E+05,4.6855E+05,
    4.7124E+05,4.7395E+05,4.7666E+05,4.7937E+05,4.8209E+05,4.8482E+05,4.8755E+05,
    4.9029E+05,4.9304E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.8004E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,1.8447E+01,1.8102E+01,1.7778E+01,1.7473E+01,1.7184E+01,1.6910E+01,
    1.6648E+01,1.6398E+01,1.6158E+01,1.5928E+01,1.5707E+01,1.5495E+01,1.5289E+01,
    1.5091E+01,1.4900E+01,1.4715E+01,1.4535E+01,1.4361E+01,1.4192E+01,1.4028E+01,
    1.3869E+01,1.3714E+01,1.3563E+01,1.3416E+01,1.3273E+01,1.3133E+01,1.2997E+01,
    1.2864E+01,1.2734E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    5.3412E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,4.1730E+05,4.2036E+05,4.2335E+05,4.2629E+05,4.2917E+05,
    4.3202E+05,4.3485E+05,4.3764E+05,4.4042E+05,4.4318E+05,4.4593E+05,4.4867E+05,
    4.5140E+05,4.5413E+05,4.5685E+05,4.5957E+05,4.6229E+05,4.6501E+05,4.6773E+05,
    4.7045E+05,4.7318E+05,4.7591E+05,4.7865E+05,4.8139E+05,4.8413E+05,4.8689E+05,
    4.8965E+05,4.9241E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    5.3412E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,2.0485E+01,2.0094E+01,1.9728E+01,1.9383E+01,1.9058E+01,
    1.8749E+01,1.8455E+01,1.8174E+01,1.7905E+01,1.7648E+01,1.7400E+01,1.7162E+01,
    1.6933E+01,1.6712E+01,1.6498E+01,1.6292E+01,1.6092E+01,1.5898E+01,1.5710E+01,
    1.5527E+01,1.5350E+01,1.5178E+01,1.5010E+01,1.4847E+01,1.4688E+01,1.4533E+01,
    1.4382E+01,1.4234E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    5.9273E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,4.1840E+05,4.2153E+05,4.2458E+05,4.2756E+05,
    4.3050E+05,4.3340E+05,4.3627E+05,4.3911E+05,4.4193E+05,4.4473E+05,4.4752E+05,
    4.5029E+05,4.5306E+05,4.5582E+05,4.5858E+05,4.6133E+05,4.6408E+05,4.6683E+05,
    4.6959E+05,4.7234E+05,4.7509E+05,4.7785E+05,4.8062E+05,4.8338E+05,4.8616E+05,
    4.8894E+05,4.9172E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    5.9273E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,2.2703E+01,2.2260E+01,2.1846E+01,2.1458E+01,
    2.1091E+01,2.0744E+01,2.0413E+01,2.0098E+01,1.9798E+01,1.9509E+01,1.9233E+01,
    1.8967E+01,1.8711E+01,1.8465E+01,1.8227E+01,1.7996E+01,1.7774E+01,1.7558E+01,
    1.7349E+01,1.7146E+01,1.6950E+01,1.6758E+01,1.6572E+01,1.6391E+01,1.6215E+01,
    1.6043E+01,1.5876E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    6.5609E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.1945E+05,4.2264E+05,4.2575E+05,
    4.2880E+05,4.3179E+05,4.3474E+05,4.3765E+05,4.4054E+05,4.4340E+05,4.4625E+05,
    4.4907E+05,4.5189E+05,4.5469E+05,4.5749E+05,4.6028E+05,4.6307E+05,4.6585E+05,
    4.6864E+05,4.7142E+05,4.7420E+05,4.7699E+05,4.7978E+05,4.8257E+05,4.8536E+05,
    4.8816E+05,4.9097E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    6.5609E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,2.5113E+01,2.4612E+01,2.4145E+01,
    2.3707E+01,2.3294E+01,2.2904E+01,2.2533E+01,2.2180E+01,2.1844E+01,2.1522E+01,
    2.1213E+01,2.0916E+01,2.0631E+01,2.0356E+01,2.0091E+01,1.9836E+01,1.9588E+01,
    1.9349E+01,1.9117E+01,1.8892E+01,1.8673E+01,1.8461E+01,1.8255E+01,1.8055E+01,
    1.7860E+01,1.7670E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    7.2446E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.2045E+05,4.2371E+05,
    4.2688E+05,4.2999E+05,4.3304E+05,4.3604E+05,4.3900E+05,4.4194E+05,4.4484E+05,
    4.4773E+05,4.5060E+05,4.5345E+05,4.5630E+05,4.5913E+05,4.6196E+05,4.6478E+05,
    4.6760E+05,4.7041E+05,4.7323E+05,4.7604E+05,4.7886E+05,4.8168E+05,4.8450E+05,
    4.8732E+05,4.9015E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    7.2446E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,2.7732E+01,2.7164E+01,
    2.6636E+01,2.6143E+01,2.5678E+01,2.5240E+01,2.4825E+01,2.4430E+01,2.4053E+01,
    2.3694E+01,2.3349E+01,2.3019E+01,2.2701E+01,2.2396E+01,2.2101E+01,2.1817E+01,
    2.1542E+01,2.1277E+01,2.1019E+01,2.0770E+01,2.0529E+01,2.0294E+01,2.0066E+01,
    1.9844E+01,1.9629E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    7.9808E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.2139E+05,
    4.2472E+05,4.2797E+05,4.3113E+05,4.3424E+05,4.3730E+05,4.4031E+05,4.4329E+05,
    4.4625E+05,4.4918E+05,4.5209E+05,4.5499E+05,4.5787E+05,4.6074E+05,4.6361E+05,
    4.6646E+05,4.6932E+05,4.7217E+05,4.7502E+05,4.7786E+05,4.8071E+05,4.8356E+05,
    4.8641E+05,4.8926E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    7.9808E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.0574E+01,
    2.9931E+01,2.9335E+01,2.8779E+01,2.8257E+01,2.7765E+01,2.7299E+01,2.6857E+01,
    2.6436E+01,2.6035E+01,2.5651E+01,2.5283E+01,2.4930E+01,2.4590E+01,2.4263E+01,
    2.3948E+01,2.3644E+01,2.3349E+01,2.3065E+01,2.2789E+01,2.2521E+01,2.2262E+01,
    2.2010E+01,2.1766E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    8.7722E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    4.2227E+05,4.2568E+05,4.2899E+05,4.3223E+05,4.3540E+05,4.3851E+05,4.4158E+05,
    4.4461E+05,4.4761E+05,4.5059E+05,4.5355E+05,4.5649E+05,4.5941E+05,4.6232E+05,
    4.6523E+05,4.6812E+05,4.7101E+05,4.7389E+05,4.7678E+05,4.7966E+05,4.8254E+05,
    4.8542E+05,4.8830E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    8.7722E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    3.3659E+01,3.2930E+01,3.2256E+01,3.1629E+01,3.1042E+01,3.0490E+01,2.9968E+01,
    2.9474E+01,2.9004E+01,2.8557E+01,2.8129E+01,2.7720E+01,2.7327E+01,2.6950E+01,
    2.6587E+01,2.6238E+01,2.5900E+01,2.5575E+01,2.5260E+01,2.4955E+01,2.4660E+01,
    2.4374E+01,2.4096E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    9.6214E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,4.2308E+05,4.2658E+05,4.2997E+05,4.3327E+05,4.3650E+05,4.3968E+05,
    4.4280E+05,4.4589E+05,4.4894E+05,4.5197E+05,4.5497E+05,4.5795E+05,4.6092E+05,
    4.6387E+05,4.6681E+05,4.6975E+05,4.7267E+05,4.7559E+05,4.7851E+05,4.8142E+05,
    4.8434E+05,4.8725E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    9.6214E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,3.7005E+01,3.6178E+01,3.5416E+01,3.4709E+01,3.4049E+01,3.3429E+01,
    3.2845E+01,3.2292E+01,3.1768E+01,3.1269E+01,3.0793E+01,3.0338E+01,2.9902E+01,
    2.9484E+01,2.9082E+01,2.8694E+01,2.8321E+01,2.7961E+01,2.7613E+01,2.7277E+01,
    2.6951E+01,2.6636E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.0531E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,4.2382E+05,4.2741E+05,4.3088E+05,4.3426E+05,4.3756E+05,
    4.4079E+05,4.4398E+05,4.4712E+05,4.5023E+05,4.5330E+05,4.5635E+05,4.5938E+05,
    4.6239E+05,4.6539E+05,4.6837E+05,4.7134E+05,4.7430E+05,4.7726E+05,4.8021E+05,
    4.8316E+05,4.8611E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.0531E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,4.0634E+01,3.9695E+01,3.8832E+01,3.8035E+01,3.7292E+01,
    3.6597E+01,3.5943E+01,3.5325E+01,3.4740E+01,3.4184E+01,3.3654E+01,3.3149E+01,
    3.2665E+01,3.2201E+01,3.1755E+01,3.1327E+01,3.0915E+01,3.0517E+01,3.0133E+01,
    2.9762E+01,2.9403E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.1504E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,4.2448E+05,4.2817E+05,4.3173E+05,4.3518E+05,
    4.3855E+05,4.4186E+05,4.4511E+05,4.4831E+05,4.5147E+05,4.5459E+05,4.5769E+05,
    4.6077E+05,4.6383E+05,4.6686E+05,4.6989E+05,4.7290E+05,4.7591E+05,4.7890E+05,
    4.8189E+05,4.8488E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.1504E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,4.4572E+01,4.3503E+01,4.2527E+01,4.1626E+01,
    4.0790E+01,4.0010E+01,3.9277E+01,3.8587E+01,3.7934E+01,3.7314E+01,3.6725E+01,
    3.6164E+01,3.5627E+01,3.5113E+01,3.4620E+01,3.4146E+01,3.3691E+01,3.3252E+01,
    3.2828E+01,3.2419E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.2543E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.2507E+05,4.2886E+05,4.3251E+05,
    4.3605E+05,4.3949E+05,4.4287E+05,4.4618E+05,4.4944E+05,4.5266E+05,4.5584E+05,
    4.5899E+05,4.6212E+05,4.6522E+05,4.6831E+05,4.7138E+05,4.7443E+05,4.7748E+05,
    4.8051E+05,4.8354E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.2543E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.8844E+01,4.7627E+01,4.6519E+01,
    4.5502E+01,4.4560E+01,4.3684E+01,4.2863E+01,4.2091E+01,4.1363E+01,4.0673E+01,
    4.0018E+01,3.9394E+01,3.8799E+01,3.8230E+01,3.7685E+01,3.7161E+01,3.6658E+01,
    3.6174E+01,3.5708E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.3651E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.2556E+05,4.2947E+05,
    4.3322E+05,4.3684E+05,4.4037E+05,4.4382E+05,4.4720E+05,4.5053E+05,4.5381E+05,
    4.5705E+05,4.6025E+05,4.6343E+05,4.6658E+05,4.6971E+05,4.7283E+05,4.7592E+05,
    4.7901E+05,4.8209E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.3651E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,5.3484E+01,5.2094E+01,
    5.0835E+01,4.9684E+01,4.8623E+01,4.7638E+01,4.6718E+01,4.5855E+01,4.5042E+01,
    4.4274E+01,4.3546E+01,4.2854E+01,4.2194E+01,4.1564E+01,4.0961E+01,4.0383E+01,
    3.9828E+01,3.9294E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.4831E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.2595E+05,
    4.2999E+05,4.3385E+05,4.3757E+05,4.4119E+05,4.4471E+05,4.4817E+05,4.5156E+05,
    4.5490E+05,4.5820E+05,4.6146E+05,4.6469E+05,4.6790E+05,4.7108E+05,4.7424E+05,
    4.7738E+05,4.8051E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.4831E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,5.8526E+01,
    5.6935E+01,5.5502E+01,5.4199E+01,5.3001E+01,5.1893E+01,5.0861E+01,4.9896E+01,
    4.8989E+01,4.8133E+01,4.7324E+01,4.6555E+01,4.5824E+01,4.5127E+01,4.4461E+01,
    4.3823E+01,4.3211E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.6086E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    4.2624E+05,4.3041E+05,4.3439E+05,4.3822E+05,4.4193E+05,4.4554E+05,4.4907E+05,
    4.5254E+05,4.5595E+05,4.5931E+05,4.6263E+05,4.6591E+05,4.6917E+05,4.7240E+05,
    4.7561E+05,4.7880E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.6086E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    6.4013E+01,6.2185E+01,6.0551E+01,5.9071E+01,5.7718E+01,5.6470E+01,5.5313E+01,
    5.4232E+01,5.3220E+01,5.2267E+01,5.1367E+01,5.0514E+01,4.9704E+01,4.8933E+01,
    4.8196E+01,4.7492E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.7419E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,4.2642E+05,4.3074E+05,4.3485E+05,4.3879E+05,4.4260E+05,4.4630E+05,
    4.4991E+05,4.5345E+05,4.5693E+05,4.6036E+05,4.6374E+05,4.6709E+05,4.7040E+05,
    4.7368E+05,4.7694E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.7419E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,6.9990E+01,6.7883E+01,6.6014E+01,6.4331E+01,6.2800E+01,6.1394E+01,
    6.0094E+01,5.8884E+01,5.7753E+01,5.6691E+01,5.5691E+01,5.4744E+01,5.3847E+01,
    5.2994E+01,5.2181E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.8834E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,4.2646E+05,4.3096E+05,4.3521E+05,4.3927E+05,4.4319E+05,
    4.4699E+05,4.5069E+05,4.5431E+05,4.5786E+05,4.6136E+05,4.6481E+05,4.6821E+05,
    4.7158E+05,4.7492E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.8834E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,7.6519E+01,7.4080E+01,7.1935E+01,7.0017E+01,6.8281E+01,
    6.6694E+01,6.5232E+01,6.3876E+01,6.2613E+01,6.1429E+01,6.0316E+01,5.9266E+01,
    5.8272E+01,5.7328E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.0334E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,4.2635E+05,4.3105E+05,4.3546E+05,4.3966E+05,
    4.4369E+05,4.4760E+05,4.5139E+05,4.5510E+05,4.5873E+05,4.6230E+05,4.6582E+05,
    4.6929E+05,4.7272E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.0334E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,8.3665E+01,8.0827E+01,7.8356E+01,7.6164E+01,
    7.4192E+01,7.2398E+01,7.0753E+01,6.9232E+01,6.7819E+01,6.6499E+01,6.5261E+01,
    6.4095E+01,6.2993E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.1923E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.2609E+05,4.3101E+05,4.3560E+05,
    4.3995E+05,4.4411E+05,4.4812E+05,4.5202E+05,4.5582E+05,4.5953E+05,4.6318E+05,
    4.6677E+05,4.7030E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.1923E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,9.1511E+01,8.8190E+01,8.5332E+01,
    8.2819E+01,8.0573E+01,7.8542E+01,7.6687E+01,7.4980E+01,7.3398E+01,7.1925E+01,
    7.0547E+01,6.9252E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.3604E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.2564E+05,4.3082E+05,
    4.3561E+05,4.4013E+05,4.4443E+05,4.4856E+05,4.5257E+05,4.5646E+05,4.6027E+05,
    4.6400E+05,4.6766E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.3604E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.0015E+02,9.6239E+01,
    9.2918E+01,9.0027E+01,8.7463E+01,8.5159E+01,8.3065E+01,8.1145E+01,7.9374E+01,
    7.7729E+01,7.6195E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.5382E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.2498E+05,
    4.3047E+05,4.3549E+05,4.4019E+05,4.4464E+05,4.4891E+05,4.5303E+05,4.5703E+05,
    4.6093E+05,4.6475E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.5382E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.0972E+02,
    1.0507E+02,1.0119E+02,9.7851E+01,9.4915E+01,9.2295E+01,8.9926E+01,8.7766E+01,
    8.5780E+01,8.3942E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.7261E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    4.2408E+05,4.2993E+05,4.3522E+05,4.4012E+05,4.4475E+05,4.4916E+05,4.5341E+05,
    4.5752E+05,4.6152E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.7261E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    1.2038E+02,1.1479E+02,1.1023E+02,1.0635E+02,1.0298E+02,9.9995E+01,9.7312E+01,
    9.4877E+01,9.2647E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.9246E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,4.2290E+05,4.2918E+05,4.3478E+05,4.3992E+05,4.4473E+05,4.4931E+05,
    4.5369E+05,4.5792E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.9246E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,1.3233E+02,1.2554E+02,1.2013E+02,1.1562E+02,1.1173E+02,1.0831E+02,
    1.0527E+02,1.0252E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.1341E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,4.2137E+05,4.2820E+05,4.3416E+05,4.3957E+05,4.4459E+05,
    4.4934E+05,4.5387E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.1341E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,1.4585E+02,1.3748E+02,1.3102E+02,1.2572E+02,1.2122E+02,
    1.1731E+02,1.1384E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.3552E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,4.1941E+05,4.2695E+05,4.3334E+05,4.3905E+05,
    4.4432E+05,4.4926E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.3552E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,1.6135E+02,1.5082E+02,1.4302E+02,1.3677E+02,
    1.3154E+02,1.2704E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.5886E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.1692E+05,4.2539E+05,4.3229E+05,
    4.3836E+05,4.4389E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.5886E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.7941E+02,1.6585E+02,1.5632E+02,
    1.4890E+02,1.4279E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.8348E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.1370E+05,4.2346E+05,
    4.3100E+05,4.3748E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.8348E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,2.0095E+02,1.8289E+02,
    1.7111E+02,1.6223E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.0949E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.0942E+05,
    4.2109E+05,4.2943E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.0949E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,2.2766E+02,
    2.0246E+02,1.8765E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.3697E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    4.0343E+05,4.1823E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.3697E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    2.6302E+02,2.2513E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.6607E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,3.9373E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.6607E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,3.1758E+02;

!***************************************************************************

  Building,
    Building,                !- Name
    30.,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,4;

  SurfaceConvectionAlgorithm:Inside,Simple;

  SurfaceConvectionAlgorithm:Outside,SimpleCombined;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    FlowRate,                !- Name
    0.0,                     !- Lower Limit Value
    10,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    1,                       !- End Month
    7,                       !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  RunPeriod,
    Run Period 2,            !- Name
    7,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    7,                       !- End Month
    7,                       !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

 !  Data Source=ASHRAE 2009 Annual Design Conditions

  Site:Location,
    Miami Intl Ap FL USA TMY3 WMO=722020,  !- Name
    25.82,                   !- Latitude {deg}
    -80.30,                  !- Longitude {deg}
    -5.00,                   !- Time Zone {hr}
    11.00;                   !- Elevation {m}

 ! Miami Intl Ap FL USA Annual Heating Design Conditions Wind Speed=3.8m/s Wind Dir=340
 ! Coldest Month=January
 ! Miami Intl Ap FL USA Annual Heating 99.6%, MaxDB=8.7°C

  SizingPeriod:DesignDay,
    Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    8.7,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    8.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101217.,                 !- Barometric Pressure {Pa}
    3.8,                     !- Wind Speed {m/s}
    340,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! Miami Intl Ap Annual Cooling Design Conditions Wind Speed=4.5m/s Wind Dir=140
 ! Hottest Month=July
 ! Miami Intl Ap FL USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=25.3°C

  SizingPeriod:DesignDay,
    Miami Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.2,                    !- Maximum Dry-Bulb Temperature {C}
    6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101217.,                 !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    140,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

  Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.30,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.20;

  Material,
    WD10,                    !- Name
    MediumSmooth,            !- Roughness
    0.667,                   !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513,                     !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    RG01,                    !- Name
    Rough,                   !- Roughness
    1.2700000E-02,           !- Thickness {m}
    1.442000,                !- Conductivity {W/m-K}
    881.0000,                !- Density {kg/m3}
    1674.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    BR01,                    !- Name
    VeryRough,               !- Roughness
    9.4999997E-03,           !- Thickness {m}
    0.1620000,               !- Conductivity {W/m-K}
    1121.000,                !- Density {kg/m3}
    1464.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    IN46,                    !- Name
    VeryRough,               !- Roughness
    7.6200001E-02,           !- Thickness {m}
    2.3000000E-02,           !- Conductivity {W/m-K}
    24.00000,                !- Density {kg/m3}
    1590.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    WD01,                    !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    513.0000,                !- Density {kg/m3}
    1381.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    PW03,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    IN02,                    !- Name
    Rough,                   !- Roughness
    9.0099998E-02,           !- Thickness {m}
    4.3000001E-02,           !- Conductivity {W/m-K}
    10.00000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    GP01,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    GP02,                    !- Name
    MediumSmooth,            !- Roughness
    1.5900001E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    CC03,                    !- Name
    MediumRough,             !- Roughness
    0.1016000,               !- Thickness {m}
    1.310000,                !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material:NoMass,
    CP01,                    !- Name
    Rough,                   !- Roughness
    0.3670000,               !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material:NoMass,
    MAT-SB-U,                !- Name
    Rough,                   !- Roughness
    0.117406666,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:NoMass,
    MAT-CLNG-1,              !- Name
    Rough,                   !- Roughness
    0.652259290,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:NoMass,
    MAT-FLOOR-1,             !- Name
    Rough,                   !- Roughness
    3.522199631,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:AirGap,
    AL21,                    !- Name
    0.1570000;               !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    AL23,                    !- Name
    0.1530000;               !- Thermal Resistance {m2-K/W}

  Construction,
    ROOF-1,                  !- Name
    RG01,                    !- Outside Layer
    BR01,                    !- Layer 2
    IN46,                    !- Layer 3
    WD01;                    !- Layer 4

  Construction,
    WALL-1,                  !- Name
    WD01,                    !- Outside Layer
    PW03,                    !- Layer 2
    IN02,                    !- Layer 3
    GP01;                    !- Layer 4

  Construction,
    CLNG-1,                  !- Name
    MAT-CLNG-1;              !- Outside Layer

  Construction,
    FLOOR-SLAB-1,            !- Name
    CC03,                    !- Outside Layer
    CP01;                    !- Layer 2

  Construction,
    INT-WALL-1,              !- Name
    GP02,                    !- Outside Layer
    AL21,                    !- Layer 2
    GP02;                    !- Layer 3

  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    GREY 3MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.626,                   !- Solar Transmittance at Normal Incidence
    0.061,                   !- Front Side Solar Reflectance at Normal Incidence
    0.061,                   !- Back Side Solar Reflectance at Normal Incidence
    0.611,                   !- Visible Transmittance at Normal Incidence
    0.061,                   !- Front Side Visible Reflectance at Normal Incidence
    0.061,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  Construction,
    Dbl Clr 3mm/13mm Air,    !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

  Construction,
    Sgl Grey 3mm,            !- Name
    GREY 3MM;                !- Outside Layer

  Schedule:Compact,
    OCCUPY-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 11:00,1.00,       !- Field 5
    Until: 12:00,0.80,       !- Field 7
    Until: 13:00,0.40,       !- Field 9
    Until: 14:00,0.80,       !- Field 11
    Until: 18:00,1.00,       !- Field 13
    Until: 19:00,0.50,       !- Field 15
    Until: 21:00,0.10,       !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: Weekends WinterDesignDay Holiday, !- Field 21
    Until: 24:00,0.0;        !- Field 22

  Schedule:Compact,
    LIGHTS-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.05,        !- Field 3
    Until: 9:00,0.9,         !- Field 5
    Until: 10:00,0.95,       !- Field 7
    Until: 11:00,1.00,       !- Field 9
    Until: 12:00,0.95,       !- Field 11
    Until: 13:00,0.8,        !- Field 13
    Until: 14:00,0.9,        !- Field 15
    Until: 18:00,1.00,       !- Field 17
    Until: 19:00,0.60,       !- Field 19
    Until: 21:00,0.20,       !- Field 21
    Until: 24:00,0.05,       !- Field 23
    For: Weekends WinterDesignDay Holiday, !- Field 25
    Until: 24:00,0.05;       !- Field 26

  Schedule:Compact,
    EQUIP-1,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.02,        !- Field 3
    Until: 9:00,0.4,         !- Field 5
    Until: 14:00,0.9,        !- Field 7
    Until: 15:00,0.8,        !- Field 9
    Until: 16:00,0.7,        !- Field 11
    Until: 18:00,0.5,        !- Field 13
    Until: 20:00,0.3,        !- Field 15
    Until: 24:00,0.02,       !- Field 17
    For: Weekends WinterDesignDay Holiday, !- Field 19
    Until: 24:00,0.2;        !- Field 20

  Schedule:Compact,
    INFIL-SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 10/31,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.0,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    ActSchd,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117.239997864; !- Field 3

                             !- Field 4

  Schedule:Compact,
    ShadeTransSch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Zone,
    PLENUM-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0.609600067,             !- Ceiling Height {m}
    283.2;                   !- Volume {m3}

  BuildingSurface:Detailed,
    WALL-1PF,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PR,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PB,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PL,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TOP-1,                   !- Name
    ROOF,                    !- Surface Type
    ROOF-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C1-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C2-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C2-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C3-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C3-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C4-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C4-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C5-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C5-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE1-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE1-1 Infil 1,        !- Name
    SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE1-1 People 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE1-1 Lights 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
    LIGHTS-1,                !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE1-1 ElecEq 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
    EQUIP-1,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    FRONT-1,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE1-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WF-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.0,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    3.0,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    16.8,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    16.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DF-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.3,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    21.3,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.8,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Main South Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.0,-1.3,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.2,  !- X,Y,Z ==> Vertex 2 {m}
    19.8,0.0,2.2,  !- X,Y,Z ==> Vertex 3 {m}
    19.8,-1.3,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    South Door Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.0,-2.0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    21.0,0.0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    24.1,0.0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    24.1,-2.0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE1-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C1-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F1-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE1-1,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB12,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB21,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB14,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB41,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB15,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB51,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE2-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE2-1 Infil 1,        !- Name
    SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00717,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE2-1 People 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE2-1 Lights 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
    LIGHTS-1,                !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE2-1 ElecEq 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
    EQUIP-1,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    RIGHT-1,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE2-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WR-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    RIGHT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.5,3.8,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,3.8,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,11.4,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,11.4,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C2-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE2-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C2-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE2-1,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB21,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB12,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB23,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB32,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB25,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB52,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE3-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE3-1 Infil 1,        !- Name
    SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE3-1 People 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE3-1 Lights 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
    LIGHTS-1,                !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE3-1 ElecEq 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
    EQUIP-1,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    BACK-1,                  !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE3-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WB-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.4,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    27.4,15.2,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    13.7,15.2,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    13.7,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DB-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.1,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.1,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    7.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    7.0,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C3-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE3-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C3-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE3-1,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB32,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB23,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB34,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB43,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB35,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB53,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE4-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE4-1 Infil 1,        !- Name
    SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00717,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE4-1 People 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE4-1 Lights 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
    LIGHTS-1,                !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE4-1 ElecEq 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
    EQUIP-1,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    LEFT-1,                  !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE4-1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WL-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    LEFT-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,11.4,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,11.4,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,3.8,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,3.8,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C4-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE4-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C4-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE4-1,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB41,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB14,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB43,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB34,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB45,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB54,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE5-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    447.682556152;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE5-1 Infil 1,        !- Name
    SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.031089,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE5-1 People 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE5-1 Lights 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
    LIGHTS-1,                !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE5-1 ElecEq 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
    EQUIP-1,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    107.64,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    C5-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE5-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C5-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F5-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE5-1,                !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB51,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB15,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB52,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB25,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB53,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB35,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB54,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SB45,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Sizing:Parameters,
    1.0,                     !- Heating Sizing Factor
    1.0;                     !- Cooling Sizing Factor

  Sizing:Zone,
    SPACE1-1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.5,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE1-1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE1-1,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00472,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SPACE2-1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.5,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE2-1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE2-1,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00472,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SPACE3-1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.5,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE3-1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE3-1,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00472,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SPACE4-1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.5,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE4-1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE4-1,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00472,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SPACE5-1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.5,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE5-1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE5-1,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00472,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Schedule:Compact,
    Htg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,21.1,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,21.1,       !- Field 6
    For: WeekDays,           !- Field 8
    Until: 7:00,21.1,        !- Field 9
    Until: 18:00,21.1,       !- Field 11
    Until: 24:00,21.1,       !- Field 13
    For: WeekEnds Holiday,   !- Field 15
    Until: 7:00,21.1,        !- Field 16
    Until: 13:00,21.1,       !- Field 18
    Until: 24:00,21.1,       !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 7:00,21.1,        !- Field 23
    Until: 18:00,21.1,       !- Field 25
    Until: 24:00,21.1;       !- Field 27

  Schedule:Compact,
    PlenumHtg-SetP-Sch,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

  Schedule:Compact,
    Clg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,23.9,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,23.9,       !- Field 6
    For: WeekDays,           !- Field 8
    Until: 7:00,23.9,        !- Field 9
    Until: 18:00,23.9,       !- Field 11
    Until: 24:00,23.9,       !- Field 13
    For: WeekEnds Holiday,   !- Field 15
    Until: 7:00,23.9,        !- Field 16
    Until: 13:00,23.9,       !- Field 18
    Until: 24:00,23.9,       !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 7:00,23.9,        !- Field 23
    Until: 18:00,23.9,       !- Field 25
    Until: 24:00,23.9;       !- Field 27

  Schedule:Compact,
    PlenumClg-SetP-Sch,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,40.0;       !- Field 3

  Schedule:Compact,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,4,          !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,4,          !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 24:00,4;          !- Field 9

! same as Doe-2 SDL-C4

  Curve:Biquadratic,
    VarSpeedCoolCapFT,       !- Name
    0.476428E+00,            !- Coefficient1 Constant
    0.401147E-01,            !- Coefficient2 x
    0.226411E-03,            !- Coefficient3 x**2
    -0.827136E-03,           !- Coefficient4 y
    -0.732240E-05,           !- Coefficient5 y**2
    -0.446278E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! same as Doe-2 SDL-C82

  Curve:Biquadratic,
    VarSpeedCoolEIRFT,       !- Name
    0.632475E+00,            !- Coefficient1 Constant
    -0.121321E-01,           !- Coefficient2 x
    0.507773E-03,            !- Coefficient3 x**2
    0.155377E-01,            !- Coefficient4 y
    0.272840E-03,            !- Coefficient5 y**2
    -0.679201E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! same as Doe-2 SDL-C4

  Curve:Biquadratic,
    VarSpeedCoolCapLSFT,     !- Name
    0.476428E+00,            !- Coefficient1 Constant
    0.401147E-01,            !- Coefficient2 x
    0.226411E-03,            !- Coefficient3 x**2
    -0.827136E-03,           !- Coefficient4 y
    -0.732240E-05,           !- Coefficient5 y**2
    -0.446278E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! same as Doe-2 SDL-C132

  Curve:Biquadratic,
    VarSpeedCoolEIRLSFT,     !- Name
    0.774645E+00,            !- Coefficient1 Constant
    -0.343731E-01,           !- Coefficient2 x
    0.783173E-03,            !- Coefficient3 x**2
    0.146596E-01,            !- Coefficient4 y
    0.488851E-03,            !- Coefficient5 y**2
    -0.752036E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! same as Doe-2 SDL-C78

  Curve:Cubic,
    PackagedRatedCoolCapFFlow,  !- Name
    0.47278589,              !- Coefficient1 Constant
    1.2433415,               !- Coefficient2 x
    -1.0387055,              !- Coefficient3 x**2
    0.32257813,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! same as Doe-2 SDL-C93

  Curve:Cubic,
    PackagedRatedCoolEIRFFlow,  !- Name
    1.0079484,               !- Coefficient1 Constant
    0.34544129,              !- Coefficient2 x
    -.6922891,               !- Coefficient3 x**2
    0.33889943,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    VarSpeedCyclingPLFFPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:NodeList,
    OutsideAirInletNodes;    !- Node or NodeList Name 1

  NodeList,
    OutsideAirInletNodes,    !- Name
    Outside Air Inlet Node 1,!- Node 1 Name
    Outside Air Inlet Node 2,!- Node 2 Name
    Outside Air Inlet Node 3,!- Node 3 Name
    Outside Air Inlet Node 4,!- Node 4 Name
    Outside Air Inlet Node 5,!- Node 5 Name
    VRFOUInletNode;          !- Node 6 Name

  NodeList,
    SPACE1-1 In Nodes,       !- Name
    TU1 Outlet Node;         !- Node 1 Name

  NodeList,
    SPACE1-1 Out Nodes,      !- Name
    TU1 Inlet Node;          !- Node 1 Name

  NodeList,
    SPACE2-1 In Nodes,       !- Name
    TU2 Outlet Node;         !- Node 1 Name

  NodeList,
    SPACE2-1 Out Nodes,      !- Name
    TU2 Inlet Node;          !- Node 1 Name

  NodeList,
    SPACE3-1 In Nodes,       !- Name
    TU3 Outlet Node;         !- Node 1 Name

  NodeList,
    SPACE3-1 Out Nodes,      !- Name
    TU3 Inlet Node;          !- Node 1 Name

  NodeList,
    SPACE4-1 In Nodes,       !- Name
    TU4 Outlet Node;         !- Node 1 Name

  NodeList,
    SPACE4-1 Out Nodes,      !- Name
    TU4 Inlet Node;          !- Node 1 Name

  NodeList,
    SPACE5-1 In Nodes,       !- Name
    TU5 Outlet Node;         !- Node 1 Name

  NodeList,
    SPACE5-1 Out Nodes,      !- Name
    TU5 Inlet Node;          !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    SPACE1-1,                !- Zone Name
    SPACE1-1 Eq,             !- Zone Conditioning Equipment List Name
    SPACE1-1 In Nodes,       !- Zone Air Inlet Node or NodeList Name
    SPACE1-1 Out Nodes,      !- Zone Air Exhaust Node or NodeList Name
    SPACE1-1 Node,           !- Zone Air Node Name
    SPACE1-1 Out Node;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    SPACE2-1,                !- Zone Name
    SPACE2-1 Eq,             !- Zone Conditioning Equipment List Name
    SPACE2-1 In Nodes,       !- Zone Air Inlet Node or NodeList Name
    SPACE2-1 Out Nodes,      !- Zone Air Exhaust Node or NodeList Name
    SPACE2-1 Node,           !- Zone Air Node Name
    SPACE2-1 Out Node;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    SPACE3-1,                !- Zone Name
    SPACE3-1 Eq,             !- Zone Conditioning Equipment List Name
    SPACE3-1 In Nodes,       !- Zone Air Inlet Node or NodeList Name
    SPACE3-1 Out Nodes,      !- Zone Air Exhaust Node or NodeList Name
    SPACE3-1 Node,           !- Zone Air Node Name
    SPACE3-1 Out Node;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    SPACE4-1,                !- Zone Name
    SPACE4-1 Eq,             !- Zone Conditioning Equipment List Name
    SPACE4-1 In Nodes,       !- Zone Air Inlet Node or NodeList Name
    SPACE4-1 Out Nodes,      !- Zone Air Exhaust Node or NodeList Name
    SPACE4-1 Node,           !- Zone Air Node Name
    SPACE4-1 Out Node;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    SPACE5-1,                !- Zone Name
    SPACE5-1 Eq,             !- Zone Conditioning Equipment List Name
    SPACE5-1 In Nodes,       !- Zone Air Inlet Node or NodeList Name
    SPACE5-1 Out Nodes,      !- Zone Air Exhaust Node or NodeList Name
    SPACE5-1 Node,           !- Zone Air Node Name
    SPACE5-1 Out Node;       !- Zone Return Air Node or NodeList Name

  ZoneControl:Thermostat,
    SPACE1-1 Control,        !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    SPACE2-1 Control,        !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    SPACE3-1 Control,        !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    SPACE4-1 Control,        !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    SPACE5-1 Control,        !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ThermostatSetpoint:SingleHeating,
    HeatingSetpoint,         !- Name
    Htg-SetP-Sch;            !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleCooling,
    CoolingSetpoint,         !- Name
    Clg-SetP-Sch;            !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleHeating,
    PlenumHeatingSetpoint,   !- Name
    PlenumHtg-SetP-Sch;      !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleCooling,
    PlenumCoolingSetpoint,   !- Name
    PlenumClg-SetP-Sch;      !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    DualSetPoint,            !- Name
    Htg-SetP-Sch,            !- Heating Setpoint Temperature Schedule Name
    Clg-SetP-Sch;            !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentList,
    SPACE1-1 Eq,             !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    TU1,                     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    SPACE2-1 Eq,             !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    TU2,                     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    SPACE3-1 Eq,             !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    TU3,                     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    SPACE4-1 Eq,             !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    TU4,                     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    SPACE5-1 Eq,             !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    TU5,                     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

!-   =========== OUTPUT VARIABLES ===========
! Site and Zone

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,detailed;

  Output:Variable,*,System Node Wetbulb Temperature,timestep;

  Output:Variable,*,Zone Air Temperature,timestep;

  Output:Variable,*,Zone Air Relative Humidity,timestep;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,*,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,*,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,timestep;

  Output:Variable,*,Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate,timestep;

  Output:Variable,*,Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate,timestep;

! Coil

  Output:Variable,*,Heating Coil Heating Rate,timestep;

  Output:Variable,*,Cooling Coil Total Cooling Rate,timestep;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,timestep;

  Output:Variable,*,Cooling Coil Latent Cooling Rate,timestep;

  Output:Variable,*,Cooling Coil Runtime Fraction,timestep;

  Output:Variable,*,Heating Coil Runtime Fraction,timestep;

  Output:Variable,*,Fan Electricity Rate,timestep;

! VRF

  Output:Variable,*,VRF Heat Pump Heating Electricity Rate,timestep;

  Output:Variable,*,VRF Heat Pump Heating Electricity Energy,timestep;

  Output:Variable,*,VRF Heat Pump Cooling Electricity Rate,timestep;

  Output:Variable,*,VRF Heat Pump Cooling Electricity Energy,timestep;

  Output:Variable,*,VRF Heat Pump Outdoor Unit Fan Power,timestep;

  Output:Variable,*,VRF Heat Pump Operating Mode,timestep;

  Output:Variable,*,VRF Heat Pump Total Cooling Rate,timestep;

  Output:Variable,*,VRF Heat Pump Total Heating Rate,timestep;

  Output:Variable,*,VRF Heat Pump Crankcase Heater Electricity Rate,timestep;

  Output:Variable,*,VRF Heat Pump Crankcase Heater Electricity Energy,timestep;

  Output:Variable,*,VRF Heat Pump Defrost Electricity Rate,timestep;

  Output:Variable,*,VRF Heat Pump Defrost Electricity Energy,timestep;

  Output:Variable,*,VRF Heat Pump Indoor Unit Evaporating Temperature,timestep;

  Output:Variable,*,VRF Heat Pump Indoor Unit Condensing Temperature,timestep;

  Output:Variable,*,VRF Heat Pump Outdoor Unit Condensing Temperature,timestep;

  Output:Variable,*,VRF Heat Pump Outdoor Unit Evaporating Temperature,timestep;

  Output:Variable,*,VRF Heat Pump Compressor Electricity Rate,timestep;

  Output:Variable,*,VRF Heat Pump Compressor Rotating Speed,timestep;

  Output:Variable,*,VRF Heat Pump Cooling Capacity at Max Compressor Speed,timestep;

  Output:Variable,*,VRF Heat Pump Heating Capacity at Max Compressor Speed,timestep;

  Output:Variable,*,VRF Heat Pump Indoor Unit Piping Correction for Cooling,timestep;

  Output:Variable,*,VRF Heat Pump Indoor Unit Piping Correction for Heating,timestep;

! VRF TU

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,timestep;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,timestep;

  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Energy,timestep;

  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Energy,timestep;

  Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,timestep;

  Output:Variable,*,Zone VRF Air Terminal Sensible Cooling Rate,timestep;

  Output:Variable,*,Zone VRF Air Terminal Latent Cooling Rate,timestep;

  Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,timestep;

  Output:Variable,*,Zone VRF Air Terminal Sensible Heating Rate,timestep;

  Output:Variable,*,Zone VRF Air Terminal Latent Heating Rate,timestep;

  Output:Variable,TU1 VRF DX CCoil Inlet Node,System Node Standard Density Volume Flow Rate,timestep;

  Output:Variable,Outside Air Inlet Node 1,System Node Standard Density Volume Flow Rate,timestep;

  Output:Variable,Relief Air Outlet Node 1,System Node Standard Density Volume Flow Rate,timestep;

  Output:Variable,TU1 Inlet Node,System Node Standard Density Volume Flow Rate,timestep;

  Output:Variable,TU1 Outlet Node,System Node Standard Density Volume Flow Rate,timestep;

  Output:Meter,Cooling:Electricity,monthly;

  Output:Meter,Fans:Electricity,monthly;

  Output:Meter,HeatingCoils:EnergyTransfer,monthly;

  Output:Meter,CoolingCoils:EnergyTransfer,monthly;

  Output:Meter,InteriorLights:Electricity,monthly;

  Output:Meter,InteriorEquipment:Electricity,monthly;

  Output:Meter,Cooling:Electricity,runperiod;

  Output:Meter,Fans:Electricity,runperiod;

  Output:Meter,HeatingCoils:EnergyTransfer,runperiod;

  Output:Meter,CoolingCoils:EnergyTransfer,runperiod;

  Output:Meter,InteriorLights:Electricity,runperiod;

  Output:Meter,InteriorEquipment:Electricity,runperiod;

  Output:VariableDictionary,Regular;

  Output:Surfaces:Drawing,dxf;

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

