    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    25.72464,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    25.72464,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    25.72464,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    25.72464,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.33069,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.33069,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.33069,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.33069,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.33069,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.33069,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.33069,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.33069,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.33069,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.33069,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.33069,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.33069,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.33069,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.33069,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.33069,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.33069,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.33069,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.33069,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.33069,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.33069,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.33069,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.33069,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.33069,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.33069,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.49437,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.49437,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.49437,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.49437,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.49437,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.49437,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.49437,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.49437,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.49437,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.49437,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.49437,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.49437,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.49437,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.49437,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.49437,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.49437,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.49437,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.49437,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.49437,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.49437,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.49437,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.49437,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.49437,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    24.49437,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    16.45636,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    16.45636,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    16.45636,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    16.45636,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    16.45636,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    16.45636,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    16.45636,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    16.45636,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    16.45636,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    16.45636,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    16.45636,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    16.45636,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    16.45636,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    16.45636,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    16.45636,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    16.45636,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.29732,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.29732,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
