!-Generator IDFEditor 1.54
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    25.1;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    No,                      !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: PERFORMANCEPRECISIONTRADEOFFS ===========

PerformancePrecisionTradeoffs,
    No,                      !- Use Coil Direct Solutions
    CarrollMRT,              !- Zone Radiant Exchange Algorithm
    ,                        !- Override Mode
    ,                        !- MaxZoneTempDiff
    ,                        !- MaxAllowedDelTemp
    No;                      !- Use Representative Surfaces for Calculations


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building 1,              !- Name
    ,                        !- North Axis {deg}
    Suburbs,                 !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    200,                     !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,  !- Name
    ,                        !- Zone or ZoneList Name
    7,                       !- Temperature Capacity Multiplier
    15,                      !- Humidity Capacity Multiplier
    ,                        !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    1;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    0;                       !- Minimum System Timestep {minutes}


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

  Site:Location,
    Denver-Aurora-Buckley.AFB_CO_USA WMO=724695,  !- Name
    39.72,                   !- Latitude {deg}
    -104.75,                 !- Longitude {deg}
    -7.00,                   !- Time Zone {hr}
    1726.00;                 !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

  SizingPeriod:DesignDay,
    Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.9,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    82237.,                  !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    180,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.9,                    !- Maximum Dry-Bulb Temperature {C}
    14.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    82237.,                  !- Barometric Pressure {Pa}
    3.6,                     !- Wind Speed {m/s}
    30,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.423,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.020;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2007,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2007,                    !- End Year
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    Mar 12,                  !- Start Date
    Nov 5;                   !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow,
    6.71281269969534,        !- January Surface Ground Temperature {C}
    4.94206058328811,        !- February Surface Ground Temperature {C}
    4.80025240351135,        !- March Surface Ground Temperature {C}
    5.64056476180588,        !- April Surface Ground Temperature {C}
    9.01395062150227,        !- May Surface Ground Temperature {C}
    12.3716218187986,        !- June Surface Ground Temperature {C}
    15.2825432986395,        !- July Surface Ground Temperature {C}
    17.1265404634639,        !- August Surface Ground Temperature {C}
    17.2831981509722,        !- September Surface Ground Temperature {C}
    15.7834163910108,        !- October Surface Ground Temperature {C}
    12.9467251179508,        !- November Surface Ground Temperature {C}
    9.69205359695236;        !- December Surface Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    Schedule,                !- Calculation Method
    mains temperature schedule;  !- Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    conditioned space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Fractional 1,            !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    trans schedule winter=0.85 summer=0.7 allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.85;                    !- Value Until Time 1

Schedule:Day:Interval,
    trans schedule winter=0.85 summer=0.7 allday121,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    trans schedule winter=0.85 summer=0.7 allday305,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.85;                    !- Value Until Time 1

Schedule:Day:Interval,
    trans schedule winter=0.85 summer=0.7 default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    interior lighting schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.108181818181818,       !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.0901515151515151,      !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.0991666666666667,      !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.162272727272727,       !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.270454545454545,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.342575757575758,       !- Value Until Time 6
    10:00,                   !- Time 7 {hh:mm}
    0.369621212121212,       !- Value Until Time 7
    11:00,                   !- Time 8 {hh:mm}
    0.351590909090909,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.333560606060606,       !- Value Until Time 9
    13:00,                   !- Time 10 {hh:mm}
    0.324545454545455,       !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.315530303030303,       !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.333560606060606,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.369621212121212,       !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.450757575757576,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.585984848484848,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.77530303030303,        !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.955606060606061,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.991666666666667,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.71219696969697,        !- Value Until Time 19
    23:00,                   !- Time 20 {hh:mm}
    0.360606060606061,       !- Value Until Time 20
    24:00,                   !- Time 21 {hh:mm}
    0.162272727272727;       !- Value Until Time 21

Schedule:Day:Interval,
    interior lighting schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.100909090909091,       !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.0840909090909091,      !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.0925,                  !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.151363636363636,       !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.252272727272727,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.319545454545455,       !- Value Until Time 6
    10:00,                   !- Time 7 {hh:mm}
    0.344772727272727,       !- Value Until Time 7
    11:00,                   !- Time 8 {hh:mm}
    0.327954545454545,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.311136363636364,       !- Value Until Time 9
    13:00,                   !- Time 10 {hh:mm}
    0.302727272727273,       !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.294318181818182,       !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.311136363636364,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.344772727272727,       !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.420454545454545,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.546590909090909,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.723181818181818,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.891363636363636,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.925,                   !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.664318181818182,       !- Value Until Time 19
    23:00,                   !- Time 20 {hh:mm}
    0.336363636363636,       !- Value Until Time 20
    24:00,                   !- Time 21 {hh:mm}
    0.151363636363636;       !- Value Until Time 21

Schedule:Day:Interval,
    interior lighting schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0927272727272727,      !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.0772727272727273,      !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.085,                   !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.139090909090909,       !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.231818181818182,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.293636363636364,       !- Value Until Time 6
    10:00,                   !- Time 7 {hh:mm}
    0.316818181818182,       !- Value Until Time 7
    11:00,                   !- Time 8 {hh:mm}
    0.301363636363636,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.285909090909091,       !- Value Until Time 9
    13:00,                   !- Time 10 {hh:mm}
    0.278181818181818,       !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.270454545454545,       !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.285909090909091,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.316818181818182,       !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.386363636363636,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.502272727272727,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.664545454545454,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.819090909090909,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.85,                    !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.610454545454545,       !- Value Until Time 19
    23:00,                   !- Time 20 {hh:mm}
    0.309090909090909,       !- Value Until Time 20
    24:00,                   !- Time 21 {hh:mm}
    0.139090909090909;       !- Value Until Time 21

Schedule:Day:Interval,
    interior lighting schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0845454545454545,      !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.0704545454545455,      !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.0775,                  !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.126818181818182,       !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.211363636363636,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.267727272727273,       !- Value Until Time 6
    10:00,                   !- Time 7 {hh:mm}
    0.288863636363636,       !- Value Until Time 7
    11:00,                   !- Time 8 {hh:mm}
    0.274772727272727,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.260681818181818,       !- Value Until Time 9
    13:00,                   !- Time 10 {hh:mm}
    0.253636363636364,       !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.246590909090909,       !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.260681818181818,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.288863636363636,       !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.352272727272727,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.457954545454545,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.605909090909091,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.746818181818182,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.775,                   !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.556590909090909,       !- Value Until Time 19
    23:00,                   !- Time 20 {hh:mm}
    0.281818181818182,       !- Value Until Time 20
    24:00,                   !- Time 21 {hh:mm}
    0.126818181818182;       !- Value Until Time 21

Schedule:Day:Interval,
    interior lighting schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0763636363636364,      !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.0636363636363636,      !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.07,                    !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.114545454545455,       !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.190909090909091,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.241818181818182,       !- Value Until Time 6
    10:00,                   !- Time 7 {hh:mm}
    0.260909090909091,       !- Value Until Time 7
    11:00,                   !- Time 8 {hh:mm}
    0.248181818181818,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.235454545454545,       !- Value Until Time 9
    13:00,                   !- Time 10 {hh:mm}
    0.229090909090909,       !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.222727272727273,       !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.235454545454545,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.260909090909091,       !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.318181818181818,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.413636363636364,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.547272727272727,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.674545454545454,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.7,                     !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.502727272727273,       !- Value Until Time 19
    23:00,                   !- Time 20 {hh:mm}
    0.254545454545455,       !- Value Until Time 20
    24:00,                   !- Time 21 {hh:mm}
    0.114545454545455;       !- Value Until Time 21

Schedule:Day:Interval,
    interior lighting schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0727272727272727,      !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.0606060606060606,      !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.0666666666666667,      !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.109090909090909,       !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.181818181818182,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.23030303030303,        !- Value Until Time 6
    10:00,                   !- Time 7 {hh:mm}
    0.248484848484849,       !- Value Until Time 7
    11:00,                   !- Time 8 {hh:mm}
    0.236363636363636,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.224242424242424,       !- Value Until Time 9
    13:00,                   !- Time 10 {hh:mm}
    0.218181818181818,       !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.212121212121212,       !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.224242424242424,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.248484848484849,       !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.303030303030303,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.393939393939394,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.521212121212121,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.642424242424242,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.666666666666667,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.478787878787879,       !- Value Until Time 19
    23:00,                   !- Time 20 {hh:mm}
    0.242424242424242,       !- Value Until Time 20
    24:00,                   !- Time 21 {hh:mm}
    0.109090909090909;       !- Value Until Time 21

Schedule:Day:Interval,
    interior lighting schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0745454545454545,      !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.0621212121212121,      !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.0683333333333333,      !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.111818181818182,       !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.186363636363636,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.236060606060606,       !- Value Until Time 6
    10:00,                   !- Time 7 {hh:mm}
    0.25469696969697,        !- Value Until Time 7
    11:00,                   !- Time 8 {hh:mm}
    0.242272727272727,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.229848484848485,       !- Value Until Time 9
    13:00,                   !- Time 10 {hh:mm}
    0.223636363636364,       !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.217424242424242,       !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.229848484848485,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.25469696969697,        !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.310606060606061,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.403787878787879,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.534242424242424,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.658484848484848,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.683333333333333,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.490757575757576,       !- Value Until Time 19
    23:00,                   !- Time 20 {hh:mm}
    0.248484848484848,       !- Value Until Time 20
    24:00,                   !- Time 21 {hh:mm}
    0.111818181818182;       !- Value Until Time 21

Schedule:Day:Interval,
    interior lighting schedule allday8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.08,                    !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.0666666666666667,      !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.0733333333333333,      !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.12,                    !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.2,                     !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.253333333333333,       !- Value Until Time 6
    10:00,                   !- Time 7 {hh:mm}
    0.273333333333333,       !- Value Until Time 7
    11:00,                   !- Time 8 {hh:mm}
    0.26,                    !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.246666666666667,       !- Value Until Time 9
    13:00,                   !- Time 10 {hh:mm}
    0.24,                    !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.233333333333333,       !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.246666666666667,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.273333333333333,       !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.333333333333333,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.433333333333333,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.573333333333333,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.706666666666667,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.733333333333333,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.526666666666667,       !- Value Until Time 19
    23:00,                   !- Time 20 {hh:mm}
    0.266666666666667,       !- Value Until Time 20
    24:00,                   !- Time 21 {hh:mm}
    0.12;                    !- Value Until Time 21

Schedule:Day:Interval,
    interior lighting schedule allday9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0890909090909091,      !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.0742424242424242,      !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.0816666666666667,      !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.133636363636364,       !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.222727272727273,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.282121212121212,       !- Value Until Time 6
    10:00,                   !- Time 7 {hh:mm}
    0.304393939393939,       !- Value Until Time 7
    11:00,                   !- Time 8 {hh:mm}
    0.289545454545454,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.27469696969697,        !- Value Until Time 9
    13:00,                   !- Time 10 {hh:mm}
    0.267272727272727,       !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.259848484848485,       !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.27469696969697,        !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.304393939393939,       !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.371212121212121,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.482575757575758,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.638484848484848,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.786969696969697,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.816666666666667,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.586515151515152,       !- Value Until Time 19
    23:00,                   !- Time 20 {hh:mm}
    0.296969696969697,       !- Value Until Time 20
    24:00,                   !- Time 21 {hh:mm}
    0.133636363636364;       !- Value Until Time 21

Schedule:Day:Interval,
    interior lighting schedule allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0972727272727273,      !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.0810606060606061,      !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.0891666666666667,      !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.145909090909091,       !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.243181818181818,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.308030303030303,       !- Value Until Time 6
    10:00,                   !- Time 7 {hh:mm}
    0.332348484848485,       !- Value Until Time 7
    11:00,                   !- Time 8 {hh:mm}
    0.316136363636364,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.299924242424242,       !- Value Until Time 9
    13:00,                   !- Time 10 {hh:mm}
    0.291818181818182,       !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.283712121212121,       !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.299924242424242,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.332348484848485,       !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.40530303030303,        !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.526893939393939,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.697121212121212,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.859242424242424,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.891666666666667,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.640378787878788,       !- Value Until Time 19
    23:00,                   !- Time 20 {hh:mm}
    0.324242424242424,       !- Value Until Time 20
    24:00,                   !- Time 21 {hh:mm}
    0.145909090909091;       !- Value Until Time 21

Schedule:Day:Interval,
    interior lighting schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.105454545454545,       !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.0878787878787879,      !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.0966666666666667,      !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.158181818181818,       !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.263636363636364,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.333939393939394,       !- Value Until Time 6
    10:00,                   !- Time 7 {hh:mm}
    0.36030303030303,        !- Value Until Time 7
    11:00,                   !- Time 8 {hh:mm}
    0.342727272727273,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.325151515151515,       !- Value Until Time 9
    13:00,                   !- Time 10 {hh:mm}
    0.316363636363636,       !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.307575757575758,       !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.325151515151515,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.36030303030303,        !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.439393939393939,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.571212121212121,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.755757575757576,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.931515151515151,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.966666666666667,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.694242424242424,       !- Value Until Time 19
    23:00,                   !- Time 20 {hh:mm}
    0.351515151515151,       !- Value Until Time 20
    24:00,                   !- Time 21 {hh:mm}
    0.158181818181818;       !- Value Until Time 21

Schedule:Day:Interval,
    interior lighting schedule allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.109090909090909,       !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.0909090909090909,      !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.163636363636364,       !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.272727272727273,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.345454545454545,       !- Value Until Time 6
    10:00,                   !- Time 7 {hh:mm}
    0.372727272727273,       !- Value Until Time 7
    11:00,                   !- Time 8 {hh:mm}
    0.354545454545455,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.336363636363636,       !- Value Until Time 9
    13:00,                   !- Time 10 {hh:mm}
    0.327272727272727,       !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.318181818181818,       !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.336363636363636,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.372727272727273,       !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.454545454545455,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.590909090909091,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.781818181818182,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.963636363636363,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.718181818181818,       !- Value Until Time 19
    23:00,                   !- Time 20 {hh:mm}
    0.363636363636364,       !- Value Until Time 20
    24:00,                   !- Time 21 {hh:mm}
    0.163636363636364;       !- Value Until Time 21

Schedule:Day:Interval,
    interior lighting schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    occupants schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.426829268292683,       !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.719512195121951,       !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4 {hh:mm}
    0.670731707317073,       !- Value Until Time 4
    09:00,                   !- Time 5 {hh:mm}
    0.329268292682927,       !- Value Until Time 5
    14:00,                   !- Time 6 {hh:mm}
    0.170731707317073,       !- Value Until Time 6
    15:00,                   !- Time 7 {hh:mm}
    0.231707317073171,       !- Value Until Time 7
    16:00,                   !- Time 8 {hh:mm}
    0.329268292682927,       !- Value Until Time 8
    17:00,                   !- Time 9 {hh:mm}
    0.5,                     !- Value Until Time 9
    18:00,                   !- Time 10 {hh:mm}
    0.670731707317073,       !- Value Until Time 10
    19:00,                   !- Time 11 {hh:mm}
    0.829268292682927,       !- Value Until Time 11
    21:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    22:00,                   !- Time 13 {hh:mm}
    0.853658536585366,       !- Value Until Time 13
    23:00,                   !- Time 14 {hh:mm}
    0.646341463414634,       !- Value Until Time 14
    24:00,                   !- Time 15 {hh:mm}
    0.426829268292683;       !- Value Until Time 15

Schedule:Day:Interval,
    occupants schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    clothes dryer schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.123456790123457,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0740740740740741,      !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.0493827160493827,      !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.0246913580246914,      !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.0493827160493827,      !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.0740740740740741,      !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.197530864197531,       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.395061728395062,       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.592592592592593,       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.839506172839506,       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.962962962962963,       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91358024691358,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.827160493827161,       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.716049382716049,       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.753086419753086,       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.679012345679012,       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.666666666666667,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.62962962962963,        !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.641975308641975,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.666666666666667,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.54320987654321,        !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.296296296296296;       !- Value Until Time 23

Schedule:Day:Interval,
    clothes dryer schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    clothes washer schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.104651162790698,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0813953488372093,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.0465116279069768,      !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0813953488372093,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.127906976744186,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.255813953488372,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.569767441860465,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.848837209302326,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.976744186046512,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.872093023255814,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.779069767441861,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.697674418604651,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.569767441860465,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.593023255813954,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.581395348837209,       !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.569767441860465,       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.546511627906977,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.372093023255814,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.197674418604651;       !- Value Until Time 20

Schedule:Day:Interval,
    clothes washer schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    cooking range schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.0597014925373134,      !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.111940298507463,       !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.171641791044776,       !- Value Until Time 3
    08:00,                   !- Time 4 {hh:mm}
    0.291044776119403,       !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.343283582089552,       !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.402985074626866,       !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.462686567164179,       !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.343283582089552,       !- Value Until Time 8
    15:00,                   !- Time 9 {hh:mm}
    0.291044776119403,       !- Value Until Time 9
    16:00,                   !- Time 10 {hh:mm}
    0.402985074626866,       !- Value Until Time 10
    17:00,                   !- Time 11 {hh:mm}
    0.567164179104478,       !- Value Until Time 11
    18:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13 {hh:mm}
    0.850746268656716,       !- Value Until Time 13
    20:00,                   !- Time 14 {hh:mm}
    0.432835820895522,       !- Value Until Time 14
    21:00,                   !- Time 15 {hh:mm}
    0.291044776119403,       !- Value Until Time 15
    22:00,                   !- Time 16 {hh:mm}
    0.23134328358209,        !- Value Until Time 16
    23:00,                   !- Time 17 {hh:mm}
    0.171641791044776,       !- Value Until Time 17
    24:00,                   !- Time 18 {hh:mm}
    0.111940298507463;       !- Value Until Time 18

Schedule:Day:Interval,
    cooking range schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    dishwasher schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.135135135135135,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0630630630630631,      !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.045045045045045,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.027027027027027,       !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.0900900900900901,      !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.18018018018018,        !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.279279279279279,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.522522522522523,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.585585585585586,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.504504504504504,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.432432432432432,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.378378378378378,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.414414414414414,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.324324324324324,       !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.342342342342342,       !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.441441441441441,       !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.783783783783784,       !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.810810810810811,       !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.603603603603604,       !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.396396396396396,       !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.279279279279279;       !- Value Until Time 22

Schedule:Day:Interval,
    dishwasher schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    misc plug loads schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.705882352941177,       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.745098039215686,       !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.803921568627451,       !- Value Until Time 3
    15:00,                   !- Time 4 {hh:mm}
    0.823529411764706,       !- Value Until Time 4
    16:00,                   !- Time 5 {hh:mm}
    0.862745098039216,       !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.92156862745098,        !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.980392156862745,       !- Value Until Time 7
    19:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    20:00,                   !- Time 9 {hh:mm}
    0.980392156862745,       !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.941176470588235,       !- Value Until Time 10
    22:00,                   !- Time 11 {hh:mm}
    0.862745098039216,       !- Value Until Time 11
    23:00,                   !- Time 12 {hh:mm}
    0.784313725490196,       !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0.725490196078431;       !- Value Until Time 13

Schedule:Day:Interval,
    misc plug loads schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    misc tv schedule allday1,!- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.106060606060606,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.053030303030303,       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.0303030303030303,      !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.0227272727272727,      !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.0303030303030303,      !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.0454545454545455,      !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.0757575757575758,      !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.113636363636364,       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.151515151515152,       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.189393939393939,       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.212121212121212,       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.234848484848485,       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.287878787878788,       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.318181818181818,       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.348484848484848,       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.409090909090909,       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.46969696969697,        !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.606060606060606,       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.833333333333333,       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.946969696969697,       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.583333333333333,       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.257575757575758;       !- Value Until Time 24

Schedule:Day:Interval,
    misc tv schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    general water use schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.315068493150685,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.287671232876712,       !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.342465753424658,       !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.36986301369863,        !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.520547945205479,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.602739726027397,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.534246575342466,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.506849315068493,       !- Value Until Time 8
    11:00,                   !- Time 9 {hh:mm}
    0.465753424657534,       !- Value Until Time 9
    14:00,                   !- Time 10 {hh:mm}
    0.479452054794521,       !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.534246575342466,       !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.589041095890411,       !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.698630136986301,       !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.876712328767123,       !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.89041095890411,        !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.986301369863014,       !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.863013698630137,       !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.616438356164384,       !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.465753424657534;       !- Value Until Time 20

Schedule:Day:Interval,
    general water use schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    heating setpoint allday1,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    20;                      !- Value Until Time 1

Schedule:Day:Interval,
    heating setpoint default day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    20;                       !- Value Until Time 1

Schedule:Day:Interval,
    cooling setpoint allday1,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    25.5555555555556;        !- Value Until Time 1

Schedule:Day:Interval,
    cooling setpoint default day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    25.5555555555556;        !- Value Until Time 1

Schedule:Day:Interval,
    clothes dryer exhaust 0 schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.123456790123457,       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0740740740740741,      !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.0493827160493827,      !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.0246913580246914,      !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.0493827160493827,      !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.0740740740740741,      !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.197530864197531,       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.395061728395062,       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.592592592592593,       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.839506172839506,       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.962962962962963,       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91358024691358,        !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.827160493827161,       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.716049382716049,       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.753086419753086,       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.679012345679012,       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.666666666666667,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.62962962962963,        !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.641975308641975,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.666666666666667,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.54320987654321,        !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.296296296296296;       !- Value Until Time 23

Schedule:Day:Interval,
    clothes dryer exhaust 0 schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    cooling season schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    cooling season schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    cooling season schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    cooling season schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    dhw fixtures schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.13953488372093,        !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0697674418604651,      !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.0465116279069768,      !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.0581395348837209,      !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.116279069767442,       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.395348837209302,       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.906976744186047,       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.930232558139535,       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.779069767441861,       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.651162790697674,       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.546511627906977,       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.465116279069767,       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.406976744186047,       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.383720930232558,       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.36046511627907,        !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.441860465116279,       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.593023255813954,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.697674418604651,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.63953488372093,        !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.558139534883721,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.441860465116279,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.302325581395349;       !- Value Until Time 23

Schedule:Day:Interval,
    dhw fixtures schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    exterior lighting schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.566666666666667,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.524166666666667,       !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.495833333333333,       !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.5525,                  !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.623333333333333,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.580833333333333,       !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.439166666666667,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.354166666666667,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.34,                    !- Value Until Time 9
    13:00,                   !- Time 10 {hh:mm}
    0.354166666666667,       !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.396666666666667,       !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.425,                   !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.495833333333333,       !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.623333333333333,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.793333333333333,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.906666666666667,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.963333333333333,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.991666666666667,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.920833333333333,       !- Value Until Time 19
    23:00,                   !- Time 20 {hh:mm}
    0.793333333333333,       !- Value Until Time 20
    24:00,                   !- Time 21 {hh:mm}
    0.665833333333333;       !- Value Until Time 21

Schedule:Day:Interval,
    exterior lighting schedule allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.50952380952381,        !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.471309523809524,       !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.445833333333333,       !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.496785714285714,       !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.56047619047619,        !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.522261904761905,       !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.394880952380952,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.318452380952381,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.305714285714286,       !- Value Until Time 9
    13:00,                   !- Time 10 {hh:mm}
    0.318452380952381,       !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.356666666666667,       !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.382142857142857,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.445833333333333,       !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.56047619047619,        !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.713333333333333,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.815238095238095,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.866190476190476,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.891666666666667,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.82797619047619,        !- Value Until Time 19
    23:00,                   !- Time 20 {hh:mm}
    0.713333333333333,       !- Value Until Time 20
    24:00,                   !- Time 21 {hh:mm}
    0.598690476190476;       !- Value Until Time 21

Schedule:Day:Interval,
    exterior lighting schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.552380952380952,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.510952380952381,       !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.483333333333333,       !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.538571428571428,       !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.607619047619048,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.566190476190476,       !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.428095238095238,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.345238095238095,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.331428571428571,       !- Value Until Time 9
    13:00,                   !- Time 10 {hh:mm}
    0.345238095238095,       !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.386666666666667,       !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.414285714285714,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.483333333333333,       !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.607619047619048,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.773333333333333,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.883809523809524,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.939047619047619,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.966666666666667,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.897619047619048,       !- Value Until Time 19
    23:00,                   !- Time 20 {hh:mm}
    0.773333333333333,       !- Value Until Time 20
    24:00,                   !- Time 21 {hh:mm}
    0.649047619047619;       !- Value Until Time 21

Schedule:Day:Interval,
    exterior lighting schedule allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.571428571428571,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.528571428571428,       !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.557142857142857,       !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.628571428571428,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.585714285714286,       !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.442857142857143,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.357142857142857,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.342857142857143,       !- Value Until Time 9
    13:00,                   !- Time 10 {hh:mm}
    0.357142857142857,       !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.428571428571428,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.5,                     !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.628571428571428,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.8,                     !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.914285714285714,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.971428571428571,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.928571428571428,       !- Value Until Time 19
    23:00,                   !- Time 20 {hh:mm}
    0.8,                     !- Value Until Time 20
    24:00,                   !- Time 21 {hh:mm}
    0.671428571428571;       !- Value Until Time 21

Schedule:Day:Interval,
    exterior lighting schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.528571428571429,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.488928571428571,       !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.4625,                  !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.515357142857143,       !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.581428571428571,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.541785714285714,       !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.409642857142857,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.330357142857143,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.317142857142857,       !- Value Until Time 9
    13:00,                   !- Time 10 {hh:mm}
    0.330357142857143,       !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.37,                    !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.396428571428571,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.4625,                  !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.581428571428571,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.74,                    !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.845714285714286,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.898571428571429,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.925,                   !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.858928571428571,       !- Value Until Time 19
    23:00,                   !- Time 20 {hh:mm}
    0.74,                    !- Value Until Time 20
    24:00,                   !- Time 21 {hh:mm}
    0.621071428571429;       !- Value Until Time 21

Schedule:Day:Interval,
    exterior lighting schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.485714285714286,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.449285714285714,       !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.425,                   !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.473571428571429,       !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.534285714285714,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.497857142857143,       !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.376428571428571,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.303571428571429,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.291428571428571,       !- Value Until Time 9
    13:00,                   !- Time 10 {hh:mm}
    0.303571428571429,       !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.34,                    !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.364285714285714,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.425,                   !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.534285714285714,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.68,                    !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.777142857142857,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.825714285714286,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.85,                    !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.789285714285714,       !- Value Until Time 19
    23:00,                   !- Time 20 {hh:mm}
    0.68,                    !- Value Until Time 20
    24:00,                   !- Time 21 {hh:mm}
    0.570714285714286;       !- Value Until Time 21

Schedule:Day:Interval,
    exterior lighting schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.442857142857143,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.409642857142857,       !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.3875,                  !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.431785714285714,       !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.487142857142857,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.453928571428571,       !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.343214285714286,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.276785714285714,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.265714285714286,       !- Value Until Time 9
    13:00,                   !- Time 10 {hh:mm}
    0.276785714285714,       !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.31,                    !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.332142857142857,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.3875,                  !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.487142857142857,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.62,                    !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.708571428571429,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.752857142857143,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.775,                   !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.719642857142857,       !- Value Until Time 19
    23:00,                   !- Time 20 {hh:mm}
    0.62,                    !- Value Until Time 20
    24:00,                   !- Time 21 {hh:mm}
    0.520357142857143;       !- Value Until Time 21

Schedule:Day:Interval,
    exterior lighting schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.37,                    !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.35,                    !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.39,                    !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.44,                    !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.41,                    !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.31,                    !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.25,                    !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.24,                    !- Value Until Time 9
    13:00,                   !- Time 10 {hh:mm}
    0.25,                    !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.28,                    !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.3,                     !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.35,                    !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.44,                    !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.56,                    !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.64,                    !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.68,                    !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.7,                     !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.65,                    !- Value Until Time 19
    23:00,                   !- Time 20 {hh:mm}
    0.56,                    !- Value Until Time 20
    24:00,                   !- Time 21 {hh:mm}
    0.47;                    !- Value Until Time 21

Schedule:Day:Interval,
    exterior lighting schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.380952380952381,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.352380952380952,       !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.333333333333333,       !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.371428571428571,       !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.419047619047619,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.39047619047619,        !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.295238095238095,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.238095238095238,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.228571428571429,       !- Value Until Time 9
    13:00,                   !- Time 10 {hh:mm}
    0.238095238095238,       !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.266666666666667,       !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.285714285714286,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.333333333333333,       !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.419047619047619,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.533333333333333,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.609523809523809,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.647619047619048,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.666666666666667,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.619047619047619,       !- Value Until Time 19
    23:00,                   !- Time 20 {hh:mm}
    0.533333333333333,       !- Value Until Time 20
    24:00,                   !- Time 21 {hh:mm}
    0.447619047619048;       !- Value Until Time 21

Schedule:Day:Interval,
    exterior lighting schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.39047619047619,        !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.361190476190476,       !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.341666666666667,       !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.380714285714286,       !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.429523809523809,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.400238095238095,       !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.302619047619048,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.244047619047619,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.234285714285714,       !- Value Until Time 9
    13:00,                   !- Time 10 {hh:mm}
    0.244047619047619,       !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.273333333333333,       !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.292857142857143,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.341666666666667,       !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.429523809523809,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.546666666666667,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.624761904761905,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.663809523809524,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.683333333333333,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.634523809523809,       !- Value Until Time 19
    23:00,                   !- Time 20 {hh:mm}
    0.546666666666667,       !- Value Until Time 20
    24:00,                   !- Time 21 {hh:mm}
    0.458809523809524;       !- Value Until Time 21

Schedule:Day:Interval,
    exterior lighting schedule allday8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.419047619047619,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.387619047619048,       !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.366666666666667,       !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.408571428571429,       !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.460952380952381,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.42952380952381,        !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.324761904761905,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.261904761904762,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.251428571428571,       !- Value Until Time 9
    13:00,                   !- Time 10 {hh:mm}
    0.261904761904762,       !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.293333333333333,       !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.314285714285714,       !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.366666666666667,       !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.460952380952381,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.586666666666667,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.67047619047619,        !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.712380952380952,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.733333333333333,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.680952380952381,       !- Value Until Time 19
    23:00,                   !- Time 20 {hh:mm}
    0.586666666666667,       !- Value Until Time 20
    24:00,                   !- Time 21 {hh:mm}
    0.492380952380952;       !- Value Until Time 21

Schedule:Day:Interval,
    exterior lighting schedule allday9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.466666666666667,       !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.431666666666667,       !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.408333333333333,       !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.455,                   !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.513333333333333,       !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.478333333333333,       !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.361666666666667,       !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.291666666666667,       !- Value Until Time 8
    12:00,                   !- Time 9 {hh:mm}
    0.28,                    !- Value Until Time 9
    13:00,                   !- Time 10 {hh:mm}
    0.291666666666667,       !- Value Until Time 10
    14:00,                   !- Time 11 {hh:mm}
    0.326666666666667,       !- Value Until Time 11
    15:00,                   !- Time 12 {hh:mm}
    0.35,                    !- Value Until Time 12
    16:00,                   !- Time 13 {hh:mm}
    0.408333333333333,       !- Value Until Time 13
    17:00,                   !- Time 14 {hh:mm}
    0.513333333333333,       !- Value Until Time 14
    18:00,                   !- Time 15 {hh:mm}
    0.653333333333333,       !- Value Until Time 15
    19:00,                   !- Time 16 {hh:mm}
    0.746666666666667,       !- Value Until Time 16
    20:00,                   !- Time 17 {hh:mm}
    0.793333333333333,       !- Value Until Time 17
    21:00,                   !- Time 18 {hh:mm}
    0.816666666666667,       !- Value Until Time 18
    22:00,                   !- Time 19 {hh:mm}
    0.758333333333333,       !- Value Until Time 19
    23:00,                   !- Time 20 {hh:mm}
    0.653333333333333,       !- Value Until Time 20
    24:00,                   !- Time 21 {hh:mm}
    0.548333333333333;       !- Value Until Time 21

Schedule:Day:Interval,
    exterior lighting schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    natural vent schedule avail day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    natural vent schedule default day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    trans schedule winter=0.85 summer=0.7 Week Rule - Jan1-Apr28,  !- Name
    trans schedule winter=0.85 summer=0.7 allday1,  !- Sunday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday1,  !- Monday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday1,  !- Tuesday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday1,  !- Wednesday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday1,  !- Thursday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday1,  !- Friday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday1,  !- Saturday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- Holiday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- SummerDesignDay Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- WinterDesignDay Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- CustomDay1 Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    trans schedule winter=0.85 summer=0.7 Week Rule - Apr29-May5,  !- Name
    trans schedule winter=0.85 summer=0.7 allday1,  !- Sunday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday1,  !- Monday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Tuesday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Wednesday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Thursday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Friday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Saturday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- Holiday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- SummerDesignDay Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- WinterDesignDay Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- CustomDay1 Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    trans schedule winter=0.85 summer=0.7 Week Rule - May6-Oct27,  !- Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Sunday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Monday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Tuesday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Wednesday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Thursday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Friday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Saturday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- Holiday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- SummerDesignDay Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- WinterDesignDay Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- CustomDay1 Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    trans schedule winter=0.85 summer=0.7 Week Rule - Oct28-Nov3,  !- Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Sunday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Monday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Tuesday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Wednesday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday305,  !- Thursday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday305,  !- Friday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday305,  !- Saturday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- Holiday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- SummerDesignDay Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- WinterDesignDay Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- CustomDay1 Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    trans schedule winter=0.85 summer=0.7 Week Rule - Nov4-Dec31,  !- Name
    trans schedule winter=0.85 summer=0.7 allday305,  !- Sunday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday305,  !- Monday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday305,  !- Tuesday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday305,  !- Wednesday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday305,  !- Thursday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday305,  !- Friday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday305,  !- Saturday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- Holiday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- SummerDesignDay Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- WinterDesignDay Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- CustomDay1 Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    interior lighting schedule Week Rule - Jan1-Jan27,  !- Name
    interior lighting schedule allday1,  !- Sunday Schedule:Day Name
    interior lighting schedule allday1,  !- Monday Schedule:Day Name
    interior lighting schedule allday1,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday1,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday1,  !- Thursday Schedule:Day Name
    interior lighting schedule allday1,  !- Friday Schedule:Day Name
    interior lighting schedule allday1,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    interior lighting schedule Week Rule - Jan28-Feb3,  !- Name
    interior lighting schedule allday1,  !- Sunday Schedule:Day Name
    interior lighting schedule allday1,  !- Monday Schedule:Day Name
    interior lighting schedule allday1,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday1,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday2,  !- Thursday Schedule:Day Name
    interior lighting schedule allday2,  !- Friday Schedule:Day Name
    interior lighting schedule allday2,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    interior lighting schedule Week Rule - Feb4-Feb24,  !- Name
    interior lighting schedule allday2,  !- Sunday Schedule:Day Name
    interior lighting schedule allday2,  !- Monday Schedule:Day Name
    interior lighting schedule allday2,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday2,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday2,  !- Thursday Schedule:Day Name
    interior lighting schedule allday2,  !- Friday Schedule:Day Name
    interior lighting schedule allday2,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    interior lighting schedule Week Rule - Feb25-Mar3,  !- Name
    interior lighting schedule allday2,  !- Sunday Schedule:Day Name
    interior lighting schedule allday2,  !- Monday Schedule:Day Name
    interior lighting schedule allday2,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday2,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday3,  !- Thursday Schedule:Day Name
    interior lighting schedule allday3,  !- Friday Schedule:Day Name
    interior lighting schedule allday3,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    interior lighting schedule Week Rule - Mar4-Mar31,  !- Name
    interior lighting schedule allday3,  !- Sunday Schedule:Day Name
    interior lighting schedule allday3,  !- Monday Schedule:Day Name
    interior lighting schedule allday3,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday3,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday3,  !- Thursday Schedule:Day Name
    interior lighting schedule allday3,  !- Friday Schedule:Day Name
    interior lighting schedule allday3,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    interior lighting schedule Week Rule - Apr1-Apr28,  !- Name
    interior lighting schedule allday4,  !- Sunday Schedule:Day Name
    interior lighting schedule allday4,  !- Monday Schedule:Day Name
    interior lighting schedule allday4,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday4,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday4,  !- Thursday Schedule:Day Name
    interior lighting schedule allday4,  !- Friday Schedule:Day Name
    interior lighting schedule allday4,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    interior lighting schedule Week Rule - Apr29-May5,  !- Name
    interior lighting schedule allday4,  !- Sunday Schedule:Day Name
    interior lighting schedule allday4,  !- Monday Schedule:Day Name
    interior lighting schedule allday5,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday5,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday5,  !- Thursday Schedule:Day Name
    interior lighting schedule allday5,  !- Friday Schedule:Day Name
    interior lighting schedule allday5,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    interior lighting schedule Week Rule - May6-May26,  !- Name
    interior lighting schedule allday5,  !- Sunday Schedule:Day Name
    interior lighting schedule allday5,  !- Monday Schedule:Day Name
    interior lighting schedule allday5,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday5,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday5,  !- Thursday Schedule:Day Name
    interior lighting schedule allday5,  !- Friday Schedule:Day Name
    interior lighting schedule allday5,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    interior lighting schedule Week Rule - May27-Jun2,  !- Name
    interior lighting schedule allday5,  !- Sunday Schedule:Day Name
    interior lighting schedule allday5,  !- Monday Schedule:Day Name
    interior lighting schedule allday5,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday5,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday5,  !- Thursday Schedule:Day Name
    interior lighting schedule allday6,  !- Friday Schedule:Day Name
    interior lighting schedule allday6,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    interior lighting schedule Week Rule - Jun3-Jun30,  !- Name
    interior lighting schedule allday6,  !- Sunday Schedule:Day Name
    interior lighting schedule allday6,  !- Monday Schedule:Day Name
    interior lighting schedule allday6,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday6,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday6,  !- Thursday Schedule:Day Name
    interior lighting schedule allday6,  !- Friday Schedule:Day Name
    interior lighting schedule allday6,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    interior lighting schedule Week Rule - Jul1-Jul28,  !- Name
    interior lighting schedule allday7,  !- Sunday Schedule:Day Name
    interior lighting schedule allday7,  !- Monday Schedule:Day Name
    interior lighting schedule allday7,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday7,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday7,  !- Thursday Schedule:Day Name
    interior lighting schedule allday7,  !- Friday Schedule:Day Name
    interior lighting schedule allday7,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    interior lighting schedule Week Rule - Jul29-Aug4,  !- Name
    interior lighting schedule allday7,  !- Sunday Schedule:Day Name
    interior lighting schedule allday7,  !- Monday Schedule:Day Name
    interior lighting schedule allday7,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday8,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday8,  !- Thursday Schedule:Day Name
    interior lighting schedule allday8,  !- Friday Schedule:Day Name
    interior lighting schedule allday8,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    interior lighting schedule Week Rule - Aug5-Aug25,  !- Name
    interior lighting schedule allday8,  !- Sunday Schedule:Day Name
    interior lighting schedule allday8,  !- Monday Schedule:Day Name
    interior lighting schedule allday8,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday8,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday8,  !- Thursday Schedule:Day Name
    interior lighting schedule allday8,  !- Friday Schedule:Day Name
    interior lighting schedule allday8,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    interior lighting schedule Week Rule - Aug26-Sep1,  !- Name
    interior lighting schedule allday8,  !- Sunday Schedule:Day Name
    interior lighting schedule allday8,  !- Monday Schedule:Day Name
    interior lighting schedule allday8,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday8,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday8,  !- Thursday Schedule:Day Name
    interior lighting schedule allday8,  !- Friday Schedule:Day Name
    interior lighting schedule allday9,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    interior lighting schedule Week Rule - Sep2-Sep29,  !- Name
    interior lighting schedule allday9,  !- Sunday Schedule:Day Name
    interior lighting schedule allday9,  !- Monday Schedule:Day Name
    interior lighting schedule allday9,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday9,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday9,  !- Thursday Schedule:Day Name
    interior lighting schedule allday9,  !- Friday Schedule:Day Name
    interior lighting schedule allday9,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    interior lighting schedule Week Rule - Sep30-Oct6,  !- Name
    interior lighting schedule allday9,  !- Sunday Schedule:Day Name
    interior lighting schedule allday10,  !- Monday Schedule:Day Name
    interior lighting schedule allday10,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday10,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday10,  !- Thursday Schedule:Day Name
    interior lighting schedule allday10,  !- Friday Schedule:Day Name
    interior lighting schedule allday10,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    interior lighting schedule Week Rule - Oct7-Oct27,  !- Name
    interior lighting schedule allday10,  !- Sunday Schedule:Day Name
    interior lighting schedule allday10,  !- Monday Schedule:Day Name
    interior lighting schedule allday10,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday10,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday10,  !- Thursday Schedule:Day Name
    interior lighting schedule allday10,  !- Friday Schedule:Day Name
    interior lighting schedule allday10,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    interior lighting schedule Week Rule - Oct28-Nov3,  !- Name
    interior lighting schedule allday10,  !- Sunday Schedule:Day Name
    interior lighting schedule allday10,  !- Monday Schedule:Day Name
    interior lighting schedule allday10,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday10,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday11,  !- Thursday Schedule:Day Name
    interior lighting schedule allday11,  !- Friday Schedule:Day Name
    interior lighting schedule allday11,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    interior lighting schedule Week Rule - Nov4-Nov24,  !- Name
    interior lighting schedule allday11,  !- Sunday Schedule:Day Name
    interior lighting schedule allday11,  !- Monday Schedule:Day Name
    interior lighting schedule allday11,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday11,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday11,  !- Thursday Schedule:Day Name
    interior lighting schedule allday11,  !- Friday Schedule:Day Name
    interior lighting schedule allday11,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    interior lighting schedule Week Rule - Nov25-Dec1,  !- Name
    interior lighting schedule allday11,  !- Sunday Schedule:Day Name
    interior lighting schedule allday11,  !- Monday Schedule:Day Name
    interior lighting schedule allday11,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday11,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday11,  !- Thursday Schedule:Day Name
    interior lighting schedule allday11,  !- Friday Schedule:Day Name
    interior lighting schedule allday12,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    interior lighting schedule Week Rule - Dec2-Dec31,  !- Name
    interior lighting schedule allday12,  !- Sunday Schedule:Day Name
    interior lighting schedule allday12,  !- Monday Schedule:Day Name
    interior lighting schedule allday12,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday12,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday12,  !- Thursday Schedule:Day Name
    interior lighting schedule allday12,  !- Friday Schedule:Day Name
    interior lighting schedule allday12,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    occupants schedule Week Rule - Jan1-Dec31,  !- Name
    occupants schedule allday1,  !- Sunday Schedule:Day Name
    occupants schedule allday1,  !- Monday Schedule:Day Name
    occupants schedule allday1,  !- Tuesday Schedule:Day Name
    occupants schedule allday1,  !- Wednesday Schedule:Day Name
    occupants schedule allday1,  !- Thursday Schedule:Day Name
    occupants schedule allday1,  !- Friday Schedule:Day Name
    occupants schedule allday1,  !- Saturday Schedule:Day Name
    occupants schedule default day,  !- Holiday Schedule:Day Name
    occupants schedule default day,  !- SummerDesignDay Schedule:Day Name
    occupants schedule default day,  !- WinterDesignDay Schedule:Day Name
    occupants schedule default day,  !- CustomDay1 Schedule:Day Name
    occupants schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    clothes dryer schedule Week Rule - Jan1-Dec31,  !- Name
    clothes dryer schedule allday1,  !- Sunday Schedule:Day Name
    clothes dryer schedule allday1,  !- Monday Schedule:Day Name
    clothes dryer schedule allday1,  !- Tuesday Schedule:Day Name
    clothes dryer schedule allday1,  !- Wednesday Schedule:Day Name
    clothes dryer schedule allday1,  !- Thursday Schedule:Day Name
    clothes dryer schedule allday1,  !- Friday Schedule:Day Name
    clothes dryer schedule allday1,  !- Saturday Schedule:Day Name
    clothes dryer schedule default day,  !- Holiday Schedule:Day Name
    clothes dryer schedule default day,  !- SummerDesignDay Schedule:Day Name
    clothes dryer schedule default day,  !- WinterDesignDay Schedule:Day Name
    clothes dryer schedule default day,  !- CustomDay1 Schedule:Day Name
    clothes dryer schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    clothes washer schedule Week Rule - Jan1-Dec31,  !- Name
    clothes washer schedule allday1,  !- Sunday Schedule:Day Name
    clothes washer schedule allday1,  !- Monday Schedule:Day Name
    clothes washer schedule allday1,  !- Tuesday Schedule:Day Name
    clothes washer schedule allday1,  !- Wednesday Schedule:Day Name
    clothes washer schedule allday1,  !- Thursday Schedule:Day Name
    clothes washer schedule allday1,  !- Friday Schedule:Day Name
    clothes washer schedule allday1,  !- Saturday Schedule:Day Name
    clothes washer schedule default day,  !- Holiday Schedule:Day Name
    clothes washer schedule default day,  !- SummerDesignDay Schedule:Day Name
    clothes washer schedule default day,  !- WinterDesignDay Schedule:Day Name
    clothes washer schedule default day,  !- CustomDay1 Schedule:Day Name
    clothes washer schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    cooking range schedule Week Rule - Jan1-Dec31,  !- Name
    cooking range schedule allday1,  !- Sunday Schedule:Day Name
    cooking range schedule allday1,  !- Monday Schedule:Day Name
    cooking range schedule allday1,  !- Tuesday Schedule:Day Name
    cooking range schedule allday1,  !- Wednesday Schedule:Day Name
    cooking range schedule allday1,  !- Thursday Schedule:Day Name
    cooking range schedule allday1,  !- Friday Schedule:Day Name
    cooking range schedule allday1,  !- Saturday Schedule:Day Name
    cooking range schedule default day,  !- Holiday Schedule:Day Name
    cooking range schedule default day,  !- SummerDesignDay Schedule:Day Name
    cooking range schedule default day,  !- WinterDesignDay Schedule:Day Name
    cooking range schedule default day,  !- CustomDay1 Schedule:Day Name
    cooking range schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    dishwasher schedule Week Rule - Jan1-Dec31,  !- Name
    dishwasher schedule allday1,  !- Sunday Schedule:Day Name
    dishwasher schedule allday1,  !- Monday Schedule:Day Name
    dishwasher schedule allday1,  !- Tuesday Schedule:Day Name
    dishwasher schedule allday1,  !- Wednesday Schedule:Day Name
    dishwasher schedule allday1,  !- Thursday Schedule:Day Name
    dishwasher schedule allday1,  !- Friday Schedule:Day Name
    dishwasher schedule allday1,  !- Saturday Schedule:Day Name
    dishwasher schedule default day,  !- Holiday Schedule:Day Name
    dishwasher schedule default day,  !- SummerDesignDay Schedule:Day Name
    dishwasher schedule default day,  !- WinterDesignDay Schedule:Day Name
    dishwasher schedule default day,  !- CustomDay1 Schedule:Day Name
    dishwasher schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    misc plug loads schedule Week Rule - Jan1-Dec31,  !- Name
    misc plug loads schedule allday1,  !- Sunday Schedule:Day Name
    misc plug loads schedule allday1,  !- Monday Schedule:Day Name
    misc plug loads schedule allday1,  !- Tuesday Schedule:Day Name
    misc plug loads schedule allday1,  !- Wednesday Schedule:Day Name
    misc plug loads schedule allday1,  !- Thursday Schedule:Day Name
    misc plug loads schedule allday1,  !- Friday Schedule:Day Name
    misc plug loads schedule allday1,  !- Saturday Schedule:Day Name
    misc plug loads schedule default day,  !- Holiday Schedule:Day Name
    misc plug loads schedule default day,  !- SummerDesignDay Schedule:Day Name
    misc plug loads schedule default day,  !- WinterDesignDay Schedule:Day Name
    misc plug loads schedule default day,  !- CustomDay1 Schedule:Day Name
    misc plug loads schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    misc tv schedule Week Rule - Jan1-Dec31,  !- Name
    misc tv schedule allday1,!- Sunday Schedule:Day Name
    misc tv schedule allday1,!- Monday Schedule:Day Name
    misc tv schedule allday1,!- Tuesday Schedule:Day Name
    misc tv schedule allday1,!- Wednesday Schedule:Day Name
    misc tv schedule allday1,!- Thursday Schedule:Day Name
    misc tv schedule allday1,!- Friday Schedule:Day Name
    misc tv schedule allday1,!- Saturday Schedule:Day Name
    misc tv schedule default day,  !- Holiday Schedule:Day Name
    misc tv schedule default day,  !- SummerDesignDay Schedule:Day Name
    misc tv schedule default day,  !- WinterDesignDay Schedule:Day Name
    misc tv schedule default day,  !- CustomDay1 Schedule:Day Name
    misc tv schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    general water use schedule Week Rule - Jan1-Dec31,  !- Name
    general water use schedule allday1,  !- Sunday Schedule:Day Name
    general water use schedule allday1,  !- Monday Schedule:Day Name
    general water use schedule allday1,  !- Tuesday Schedule:Day Name
    general water use schedule allday1,  !- Wednesday Schedule:Day Name
    general water use schedule allday1,  !- Thursday Schedule:Day Name
    general water use schedule allday1,  !- Friday Schedule:Day Name
    general water use schedule allday1,  !- Saturday Schedule:Day Name
    general water use schedule default day,  !- Holiday Schedule:Day Name
    general water use schedule default day,  !- SummerDesignDay Schedule:Day Name
    general water use schedule default day,  !- WinterDesignDay Schedule:Day Name
    general water use schedule default day,  !- CustomDay1 Schedule:Day Name
    general water use schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    heating setpoint Week Rule - Jan1-Dec31,  !- Name
    heating setpoint allday1,!- Sunday Schedule:Day Name
    heating setpoint allday1,!- Monday Schedule:Day Name
    heating setpoint allday1,!- Tuesday Schedule:Day Name
    heating setpoint allday1,!- Wednesday Schedule:Day Name
    heating setpoint allday1,!- Thursday Schedule:Day Name
    heating setpoint allday1,!- Friday Schedule:Day Name
    heating setpoint allday1,!- Saturday Schedule:Day Name
    heating setpoint default day,  !- Holiday Schedule:Day Name
    heating setpoint default day,  !- SummerDesignDay Schedule:Day Name
    heating setpoint default day,  !- WinterDesignDay Schedule:Day Name
    heating setpoint default day,  !- CustomDay1 Schedule:Day Name
    heating setpoint default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    cooling setpoint Week Rule - Jan1-Dec31,  !- Name
    cooling setpoint allday1,!- Sunday Schedule:Day Name
    cooling setpoint allday1,!- Monday Schedule:Day Name
    cooling setpoint allday1,!- Tuesday Schedule:Day Name
    cooling setpoint allday1,!- Wednesday Schedule:Day Name
    cooling setpoint allday1,!- Thursday Schedule:Day Name
    cooling setpoint allday1,!- Friday Schedule:Day Name
    cooling setpoint allday1,!- Saturday Schedule:Day Name
    cooling setpoint default day,  !- Holiday Schedule:Day Name
    cooling setpoint default day,  !- SummerDesignDay Schedule:Day Name
    cooling setpoint default day,  !- WinterDesignDay Schedule:Day Name
    cooling setpoint default day,  !- CustomDay1 Schedule:Day Name
    cooling setpoint default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    clothes dryer exhaust 0 schedule Week Rule - Jan1-Dec31,  !- Name
    clothes dryer exhaust 0 schedule allday1,  !- Sunday Schedule:Day Name
    clothes dryer exhaust 0 schedule allday1,  !- Monday Schedule:Day Name
    clothes dryer exhaust 0 schedule allday1,  !- Tuesday Schedule:Day Name
    clothes dryer exhaust 0 schedule allday1,  !- Wednesday Schedule:Day Name
    clothes dryer exhaust 0 schedule allday1,  !- Thursday Schedule:Day Name
    clothes dryer exhaust 0 schedule allday1,  !- Friday Schedule:Day Name
    clothes dryer exhaust 0 schedule allday1,  !- Saturday Schedule:Day Name
    clothes dryer exhaust 0 schedule default day,  !- Holiday Schedule:Day Name
    clothes dryer exhaust 0 schedule default day,  !- SummerDesignDay Schedule:Day Name
    clothes dryer exhaust 0 schedule default day,  !- WinterDesignDay Schedule:Day Name
    clothes dryer exhaust 0 schedule default day,  !- CustomDay1 Schedule:Day Name
    clothes dryer exhaust 0 schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    cooling season schedule Week Rule - Jan1-Apr28,  !- Name
    cooling season schedule allday1,  !- Sunday Schedule:Day Name
    cooling season schedule allday1,  !- Monday Schedule:Day Name
    cooling season schedule allday1,  !- Tuesday Schedule:Day Name
    cooling season schedule allday1,  !- Wednesday Schedule:Day Name
    cooling season schedule allday1,  !- Thursday Schedule:Day Name
    cooling season schedule allday1,  !- Friday Schedule:Day Name
    cooling season schedule allday1,  !- Saturday Schedule:Day Name
    cooling season schedule default day,  !- Holiday Schedule:Day Name
    cooling season schedule default day,  !- SummerDesignDay Schedule:Day Name
    cooling season schedule default day,  !- WinterDesignDay Schedule:Day Name
    cooling season schedule default day,  !- CustomDay1 Schedule:Day Name
    cooling season schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    cooling season schedule Week Rule - Apr29-May5,  !- Name
    cooling season schedule allday1,  !- Sunday Schedule:Day Name
    cooling season schedule allday1,  !- Monday Schedule:Day Name
    cooling season schedule allday5,  !- Tuesday Schedule:Day Name
    cooling season schedule allday5,  !- Wednesday Schedule:Day Name
    cooling season schedule allday5,  !- Thursday Schedule:Day Name
    cooling season schedule allday5,  !- Friday Schedule:Day Name
    cooling season schedule allday5,  !- Saturday Schedule:Day Name
    cooling season schedule default day,  !- Holiday Schedule:Day Name
    cooling season schedule default day,  !- SummerDesignDay Schedule:Day Name
    cooling season schedule default day,  !- WinterDesignDay Schedule:Day Name
    cooling season schedule default day,  !- CustomDay1 Schedule:Day Name
    cooling season schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    cooling season schedule Week Rule - May6-Oct27,  !- Name
    cooling season schedule allday5,  !- Sunday Schedule:Day Name
    cooling season schedule allday5,  !- Monday Schedule:Day Name
    cooling season schedule allday5,  !- Tuesday Schedule:Day Name
    cooling season schedule allday5,  !- Wednesday Schedule:Day Name
    cooling season schedule allday5,  !- Thursday Schedule:Day Name
    cooling season schedule allday5,  !- Friday Schedule:Day Name
    cooling season schedule allday5,  !- Saturday Schedule:Day Name
    cooling season schedule default day,  !- Holiday Schedule:Day Name
    cooling season schedule default day,  !- SummerDesignDay Schedule:Day Name
    cooling season schedule default day,  !- WinterDesignDay Schedule:Day Name
    cooling season schedule default day,  !- CustomDay1 Schedule:Day Name
    cooling season schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    cooling season schedule Week Rule - Oct28-Nov3,  !- Name
    cooling season schedule allday5,  !- Sunday Schedule:Day Name
    cooling season schedule allday5,  !- Monday Schedule:Day Name
    cooling season schedule allday5,  !- Tuesday Schedule:Day Name
    cooling season schedule allday5,  !- Wednesday Schedule:Day Name
    cooling season schedule allday11,  !- Thursday Schedule:Day Name
    cooling season schedule allday11,  !- Friday Schedule:Day Name
    cooling season schedule allday11,  !- Saturday Schedule:Day Name
    cooling season schedule default day,  !- Holiday Schedule:Day Name
    cooling season schedule default day,  !- SummerDesignDay Schedule:Day Name
    cooling season schedule default day,  !- WinterDesignDay Schedule:Day Name
    cooling season schedule default day,  !- CustomDay1 Schedule:Day Name
    cooling season schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    cooling season schedule Week Rule - Nov4-Dec31,  !- Name
    cooling season schedule allday11,  !- Sunday Schedule:Day Name
    cooling season schedule allday11,  !- Monday Schedule:Day Name
    cooling season schedule allday11,  !- Tuesday Schedule:Day Name
    cooling season schedule allday11,  !- Wednesday Schedule:Day Name
    cooling season schedule allday11,  !- Thursday Schedule:Day Name
    cooling season schedule allday11,  !- Friday Schedule:Day Name
    cooling season schedule allday11,  !- Saturday Schedule:Day Name
    cooling season schedule default day,  !- Holiday Schedule:Day Name
    cooling season schedule default day,  !- SummerDesignDay Schedule:Day Name
    cooling season schedule default day,  !- WinterDesignDay Schedule:Day Name
    cooling season schedule default day,  !- CustomDay1 Schedule:Day Name
    cooling season schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    dhw fixtures schedule Week Rule - Jan1-Dec31,  !- Name
    dhw fixtures schedule allday1,  !- Sunday Schedule:Day Name
    dhw fixtures schedule allday1,  !- Monday Schedule:Day Name
    dhw fixtures schedule allday1,  !- Tuesday Schedule:Day Name
    dhw fixtures schedule allday1,  !- Wednesday Schedule:Day Name
    dhw fixtures schedule allday1,  !- Thursday Schedule:Day Name
    dhw fixtures schedule allday1,  !- Friday Schedule:Day Name
    dhw fixtures schedule allday1,  !- Saturday Schedule:Day Name
    dhw fixtures schedule default day,  !- Holiday Schedule:Day Name
    dhw fixtures schedule default day,  !- SummerDesignDay Schedule:Day Name
    dhw fixtures schedule default day,  !- WinterDesignDay Schedule:Day Name
    dhw fixtures schedule default day,  !- CustomDay1 Schedule:Day Name
    dhw fixtures schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Jan1-Jan27,  !- Name
    exterior lighting schedule allday1,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday1,  !- Monday Schedule:Day Name
    exterior lighting schedule allday1,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday1,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday1,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday1,  !- Friday Schedule:Day Name
    exterior lighting schedule allday1,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Jan28-Feb3,  !- Name
    exterior lighting schedule allday1,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday1,  !- Monday Schedule:Day Name
    exterior lighting schedule allday1,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday1,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday2,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday2,  !- Friday Schedule:Day Name
    exterior lighting schedule allday2,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Feb4-Feb24,  !- Name
    exterior lighting schedule allday2,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday2,  !- Monday Schedule:Day Name
    exterior lighting schedule allday2,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday2,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday2,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday2,  !- Friday Schedule:Day Name
    exterior lighting schedule allday2,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Feb25-Mar3,  !- Name
    exterior lighting schedule allday2,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday2,  !- Monday Schedule:Day Name
    exterior lighting schedule allday2,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday2,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday3,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday3,  !- Friday Schedule:Day Name
    exterior lighting schedule allday3,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Mar4-Mar31,  !- Name
    exterior lighting schedule allday3,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday3,  !- Monday Schedule:Day Name
    exterior lighting schedule allday3,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday3,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday3,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday3,  !- Friday Schedule:Day Name
    exterior lighting schedule allday3,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Apr1-Apr28,  !- Name
    exterior lighting schedule allday4,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday4,  !- Monday Schedule:Day Name
    exterior lighting schedule allday4,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday4,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday4,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday4,  !- Friday Schedule:Day Name
    exterior lighting schedule allday4,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Apr29-May5,  !- Name
    exterior lighting schedule allday4,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday4,  !- Monday Schedule:Day Name
    exterior lighting schedule allday5,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday5,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday5,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday5,  !- Friday Schedule:Day Name
    exterior lighting schedule allday5,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - May6-May26,  !- Name
    exterior lighting schedule allday5,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday5,  !- Monday Schedule:Day Name
    exterior lighting schedule allday5,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday5,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday5,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday5,  !- Friday Schedule:Day Name
    exterior lighting schedule allday5,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - May27-Jun2,  !- Name
    exterior lighting schedule allday5,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday5,  !- Monday Schedule:Day Name
    exterior lighting schedule allday5,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday5,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday5,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday6,  !- Friday Schedule:Day Name
    exterior lighting schedule allday6,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Jun3-Jun30,  !- Name
    exterior lighting schedule allday6,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday6,  !- Monday Schedule:Day Name
    exterior lighting schedule allday6,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday6,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday6,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday6,  !- Friday Schedule:Day Name
    exterior lighting schedule allday6,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Jul1-Jul28,  !- Name
    exterior lighting schedule allday7,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday7,  !- Monday Schedule:Day Name
    exterior lighting schedule allday7,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday7,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday7,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday7,  !- Friday Schedule:Day Name
    exterior lighting schedule allday7,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Jul29-Aug4,  !- Name
    exterior lighting schedule allday7,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday7,  !- Monday Schedule:Day Name
    exterior lighting schedule allday7,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday8,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday8,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday8,  !- Friday Schedule:Day Name
    exterior lighting schedule allday8,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Aug5-Aug25,  !- Name
    exterior lighting schedule allday8,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday8,  !- Monday Schedule:Day Name
    exterior lighting schedule allday8,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday8,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday8,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday8,  !- Friday Schedule:Day Name
    exterior lighting schedule allday8,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Aug26-Sep1,  !- Name
    exterior lighting schedule allday8,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday8,  !- Monday Schedule:Day Name
    exterior lighting schedule allday8,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday8,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday8,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday8,  !- Friday Schedule:Day Name
    exterior lighting schedule allday9,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Sep2-Sep29,  !- Name
    exterior lighting schedule allday9,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday9,  !- Monday Schedule:Day Name
    exterior lighting schedule allday9,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday9,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday9,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday9,  !- Friday Schedule:Day Name
    exterior lighting schedule allday9,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Sep30-Oct6,  !- Name
    exterior lighting schedule allday9,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday10,  !- Monday Schedule:Day Name
    exterior lighting schedule allday10,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday10,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday10,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday10,  !- Friday Schedule:Day Name
    exterior lighting schedule allday10,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Oct7-Oct27,  !- Name
    exterior lighting schedule allday10,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday10,  !- Monday Schedule:Day Name
    exterior lighting schedule allday10,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday10,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday10,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday10,  !- Friday Schedule:Day Name
    exterior lighting schedule allday10,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Oct28-Nov3,  !- Name
    exterior lighting schedule allday10,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday10,  !- Monday Schedule:Day Name
    exterior lighting schedule allday10,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday10,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday11,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday11,  !- Friday Schedule:Day Name
    exterior lighting schedule allday11,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Nov4-Nov24,  !- Name
    exterior lighting schedule allday11,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday11,  !- Monday Schedule:Day Name
    exterior lighting schedule allday11,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday11,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday11,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday11,  !- Friday Schedule:Day Name
    exterior lighting schedule allday11,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Nov25-Dec1,  !- Name
    exterior lighting schedule allday11,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday11,  !- Monday Schedule:Day Name
    exterior lighting schedule allday11,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday11,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday11,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday11,  !- Friday Schedule:Day Name
    exterior lighting schedule allday12,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Dec2-Dec31,  !- Name
    exterior lighting schedule allday12,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday12,  !- Monday Schedule:Day Name
    exterior lighting schedule allday12,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday12,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday12,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday12,  !- Friday Schedule:Day Name
    exterior lighting schedule allday12,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    natural vent schedule Week Rule - Jan1-Jan6,  !- Name
    natural vent schedule avail day,  !- Sunday Schedule:Day Name
    natural vent schedule avail day,  !- Monday Schedule:Day Name
    natural vent schedule default day,  !- Tuesday Schedule:Day Name
    natural vent schedule avail day,  !- Wednesday Schedule:Day Name
    natural vent schedule default day,  !- Thursday Schedule:Day Name
    natural vent schedule avail day,  !- Friday Schedule:Day Name
    natural vent schedule default day,  !- Saturday Schedule:Day Name
    natural vent schedule default day,  !- Holiday Schedule:Day Name
    natural vent schedule default day,  !- SummerDesignDay Schedule:Day Name
    natural vent schedule default day,  !- WinterDesignDay Schedule:Day Name
    natural vent schedule default day,  !- CustomDay1 Schedule:Day Name
    natural vent schedule default day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    natural vent schedule Week Rule - Jan7-Dec31,  !- Name
    natural vent schedule default day,  !- Sunday Schedule:Day Name
    natural vent schedule avail day,  !- Monday Schedule:Day Name
    natural vent schedule default day,  !- Tuesday Schedule:Day Name
    natural vent schedule avail day,  !- Wednesday Schedule:Day Name
    natural vent schedule default day,  !- Thursday Schedule:Day Name
    natural vent schedule avail day,  !- Friday Schedule:Day Name
    natural vent schedule default day,  !- Saturday Schedule:Day Name
    natural vent schedule default day,  !- Holiday Schedule:Day Name
    natural vent schedule default day,  !- SummerDesignDay Schedule:Day Name
    natural vent schedule default day,  !- WinterDesignDay Schedule:Day Name
    natural vent schedule default day,  !- CustomDay1 Schedule:Day Name
    natural vent schedule default day;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    trans schedule winter=0.85 summer=0.7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    trans schedule winter=0.85 summer=0.7 Week Rule - Jan1-Apr28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    4,                       !- End Month 1
    28,                      !- End Day 1
    trans schedule winter=0.85 summer=0.7 Week Rule - Apr29-May5,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    29,                      !- Start Day 2
    5,                       !- End Month 2
    5,                       !- End Day 2
    trans schedule winter=0.85 summer=0.7 Week Rule - May6-Oct27,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    6,                       !- Start Day 3
    10,                      !- End Month 3
    27,                      !- End Day 3
    trans schedule winter=0.85 summer=0.7 Week Rule - Oct28-Nov3,  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    28,                      !- Start Day 4
    11,                      !- End Month 4
    3,                       !- End Day 4
    trans schedule winter=0.85 summer=0.7 Week Rule - Nov4-Dec31,  !- Schedule:Week Name 5
    11,                      !- Start Month 5
    4,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    interior lighting schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    interior lighting schedule Week Rule - Jan1-Jan27,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    27,                      !- End Day 1
    interior lighting schedule Week Rule - Jan28-Feb3,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    28,                      !- Start Day 2
    2,                       !- End Month 2
    3,                       !- End Day 2
    interior lighting schedule Week Rule - Feb4-Feb24,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    4,                       !- Start Day 3
    2,                       !- End Month 3
    24,                      !- End Day 3
    interior lighting schedule Week Rule - Feb25-Mar3,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    25,                      !- Start Day 4
    3,                       !- End Month 4
    3,                       !- End Day 4
    interior lighting schedule Week Rule - Mar4-Mar31,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    4,                       !- Start Day 5
    3,                       !- End Month 5
    31,                      !- End Day 5
    interior lighting schedule Week Rule - Apr1-Apr28,  !- Schedule:Week Name 6
    4,                       !- Start Month 6
    1,                       !- Start Day 6
    4,                       !- End Month 6
    28,                      !- End Day 6
    interior lighting schedule Week Rule - Apr29-May5,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    29,                      !- Start Day 7
    5,                       !- End Month 7
    5,                       !- End Day 7
    interior lighting schedule Week Rule - May6-May26,  !- Schedule:Week Name 8
    5,                       !- Start Month 8
    6,                       !- Start Day 8
    5,                       !- End Month 8
    26,                      !- End Day 8
    interior lighting schedule Week Rule - May27-Jun2,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    27,                      !- Start Day 9
    6,                       !- End Month 9
    2,                       !- End Day 9
    interior lighting schedule Week Rule - Jun3-Jun30,  !- Schedule:Week Name 10
    6,                       !- Start Month 10
    3,                       !- Start Day 10
    6,                       !- End Month 10
    30,                      !- End Day 10
    interior lighting schedule Week Rule - Jul1-Jul28,  !- Schedule:Week Name 11
    7,                       !- Start Month 11
    1,                       !- Start Day 11
    7,                       !- End Month 11
    28,                      !- End Day 11
    interior lighting schedule Week Rule - Jul29-Aug4,  !- Schedule:Week Name 12
    7,                       !- Start Month 12
    29,                      !- Start Day 12
    8,                       !- End Month 12
    4,                       !- End Day 12
    interior lighting schedule Week Rule - Aug5-Aug25,  !- Schedule:Week Name 13
    8,                       !- Start Month 13
    5,                       !- Start Day 13
    8,                       !- End Month 13
    25,                      !- End Day 13
    interior lighting schedule Week Rule - Aug26-Sep1,  !- Schedule:Week Name 14
    8,                       !- Start Month 14
    26,                      !- Start Day 14
    9,                       !- End Month 14
    1,                       !- End Day 14
    interior lighting schedule Week Rule - Sep2-Sep29,  !- Schedule:Week Name 15
    9,                       !- Start Month 15
    2,                       !- Start Day 15
    9,                       !- End Month 15
    29,                      !- End Day 15
    interior lighting schedule Week Rule - Sep30-Oct6,  !- Schedule:Week Name 16
    9,                       !- Start Month 16
    30,                      !- Start Day 16
    10,                      !- End Month 16
    6,                       !- End Day 16
    interior lighting schedule Week Rule - Oct7-Oct27,  !- Schedule:Week Name 17
    10,                      !- Start Month 17
    7,                       !- Start Day 17
    10,                      !- End Month 17
    27,                      !- End Day 17
    interior lighting schedule Week Rule - Oct28-Nov3,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    28,                      !- Start Day 18
    11,                      !- End Month 18
    3,                       !- End Day 18
    interior lighting schedule Week Rule - Nov4-Nov24,  !- Schedule:Week Name 19
    11,                      !- Start Month 19
    4,                       !- Start Day 19
    11,                      !- End Month 19
    24,                      !- End Day 19
    interior lighting schedule Week Rule - Nov25-Dec1,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    25,                      !- Start Day 20
    12,                      !- End Month 20
    1,                       !- End Day 20
    interior lighting schedule Week Rule - Dec2-Dec31,  !- Schedule:Week Name 21
    12,                      !- Start Month 21
    2,                       !- Start Day 21
    12,                      !- End Month 21
    31;                      !- End Day 21

Schedule:Year,
    occupants schedule,      !- Name
    Fractional,              !- Schedule Type Limits Name
    occupants schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    clothes dryer schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    clothes dryer schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    clothes washer schedule, !- Name
    Fractional,              !- Schedule Type Limits Name
    clothes washer schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    cooking range schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    cooking range schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    dishwasher schedule,     !- Name
    Fractional,              !- Schedule Type Limits Name
    dishwasher schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    misc plug loads schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    misc plug loads schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    misc tv schedule,        !- Name
    Fractional,              !- Schedule Type Limits Name
    misc tv schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    general water use schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    general water use schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    heating setpoint,        !- Name
    Temperature,             !- Schedule Type Limits Name
    heating setpoint Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    cooling setpoint,        !- Name
    Temperature,             !- Schedule Type Limits Name
    cooling setpoint Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    clothes dryer exhaust 0 schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    clothes dryer exhaust 0 schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    cooling season schedule, !- Name
    Fractional,              !- Schedule Type Limits Name
    cooling season schedule Week Rule - Jan1-Apr28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    4,                       !- End Month 1
    28,                      !- End Day 1
    cooling season schedule Week Rule - Apr29-May5,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    29,                      !- Start Day 2
    5,                       !- End Month 2
    5,                       !- End Day 2
    cooling season schedule Week Rule - May6-Oct27,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    6,                       !- Start Day 3
    10,                      !- End Month 3
    27,                      !- End Day 3
    cooling season schedule Week Rule - Oct28-Nov3,  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    28,                      !- Start Day 4
    11,                      !- End Month 4
    3,                       !- End Day 4
    cooling season schedule Week Rule - Nov4-Dec31,  !- Schedule:Week Name 5
    11,                      !- Start Month 5
    4,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    dhw fixtures schedule,   !- Name
    Fractional,              !- Schedule Type Limits Name
    dhw fixtures schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    exterior lighting schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    exterior lighting schedule Week Rule - Jan1-Jan27,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    27,                      !- End Day 1
    exterior lighting schedule Week Rule - Jan28-Feb3,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    28,                      !- Start Day 2
    2,                       !- End Month 2
    3,                       !- End Day 2
    exterior lighting schedule Week Rule - Feb4-Feb24,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    4,                       !- Start Day 3
    2,                       !- End Month 3
    24,                      !- End Day 3
    exterior lighting schedule Week Rule - Feb25-Mar3,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    25,                      !- Start Day 4
    3,                       !- End Month 4
    3,                       !- End Day 4
    exterior lighting schedule Week Rule - Mar4-Mar31,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    4,                       !- Start Day 5
    3,                       !- End Month 5
    31,                      !- End Day 5
    exterior lighting schedule Week Rule - Apr1-Apr28,  !- Schedule:Week Name 6
    4,                       !- Start Month 6
    1,                       !- Start Day 6
    4,                       !- End Month 6
    28,                      !- End Day 6
    exterior lighting schedule Week Rule - Apr29-May5,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    29,                      !- Start Day 7
    5,                       !- End Month 7
    5,                       !- End Day 7
    exterior lighting schedule Week Rule - May6-May26,  !- Schedule:Week Name 8
    5,                       !- Start Month 8
    6,                       !- Start Day 8
    5,                       !- End Month 8
    26,                      !- End Day 8
    exterior lighting schedule Week Rule - May27-Jun2,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    27,                      !- Start Day 9
    6,                       !- End Month 9
    2,                       !- End Day 9
    exterior lighting schedule Week Rule - Jun3-Jun30,  !- Schedule:Week Name 10
    6,                       !- Start Month 10
    3,                       !- Start Day 10
    6,                       !- End Month 10
    30,                      !- End Day 10
    exterior lighting schedule Week Rule - Jul1-Jul28,  !- Schedule:Week Name 11
    7,                       !- Start Month 11
    1,                       !- Start Day 11
    7,                       !- End Month 11
    28,                      !- End Day 11
    exterior lighting schedule Week Rule - Jul29-Aug4,  !- Schedule:Week Name 12
    7,                       !- Start Month 12
    29,                      !- Start Day 12
    8,                       !- End Month 12
    4,                       !- End Day 12
    exterior lighting schedule Week Rule - Aug5-Aug25,  !- Schedule:Week Name 13
    8,                       !- Start Month 13
    5,                       !- Start Day 13
    8,                       !- End Month 13
    25,                      !- End Day 13
    exterior lighting schedule Week Rule - Aug26-Sep1,  !- Schedule:Week Name 14
    8,                       !- Start Month 14
    26,                      !- Start Day 14
    9,                       !- End Month 14
    1,                       !- End Day 14
    exterior lighting schedule Week Rule - Sep2-Sep29,  !- Schedule:Week Name 15
    9,                       !- Start Month 15
    2,                       !- Start Day 15
    9,                       !- End Month 15
    29,                      !- End Day 15
    exterior lighting schedule Week Rule - Sep30-Oct6,  !- Schedule:Week Name 16
    9,                       !- Start Month 16
    30,                      !- Start Day 16
    10,                      !- End Month 16
    6,                       !- End Day 16
    exterior lighting schedule Week Rule - Oct7-Oct27,  !- Schedule:Week Name 17
    10,                      !- Start Month 17
    7,                       !- Start Day 17
    10,                      !- End Month 17
    27,                      !- End Day 17
    exterior lighting schedule Week Rule - Oct28-Nov3,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    28,                      !- Start Day 18
    11,                      !- End Month 18
    3,                       !- End Day 18
    exterior lighting schedule Week Rule - Nov4-Nov24,  !- Schedule:Week Name 19
    11,                      !- Start Month 19
    4,                       !- Start Day 19
    11,                      !- End Month 19
    24,                      !- End Day 19
    exterior lighting schedule Week Rule - Nov25-Dec1,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    25,                      !- Start Day 20
    12,                      !- End Month 20
    1,                       !- End Day 20
    exterior lighting schedule Week Rule - Dec2-Dec31,  !- Schedule:Week Name 21
    12,                      !- Start Month 21
    2,                       !- Start Day 21
    12,                      !- End Month 21
    31;                      !- End Day 21

Schedule:Year,
    natural vent schedule,   !- Name
    OnOff,                   !- Schedule Type Limits Name
    natural vent schedule Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    natural vent schedule Week Rule - Jan7-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    conditioned space Thermostat Schedule,  !- Name
    conditioned space Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    mains temperature schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 01/01,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10.0422222222222,        !- Field 4
    Through: 01/02,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    9.98111111111111,        !- Field 8
    Through: 01/03,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    9.92111111111111,        !- Field 12
    Through: 01/04,          !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    9.86222222222222,        !- Field 16
    Through: 01/05,          !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    9.80444444444445,        !- Field 20
    Through: 01/06,          !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    9.74833333333333,        !- Field 24
    Through: 01/07,          !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    9.69333333333333,        !- Field 28
    Through: 01/08,          !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,            !- Field 31
    9.63944444444444,        !- Field 32
    Through: 01/09,          !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    9.58722222222222,        !- Field 36
    Through: 01/10,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    9.53666666666667,        !- Field 40
    Through: 01/11,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    9.48722222222222,        !- Field 44
    Through: 01/12,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    9.43888888888889,        !- Field 48
    Through: 01/13,          !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,            !- Field 51
    9.39222222222222,        !- Field 52
    Through: 01/14,          !- Field 53
    For: AllDays,            !- Field 54
    Until: 24:00,            !- Field 55
    9.34722222222222,        !- Field 56
    Through: 01/15,          !- Field 57
    For: AllDays,            !- Field 58
    Until: 24:00,            !- Field 59
    9.30333333333333,        !- Field 60
    Through: 01/16,          !- Field 61
    For: AllDays,            !- Field 62
    Until: 24:00,            !- Field 63
    9.26111111111111,        !- Field 64
    Through: 01/17,          !- Field 65
    For: AllDays,            !- Field 66
    Until: 24:00,            !- Field 67
    9.22,                    !- Field 68
    Through: 01/18,          !- Field 69
    For: AllDays,            !- Field 70
    Until: 24:00,            !- Field 71
    9.18055555555556,        !- Field 72
    Through: 01/19,          !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,            !- Field 75
    9.14277777777778,        !- Field 76
    Through: 01/20,          !- Field 77
    For: AllDays,            !- Field 78
    Until: 24:00,            !- Field 79
    9.10611111111111,        !- Field 80
    Through: 01/21,          !- Field 81
    For: AllDays,            !- Field 82
    Until: 24:00,            !- Field 83
    9.07111111111111,        !- Field 84
    Through: 01/22,          !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,            !- Field 87
    9.03777777777778,        !- Field 88
    Through: 01/23,          !- Field 89
    For: AllDays,            !- Field 90
    Until: 24:00,            !- Field 91
    9.00611111111111,        !- Field 92
    Through: 01/24,          !- Field 93
    For: AllDays,            !- Field 94
    Until: 24:00,            !- Field 95
    8.97555555555556,        !- Field 96
    Through: 01/25,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 24:00,            !- Field 99
    8.94722222222222,        !- Field 100
    Through: 01/26,          !- Field 101
    For: AllDays,            !- Field 102
    Until: 24:00,            !- Field 103
    8.92,                    !- Field 104
    Through: 01/27,          !- Field 105
    For: AllDays,            !- Field 106
    Until: 24:00,            !- Field 107
    8.89388888888889,        !- Field 108
    Through: 01/28,          !- Field 109
    For: AllDays,            !- Field 110
    Until: 24:00,            !- Field 111
    8.87,                    !- Field 112
    Through: 01/29,          !- Field 113
    For: AllDays,            !- Field 114
    Until: 24:00,            !- Field 115
    8.84777777777778,        !- Field 116
    Through: 01/30,          !- Field 117
    For: AllDays,            !- Field 118
    Until: 24:00,            !- Field 119
    8.82666666666667,        !- Field 120
    Through: 01/31,          !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,            !- Field 123
    8.80722222222222,        !- Field 124
    Through: 02/01,          !- Field 125
    For: AllDays,            !- Field 126
    Until: 24:00,            !- Field 127
    8.78944444444444,        !- Field 128
    Through: 02/02,          !- Field 129
    For: AllDays,            !- Field 130
    Until: 24:00,            !- Field 131
    8.77333333333333,        !- Field 132
    Through: 02/03,          !- Field 133
    For: AllDays,            !- Field 134
    Until: 24:00,            !- Field 135
    8.75888888888889,        !- Field 136
    Through: 02/04,          !- Field 137
    For: AllDays,            !- Field 138
    Until: 24:00,            !- Field 139
    8.74611111111111,        !- Field 140
    Through: 02/05,          !- Field 141
    For: AllDays,            !- Field 142
    Until: 24:00,            !- Field 143
    8.735,                   !- Field 144
    Through: 02/06,          !- Field 145
    For: AllDays,            !- Field 146
    Until: 24:00,            !- Field 147
    8.725,                   !- Field 148
    Through: 02/07,          !- Field 149
    For: AllDays,            !- Field 150
    Until: 24:00,            !- A153
    8.71722222222222,        !- A154
    Through: 02/08,          !- A155
    For: AllDays,            !- A156
    Until: 24:00,            !- A157
    8.71055555555556,        !- A158
    Through: 02/09,          !- A159
    For: AllDays,            !- A160
    Until: 24:00,            !- A161
    8.70611111111111,        !- A162
    Through: 02/10,          !- A163
    For: AllDays,            !- A164
    Until: 24:00,            !- A165
    8.70277777777778,        !- A166
    Through: 02/11,          !- A167
    For: AllDays,            !- A168
    Until: 24:00,            !- A169
    8.70111111111111,        !- A170
    Through: 02/12,          !- A171
    For: AllDays,            !- A172
    Until: 24:00,            !- A173
    8.70166666666666,        !- A174
    Through: 02/13,          !- A175
    For: AllDays,            !- A176
    Until: 24:00,            !- A177
    8.70333333333333,        !- A178
    Through: 02/14,          !- A179
    For: AllDays,            !- A180
    Until: 24:00,            !- A181
    8.70666666666667,        !- A182
    Through: 02/15,          !- A183
    For: AllDays,            !- A184
    Until: 24:00,            !- A185
    8.71166666666666,        !- A186
    Through: 02/16,          !- A187
    For: AllDays,            !- A188
    Until: 24:00,            !- A189
    8.71833333333333,        !- A190
    Through: 02/17,          !- A191
    For: AllDays,            !- A192
    Until: 24:00,            !- A193
    8.72666666666666,        !- A194
    Through: 02/18,          !- A195
    For: AllDays,            !- A196
    Until: 24:00,            !- A197
    8.73666666666667,        !- A198
    Through: 02/19,          !- A199
    For: AllDays,            !- A200
    Until: 24:00,            !- A201
    8.74777777777778,        !- A202
    Through: 02/20,          !- A203
    For: AllDays,            !- A204
    Until: 24:00,            !- A205
    8.76111111111111,        !- A206
    Through: 02/21,          !- A207
    For: AllDays,            !- A208
    Until: 24:00,            !- A209
    8.77611111111111,        !- A210
    Through: 02/22,          !- A211
    For: AllDays,            !- A212
    Until: 24:00,            !- A213
    8.79222222222222,        !- A214
    Through: 02/23,          !- A215
    For: AllDays,            !- A216
    Until: 24:00,            !- A217
    8.81,                    !- A218
    Through: 02/24,          !- A219
    For: AllDays,            !- A220
    Until: 24:00,            !- A221
    8.82944444444444,        !- A222
    Through: 02/25,          !- A223
    For: AllDays,            !- A224
    Until: 24:00,            !- A225
    8.85111111111111,        !- A226
    Through: 02/26,          !- A227
    For: AllDays,            !- A228
    Until: 24:00,            !- A229
    8.87333333333333,        !- A230
    Through: 02/27,          !- A231
    For: AllDays,            !- A232
    Until: 24:00,            !- A233
    8.89777777777778,        !- A234
    Through: 02/28,          !- A235
    For: AllDays,            !- A236
    Until: 24:00,            !- A237
    8.92388888888889,        !- A238
    Through: 03/01,          !- A239
    For: AllDays,            !- A240
    Until: 24:00,            !- A241
    8.95111111111111,        !- A242
    Through: 03/02,          !- A243
    For: AllDays,            !- A244
    Until: 24:00,            !- A245
    8.98,                    !- A246
    Through: 03/03,          !- A247
    For: AllDays,            !- A248
    Until: 24:00,            !- A249
    9.01055555555556,        !- A250
    Through: 03/04,          !- A251
    For: AllDays,            !- A252
    Until: 24:00,            !- A253
    9.04277777777778,        !- A254
    Through: 03/05,          !- A255
    For: AllDays,            !- A256
    Until: 24:00,            !- A257
    9.07666666666667,        !- A258
    Through: 03/06,          !- A259
    For: AllDays,            !- A260
    Until: 24:00,            !- A261
    9.11166666666667,        !- A262
    Through: 03/07,          !- A263
    For: AllDays,            !- A264
    Until: 24:00,            !- A265
    9.14833333333333,        !- A266
    Through: 03/08,          !- A267
    For: AllDays,            !- A268
    Until: 24:00,            !- A269
    9.18666666666667,        !- A270
    Through: 03/09,          !- A271
    For: AllDays,            !- A272
    Until: 24:00,            !- A273
    9.22611111111111,        !- A274
    Through: 03/10,          !- A275
    For: AllDays,            !- A276
    Until: 24:00,            !- A277
    9.26722222222222,        !- A278
    Through: 03/11,          !- A279
    For: AllDays,            !- A280
    Until: 24:00,            !- A281
    9.31,                    !- A282
    Through: 03/12,          !- A283
    For: AllDays,            !- A284
    Until: 24:00,            !- A285
    9.35388888888889,        !- A286
    Through: 03/13,          !- A287
    For: AllDays,            !- A288
    Until: 24:00,            !- A289
    9.39944444444444,        !- A290
    Through: 03/14,          !- A291
    For: AllDays,            !- A292
    Until: 24:00,            !- A293
    9.44611111111111,        !- A294
    Through: 03/15,          !- A295
    For: AllDays,            !- A296
    Until: 24:00,            !- A297
    9.49444444444445,        !- A298
    Through: 03/16,          !- A299
    For: AllDays,            !- A300
    Until: 24:00,            !- A301
    9.54444444444444,        !- A302
    Through: 03/17,          !- A303
    For: AllDays,            !- A304
    Until: 24:00,            !- A305
    9.595,                   !- A306
    Through: 03/18,          !- A307
    For: AllDays,            !- A308
    Until: 24:00,            !- A309
    9.64777777777778,        !- A310
    Through: 03/19,          !- A311
    For: AllDays,            !- A312
    Until: 24:00,            !- A313
    9.70166666666667,        !- A314
    Through: 03/20,          !- A315
    For: AllDays,            !- A316
    Until: 24:00,            !- A317
    9.75666666666667,        !- A318
    Through: 03/21,          !- A319
    For: AllDays,            !- A320
    Until: 24:00,            !- A321
    9.81333333333333,        !- A322
    Through: 03/22,          !- A323
    For: AllDays,            !- A324
    Until: 24:00,            !- A325
    9.87111111111111,        !- A326
    Through: 03/23,          !- A327
    For: AllDays,            !- A328
    Until: 24:00,            !- A329
    9.93,                    !- A330
    Through: 03/24,          !- A331
    For: AllDays,            !- A332
    Until: 24:00,            !- A333
    9.99,                    !- A334
    Through: 03/25,          !- A335
    For: AllDays,            !- A336
    Until: 24:00,            !- A337
    10.0516666666667,        !- A338
    Through: 03/26,          !- A339
    For: AllDays,            !- A340
    Until: 24:00,            !- A341
    10.1144444444444,        !- A342
    Through: 03/27,          !- A343
    For: AllDays,            !- A344
    Until: 24:00,            !- A345
    10.1783333333333,        !- A346
    Through: 03/28,          !- A347
    For: AllDays,            !- A348
    Until: 24:00,            !- A349
    10.2438888888889,        !- A350
    Through: 03/29,          !- A351
    For: AllDays,            !- A352
    Until: 24:00,            !- A353
    10.31,                   !- A354
    Through: 03/30,          !- A355
    For: AllDays,            !- A356
    Until: 24:00,            !- A357
    10.3777777777778,        !- A358
    Through: 03/31,          !- A359
    For: AllDays,            !- A360
    Until: 24:00,            !- A361
    10.4461111111111,        !- A362
    Through: 04/01,          !- A363
    For: AllDays,            !- A364
    Until: 24:00,            !- A365
    10.5161111111111,        !- A366
    Through: 04/02,          !- A367
    For: AllDays,            !- A368
    Until: 24:00,            !- A369
    10.5866666666667,        !- A370
    Through: 04/03,          !- A371
    For: AllDays,            !- A372
    Until: 24:00,            !- A373
    10.6588888888889,        !- A374
    Through: 04/04,          !- A375
    For: AllDays,            !- A376
    Until: 24:00,            !- A377
    10.7316666666667,        !- A378
    Through: 04/05,          !- A379
    For: AllDays,            !- A380
    Until: 24:00,            !- A381
    10.8055555555556,        !- A382
    Through: 04/06,          !- A383
    For: AllDays,            !- A384
    Until: 24:00,            !- A385
    10.8811111111111,        !- A386
    Through: 04/07,          !- A387
    For: AllDays,            !- A388
    Until: 24:00,            !- A389
    10.9566666666667,        !- A390
    Through: 04/08,          !- A391
    For: AllDays,            !- A392
    Until: 24:00,            !- A393
    11.0338888888889,        !- A394
    Through: 04/09,          !- A395
    For: AllDays,            !- A396
    Until: 24:00,            !- A397
    11.1116666666667,        !- A398
    Through: 04/10,          !- A399
    For: AllDays,            !- A400
    Until: 24:00,            !- A401
    11.1905555555556,        !- A402
    Through: 04/11,          !- A403
    For: AllDays,            !- A404
    Until: 24:00,            !- A405
    11.27,                   !- A406
    Through: 04/12,          !- A407
    For: AllDays,            !- A408
    Until: 24:00,            !- A409
    11.3511111111111,        !- A410
    Through: 04/13,          !- A411
    For: AllDays,            !- A412
    Until: 24:00,            !- A413
    11.4322222222222,        !- A414
    Through: 04/14,          !- A415
    For: AllDays,            !- A416
    Until: 24:00,            !- A417
    11.5144444444444,        !- A418
    Through: 04/15,          !- A419
    For: AllDays,            !- A420
    Until: 24:00,            !- A421
    11.5977777777778,        !- A422
    Through: 04/16,          !- A423
    For: AllDays,            !- A424
    Until: 24:00,            !- A425
    11.6816666666667,        !- A426
    Through: 04/17,          !- A427
    For: AllDays,            !- A428
    Until: 24:00,            !- A429
    11.7661111111111,        !- A430
    Through: 04/18,          !- A431
    For: AllDays,            !- A432
    Until: 24:00,            !- A433
    11.8511111111111,        !- A434
    Through: 04/19,          !- A435
    For: AllDays,            !- A436
    Until: 24:00,            !- A437
    11.9372222222222,        !- A438
    Through: 04/20,          !- A439
    For: AllDays,            !- A440
    Until: 24:00,            !- A441
    12.0238888888889,        !- A442
    Through: 04/21,          !- A443
    For: AllDays,            !- A444
    Until: 24:00,            !- A445
    12.1111111111111,        !- A446
    Through: 04/22,          !- A447
    For: AllDays,            !- A448
    Until: 24:00,            !- A449
    12.1994444444444,        !- A450
    Through: 04/23,          !- A451
    For: AllDays,            !- A452
    Until: 24:00,            !- A453
    12.2877777777778,        !- A454
    Through: 04/24,          !- A455
    For: AllDays,            !- A456
    Until: 24:00,            !- A457
    12.3766666666667,        !- A458
    Through: 04/25,          !- A459
    For: AllDays,            !- A460
    Until: 24:00,            !- A461
    12.4666666666667,        !- A462
    Through: 04/26,          !- A463
    For: AllDays,            !- A464
    Until: 24:00,            !- A465
    12.5566666666667,        !- A466
    Through: 04/27,          !- A467
    For: AllDays,            !- A468
    Until: 24:00,            !- A469
    12.6472222222222,        !- A470
    Through: 04/28,          !- A471
    For: AllDays,            !- A472
    Until: 24:00,            !- A473
    12.7383333333333,        !- A474
    Through: 04/29,          !- A475
    For: AllDays,            !- A476
    Until: 24:00,            !- A477
    12.83,                   !- A478
    Through: 04/30,          !- A479
    For: AllDays,            !- A480
    Until: 24:00,            !- A481
    12.9222222222222,        !- A482
    Through: 05/01,          !- A483
    For: AllDays,            !- A484
    Until: 24:00,            !- A485
    13.0144444444444,        !- A486
    Through: 05/02,          !- A487
    For: AllDays,            !- A488
    Until: 24:00,            !- A489
    13.1072222222222,        !- A490
    Through: 05/03,          !- A491
    For: AllDays,            !- A492
    Until: 24:00,            !- A493
    13.2,                    !- A494
    Through: 05/04,          !- A495
    For: AllDays,            !- A496
    Until: 24:00,            !- A497
    13.2933333333333,        !- A498
    Through: 05/05,          !- A499
    For: AllDays,            !- A500
    Until: 24:00,            !- A501
    13.3872222222222,        !- A502
    Through: 05/06,          !- A503
    For: AllDays,            !- A504
    Until: 24:00,            !- A505
    13.4805555555556,        !- A506
    Through: 05/07,          !- A507
    For: AllDays,            !- A508
    Until: 24:00,            !- A509
    13.575,                  !- A510
    Through: 05/08,          !- A511
    For: AllDays,            !- A512
    Until: 24:00,            !- A513
    13.6688888888889,        !- A514
    Through: 05/09,          !- A515
    For: AllDays,            !- A516
    Until: 24:00,            !- A517
    13.7633333333333,        !- A518
    Through: 05/10,          !- A519
    For: AllDays,            !- A520
    Until: 24:00,            !- A521
    13.8577777777778,        !- A522
    Through: 05/11,          !- A523
    For: AllDays,            !- A524
    Until: 24:00,            !- A525
    13.9527777777778,        !- A526
    Through: 05/12,          !- A527
    For: AllDays,            !- A528
    Until: 24:00,            !- A529
    14.0472222222222,        !- A530
    Through: 05/13,          !- A531
    For: AllDays,            !- A532
    Until: 24:00,            !- A533
    14.1422222222222,        !- A534
    Through: 05/14,          !- A535
    For: AllDays,            !- A536
    Until: 24:00,            !- A537
    14.2366666666667,        !- A538
    Through: 05/15,          !- A539
    For: AllDays,            !- A540
    Until: 24:00,            !- A541
    14.3316666666667,        !- A542
    Through: 05/16,          !- A543
    For: AllDays,            !- A544
    Until: 24:00,            !- A545
    14.4266666666667,        !- A546
    Through: 05/17,          !- A547
    For: AllDays,            !- A548
    Until: 24:00,            !- A549
    14.5211111111111,        !- A550
    Through: 05/18,          !- A551
    For: AllDays,            !- A552
    Until: 24:00,            !- A553
    14.6155555555556,        !- A554
    Through: 05/19,          !- A555
    For: AllDays,            !- A556
    Until: 24:00,            !- A557
    14.71,                   !- A558
    Through: 05/20,          !- A559
    For: AllDays,            !- A560
    Until: 24:00,            !- A561
    14.8044444444444,        !- A562
    Through: 05/21,          !- A563
    For: AllDays,            !- A564
    Until: 24:00,            !- A565
    14.8983333333333,        !- A566
    Through: 05/22,          !- A567
    For: AllDays,            !- A568
    Until: 24:00,            !- A569
    14.9922222222222,        !- A570
    Through: 05/23,          !- A571
    For: AllDays,            !- A572
    Until: 24:00,            !- A573
    15.0861111111111,        !- A574
    Through: 05/24,          !- A575
    For: AllDays,            !- A576
    Until: 24:00,            !- A577
    15.1794444444444,        !- A578
    Through: 05/25,          !- A579
    For: AllDays,            !- A580
    Until: 24:00,            !- A581
    15.2727777777778,        !- A582
    Through: 05/26,          !- A583
    For: AllDays,            !- A584
    Until: 24:00,            !- A585
    15.3655555555556,        !- A586
    Through: 05/27,          !- A587
    For: AllDays,            !- A588
    Until: 24:00,            !- A589
    15.4577777777778,        !- A590
    Through: 05/28,          !- A591
    For: AllDays,            !- A592
    Until: 24:00,            !- A593
    15.55,                   !- A594
    Through: 05/29,          !- A595
    For: AllDays,            !- A596
    Until: 24:00,            !- A597
    15.6416666666667,        !- A598
    Through: 05/30,          !- A599
    For: AllDays,            !- A600
    Until: 24:00,            !- A601
    15.7333333333333,        !- A602
    Through: 05/31,          !- A603
    For: AllDays,            !- A604
    Until: 24:00,            !- A605
    15.8238888888889,        !- A606
    Through: 06/01,          !- A607
    For: AllDays,            !- A608
    Until: 24:00,            !- A609
    15.9144444444444,        !- A610
    Through: 06/02,          !- A611
    For: AllDays,            !- A612
    Until: 24:00,            !- A613
    16.0044444444444,        !- A614
    Through: 06/03,          !- A615
    For: AllDays,            !- A616
    Until: 24:00,            !- A617
    16.0933333333333,        !- A618
    Through: 06/04,          !- A619
    For: AllDays,            !- A620
    Until: 24:00,            !- A621
    16.1822222222222,        !- A622
    Through: 06/05,          !- A623
    For: AllDays,            !- A624
    Until: 24:00,            !- A625
    16.2705555555556,        !- A626
    Through: 06/06,          !- A627
    For: AllDays,            !- A628
    Until: 24:00,            !- A629
    16.3583333333333,        !- A630
    Through: 06/07,          !- A631
    For: AllDays,            !- A632
    Until: 24:00,            !- A633
    16.445,                  !- A634
    Through: 06/08,          !- A635
    For: AllDays,            !- A636
    Until: 24:00,            !- A637
    16.5311111111111,        !- A638
    Through: 06/09,          !- A639
    For: AllDays,            !- A640
    Until: 24:00,            !- A641
    16.6166666666667,        !- A642
    Through: 06/10,          !- A643
    For: AllDays,            !- A644
    Until: 24:00,            !- A645
    16.7016666666667,        !- A646
    Through: 06/11,          !- A647
    For: AllDays,            !- A648
    Until: 24:00,            !- A649
    16.7861111111111,        !- A650
    Through: 06/12,          !- A651
    For: AllDays,            !- A652
    Until: 24:00,            !- A653
    16.8694444444444,        !- A654
    Through: 06/13,          !- A655
    For: AllDays,            !- A656
    Until: 24:00,            !- A657
    16.9516666666667,        !- A658
    Through: 06/14,          !- A659
    For: AllDays,            !- A660
    Until: 24:00,            !- A661
    17.0338888888889,        !- A662
    Through: 06/15,          !- A663
    For: AllDays,            !- A664
    Until: 24:00,            !- A665
    17.1144444444444,        !- A666
    Through: 06/16,          !- A667
    For: AllDays,            !- A668
    Until: 24:00,            !- A669
    17.1944444444444,        !- A670
    Through: 06/17,          !- A671
    For: AllDays,            !- A672
    Until: 24:00,            !- A673
    17.2738888888889,        !- A674
    Through: 06/18,          !- A675
    For: AllDays,            !- A676
    Until: 24:00,            !- A677
    17.3522222222222,        !- A678
    Through: 06/19,          !- A679
    For: AllDays,            !- A680
    Until: 24:00,            !- A681
    17.4294444444444,        !- A682
    Through: 06/20,          !- A683
    For: AllDays,            !- A684
    Until: 24:00,            !- A685
    17.5061111111111,        !- A686
    Through: 06/21,          !- A687
    For: AllDays,            !- A688
    Until: 24:00,            !- A689
    17.5811111111111,        !- A690
    Through: 06/22,          !- A691
    For: AllDays,            !- A692
    Until: 24:00,            !- A693
    17.6555555555556,        !- A694
    Through: 06/23,          !- A695
    For: AllDays,            !- A696
    Until: 24:00,            !- A697
    17.7288888888889,        !- A698
    Through: 06/24,          !- A699
    For: AllDays,            !- A700
    Until: 24:00,            !- A701
    17.8016666666667,        !- A702
    Through: 06/25,          !- A703
    For: AllDays,            !- A704
    Until: 24:00,            !- A705
    17.8727777777778,        !- A706
    Through: 06/26,          !- A707
    For: AllDays,            !- A708
    Until: 24:00,            !- A709
    17.9427777777778,        !- A710
    Through: 06/27,          !- A711
    For: AllDays,            !- A712
    Until: 24:00,            !- A713
    18.0122222222222,        !- A714
    Through: 06/28,          !- A715
    For: AllDays,            !- A716
    Until: 24:00,            !- A717
    18.08,                   !- A718
    Through: 06/29,          !- A719
    For: AllDays,            !- A720
    Until: 24:00,            !- A721
    18.1466666666667,        !- A722
    Through: 06/30,          !- A723
    For: AllDays,            !- A724
    Until: 24:00,            !- A725
    18.2127777777778,        !- A726
    Through: 07/01,          !- A727
    For: AllDays,            !- A728
    Until: 24:00,            !- A729
    18.2772222222222,        !- A730
    Through: 07/02,          !- A731
    For: AllDays,            !- A732
    Until: 24:00,            !- A733
    18.3405555555556,        !- A734
    Through: 07/03,          !- A735
    For: AllDays,            !- A736
    Until: 24:00,            !- A737
    18.4022222222222,        !- A738
    Through: 07/04,          !- A739
    For: AllDays,            !- A740
    Until: 24:00,            !- A741
    18.4633333333333,        !- A742
    Through: 07/05,          !- A743
    For: AllDays,            !- A744
    Until: 24:00,            !- A745
    18.5227777777778,        !- A746
    Through: 07/06,          !- A747
    For: AllDays,            !- A748
    Until: 24:00,            !- A749
    18.5811111111111,        !- A750
    Through: 07/07,          !- A751
    For: AllDays,            !- A752
    Until: 24:00,            !- A753
    18.6377777777778,        !- A754
    Through: 07/08,          !- A755
    For: AllDays,            !- A756
    Until: 24:00,            !- A757
    18.6938888888889,        !- A758
    Through: 07/09,          !- A759
    For: AllDays,            !- A760
    Until: 24:00,            !- A761
    18.7477777777778,        !- A762
    Through: 07/10,          !- A763
    For: AllDays,            !- A764
    Until: 24:00,            !- A765
    18.8011111111111,        !- A766
    Through: 07/11,          !- A767
    For: AllDays,            !- A768
    Until: 24:00,            !- A769
    18.8527777777778,        !- A770
    Through: 07/12,          !- A771
    For: AllDays,            !- A772
    Until: 24:00,            !- A773
    18.9027777777778,        !- A774
    Through: 07/13,          !- A775
    For: AllDays,            !- A776
    Until: 24:00,            !- A777
    18.9516666666667,        !- A778
    Through: 07/14,          !- A779
    For: AllDays,            !- A780
    Until: 24:00,            !- A781
    18.9994444444444,        !- A782
    Through: 07/15,          !- A783
    For: AllDays,            !- A784
    Until: 24:00,            !- A785
    19.0455555555556,        !- A786
    Through: 07/16,          !- A787
    For: AllDays,            !- A788
    Until: 24:00,            !- A789
    19.09,                   !- A790
    Through: 07/17,          !- A791
    For: AllDays,            !- A792
    Until: 24:00,            !- A793
    19.1333333333333,        !- A794
    Through: 07/18,          !- A795
    For: AllDays,            !- A796
    Until: 24:00,            !- A797
    19.175,                  !- A798
    Through: 07/19,          !- A799
    For: AllDays,            !- A800
    Until: 24:00,            !- A801
    19.215,                  !- A802
    Through: 07/20,          !- A803
    For: AllDays,            !- A804
    Until: 24:00,            !- A805
    19.2538888888889,        !- A806
    Through: 07/21,          !- A807
    For: AllDays,            !- A808
    Until: 24:00,            !- A809
    19.2911111111111,        !- A810
    Through: 07/22,          !- A811
    For: AllDays,            !- A812
    Until: 24:00,            !- A813
    19.3266666666667,        !- A814
    Through: 07/23,          !- A815
    For: AllDays,            !- A816
    Until: 24:00,            !- A817
    19.3611111111111,        !- A818
    Through: 07/24,          !- A819
    For: AllDays,            !- A820
    Until: 24:00,            !- A821
    19.3938888888889,        !- A822
    Through: 07/25,          !- A823
    For: AllDays,            !- A824
    Until: 24:00,            !- A825
    19.425,                  !- A826
    Through: 07/26,          !- A827
    For: AllDays,            !- A828
    Until: 24:00,            !- A829
    19.4544444444444,        !- A830
    Through: 07/27,          !- A831
    For: AllDays,            !- A832
    Until: 24:00,            !- A833
    19.4827777777778,        !- A834
    Through: 07/28,          !- A835
    For: AllDays,            !- A836
    Until: 24:00,            !- A837
    19.5094444444444,        !- A838
    Through: 07/29,          !- A839
    For: AllDays,            !- A840
    Until: 24:00,            !- A841
    19.5338888888889,        !- A842
    Through: 07/30,          !- A843
    For: AllDays,            !- A844
    Until: 24:00,            !- A845
    19.5577777777778,        !- A846
    Through: 07/31,          !- A847
    For: AllDays,            !- A848
    Until: 24:00,            !- A849
    19.5794444444444,        !- A850
    Through: 08/01,          !- A851
    For: AllDays,            !- A852
    Until: 24:00,            !- A853
    19.5994444444444,        !- A854
    Through: 08/02,          !- A855
    For: AllDays,            !- A856
    Until: 24:00,            !- A857
    19.6183333333333,        !- A858
    Through: 08/03,          !- A859
    For: AllDays,            !- A860
    Until: 24:00,            !- A861
    19.635,                  !- A862
    Through: 08/04,          !- A863
    For: AllDays,            !- A864
    Until: 24:00,            !- A865
    19.6505555555556,        !- A866
    Through: 08/05,          !- A867
    For: AllDays,            !- A868
    Until: 24:00,            !- A869
    19.6644444444444,        !- A870
    Through: 08/06,          !- A871
    For: AllDays,            !- A872
    Until: 24:00,            !- A873
    19.6766666666667,        !- A874
    Through: 08/07,          !- A875
    For: AllDays,            !- A876
    Until: 24:00,            !- A877
    19.6872222222222,        !- A878
    Through: 08/08,          !- A879
    For: AllDays,            !- A880
    Until: 24:00,            !- A881
    19.6961111111111,        !- A882
    Through: 08/09,          !- A883
    For: AllDays,            !- A884
    Until: 24:00,            !- A885
    19.7033333333333,        !- A886
    Through: 08/10,          !- A887
    For: AllDays,            !- A888
    Until: 24:00,            !- A889
    19.7088888888889,        !- A890
    Through: 08/11,          !- A891
    For: AllDays,            !- A892
    Until: 24:00,            !- A893
    19.7127777777778,        !- A894
    Through: 08/12,          !- A895
    For: AllDays,            !- A896
    Until: 24:00,            !- A897
    19.7155555555556,        !- A898
    Through: 08/13,          !- A899
    For: AllDays,            !- A900
    Until: 24:00,            !- A901
    19.7161111111111,        !- A902
    Through: 08/14,          !- A903
    For: AllDays,            !- A904
    Until: 24:00,            !- A905
    19.715,                  !- A906
    Through: 08/15,          !- A907
    For: AllDays,            !- A908
    Until: 24:00,            !- A909
    19.7127777777778,        !- A910
    Through: 08/16,          !- A911
    For: AllDays,            !- A912
    Until: 24:00,            !- A913
    19.7088888888889,        !- A914
    Through: 08/17,          !- A915
    For: AllDays,            !- A916
    Until: 24:00,            !- A917
    19.7027777777778,        !- A918
    Through: 08/18,          !- A919
    For: AllDays,            !- A920
    Until: 24:00,            !- A921
    19.6955555555556,        !- A922
    Through: 08/19,          !- A923
    For: AllDays,            !- A924
    Until: 24:00,            !- A925
    19.6866666666667,        !- A926
    Through: 08/20,          !- A927
    For: AllDays,            !- A928
    Until: 24:00,            !- A929
    19.6761111111111,        !- A930
    Through: 08/21,          !- A931
    For: AllDays,            !- A932
    Until: 24:00,            !- A933
    19.6638888888889,        !- A934
    Through: 08/22,          !- A935
    For: AllDays,            !- A936
    Until: 24:00,            !- A937
    19.65,                   !- A938
    Through: 08/23,          !- A939
    For: AllDays,            !- A940
    Until: 24:00,            !- A941
    19.6344444444444,        !- A942
    Through: 08/24,          !- A943
    For: AllDays,            !- A944
    Until: 24:00,            !- A945
    19.6172222222222,        !- A946
    Through: 08/25,          !- A947
    For: AllDays,            !- A948
    Until: 24:00,            !- A949
    19.5988888888889,        !- A950
    Through: 08/26,          !- A951
    For: AllDays,            !- A952
    Until: 24:00,            !- A953
    19.5783333333333,        !- A954
    Through: 08/27,          !- A955
    For: AllDays,            !- A956
    Until: 24:00,            !- A957
    19.5566666666667,        !- A958
    Through: 08/28,          !- A959
    For: AllDays,            !- A960
    Until: 24:00,            !- A961
    19.5333333333333,        !- A962
    Through: 08/29,          !- A963
    For: AllDays,            !- A964
    Until: 24:00,            !- A965
    19.5083333333333,        !- A966
    Through: 08/30,          !- A967
    For: AllDays,            !- A968
    Until: 24:00,            !- A969
    19.4816666666667,        !- A970
    Through: 08/31,          !- A971
    For: AllDays,            !- A972
    Until: 24:00,            !- A973
    19.4533333333333,        !- A974
    Through: 09/01,          !- A975
    For: AllDays,            !- A976
    Until: 24:00,            !- A977
    19.4238888888889,        !- A978
    Through: 09/02,          !- A979
    For: AllDays,            !- A980
    Until: 24:00,            !- A981
    19.3922222222222,        !- A982
    Through: 09/03,          !- A983
    For: AllDays,            !- A984
    Until: 24:00,            !- A985
    19.3594444444444,        !- A986
    Through: 09/04,          !- A987
    For: AllDays,            !- A988
    Until: 24:00,            !- A989
    19.3255555555556,        !- A990
    Through: 09/05,          !- A991
    For: AllDays,            !- A992
    Until: 24:00,            !- A993
    19.2894444444444,        !- A994
    Through: 09/06,          !- A995
    For: AllDays,            !- A996
    Until: 24:00,            !- A997
    19.2522222222222,        !- A998
    Through: 09/07,          !- A999
    For: AllDays,            !- A1000
    Until: 24:00,            !- A1001
    19.2133333333333,        !- A1002
    Through: 09/08,          !- A1003
    For: AllDays,            !- A1004
    Until: 24:00,            !- A1005
    19.1733333333333,        !- A1006
    Through: 09/09,          !- A1007
    For: AllDays,            !- A1008
    Until: 24:00,            !- A1009
    19.1316666666667,        !- A1010
    Through: 09/10,          !- A1011
    For: AllDays,            !- A1012
    Until: 24:00,            !- A1013
    19.0883333333333,        !- A1014
    Through: 09/11,          !- A1015
    For: AllDays,            !- A1016
    Until: 24:00,            !- A1017
    19.0433333333333,        !- A1018
    Through: 09/12,          !- A1019
    For: AllDays,            !- A1020
    Until: 24:00,            !- A1021
    18.9972222222222,        !- A1022
    Through: 09/13,          !- A1023
    For: AllDays,            !- A1024
    Until: 24:00,            !- A1025
    18.95,                   !- A1026
    Through: 09/14,          !- A1027
    For: AllDays,            !- A1028
    Until: 24:00,            !- A1029
    18.9011111111111,        !- A1030
    Through: 09/15,          !- A1031
    For: AllDays,            !- A1032
    Until: 24:00,            !- A1033
    18.8505555555556,        !- A1034
    Through: 09/16,          !- A1035
    For: AllDays,            !- A1036
    Until: 24:00,            !- A1037
    18.7988888888889,        !- A1038
    Through: 09/17,          !- A1039
    For: AllDays,            !- A1040
    Until: 24:00,            !- A1041
    18.7461111111111,        !- A1042
    Through: 09/18,          !- A1043
    For: AllDays,            !- A1044
    Until: 24:00,            !- A1045
    18.6916666666667,        !- A1046
    Through: 09/19,          !- A1047
    For: AllDays,            !- A1048
    Until: 24:00,            !- A1049
    18.6355555555556,        !- A1050
    Through: 09/20,          !- A1051
    For: AllDays,            !- A1052
    Until: 24:00,            !- A1053
    18.5788888888889,        !- A1054
    Through: 09/21,          !- A1055
    For: AllDays,            !- A1056
    Until: 24:00,            !- A1057
    18.5205555555556,        !- A1058
    Through: 09/22,          !- A1059
    For: AllDays,            !- A1060
    Until: 24:00,            !- A1061
    18.4605555555556,        !- A1062
    Through: 09/23,          !- A1063
    For: AllDays,            !- A1064
    Until: 24:00,            !- A1065
    18.4,                    !- A1066
    Through: 09/24,          !- A1067
    For: AllDays,            !- A1068
    Until: 24:00,            !- A1069
    18.3377777777778,        !- A1070
    Through: 09/25,          !- A1071
    For: AllDays,            !- A1072
    Until: 24:00,            !- A1073
    18.2744444444444,        !- A1074
    Through: 09/26,          !- A1075
    For: AllDays,            !- A1076
    Until: 24:00,            !- A1077
    18.21,                   !- A1078
    Through: 09/27,          !- A1079
    For: AllDays,            !- A1080
    Until: 24:00,            !- A1081
    18.1444444444444,        !- A1082
    Through: 09/28,          !- A1083
    For: AllDays,            !- A1084
    Until: 24:00,            !- A1085
    18.0772222222222,        !- A1086
    Through: 09/29,          !- A1087
    For: AllDays,            !- A1088
    Until: 24:00,            !- A1089
    18.0094444444444,        !- A1090
    Through: 09/30,          !- A1091
    For: AllDays,            !- A1092
    Until: 24:00,            !- A1093
    17.94,                   !- A1094
    Through: 10/01,          !- A1095
    For: AllDays,            !- A1096
    Until: 24:00,            !- A1097
    17.87,                   !- A1098
    Through: 10/02,          !- A1099
    For: AllDays,            !- A1100
    Until: 24:00,            !- A1101
    17.7988888888889,        !- A1102
    Through: 10/03,          !- A1103
    For: AllDays,            !- A1104
    Until: 24:00,            !- A1105
    17.7261111111111,        !- A1106
    Through: 10/04,          !- A1107
    For: AllDays,            !- A1108
    Until: 24:00,            !- A1109
    17.6527777777778,        !- A1110
    Through: 10/05,          !- A1111
    For: AllDays,            !- A1112
    Until: 24:00,            !- A1113
    17.5783333333333,        !- A1114
    Through: 10/06,          !- A1115
    For: AllDays,            !- A1116
    Until: 24:00,            !- A1117
    17.5027777777778,        !- A1118
    Through: 10/07,          !- A1119
    For: AllDays,            !- A1120
    Until: 24:00,            !- A1121
    17.4266666666667,        !- A1122
    Through: 10/08,          !- A1123
    For: AllDays,            !- A1124
    Until: 24:00,            !- A1125
    17.3488888888889,        !- A1126
    Through: 10/09,          !- A1127
    For: AllDays,            !- A1128
    Until: 24:00,            !- A1129
    17.2705555555556,        !- A1130
    Through: 10/10,          !- A1131
    For: AllDays,            !- A1132
    Until: 24:00,            !- A1133
    17.1916666666667,        !- A1134
    Through: 10/11,          !- A1135
    For: AllDays,            !- A1136
    Until: 24:00,            !- A1137
    17.1111111111111,        !- A1138
    Through: 10/12,          !- A1139
    For: AllDays,            !- A1140
    Until: 24:00,            !- A1141
    17.0305555555556,        !- A1142
    Through: 10/13,          !- A1143
    For: AllDays,            !- A1144
    Until: 24:00,            !- A1145
    16.9483333333333,        !- A1146
    Through: 10/14,          !- A1147
    For: AllDays,            !- A1148
    Until: 24:00,            !- A1149
    16.8661111111111,        !- A1150
    Through: 10/15,          !- A1151
    For: AllDays,            !- A1152
    Until: 24:00,            !- A1153
    16.7827777777778,        !- A1154
    Through: 10/16,          !- A1155
    For: AllDays,            !- A1156
    Until: 24:00,            !- A1157
    16.6983333333333,        !- A1158
    Through: 10/17,          !- A1159
    For: AllDays,            !- A1160
    Until: 24:00,            !- A1161
    16.6133333333333,        !- A1162
    Through: 10/18,          !- A1163
    For: AllDays,            !- A1164
    Until: 24:00,            !- A1165
    16.5277777777778,        !- A1166
    Through: 10/19,          !- A1167
    For: AllDays,            !- A1168
    Until: 24:00,            !- A1169
    16.4416666666667,        !- A1170
    Through: 10/20,          !- A1171
    For: AllDays,            !- A1172
    Until: 24:00,            !- A1173
    16.3544444444444,        !- A1174
    Through: 10/21,          !- A1175
    For: AllDays,            !- A1176
    Until: 24:00,            !- A1177
    16.2672222222222,        !- A1178
    Through: 10/22,          !- A1179
    For: AllDays,            !- A1180
    Until: 24:00,            !- A1181
    16.1788888888889,        !- A1182
    Through: 10/23,          !- A1183
    For: AllDays,            !- A1184
    Until: 24:00,            !- A1185
    16.09,                   !- A1186
    Through: 10/24,          !- A1187
    For: AllDays,            !- A1188
    Until: 24:00,            !- A1189
    16.0005555555556,        !- A1190
    Through: 10/25,          !- A1191
    For: AllDays,            !- A1192
    Until: 24:00,            !- A1193
    15.9105555555556,        !- A1194
    Through: 10/26,          !- A1195
    For: AllDays,            !- A1196
    Until: 24:00,            !- A1197
    15.8205555555556,        !- A1198
    Through: 10/27,          !- A1199
    For: AllDays,            !- A1200
    Until: 24:00,            !- A1201
    15.7294444444444,        !- A1202
    Through: 10/28,          !- A1203
    For: AllDays,            !- A1204
    Until: 24:00,            !- A1205
    15.6383333333333,        !- A1206
    Through: 10/29,          !- A1207
    For: AllDays,            !- A1208
    Until: 24:00,            !- A1209
    15.5466666666667,        !- A1210
    Through: 10/30,          !- A1211
    For: AllDays,            !- A1212
    Until: 24:00,            !- A1213
    15.4544444444444,        !- A1214
    Through: 10/31,          !- A1215
    For: AllDays,            !- A1216
    Until: 24:00,            !- A1217
    15.3616666666667,        !- A1218
    Through: 11/01,          !- A1219
    For: AllDays,            !- A1220
    Until: 24:00,            !- A1221
    15.2688888888889,        !- A1222
    Through: 11/02,          !- A1223
    For: AllDays,            !- A1224
    Until: 24:00,            !- A1225
    15.1761111111111,        !- A1226
    Through: 11/03,          !- A1227
    For: AllDays,            !- A1228
    Until: 24:00,            !- A1229
    15.0822222222222,        !- A1230
    Through: 11/04,          !- A1231
    For: AllDays,            !- A1232
    Until: 24:00,            !- A1233
    14.9888888888889,        !- A1234
    Through: 11/05,          !- A1235
    For: AllDays,            !- A1236
    Until: 24:00,            !- A1237
    14.895,                  !- A1238
    Through: 11/06,          !- A1239
    For: AllDays,            !- A1240
    Until: 24:00,            !- A1241
    14.8005555555556,        !- A1242
    Through: 11/07,          !- A1243
    For: AllDays,            !- A1244
    Until: 24:00,            !- A1245
    14.7061111111111,        !- A1246
    Through: 11/08,          !- A1247
    For: AllDays,            !- A1248
    Until: 24:00,            !- A1249
    14.6116666666667,        !- A1250
    Through: 11/09,          !- A1251
    For: AllDays,            !- A1252
    Until: 24:00,            !- A1253
    14.5172222222222,        !- A1254
    Through: 11/10,          !- A1255
    For: AllDays,            !- A1256
    Until: 24:00,            !- A1257
    14.4227777777778,        !- A1258
    Through: 11/11,          !- A1259
    For: AllDays,            !- A1260
    Until: 24:00,            !- A1261
    14.3277777777778,        !- A1262
    Through: 11/12,          !- A1263
    For: AllDays,            !- A1264
    Until: 24:00,            !- A1265
    14.2333333333333,        !- A1266
    Through: 11/13,          !- A1267
    For: AllDays,            !- A1268
    Until: 24:00,            !- A1269
    14.1383333333333,        !- A1270
    Through: 11/14,          !- A1271
    For: AllDays,            !- A1272
    Until: 24:00,            !- A1273
    14.0433333333333,        !- A1274
    Through: 11/15,          !- A1275
    For: AllDays,            !- A1276
    Until: 24:00,            !- A1277
    13.9488888888889,        !- A1278
    Through: 11/16,          !- A1279
    For: AllDays,            !- A1280
    Until: 24:00,            !- A1281
    13.8544444444444,        !- A1282
    Through: 11/17,          !- A1283
    For: AllDays,            !- A1284
    Until: 24:00,            !- A1285
    13.76,                   !- A1286
    Through: 11/18,          !- A1287
    For: AllDays,            !- A1288
    Until: 24:00,            !- A1289
    13.6655555555556,        !- A1290
    Through: 11/19,          !- A1291
    For: AllDays,            !- A1292
    Until: 24:00,            !- A1293
    13.5711111111111,        !- A1294
    Through: 11/20,          !- A1295
    For: AllDays,            !- A1296
    Until: 24:00,            !- A1297
    13.4772222222222,        !- A1298
    Through: 11/21,          !- A1299
    For: AllDays,            !- A1300
    Until: 24:00,            !- A1301
    13.3833333333333,        !- A1302
    Through: 11/22,          !- A1303
    For: AllDays,            !- A1304
    Until: 24:00,            !- A1305
    13.2894444444444,        !- A1306
    Through: 11/23,          !- A1307
    For: AllDays,            !- A1308
    Until: 24:00,            !- A1309
    13.1961111111111,        !- A1310
    Through: 11/24,          !- A1311
    For: AllDays,            !- A1312
    Until: 24:00,            !- A1313
    13.1033333333333,        !- A1314
    Through: 11/25,          !- A1315
    For: AllDays,            !- A1316
    Until: 24:00,            !- A1317
    13.0105555555556,        !- A1318
    Through: 11/26,          !- A1319
    For: AllDays,            !- A1320
    Until: 24:00,            !- A1321
    12.9183333333333,        !- A1322
    Through: 11/27,          !- A1323
    For: AllDays,            !- A1324
    Until: 24:00,            !- A1325
    12.8266666666667,        !- A1326
    Through: 11/28,          !- A1327
    For: AllDays,            !- A1328
    Until: 24:00,            !- A1329
    12.735,                  !- A1330
    Through: 11/29,          !- A1331
    For: AllDays,            !- A1332
    Until: 24:00,            !- A1333
    12.6438888888889,        !- A1334
    Through: 11/30,          !- A1335
    For: AllDays,            !- A1336
    Until: 24:00,            !- A1337
    12.5533333333333,        !- A1338
    Through: 12/01,          !- A1339
    For: AllDays,            !- A1340
    Until: 24:00,            !- A1341
    12.4627777777778,        !- A1342
    Through: 12/02,          !- A1343
    For: AllDays,            !- A1344
    Until: 24:00,            !- A1345
    12.3733333333333,        !- A1346
    Through: 12/03,          !- A1347
    For: AllDays,            !- A1348
    Until: 24:00,            !- A1349
    12.2844444444444,        !- A1350
    Through: 12/04,          !- A1351
    For: AllDays,            !- A1352
    Until: 24:00,            !- A1353
    12.1955555555556,        !- A1354
    Through: 12/05,          !- A1355
    For: AllDays,            !- A1356
    Until: 24:00,            !- A1357
    12.1077777777778,        !- A1358
    Through: 12/06,          !- A1359
    For: AllDays,            !- A1360
    Until: 24:00,            !- A1361
    12.0205555555556,        !- A1362
    Through: 12/07,          !- A1363
    For: AllDays,            !- A1364
    Until: 24:00,            !- A1365
    11.9338888888889,        !- A1366
    Through: 12/08,          !- A1367
    For: AllDays,            !- A1368
    Until: 24:00,            !- A1369
    11.8477777777778,        !- A1370
    Through: 12/09,          !- A1371
    For: AllDays,            !- A1372
    Until: 24:00,            !- A1373
    11.7627777777778,        !- A1374
    Through: 12/10,          !- A1375
    For: AllDays,            !- A1376
    Until: 24:00,            !- A1377
    11.6783333333333,        !- A1378
    Through: 12/11,          !- A1379
    For: AllDays,            !- A1380
    Until: 24:00,            !- A1381
    11.5944444444444,        !- A1382
    Through: 12/12,          !- A1383
    For: AllDays,            !- A1384
    Until: 24:00,            !- A1385
    11.5111111111111,        !- A1386
    Through: 12/13,          !- A1387
    For: AllDays,            !- A1388
    Until: 24:00,            !- A1389
    11.4288888888889,        !- A1390
    Through: 12/14,          !- A1391
    For: AllDays,            !- A1392
    Until: 24:00,            !- A1393
    11.3477777777778,        !- A1394
    Through: 12/15,          !- A1395
    For: AllDays,            !- A1396
    Until: 24:00,            !- A1397
    11.2672222222222,        !- A1398
    Through: 12/16,          !- A1399
    For: AllDays,            !- A1400
    Until: 24:00,            !- A1401
    11.1872222222222,        !- A1402
    Through: 12/17,          !- A1403
    For: AllDays,            !- A1404
    Until: 24:00,            !- A1405
    11.1088888888889,        !- A1406
    Through: 12/18,          !- A1407
    For: AllDays,            !- A1408
    Until: 24:00,            !- A1409
    11.0305555555556,        !- A1410
    Through: 12/19,          !- A1411
    For: AllDays,            !- A1412
    Until: 24:00,            !- A1413
    10.9538888888889,        !- A1414
    Through: 12/20,          !- A1415
    For: AllDays,            !- A1416
    Until: 24:00,            !- A1417
    10.8777777777778,        !- A1418
    Through: 12/21,          !- A1419
    For: AllDays,            !- A1420
    Until: 24:00,            !- A1421
    10.8027777777778,        !- A1422
    Through: 12/22,          !- A1423
    For: AllDays,            !- A1424
    Until: 24:00,            !- A1425
    10.7288888888889,        !- A1426
    Through: 12/23,          !- A1427
    For: AllDays,            !- A1428
    Until: 24:00,            !- A1429
    10.6561111111111,        !- A1430
    Through: 12/24,          !- A1431
    For: AllDays,            !- A1432
    Until: 24:00,            !- A1433
    10.5838888888889,        !- A1434
    Through: 12/25,          !- A1435
    For: AllDays,            !- A1436
    Until: 24:00,            !- A1437
    10.5133333333333,        !- A1438
    Through: 12/26,          !- A1439
    For: AllDays,            !- A1440
    Until: 24:00,            !- A1441
    10.4433333333333,        !- A1442
    Through: 12/27,          !- A1443
    For: AllDays,            !- A1444
    Until: 24:00,            !- A1445
    10.375,                  !- A1446
    Through: 12/28,          !- A1447
    For: AllDays,            !- A1448
    Until: 24:00,            !- A1449
    10.3072222222222,        !- A1450
    Through: 12/29,          !- A1451
    For: AllDays,            !- A1452
    Until: 24:00,            !- A1453
    10.2411111111111,        !- A1454
    Through: 12/30,          !- A1455
    For: AllDays,            !- A1456
    Until: 24:00,            !- A1457
    10.1761111111111,        !- A1458
    Through: 12/31,          !- A1459
    For: AllDays,            !- A1460
    Until: 24:00,            !- A1461
    10.1122222222222;        !- A1462


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    occupants activity schedule,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    117.228428068889;        !- Hourly Value

Schedule:Constant,
    fridge schedule,         !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    mech vent house fan schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    mech vent house fan cfis schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always On Discrete,      !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    boiler hydronic heat supply setpoint,  !- Name
    Temperature,             !- Schedule Type Limits Name
    82.2222222222222;        !- Hourly Value

Schedule:Constant,
    central ac auto fan schedule,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    dhw temp,                !- Name
    Temperature,             !- Schedule Type Limits Name
    52.6666666666667;        !- Hourly Value

Schedule:Constant,
    mixed water temperature schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    40.5555555555556;        !- Hourly Value

Schedule:Constant,
    Sequential Fraction Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Sequential Fraction Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Sequential Fraction Schedule 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Sequential Fraction Schedule 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    water heater setpoint,   !- Name
    Temperature,             !- Schedule Type Limits Name
    52.6666666666667;        !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    ceiling stud and cavity, !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    1.05180714082162,        !- Conductivity {W/m-K}
    20.9862,                 !- Density {kg/m3}
    1087.66114503817,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    door material,           !- Name
    Rough,                   !- Roughness
    0.04445,                 !- Thickness {m}
    0.0716541300028385,      !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    floor covering,          !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    9.015625,                !- Conductivity {W/m-K}
    54.468,                  !- Density {kg/m3}
    1339.84,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    floor stud and cavity,   !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    2.00347222222222,        !- Conductivity {W/m-K}
    50.32683,                !- Density {kg/m3}
    1063.80987585548,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    furniture material conditioned space 1,  !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    640.8,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    gypsum board,            !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1602906,               !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    gypsum board 1,          !- Name
    Rough,                   !- Roughness
    0.00254,                 !- Thickness {m}
    0.1602906,               !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    osb sheathing 0.5 in.,   !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    osb sheathing 0.5 in. 1, !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.92,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    wall rigid ins,          !- Name
    Rough,                   !- Roughness
    0.051816,                !- Thickness {m}
    0.029427,                !- Conductivity {W/m-K}
    32.04,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    wall rigid ins 1,        !- Name
    Rough,                   !- Roughness
    0.5129784,               !- Thickness {m}
    0.029427,                !- Conductivity {W/m-K}
    32.04,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    wall stud and cavity,    !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.0823011851264537,      !- Conductivity {W/m-K}
    139.0536,                !- Density {kg/m3}
    1170.23755760369,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    wall stud and cavity 1,  !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.506836069164873,       !- Conductivity {W/m-K}
    139.0536,                !- Density {kg/m3}
    1170.23755760369,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    wall stud and cavity 2,  !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.380278417457636,       !- Conductivity {W/m-K}
    52.34794524,             !- Density {kg/m3}
    1209.88641434781,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    wall stud and cavity 3,  !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.391763531157105,       !- Conductivity {W/m-K}
    83.034082224,            !- Density {kg/m3}
    1211.67419087611,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    wood siding,             !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.1024175,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    1172.36,                 !- Specific Heat {J/kg-K}
    0.92,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    wood siding 1,           !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.1024175,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    1172.36,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    wood siding 2,           !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.1024175,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    1172.36,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    WindowMaterial,          !- Name
    1.87374,                 !- U-Factor {W/m2-K}
    0.45;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    AdiabaticWallConstruction,  !- Name
    wood siding 1,           !- Outside Layer
    wall rigid ins 1,        !- Layer 2
    wall stud and cavity 2,  !- Layer 3
    gypsum board;            !- Layer 4

Construction,
    AdiabaticWallConstruction 1,  !- Name
    wood siding 2,           !- Outside Layer
    wall rigid ins 1,        !- Layer 2
    wall stud and cavity 2,  !- Layer 3
    gypsum board;            !- Layer 4

Construction,
    Door,                    !- Name
    door material;           !- Outside Layer

Construction,
    Floor1 construction,     !- Name
    floor stud and cavity,   !- Outside Layer
    floor covering;          !- Layer 2

Construction,
    Floor2 construction,     !- Name
    ceiling stud and cavity, !- Outside Layer
    gypsum board 1;          !- Layer 2

Construction,
    furniture construction conditioned space 1,  !- Name
    furniture material conditioned space 1;  !- Outside Layer

Construction,
    PartitionWallConstruction,  !- Name
    gypsum board,            !- Outside Layer
    wall stud and cavity 3,  !- Layer 2
    gypsum board;            !- Layer 3

Construction,
    Wall1 construction,      !- Name
    wood siding,             !- Outside Layer
    wall rigid ins,          !- Layer 2
    osb sheathing 0.5 in.,   !- Layer 3
    wall stud and cavity,    !- Layer 4
    gypsum board;            !- Layer 5

Construction,
    Wall2 construction,      !- Name
    osb sheathing 0.5 in. 1, !- Outside Layer
    wall stud and cavity 1,  !- Layer 2
    gypsum board;            !- Layer 3

Construction,
    WindowConstruction,      !- Name
    WindowMaterial;          !- Outside Layer

Construction,
    WindowConstruction 1,    !- Name
    WindowMaterial;          !- Outside Layer

Construction,
    WindowConstruction 2,    !- Name
    WindowMaterial;          !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: SPACE ===========

Space,
    conditioned space 1,     !- Name
    conditioned space,       !- Zone Name
    ,                        !- Ceiling Height {m}
    203.8812954624,          !- Volume {m3}
    ,                        !- Floor Area {m2}
    ;                        !- Space Type


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    conditioned space,       !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    203.8812954624,          !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Floor1,                  !- Name
    Floor,                   !- Surface Type
    Floor1 construction,     !- Construction Name
    conditioned space,       !- Zone Name
    conditioned space 1,     !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,                  !- Vertex 1 X-coordinate {m}
    -4.572,                  !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    -4.572,                  !- Vertex 2 X-coordinate {m}
    4.572,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    4.572,                   !- Vertex 3 X-coordinate {m}
    4.572,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    4.572,                   !- Vertex 4 X-coordinate {m}
    -4.572,                  !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Floor2,                  !- Name
    Ceiling,                 !- Surface Type
    Floor2 construction,     !- Construction Name
    conditioned space,       !- Zone Name
    conditioned space 1,     !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,                   !- Vertex 1 X-coordinate {m}
    -4.572,                  !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    4.572,                   !- Vertex 2 X-coordinate {m}
    4.572,                   !- Vertex 2 Y-coordinate {m}
    3.048,                   !- Vertex 2 Z-coordinate {m}
    -4.572,                  !- Vertex 3 X-coordinate {m}
    4.572,                   !- Vertex 3 Y-coordinate {m}
    3.048,                   !- Vertex 3 Z-coordinate {m}
    -4.572,                  !- Vertex 4 X-coordinate {m}
    -4.572,                  !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    surface Door1,           !- Name
    Wall,                    !- Surface Type
    AdiabaticWallConstruction 1,  !- Construction Name
    conditioned space,       !- Zone Name
    conditioned space 1,     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.0056597272463,       !- Vertex 1 X-coordinate {m}
    -10.9204506,             !- Vertex 1 Y-coordinate {m}
    3.04715215573205,        !- Vertex 1 Z-coordinate {m}
    -10.0056597272463,       !- Vertex 2 X-coordinate {m}
    -10.9204506,             !- Vertex 2 Y-coordinate {m}
    5.08186384426795,        !- Vertex 2 Z-coordinate {m}
    -10.921298444268,        !- Vertex 3 X-coordinate {m}
    -10.9204506,             !- Vertex 3 Y-coordinate {m}
    5.08186384426795,        !- Vertex 3 Z-coordinate {m}
    -10.921298444268,        !- Vertex 4 X-coordinate {m}
    -10.9204506,             !- Vertex 4 Y-coordinate {m}
    3.04715215573205;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    surface Window1,         !- Name
    Wall,                    !- Surface Type
    AdiabaticWallConstruction,  !- Construction Name
    conditioned space,       !- Zone Name
    conditioned space 1,     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.22995126918589,        !- Vertex 1 X-coordinate {m}
    10.9204506,              !- Vertex 1 Y-coordinate {m}
    3.04736066918589,        !- Vertex 1 Z-coordinate {m}
    8.22995126918589,        !- Vertex 2 X-coordinate {m}
    10.9204506,              !- Vertex 2 Y-coordinate {m}
    4.26783933081411,        !- Vertex 2 Z-coordinate {m}
    10.9210899308141,        !- Vertex 3 X-coordinate {m}
    10.9204506,              !- Vertex 3 Y-coordinate {m}
    4.26783933081411,        !- Vertex 3 Z-coordinate {m}
    10.9210899308141,        !- Vertex 4 X-coordinate {m}
    10.9204506,              !- Vertex 4 Y-coordinate {m}
    3.04736066918589;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    surface Window2,         !- Name
    Wall,                    !- Surface Type
    AdiabaticWallConstruction,  !- Construction Name
    conditioned space,       !- Zone Name
    conditioned space 1,     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.38697784070013,       !- Vertex 1 X-coordinate {m}
    -10.9204506,             !- Vertex 1 Y-coordinate {m}
    3.04736066918589,        !- Vertex 1 Z-coordinate {m}
    -6.38697784070013,       !- Vertex 2 X-coordinate {m}
    -10.9204506,             !- Vertex 2 Y-coordinate {m}
    4.26783933081411,        !- Vertex 2 Z-coordinate {m}
    -9.07811650232835,       !- Vertex 3 X-coordinate {m}
    -10.9204506,             !- Vertex 3 Y-coordinate {m}
    4.26783933081411,        !- Vertex 3 Z-coordinate {m}
    -9.07811650232835,       !- Vertex 4 X-coordinate {m}
    -10.9204506,             !- Vertex 4 Y-coordinate {m}
    3.04736066918589;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    surface Window3,         !- Name
    Wall,                    !- Surface Type
    AdiabaticWallConstruction,  !- Construction Name
    conditioned space,       !- Zone Name
    conditioned space 1,     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.9204506,             !- Vertex 1 X-coordinate {m}
    6.88899451219333,        !- Vertex 1 Y-coordinate {m}
    3.04752391219333,        !- Vertex 1 Z-coordinate {m}
    -10.9204506,             !- Vertex 2 X-coordinate {m}
    6.88899451219333,        !- Vertex 2 Y-coordinate {m}
    4.26767608780667,        !- Vertex 2 Z-coordinate {m}
    -10.9204506,             !- Vertex 3 X-coordinate {m}
    10.9209266878067,        !- Vertex 3 Y-coordinate {m}
    4.26767608780667,        !- Vertex 3 Z-coordinate {m}
    -10.9204506,             !- Vertex 4 X-coordinate {m}
    10.9209266878067,        !- Vertex 4 Y-coordinate {m}
    3.04752391219333;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall1:0,                 !- Name
    Wall,                    !- Surface Type
    Wall1 construction,      !- Construction Name
    conditioned space,       !- Zone Name
    conditioned space 1,     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.1352002,               !- Vertex 1 X-coordinate {m}
    10.9204506,              !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    2.1352002,               !- Vertex 2 X-coordinate {m}
    10.9204506,              !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    7.3015602,               !- Vertex 3 X-coordinate {m}
    10.9204506,              !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    7.3015602,               !- Vertex 4 X-coordinate {m}
    10.9204506,              !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall1:180,               !- Name
    Wall,                    !- Surface Type
    Wall1 construction,      !- Construction Name
    conditioned space,       !- Zone Name
    conditioned space 1,     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.292226771514241,      !- Vertex 1 X-coordinate {m}
    -10.9204506,             !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    -0.292226771514241,      !- Vertex 2 X-coordinate {m}
    -10.9204506,             !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    -5.45858677151424,       !- Vertex 3 X-coordinate {m}
    -10.9204506,             !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    -5.45858677151424,       !- Vertex 4 X-coordinate {m}
    -10.9204506,             !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall1:270,               !- Name
    Wall,                    !- Surface Type
    Wall1 construction,      !- Construction Name
    conditioned space,       !- Zone Name
    conditioned space 1,     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.9204506,             !- Vertex 1 X-coordinate {m}
    0.794080199999999,       !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    -10.9204506,             !- Vertex 2 X-coordinate {m}
    0.794080199999999,       !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    -10.9204506,             !- Vertex 3 X-coordinate {m}
    5.9604402,               !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    -10.9204506,             !- Vertex 4 X-coordinate {m}
    5.9604402,               !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall1:90,                !- Name
    Wall,                    !- Surface Type
    Wall1 construction,      !- Construction Name
    conditioned space,       !- Zone Name
    conditioned space 1,     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.9204506,              !- Vertex 1 X-coordinate {m}
    -5.7540906,              !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    10.9204506,              !- Vertex 2 X-coordinate {m}
    -5.7540906,              !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    10.9204506,              !- Vertex 3 X-coordinate {m}
    -10.9204506,             !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    10.9204506,              !- Vertex 4 X-coordinate {m}
    -10.9204506,             !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall2,                   !- Name
    Wall,                    !- Surface Type
    Wall2 construction,      !- Construction Name
    conditioned space,       !- Zone Name
    conditioned space 1,     !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.9914202,              !- Vertex 1 X-coordinate {m}
    10.9204506,              !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    -9.9914202,              !- Vertex 2 X-coordinate {m}
    10.9204506,              !- Vertex 2 Y-coordinate {m}
    5.4864,                  !- Vertex 2 Z-coordinate {m}
    1.2061698,               !- Vertex 3 X-coordinate {m}
    10.9204506,              !- Vertex 3 Y-coordinate {m}
    5.4864,                  !- Vertex 3 Z-coordinate {m}
    1.2061698,               !- Vertex 4 X-coordinate {m}
    10.9204506,              !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Door1,                   !- Name
    Door,                    !- Surface Type
    Door,                    !- Construction Name
    surface Door1,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.0065075715142,       !- Vertex 1 X-coordinate {m}
    -10.9204506,             !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    -10.0065075715142,       !- Vertex 2 X-coordinate {m}
    -10.9204506,             !- Vertex 2 Y-coordinate {m}
    5.081016,                !- Vertex 2 Z-coordinate {m}
    -10.9204506,             !- Vertex 3 X-coordinate {m}
    -10.9204506,             !- Vertex 3 Y-coordinate {m}
    5.081016,                !- Vertex 3 Z-coordinate {m}
    -10.9204506,             !- Vertex 4 X-coordinate {m}
    -10.9204506,             !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window1,                 !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    surface Window1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.2305906,               !- Vertex 1 X-coordinate {m}
    10.9204506,              !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    8.2305906,               !- Vertex 2 X-coordinate {m}
    10.9204506,              !- Vertex 2 Y-coordinate {m}
    4.2672,                  !- Vertex 2 Z-coordinate {m}
    10.9204506,              !- Vertex 3 X-coordinate {m}
    10.9204506,              !- Vertex 3 Y-coordinate {m}
    4.2672,                  !- Vertex 3 Z-coordinate {m}
    10.9204506,              !- Vertex 4 X-coordinate {m}
    10.9204506,              !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window2,                 !- Name
    Window,                  !- Surface Type
    WindowConstruction 1,    !- Construction Name
    surface Window2,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.38761717151424,       !- Vertex 1 X-coordinate {m}
    -10.9204506,             !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    -6.38761717151424,       !- Vertex 2 X-coordinate {m}
    -10.9204506,             !- Vertex 2 Y-coordinate {m}
    4.2672,                  !- Vertex 2 Z-coordinate {m}
    -9.07747717151424,       !- Vertex 3 X-coordinate {m}
    -10.9204506,             !- Vertex 3 Y-coordinate {m}
    4.2672,                  !- Vertex 3 Z-coordinate {m}
    -9.07747717151424,       !- Vertex 4 X-coordinate {m}
    -10.9204506,             !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window3,                 !- Name
    Window,                  !- Surface Type
    WindowConstruction 2,    !- Construction Name
    surface Window3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.9204506,             !- Vertex 1 X-coordinate {m}
    6.8894706,               !- Vertex 1 Y-coordinate {m}
    3.048,                   !- Vertex 1 Z-coordinate {m}
    -10.9204506,             !- Vertex 2 X-coordinate {m}
    6.8894706,               !- Vertex 2 Y-coordinate {m}
    4.2672,                  !- Vertex 2 Z-coordinate {m}
    -10.9204506,             !- Vertex 3 X-coordinate {m}
    10.9204506,              !- Vertex 3 Y-coordinate {m}
    4.2672,                  !- Vertex 3 Z-coordinate {m}
    -10.9204506,             !- Vertex 4 X-coordinate {m}
    10.9204506,              !- Vertex 4 Y-coordinate {m}
    3.048;                   !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    furniture mass conditioned space 1,  !- Name
    furniture construction conditioned space 1,  !- Construction Name
    conditioned space,       !- Zone or ZoneList Name
    conditioned space 1,     !- Space or SpaceList Name
    33.4450944;              !- Surface Area {m2}

InternalMass,
    partition wall mass,     !- Name
    PartitionWallConstruction,  !- Construction Name
    conditioned space,       !- Zone or ZoneList Name
    conditioned space 1,     !- Space or SpaceList Name
    83.612736;               !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:INCIDENTSOLARMULTIPLIER ===========

SurfaceProperty:IncidentSolarMultiplier,
    Window1,                 !- Surface Name
    1,                       !- Incident Solar Multiplier {dimensionless}
    trans schedule winter=0.85 summer=0.7;  !- Incident Solar Multiplier Schedule Name

SurfaceProperty:IncidentSolarMultiplier,
    Window2,                 !- Surface Name
    1,                       !- Incident Solar Multiplier {dimensionless}
    trans schedule winter=0.85 summer=0.7;  !- Incident Solar Multiplier Schedule Name

SurfaceProperty:IncidentSolarMultiplier,
    Window3,                 !- Surface Name
    1,                       !- Incident Solar Multiplier {dimensionless}
    trans schedule winter=0.85 summer=0.7;  !- Incident Solar Multiplier Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    occupants,               !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    occupants schedule,      !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.314170909090909,       !- Fraction Radiant
    0.563030303030303,       !- Sensible Heat Fraction
    occupants activity schedule,  !- Activity Level Schedule Name
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;       !- Mean Radiant Temperature Calculation Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    interior lighting,       !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    interior lighting schedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    214.762680488708,        !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    interior lighting;       !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    clothes dryer,           !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    clothes dryer schedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    98.3800120427115,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.015,                   !- Fraction Latent
    0.081,                   !- Fraction Radiant
    0.85,                    !- Fraction Lost
    clothes dryer;           !- End-Use Subcategory

ElectricEquipment,
    clothes washer,          !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    clothes washer schedule, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    25.2249705337425,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.03,                    !- Fraction Latent
    0.162,                   !- Fraction Radiant
    0.7,                     !- Fraction Lost
    clothes washer;          !- End-Use Subcategory

ElectricEquipment,
    cooking range,           !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    cooking range schedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    164.471232876712,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0799999999999999,      !- Fraction Latent
    0.432,                   !- Fraction Radiant
    0.2,                     !- Fraction Lost
    cooking range;           !- End-Use Subcategory

ElectricEquipment,
    dishwasher,              !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    dishwasher schedule,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    28.4013402782189,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.18,                    !- Fraction Radiant
    0.4,                     !- Fraction Lost
    dishwasher;              !- End-Use Subcategory

ElectricEquipment,
    fridge,                  !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    fridge schedule,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    74.2009132420091,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    fridge;                  !- End-Use Subcategory

ElectricEquipment,
    mech vent house fan,     !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    mech vent house fan schedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    mech vent;               !- End-Use Subcategory

ElectricEquipment,
    mech vent house fan cfis,!- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    mech vent house fan cfis schedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    mech vent;               !- End-Use Subcategory

ElectricEquipment,
    misc plug loads,         !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    misc plug loads schedule,!- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    114.435616438356,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.045,                   !- Fraction Latent
    0.513,                   !- Fraction Radiant
    0.1,                     !- Fraction Lost
    misc plug loads;         !- End-Use Subcategory

ElectricEquipment,
    misc tv,                 !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    misc tv schedule,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    224.219178082192,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    misc tv;                 !- End-Use Subcategory

ElectricEquipment,
    whole house fan,         !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    whole house fan;         !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

OtherEquipment,
    general water use latent,!- Name
    None,                    !- Fuel Type
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    general water use schedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    53.2715284252048,        !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    1,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    general water use latent;!- End-Use Subcategory

OtherEquipment,
    general water use sensible,  !- Name
    None,                    !- Fuel Type
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    general water use schedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    -52.5013376527922,       !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    general water use sensible;  !- End-Use Subcategory

OtherEquipment,
    mech vent house fan latent load equip,  !- Name
    None,                    !- Fuel Type
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    1,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    mech vent house fan;     !- End-Use Subcategory

OtherEquipment,
    mech vent house fan sensible load equip,  !- Name
    None,                    !- Fuel Type
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    mech vent house fan;     !- End-Use Subcategory

OtherEquipment,
    water heater energy adjustment1,  !- Name
    Electricity,             !- Fuel Type
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0.01,                    !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    water heater energy adjustment1;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    infil flow,              !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    natural vent flow,       !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    whole house fan flow,    !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
    exterior lighting,       !- Name
    exterior lighting schedule,  !- Schedule Name
    13.9041095890411,        !- Design Level {W}
    ,                        !- Control Option
    exterior lighting;       !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    central ac airloop,      !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    boiler hydronic heat loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.2222222222222,        !- Design Loop Exit Temperature {C}
    11.1111111111111,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

Sizing:Plant,
    dhw loop,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    52.6666666666667,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    conditioned space Thermostat,  !- Name
    conditioned space,       !- Zone or ZoneList Name
    conditioned space Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    conditioned space temperature setpoint,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    conditioned space temperature setpoint,  !- Name
    heating setpoint,        !- Heating Setpoint Temperature Schedule Name
    cooling setpoint;        !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:CONVECTIVE:WATER ===========

ZoneHVAC:Baseboard:Convective:Water,
    boiler baseboard,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 23,                 !- Inlet Node Name
    Node 24,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    2000.84966854304,        !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    120.445176135099,        !- U-Factor Times Area Value {W/K}
    8.20630484939178e-05,    !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    central ac terminal,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 8,                  !- Air Inlet Node Name
    Node 6,                  !- Air Outlet Node Name
    0.1420561804032;         !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ADU central ac terminal, !- Name
    Node 6,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    central ac terminal;     !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    conditioned space Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU central ac terminal, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Sequential Fraction Schedule 1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Sequential Fraction Schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 2 Object Type
    boiler baseboard,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Sequential Fraction Schedule 3,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Sequential Fraction Schedule 2;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    conditioned space,       !- Zone Name
    conditioned space Equipment List,  !- Zone Conditioning Equipment List Name
    conditioned space Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    conditioned space Return Node List;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:SYSTEMMODEL ===========

Fan:SystemModel,
    central ac supply fan,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 2,                  !- Air Inlet Node Name
    central ac unitary system Fan - Cooling Coil Node,  !- Air Outlet Node Name
    0.1420561804032,         !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.2,                     !- Electric Power Minimum Flow Rate Fraction
    794.580001233493,        !- Design Pressure Rise {Pa}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    Autosize,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    840,                     !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    1.66667,                 !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.75,                    !- Fan Total Efficiency
    ,                        !- Electric Power Function of Flow Fraction Curve Name
    ,                        !- Night Ventilation Mode Pressure Rise {Pa}
    ,                        !- Night Ventilation Mode Flow Fraction
    ,                        !- Motor Loss Zone Name
    0,                       !- Motor Loss Radiative Fraction
    supply fan,              !- End-Use Subcategory
    1,                       !- Number of Speeds
    1,                       !- Speed 1 Flow Fraction
    1;                       !- Speed 1 Electric Power Fraction


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    central ac clg coil,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    2716.67395224293,        !- Gross Rated Total Cooling Capacity {W}
    0.730031800184905,       !- Gross Rated Sensible Heat Ratio
    3.62214,                 !- Gross Rated Cooling COP {W/W}
    0.139794820631735,       !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    central ac unitary system Fan - Cooling Coil Node,  !- Air Inlet Node Name
    Node 3,                  !- Air Outlet Node Name
    Cool-CAP-fT1,            !- Total Cooling Capacity Function of Temperature Curve Name
    Cool-CAP-fFF1,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT1,            !- Energy Input Ratio Function of Temperature Curve Name
    Cool-EIR-fFF1,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR1,          !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    1000,                    !- Nominal Time for Condensate Removal to Begin {s}
    1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    3,                       !- Maximum Cycling Rate {cycles/hr}
    45,                      !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    50,                      !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYSYSTEM ===========

AirLoopHVAC:UnitarySystem,
    central ac unitary system,  !- Name
    Load,                    !- Control Type
    conditioned space,       !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete,      !- Availability Schedule Name
    Node 2,                  !- Air Inlet Node Name
    Node 3,                  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    central ac supply fan,   !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    central ac auto fan schedule,  !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Heating Coil Object Type
    ,                        !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    central ac clg coil,     !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    0.1420561804032,         !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    None,                    !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    Yes,                     !- No Load Supply Air Flow Rate Control Set To Low Speed
    48.8888888888889,        !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    central ac airloop,      !- Name
    ,                        !- Controller List Name
    central ac airloopAvailability Manager List,  !- Availability Manager List Name
    0.1420561804032,         !- Design Supply Air Flow Rate {m3/s}
    central ac airloop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 2,                  !- Supply Side Inlet Node Name
    Node 5,                  !- Demand Side Outlet Node Name
    central ac airloop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    central ac airloop Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    central ac zone splitter,!- Name
    Node 4,                  !- Inlet Node Name
    Node 8;                  !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    central ac airloop Node 4 Supply Path,  !- Name
    Node 4,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    central ac zone splitter;!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    central ac zone mixer,   !- Name
    Node 5,                  !- Outlet Node Name
    Node 7;                  !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    central ac airloop Return Path,  !- Name
    Node 5,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    central ac zone mixer;   !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    central ac airloop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitarySystem,  !- Component 1 Object Type
    central ac unitary system,  !- Component 1 Name
    Node 2,                  !- Component 1 Inlet Node Name
    Node 3;                  !- Component 1 Outlet Node Name

Branch,
    boiler hydronic heat loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    boiler hydronic pump,    !- Component 1 Name
    Node 9,                  !- Component 1 Inlet Node Name
    Node 15;                 !- Component 1 Outlet Node Name

Branch,
    boiler hydronic heat loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    boiler,                  !- Component 1 Name
    Node 11,                 !- Component 1 Inlet Node Name
    Node 16;                 !- Component 1 Outlet Node Name

Branch,
    boiler hydronic heat loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 17,                 !- Component 1 Inlet Node Name
    Node 18;                 !- Component 1 Outlet Node Name

Branch,
    boiler hydronic heat loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 19,                 !- Component 1 Inlet Node Name
    Node 10;                 !- Component 1 Outlet Node Name

Branch,
    boiler hydronic heat loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Node 12,                 !- Component 1 Inlet Node Name
    Node 21;                 !- Component 1 Outlet Node Name

Branch,
    boiler hydronic heat loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Node 14,                 !- Component 1 Inlet Node Name
    Node 20;                 !- Component 1 Outlet Node Name

Branch,
    boiler hydronic heat loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    boiler baseboard,        !- Component 1 Name
    Node 23,                 !- Component 1 Inlet Node Name
    Node 24;                 !- Component 1 Outlet Node Name

Branch,
    boiler hydronic heat loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    boiler hydronic heat loop Demand Bypass Pipe,  !- Component 1 Name
    boiler hydronic heat loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    boiler hydronic heat loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    boiler hydronic heat loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 5,        !- Component 1 Name
    Node 22,                 !- Component 1 Inlet Node Name
    Node 13;                 !- Component 1 Outlet Node Name

Branch,
    dhw loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 1,   !- Component 1 Name
    Node 25,                 !- Component 1 Inlet Node Name
    Node 33;                 !- Component 1 Outlet Node Name

Branch,
    dhw loop Supply Branch 1,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 6,        !- Component 1 Name
    Node 27,                 !- Component 1 Inlet Node Name
    Node 31;                 !- Component 1 Outlet Node Name

Branch,
    dhw loop Supply Branch 2,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    water heater,            !- Component 1 Name
    Node 34,                 !- Component 1 Inlet Node Name
    Node 35;                 !- Component 1 Outlet Node Name

Branch,
    dhw loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 7,        !- Component 1 Name
    Node 32,                 !- Component 1 Inlet Node Name
    Node 26;                 !- Component 1 Outlet Node Name

Branch,
    dhw loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    dhw loop Demand Inlet Pipe,  !- Component 1 Name
    Node 28,                 !- Component 1 Inlet Node Name
    dhw loop Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

Branch,
    dhw loop Demand Branch 1,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 1, !- Component 1 Name
    Node 30,                 !- Component 1 Inlet Node Name
    Node 36;                 !- Component 1 Outlet Node Name

Branch,
    dhw loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    dhw loop Demand Bypass Pipe,  !- Component 1 Name
    dhw loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    dhw loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    dhw loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    dhw loop Demand Outlet Pipe,  !- Component 1 Name
    dhw loop Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 29;                 !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    central ac airloop Supply Branches,  !- Name
    central ac airloop Main Branch;  !- Branch 1 Name

BranchList,
    boiler hydronic heat loop Supply Branches,  !- Name
    boiler hydronic heat loop Supply Inlet Branch,  !- Branch 1 Name
    boiler hydronic heat loop Supply Branch 1,  !- Branch 2 Name
    boiler hydronic heat loop Supply Branch 2,  !- Branch 3 Name
    boiler hydronic heat loop Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    boiler hydronic heat loop Demand Branches,  !- Name
    boiler hydronic heat loop Demand Inlet Branch,  !- Branch 1 Name
    boiler hydronic heat loop Demand Branch 1,  !- Branch 2 Name
    boiler hydronic heat loop Demand Branch 2,  !- Branch 3 Name
    boiler hydronic heat loop Demand Bypass Branch,  !- Branch 4 Name
    boiler hydronic heat loop Demand Outlet Branch;  !- Branch 5 Name

BranchList,
    dhw loop Supply Branches,!- Name
    dhw loop Supply Inlet Branch,  !- Branch 1 Name
    dhw loop Supply Branch 1,!- Branch 2 Name
    dhw loop Supply Branch 2,!- Branch 3 Name
    dhw loop Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    dhw loop Demand Branches,!- Name
    dhw loop Demand Inlet Branch,  !- Branch 1 Name
    dhw loop Demand Branch 1,!- Branch 2 Name
    dhw loop Demand Bypass Branch,  !- Branch 3 Name
    dhw loop Demand Outlet Branch;  !- Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    boiler hydronic heat loop Supply Splitter,  !- Name
    boiler hydronic heat loop Supply Inlet Branch,  !- Inlet Branch Name
    boiler hydronic heat loop Supply Branch 1,  !- Outlet Branch 1 Name
    boiler hydronic heat loop Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Splitter,
    boiler hydronic heat loop Demand Splitter,  !- Name
    boiler hydronic heat loop Demand Inlet Branch,  !- Inlet Branch Name
    boiler hydronic heat loop Demand Branch 1,  !- Outlet Branch 1 Name
    boiler hydronic heat loop Demand Branch 2,  !- Outlet Branch 2 Name
    boiler hydronic heat loop Demand Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
    dhw loop Supply Splitter,!- Name
    dhw loop Supply Inlet Branch,  !- Inlet Branch Name
    dhw loop Supply Branch 1,!- Outlet Branch 1 Name
    dhw loop Supply Branch 2;!- Outlet Branch 2 Name

Connector:Splitter,
    dhw loop Demand Splitter,!- Name
    dhw loop Demand Inlet Branch,  !- Inlet Branch Name
    dhw loop Demand Branch 1,!- Outlet Branch 1 Name
    dhw loop Demand Bypass Branch;  !- Outlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    boiler hydronic heat loop Supply Mixer,  !- Name
    boiler hydronic heat loop Supply Outlet Branch,  !- Outlet Branch Name
    boiler hydronic heat loop Supply Branch 1,  !- Inlet Branch 1 Name
    boiler hydronic heat loop Supply Branch 2;  !- Inlet Branch 2 Name

Connector:Mixer,
    boiler hydronic heat loop Demand Mixer,  !- Name
    boiler hydronic heat loop Demand Outlet Branch,  !- Outlet Branch Name
    boiler hydronic heat loop Demand Branch 1,  !- Inlet Branch 1 Name
    boiler hydronic heat loop Demand Branch 2,  !- Inlet Branch 2 Name
    boiler hydronic heat loop Demand Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
    dhw loop Supply Mixer,   !- Name
    dhw loop Supply Outlet Branch,  !- Outlet Branch Name
    dhw loop Supply Branch 1,!- Inlet Branch 1 Name
    dhw loop Supply Branch 2;!- Inlet Branch 2 Name

Connector:Mixer,
    dhw loop Demand Mixer,   !- Name
    dhw loop Demand Outlet Branch,  !- Outlet Branch Name
    dhw loop Demand Branch 1,!- Inlet Branch 1 Name
    dhw loop Demand Bypass Branch;  !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    boiler hydronic heat loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    boiler hydronic heat loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    boiler hydronic heat loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
    boiler hydronic heat loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    boiler hydronic heat loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    boiler hydronic heat loop Demand Mixer;  !- Connector 2 Name

ConnectorList,
    dhw loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    dhw loop Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    dhw loop Supply Mixer;   !- Connector 2 Name

ConnectorList,
    dhw loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    dhw loop Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    dhw loop Demand Mixer;   !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    conditioned space Inlet Node List,  !- Name
    Node 6;                  !- Node 1 Name

NodeList,
    conditioned space Return Node List,  !- Name
    Node 7;                  !- Node 1 Name

NodeList,
    central ac airloop Supply Outlet Nodes,  !- Name
    Node 3;                  !- Node 1 Name

NodeList,
    central ac airloop Demand Inlet Nodes,  !- Name
    Node 4;                  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 17,                 !- Inlet Node Name
    Node 18;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 19,                 !- Inlet Node Name
    Node 10;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Node 12,                 !- Inlet Node Name
    Node 21;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Node 14,                 !- Inlet Node Name
    Node 20;                 !- Outlet Node Name

Pipe:Adiabatic,
    boiler hydronic heat loop Demand Bypass Pipe,  !- Name
    boiler hydronic heat loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    boiler hydronic heat loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 5,        !- Name
    Node 22,                 !- Inlet Node Name
    Node 13;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 6,        !- Name
    Node 27,                 !- Inlet Node Name
    Node 31;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 7,        !- Name
    Node 32,                 !- Inlet Node Name
    Node 26;                 !- Outlet Node Name

Pipe:Adiabatic,
    dhw loop Demand Inlet Pipe,  !- Name
    Node 28,                 !- Inlet Node Name
    dhw loop Demand Inlet Pipe Node;  !- Outlet Node Name

Pipe:Adiabatic,
    dhw loop Demand Bypass Pipe,  !- Name
    dhw loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    dhw loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    dhw loop Demand Outlet Pipe,  !- Name
    dhw loop Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 29;                 !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    boiler hydronic pump,    !- Name
    Node 9,                  !- Inlet Node Name
    Node 15,                 !- Outlet Node Name
    0.00375,                 !- Design Maximum Flow Rate {m3/s}
    20000,                   !- Design Pump Head {Pa}
    100,                     !- Design Power Consumption {W}
    0.85,                    !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

Pump:VariableSpeed,
    Pump Variable Speed 1,   !- Name
    Node 25,                 !- Inlet Node Name
    Node 33,                 !- Outlet Node Name
    0.01,                    !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

Boiler:HotWater,
    boiler,                  !- Name
    NaturalGas,              !- Fuel Type
    2000.84966854304,        !- Nominal Capacity {W}
    0.92,                    !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    NonCondensingBoilerEff,  !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Node 11,                 !- Boiler Water Inlet Node Name
    Node 16,                 !- Boiler Water Outlet Node Name
    99.9,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0,                       !- On Cycle Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General,                 !- End-Use Subcategory
    0;                       !- Off Cycle Parasitic Fuel Load {W}


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    water heater,            !- Name
    0.136274824222915,       !- Tank Volume {m3}
    water heater setpoint,   !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    99,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    5500.06477392209,        !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    conditioned space,       !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.704227539803499,       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    0.704227539803499,       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 34,                 !- Use Side Inlet Node Name
    Node 35,                 !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

WaterHeater:Sizing,
    water heater,            !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.538503,                !- Time Storage Can Meet Peak Draw {hr}
    0,                       !- Time for Tank Recovery {hr}
    1;                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    boiler hydronic heat loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    boiler hydronic heat loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 10,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 9,                  !- Plant Side Inlet Node Name
    Node 10,                 !- Plant Side Outlet Node Name
    boiler hydronic heat loop Supply Branches,  !- Plant Side Branch List Name
    boiler hydronic heat loop Supply Connector List,  !- Plant Side Connector List Name
    Node 12,                 !- Demand Side Inlet Node Name
    Node 13,                 !- Demand Side Outlet Node Name
    boiler hydronic heat loop Demand Branches,  !- Demand Side Branch List Name
    boiler hydronic heat loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

PlantLoop,
    dhw loop,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    dhw loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 26,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    0.01,                    !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    0.003,                   !- Plant Loop Volume {m3}
    Node 25,                 !- Plant Side Inlet Node Name
    Node 26,                 !- Plant Side Outlet Node Name
    dhw loop Supply Branches,!- Plant Side Branch List Name
    dhw loop Supply Connector List,  !- Plant Side Connector List Name
    Node 28,                 !- Demand Side Inlet Node Name
    Node 29,                 !- Demand Side Outlet Node Name
    dhw loop Demand Branches,!- Demand Side Branch List Name
    dhw loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    boiler hydronic heat loop Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    boiler;                  !- Equipment 1 Name

PlantEquipmentList,
    dhw loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    water heater;            !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    boiler hydronic heat loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    boiler hydronic heat loop Heating Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    dhw loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    dhw loop Heating Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    boiler hydronic heat loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    boiler hydronic heat loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    dhw loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    dhw loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    boiler_baseboard_s,      !- Name
    boiler baseboard,        !- Output:Variable or Output:Meter Index Key Name
    Baseboard Total Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    boiler_hydronic_pump_mfr_s,  !- Name
    boiler hydronic pump,    !- Output:Variable or Output:Meter Index Key Name
    Pump Mass Flow Rate;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    boiler_hydronic_pump_s,  !- Name
    boiler hydronic pump,    !- Output:Variable or Output:Meter Index Key Name
    Pump Electricity Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    boiler_plr_s,            !- Name
    boiler,                  !- Output:Variable or Output:Meter Index Key Name
    Boiler Part Load Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    central_ac_airloop_Fan_RTF_s,  !- Name
    central ac supply fan,   !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    central_ac_clg_coil_s,   !- Name
    central ac clg coil,     !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    central_ac_supply_fan_s, !- Name
    central ac supply fan,   !- Output:Variable or Output:Meter Index Key Name
    Fan Electricity Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    clg_load_cond,           !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Cooling:EnergyTransfer:Zone:CONDITIONED SPACE;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    clg_sp_s,                !- Name
    cooling setpoint,        !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    clothes_dryer_exhaust_0_sch_s,  !- Name
    clothes dryer exhaust 0 schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    conditioned_space_clg_unmet_s,  !- Name
    conditioned space,       !- Output:Variable or Output:Meter Index Key Name
    Zone Cooling Setpoint Not Met Time;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    conditioned_space_htg_unmet_s,  !- Name
    conditioned space,       !- Output:Variable or Output:Meter Index Key Name
    Zone Heating Setpoint Not Met Time;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cool_season,             !- Name
    cooling season schedule, !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    fridge_tin_s,            !- Name
    conditioned space,       !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    htg_load_cond,           !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Heating:EnergyTransfer:Zone:CONDITIONED SPACE;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    htg_sp_s,                !- Name
    heating setpoint,        !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    natural_vent_s,          !- Name
    natural vent schedule,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    out_pb_s,                !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Barometric Pressure;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    out_wt_s,                !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    site_vw_s,               !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Wind Speed;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    tin_s,                   !- Name
    conditioned space,       !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    tout_s,                  !- Name
    conditioned space,       !- Output:Variable or Output:Meter Index Key Name
    Zone Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    water_heater_energy,     !- Name
    water heater,            !- Output:Variable or Output:Meter Index Key Name
    Water Heater Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    water_heater_off_cycle_parasitic,  !- Name
    water heater,            !- Output:Variable or Output:Meter Index Key Name
    Water Heater Off Cycle Parasitic Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    water_heater_on_cycle_parasitic,  !- Name
    water heater,            !- Output:Variable or Output:Meter Index Key Name
    Water Heater On Cycle Parasitic Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    win_s,                   !- Name
    conditioned space,       !- Output:Variable or Output:Meter Index Key Name
    Zone Air Humidity Ratio; !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    boiler_hydronic_pump_pressure_rise_act,  !- Name
    boiler hydronic pump,    !- Actuated Component Unique Name
    Pump,                    !- Actuated Component Type
    Pump Pressure Rise;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    fridge_schedule_act,     !- Name
    fridge schedule,         !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    infil_flow_act,          !- Name
    infil flow,              !- Actuated Component Unique Name
    Zone Infiltration,       !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mech_vent_house_fan_cfis_act,  !- Name
    mech vent house fan cfis,!- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mech_vent_house_fan_latent_load_equip_act,  !- Name
    mech vent house fan latent load equip,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mech_vent_house_fan_sensible_load_equip_act,  !- Name
    mech vent house fan sensible load equip,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    natural_vent_flow_act,   !- Name
    natural vent flow,       !- Actuated Component Unique Name
    Zone Infiltration,       !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    water_heater_ec_adj_act, !- Name
    water heater energy adjustment1,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    whole_house_fan_act,     !- Name
    whole house fan,         !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    whole_house_fan_flow_act,!- Name
    whole house fan flow,    !- Actuated Component Unique Name
    Zone Infiltration,       !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    boiler hydronic pump disaggregate program calling manager,  !- Name
    EndOfSystemTimestepBeforeHVACReporting,  !- EnergyPlus Model Calling Point
    boiler_hydronic_pump_disaggregate_program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    boiler hydronic pump power program calling manager,  !- Name
    EndOfSystemTimestepBeforeHVACReporting,  !- EnergyPlus Model Calling Point
    boiler_hydronic_pump_power_program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    central ac supply fan disaggregate program calling manager,  !- Name
    EndOfSystemTimestepBeforeHVACReporting,  !- EnergyPlus Model Calling Point
    central_ac_supply_fan_disaggregate_program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    fridge schedule program calling manager,  !- Name
    BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
    fridge_schedule_program; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    infil_program calling manager,  !- Name
    BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
    infil_program;           !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    natural_vent_program calling manager,  !- Name
    BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
    natural_vent_program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    total_airflows_program calling manager,  !- Name
    EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    total_airflows_program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    total_loads_program calling manager,  !- Name
    EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    total_loads_program;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    unmet_hours_program calling manager,  !- Name
    EndOfZoneTimestepBeforeZoneReporting,  !- EnergyPlus Model Calling Point
    unmet_hours_program;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    water heater EC_adj ProgramManager,  !- Name
    EndOfSystemTimestepBeforeHVACReporting,  !- EnergyPlus Model Calling Point
    water_heater_EC_adj;     !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    boiler_hydronic_pump_disaggregate_program,  !- Name
    Set boiler_hydronic_pump_primary_htg = boiler_hydronic_pump_s;  !- Program Line 1

EnergyManagementSystem:Program,
    boiler_hydronic_pump_power_program,  !- Name
    Set heating_plr = boiler_plr_s,  !- Program Line 1
    Set pump_total_eff = boiler_hydronic_pump_rated_mfr / 1000 * 20000.0 / 100.0,  !- Program Line 2
    Set pump_vfr = boiler_hydronic_pump_mfr_s / 1000,  !- A4
    If pump_vfr > 0,         !- A5
    Set boiler_hydronic_pump_pressure_rise_act = 100.0 * heating_plr * pump_total_eff / pump_vfr,  !- A6
    Else,                    !- A7
    Set boiler_hydronic_pump_pressure_rise_act = 0,  !- A8
    EndIf;                   !- A9

EnergyManagementSystem:Program,
    central_ac_supply_fan_disaggregate_program,  !- Name
    Set central_ac_supply_fan_clg = 0,  !- Program Line 1
    If central_ac_clg_coil_s > 0,  !- Program Line 2
    Set central_ac_supply_fan_clg = central_ac_supply_fan_s,  !- A4
    EndIf;                   !- A5

EnergyManagementSystem:Program,
    fridge_schedule_program, !- Name
    Set Tin = fridge_tin_s*(9.0/5.0)+32.0,  !- Program Line 1
    Set fridge_schedule_act = 0,  !- Program Line 2
    If (Hour == 0),          !- A4
    Set fridge_schedule_act = (-0.487+0.019*Tin),  !- A5
    ElseIf (Hour == 1),      !- A6
    Set fridge_schedule_act = (-0.34+0.016*Tin),  !- A7
    ElseIf (Hour == 2),      !- A8
    Set fridge_schedule_act = (-0.37+0.017*Tin),  !- A9
    ElseIf (Hour == 3),      !- A10
    Set fridge_schedule_act = (-0.361+0.016*Tin),  !- A11
    ElseIf (Hour == 4),      !- A12
    Set fridge_schedule_act = (-0.515+0.018*Tin),  !- A13
    ElseIf (Hour == 5),      !- A14
    Set fridge_schedule_act = (-0.684+0.021*Tin),  !- A15
    ElseIf (Hour == 6),      !- A16
    Set fridge_schedule_act = (-0.471+0.019*Tin),  !- A17
    ElseIf (Hour == 7),      !- A18
    Set fridge_schedule_act = (-0.159+0.015*Tin),  !- A19
    ElseIf (Hour == 8),      !- A20
    Set fridge_schedule_act = (-0.079+0.015*Tin),  !- A21
    ElseIf (Hour == 9),      !- A22
    Set fridge_schedule_act = (-0.417+0.019*Tin),  !- A23
    ElseIf (Hour == 10),     !- A24
    Set fridge_schedule_act = (-0.411+0.018*Tin),  !- A25
    ElseIf (Hour == 11),     !- A26
    Set fridge_schedule_act = (-0.386+0.018*Tin),  !- A27
    ElseIf (Hour == 12),     !- A28
    Set fridge_schedule_act = (-0.24+0.016*Tin),  !- A29
    ElseIf (Hour == 13),     !- A30
    Set fridge_schedule_act = (-0.314+0.017*Tin),  !- A31
    ElseIf (Hour == 14),     !- A32
    Set fridge_schedule_act = (-0.16+0.015*Tin),  !- A33
    ElseIf (Hour == 15),     !- A34
    Set fridge_schedule_act = (-0.121+0.015*Tin),  !- A35
    ElseIf (Hour == 16),     !- A36
    Set fridge_schedule_act = (-0.469+0.02*Tin),  !- A37
    ElseIf (Hour == 17),     !- A38
    Set fridge_schedule_act = (-0.412+0.02*Tin),  !- A39
    ElseIf (Hour == 18),     !- A40
    Set fridge_schedule_act = (-0.091+0.017*Tin),  !- A41
    ElseIf (Hour == 19),     !- A42
    Set fridge_schedule_act = (0.077+0.014*Tin),  !- A43
    ElseIf (Hour == 20),     !- A44
    Set fridge_schedule_act = (-0.118+0.016*Tin),  !- A45
    ElseIf (Hour == 21),     !- A46
    Set fridge_schedule_act = (-0.247+0.017*Tin),  !- A47
    ElseIf (Hour == 22),     !- A48
    Set fridge_schedule_act = (-0.445+0.019*Tin),  !- A49
    ElseIf (Hour == 23),     !- A50
    Set fridge_schedule_act = (-0.544+0.02*Tin),  !- A51
    EndIf;                   !- A52

EnergyManagementSystem:Program,
    infil_program,           !- Name
    Set p_m = 0.14,          !- Program Line 1
    Set p_s = 0.22,          !- Program Line 2
    Set s_m = 270,           !- A4
    Set s_s = 370,           !- A5
    Set z_m = 9.99744,       !- A6
    Set z_s = 5.486400000000001,  !- A7
    Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)),  !- A8
    Set Tdiff = tin_s-tout_s,!- A9
    Set dT = @Abs Tdiff,     !- A10
    Set c = 0.0145,          !- A11
    Set Cs = 0.0504,         !- A12
    Set Cw = 0.1447,         !- A13
    Set n = 0.65,            !- A14
    Set sft = (f_t*0.3),     !- A15
    Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2,  !- A16
    Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5,  !- A17
    Set Qinf = (@Max Qinf 0),!- A18
    Set mech_vent_house_fan_sensible_load_equip_act = 0.0,  !- A19
    Set mech_vent_house_fan_latent_load_equip_act = 0.0,  !- A20
    Set OASupInPb = out_pb_s,!- A21
    Set OASupInTemp = tout_s,!- A22
    Set OASupInW = out_wt_s, !- A23
    Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW),  !- A24
    Set OASupCp = (@CpAirFnW OASupInW),  !- A25
    Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW),  !- A26
    Set ZoneTemp = tin_s,    !- A27
    Set ZoneW = win_s,       !- A28
    Set ZoneCp = (@CpAirFnW ZoneW),  !- A29
    Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW),  !- A30
    Set mech_vent_house_fan_cfis_act = 0.0,  !- A31
    Set QWHV_cfis_sup = 0.0, !- A32
    Set QWHV_cfis_suppl_sup = 0.0,  !- A33
    Set QWHV_cfis_suppl_exh = 0.0,  !- A34
    Set Qrange = 0,          !- A35
    Set Qbath = 0,           !- A36
    Set Qdryer = 0,          !- A37
    Set Qdryer = Qdryer + 0.00573 * clothes_dryer_exhaust_0_sch_s,  !- A38
    Set QWHV_sup = 0.0,      !- A39
    Set QWHV_exh = 0.0,      !- A40
    Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup,  !- A41
    Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh,  !- A42
    Set Qfan = (@Max Qexhaust Qsupply),  !- A43
    Set Qducts = 0,          !- A44
    If Qducts < 0,           !- A45
    Set Qsupply = Qsupply - Qducts,  !- A46
    Else,                    !- A47
    Set Qexhaust = Qexhaust + Qducts,  !- A48
    EndIf,                   !- A49
    Set Qfan_with_ducts = (@Max Qexhaust Qsupply),  !- A50
    Set Qimb = (@Abs (Qsupply - Qexhaust)),  !- A51
    If Qinf + Qimb > 0,      !- A52
    Set Qtot = Qfan_with_ducts + (Qinf^2) / (Qinf + Qimb),  !- A53
    Else,                    !- A54
    Set Qtot = Qfan_with_ducts,  !- A55
    EndIf,                   !- A56
    Set Qinf_adj = Qtot - Qfan,  !- A57
    Set infil_flow_act = Qinf_adj,  !- A58
    Set infil_program_Qinf = Qinf_adj,  !- A59
    Set infil_program_Qfan = Qfan,  !- A60
    Set Qload = Qfan,        !- A61
    Set Effectiveness_Sens = 0.0,  !- A62
    Set Effectiveness_Lat = 0.0,  !- A63
    Set Fan_MFR = Qload * OASupRho,  !- A64
    Set ZoneInEnth = OASupInEnth,  !- A65
    Set ZoneInTemp = OASupInTemp,  !- A66
    Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth),  !- A67
    Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp),  !- A68
    Set FanLatToCond = FanTotalToCond - FanSensToCond,  !- A69
    Set mech_vent_house_fan_sensible_load_equip_act = mech_vent_house_fan_sensible_load_equip_act + FanSensToCond,  !- A70
    Set mech_vent_house_fan_latent_load_equip_act = mech_vent_house_fan_latent_load_equip_act + FanLatToCond;  !- A71

EnergyManagementSystem:Program,
    natural_vent_program,    !- Name
    Set Tin = tin_s,         !- Program Line 1
    Set Tout = tout_s,       !- Program Line 2
    Set Wout = out_wt_s,     !- A4
    Set Pbar = out_pb_s,     !- A5
    Set Phiout = (@RhFnTdbWPb Tout Wout Pbar),  !- A6
    Set MaxHR = 0.0115,      !- A7
    Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- A8
    Set NVavail = natural_vent_s,  !- A9
    Set ClgSsnAvail = cool_season,  !- A10
    Set Qnv = 0,             !- A11
    Set Qwhf = 0,            !- A12
    Set whole_house_fan_act = 0,  !- A13
    If ((Wout < MaxHR) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)),  !- A14
    Set WHF_Flow = 0,        !- A15
    Set Adj = (Tin-Tnvsp)/(Tin-Tout),  !- A16
    Set Adj = (@Min Adj 1),  !- A17
    Set Adj = (@Max Adj 0),  !- A18
    If (WHF_Flow > 0),       !- A19
    Set Qwhf = WHF_Flow*Adj, !- A20
    Set WHF_W = 0,           !- A21
    Set whole_house_fan_act = WHF_W*Adj,  !- A22
    ElseIf (NVavail > 0),    !- A23
    Set NVArea = 4612.357226880001,  !- A24
    Set Cs = 8.968567957270247e-05,  !- A25
    Set Cw = 2.2169590796800036e-05,  !- A26
    Set Tdiff = Tin-Tout,    !- A27
    Set dT = (@Abs Tdiff),   !- A28
    Set Vwind = site_vw_s,   !- A29
    Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000),  !- A30
    Set MaxNV = 1.1326738636800002,  !- A31
    Set Qnv = (@Min SGNV MaxNV),  !- A32
    EndIf,                   !- A33
    EndIf,                   !- A34
    Set natural_vent_flow_act = Qnv,  !- A35
    Set whole_house_fan_flow_act = Qwhf,  !- A36
    Set natural_vent_program_Qnv = Qnv,  !- A37
    Set natural_vent_program_Qwhf = Qwhf;  !- A38

EnergyManagementSystem:Program,
    total_airflows_program,  !- Name
    Set total_infil_flow_rate = 0,  !- Program Line 1
    Set total_mechvent_flow_rate = 0,  !- Program Line 2
    Set total_natvent_flow_rate = 0,  !- A4
    Set total_whf_flow_rate = 0,  !- A5
    Set total_infil_flow_rate = total_infil_flow_rate + (infil_program_Qinf * 1),  !- A6
    Set total_mechvent_flow_rate = total_mechvent_flow_rate + (infil_program_Qfan * 1),  !- A7
    Set total_natvent_flow_rate = total_natvent_flow_rate + (natural_vent_program_Qnv * 1),  !- A8
    Set total_whf_flow_rate = total_whf_flow_rate + (natural_vent_program_Qwhf * 1);  !- A9

EnergyManagementSystem:Program,
    total_loads_program,     !- Name
    Set loads_htg_tot = 0,   !- Program Line 1
    Set loads_clg_tot = 0,   !- Program Line 2
    If htg_load_cond > 0,    !- A4
    Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0,  !- A5
    EndIf,                   !- A6
    Set loads_htg_tot = (@Max loads_htg_tot 0),  !- A7
    If clg_load_cond > 0,    !- A8
    Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 1.0,  !- A9
    EndIf,                   !- A10
    Set loads_clg_tot = (@Max loads_clg_tot 0);  !- A11

EnergyManagementSystem:Program,
    unmet_hours_program,     !- Name
    Set htg_unmet_hours = 0, !- Program Line 1
    Set clg_unmet_hours = 0, !- Program Line 2
    Set unit_htg_unmet_hours = 0,  !- A4
    If ((DayOfYear >= 1) && (DayOfYear <= 365)),  !- A5
    Set unit_htg_unmet_hours = unit_htg_unmet_hours + conditioned_space_htg_unmet_s,  !- A6
    If unit_htg_unmet_hours > htg_unmet_hours,  !- A7
    Set htg_unmet_hours = unit_htg_unmet_hours,  !- A8
    EndIf,                   !- A9
    EndIf,                   !- A10
    Set unit_clg_unmet_hours = 0,  !- A11
    If ((DayOfYear >= 1) && (DayOfYear <= 365)),  !- A12
    Set unit_clg_unmet_hours = unit_clg_unmet_hours + conditioned_space_clg_unmet_s,  !- A13
    If unit_clg_unmet_hours > clg_unmet_hours,  !- A14
    Set clg_unmet_hours = unit_clg_unmet_hours,  !- A15
    EndIf,                   !- A16
    EndIf;                   !- A17

EnergyManagementSystem:Program,
    water_heater_EC_adj,     !- Name
    If WarmupFlag == 0,      !- Program Line 1
    Set dhw_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic,  !- Program Line 2
    Set water_heater_ec_adj_act = -0.04285714285714293 * dhw_e_cons / 1,  !- A4
    EndIf;                   !- A5


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
    central_ac_airloop_Fan_RTF;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    infil_program_Qfan;      !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    infil_program_Qinf;      !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    natural_vent_program_Qnv;!- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    natural_vent_program_Qwhf;  !- Erl Variable 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:OutputVariable,
    boiler hydronic pump disaggregate htg primary,  !- Name
    boiler_hydronic_pump_primary_htg,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    boiler_hydronic_pump_disaggregate_program,  !- EMS Program or Subroutine Name
    J;                       !- Units

EnergyManagementSystem:OutputVariable,
    central ac supply fan disaggregate clg,  !- Name
    central_ac_supply_fan_clg,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    central_ac_supply_fan_disaggregate_program,  !- EMS Program or Subroutine Name
    J;                       !- Units

EnergyManagementSystem:OutputVariable,
    loads_htg_tot_peakload_outvar,  !- Name
    loads_htg_tot,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    total_loads_program,     !- EMS Program or Subroutine Name
    J;                       !- Units

EnergyManagementSystem:OutputVariable,
    loads_clg_tot_peakload_outvar,  !- Name
    loads_clg_tot,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    total_loads_program,     !- EMS Program or Subroutine Name
    J;                       !- Units

EnergyManagementSystem:OutputVariable,
    htg_unmet_hours_annual_outvar,  !- Name
    htg_unmet_hours,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    unmet_hours_program,     !- EMS Program or Subroutine Name
    hr;                      !- Units

EnergyManagementSystem:OutputVariable,
    clg_unmet_hours_annual_outvar,  !- Name
    clg_unmet_hours,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    unmet_hours_program,     !- EMS Program or Subroutine Name
    hr;                      !- Units

EnergyManagementSystem:OutputVariable,
    loads_htg_tot_annual_outvar,  !- Name
    loads_htg_tot,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    total_loads_program,     !- EMS Program or Subroutine Name
    J;                       !- Units

EnergyManagementSystem:OutputVariable,
    loads_clg_tot_annual_outvar,  !- Name
    loads_clg_tot,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    total_loads_program,     !- EMS Program or Subroutine Name
    J;                       !- Units


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE ===========

EnergyManagementSystem:InternalVariable,
    boiler_hydronic_pump_rated_mfr,  !- Name
    boiler hydronic pump,    !- Internal Data Index Key Name
    Pump Maximum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    central_ac_airloop_max_sup_fan_mfr,  !- Name
    central ac supply fan,   !- Internal Data Index Key Name
    Fan Maximum Mass Flow Rate;  !- Internal Data Type


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    central ac airloop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    central ac airloopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    central ac airloop Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    boiler hydronic heat loop setpoint manager,  !- Name
    Temperature,             !- Control Variable
    boiler hydronic heat supply setpoint,  !- Schedule Name
    Node 10;                 !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    dhw temp,                !- Schedule Name
    Node 26;                 !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    dhw fixtures,            !- Name
    dhw fixtures,            !- End-Use Subcategory
    3.95248303606191e-06,    !- Peak Flow Rate {m3/s}
    dhw fixtures schedule,   !- Flow Rate Fraction Schedule Name
    mixed water temperature schedule;  !- Target Temperature Schedule Name

WaterUse:Equipment,
    dhw distribution waste,  !- Name
    dhw distribution waste,  !- End-Use Subcategory
    1.09443007913889e-06,    !- Peak Flow Rate {m3/s}
    dhw fixtures schedule,   !- Flow Rate Fraction Schedule Name
    mixed water temperature schedule;  !- Target Temperature Schedule Name

WaterUse:Equipment,
    clothes washer,          !- Name
    clothes washer,          !- End-Use Subcategory
    3.35639726712778e-07,    !- Peak Flow Rate {m3/s}
    clothes washer schedule; !- Flow Rate Fraction Schedule Name

WaterUse:Equipment,
    dishwasher,              !- Name
    dishwasher,              !- End-Use Subcategory
    3.19132497219911e-07,    !- Peak Flow Rate {m3/s}
    dishwasher schedule;     !- Flow Rate Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    Water Use Connections 1, !- Name
    Node 30,                 !- Inlet Node Name
    Node 36,                 !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    dhw fixtures,            !- Water Use Equipment 1 Name
    dhw distribution waste,  !- Water Use Equipment 2 Name
    clothes washer,          !- Water Use Equipment 3 Name
    dishwasher;              !- Water Use Equipment 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    Cool-CAP-fFF1,           !- Name
    0.718664047,             !- Coefficient1 Constant
    0.41797409,              !- Coefficient2 x
    -0.136638137,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

Curve:Quadratic,
    Cool-EIR-fFF1,           !- Name
    1.143487507,             !- Coefficient1 Constant
    -0.13943972,             !- Coefficient2 x
    -0.004047787,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

Curve:Quadratic,
    Cool-PLF-fPLR1,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========

Curve:Bicubic,
    NonCondensingBoilerEff,  !- Name
    1.111720116,             !- Coefficient1 Constant
    0.078614078,             !- Coefficient2 x
    -0.400425756,            !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    -0.000156783,            !- Coefficient5 y**2
    0.009384599,             !- Coefficient6 x*y
    0.234257955,             !- Coefficient7 x**3
    1.32927e-06,             !- Coefficient8 y**3
    -0.004446701,            !- Coefficient9 x**2*y
    -1.22498e-05,            !- Coefficient10 x*y**2
    0.1,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    20,                      !- Minimum Value of y
    80;                      !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    Cool-CAP-fT1,            !- Name
    1.557359706,             !- Coefficient1 Constant
    -0.0744481692,           !- Coefficient2 x
    0.00309859668,           !- Coefficient3 x**2
    0.0014595786,            !- Coefficient4 y
    -4.1148e-05,             !- Coefficient5 y**2
    -0.00042671448,          !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Cool-EIR-fT1,            !- Name
    -0.350447695,            !- Coefficient1 Constant
    0.116809893,             !- Coefficient2 x
    -0.00339950844,          !- Coefficient3 x**2
    -0.001226088,            !- Coefficient4 y
    0.0006008094,            !- Coefficient5 y**2
    -0.000466884,            !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    Peak Electricity Total,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    Output Table Monthly 1,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    Output Table Monthly 2,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    Peak Heating Load,       !- Name
    2,                       !- Digits After Decimal
    loads_htg_tot_peakload_outvar,  !- Variable or Meter 1 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    Peak Cooling Load,       !- Name
    2,                       !- Digits After Decimal
    loads_clg_tot_peakload_outvar,  !- Variable or Meter 1 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    EMS,                     !- Key Value
    boiler hydronic pump disaggregate htg primary,  !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,
    CENTRAL AC CLG COIL,     !- Key Value
    Cooling Coil Electricity Energy,  !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,
    CENTRAL AC CLG COIL,     !- Key Value
    Cooling Coil Crankcase Heater Electricity Energy,  !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,
    EMS,                     !- Key Value
    central ac supply fan disaggregate clg,  !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,
    WATER HEATER,            !- Key Value
    Water Heater Electricity Energy,  !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,
    WATER HEATER,            !- Key Value
    Water Heater Off Cycle Parasitic Electricity Energy,  !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,
    WATER HEATER,            !- Key Value
    Water Heater On Cycle Parasitic Electricity Energy,  !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,
    BOILER,                  !- Key Value
    Boiler NaturalGas Energy,!- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,
    BOILER,                  !- Key Value
    Boiler Ancillary NaturalGas Energy,  !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,
    BOILER,                  !- Key Value
    Boiler Inlet Temperature,  !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,
    BOILER,                  !- Key Value
    Boiler Outlet Temperature,  !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,
    CLOTHES WASHER,          !- Key Value
    Water Use Equipment Hot Water Volume,  !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,
    DISHWASHER,              !- Key Value
    Water Use Equipment Hot Water Volume,  !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,
    DHW FIXTURES,            !- Key Value
    Water Use Equipment Hot Water Volume,  !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,
    DHW DISTRIBUTION WASTE,  !- Key Value
    Water Use Equipment Hot Water Volume,  !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    htg_unmet_hours_annual_outvar,  !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    clg_unmet_hours_annual_outvar,  !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    loads_htg_tot_annual_outvar,  !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    loads_clg_tot_annual_outvar,  !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,
    WATER USE CONNECTIONS 1, !- Key Value
    Water Use Connections Plant Hot Water Energy,  !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,
    WATER HEATER,            !- Key Value
    Water Heater Heat Loss Energy,  !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,*,Baseboard Total Heating Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Baseboard Hot Water Energy,hourly; !- HVAC Sum [J]
Output:Variable,*,Baseboard Total Heating Rate,hourly; !- HVAC Average [W]
Output:Variable,*,Baseboard Hot Water Mass Flow Rate,hourly; !- HVAC Average [kg/s]
Output:Variable,*,Baseboard Air Mass Flow Rate,hourly; !- HVAC Average [kg/s]
Output:Variable,*,Baseboard Air Inlet Temperature,hourly; !- HVAC Average [C]
Output:Variable,*,Baseboard Air Outlet Temperature,hourly; !- HVAC Average [C]
Output:Variable,*,Baseboard Water Inlet Temperature,hourly; !- HVAC Average [C]
Output:Variable,*,Baseboard Water Outlet Temperature,hourly; !- HVAC Average [C]
Output:Variable,*,Zone Air Temperature,hourly; !- HVAC Average [C]
Output:Variable,*,Zone Heating Setpoint Not Met Time,hourly; !- Zone Sum [hr]
Output:Variable,*,Zone Cooling Setpoint Not Met Time,hourly; !- Zone Sum [hr]

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:Facility,    !- Key Name
    hourly;               !- Reporting Frequency

Output:Meter,
    NaturalGas:Facility,     !- Key Name
    hourly;               !- Reporting Frequency

Output:Meter,
    water heater energy adjustment1:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,  !- Key Name
    hourly;               !- Reporting Frequency

Output:Meter,
    interior lighting:InteriorLights:Electricity,  !- Key Name
    hourly;               !- Reporting Frequency

Output:Meter,
    exterior lighting:ExteriorLights:Electricity,  !- Key Name
    hourly;               !- Reporting Frequency

Output:Meter,
    mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,  !- Key Name
    hourly;               !- Reporting Frequency

Output:Meter,
    mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,  !- Key Name
    hourly;               !- Reporting Frequency

Output:Meter,
    whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,  !- Key Name
    hourly;               !- Reporting Frequency

Output:Meter,
    fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,  !- Key Name
    hourly;               !- Reporting Frequency

Output:Meter,
    dishwasher:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,  !- Key Name
    hourly;               !- Reporting Frequency

Output:Meter,
    clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,  !- Key Name
    hourly;               !- Reporting Frequency

Output:Meter,
    clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,  !- Key Name
    hourly;               !- Reporting Frequency

Output:Meter,
    cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,  !- Key Name
    hourly;               !- Reporting Frequency

Output:Meter,
    misc tv:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,  !- Key Name
    hourly;               !- Reporting Frequency

Output:Meter,
    misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,  !- Key Name
    hourly;               !- Reporting Frequency

Output:Meter,
    Electricity:Facility,    !- Key Name
    monthly;                 !- Reporting Frequency

Output:Meter,
    NaturalGas:Facility,     !- Key Name
    monthly;                 !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:JSON ===========

Output:JSON,
    TimeSeriesAndTabular,    !- Option Type
    No,                      !- Output JSON
    No,                      !- Output CBOR
    Yes;                     !- Output MessagePack


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type

